key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
18818,O23-P66,P14-P66,pipe,P14,200,82.100,0.510,0.510,0,0.093,0.136,1,0,2.880,2.830,2.880,DN200 (not steepened),,P14-M66,P14-M65
18819,O23-P65,P14-P65,pipe,P14,200,96.200,0.510,0.510,0,0.095,0.136,1,0,2.830,2.780,2.830,DN200 (not steepened),,P14-M65,P14-M64
18820,O23-P64,P14-P64,pipe,P14,200,101.300,0.510,0.510,0,0.097,0.137,1,0,2.780,2.730,2.780,DN200 (not steepened),,P14-M64,P14-M63
18821,O23-P73,P14-P73,pipe,P14,200,229.400,0.510,0.510,0,0.070,0.070,1,0,2.230,2.070,2.230,DN200 (not steepened),,P14-M73,P14-M72
18822,O23-P72,P14-P72,pipe,P14,200,262.800,0.510,0.510,0,0.078,0.078,1,0,2.070,1.880,2.070,DN200 (not steepened),,P14-M72,P14-M53
18823,O23-P59,P14-P59,pipe,P14,200,132.800,0.510,0.510,0,0.111,0.145,1,0,5.720,5.610,5.720,DN200 (not steepened),,P14-M59,P14-M58
18824,O23-P57,P14-P57,pipe,P14,200,187.300,0.510,0.510,0,0.116,0.148,1,0,5.450,5.300,5.450,DN200 (not steepened),,P14-M57,P14-M56
18825,O23-P58,P14-P58,pipe,P14,200,190.600,0.510,0.510,0,0.114,0.147,1,0,5.610,5.450,5.610,DN200 (not steepened),,P14-M58,P14-M57
18826,O23-P87,P14-P87,pipe,P14,200,116.000,0.510,0.510,0,0.032,0.032,1,0,1.480,2.420,2.420,DN200 (not steepened),,P14-M87,P14-M86
18827,O23-P86,P14-P86,pipe,P14,200,96.900,0.510,0.510,0,0.042,0.042,1,0,2.420,3.210,3.210,DN200 (not steepened),,P14-M86,P14-M85
18828,O23-P85,P14-P85,pipe,P14,200,112.800,0.510,0.510,0,0.049,0.049,1,0,3.210,4.130,4.130,DN200 (not steepened),,P14-M85,P14-M84
18829,O23-P84,P14-P84,pipe,P14,200,97.800,0.510,0.510,0,0.054,0.054,1,0,4.130,4.930,4.930,DN200 (not steepened),,P14-M84,P14-M83
18830,O23-P83,P14-P83,pipe,P14,200,97.000,0.510,0.510,0,0.059,0.059,1,0,4.930,5.720,5.720,DN200 (not steepened),,P14-M83,P14-M59
2454,O23-P52,P14-P52,pipe,P14,200,38.200,0.510,0.510,0,0.079,0.079,1,0,1.480,1.960,1.960,DN200 (not steepened),,P14-M52,P14-M51
16283,O23-P63,P14-P63,pipe,P14,200,100.000,0.510,0.510,0,0.098,0.138,1,0,2.730,2.670,2.730,DN200 (not steepened),,P14-M63,P14-M62
11165,O23-P29,P14-P29,pipe,P14,200,136.100,0.510,0.510,0,0.231,0.231,1,0,5.850,7.540,7.540,DN200 (not steepened),,P14-M29,P14-M28
12705,O23-P46,P14-P46,pipe,P14,200,100.000,0.510,0.510,0,0.109,0.109,1,0,3.940,3.590,3.940,DN200 (not steepened),,P14-M46,P14-M45
11177,O23-P104,P14-P104,pipe,P14,200,100.000,0.510,0.510,0,0.041,0.041,1,0,3.010,5.180,5.180,DN200 (not steepened),,P14-M104,P14-M103
16305,O23-P14,P14-P14,pipe,P14,200,100.000,0.510,0.510,0,0.255,0.255,1,0,8.380,8.250,8.380,DN200 (not steepened),,P14-M14,P14-M13
13753,O23-P34,P14-P34,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.590,3.810,3.810,DN200 (not steepened),,P14-M34,P14-M33
10687,O23-P74,P14-P74,pipe,P14,200,129.600,0.510,0.510,0,0.049,0.049,1,0,2.160,2.230,2.230,DN200 (not steepened),,P14-M74,P14-M73
6083,O23-P106,P14-P106,pipe,P14,200,79.400,0.510,0.510,0,0.158,0.158,1,0,1.480,1.670,1.670,DN200 (not steepened),,P14-M106,P14-M38
16327,O23-P69,P14-P69,pipe,P14,200,100.000,0.510,0.510,0,0.067,0.112,1,0,2.150,1.480,2.150,DN200 (not steepened),,P14-M69,P14-M68
15308,O23-P32,P14-P32,pipe,P14,200,100.000,0.510,0.510,0,0.230,0.230,1,0,3.850,4.160,4.160,DN200 (not steepened),,P14-M32,P14-M31
16333,O23-P51,P14-P51,pipe,P14,200,100.000,0.510,0.510,0,0.081,0.081,1,0,1.960,3.580,3.580,DN200 (not steepened),,P14-M51,P14-M50
15327,O23-P21,P14-P21,pipe,P14,200,100.000,0.510,0.510,0,0.233,0.233,1,0,9.240,9.080,9.240,DN200 (not steepened),,P14-M21,P14-M20
16352,O23-P17,P14-P17,pipe,P14,200,100.000,0.510,0.510,0,0.255,0.255,1,0,8.980,8.820,8.980,DN200 (not steepened),,P14-M17,P14-M16
14819,O23-P77,P14-P77,pipe,P14,200,70.800,0.510,0.510,0,0.046,0.046,1,0,1.940,2.220,2.220,DN200 (not steepened),,P14-M77,P14-M73
16360,O23-P22,P14-P22,pipe,P14,200,134.200,0.510,0.510,0,0.233,0.233,1,0,9.340,9.240,9.340,DN200 (not steepened),,P14-M22,P14-M21
11246,O23-P36,P14-P36,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.410,3.460,3.460,DN200 (not steepened),,P14-M36,P14-M35
12795,O23-P109,P14-P109,pipe,P14,200,100.000,0.510,0.510,0,0.173,0.173,1,0,1.690,1.480,1.690,DN200 (not steepened),,P14-M109,P14-M108
2,O4-P1181,P2-P1376,pipe,P2,200,38.100,0.510,0.510,0,0.428,0.552,1,0,7.560,7.760,7.760,DN200 (not steepened),,P2-M1376,P2-M1375
8195,O4-P1020,P2-P1215,pipe,P2,200,92.400,0.510,0.510,0,0.316,0.318,1,0,1.860,2.660,2.660,DN200 (not steepened),,P2-M1215,P2-M72
5,O4-P1119,P2-P1314,pipe,P2,200,68.800,0.510,0.510,0,0.420,0.432,1,0,3.380,3.580,3.580,DN200 (not steepened),,P2-M1314,P2-M1313
8202,O4-P314,P2-P509,pipe,P2,200,92.500,0.510,0.510,0,0.290,0.381,1,0,2.200,2.300,2.300,DN200 (not steepened),,P2-M509,P2-M495
16394,O4-P479,P2-P674,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.870,1.480,1.870,DN200 (not steepened),,P2-M674,P2-M673
16396,O4-P894,P2-P1089,pipe,P2,200,72.600,0.510,0.510,0,0.383,0.415,1,0,6.500,6.670,6.670,DN200 (not steepened),,P2-M1089,P2-M1088
16397,O4-P1105,P2-P1300,pipe,P2,200,100.000,0.510,0.510,0,0.207,0.270,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M1300,P2-M1299
16398,O7-P119,P2-P2482,pipe,P2,200,100.000,0.510,0.510,0,0.199,0.278,1,0,2.740,3.250,3.250,DN200 (not steepened),,P2-M2482,P2-M2481
15,O5-P332,P2-P2043,pipe,P2,200,55.300,0.510,0.510,0,0.217,0.261,1,0,1.650,1.930,1.930,DN200 (not steepened),,P2-M2043,P2-M2042
17913,O5-P137,P2-P166,pipe,P2,450,68.200,0.205,0.253,1,0.751,0.810,0,0,6.170,6.140,6.170,Steepened up to 0.30 %,,P2-M166,P2-M165
17,O4-P1361,P2-P1719,pipe,P2,200,50.200,0.510,0.510,0,0.352,0.358,1,0,4.440,4.630,4.630,DN200 (not steepened),,P2-M1719,P2-M106
18,O5-P165,P2-P2082,pipe,P2,200,50.100,0.510,0.510,0,0.144,0.193,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M2082,P2-M2081
8215,O4-P1431,P2-P1775,pipe,P2,200,96.500,0.510,0.510,0,0.205,0.264,1,0,1.670,1.540,1.670,DN200 (not steepened),,P2-M1775,P2-M1760
8219,O4-P1563,P2-P1701,pipe,P2,200,67.200,0.510,0.510,0,0.211,0.233,1,0,1.480,1.630,1.630,DN200 (not steepened),,P2-M1701,P2-M1700
16412,O7-P513,P2-P2876,pipe,P2,200,85.500,0.510,0.510,0,0.084,0.151,1,0,2.400,3.360,3.360,DN200 (not steepened),,P2-M2876,P2-M2875
16413,O7-P282,P2-P2645,pipe,P2,200,100.000,0.510,0.510,0,0.147,0.173,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2645,P2-M2644
17916,O5-P191,P2-P169,pipe,P2,450,100.000,0.205,0.253,1,0.750,0.808,0,0,7.690,6.970,7.690,Steepened up to 0.30 %,,P2-M169,P2-M168
17917,O6-P1,P2-P171,pipe,P2,450,43.400,0.205,0.260,1,0.757,0.816,0,0,6.730,7.350,7.350,Steepened up to 0.30 %,,P2-M171,P2-M170
35,O4-P840,P2-P1035,pipe,P2,200,34.400,0.510,0.510,0,0.338,0.417,1,0,8.390,8.330,8.390,DN200 (not steepened),,P2-M1035,P2-M1034
36,O7-P426,P2-P2789,pipe,P2,200,101.200,0.510,0.510,0,0.051,0.091,1,0,1.740,1.480,1.740,DN200 (not steepened),,P2-M2789,P2-M2788
38,O7-P147,P2-P2510,pipe,P2,200,44.100,0.510,0.510,0,0.182,0.188,1,0,1.700,1.480,1.700,DN200 (not steepened),,P2-M2510,P2-M2498
40,O4-P140,P2-P1564,pipe,P2,200,81.200,0.510,0.510,0,0.341,0.471,1,0,3.140,3.250,3.250,DN200 (not steepened),,P2-M1564,P2-M1563
8234,O4-P1572,P2-P1710,pipe,P2,200,89.300,0.510,0.510,0,0.149,0.208,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1710,P2-M1568
16426,O4-P1492,P2-P1630,pipe,P2,200,95.200,0.510,0.510,0,0.089,0.161,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M1630,P2-M1629
8239,O4-P68,P2-P68,pipe,P2,800,100.000,0.085,0.152,1,0.750,0.831,0,0,12.690,13.060,13.060,Steepened up to 0.30 %,,P2-M68,P2-M67
17920,O6-P4,P2-P174,pipe,P2,450,55.400,0.205,0.260,1,0.757,0.815,0,0,6.520,6.440,6.520,Steepened up to 0.30 %,,P2-M174,P2-M173
50,O4-P1159,P2-P1354,pipe,P2,200,41.700,0.510,0.510,0,0.283,0.283,1,0,3.230,3.420,3.420,DN200 (not steepened),,P2-M1354,P2-M1309
8245,O4-P363,P2-P558,pipe,P2,200,92.900,0.510,0.510,0,0.659,0.731,1,0,7.450,7.350,7.450,DN200 (not steepened),,P2-M558,P2-M24
16438,O7-P166,P2-P2529,pipe,P2,200,98.600,0.510,0.510,0,0.376,0.439,1,0,6.390,6.830,6.830,DN200 (not steepened),,P2-M2529,P2-M2528
17921,O6-P5,P2-P175,pipe,P2,450,60.100,0.205,0.260,1,0.757,0.815,0,0,6.600,6.520,6.600,Steepened up to 0.30 %,,P2-M175,P2-M174
16441,O4-P60,P2-P60,pipe,P2,800,100.000,0.085,0.147,1,0.751,0.831,0,0,12.160,12.050,12.160,Steepened up to 0.30 %,,P2-M60,P2-M59
59,O6-P212,P2-P2228,pipe,P2,200,69.200,0.510,0.510,0,0.196,0.230,1,0,2.020,2.550,2.550,DN200 (not steepened),,P2-M2228,P2-M208
17922,O6-P6,P2-P176,pipe,P2,450,87.600,0.205,0.260,1,0.752,0.808,0,0,4.630,4.420,4.630,Steepened up to 0.30 %,,P2-M176,P2-M175
8255,O4-P1507,P2-P1645,pipe,P2,200,67.900,0.510,0.510,0,0.235,0.235,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1645,P2-M1644
64,O4-P1341,P2-P112,pipe,P2,630,38.700,0.125,0.207,1,0.751,0.849,0,0,14.120,13.900,14.120,Steepened up to 0.30 %,,P2-M112,P2-M111
67,O4-P806,P2-P1001,pipe,P2,200,64.000,0.510,0.510,0,0.489,0.592,1,0,8.450,8.400,8.450,DN200 (not steepened),,P2-M1001,P2-M1000
68,O7-P526,P2-P2889,pipe,P2,200,84.400,0.510,0.510,0,0.104,0.181,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M2889,P2-M2888
8259,O5-P210,P2-P1921,pipe,P2,200,93.000,0.510,0.510,0,0.084,0.156,1,0,1.480,3.340,3.340,DN200 (not steepened),,P2-M1921,P2-M1905
16451,O7-P363,P2-P2726,pipe,P2,200,79.800,0.510,0.510,0,0.068,0.068,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M2726,P2-M2725
8264,O7-P339,P2-P2702,pipe,P2,200,66.500,0.510,0.510,0,0.251,0.251,1,0,1.550,1.590,1.590,DN200 (not steepened),,P2-M2702,P2-M2701
8268,O4-P460,P2-P655,pipe,P2,200,93.100,0.510,0.510,0,0.188,0.188,1,0,1.620,1.960,1.960,DN200 (not steepened),,P2-M655,P2-M643
16462,O7-P183,P2-P2546,pipe,P2,200,91.000,0.510,0.510,0,0.330,0.408,1,0,6.930,6.900,6.930,DN200 (not steepened),,P2-M2546,P2-M2545
8271,O5-P99,P2-P1851,pipe,P2,200,93.200,0.510,0.510,0,0.162,0.288,1,0,3.560,7.070,7.070,DN200 (not steepened),,P2-M1851,P2-M1814
17926,O6-P10,P2-P180,pipe,P2,450,96.300,0.205,0.260,1,0.751,0.807,0,0,5.290,4.960,5.290,Steepened up to 0.30 %,,P2-M180,P2-M179
16467,O4-P440,P2-P635,pipe,P2,200,100.000,0.510,0.510,0,0.263,0.263,1,0,5.730,6.110,6.110,DN200 (not steepened),,P2-M635,P2-M565
84,O6-P379,P2-P2395,pipe,P2,200,58.100,0.510,0.510,0,0.460,0.468,1,0,6.110,5.700,6.110,DN200 (not steepened),,P2-M2395,P2-M2394
90,O4-P1056,P2-P1251,pipe,P2,200,100.000,0.510,0.510,0,0.447,0.551,1,0,5.550,5.240,5.550,DN200 (not steepened),,P2-M1251,P2-M1250
16478,O4-P1155,P2-P1350,pipe,P2,200,46.900,0.510,0.510,0,0.129,0.129,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M1350,P2-M1349
8287,O7-P124,P2-P2487,pipe,P2,200,93.200,0.510,0.510,0,0.250,0.308,1,0,2.750,3.240,3.240,DN200 (not steepened),,P2-M2487,P2-M2462
100,O7-P267,P2-P2630,pipe,P2,200,54.000,0.510,0.510,0,0.558,0.572,1,0,4.530,4.580,4.580,DN200 (not steepened),,P2-M2630,P2-M2629
8292,O4-P723,P2-P919,pipe,P2,200,93.300,0.510,0.510,0,0.264,0.264,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M919,P2-M898
8299,O4-P112,P2-P1536,pipe,P2,250,93.300,0.375,0.738,1,0.750,0.897,0,0,4.510,4.020,4.510,Steepened 0.50 to 0.75 %,,P2-M1536,P2-M1535
112,O4-P400,P2-P595,pipe,P2,200,15.500,0.510,0.510,0,0.267,0.322,1,0,1.860,2.040,2.040,DN200 (not steepened),,P2-M595,P2-M594
17933,O6-P17,P2-P187,pipe,P2,450,77.600,0.205,0.260,1,0.750,0.805,0,0,6.320,6.270,6.320,Steepened up to 0.30 %,,P2-M187,P2-M186
115,O4-P928,P2-P1123,pipe,P2,200,54.900,0.510,0.510,0,0.152,0.217,1,0,1.710,2.020,2.020,DN200 (not steepened),,P2-M1123,P2-M1016
16500,O4-P1228,P2-P1423,pipe,P2,200,100.000,0.510,0.510,0,0.249,0.260,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M1423,P2-M1422
17934,O6-P18,P2-P188,pipe,P2,450,74.300,0.205,0.260,1,0.750,0.805,0,0,6.340,6.320,6.340,Steepened up to 0.30 %,,P2-M188,P2-M187
8312,O7-P413,P2-P2776,pipe,P2,200,93.400,0.510,0.510,0,0.343,0.371,1,0,2.340,2.480,2.480,DN200 (not steepened),,P2-M2776,P2-M2775
8313,O4-P687,P2-P882,pipe,P2,200,100.000,0.510,0.510,0,0.388,0.392,1,0,2.320,3.470,3.470,DN200 (not steepened),,P2-M882,P2-M881
16512,O4-P1062,P2-P1257,pipe,P2,200,104.400,0.510,0.510,0,0.351,0.427,1,0,3.700,3.740,3.740,DN200 (not steepened),,P2-M1257,P2-M1256
17936,O6-P20,P2-P190,pipe,P2,355,111.500,0.270,0.319,1,0.813,0.864,0,0,7.410,6.430,7.410,Steepened 0.30 to 0.50 %,,P2-M190,P2-M189
16514,O4-P321,P2-P516,pipe,P2,200,100.000,0.510,0.510,0,0.156,0.226,1,0,1.710,1.480,1.710,DN200 (not steepened),,P2-M516,P2-M511
8325,O4-P546,P2-P741,pipe,P2,200,93.500,0.510,0.510,0,0.283,0.307,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M741,P2-M740
17937,O6-P21,P2-P191,pipe,P2,355,100.000,0.270,0.319,1,0.812,0.864,0,0,7.680,7.410,7.680,Steepened 0.30 to 0.50 %,,P2-M191,P2-M190
136,O4-P62,P2-P62,pipe,P2,800,35.300,0.085,0.147,1,0.750,0.831,0,0,12.710,12.570,12.710,Steepened up to 0.30 %,,P2-M62,P2-M61
140,O5-P104,P2-P1856,pipe,P2,200,78.400,0.510,0.510,0,0.036,0.036,1,0,2.090,1.480,2.090,DN200 (not steepened),,P2-M1856,P2-M1855
146,O7-P270,P2-P2633,pipe,P2,200,85.300,0.510,0.510,0,0.490,0.555,1,0,4.150,3.940,4.150,DN200 (not steepened),,P2-M2633,P2-M2632
148,O4-P102,P2-P102,pipe,P2,710,46.900,0.100,0.182,1,0.750,0.845,0,0,14.230,14.500,14.500,Steepened up to 0.30 %,,P2-M102,P2-M101
8341,O4-P1044,P2-P1239,pipe,P2,200,75.900,0.510,0.510,0,0.608,0.680,1,0,8.200,8.500,8.500,DN200 (not steepened),,P2-M1239,P2-M1238
150,O6-P105,P2-P2121,pipe,P2,200,84.800,0.510,0.510,0,0.298,0.347,1,0,3.730,3.800,3.800,DN200 (not steepened),,P2-M2121,P2-M2120
16532,O4-P248,P2-P443,pipe,P2,200,69.000,0.510,0.510,0,0.219,0.268,1,0,1.970,1.850,1.970,DN200 (not steepened),,P2-M443,P2-M442
153,O7-P533,P2-P2896,pipe,P2,200,61.900,0.510,0.510,0,0.061,0.114,1,0,1.480,1.940,1.940,DN200 (not steepened),,P2-M2896,P2-M340
8349,O4-P912,P2-P1107,pipe,P2,200,93.700,0.510,0.510,0,0.223,0.223,1,0,1.710,1.850,1.850,DN200 (not steepened),,P2-M1107,P2-M1106
8350,O4-P896,P2-P1091,pipe,P2,200,89.500,0.510,0.510,0,0.378,0.404,1,0,6.330,6.400,6.400,DN200 (not steepened),,P2-M1091,P2-M1090
17942,O6-P26,P2-P196,pipe,P2,355,100.000,0.270,0.319,1,0.810,0.862,0,0,7.400,7.390,7.400,Steepened 0.30 to 0.50 %,,P2-M196,P2-M195
8352,O4-P1417,P2-P1797,pipe,P2,200,93.700,0.510,0.510,0,0.169,0.192,1,0,1.480,1.940,1.940,DN200 (not steepened),,P2-M1797,P2-M1795
164,O6-P222,P2-P2238,pipe,P2,200,99.300,0.510,0.510,0,0.313,0.313,1,0,1.750,2.250,2.250,DN200 (not steepened),,P2-M2238,P2-M2237
165,O6-P76,P2-P246,pipe,P2,315,53.600,0.270,0.373,1,0.766,0.835,0,0,7.180,7.360,7.360,Steepened 0.30 to 0.50 %,,P2-M246,P2-M245
8359,O4-P984,P2-P1179,pipe,P2,200,93.800,0.510,0.510,0,0.241,0.301,1,0,2.370,2.300,2.370,DN200 (not steepened),,P2-M1179,P2-M1178
17944,O6-P28,P2-P198,pipe,P2,355,100.000,0.270,0.319,1,0.810,0.862,0,0,7.350,7.330,7.350,Steepened 0.30 to 0.50 %,,P2-M198,P2-M197
171,O6-P229,P2-P2245,pipe,P2,200,71.400,0.510,0.510,0,0.211,0.237,1,0,1.960,2.450,2.450,DN200 (not steepened),,P2-M2245,P2-M210
172,O6-P248,P2-P2264,pipe,P2,200,53.000,0.510,0.510,0,0.077,0.142,1,0,2.820,1.480,2.820,DN200 (not steepened),,P2-M2264,P2-M2256
16557,O4-P559,P2-P754,pipe,P2,200,65.500,0.510,0.510,0,0.177,0.188,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M754,P2-M753
174,O6-P354,P2-P2370,pipe,P2,200,39.000,0.510,0.510,0,0.194,0.206,1,0,1.730,2.600,2.600,DN200 (not steepened),,P2-M2370,P2-M232
183,O4-P1207,P2-P1402,pipe,P2,200,56.500,0.510,0.510,0,0.229,0.302,1,0,1.770,1.830,1.830,DN200 (not steepened),,P2-M1402,P2-M1401
17947,O6-P31,P2-P201,pipe,P2,355,71.200,0.270,0.319,1,0.809,0.862,0,0,7.420,7.270,7.420,Steepened 0.30 to 0.50 %,,P2-M201,P2-M200
16569,O4-P441,P2-P636,pipe,P2,200,100.000,0.510,0.510,0,0.263,0.263,1,0,5.220,5.730,5.730,DN200 (not steepened),,P2-M636,P2-M635
8381,O4-P17,P2-P17,pipe,P2,900,91.000,0.075,0.131,1,0.752,0.831,0,0,5.540,4.960,5.540,Steepened up to 0.30 %,,P2-M17,P2-M16
8387,O5-P151,P2-P2068,pipe,P2,200,44.700,0.510,0.510,0,0.109,0.201,1,0,2.730,1.480,2.730,DN200 (not steepened),,P2-M2068,P2-M2060
197,O5-P207,P2-P1918,pipe,P2,200,67.200,0.510,0.510,0,0.238,0.275,1,0,3.250,2.650,3.250,DN200 (not steepened),,P2-M1918,P2-M1917
199,O4-P1031,P2-P1226,pipe,P2,250,60.900,0.375,0.552,1,0.754,0.806,0,0,11.030,11.090,11.090,Steepened 0.50 to 0.75 %,,P2-M1226,P2-M1225
16584,O4-P1403,P2-P1799,pipe,P2,200,81.700,0.510,0.510,0,0.270,0.312,1,0,1.480,1.810,1.810,DN200 (not steepened),,P2-M1799,P2-M1798
16592,O4-P914,P2-P1109,pipe,P2,200,55.700,0.510,0.510,0,0.241,0.303,1,0,1.980,2.050,2.050,DN200 (not steepened),,P2-M1109,P2-M1087
8402,O4-P1556,P2-P1694,pipe,P2,200,94.100,0.510,0.510,0,0.142,0.184,1,0,1.480,2.630,2.630,DN200 (not steepened),,P2-M1694,P2-M1693
16594,O4-P1546,P2-P1684,pipe,P2,200,87.600,0.510,0.510,0,0.112,0.202,1,0,2.110,2.380,2.380,DN200 (not steepened),,P2-M1684,P2-M1683
16595,O4-P381,P2-P576,pipe,P2,200,100.000,0.510,0.510,0,0.603,0.668,1,0,3.240,3.190,3.240,DN200 (not steepened),,P2-M576,P2-M575
213,O4-P1204,P2-P1399,pipe,P2,200,55.700,0.510,0.510,0,0.277,0.345,1,0,2.030,2.230,2.230,DN200 (not steepened),,P2-M1399,P2-M1398
8406,O4-P1318,P2-P1513,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M1513,P2-M1512
16598,O7-P213,P2-P2576,pipe,P2,200,100.000,0.510,0.510,0,0.208,0.336,1,0,6.660,6.830,6.830,DN200 (not steepened),,P2-M2576,P2-M2575
216,O5-P252,P2-P1963,pipe,P2,200,53.500,0.510,0.510,0,0.156,0.226,1,0,1.510,1.980,1.980,DN200 (not steepened),,P2-M1963,P2-M1962
17952,O6-P36,P2-P206,pipe,P2,355,77.700,0.270,0.319,1,0.801,0.854,0,0,6.390,6.140,6.390,Steepened 0.30 to 0.50 %,,P2-M206,P2-M205
16604,O5-P170,P2-P2087,pipe,P2,200,100.000,0.510,0.510,0,0.134,0.153,1,0,1.480,2.860,2.860,DN200 (not steepened),,P2-M2087,P2-M2086
8414,O4-P1524,P2-P1662,pipe,P2,200,94.200,0.510,0.510,0,0.407,0.563,1,0,1.480,1.640,1.640,DN200 (not steepened),,P2-M1662,P2-M1560
16609,O4-P929,P2-P1124,pipe,P2,200,52.500,0.510,0.510,0,0.095,0.176,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M1124,P2-M1123
227,O5-P154,P2-P2071,pipe,P2,200,55.400,0.510,0.510,0,0.316,0.358,1,0,1.590,1.670,1.670,DN200 (not steepened),,P2-M2071,P2-M2070
16611,O7-P372,P2-P2735,pipe,P2,200,100.000,0.510,0.510,0,0.058,0.058,1,0,2.000,1.480,2.000,DN200 (not steepened),,P2-M2735,P2-M2734
235,O7-P408,P2-P2771,pipe,P2,200,98.800,0.510,0.510,0,0.243,0.288,1,0,1.910,1.480,1.910,DN200 (not steepened),,P2-M2771,P2-M2770
8428,O7-P84,P2-P348,pipe,P2,200,86.700,0.510,0.510,0,0.079,0.140,1,0,2.150,1.900,2.150,DN200 (not steepened),,P2-M348,P2-M347
16620,O4-P1116,P2-P1311,pipe,P2,200,100.000,0.510,0.510,0,0.452,0.466,1,0,4.530,4.790,4.790,DN200 (not steepened),,P2-M1311,P2-M1310
8430,O4-P793,P2-P988,pipe,P2,200,69.300,0.510,0.510,0,0.599,0.664,1,0,9.120,9.320,9.320,DN200 (not steepened),,P2-M988,P2-M987
8437,O7-P355,P2-P2718,pipe,P2,200,61.100,0.510,0.510,0,0.048,0.048,1,0,2.760,2.830,2.830,DN200 (not steepened),,P2-M2718,P2-M2717
8443,O4-P129,P2-P1553,pipe,P2,200,58.600,0.510,0.510,0,0.589,0.720,1,0,4.220,4.580,4.580,DN200 (not steepened),,P2-M1553,P2-M1552
258,O4-P828,P2-P1023,pipe,P2,200,79.700,0.510,0.510,0,0.237,0.237,1,0,2.470,3.130,3.130,DN200 (not steepened),,P2-M1023,P2-M1022
259,O4-P816,P2-P1011,pipe,P2,200,54.700,0.510,0.510,0,0.436,0.488,1,0,7.380,7.370,7.380,DN200 (not steepened),,P2-M1011,P2-M1010
8451,O7-P46,P2-P310,pipe,P2,200,94.600,0.510,0.510,0,0.391,0.485,1,0,4.920,4.120,4.920,DN200 (not steepened),,P2-M310,P2-M309
8453,O4-P123,P2-P1547,pipe,P2,200,44.800,0.510,0.510,0,0.601,0.734,1,0,5.030,5.180,5.180,DN200 (not steepened),,P2-M1547,P2-M1546
16645,O7-P182,P2-P2545,pipe,P2,200,94.600,0.510,0.510,0,0.330,0.408,1,0,6.900,6.990,6.990,DN200 (not steepened),,P2-M2545,P2-M2544
8455,O4-P141,P2-P1565,pipe,P2,200,23.300,0.510,0.510,0,0.341,0.470,1,0,3.070,3.140,3.140,DN200 (not steepened),,P2-M1565,P2-M1564
17962,O6-P46,P2-P216,pipe,P2,355,85.300,0.270,0.319,1,0.792,0.845,0,0,5.850,5.890,5.890,Steepened 0.30 to 0.50 %,,P2-M216,P2-M215
265,O6-P219,P2-P2235,pipe,P2,200,44.600,0.510,0.510,0,0.333,0.341,1,0,2.990,3.150,3.150,DN200 (not steepened),,P2-M2235,P2-M2234
8461,O7-P351,P2-P2714,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.780,1.780,DN200 (not steepened),,P2-M2714,P2-M2713
16655,O7-P283,P2-P2646,pipe,P2,200,100.000,0.510,0.510,0,0.146,0.173,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M2646,P2-M2645
16657,O7-P420,P2-P2783,pipe,P2,200,100.000,0.510,0.510,0,0.226,0.267,1,0,2.370,1.480,2.370,DN200 (not steepened),,P2-M2783,P2-M2782
275,O4-P1167,P2-P1362,pipe,P2,200,50.000,0.510,0.510,0,0.236,0.242,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M1362,P2-M1361
16659,O6-P336,P2-P2352,pipe,P2,200,69.300,0.510,0.510,0,0.205,0.205,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M2352,P2-M2351
8469,O4-P1079,P2-P1458,pipe,P2,200,94.800,0.510,0.510,0,0.103,0.189,1,0,2.390,1.480,2.390,DN200 (not steepened),,P2-M1458,P2-M1273
17965,O6-P49,P2-P219,pipe,P2,355,54.700,0.270,0.319,1,0.786,0.840,0,0,6.520,6.360,6.520,Steepened 0.30 to 0.50 %,,P2-M219,P2-M218
279,O4-P91,P2-P91,pipe,P2,710,26.100,0.100,0.178,1,0.752,0.844,0,0,14.500,14.340,14.500,Steepened up to 0.30 %,,P2-M91,P2-M90
8474,O4-P1566,P2-P1704,pipe,P2,200,62.700,0.510,0.510,0,0.244,0.346,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1704,P2-M1703
8476,O7-P455,P2-P2818,pipe,P2,200,51.800,0.510,0.510,0,0.168,0.168,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M2818,P2-M2817
287,O4-P1223,P2-P1418,pipe,P2,200,65.500,0.510,0.510,0,0.321,0.340,1,0,2.160,2.050,2.160,DN200 (not steepened),,P2-M1418,P2-M1417
8482,O7-P295,P2-P2658,pipe,P2,200,66.400,0.510,0.510,0,0.578,0.612,1,0,4.520,4.190,4.520,DN200 (not steepened),,P2-M2658,P2-M2657
292,O4-P1508,P2-P1646,pipe,P2,200,68.200,0.510,0.510,0,0.170,0.262,1,0,1.710,1.480,1.710,DN200 (not steepened),,P2-M1646,P2-M1641
294,O4-P535,P2-P730,pipe,P2,200,55.800,0.510,0.510,0,0.164,0.164,1,0,1.740,1.480,1.740,DN200 (not steepened),,P2-M730,P2-M714
17969,O6-P53,P2-P223,pipe,P2,355,91.100,0.270,0.319,1,0.780,0.835,0,0,7.090,7.240,7.240,Steepened 0.30 to 0.50 %,,P2-M223,P2-M222
8488,O6-P141,P2-P2157,pipe,P2,200,94.900,0.510,0.510,0,0.151,0.213,1,0,1.480,1.790,1.790,DN200 (not steepened),,P2-M2157,P2-M176
308,O6-P428,P2-P2444,pipe,P2,200,56.700,0.510,0.510,0,0.287,0.287,1,0,2.540,2.490,2.540,DN200 (not steepened),,P2-M2444,P2-M250
8503,O6-P370,P2-P2386,pipe,P2,200,31.000,0.510,0.510,0,0.205,0.205,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M2386,P2-M2385
16697,O6-P275,P2-P2291,pipe,P2,200,74.000,0.510,0.510,0,0.187,0.187,1,0,1.670,2.230,2.230,DN200 (not steepened),,P2-M2291,P2-M2290
16703,O4-P473,P2-P668,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,2.040,1.480,2.040,DN200 (not steepened),,P2-M668,P2-M667
16704,O4-P291,P2-P486,pipe,P2,200,100.000,0.510,0.510,0,0.211,0.310,1,0,3.580,3.550,3.580,DN200 (not steepened),,P2-M486,P2-M478
8515,O4-P122,P2-P1546,pipe,P2,200,95.100,0.510,0.510,0,0.625,0.752,1,0,5.180,6.660,6.660,DN200 (not steepened),,P2-M1546,P2-M1545
8517,O4-P751,P2-P946,pipe,P2,200,100.000,0.510,0.510,0,0.167,0.179,1,0,7.350,1.480,7.350,DN200 (not steepened),,P2-M946,P2-M945
8522,O4-P742,P2-P937,pipe,P2,200,99.700,0.510,0.510,0,0.288,0.302,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M937,P2-M936
334,O4-P216,P2-P411,pipe,P2,200,65.200,0.510,0.510,0,0.311,0.313,1,0,2.530,3.100,3.100,DN200 (not steepened),,P2-M411,P2-M410
335,O7-P272,P2-P2635,pipe,P2,200,18.300,0.510,0.510,0,0.429,0.439,1,0,5.090,5.180,5.180,DN200 (not steepened),,P2-M2635,P2-M2634
16720,O7-P368,P2-P2731,pipe,P2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M2731,P2-M2730
337,O4-P57,P2-P57,pipe,P2,800,43.700,0.085,0.147,1,0.754,0.834,0,0,11.900,11.850,11.900,Steepened up to 0.30 %,,P2-M57,P2-M56
338,O6-P60,P2-P230,pipe,P2,355,50.200,0.270,0.319,1,0.766,0.824,0,0,2.780,2.620,2.780,Steepened 0.30 to 0.50 %,,P2-M230,P2-M229
16725,O7-P364,P2-P2727,pipe,P2,200,90.900,0.510,0.510,0,0.065,0.065,1,0,2.040,1.480,2.040,DN200 (not steepened),,P2-M2727,P2-M2726
8537,O4-P1258,P2-P1450,pipe,P2,200,95.200,0.510,0.510,0,0.134,0.153,1,0,1.480,1.820,1.820,DN200 (not steepened),,P2-M1450,P2-M1449
8540,O4-P718,P2-P898,pipe,P2,200,95.200,0.510,0.510,0,0.344,0.352,1,0,4.320,4.560,4.560,DN200 (not steepened),,P2-M898,P2-M897
8541,O4-P1569,P2-P1707,pipe,P2,200,96.800,0.510,0.510,0,0.140,0.252,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M1707,P2-M1706
353,O4-P769,P2-P964,pipe,P2,200,89.900,0.510,0.510,0,0.251,0.267,1,0,1.480,2.530,2.530,DN200 (not steepened),,P2-M964,P2-M955
356,O6-P151,P2-P2167,pipe,P2,200,55.500,0.510,0.510,0,0.259,0.324,1,0,2.510,2.870,2.870,DN200 (not steepened),,P2-M2167,P2-M188
16743,O4-P1541,P2-P1679,pipe,P2,200,101.900,0.510,0.510,0,0.258,0.353,1,0,2.320,2.000,2.320,DN200 (not steepened),,P2-M1679,P2-M1665
8552,O4-P283,P2-P478,pipe,P2,200,95.300,0.510,0.510,0,0.270,0.348,1,0,3.960,3.910,3.960,DN200 (not steepened),,P2-M478,P2-M16
361,O4-P52,P2-P52,pipe,P2,800,11.100,0.085,0.147,1,0.755,0.834,0,0,11.820,11.800,11.820,Steepened up to 0.30 %,,P2-M52,P2-M51
362,O4-P915,P2-P1110,pipe,P2,200,55.500,0.510,0.510,0,0.233,0.277,1,0,1.910,1.980,1.980,DN200 (not steepened),,P2-M1110,P2-M1109
8553,O4-P678,P2-P873,pipe,P2,200,100.000,0.510,0.510,0,0.437,0.448,1,0,3.550,4.060,4.060,DN200 (not steepened),,P2-M873,P2-M872
365,O4-P1545,P2-P1683,pipe,P2,200,101.600,0.510,0.510,0,0.133,0.238,1,0,2.380,2.340,2.380,DN200 (not steepened),,P2-M1683,P2-M1682
16750,O4-P362,P2-P557,pipe,P2,200,100.000,0.510,0.510,0,0.156,0.226,1,0,1.480,2.010,2.010,DN200 (not steepened),,P2-M557,P2-M534
16751,O7-P527,P2-P2890,pipe,P2,200,84.600,0.510,0.510,0,0.094,0.163,1,0,1.800,1.660,1.800,DN200 (not steepened),,P2-M2890,P2-M2889
368,O6-P250,P2-P2266,pipe,P2,200,56.800,0.510,0.510,0,0.107,0.196,1,0,2.310,1.480,2.310,DN200 (not steepened),,P2-M2266,P2-M2257
16753,O6-P311,P2-P2327,pipe,P2,200,85.800,0.510,0.510,0,0.028,0.028,1,0,1.480,2.810,2.810,DN200 (not steepened),,P2-M2327,P2-M2326
8563,O6-P328,P2-P2344,pipe,P2,200,49.100,0.510,0.510,0,0.327,0.331,1,0,2.070,1.480,2.070,DN200 (not steepened),,P2-M2344,P2-M2343
16756,O7-P369,P2-P2732,pipe,P2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.780,1.480,1.780,DN200 (not steepened),,P2-M2732,P2-M2731
373,O4-P1365,P2-P1723,pipe,P2,200,11.500,0.510,0.510,0,0.302,0.309,1,0,2.640,2.820,2.820,DN200 (not steepened),,P2-M1723,P2-M1722
8565,O4-P84,P2-P84,pipe,P2,710,105.000,0.100,0.170,1,0.750,0.838,0,0,13.600,13.210,13.600,Steepened up to 0.30 %,,P2-M84,P2-M83
16758,O7-P365,P2-P2728,pipe,P2,200,89.000,0.510,0.510,0,0.062,0.062,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2728,P2-M2727
379,O6-P321,P2-P2337,pipe,P2,200,69.600,0.510,0.510,0,0.359,0.364,1,0,4.560,5.880,5.880,DN200 (not steepened),,P2-M2337,P2-M2336
382,O4-P706,P2-P914,pipe,P2,200,43.200,0.510,0.510,0,0.321,0.330,1,0,2.160,2.110,2.160,DN200 (not steepened),,P2-M914,P2-M913
8578,O5-P297,P2-P2008,pipe,P2,200,100.000,0.510,0.510,0,0.067,0.124,1,0,2.210,1.480,2.210,DN200 (not steepened),,P2-M2008,P2-M1963
8580,O7-P440,P2-P2803,pipe,P2,200,49.400,0.510,0.510,0,0.124,0.124,1,0,1.800,1.480,1.800,DN200 (not steepened),,P2-M2803,P2-M2802
392,O4-P1114,P2-P1309,pipe,P2,200,69.900,0.510,0.510,0,0.566,0.581,1,0,4.990,4.670,4.990,DN200 (not steepened),,P2-M1309,P2-M1308
8587,O4-P1293,P2-P1488,pipe,P2,200,100.000,0.510,0.510,0,0.150,0.208,1,0,1.840,1.990,1.990,DN200 (not steepened),,P2-M1488,P2-M1487
397,O4-P528,P2-P723,pipe,P2,200,56.500,0.510,0.510,0,0.230,0.265,1,0,1.810,2.210,2.210,DN200 (not steepened),,P2-M723,P2-M704
400,O5-P239,P2-P1950,pipe,P2,200,84.300,0.510,0.510,0,0.338,0.431,1,0,4.100,4.180,4.180,DN200 (not steepened),,P2-M1950,P2-M1949
401,O5-P176,P2-P2093,pipe,P2,200,79.600,0.510,0.510,0,0.228,0.300,1,0,3.090,2.940,3.090,DN200 (not steepened),,P2-M2093,P2-M2092
16789,O7-P132,P2-P2495,pipe,P2,200,51.600,0.510,0.510,0,0.347,0.361,1,0,3.850,3.560,3.850,DN200 (not steepened),,P2-M2495,P2-M2494
16790,O7-P133,P2-P2496,pipe,P2,200,71.100,0.510,0.510,0,0.344,0.358,1,0,3.560,3.850,3.850,DN200 (not steepened),,P2-M2496,P2-M2495
16791,O7-P542,P2-P2905,pipe,P2,200,82.100,0.510,0.510,0,0.076,0.139,1,0,1.980,2.640,2.640,DN200 (not steepened),,P2-M2905,P2-M2904
16792,O7-P543,P2-P2906,pipe,P2,200,48.900,0.510,0.510,0,0.048,0.090,1,0,1.480,1.980,1.980,DN200 (not steepened),,P2-M2906,P2-M2905
8601,O5-P279,P2-P1990,pipe,P2,200,95.900,0.510,0.510,0,0.135,0.160,1,0,2.520,1.480,2.520,DN200 (not steepened),,P2-M1990,P2-M1987
16793,O7-P137,P2-P2500,pipe,P2,200,103.300,0.510,0.510,0,0.307,0.321,1,0,5.390,4.490,5.390,DN200 (not steepened),,P2-M2500,P2-M2499
16794,O7-P353,P2-P2716,pipe,P2,200,56.100,0.510,0.510,0,0.055,0.055,1,0,3.380,3.310,3.380,DN200 (not steepened),,P2-M2716,P2-M2715
16795,O7-P352,P2-P2715,pipe,P2,200,47.500,0.510,0.510,0,0.057,0.057,1,0,3.310,3.090,3.310,DN200 (not steepened),,P2-M2715,P2-M2562
16796,O7-P357,P2-P2720,pipe,P2,200,64.300,0.510,0.510,0,0.037,0.037,1,0,2.030,2.590,2.590,DN200 (not steepened),,P2-M2720,P2-M2719
16797,O7-P356,P2-P2719,pipe,P2,200,74.900,0.510,0.510,0,0.044,0.044,1,0,2.590,2.760,2.760,DN200 (not steepened),,P2-M2719,P2-M2718
16798,O7-P35,P2-P299,pipe,P2,200,51.900,0.510,0.510,0,0.402,0.491,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M299,P2-M298
16799,O7-P34,P2-P298,pipe,P2,200,36.600,0.510,0.510,0,0.403,0.492,1,0,1.520,1.620,1.620,DN200 (not steepened),,P2-M298,P2-M297
16800,O7-P86,P2-P350,pipe,P2,200,36.000,0.510,0.510,0,0.051,0.091,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M350,P2-M349
16801,O7-P87,P2-P351,pipe,P2,200,64.000,0.510,0.510,0,0.049,0.090,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M351,P2-M350
16802,O7-P66,P2-P330,pipe,P2,200,51.100,0.510,0.510,0,0.321,0.433,1,0,2.050,2.460,2.460,DN200 (not steepened),,P2-M330,P2-M329
8612,O4-P1396,P2-P1754,pipe,P2,200,98.100,0.510,0.510,0,0.218,0.218,1,0,1.480,1.970,1.970,DN200 (not steepened),,P2-M1754,P2-M1745
16803,O7-P65,P2-P329,pipe,P2,200,57.200,0.510,0.510,0,0.325,0.435,1,0,2.460,2.710,2.710,DN200 (not steepened),,P2-M329,P2-M328
16804,O7-P63,P2-P327,pipe,P2,200,61.000,0.510,0.510,0,0.340,0.452,1,0,2.350,1.480,2.350,DN200 (not steepened),,P2-M327,P2-M326
16805,O7-P62,P2-P326,pipe,P2,200,60.600,0.510,0.510,0,0.340,0.452,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M326,P2-M325
16806,O7-P150,P2-P2513,pipe,P2,250,66.400,0.375,0.526,1,0.756,0.806,0,0,9.410,9.920,9.920,Steepened 0.50 to 0.75 %,,P2-M2513,P2-M276
16807,O7-P12,P2-P276,pipe,P2,280,59.800,0.375,0.424,1,0.750,0.820,0,0,9.940,9.710,9.940,Steepened 0.30 to 0.50 %,,P2-M276,P2-M275
16808,O7-P25,P2-P289,pipe,P2,200,55.500,0.510,0.510,0,0.468,0.610,1,0,7.480,7.570,7.570,DN200 (not steepened),,P2-M289,P2-M288
16809,O7-P24,P2-P288,pipe,P2,200,56.800,0.510,0.510,0,0.469,0.613,1,0,7.570,7.780,7.780,DN200 (not steepened),,P2-M288,P2-M287
16810,O7-P390,P2-P2753,pipe,P2,200,38.400,0.510,0.510,0,0.398,0.447,1,0,7.480,6.830,7.480,DN200 (not steepened),,P2-M2753,P2-M2752
16811,O7-P391,P2-P2754,pipe,P2,200,69.600,0.510,0.510,0,0.392,0.441,1,0,7.330,7.480,7.480,DN200 (not steepened),,P2-M2754,P2-M2753
430,O7-P411,P2-P2774,pipe,P2,200,56.700,0.510,0.510,0,0.368,0.393,1,0,2.650,3.150,3.150,DN200 (not steepened),,P2-M2774,P2-M2773
8622,O4-P615,P2-P810,pipe,P2,200,65.100,0.510,0.510,0,0.572,0.597,1,0,5.000,6.050,6.050,DN200 (not steepened),,P2-M810,P2-M809
16812,O7-P385,P2-P2748,pipe,P2,200,69.400,0.510,0.510,0,0.429,0.486,1,0,6.950,7.290,7.290,DN200 (not steepened),,P2-M2748,P2-M284
16813,O7-P386,P2-P2749,pipe,P2,200,61.800,0.510,0.510,0,0.425,0.483,1,0,6.840,6.950,6.950,DN200 (not steepened),,P2-M2749,P2-M2748
16814,O7-P257,P2-P2620,pipe,P2,200,40.700,0.510,0.510,0,0.597,0.618,1,0,7.180,7.570,7.570,DN200 (not steepened),,P2-M2620,P2-M2619
16815,O7-P258,P2-P2621,pipe,P2,200,38.000,0.510,0.510,0,0.595,0.615,1,0,6.750,7.180,7.180,DN200 (not steepened),,P2-M2621,P2-M2620
436,O4-P41,P2-P41,pipe,P2,800,75.700,0.085,0.145,1,0.773,0.848,0,0,10.970,10.690,10.970,Steepened up to 0.30 %,,P2-M41,P2-M40
8628,O4-P1358,P2-P1764,pipe,P2,200,95.400,0.510,0.510,0,0.174,0.306,1,0,1.690,2.010,2.010,DN200 (not steepened),,P2-M1764,P2-M1763
438,O5-P31,P2-P1883,pipe,P2,200,56.800,0.510,0.510,0,0.387,0.462,1,0,4.640,4.550,4.640,DN200 (not steepened),,P2-M1883,P2-M1882
16816,O7-P259,P2-P2622,pipe,P2,200,40.400,0.510,0.510,0,0.594,0.611,1,0,7.330,6.750,7.330,DN200 (not steepened),,P2-M2622,P2-M2621
16817,O7-P260,P2-P2623,pipe,P2,200,42.000,0.510,0.510,0,0.585,0.602,1,0,7.160,7.330,7.330,DN200 (not steepened),,P2-M2623,P2-M2622
16818,O7-P261,P2-P2624,pipe,P2,200,39.200,0.510,0.510,0,0.585,0.602,1,0,6.740,7.160,7.160,DN200 (not steepened),,P2-M2624,P2-M2623
16819,O7-P110,P2-P2473,pipe,P2,200,61.000,0.510,0.510,0,0.072,0.134,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M2473,P2-M2472
8635,O7-P276,P2-P2639,pipe,P2,200,119.400,0.510,0.510,0,0.370,0.372,1,0,3.910,4.670,4.670,DN200 (not steepened),,P2-M2639,P2-M2638
8636,O5-P87,P2-P1839,pipe,P2,200,96.100,0.510,0.510,0,0.170,0.301,1,0,1.750,2.150,2.150,DN200 (not steepened),,P2-M1839,P2-M1838
16820,O7-P114,P2-P2477,pipe,P2,200,60.200,0.510,0.510,0,0.234,0.245,1,0,1.480,1.590,1.590,DN200 (not steepened),,P2-M2477,P2-M2476
16821,O7-P116,P2-P2479,pipe,P2,200,58.900,0.510,0.510,0,0.215,0.215,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2479,P2-M2478
16822,O6-P396,P2-P2412,pipe,P2,200,71.300,0.510,0.510,0,0.316,0.316,1,0,1.660,1.650,1.660,DN200 (not steepened),,P2-M2412,P2-M2411
448,O4-P1371,P2-P1729,pipe,P2,200,40.100,0.510,0.510,0,0.221,0.221,1,0,1.690,1.480,1.690,DN200 (not steepened),,P2-M1729,P2-M1728
16824,O6-P347,P2-P2363,pipe,P2,200,71.200,0.510,0.510,0,0.187,0.187,1,0,1.490,1.720,1.720,DN200 (not steepened),,P2-M2363,P2-M2362
16825,O6-P348,P2-P2364,pipe,P2,200,66.400,0.510,0.510,0,0.163,0.163,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M2364,P2-M2363
16826,O6-P62,P2-P232,pipe,P2,355,34.100,0.270,0.319,1,0.766,0.824,0,0,3.810,3.280,3.810,Steepened 0.30 to 0.50 %,,P2-M232,P2-M231
452,O5-P171,P2-P2088,pipe,P2,200,60.400,0.510,0.510,0,0.317,0.372,1,0,2.830,3.040,3.040,DN200 (not steepened),,P2-M2088,P2-M156
453,O5-P164,P2-P2081,pipe,P2,200,56.700,0.510,0.510,0,0.200,0.249,1,0,1.730,1.610,1.730,DN200 (not steepened),,P2-M2081,P2-M2080
8644,O7-P226,P2-P2589,pipe,P2,200,100.000,0.510,0.510,0,0.139,0.245,1,0,4.240,1.480,4.240,DN200 (not steepened),,P2-M2589,P2-M2588
16830,O6-P302,P2-P2318,pipe,P2,200,43.300,0.510,0.510,0,0.318,0.318,1,0,6.670,6.560,6.670,DN200 (not steepened),,P2-M2318,P2-M2317
16831,O6-P293,P2-P2309,pipe,P2,200,66.800,0.510,0.510,0,0.129,0.129,1,0,2.670,1.480,2.670,DN200 (not steepened),,P2-M2309,P2-M2308
16832,O6-P282,P2-P2298,pipe,P2,200,63.600,0.510,0.510,0,0.352,0.352,1,0,4.500,4.050,4.500,DN200 (not steepened),,P2-M2298,P2-M2297
16833,O6-P283,P2-P2299,pipe,P2,200,80.100,0.510,0.510,0,0.324,0.324,1,0,3.450,4.500,4.500,DN200 (not steepened),,P2-M2299,P2-M2298
16834,O6-P227,P2-P2243,pipe,P2,200,68.400,0.510,0.510,0,0.167,0.184,1,0,1.480,2.490,2.490,DN200 (not steepened),,P2-M2243,P2-M2236
16835,O5-P306,P2-P2017,pipe,P2,200,96.200,0.510,0.510,0,0.136,0.160,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M2017,P2-M2016
16836,O5-P307,P2-P2018,pipe,P2,200,42.500,0.510,0.510,0,0.132,0.146,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2018,P2-M2017
8654,O4-P67,P2-P67,pipe,P2,800,100.000,0.085,0.152,1,0.750,0.831,0,0,13.060,12.580,13.060,Steepened up to 0.30 %,,P2-M67,P2-M66
16838,O5-P39,P2-P1891,pipe,P2,200,50.200,0.510,0.510,0,0.343,0.393,1,0,4.010,3.940,4.010,DN200 (not steepened),,P2-M1891,P2-M1890
16839,O5-P40,P2-P1892,pipe,P2,200,81.400,0.510,0.510,0,0.294,0.351,1,0,3.290,4.010,4.010,DN200 (not steepened),,P2-M1892,P2-M1891
16840,O5-P186,P2-P2103,pipe,P2,200,30.600,0.510,0.510,0,0.165,0.175,1,0,2.490,2.170,2.490,DN200 (not steepened),,P2-M2103,P2-M2102
16841,O5-P255,P2-P1966,pipe,P2,200,57.100,0.510,0.510,0,0.214,0.330,1,0,2.940,3.110,3.110,DN200 (not steepened),,P2-M1966,P2-M1965
467,O4-P1337,P2-P108,pipe,P2,630,26.500,0.125,0.198,1,0.751,0.841,0,0,14.060,14.030,14.060,Steepened up to 0.30 %,,P2-M108,P2-M107
16843,O5-P243,P2-P1954,pipe,P2,200,66.500,0.510,0.510,0,0.292,0.383,1,0,4.140,3.850,4.140,DN200 (not steepened),,P2-M1954,P2-M1953
16847,O4-P589,P2-P784,pipe,P2,200,49.700,0.510,0.510,0,0.722,0.745,1,0,8.590,8.360,8.590,DN200 (not steepened),,P2-M784,P2-M783
16848,O4-P677,P2-P872,pipe,P2,200,51.400,0.510,0.510,0,0.444,0.454,1,0,4.060,4.070,4.070,DN200 (not steepened),,P2-M872,P2-M786
16849,O4-P1070,P2-P1265,pipe,P2,200,74.700,0.510,0.510,0,0.325,0.408,1,0,2.960,3.220,3.220,DN200 (not steepened),,P2-M1265,P2-M1264
472,O6-P371,P2-P2387,pipe,P2,200,82.600,0.510,0.510,0,0.163,0.163,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M2387,P2-M2386
16850,O4-P1073,P2-P1268,pipe,P2,200,62.000,0.510,0.510,0,0.256,0.350,1,0,2.380,3.130,3.130,DN200 (not steepened),,P2-M1268,P2-M1267
16851,O4-P1072,P2-P1267,pipe,P2,200,70.400,0.510,0.510,0,0.267,0.355,1,0,3.130,2.800,3.130,DN200 (not steepened),,P2-M1267,P2-M1266
16852,O4-P1255,P2-P1453,pipe,P2,200,58.000,0.510,0.510,0,0.086,0.160,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1453,P2-M1452
16853,O4-P1153,P2-P1348,pipe,P2,200,34.400,0.510,0.510,0,0.188,0.188,1,0,1.580,1.940,1.940,DN200 (not steepened),,P2-M1348,P2-M1347
8669,O7-P181,P2-P2544,pipe,P2,200,92.000,0.510,0.510,0,0.345,0.420,1,0,6.990,7.080,7.080,DN200 (not steepened),,P2-M2544,P2-M2543
478,O4-P146,P2-P1570,pipe,P2,200,56.500,0.510,0.510,0,0.274,0.399,1,0,3.490,3.310,3.490,DN200 (not steepened),,P2-M1570,P2-M1569
16854,O4-P1151,P2-P1346,pipe,P2,200,100.700,0.510,0.510,0,0.248,0.254,1,0,1.990,1.880,1.990,DN200 (not steepened),,P2-M1346,P2-M1345
16855,O4-P1152,P2-P1347,pipe,P2,200,31.100,0.510,0.510,0,0.208,0.216,1,0,1.940,1.990,1.990,DN200 (not steepened),,P2-M1347,P2-M1346
16856,O4-P443,P2-P638,pipe,P2,200,181.900,0.510,0.510,0,0.263,0.263,1,0,4.320,5.110,5.110,DN200 (not steepened),,P2-M638,P2-M637
16857,O4-P442,P2-P637,pipe,P2,200,75.300,0.510,0.510,0,0.263,0.263,1,0,5.110,5.220,5.220,DN200 (not steepened),,P2-M637,P2-M636
16858,O4-P1177,P2-P1372,pipe,P2,200,27.500,0.510,0.510,0,0.074,0.139,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1372,P2-M1371
8676,O4-P1494,P2-P1632,pipe,P2,200,66.800,0.510,0.510,0,0.250,0.323,1,0,1.700,2.090,2.090,DN200 (not steepened),,P2-M1632,P2-M1548
8677,O7-P359,P2-P2722,pipe,P2,200,96.400,0.510,0.510,0,0.078,0.078,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M2722,P2-M2565
16861,O4-P1211,P2-P1406,pipe,P2,200,86.300,0.510,0.510,0,0.029,0.029,1,0,1.480,2.100,2.100,DN200 (not steepened),,P2-M1406,P2-M1383
16862,O4-P1189,P2-P1384,pipe,P2,200,59.100,0.510,0.510,0,0.418,0.493,1,0,5.400,5.360,5.400,DN200 (not steepened),,P2-M1384,P2-M1383
16863,O4-P1190,P2-P1385,pipe,P2,200,77.700,0.510,0.510,0,0.418,0.493,1,0,5.130,5.400,5.400,DN200 (not steepened),,P2-M1385,P2-M1384
16864,O4-P1191,P2-P1386,pipe,P2,200,76.400,0.510,0.510,0,0.417,0.492,1,0,4.440,5.130,5.130,DN200 (not steepened),,P2-M1386,P2-M1385
8682,O4-P955,P2-P1150,pipe,P2,200,96.400,0.510,0.510,0,0.450,0.472,1,0,4.820,5.180,5.180,DN200 (not steepened),,P2-M1150,P2-M1149
16866,O4-P1194,P2-P1389,pipe,P2,200,57.800,0.510,0.510,0,0.407,0.470,1,0,3.950,3.970,3.970,DN200 (not steepened),,P2-M1389,P2-M1388
16867,O4-P1212,P2-P1407,pipe,P2,200,43.000,0.510,0.510,0,0.232,0.326,1,0,2.920,3.250,3.250,DN200 (not steepened),,P2-M1407,P2-M1388
493,O4-P110,P2-P1534,pipe,P2,250,59.900,0.375,0.738,1,0.751,0.898,0,0,3.970,3.970,3.970,Steepened 0.50 to 0.75 %,,P2-M1534,P2-M1533
16869,O4-P1387,P2-P1745,pipe,P2,200,18.700,0.510,0.510,0,0.314,0.314,1,0,1.970,2.060,2.060,DN200 (not steepened),,P2-M1745,P2-M1744
16870,O4-P1386,P2-P1744,pipe,P2,200,24.400,0.510,0.510,0,0.318,0.318,1,0,2.060,2.180,2.180,DN200 (not steepened),,P2-M1744,P2-M1743
16871,O4-P1385,P2-P1743,pipe,P2,200,41.000,0.510,0.510,0,0.325,0.325,1,0,2.180,2.130,2.180,DN200 (not steepened),,P2-M1743,P2-M1742
497,O4-P1475,P2-P1613,pipe,P2,200,62.800,0.510,0.510,0,0.359,0.400,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M1613,P2-M1612
8689,O4-P1084,P2-P1279,pipe,P2,200,73.400,0.510,0.510,0,0.335,0.353,1,0,2.360,3.040,3.040,DN200 (not steepened),,P2-M1279,P2-M1278
8690,O4-P1316,P2-P1511,pipe,P2,200,74.000,0.510,0.510,0,0.165,0.165,1,0,1.830,2.110,2.110,DN200 (not steepened),,P2-M1511,P2-M1510
8692,O4-P50,P2-P50,pipe,P2,800,68.100,0.085,0.147,1,0.755,0.835,0,0,11.670,11.480,11.670,Steepened up to 0.30 %,,P2-M50,P2-M49
16876,O4-P1454,P2-P1592,pipe,P2,200,43.800,0.510,0.510,0,0.243,0.255,1,0,1.730,1.810,1.810,DN200 (not steepened),,P2-M1592,P2-M1584
502,O4-P1030,P2-P1225,pipe,P2,250,68.400,0.375,0.519,1,0.750,0.800,0,0,11.090,11.300,11.300,Steepened 0.50 to 0.75 %,,P2-M1225,P2-M1224
16878,O7-P199,P2-P2562,pipe,P2,200,61.200,0.510,0.510,0,0.217,0.339,1,0,7.290,7.360,7.360,DN200 (not steepened),,P2-M2562,P2-M2561
504,O6-P131,P2-P2147,pipe,P2,200,53.300,0.510,0.510,0,0.066,0.123,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M2147,P2-M2146
16880,O4-P1076,P2-P1271,pipe,P2,200,58.900,0.510,0.510,0,0.227,0.319,1,0,1.820,2.150,2.150,DN200 (not steepened),,P2-M1271,P2-M1270
16881,O4-P1409,P2-P1789,pipe,P2,200,79.000,0.510,0.510,0,0.239,0.256,1,0,1.660,1.890,1.890,DN200 (not steepened),,P2-M1789,P2-M1788
16882,O4-P1413,P2-P1790,pipe,P2,200,45.600,0.510,0.510,0,0.134,0.152,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1790,P2-M1789
508,O4-P946,P2-P1141,pipe,P2,200,36.600,0.510,0.510,0,0.465,0.489,1,0,6.060,5.830,6.060,DN200 (not steepened),,P2-M1141,P2-M69
16885,O4-P54,P2-P54,pipe,P2,800,52.200,0.085,0.147,1,0.755,0.834,0,0,12.020,12.100,12.100,Steepened up to 0.30 %,,P2-M54,P2-M53
8702,O7-P277,P2-P2640,pipe,P2,200,102.600,0.510,0.510,0,0.364,0.366,1,0,3.470,3.910,3.910,DN200 (not steepened),,P2-M2640,P2-M2639
16886,O4-P55,P2-P55,pipe,P2,800,67.000,0.085,0.147,1,0.754,0.834,0,0,11.920,12.020,12.020,Steepened up to 0.30 %,,P2-M55,P2-M54
16887,O4-P900,P2-P1095,pipe,P2,200,64.100,0.510,0.510,0,0.375,0.398,1,0,6.500,6.500,6.500,DN200 (not steepened),,P2-M1095,P2-M1094
16888,O4-P903,P2-P1098,pipe,P2,200,24.300,0.510,0.510,0,0.363,0.388,1,0,6.170,6.190,6.190,DN200 (not steepened),,P2-M1098,P2-M1097
16889,O4-P902,P2-P1097,pipe,P2,200,23.400,0.510,0.510,0,0.363,0.388,1,0,6.190,6.250,6.250,DN200 (not steepened),,P2-M1097,P2-M1096
16890,O4-P901,P2-P1096,pipe,P2,200,86.800,0.510,0.510,0,0.370,0.394,1,0,6.250,6.500,6.500,DN200 (not steepened),,P2-M1096,P2-M1095
16891,O4-P978,P2-P1173,pipe,P2,200,44.500,0.510,0.510,0,0.164,0.164,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M1173,P2-M1172
517,O4-P11,P2-P11,pipe,P2,900,62.800,0.075,0.130,1,0.750,0.829,0,0,4.130,4.300,4.300,Steepened up to 0.30 %,,P2-M11,P2-M10
8709,O4-P679,P2-P874,pipe,P2,200,100.000,0.510,0.510,0,0.433,0.443,1,0,3.040,3.550,3.550,DN200 (not steepened),,P2-M874,P2-M873
8710,O7-P291,P2-P2654,pipe,P2,200,62.000,0.510,0.510,0,0.583,0.616,1,0,3.740,3.570,3.740,DN200 (not steepened),,P2-M2654,P2-M2653
8711,O4-P777,P2-P972,pipe,P2,200,57.500,0.510,0.510,0,0.395,0.413,1,0,3.650,3.670,3.670,DN200 (not steepened),,P2-M972,P2-M971
8713,O5-P201,P2-P1912,pipe,P2,200,96.600,0.510,0.510,0,0.333,0.402,1,0,3.030,2.900,3.030,DN200 (not steepened),,P2-M1912,P2-M1911
16897,O4-P985,P2-P1180,pipe,P2,200,43.600,0.510,0.510,0,0.216,0.249,1,0,2.350,2.370,2.370,DN200 (not steepened),,P2-M1180,P2-M1179
16898,O4-P986,P2-P1181,pipe,P2,200,48.300,0.510,0.510,0,0.149,0.199,1,0,2.330,2.350,2.350,DN200 (not steepened),,P2-M1181,P2-M1180
16899,O4-P992,P2-P1187,pipe,P2,200,68.800,0.510,0.510,0,0.138,0.170,1,0,1.480,1.850,1.850,DN200 (not steepened),,P2-M1187,P2-M1178
16900,O4-P993,P2-P1188,pipe,P2,200,58.600,0.510,0.510,0,0.059,0.110,1,0,1.540,1.480,1.540,DN200 (not steepened),,P2-M1188,P2-M1187
526,O7-P290,P2-P2653,pipe,P2,200,38.800,0.510,0.510,0,0.583,0.616,1,0,3.570,3.490,3.570,DN200 (not steepened),,P2-M2653,P2-M2652
8719,O4-P40,P2-P40,pipe,P2,800,89.400,0.085,0.145,1,0.773,0.849,0,0,10.690,10.440,10.690,Steepened up to 0.30 %,,P2-M40,P2-M39
16903,O4-P1500,P2-P1638,pipe,P2,200,21.800,0.510,0.510,0,0.276,0.285,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1638,P2-M1554
16904,O4-P130,P2-P1554,pipe,P2,200,49.000,0.510,0.510,0,0.588,0.719,1,0,4.330,4.220,4.330,DN200 (not steepened),,P2-M1554,P2-M1553
16905,O4-P131,P2-P1555,pipe,P2,200,39.300,0.510,0.510,0,0.579,0.714,1,0,4.160,4.330,4.330,DN200 (not steepened),,P2-M1555,P2-M1554
16906,O4-P132,P2-P1556,pipe,P2,200,65.000,0.510,0.510,0,0.579,0.713,1,0,4.220,4.160,4.220,DN200 (not steepened),,P2-M1556,P2-M1555
532,O4-P1147,P2-P1342,pipe,P2,200,60.100,0.510,0.510,0,0.343,0.350,1,0,2.220,2.380,2.380,DN200 (not steepened),,P2-M1342,P2-M1341
8725,O4-P1453,P2-P1591,pipe,P2,200,59.800,0.510,0.510,0,0.129,0.129,1,0,2.010,1.480,2.010,DN200 (not steepened),,P2-M1591,P2-M1590
16909,O4-P1463,P2-P1601,pipe,P2,200,81.100,0.510,0.510,0,0.185,0.317,1,0,3.820,4.280,4.280,DN200 (not steepened),,P2-M1601,P2-M1600
16910,O4-P951,P2-P1146,pipe,P2,200,94.500,0.510,0.510,0,0.455,0.479,1,0,5.020,5.400,5.400,DN200 (not steepened),,P2-M1146,P2-M1145
536,O4-P86,P2-P86,pipe,P2,710,14.700,0.100,0.178,1,0.760,0.850,0,0,13.510,13.310,13.510,Steepened up to 0.30 %,,P2-M86,P2-M85
8728,O5-P330,P2-P2041,pipe,P2,200,96.700,0.510,0.510,0,0.243,0.309,1,0,1.960,2.030,2.030,DN200 (not steepened),,P2-M2041,P2-M1887
16913,O4-P376,P2-P571,pipe,P2,200,76.600,0.510,0.510,0,0.614,0.680,1,0,3.710,4.030,4.030,DN200 (not steepened),,P2-M571,P2-M570
16914,O4-P377,P2-P572,pipe,P2,200,75.200,0.510,0.510,0,0.611,0.678,1,0,3.420,3.710,3.710,DN200 (not steepened),,P2-M572,P2-M571
16915,O4-P772,P2-P967,pipe,P2,200,56.500,0.510,0.510,0,0.197,0.236,1,0,1.530,2.080,2.080,DN200 (not steepened),,P2-M967,P2-M960
541,O4-P254,P2-P449,pipe,P2,200,68.000,0.510,0.510,0,0.177,0.223,1,0,1.540,1.480,1.540,DN200 (not steepened),,P2-M449,P2-M448
16917,O4-P629,P2-P824,pipe,P2,200,41.100,0.510,0.510,0,0.415,0.439,1,0,3.510,3.930,3.930,DN200 (not steepened),,P2-M824,P2-M823
16918,O4-P628,P2-P823,pipe,P2,200,35.800,0.510,0.510,0,0.418,0.442,1,0,3.930,3.950,3.950,DN200 (not steepened),,P2-M823,P2-M822
544,O6-P64,P2-P234,pipe,P2,355,75.300,0.270,0.319,1,0.762,0.821,0,0,5.890,5.030,5.890,Steepened 0.30 to 0.50 %,,P2-M234,P2-M233
8736,O6-P398,P2-P2414,pipe,P2,200,77.700,0.510,0.510,0,0.305,0.305,1,0,2.520,2.910,2.910,DN200 (not steepened),,P2-M2414,P2-M2395
8738,O4-P1218,P2-P1413,pipe,P2,200,101.800,0.510,0.510,0,0.217,0.261,1,0,1.910,2.420,2.420,DN200 (not steepened),,P2-M1413,P2-M1389
547,O6-P156,P2-P2172,pipe,P2,200,57.800,0.510,0.510,0,0.178,0.228,1,0,1.870,2.250,2.250,DN200 (not steepened),,P2-M2172,P2-M2168
16923,O6-P172,P2-P2188,pipe,P2,200,73.000,0.510,0.510,0,0.317,0.328,1,0,4.140,4.290,4.290,DN200 (not steepened),,P2-M2188,P2-M2187
16924,O4-P463,P2-P658,pipe,P2,200,74.900,0.510,0.510,0,0.133,0.133,1,0,1.870,1.870,1.870,DN200 (not steepened),,P2-M658,P2-M657
8742,O6-P340,P2-P2356,pipe,P2,200,100.100,0.510,0.510,0,0.207,0.213,1,0,3.090,3.540,3.540,DN200 (not steepened),,P2-M2356,P2-M2355
16926,O4-P584,P2-P779,pipe,P2,200,41.900,0.510,0.510,0,0.724,0.747,1,0,9.260,9.090,9.260,DN200 (not steepened),,P2-M779,P2-M778
16927,O4-P667,P2-P862,pipe,P2,200,34.800,0.510,0.510,0,0.301,0.313,1,0,1.520,1.540,1.540,DN200 (not steepened),,P2-M862,P2-M776
16928,O4-P668,P2-P863,pipe,P2,200,36.600,0.510,0.510,0,0.301,0.313,1,0,1.500,1.520,1.520,DN200 (not steepened),,P2-M863,P2-M862
16929,O4-P669,P2-P864,pipe,P2,200,52.500,0.510,0.510,0,0.301,0.313,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M864,P2-M863
16930,O4-P674,P2-P869,pipe,P2,200,49.300,0.510,0.510,0,0.171,0.203,1,0,1.830,1.480,1.830,DN200 (not steepened),,P2-M869,P2-M868
16931,O4-P672,P2-P867,pipe,P2,200,22.100,0.510,0.510,0,0.172,0.204,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M867,P2-M866
16932,O4-P673,P2-P868,pipe,P2,200,28.800,0.510,0.510,0,0.172,0.203,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M868,P2-M867
16933,O4-P663,P2-P858,pipe,P2,200,47.100,0.510,0.510,0,0.192,0.210,1,0,2.000,1.930,2.000,DN200 (not steepened),,P2-M858,P2-M857
16934,O4-P664,P2-P859,pipe,P2,200,41.100,0.510,0.510,0,0.191,0.210,1,0,1.700,2.000,2.000,DN200 (not steepened),,P2-M859,P2-M858
16935,O4-P659,P2-P854,pipe,P2,200,73.200,0.510,0.510,0,0.214,0.242,1,0,2.180,2.350,2.350,DN200 (not steepened),,P2-M854,P2-M853
16936,O4-P660,P2-P855,pipe,P2,200,62.300,0.510,0.510,0,0.214,0.242,1,0,2.060,2.180,2.180,DN200 (not steepened),,P2-M855,P2-M854
16937,O4-P637,P2-P832,pipe,P2,200,60.300,0.510,0.510,0,0.362,0.395,1,0,3.070,3.170,3.170,DN200 (not steepened),,P2-M832,P2-M831
16938,O4-P638,P2-P833,pipe,P2,200,34.000,0.510,0.510,0,0.362,0.395,1,0,3.070,3.070,3.070,DN200 (not steepened),,P2-M833,P2-M832
16939,O4-P639,P2-P834,pipe,P2,200,43.800,0.510,0.510,0,0.362,0.395,1,0,3.100,3.070,3.100,DN200 (not steepened),,P2-M834,P2-M833
