name,old,kind,system,depth_m,ground_m,q_design_ls,q_2031_ls,g203_type,pumps_to,force_main_m,x,y
P1,O1,pump,P1,10.04,324.0,901.9,620.8,3,P7-M152,2964.8,443995.794839496,2562700.8096027696
P1L1,O3-M1446,lift,P1,12.8,381.58,16.5,7.7,1,P1-M5707,66.3,450726.18046524655,2574093.847254042
P2,O4,pump,P2,6.84,402.49,151.5,103.1,2,P1-M5224,666.0,455735.6188521485,2575793.9971862175
P3,O8,pump,P3,9.27,425.23,11.8,6.1,1,P2-M159,3374.7,463609.7684260037,2574584.988365225
P4,O9,pump,P4,10.78,352.69,104.0,70.7,2,P1-M2047,149.2,451951.2168628537,2566690.774674471
P4L1,O10,lift,P4,11.58,382.71,28.2,17.7,1,P4-M583,44.0,459549.5375415734,2567883.1536958087
P4L2,O11,lift,P4,12.4,389.29,21.9,15.3,1,P4L1-M148,27.7,462567.12238999835,2567264.8805127866
P4L3,O12,lift,P4,14.71,399.52,15.8,12.0,1,P4L2-M96,65.5,465592.1379776837,2566099.78991793
P4L4,O9-M166,lift,P4,11.93,353.35,19.5,14.1,1,P4-M149,100.0,452820.8521405061,2566544.8296601786
P4L5,O14,lift,P4,12.73,368.17,6.6,5.6,1,P4L4-M237,98.7,456331.9645113863,2566954.341490588
P4L6,O9-M72,lift,P4,11.97,372.64,19.1,9.5,1,P4-M1320,105.1,456660.92092210014,2570357.337180031
P4L7,O9-M89,lift,P4,13.74,376.0,5.9,2.3,1,P4L6-M99,103.4,457897.1842865728,2570224.30525975
P4L8,O9-M763,lift,P4,13.61,373.39,7.9,4.3,1,P4-M229,97.5,457369.311370868,2569079.286479458
P5,O13,pump,P5,3.11,430.95,0.6,0.2,1,P4L3-M440,362.6,473003.2642165125,2561749.294439665
P6,O15,pump,P6,11.08,341.63,19.9,5.2,1,P1-M1802,1217.8,450720.61695201456,2563581.4104003613
P7,O16,plant inlet,P7,5.59,313.14,923.1,637.1,3,plant,0.0,442487.2832952595,2558648.9466055604
P8,O17,pump,P8,8.78,312.87,4.2,1.7,1,STP at P7,7541.2,447619.6223404842,2556769.002568637
P9,O18,pump,P9,5.37,314.37,2.4,1.3,1,STP at P7,4417.6,446325.7891611291,2557468.2340198746
P10,O19,pump,P10,7.42,316.67,7.7,6.9,1,P7-M73,1100.9,445695.6631158404,2558966.630519686
P11,O20,pump,P11,9.99,325.3,7.6,6.8,1,P7-M44,600.7,444964.90731653775,2561101.835197959
P12,O21,pump,P12,10.83,323.18,69.6,51.2,1,P1-M615,2031.7,442033.1555652229,2566837.653263934
P13,O22,pump,P13,1.48,330.6,2.2,1.1,1,P12-M559,2407.1,438630.7546660958,2572756.4003567123
P14,O23,pump,P14,11.73,312.96,0.4,0.4,1,P12-M559,9455.0,433964.56560340273,2574843.289642664
P15,O24,pump,P15,8.26,327.17,46.2,32.0,1,P1-M615,509.5,443319.81938493776,2566063.9354688576
