key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
16178,O9-P2866,P4L6-P113,pipe,P4L6,200,63.400,0.510,0.510,0,0.069,0.136,1,0,2.170,2.610,2.610,DN200 (not steepened),,P4L6-M113,P4L6-M104
18227,O9-P2940,P4L6-P187,pipe,P4L6,200,65.300,0.510,0.510,0,0.077,0.147,1,0,3.290,3.660,3.660,DN200 (not steepened),,P4L6-M187,P4L6-M23
18228,O9-P2937,P4L6-P184,pipe,P4L6,200,48.400,0.510,0.510,0,0.134,0.171,1,0,3.580,4.450,4.450,DN200 (not steepened),,P4L6-M184,P4L6-M22
18229,O9-P2807,P4L6-P20,pipe,P4L6,250,41.400,0.375,0.375,0,0.569,0.720,1,0,8.560,8.190,8.560,"Above DN200, under 0.75 m/s",0.606,P4L6-M20,P4L6-M19
16184,O9-P83,P4L6-P75,pipe,P4L6,200,97.600,0.510,0.510,0,0.492,0.663,1,0,4.960,5.690,5.690,DN200 (not steepened),,P4L6-M75,P4L6-M74
16185,O9-P3147,P4L6-P79,pipe,P4L6,200,100.000,0.510,0.510,0,0.163,0.177,1,0,2.490,2.920,2.920,DN200 (not steepened),,P4L6-M79,P4L6-M78
5956,O9-P3088,P4L6-P335,pipe,P4L6,200,78.100,0.510,0.510,0,0.109,0.217,1,0,3.670,1.480,3.670,DN200 (not steepened),,P4L6-M335,P4L6-M286
14159,O9-P2884,P4L6-P131,pipe,P4L6,200,100.000,0.510,0.510,0,0.199,0.200,1,0,1.870,2.300,2.300,DN200 (not steepened),,P4L6-M131,P4L6-M130
16207,O9-P3087,P4L6-P334,pipe,P4L6,200,110.000,0.510,0.510,0,0.169,0.216,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L6-M334,P4L6-M333
12118,O9-P3032,P4L6-P279,pipe,P4L6,200,100.000,0.510,0.510,0,0.080,0.160,1,0,1.480,3.590,3.590,DN200 (not steepened),,P4L6-M279,P4L6-M278
1903,O9-P3074,P4L6-P321,pipe,P4L6,200,32.000,0.510,0.510,0,0.062,0.126,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4L6-M321,P4L6-M305
6007,O9-P2999,P4L6-P246,pipe,P4L6,200,78.600,0.510,0.510,0,0.199,0.310,1,0,4.240,2.160,4.240,DN200 (not steepened),,P4L6-M246,P4L6-M214
1915,O9-P2930,P4L6-P177,pipe,P4L6,200,32.200,0.510,0.510,0,0.074,0.137,1,0,2.860,3.350,3.350,DN200 (not steepened),,P4L6-M177,P4L6-M176
16253,O9-P2797,P4L6-P10,pipe,P4L6,250,100.000,0.375,0.375,0,0.578,0.727,1,0,9.450,9.740,9.740,"Above DN200, under 0.75 m/s",0.615,P4L6-M10,P4L6-M9
18304,O9-P2803,P4L6-P16,pipe,P4L6,250,61.500,0.375,0.375,0,0.572,0.722,1,0,7.940,7.950,7.950,"Above DN200, under 0.75 m/s",0.609,P4L6-M16,P4L6-M15
18305,O9-P2911,P4L6-P158,pipe,P4L6,200,78.400,0.510,0.510,0,0.094,0.179,1,0,2.360,2.730,2.730,DN200 (not steepened),,P4L6-M158,P4L6-M157
18306,O9-P2913,P4L6-P160,pipe,P4L6,200,79.000,0.510,0.510,0,0.068,0.132,1,0,1.590,2.140,2.140,DN200 (not steepened),,P4L6-M160,P4L6-M159
18307,O9-P2912,P4L6-P159,pipe,P4L6,200,86.800,0.510,0.510,0,0.083,0.159,1,0,2.140,2.360,2.360,DN200 (not steepened),,P4L6-M159,P4L6-M158
18308,O9-P2878,P4L6-P125,pipe,P4L6,200,80.300,0.510,0.510,0,0.203,0.217,1,0,3.370,3.350,3.370,DN200 (not steepened),,P4L6-M125,P4L6-M124
18309,O9-P2799,P4L6-P12,pipe,P4L6,250,188.300,0.375,0.375,0,0.575,0.723,1,0,8.340,9.040,9.040,"Above DN200, under 0.75 m/s",0.611,P4L6-M12,P4L6-M11
18314,O9-P3061,P4L6-P308,pipe,P4L6,200,84.500,0.510,0.510,0,0.138,0.184,1,0,2.290,2.720,2.720,DN200 (not steepened),,P4L6-M308,P4L6-M307
18315,O9-P3062,P4L6-P309,pipe,P4L6,200,77.400,0.510,0.510,0,0.133,0.161,1,0,2.020,2.290,2.290,DN200 (not steepened),,P4L6-M309,P4L6-M308
18316,O9-P3063,P4L6-P310,pipe,P4L6,200,84.900,0.510,0.510,0,0.036,0.036,1,0,1.720,2.020,2.020,DN200 (not steepened),,P4L6-M310,P4L6-M309
6029,O9-P2808,P4L6-P21,pipe,P4L6,250,52.200,0.375,0.375,0,0.569,0.720,1,0,9.120,8.560,9.120,"Above DN200, under 0.75 m/s",0.606,P4L6-M21,P4L6-M20
18317,O9-P3064,P4L6-P311,pipe,P4L6,200,68.400,0.510,0.510,0,0.026,0.026,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L6-M311,P4L6-M310
18318,O9-P3045,P4L6-P292,pipe,P4L6,200,71.500,0.510,0.510,0,0.286,0.317,1,0,2.320,2.320,2.320,DN200 (not steepened),,P4L6-M292,P4L6-M291
18319,O9-P3043,P4L6-P290,pipe,P4L6,200,44.600,0.510,0.510,0,0.288,0.321,1,0,2.320,2.410,2.410,DN200 (not steepened),,P4L6-M290,P4L6-M289
18320,O9-P3044,P4L6-P291,pipe,P4L6,200,69.900,0.510,0.510,0,0.287,0.318,1,0,2.320,2.320,2.320,DN200 (not steepened),,P4L6-M291,P4L6-M290
18321,O9-P3042,P4L6-P289,pipe,P4L6,200,49.900,0.510,0.510,0,0.295,0.324,1,0,2.410,2.490,2.490,DN200 (not steepened),,P4L6-M289,P4L6-M288
18322,O9-P3114,P4L6-P361,pipe,P4L6,200,55.400,0.510,0.510,0,0.189,0.311,1,0,2.160,2.380,2.380,DN200 (not steepened),,P4L6-M361,P4L6-M360
14229,O9-P3065,P4L6-P312,pipe,P4L6,200,63.500,0.510,0.510,0,0.233,0.365,1,0,3.040,3.600,3.600,DN200 (not steepened),,P4L6-M312,P4L6-M303
18326,O9-P2804,P4L6-P17,pipe,P4L6,250,117.200,0.375,0.375,0,0.572,0.721,1,0,8.010,7.940,8.010,"Above DN200, under 0.75 m/s",0.608,P4L6-M17,P4L6-M16
18327,O9-P2915,P4L6-P162,pipe,P4L6,200,100.000,0.510,0.510,0,0.163,0.185,1,0,2.380,2.700,2.700,DN200 (not steepened),,P4L6-M162,P4L6-M18
16280,O9-P3027,P4L6-P274,pipe,P4L6,200,100.000,0.510,0.510,0,0.173,0.321,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L6-M274,P4L6-M273
18328,O9-P2917,P4L6-P164,pipe,P4L6,200,80.700,0.510,0.510,0,0.129,0.145,1,0,2.110,2.730,2.730,DN200 (not steepened),,P4L6-M164,P4L6-M19
18329,O9-P2918,P4L6-P165,pipe,P4L6,200,82.300,0.510,0.510,0,0.126,0.134,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L6-M165,P4L6-M164
8102,O9-P2978,P4L6-P225,pipe,P4L6,200,91.700,0.510,0.510,0,0.231,0.324,1,0,2.370,2.180,2.370,DN200 (not steepened),,P4L6-M225,P4L6-M224
8105,O9-P3109,P4L6-P356,pipe,P4L6,200,91.800,0.510,0.510,0,0.123,0.242,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4L6-M356,P4L6-M350
6066,O9-P3072,P4L6-P319,pipe,P4L6,200,79.200,0.510,0.510,0,0.116,0.230,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4L6-M319,P4L6-M313
6070,O9-P3055,P4L6-P302,pipe,P4L6,200,105.300,0.510,0.510,0,0.163,0.183,1,0,2.360,1.480,2.360,DN200 (not steepened),,P4L6-M302,P4L6-M301
12216,O9-P3022,P4L6-P269,pipe,P4L6,200,68.100,0.510,0.510,0,0.172,0.288,1,0,2.060,2.290,2.290,DN200 (not steepened),,P4L6-M269,P4L6-M268
12227,O9-P2880,P4L6-P127,pipe,P4L6,200,65.400,0.510,0.510,0,0.202,0.216,1,0,2.900,3.100,3.100,DN200 (not steepened),,P4L6-M127,P4L6-M126
1988,O9-P3058,P4L6-P305,pipe,P4L6,200,33.200,0.510,0.510,0,0.289,0.374,1,0,2.660,2.760,2.760,DN200 (not steepened),,P4L6-M305,P4L6-M304
6110,O9-P2904,P4L6-P151,pipe,P4L6,200,77.000,0.510,0.510,0,0.126,0.134,1,0,1.480,2.220,2.220,DN200 (not steepened),,P4L6-M151,P4L6-M12
14306,O9-P3035,P4L6-P282,pipe,P4L6,200,100.000,0.510,0.510,0,0.381,0.450,1,0,3.920,3.990,3.990,DN200 (not steepened),,P4L6-M282,P4L6-M281
10217,O9-P3036,P4L6-P283,pipe,P4L6,200,100.000,0.510,0.510,0,0.379,0.448,1,0,3.760,3.920,3.920,DN200 (not steepened),,P4L6-M283,P4L6-M282
16362,O9-P2888,P4L6-P135,pipe,P4L6,200,100.000,0.510,0.510,0,0.118,0.219,1,0,2.320,2.660,2.660,DN200 (not steepened),,P4L6-M135,P4L6-M123
6124,O9-P3054,P4L6-P301,pipe,P4L6,200,89.500,0.510,0.510,0,0.192,0.241,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L6-M301,P4L6-M300
12273,O9-P2982,P4L6-P229,pipe,P4L6,200,100.000,0.510,0.510,0,0.172,0.230,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L6-M229,P4L6-M228
0,O21-P959,P12-P959,pipe,P12,200,92.700,0.510,0.510,0,0.266,0.299,1,0,1.480,2.240,2.240,DN200 (not steepened),,P12-M959,P12-M958
16385,O21-P545,P12-P545,pipe,P12,200,71.900,0.510,0.510,0,0.034,0.034,1,0,2.550,3.940,3.940,DN200 (not steepened),,P12-M545,P12-M544
16386,O21-P1129,P12-P1129,pipe,P12,200,100.000,0.510,0.510,0,0.272,0.365,1,0,1.730,1.560,1.730,DN200 (not steepened),,P12-M1129,P12-M1103
11,O21-P1124,P12-P1124,pipe,P12,200,59.300,0.510,0.510,0,0.329,0.344,1,0,1.950,1.480,1.950,DN200 (not steepened),,P12-M1124,P12-M1123
13,O21-P1120,P12-P1120,pipe,P12,200,102.200,0.510,0.510,0,0.388,0.436,1,0,2.580,2.700,2.700,DN200 (not steepened),,P12-M1120,P12-M1119
8206,O21-P773,P12-P773,pipe,P12,200,100.000,0.510,0.510,0,0.219,0.219,1,0,3.120,2.860,3.120,DN200 (not steepened),,P12-M773,P12-M749
16400,O21-P59,P12-P59,pipe,P12,450,100.000,0.205,0.276,1,0.757,0.833,0,0,8.770,8.740,8.770,Steepened up to 0.30 %,,P12-M59,P12-M58
8217,O21-P321,P12-P321,pipe,P12,200,92.600,0.510,0.510,0,0.029,0.029,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M321,P12-M320
26,O21-P1021,P12-P1021,pipe,P12,200,49.800,0.510,0.510,0,0.582,0.636,1,0,3.610,3.690,3.690,DN200 (not steepened),,P12-M1021,P12-M1020
30,O21-P1170,P12-P1170,pipe,P12,200,71.600,0.510,0.510,0,0.285,0.294,1,0,1.760,1.660,1.760,DN200 (not steepened),,P12-M1170,P12-M1169
33,O21-P677,P12-P677,pipe,P12,200,63.800,0.510,0.510,0,0.288,0.298,1,0,3.070,2.780,3.070,DN200 (not steepened),,P12-M677,P12-M32
8228,O21-P335,P12-P335,pipe,P12,200,92.800,0.510,0.510,0,0.297,0.300,1,0,4.930,4.730,4.930,DN200 (not steepened),,P12-M335,P12-M334
8229,O21-P1104,P12-P1104,pipe,P12,250,92.800,0.375,0.628,1,0.750,0.843,0,0,4.870,5.030,5.030,Steepened 0.50 to 0.75 %,,P12-M1104,P12-M1103
8230,O21-P1134,P12-P1134,pipe,P12,200,92.800,0.510,0.510,0,0.303,0.367,1,0,1.510,1.580,1.580,DN200 (not steepened),,P12-M1134,P12-M1133
16420,O21-P263,P12-P263,pipe,P12,200,100.000,0.510,0.510,0,0.391,0.411,1,0,3.430,3.650,3.650,DN200 (not steepened),,P12-M263,P12-M262
8232,O21-P1063,P12-P1063,pipe,P12,200,92.800,0.510,0.510,0,0.311,0.391,1,0,2.230,2.400,2.400,DN200 (not steepened),,P12-M1063,P12-M1062
8235,O21-P423,P12-P423,pipe,P12,200,92.800,0.510,0.510,0,0.182,0.250,1,0,1.480,1.550,1.550,DN200 (not steepened),,P12-M423,P12-M422
16427,O21-P382,P12-P382,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.448,1,0,4.750,4.690,4.750,DN200 (not steepened),,P12-M382,P12-M381
8237,O21-P783,P12-P783,pipe,P12,200,92.800,0.510,0.510,0,0.288,0.309,1,0,2.390,3.410,3.410,DN200 (not steepened),,P12-M783,P12-M753
16431,O21-P923,P12-P923,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.730,1.480,1.730,DN200 (not steepened),,P12-M923,P12-M922
8241,O21-P760,P12-P760,pipe,P12,200,92.900,0.510,0.510,0,0.222,0.321,1,0,2.300,3.430,3.430,DN200 (not steepened),,P12-M760,P12-M759
60,O21-P1024,P12-P1024,pipe,P12,200,68.200,0.510,0.510,0,0.564,0.609,1,0,3.370,3.240,3.370,DN200 (not steepened),,P12-M1024,P12-M1023
16446,O21-P142,P12-P142,pipe,P12,200,100.000,0.510,0.510,0,0.392,0.465,1,0,6.440,6.530,6.530,DN200 (not steepened),,P12-M142,P12-M141
8260,O21-P623,P12-P623,pipe,P12,200,85.700,0.510,0.510,0,0.065,0.131,1,0,1.480,2.020,2.020,DN200 (not steepened),,P12-M623,P12-M617
16457,O21-P507,P12-P507,pipe,P12,200,69.500,0.510,0.510,0,0.218,0.250,1,0,1.480,1.790,1.790,DN200 (not steepened),,P12-M507,P12-M491
8267,O21-P233,P12-P233,pipe,P12,200,93.100,0.510,0.510,0,0.058,0.114,1,0,2.060,1.480,2.060,DN200 (not steepened),,P12-M233,P12-M232
8269,O21-P1089,P12-P1089,pipe,P12,200,93.400,0.510,0.510,0,0.131,0.257,1,0,1.510,1.480,1.510,DN200 (not steepened),,P12-M1089,P12-M1088
16466,O21-P905,P12-P905,pipe,P12,200,100.000,0.510,0.510,0,0.267,0.344,1,0,2.310,1.640,2.310,DN200 (not steepened),,P12-M905,P12-M904
16469,O21-P355,P12-P355,pipe,P12,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.370,3.320,3.320,DN200 (not steepened),,P12-M355,P12-M354
16470,O21-P70,P12-P70,pipe,P12,450,100.000,0.205,0.276,1,0.750,0.827,0,0,8.910,8.980,8.980,Steepened up to 0.30 %,,P12-M70,P12-M69
8285,O21-P72,P12-P72,pipe,P12,355,93.200,0.270,0.344,1,0.797,0.881,0,0,8.460,8.980,8.980,Steepened 0.30 to 0.50 %,,P12-M72,P12-M71
94,O21-P1062,P12-P1062,pipe,P12,200,66.800,0.510,0.510,0,0.344,0.413,1,0,3.980,4.640,4.640,DN200 (not steepened),,P12-M1062,P12-M75
95,O21-P454,P12-P454,pipe,P12,200,53.000,0.510,0.510,0,0.245,0.302,1,0,2.230,2.500,2.500,DN200 (not steepened),,P12-M454,P12-M453
16483,O21-P532,P12-P532,pipe,P12,200,100.000,0.510,0.510,0,0.429,0.521,1,0,5.210,5.220,5.220,DN200 (not steepened),,P12-M532,P12-M531
16486,O21-P724,P12-P724,pipe,P12,200,68.500,0.510,0.510,0,0.079,0.156,1,0,1.780,2.160,2.160,DN200 (not steepened),,P12-M724,P12-M711
16494,O21-P1248,P12-P1248,pipe,P12,200,100.100,0.510,0.510,0,0.281,0.339,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M1248,P12-M89
8304,O21-P902,P12-P902,pipe,P12,200,93.600,0.510,0.510,0,0.348,0.399,1,0,7.110,7.510,7.510,DN200 (not steepened),,P12-M902,P12-M901
16507,O21-P1001,P12-P1001,pipe,P12,200,100.000,0.510,0.510,0,0.484,0.487,1,0,2.110,1.990,2.110,DN200 (not steepened),,P12-M1001,P12-M1000
16510,O21-P1135,P12-P1135,pipe,P12,200,100.000,0.510,0.510,0,0.247,0.335,1,0,1.560,1.510,1.560,DN200 (not steepened),,P12-M1135,P12-M1134
8319,O21-P188,P12-P188,pipe,P12,200,59.900,0.510,0.510,0,0.097,0.187,1,0,1.870,1.480,1.870,DN200 (not steepened),,P12-M188,P12-M187
16511,O21-P676,P12-P676,pipe,P12,200,99.600,0.510,0.510,0,0.107,0.131,1,0,1.570,1.480,1.570,DN200 (not steepened),,P12-M676,P12-M28
130,O21-P79,P12-P79,pipe,P12,355,61.400,0.270,0.344,1,0.752,0.835,0,0,8.200,8.140,8.200,Steepened 0.30 to 0.50 %,,P12-M79,P12-M78
8323,O21-P815,P12-P815,pipe,P12,200,93.500,0.510,0.510,0,0.093,0.179,1,0,1.630,1.480,1.630,DN200 (not steepened),,P12-M815,P12-M814
16517,O21-P121,P12-P121,pipe,P12,200,100.000,0.510,0.510,0,0.551,0.568,1,0,3.940,1.480,3.940,DN200 (not steepened),,P12-M121,P12-M120
8326,O21-P114,P12-P114,pipe,P12,200,97.200,0.510,0.510,0,0.556,0.583,1,0,1.480,2.850,2.850,DN200 (not steepened),,P12-M114,P12-M113
135,O21-P874,P12-P874,pipe,P12,200,51.300,0.510,0.510,0,0.404,0.461,1,0,4.510,4.320,4.510,DN200 (not steepened),,P12-M874,P12-M873
16525,O21-P982,P12-P982,pipe,P12,200,64.900,0.510,0.510,0,0.088,0.176,1,0,1.480,1.780,1.780,DN200 (not steepened),,P12-M982,P12-M981
145,O21-P283,P12-P283,pipe,P12,200,78.500,0.510,0.510,0,0.075,0.137,1,0,1.680,1.720,1.720,DN200 (not steepened),,P12-M283,P12-M282
8338,O21-P133,P12-P133,pipe,P12,200,93.600,0.510,0.510,0,0.367,0.370,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M133,P12-M132
8342,O21-P967,P12-P967,pipe,P12,200,40.000,0.510,0.510,0,0.353,0.377,1,0,1.930,2.190,2.190,DN200 (not steepened),,P12-M967,P12-M859
16540,O21-P1101,P12-P1101,pipe,P12,200,73.900,0.510,0.510,0,0.123,0.242,1,0,1.480,1.510,1.510,DN200 (not steepened),,P12-M1101,P12-M1100
162,O21-P192,P12-P192,pipe,P12,200,52.400,0.510,0.510,0,0.080,0.161,1,0,1.610,1.750,1.750,DN200 (not steepened),,P12-M192,P12-M180
166,O21-P175,P12-P175,pipe,P12,200,64.500,0.510,0.510,0,0.237,0.245,1,0,1.480,1.630,1.630,DN200 (not steepened),,P12-M175,P12-M174
16552,O21-P1003,P12-P1003,pipe,P12,200,69.200,0.510,0.510,0,0.421,0.427,1,0,2.350,2.070,2.350,DN200 (not steepened),,P12-M1003,P12-M1002
8361,O21-P951,P12-P951,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.217,1,0,1.480,3.160,3.160,DN200 (not steepened),,P12-M951,P12-M950
8362,O21-P1077,P12-P1077,pipe,P12,200,93.800,0.510,0.510,0,0.030,0.030,1,0,1.480,1.620,1.620,DN200 (not steepened),,P12-M1077,P12-M1076
16555,O21-P1327,P12-P1327,pipe,P12,200,100.000,0.510,0.510,0,0.342,0.342,1,0,3.370,1.480,3.370,DN200 (not steepened),,P12-M1327,P12-M131
16559,O21-P1017,P12-P1017,pipe,P12,200,60.500,0.510,0.510,0,0.186,0.186,1,0,1.480,1.820,1.820,DN200 (not steepened),,P12-M1017,P12-M1016
16562,O21-P378,P12-P378,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.448,1,0,5.550,6.060,6.060,DN200 (not steepened),,P12-M378,P12-M377
8375,O21-P1008,P12-P1008,pipe,P12,200,93.900,0.510,0.510,0,0.360,0.360,1,0,1.480,1.810,1.810,DN200 (not steepened),,P12-M1008,P12-M1007
8380,O21-P1049,P12-P1049,pipe,P12,200,94.000,0.510,0.510,0,0.309,0.349,1,0,2.450,2.930,2.930,DN200 (not steepened),,P12-M1049,P12-M1048
16588,O21-P1331,P12-P1331,pipe,P12,200,100.000,0.510,0.510,0,0.284,0.284,1,0,2.360,1.480,2.360,DN200 (not steepened),,P12-M1331,P12-M1330
206,O21-P791,P12-P791,pipe,P12,200,93.600,0.510,0.510,0,0.176,0.273,1,0,2.180,3.010,3.010,DN200 (not steepened),,P12-M791,P12-M758
16596,O21-P575,P12-P575,pipe,P12,200,112.900,0.510,0.510,0,0.200,0.223,1,0,2.470,1.480,2.470,DN200 (not steepened),,P12-M575,P12-M574
8421,O21-P655,P12-P655,pipe,P12,200,77.800,0.510,0.510,0,0.065,0.131,1,0,1.480,1.610,1.610,DN200 (not steepened),,P12-M655,P12-M654
231,O21-P1071,P12-P1071,pipe,P12,200,105.100,0.510,0.510,0,0.270,0.280,1,0,3.530,3.980,3.980,DN200 (not steepened),,P12-M1071,P12-M1062
16615,O21-P1265,P12-P1265,pipe,P12,200,63.700,0.510,0.510,0,0.251,0.382,1,0,6.170,6.210,6.210,DN200 (not steepened),,P12-M1265,P12-M1264
8436,O21-P435,P12-P435,pipe,P12,200,94.500,0.510,0.510,0,0.312,0.356,1,0,1.790,1.560,1.790,DN200 (not steepened),,P12-M435,P12-M434
8448,O21-P1050,P12-P1050,pipe,P12,200,94.400,0.510,0.510,0,0.276,0.295,1,0,2.840,2.430,2.840,DN200 (not steepened),,P12-M1050,P12-M1049
262,O21-P122,P12-P122,pipe,P12,200,51.200,0.510,0.510,0,0.550,0.564,1,0,5.060,3.920,5.060,DN200 (not steepened),,P12-M122,P12-M121
264,O21-P224,P12-P224,pipe,P12,200,54.400,0.510,0.510,0,0.197,0.270,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M224,P12-M223
270,O21-P609,P12-P609,pipe,P12,200,51.500,0.510,0.510,0,0.176,0.285,1,0,2.630,2.350,2.630,DN200 (not steepened),,P12-M609,P12-M608
277,O21-P646,P12-P646,pipe,P12,200,54.100,0.510,0.510,0,0.130,0.209,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M646,P12-M645
280,O21-P180,P12-P180,pipe,P12,200,49.400,0.510,0.510,0,0.164,0.281,1,0,2.400,2.510,2.510,DN200 (not steepened),,P12-M180,P12-M179
8480,O21-P777,P12-P777,pipe,P12,200,94.900,0.510,0.510,0,0.185,0.242,1,0,1.720,2.890,2.890,DN200 (not steepened),,P12-M777,P12-M751
289,O21-P190,P12-P190,pipe,P12,200,52.200,0.510,0.510,0,0.050,0.091,1,0,1.990,2.340,2.340,DN200 (not steepened),,P12-M190,P12-M189
8481,O21-P320,P12-P320,pipe,P12,200,94.900,0.510,0.510,0,0.077,0.151,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M320,P12-M319
8483,O21-P1060,P12-P1060,pipe,P12,200,105.000,0.510,0.510,0,0.150,0.203,1,0,1.480,1.730,1.730,DN200 (not steepened),,P12-M1060,P12-M1059
16675,O21-P164,P12-P164,pipe,P12,200,103.400,0.510,0.510,0,0.344,0.363,1,0,2.990,3.240,3.240,DN200 (not steepened),,P12-M164,P12-M163
16678,O21-P304,P12-P304,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.860,1.860,DN200 (not steepened),,P12-M304,P12-M303
16681,O21-P311,P12-P311,pipe,P12,200,100.000,0.510,0.510,0,0.087,0.167,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M311,P12-M310
16684,O21-P315,P12-P315,pipe,P12,200,64.900,0.510,0.510,0,0.219,0.271,1,0,1.690,1.670,1.690,DN200 (not steepened),,P12-M315,P12-M314
16689,O21-P234,P12-P234,pipe,P12,200,80.600,0.510,0.510,0,0.057,0.114,1,0,1.480,1.650,1.650,DN200 (not steepened),,P12-M234,P12-M230
313,O21-P981,P12-P981,pipe,P12,200,45.500,0.510,0.510,0,0.206,0.281,1,0,1.780,2.010,2.010,DN200 (not steepened),,P12-M981,P12-M980
8505,O21-P743,P12-P743,pipe,P12,200,95.000,0.510,0.510,0,0.113,0.146,1,0,1.610,1.740,1.740,DN200 (not steepened),,P12-M743,P12-M41
16699,O21-P784,P12-P784,pipe,P12,200,100.000,0.510,0.510,0,0.136,0.199,1,0,1.480,1.580,1.580,DN200 (not steepened),,P12-M784,P12-M783
322,O21-P1109,P12-P1109,pipe,P12,200,87.500,0.510,0.510,0,0.686,0.751,1,0,4.570,4.550,4.570,DN200 (not steepened),,P12-M1109,P12-M1108
8523,O21-P220,P12-P220,pipe,P12,200,102.800,0.510,0.510,0,0.222,0.324,1,0,2.240,1.850,2.240,DN200 (not steepened),,P12-M220,P12-M157
339,O21-P989,P12-P989,pipe,P12,200,12.100,0.510,0.510,0,0.207,0.238,1,0,1.990,1.970,1.990,DN200 (not steepened),,P12-M989,P12-M879
16723,O21-P1010,P12-P1010,pipe,P12,200,100.000,0.510,0.510,0,0.295,0.295,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M1010,P12-M1009
16729,O21-P67,P12-P67,pipe,P12,450,100.000,0.205,0.276,1,0.752,0.829,0,0,8.410,8.680,8.680,Steepened up to 0.30 %,,P12-M67,P12-M66
346,O21-P194,P12-P194,pipe,P12,200,53.800,0.510,0.510,0,0.072,0.145,1,0,1.650,1.920,1.920,DN200 (not steepened),,P12-M194,P12-M182
8547,O21-P988,P12-P988,pipe,P12,200,95.600,0.510,0.510,0,0.310,0.326,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M988,P12-M987
8548,O21-P1112,P12-P1112,pipe,P12,200,95.300,0.510,0.510,0,0.473,0.606,1,0,3.050,3.320,3.320,DN200 (not steepened),,P12-M1112,P12-M1111
8554,O21-P1204,P12-P1204,pipe,P12,200,95.300,0.510,0.510,0,0.221,0.336,1,0,1.560,1.600,1.600,DN200 (not steepened),,P12-M1204,P12-M1203
364,O21-P887,P12-P887,pipe,P12,200,52.800,0.510,0.510,0,0.140,0.274,1,0,2.590,3.260,3.260,DN200 (not steepened),,P12-M887,P12-M850
8556,O21-P1121,P12-P1121,pipe,P12,200,95.400,0.510,0.510,0,0.382,0.432,1,0,2.090,2.580,2.580,DN200 (not steepened),,P12-M1121,P12-M1120
8585,O21-P943,P12-P943,pipe,P12,200,100.000,0.510,0.510,0,0.315,0.320,1,0,6.230,5.970,6.230,DN200 (not steepened),,P12-M943,P12-M942
8588,O21-P1185,P12-P1185,pipe,P12,200,60.500,0.510,0.510,0,0.178,0.201,1,0,1.860,1.480,1.860,DN200 (not steepened),,P12-M1185,P12-M1184
427,O21-P729,P12-P729,pipe,P12,200,54.100,0.510,0.510,0,0.140,0.179,1,0,1.860,2.190,2.190,DN200 (not steepened),,P12-M729,P12-M728
8637,O21-P716,P12-P716,pipe,P12,200,96.100,0.510,0.510,0,0.107,0.131,1,0,1.480,2.100,2.100,DN200 (not steepened),,P12-M716,P12-M708
447,O21-P680,P12-P680,pipe,P12,200,53.300,0.510,0.510,0,0.315,0.323,1,0,3.290,2.940,3.290,DN200 (not steepened),,P12-M680,P12-M33
8640,O21-P494,P12-P494,pipe,P12,200,96.200,0.510,0.510,0,0.264,0.300,1,0,3.100,2.070,3.100,DN200 (not steepened),,P12-M494,P12-M493
8642,O21-P1107,P12-P1107,pipe,P12,200,96.200,0.510,0.510,0,0.689,0.754,1,0,4.680,5.000,5.000,DN200 (not steepened),,P12-M1107,P12-M1106
8649,O21-P857,P12-P857,pipe,P12,200,96.200,0.510,0.510,0,0.617,0.704,1,0,6.350,6.580,6.580,DN200 (not steepened),,P12-M857,P12-M856
8665,O21-P488,P12-P488,pipe,P12,200,81.800,0.510,0.510,0,0.355,0.393,1,0,2.880,2.250,2.880,DN200 (not steepened),,P12-M488,P12-M487
8666,O21-P163,P12-P163,pipe,P12,200,96.400,0.510,0.510,0,0.346,0.372,1,0,3.240,3.200,3.240,DN200 (not steepened),,P12-M163,P12-M162
482,O21-P956,P12-P956,pipe,P12,200,13.400,0.510,0.510,0,0.197,0.267,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M956,P12-M955
8681,O21-P21,P12-P21,pipe,P12,630,96.400,0.125,0.205,1,0.750,0.831,0,0,15.020,14.390,15.020,Steepened up to 0.30 %,,P12-M21,P12-M20
499,O21-P714,P12-P714,pipe,P12,200,55.500,0.510,0.510,0,0.081,0.161,1,0,1.480,1.700,1.700,DN200 (not steepened),,P12-M714,P12-M713
8691,O21-P591,P12-P591,pipe,P12,200,96.500,0.510,0.510,0,0.347,0.439,1,0,5.110,5.120,5.120,DN200 (not steepened),,P12-M591,P12-M590
519,O21-P182,P12-P182,pipe,P12,200,52.700,0.510,0.510,0,0.155,0.260,1,0,2.270,2.330,2.330,DN200 (not steepened),,P12-M182,P12-M181
8714,O21-P1002,P12-P1002,pipe,P12,200,96.600,0.510,0.510,0,0.433,0.438,1,0,2.070,2.110,2.110,DN200 (not steepened),,P12-M1002,P12-M1001
8718,O21-P1187,P12-P1187,pipe,P12,200,96.700,0.510,0.510,0,0.243,0.326,1,0,1.560,2.170,2.170,DN200 (not steepened),,P12-M1187,P12-M1114
8726,O21-P752,P12-P752,pipe,P12,200,96.700,0.510,0.510,0,0.398,0.447,1,0,3.630,3.490,3.630,DN200 (not steepened),,P12-M752,P12-M751
8735,O21-P486,P12-P486,pipe,P12,200,96.800,0.510,0.510,0,0.356,0.397,1,0,2.990,3.160,3.160,DN200 (not steepened),,P12-M486,P12-M406
548,O21-P904,P12-P904,pipe,P12,200,52.300,0.510,0.510,0,0.346,0.391,1,0,6.300,6.700,6.700,DN200 (not steepened),,P12-M904,P12-M903
8755,O21-P393,P12-P393,pipe,P12,200,96.800,0.510,0.510,0,0.417,0.434,1,0,3.150,2.970,3.150,DN200 (not steepened),,P12-M393,P12-M392
8758,O21-P747,P12-P747,pipe,P12,200,96.800,0.510,0.510,0,0.441,0.486,1,0,4.290,3.250,4.290,DN200 (not steepened),,P12-M747,P12-M44
8765,O21-P60,P12-P60,pipe,P12,450,79.300,0.205,0.276,1,0.757,0.833,0,0,8.820,8.770,8.820,Steepened up to 0.30 %,,P12-M60,P12-M59
575,O21-P555,P12-P555,pipe,P12,200,74.100,0.510,0.510,0,0.421,0.516,1,0,3.390,3.840,3.840,DN200 (not steepened),,P12-M555,P12-M538
590,O21-P1016,P12-P1016,pipe,P12,200,55.100,0.510,0.510,0,0.327,0.339,1,0,1.820,2.470,2.470,DN200 (not steepened),,P12-M1016,P12-M72
596,O21-P1220,P12-P1220,pipe,P12,200,48.100,0.510,0.510,0,0.305,0.335,1,0,2.320,2.620,2.620,DN200 (not steepened),,P12-M1220,P12-M1219
8788,O21-P670,P12-P670,pipe,P12,200,100.000,0.510,0.510,0,0.047,0.091,1,0,1.480,2.040,2.040,DN200 (not steepened),,P12-M670,P12-M669
8796,O21-P1119,P12-P1119,pipe,P12,200,97.600,0.510,0.510,0,0.395,0.441,1,0,2.700,3.590,3.590,DN200 (not steepened),,P12-M1119,P12-M1118
8802,O21-P1115,P12-P1115,pipe,P12,200,97.100,0.510,0.510,0,0.442,0.552,1,0,3.340,3.090,3.340,DN200 (not steepened),,P12-M1115,P12-M1114
620,O21-P537,P12-P537,pipe,P12,200,35.500,0.510,0.510,0,0.423,0.518,1,0,4.050,4.110,4.110,DN200 (not steepened),,P12-M537,P12-M536
8820,O21-P789,P12-P789,pipe,P12,200,100.000,0.510,0.510,0,0.264,0.269,1,0,1.480,1.570,1.570,DN200 (not steepened),,P12-M789,P12-M788
638,O21-P1260,P12-P1260,pipe,P12,200,16.200,0.510,0.510,0,0.391,0.391,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M1260,P12-M1259
17037,O21-P569,P12-P569,pipe,P12,200,54.800,0.510,0.510,0,0.273,0.310,1,0,1.480,1.540,1.540,DN200 (not steepened),,P12-M569,P12-M416
17038,O21-P417,P12-P417,pipe,P12,200,101.800,0.510,0.510,0,0.314,0.360,1,0,2.060,1.480,2.060,DN200 (not steepened),,P12-M417,P12-M416
17039,O21-P415,P12-P415,pipe,P12,200,76.500,0.510,0.510,0,0.378,0.420,1,0,2.080,1.480,2.080,DN200 (not steepened),,P12-M415,P12-M414
17040,O21-P416,P12-P416,pipe,P12,200,52.200,0.510,0.510,0,0.347,0.395,1,0,1.540,1.680,1.680,DN200 (not steepened),,P12-M416,P12-M415
17041,O21-P649,P12-P649,pipe,P12,200,48.300,0.510,0.510,0,0.081,0.165,1,0,1.740,1.480,1.740,DN200 (not steepened),,P12-M649,P12-M648
664,O21-P976,P12-P976,pipe,P12,200,43.100,0.510,0.510,0,0.280,0.325,1,0,1.570,1.480,1.570,DN200 (not steepened),,P12-M976,P12-M975
17048,O21-P662,P12-P662,pipe,P12,200,48.300,0.510,0.510,0,0.022,0.022,1,0,1.480,1.910,1.910,DN200 (not steepened),,P12-M662,P12-M661
8863,O21-P1025,P12-P1025,pipe,P12,200,38.400,0.510,0.510,0,0.562,0.606,1,0,3.250,3.370,3.370,DN200 (not steepened),,P12-M1025,P12-M1024
685,O21-P596,P12-P596,pipe,P12,200,70.500,0.510,0.510,0,0.314,0.403,1,0,5.800,5.450,5.800,DN200 (not steepened),,P12-M596,P12-M595
17072,O21-P772,P12-P772,pipe,P12,200,75.700,0.510,0.510,0,0.052,0.104,1,0,1.480,2.060,2.060,DN200 (not steepened),,P12-M772,P12-M771
17073,O21-P782,P12-P782,pipe,P12,200,58.300,0.510,0.510,0,0.024,0.024,1,0,1.480,1.720,1.720,DN200 (not steepened),,P12-M782,P12-M777
8882,O21-P1325,P12-P1325,pipe,P12,200,100.000,0.510,0.510,0,0.289,0.297,1,0,3.450,1.480,3.450,DN200 (not steepened),,P12-M1325,P12-M129
693,O21-P1273,P12-P1273,pipe,P12,200,61.200,0.510,0.510,0,0.165,0.256,1,0,1.960,2.770,2.770,DN200 (not steepened),,P12-M1273,P12-M1272
8886,O21-P1232,P12-P1232,pipe,P12,200,100.000,0.510,0.510,0,0.225,0.310,1,0,2.590,3.610,3.610,DN200 (not steepened),,P12-M1232,P12-M1231
8887,O21-P211,P12-P211,pipe,P12,200,90.400,0.510,0.510,0,0.082,0.157,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M211,P12-M210
17079,O21-P831,P12-P831,pipe,P12,200,48.000,0.510,0.510,0,0.079,0.162,1,0,1.480,1.920,1.920,DN200 (not steepened),,P12-M831,P12-M830
17090,O21-P1099,P12-P1099,pipe,P12,200,32.400,0.510,0.510,0,0.208,0.312,1,0,1.550,1.600,1.600,DN200 (not steepened),,P12-M1099,P12-M1098
17091,O21-P1100,P12-P1100,pipe,P12,200,67.600,0.510,0.510,0,0.156,0.301,1,0,1.510,1.550,1.550,DN200 (not steepened),,P12-M1100,P12-M1099
17092,O21-P1045,P12-P1045,pipe,P12,200,55.500,0.510,0.510,0,0.156,0.301,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M1045,P12-M1023
17093,O21-P1046,P12-P1046,pipe,P12,200,78.000,0.510,0.510,0,0.114,0.225,1,0,1.480,1.490,1.490,DN200 (not steepened),,P12-M1046,P12-M1045
17104,O21-P1127,P12-P1127,pipe,P12,200,79.300,0.510,0.510,0,0.071,0.142,1,0,1.480,1.500,1.500,DN200 (not steepened),,P12-M1127,P12-M1126
726,O21-P829,P12-P829,pipe,P12,200,59.400,0.510,0.510,0,0.165,0.215,1,0,2.190,2.050,2.190,DN200 (not steepened),,P12-M829,P12-M828
8923,O21-P498,P12-P498,pipe,P12,200,97.700,0.510,0.510,0,0.199,0.221,1,0,2.560,2.880,2.880,DN200 (not steepened),,P12-M498,P12-M488
8935,O21-P107,P12-P107,pipe,P12,200,115.500,0.510,0.510,0,0.711,0.741,1,0,5.770,1.480,5.770,DN200 (not steepened),,P12-M107,P12-M106
8938,O21-P212,P12-P212,pipe,P12,200,100.000,0.510,0.510,0,0.062,0.116,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M212,P12-M211
749,O21-P295,P12-P295,pipe,P12,200,64.700,0.510,0.510,0,0.050,0.094,1,0,2.080,1.990,2.080,DN200 (not steepened),,P12-M295,P12-M294
8944,O21-P754,P12-P754,pipe,P12,200,97.800,0.510,0.510,0,0.372,0.422,1,0,2.490,2.800,2.800,DN200 (not steepened),,P12-M754,P12-M753
762,O21-P933,P12-P933,pipe,P12,200,57.700,0.510,0.510,0,0.202,0.202,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M933,P12-M932
764,O21-P1184,P12-P1184,pipe,P12,200,57.900,0.510,0.510,0,0.208,0.253,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M1184,P12-M1113
772,O21-P1138,P12-P1138,pipe,P12,200,76.900,0.510,0.510,0,0.571,0.604,1,0,3.570,4.230,4.230,DN200 (not steepened),,P12-M1138,P12-M1137
778,O21-P802,P12-P802,pipe,P12,200,49.700,0.510,0.510,0,0.073,0.145,1,0,1.480,1.540,1.540,DN200 (not steepened),,P12-M802,P12-M801
8971,O21-P793,P12-P793,pipe,P12,200,64.200,0.510,0.510,0,0.142,0.226,1,0,1.480,1.650,1.650,DN200 (not steepened),,P12-M793,P12-M792
8978,O21-P1194,P12-P1194,pipe,P12,200,100.000,0.510,0.510,0,0.189,0.254,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M1194,P12-M1193
8981,O21-P1151,P12-P1151,pipe,P12,200,76.900,0.510,0.510,0,0.315,0.323,1,0,1.590,2.030,2.030,DN200 (not steepened),,P12-M1151,P12-M1150
794,O21-P854,P12-P854,pipe,P12,200,55.900,0.510,0.510,0,0.649,0.733,1,0,7.220,7.800,7.800,DN200 (not steepened),,P12-M854,P12-M853
17193,O21-P849,P12-P849,pipe,P12,200,46.700,0.510,0.510,0,0.079,0.162,1,0,1.480,1.690,1.690,DN200 (not steepened),,P12-M849,P12-M848
17194,O21-P848,P12-P848,pipe,P12,200,42.300,0.510,0.510,0,0.080,0.162,1,0,1.690,1.910,1.910,DN200 (not steepened),,P12-M848,P12-M847
17195,O21-P54,P12-P54,pipe,P12,560,28.200,0.155,0.245,1,0.750,0.834,0,0,8.680,8.660,8.680,Steepened up to 0.30 %,,P12-M54,P12-M53
17196,O21-P55,P12-P55,pipe,P12,560,71.800,0.155,0.245,1,0.750,0.834,0,0,8.500,8.680,8.680,Steepened up to 0.30 %,,P12-M55,P12-M54
17197,O21-P847,P12-P847,pipe,P12,200,34.000,0.510,0.510,0,0.081,0.162,1,0,1.910,2.150,2.150,DN200 (not steepened),,P12-M847,P12-M54
17198,O21-P873,P12-P873,pipe,P12,200,52.500,0.510,0.510,0,0.404,0.461,1,0,4.320,4.130,4.320,DN200 (not steepened),,P12-M873,P12-M872
17199,O21-P872,P12-P872,pipe,P12,200,51.700,0.510,0.510,0,0.407,0.463,1,0,4.130,3.880,4.130,DN200 (not steepened),,P12-M872,P12-M871
17200,O21-P871,P12-P871,pipe,P12,200,50.200,0.510,0.510,0,0.407,0.464,1,0,3.880,3.820,3.880,DN200 (not steepened),,P12-M871,P12-M870
17215,O21-P1307,P12-P1307,pipe,P12,200,100.000,0.510,0.510,0,0.310,0.315,1,0,1.480,2.040,2.040,DN200 (not steepened),,P12-M1307,P12-M1306
832,O21-P766,P12-P766,pipe,P12,200,19.500,0.510,0.510,0,0.100,0.195,1,0,1.540,1.480,1.540,DN200 (not steepened),,P12-M766,P12-M765
17216,O21-P1306,P12-P1306,pipe,P12,200,100.000,0.510,0.510,0,0.346,0.353,1,0,2.040,2.790,2.790,DN200 (not steepened),,P12-M1306,P12-M111
17217,O21-P557,P12-P557,pipe,P12,200,59.700,0.510,0.510,0,0.420,0.516,1,0,2.580,2.970,2.970,DN200 (not steepened),,P12-M557,P12-M556
17218,O21-P1291,P12-P1291,pipe,P12,200,27.800,0.510,0.510,0,0.177,0.201,1,0,1.480,1.650,1.650,DN200 (not steepened),,P12-M1291,P12-M109
17219,O21-P110,P12-P110,pipe,P12,200,15.300,0.510,0.510,0,0.684,0.715,1,0,5.860,6.000,6.000,DN200 (not steepened),,P12-M110,P12-M109
17220,O21-P109,P12-P109,pipe,P12,200,58.300,0.510,0.510,0,0.685,0.717,1,0,6.000,6.060,6.060,DN200 (not steepened),,P12-M109,P12-M108
17221,O21-P108,P12-P108,pipe,P12,200,45.800,0.510,0.510,0,0.711,0.741,1,0,6.060,2.640,6.060,DN200 (not steepened),,P12-M108,P12-M107
17222,O21-P1287,P12-P1287,pipe,P12,200,61.300,0.510,0.510,0,0.413,0.423,1,0,3.170,4.420,4.420,DN200 (not steepened),,P12-M1287,P12-M108
840,O21-P844,P12-P844,pipe,P12,200,59.200,0.510,0.510,0,0.254,0.254,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M844,P12-M826
17223,O21-P1,P12-P1,pipe,P12,630,337.100,0.125,0.202,1,0.753,0.836,0,0,9.420,11.010,11.010,Steepened up to 0.30 %,,P12-M1,P12
17235,O21-P288,P12-P288,pipe,P12,200,85.200,0.510,0.510,0,0.048,0.094,1,0,1.480,1.840,1.840,DN200 (not steepened),,P12-M288,P12-M280
9044,O21-P441,P12-P441,pipe,P12,200,56.600,0.510,0.510,0,0.260,0.303,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M441,P12-M440
17236,O21-P75,P12-P75,pipe,P12,355,65.900,0.270,0.344,1,0.764,0.852,0,0,8.160,8.060,8.160,Steepened 0.30 to 0.50 %,,P12-M75,P12-M74
17237,O21-P57,P12-P57,pipe,P12,450,76.600,0.205,0.276,1,0.757,0.833,0,0,8.880,9.090,9.090,Steepened up to 0.30 %,,P12-M57,P12-M56
17238,O21-P58,P12-P58,pipe,P12,450,50.200,0.205,0.276,1,0.757,0.833,0,0,8.740,8.880,8.880,Steepened up to 0.30 %,,P12-M58,P12-M57
17239,O21-P390,P12-P390,pipe,P12,200,100.000,0.510,0.510,0,0.417,0.440,1,0,3.430,4.090,4.090,DN200 (not steepened),,P12-M390,P12-M389
17240,O21-P392,P12-P392,pipe,P12,200,100.000,0.510,0.510,0,0.417,0.434,1,0,2.970,3.030,3.030,DN200 (not steepened),,P12-M392,P12-M391
17241,O21-P238,P12-P238,pipe,P12,200,96.000,0.510,0.510,0,0.253,0.312,1,0,3.680,3.090,3.680,DN200 (not steepened),,P12-M238,P12-M160
17242,O21-P156,P12-P156,pipe,P12,200,127.200,0.510,0.510,0,0.382,0.442,1,0,3.760,3.520,3.760,DN200 (not steepened),,P12-M156,P12-M155
17243,O21-P155,P12-P155,pipe,P12,200,79.400,0.510,0.510,0,0.382,0.443,1,0,3.520,3.430,3.520,DN200 (not steepened),,P12-M155,P12-M154
17244,O21-P154,P12-P154,pipe,P12,200,84.300,0.510,0.510,0,0.382,0.443,1,0,3.430,3.430,3.430,DN200 (not steepened),,P12-M154,P12-M153
862,O21-P852,P12-P852,pipe,P12,250,59.700,0.375,0.648,1,0.750,0.854,0,0,7.950,8.180,8.180,Steepened 0.50 to 0.75 %,,P12-M852,P12-M851
17245,O21-P201,P12-P201,pipe,P12,200,81.100,0.510,0.510,0,0.138,0.223,1,0,1.930,1.740,1.930,DN200 (not steepened),,P12-M201,P12-M200
17246,O21-P200,P12-P200,pipe,P12,200,90.300,0.510,0.510,0,0.138,0.223,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M200,P12-M199
17247,O21-P199,P12-P199,pipe,P12,200,59.300,0.510,0.510,0,0.139,0.224,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M199,P12-M198
17248,O21-P198,P12-P198,pipe,P12,200,92.500,0.510,0.510,0,0.140,0.224,1,0,1.610,1.480,1.610,DN200 (not steepened),,P12-M198,P12-M197
17249,O21-P197,P12-P197,pipe,P12,200,71.100,0.510,0.510,0,0.140,0.224,1,0,1.900,1.480,1.900,DN200 (not steepened),,P12-M197,P12-M150
17250,O21-P153,P12-P153,pipe,P12,200,91.000,0.510,0.510,0,0.382,0.443,1,0,3.430,3.960,3.960,DN200 (not steepened),,P12-M153,P12-M152
17251,O21-P152,P12-P152,pipe,P12,200,98.200,0.510,0.510,0,0.382,0.443,1,0,3.960,4.490,4.490,DN200 (not steepened),,P12-M152,P12-M151
17252,O21-P151,P12-P151,pipe,P12,200,66.400,0.510,0.510,0,0.383,0.443,1,0,4.490,4.810,4.810,DN200 (not steepened),,P12-M151,P12-M150
871,O21-P1198,P12-P1198,pipe,P12,200,20.100,0.510,0.510,0,0.185,0.239,1,0,1.990,2.090,2.090,DN200 (not steepened),,P12-M1198,P12-M1121
9064,O21-P1095,P12-P1095,pipe,P12,200,98.400,0.510,0.510,0,0.228,0.267,1,0,1.480,1.580,1.580,DN200 (not steepened),,P12-M1095,P12-M1086
17253,O21-P150,P12-P150,pipe,P12,200,111.700,0.510,0.510,0,0.386,0.451,1,0,4.810,5.590,5.590,DN200 (not steepened),,P12-M150,P12-M149
17254,O21-P178,P12-P178,pipe,P12,200,77.900,0.510,0.510,0,0.168,0.287,1,0,2.660,2.700,2.700,DN200 (not steepened),,P12-M178,P12-M148
17255,O21-P148,P12-P148,pipe,P12,200,58.200,0.510,0.510,0,0.392,0.464,1,0,6.320,6.310,6.320,DN200 (not steepened),,P12-M148,P12-M147
17256,O21-P149,P12-P149,pipe,P12,200,87.900,0.510,0.510,0,0.386,0.451,1,0,5.590,6.320,6.320,DN200 (not steepened),,P12-M149,P12-M148
17257,O21-P2,P12-P2,pipe,P12,630,70.900,0.125,0.202,1,0.750,0.831,0,0,9.440,9.420,9.440,Steepened up to 0.30 %,,P12-M2,P12-M1
9070,O21-P56,P12-P56,pipe,P12,560,113.800,0.155,0.245,1,0.750,0.834,0,0,9.220,8.500,9.220,Steepened up to 0.30 %,,P12-M56,P12-M55
17258,O21-P3,P12-P3,pipe,P12,630,99.700,0.125,0.202,1,0.750,0.831,0,0,9.370,9.440,9.440,Steepened up to 0.30 %,,P12-M3,P12-M2
17259,O21-P13,P12-P13,pipe,P12,630,233.400,0.125,0.205,1,0.754,0.835,0,0,12.170,11.760,12.170,Steepened up to 0.30 %,,P12-M13,P12-M12
17260,O21-P12,P12-P12,pipe,P12,630,101.000,0.125,0.205,1,0.754,0.835,0,0,11.760,11.200,11.760,Steepened up to 0.30 %,,P12-M12,P12-M11
17261,O21-P11,P12-P11,pipe,P12,630,196.900,0.125,0.205,1,0.754,0.835,0,0,11.200,10.670,11.200,Steepened up to 0.30 %,,P12-M11,P12-M10
17262,O21-P10,P12-P10,pipe,P12,630,165.100,0.125,0.205,1,0.754,0.835,0,0,10.670,9.990,10.670,Steepened up to 0.30 %,,P12-M10,P12-M9
17263,O21-P9,P12-P9,pipe,P12,630,194.600,0.125,0.205,1,0.754,0.835,0,0,9.990,9.560,9.990,Steepened up to 0.30 %,,P12-M9,P12-M8
17264,O21-P8,P12-P8,pipe,P12,630,151.100,0.125,0.205,1,0.754,0.835,0,0,9.560,9.040,9.560,Steepened up to 0.30 %,,P12-M8,P12-M7
17265,O21-P7,P12-P7,pipe,P12,630,156.200,0.125,0.205,1,0.754,0.835,0,0,9.040,8.710,9.040,Steepened up to 0.30 %,,P12-M7,P12-M6
17266,O21-P6,P12-P6,pipe,P12,630,96.700,0.125,0.202,1,0.750,0.831,0,0,8.710,9.050,9.050,Steepened up to 0.30 %,,P12-M6,P12-M5
17267,O21-P357,P12-P357,pipe,P12,200,55.800,0.510,0.510,0,0.477,0.497,1,0,14.110,14.430,14.430,DN200 (not steepened),,P12-M357,P12-M22
17268,O21-P22,P12-P22,pipe,P12,560,55.500,0.155,0.202,1,0.750,0.829,0,0,14.750,14.960,14.960,Steepened up to 0.30 %,,P12-M22,P12-M21
17269,O21-P23,P12-P23,pipe,P12,560,73.700,0.155,0.208,1,0.750,0.832,0,0,11.840,11.210,11.840,Steepened up to 0.30 %,,P12-M23,P12-M22
17270,O21-P240,P12-P240,pipe,P12,200,61.600,0.510,0.510,0,0.251,0.308,1,0,4.210,4.550,4.550,DN200 (not steepened),,P12-M240,P12-M239
930,O21-P1012,P12-P1012,pipe,P12,200,55.400,0.510,0.510,0,0.290,0.298,1,0,1.480,1.600,1.600,DN200 (not steepened),,P12-M1012,P12-M999
941,O21-P601,P12-P601,pipe,P12,200,55.600,0.510,0.510,0,0.277,0.354,1,0,4.630,4.840,4.840,DN200 (not steepened),,P12-M601,P12-M600
944,O21-P974,P12-P974,pipe,P12,200,21.100,0.510,0.510,0,0.185,0.250,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M974,P12-M973
9144,O21-P313,P12-P313,pipe,P12,200,98.700,0.510,0.510,0,0.040,0.072,1,0,1.480,1.500,1.500,DN200 (not steepened),,P12-M313,P12-M312
953,O21-P230,P12-P230,pipe,P12,200,61.000,0.510,0.510,0,0.114,0.220,1,0,1.650,1.760,1.760,DN200 (not steepened),,P12-M230,P12-M229
988,O21-P592,P12-P592,pipe,P12,200,21.600,0.510,0.510,0,0.326,0.419,1,0,5.000,5.110,5.110,DN200 (not steepened),,P12-M592,P12-M591
9188,O21-P1263,P12-P1261,pipe,P12,200,65.100,0.510,0.510,0,0.391,0.391,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M1261,P12-M1260
9212,O21-P462,P12-P462,pipe,P12,200,99.000,0.510,0.510,0,0.298,0.308,1,0,3.660,4.250,4.250,DN200 (not steepened),,P12-M462,P12-M433
1021,O21-P1319,P12-P1319,pipe,P12,200,55.300,0.510,0.510,0,0.106,0.155,1,0,4.820,1.480,4.820,DN200 (not steepened),,P12-M1319,P12-M1318
1031,O21-P889,P12-P889,pipe,P12,200,43.800,0.510,0.510,0,0.092,0.185,1,0,1.480,1.900,1.900,DN200 (not steepened),,P12-M889,P12-M888
1035,O21-P1080,P12-P1080,pipe,P12,200,22.200,0.510,0.510,0,0.332,0.398,1,0,2.230,2.330,2.330,DN200 (not steepened),,P12-M1080,P12-M1079
9243,O21-P1214,P12-P1214,pipe,P12,200,61.400,0.510,0.510,0,0.380,0.447,1,0,7.260,7.680,7.680,DN200 (not steepened),,P12-M1214,P12-M1213
9247,O21-P403,P12-P403,pipe,P12,200,100.000,0.510,0.510,0,0.635,0.710,1,0,4.080,4.090,4.090,DN200 (not steepened),,P12-M403,P12-M402
9255,O21-P174,P12-P174,pipe,P12,200,71.700,0.510,0.510,0,0.251,0.265,1,0,1.630,2.570,2.570,DN200 (not steepened),,P12-M174,P12-M173
9264,O21-P1078,P12-P1078,pipe,P12,200,99.100,0.510,0.510,0,0.374,0.440,1,0,2.450,2.430,2.450,DN200 (not steepened),,P12-M1078,P12-M76
9266,O21-P413,P12-P413,pipe,P12,200,100.000,0.510,0.510,0,0.383,0.424,1,0,1.480,1.520,1.520,DN200 (not steepened),,P12-M413,P12-M412
9268,O21-P917,P12-P917,pipe,P12,200,99.100,0.510,0.510,0,0.271,0.318,1,0,2.560,2.650,2.650,DN200 (not steepened),,P12-M917,P12-M916
1087,O21-P964,P12-P964,pipe,P12,200,22.800,0.510,0.510,0,0.218,0.287,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M964,P12-M963
9287,O21-P876,P12-P876,pipe,P12,200,100.000,0.510,0.510,0,0.398,0.453,1,0,4.800,4.600,4.800,DN200 (not steepened),,P12-M876,P12-M875
1102,O21-P893,P12-P893,pipe,P12,200,23.000,0.510,0.510,0,0.451,0.560,1,0,5.890,5.870,5.890,DN200 (not steepened),,P12-M893,P12-M892
1103,O21-P707,P12-P707,pipe,P12,200,67.100,0.510,0.510,0,0.345,0.370,1,0,2.620,2.770,2.770,DN200 (not steepened),,P12-M707,P12-M706
9299,O21-P1093,P12-P1093,pipe,P12,200,69.500,0.510,0.510,0,0.103,0.205,1,0,1.480,1.680,1.680,DN200 (not steepened),,P12-M1093,P12-M1081
1109,O21-P76,P12-P76,pipe,P12,355,23.200,0.270,0.344,1,0.759,0.845,0,0,8.150,8.160,8.160,Steepened 0.30 to 0.50 %,,P12-M76,P12-M75
1113,O21-P252,P12-P252,pipe,P12,200,32.800,0.510,0.510,0,0.127,0.203,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M252,P12-M246
9326,O21-P936,P12-P936,pipe,P12,200,100.000,0.510,0.510,0,0.183,0.236,1,0,2.880,3.390,3.390,DN200 (not steepened),,P12-M936,P12-M935
1147,O21-P600,P12-P600,pipe,P12,200,82.300,0.510,0.510,0,0.278,0.354,1,0,4.840,5.320,5.320,DN200 (not steepened),,P12-M600,P12-M599
1148,O21-P912,P12-P912,pipe,P12,200,23.400,0.510,0.510,0,0.207,0.297,1,0,2.610,2.410,2.610,DN200 (not steepened),,P12-M912,P12-M893
1149,O21-P1051,P12-P1051,pipe,P12,200,97.800,0.510,0.510,0,0.090,0.180,1,0,1.480,2.840,2.840,DN200 (not steepened),,P12-M1051,P12-M1050
1154,O21-P172,P12-P172,pipe,P12,200,90.800,0.510,0.510,0,0.338,0.348,1,0,3.110,4.170,4.170,DN200 (not steepened),,P12-M172,P12-M171
1160,O21-P176,P12-P176,pipe,P12,200,23.500,0.510,0.510,0,0.237,0.244,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M176,P12-M175
17558,O21-P1256,P12-P1256,pipe,P12,200,94.100,0.510,0.510,0,0.398,0.401,1,0,1.990,1.480,1.990,DN200 (not steepened),,P12-M1256,P12-M1255
17559,O21-P1257,P12-P1257,pipe,P12,200,91.900,0.510,0.510,0,0.398,0.400,1,0,1.630,1.490,1.630,DN200 (not steepened),,P12-M1257,P12-M1256
9377,O21-P798,P12-P798,pipe,P12,200,82.500,0.510,0.510,0,0.097,0.182,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M798,P12-M797
9390,O21-P616,P12-P616,pipe,P12,200,99.400,0.510,0.510,0,0.217,0.288,1,0,1.960,2.390,2.390,DN200 (not steepened),,P12-M616,P12-M591
9451,O21-P442,P12-P442,pipe,P12,200,101.600,0.510,0.510,0,0.237,0.282,1,0,1.980,1.480,1.980,DN200 (not steepened),,P12-M442,P12-M441
1261,O21-P658,P12-P658,pipe,P12,200,27.500,0.510,0.510,0,0.179,0.247,1,0,2.760,2.810,2.810,DN200 (not steepened),,P12-M658,P12-M657
9462,O21-P935,P12-P935,pipe,P12,200,100.000,0.510,0.510,0,0.242,0.275,1,0,3.390,3.670,3.670,DN200 (not steepened),,P12-M935,P12-M928
1308,O21-P468,P12-P468,pipe,P12,200,24.900,0.510,0.510,0,0.204,0.249,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M468,P12-M467
9503,O21-P987,P12-P987,pipe,P12,200,100.700,0.510,0.510,0,0.323,0.386,1,0,2.520,1.480,2.520,DN200 (not steepened),,P12-M987,P12-M986
9518,O21-P664,P12-P664,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.145,1,0,1.480,2.160,2.160,DN200 (not steepened),,P12-M664,P12-M663
9521,O21-P1067,P12-P1067,pipe,P12,200,100.000,0.510,0.510,0,0.242,0.321,1,0,2.060,2.200,2.200,DN200 (not steepened),,P12-M1067,P12-M1066
1340,O21-P1083,P12-P1083,pipe,P12,200,25.200,0.510,0.510,0,0.323,0.379,1,0,2.220,2.010,2.220,DN200 (not steepened),,P12-M1083,P12-M1082
9546,O21-P969,P12-P969,pipe,P12,200,54.400,0.510,0.510,0,0.297,0.324,1,0,1.500,1.480,1.500,DN200 (not steepened),,P12-M969,P12-M968
17742,O21-P502,P12-P502,pipe,P12,200,46.800,0.510,0.510,0,0.184,0.229,1,0,1.820,2.570,2.570,DN200 (not steepened),,P12-M502,P12-M489
9551,O21-P1174,P12-P1174,pipe,P12,200,99.600,0.510,0.510,0,0.213,0.278,1,0,1.800,1.790,1.800,DN200 (not steepened),,P12-M1174,P12-M1167
1360,O21-P1264,P12-P1264,pipe,P12,200,60.400,0.510,0.510,0,0.251,0.382,1,0,6.210,6.920,6.920,DN200 (not steepened),,P12-M1264,P12-M100
17743,O21-P503,P12-P503,pipe,P12,200,77.700,0.510,0.510,0,0.183,0.226,1,0,1.890,1.820,1.890,DN200 (not steepened),,P12-M503,P12-M502
17744,O21-P275,P12-P275,pipe,P12,200,77.600,0.510,0.510,0,0.296,0.319,1,0,1.580,1.670,1.670,DN200 (not steepened),,P12-M275,P12-M274
17745,O21-P276,P12-P276,pipe,P12,200,89.900,0.510,0.510,0,0.293,0.316,1,0,1.680,1.580,1.680,DN200 (not steepened),,P12-M276,P12-M275
1368,O21-P621,P12-P621,pipe,P12,200,25.500,0.510,0.510,0,0.152,0.170,1,0,1.560,1.480,1.560,DN200 (not steepened),,P12-M621,P12-M620
17768,O21-P1056,P12-P1056,pipe,P12,200,78.400,0.510,0.510,0,0.150,0.150,1,0,1.480,1.760,1.760,DN200 (not steepened),,P12-M1056,P12-M1034
9577,O21-P1163,P12-P1163,pipe,P12,200,67.200,0.510,0.510,0,0.379,0.379,1,0,2.790,1.480,2.790,DN200 (not steepened),,P12-M1163,P12-M1162
1386,O21-P316,P12-P316,pipe,P12,200,60.800,0.510,0.510,0,0.217,0.264,1,0,1.720,1.690,1.720,DN200 (not steepened),,P12-M316,P12-M315
1391,O21-P1195,P12-P1195,pipe,P12,200,25.700,0.510,0.510,0,0.244,0.268,1,0,2.260,2.120,2.260,DN200 (not steepened),,P12-M1195,P12-M1117
9597,O21-P1028,P12-P1028,pipe,P12,200,100.000,0.510,0.510,0,0.552,0.598,1,0,3.250,3.120,3.250,DN200 (not steepened),,P12-M1028,P12-M1027
1407,O21-P371,P12-P371,pipe,P12,200,75.400,0.510,0.510,0,0.460,0.478,1,0,10.460,11.380,11.380,DN200 (not steepened),,P12-M371,P12-M370
9613,O21-P400,P12-P400,pipe,P12,200,99.700,0.510,0.510,0,0.643,0.715,1,0,4.880,5.390,5.390,DN200 (not steepened),,P12-M400,P12-M23
1429,O21-P1326,P12-P1326,pipe,P12,200,26.200,0.510,0.510,0,0.069,0.142,1,0,2.570,1.480,2.570,DN200 (not steepened),,P12-M1326,P12-M1325
9631,O21-P896,P12-P896,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.462,1,0,6.510,6.440,6.510,DN200 (not steepened),,P12-M896,P12-M895
1444,O21-P281,P12-P281,pipe,P12,200,61.100,0.510,0.510,0,0.087,0.158,1,0,2.770,3.240,3.240,DN200 (not steepened),,P12-M281,P12-M280
1452,O21-P1183,P12-P1183,pipe,P12,200,58.000,0.510,0.510,0,0.150,0.203,1,0,1.480,2.060,2.060,DN200 (not steepened),,P12-M1183,P12-M1182
9645,O21-P512,P12-P512,pipe,P12,200,100.000,0.510,0.510,0,0.064,0.128,1,0,1.970,1.480,1.970,DN200 (not steepened),,P12-M512,P12-M511
1454,O21-P954,P12-P954,pipe,P12,200,26.400,0.510,0.510,0,0.125,0.163,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M954,P12-M953
1458,O21-P1294,P12-P1294,pipe,P12,200,26.400,0.510,0.510,0,0.089,0.179,1,0,1.480,2.440,2.440,DN200 (not steepened),,P12-M1294,P12-M1293
1461,O21-P292,P12-P292,pipe,P12,200,71.800,0.510,0.510,0,0.144,0.198,1,0,2.300,2.980,2.980,DN200 (not steepened),,P12-M292,P12-M291
9655,O21-P1255,P12-P1255,pipe,P12,200,45.300,0.510,0.510,0,0.401,0.405,1,0,1.770,1.480,1.770,DN200 (not steepened),,P12-M1255,P12-M99
1465,O21-P1055,P12-P1055,pipe,P12,200,62.000,0.510,0.510,0,0.204,0.238,1,0,1.510,1.480,1.510,DN200 (not steepened),,P12-M1055,P12-M1054
9658,O21-P1213,P12-P1213,pipe,P12,200,58.500,0.510,0.510,0,0.380,0.447,1,0,7.680,7.880,7.880,DN200 (not steepened),,P12-M1213,P12-M84
9659,O21-P4,P12-P4,pipe,P12,630,65.300,0.125,0.202,1,0.750,0.831,0,0,9.140,9.370,9.370,Steepened up to 0.30 %,,P12-M4,P12-M3
1468,O21-P629,P12-P629,pipe,P12,200,26.500,0.510,0.510,0,0.134,0.155,1,0,2.290,2.400,2.400,DN200 (not steepened),,P12-M629,P12-M592
1471,O21-P1227,P12-P1227,pipe,P12,200,68.200,0.510,0.510,0,0.168,0.241,1,0,1.640,2.070,2.070,DN200 (not steepened),,P12-M1227,P12-M1218
9664,O21-P1215,P12-P1215,pipe,P12,200,110.600,0.510,0.510,0,0.380,0.447,1,0,6.690,7.260,7.260,DN200 (not steepened),,P12-M1215,P12-M1214
9669,O21-P927,P12-P927,pipe,P12,200,100.000,0.510,0.510,0,0.352,0.371,1,0,3.610,3.590,3.610,DN200 (not steepened),,P12-M927,P12-M926
9678,O21-P448,P12-P448,pipe,P12,200,100.000,0.510,0.510,0,0.101,0.101,1,0,2.370,1.480,2.370,DN200 (not steepened),,P12-M448,P12-M447
1491,O21-P438,P12-P438,pipe,P12,200,79.800,0.510,0.510,0,0.304,0.339,1,0,1.740,1.750,1.750,DN200 (not steepened),,P12-M438,P12-M437
1495,O21-P710,P12-P710,pipe,P12,200,26.800,0.510,0.510,0,0.276,0.320,1,0,2.770,2.930,2.930,DN200 (not steepened),,P12-M710,P12-M709
1500,O21-P1142,P12-P1142,pipe,P12,200,58.200,0.510,0.510,0,0.563,0.592,1,0,2.450,2.360,2.450,DN200 (not steepened),,P12-M1142,P12-M1141
1522,O21-P1279,P12-P1279,pipe,P12,200,75.700,0.510,0.510,0,0.361,0.369,1,0,2.670,1.740,2.670,DN200 (not steepened),,P12-M1279,P12-M1278
1526,O21-P1300,P12-P1300,pipe,P12,200,63.600,0.510,0.510,0,0.294,0.294,1,0,2.710,3.760,3.760,DN200 (not steepened),,P12-M1300,P12-M1299
1544,O21-P841,P12-P841,pipe,P12,200,27.500,0.510,0.510,0,0.117,0.232,1,0,1.620,1.530,1.620,DN200 (not steepened),,P12-M841,P12-M840
9740,O21-P380,P12-P380,pipe,P12,200,100.000,0.510,0.510,0,0.425,0.448,1,0,4.840,5.170,5.170,DN200 (not steepened),,P12-M380,P12-M379
9756,O21-P377,P12-P377,pipe,P12,200,100.000,0.510,0.510,0,0.426,0.449,1,0,6.060,7.320,7.320,DN200 (not steepened),,P12-M377,P12-M376
9768,O21-P344,P12-P344,pipe,P12,200,100.000,0.510,0.510,0,0.083,0.083,1,0,5.630,5.470,5.630,DN200 (not steepened),,P12-M344,P12-M343
9770,O21-P538,P12-P538,pipe,P12,200,80.500,0.510,0.510,0,0.423,0.518,1,0,3.840,4.050,4.050,DN200 (not steepened),,P12-M538,P12-M537
9776,O21-P68,P12-P68,pipe,P12,450,99.800,0.205,0.276,1,0.752,0.829,0,0,8.600,8.410,8.600,Steepened up to 0.30 %,,P12-M68,P12-M67
