key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
13057,O10-P110,P4L1-P110,pipe,P4L1,200,75.900,0.510,0.510,0,0.116,0.222,1,0,1.810,2.090,2.090,DN200 (not steepened),,P4L1-M110,P4L1-M109
6917,O10-P152,P4L1-P152,pipe,P4L1,200,100.000,0.510,0.510,0,0.056,0.109,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4L1-M152,P4L1-M151
2829,O10-P277,P4L1-P277,pipe,P4L1,200,67.600,0.510,0.510,0,0.033,0.058,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L1-M277,P4L1-M276
4882,O10-P323,P4L1-P323,pipe,P4L1,200,82.100,0.510,0.510,0,0.099,0.188,1,0,1.990,1.950,1.990,DN200 (not steepened),,P4L1-M323,P4L1-M322
11027,O10-P154,P4L1-P154,pipe,P4L1,200,55.800,0.510,0.510,0,0.053,0.108,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4L1-M154,P4L1-M153
6934,O10-P115,P4L1-P115,pipe,P4L1,200,81.200,0.510,0.510,0,0.141,0.184,1,0,1.990,2.040,2.040,DN200 (not steepened),,P4L1-M115,P4L1-M108
11036,O10-P294,P4L1-P294,pipe,P4L1,200,100.000,0.510,0.510,0,0.168,0.294,1,0,4.140,3.890,4.140,DN200 (not steepened),,P4L1-M294,P4L1-M293
6944,O10-P10,P4L1-P10,pipe,P4L1,200,84.600,0.510,0.510,0,0.324,0.465,1,0,6.880,6.990,6.990,DN200 (not steepened),,P4L1-M10,P4L1-M9
6945,O10-P34,P4L1-P34,pipe,P4L1,200,84.600,0.510,0.510,0,0.242,0.380,1,0,3.680,3.920,3.920,DN200 (not steepened),,P4L1-M34,P4L1-M33
6961,O10-P239,P4L1-P239,pipe,P4L1,200,84.600,0.510,0.510,0,0.074,0.144,1,0,1.620,1.680,1.680,DN200 (not steepened),,P4L1-M239,P4L1-M238
11066,O10-P108,P4L1-P108,pipe,P4L1,200,70.200,0.510,0.510,0,0.169,0.269,1,0,2.410,2.260,2.410,DN200 (not steepened),,P4L1-M108,P4L1-M107
4923,O10-P376,P4L1-P376,pipe,P4L1,200,67.800,0.510,0.510,0,0.060,0.099,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L1-M376,P4L1-M375
831,O10-P320,P4L1-P320,pipe,P4L1,200,55.000,0.510,0.510,0,0.108,0.201,1,0,1.610,1.780,1.780,DN200 (not steepened),,P4L1-M320,P4L1-M302
6978,O10-P301,P4L1-P301,pipe,P4L1,200,83.600,0.510,0.510,0,0.151,0.265,1,0,1.750,2.270,2.270,DN200 (not steepened),,P4L1-M301,P4L1-M300
13131,O10-P237,P4L1-P237,pipe,P4L1,200,100.000,0.510,0.510,0,0.041,0.074,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L1-M237,P4L1-M236
13133,O10-P285,P4L1-P285,pipe,P4L1,200,100.000,0.510,0.510,0,0.118,0.226,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L1-M285,P4L1-M29
7000,O10-P238,P4L1-P238,pipe,P4L1,200,84.800,0.510,0.510,0,0.088,0.165,1,0,1.680,1.910,1.910,DN200 (not steepened),,P4L1-M238,P4L1-M227
9053,O10-P252,P4L1-P252,pipe,P4L1,200,98.300,0.510,0.510,0,0.153,0.275,1,0,2.640,2.680,2.680,DN200 (not steepened),,P4L1-M252,P4L1-M251
9060,O10-P248,P4L1-P248,pipe,P4L1,200,98.300,0.510,0.510,0,0.182,0.320,1,0,3.350,3.300,3.350,DN200 (not steepened),,P4L1-M248,P4L1-M25
7048,O10-P265,P4L1-P265,pipe,P4L1,200,85.000,0.510,0.510,0,0.116,0.220,1,0,1.770,1.950,1.950,DN200 (not steepened),,P4L1-M265,P4L1-M248
13193,O10-P196,P4L1-P196,pipe,P4L1,200,100.000,0.510,0.510,0,0.143,0.275,1,0,1.770,1.660,1.770,DN200 (not steepened),,P4L1-M196,P4L1-M99
5007,O10-P121,P4L1-P121,pipe,P4L1,200,68.600,0.510,0.510,0,0.166,0.173,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M121,P4L1-M120
5010,O10-P316,P4L1-P316,pipe,P4L1,200,68.600,0.510,0.510,0,0.042,0.063,1,0,2.850,3.020,3.020,DN200 (not steepened),,P4L1-M316,P4L1-M315
5021,O10-P310,P4L1-P310,pipe,P4L1,200,68.700,0.510,0.510,0,0.073,0.105,1,0,2.480,2.410,2.480,DN200 (not steepened),,P4L1-M310,P4L1-M309
13232,O10-P398,P4L1-P398,pipe,P4L1,200,100.000,0.510,0.510,0,0.337,0.338,1,0,5.680,6.020,6.020,DN200 (not steepened),,P4L1-M398,P4L1-M397
5042,O10-P38,P4L1-P38,pipe,P4L1,200,69.000,0.510,0.510,0,0.206,0.339,1,0,2.820,2.890,2.890,DN200 (not steepened),,P4L1-M38,P4L1-M37
7097,O10-P337,P4L1-P337,pipe,P4L1,200,85.200,0.510,0.510,0,0.093,0.175,1,0,1.750,1.740,1.750,DN200 (not steepened),,P4L1-M337,P4L1-M336
7098,O10-P233,P4L1-P233,pipe,P4L1,200,85.200,0.510,0.510,0,0.058,0.108,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L1-M233,P4L1-M232
7114,O10-P308,P4L1-P308,pipe,P4L1,200,81.300,0.510,0.510,0,0.080,0.115,1,0,2.270,2.370,2.370,DN200 (not steepened),,P4L1-M308,P4L1-M307
5069,O10-P126,P4L1-P126,pipe,P4L1,200,69.300,0.510,0.510,0,0.026,0.026,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M126,P4L1-M125
7118,O10-P226,P4L1-P226,pipe,P4L1,200,85.400,0.510,0.510,0,0.125,0.231,1,0,2.360,2.430,2.430,DN200 (not steepened),,P4L1-M226,P4L1-M225
11215,O10-P321,P4L1-P321,pipe,P4L1,200,64.600,0.510,0.510,0,0.106,0.198,1,0,1.820,1.610,1.820,DN200 (not steepened),,P4L1-M321,P4L1-M320
13264,O10-P135,P4L1-P135,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.760,3.910,3.910,Steepened 0.30 to 0.50 %,,P4L1-M135,P4L1-M134
7121,O10-P50,P4L1-P50,pipe,P4L1,200,85.400,0.510,0.510,0,0.133,0.204,1,0,2.550,2.560,2.560,DN200 (not steepened),,P4L1-M50,P4L1-M49
7122,O10-P99,P4L1-P99,pipe,P4L1,200,85.400,0.510,0.510,0,0.201,0.351,1,0,2.840,3.020,3.020,DN200 (not steepened),,P4L1-M99,P4L1-M98
15322,O10-P344,P4L1-P344,pipe,P4L1,200,100.000,0.510,0.510,0,0.072,0.140,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L1-M344,P4L1-M343
7133,O10-P54,P4L1-P54,pipe,P4L1,200,85.400,0.510,0.510,0,0.056,0.081,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M54,P4L1-M53
13280,O10-P266,P4L1-P266,pipe,P4L1,200,88.200,0.510,0.510,0,0.098,0.190,1,0,1.590,1.770,1.770,DN200 (not steepened),,P4L1-M266,P4L1-M265
7137,O10-P279,P4L1-P279,pipe,P4L1,200,85.400,0.510,0.510,0,0.087,0.167,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L1-M279,P4L1-M278
13284,O10-P64,P4L1-P64,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.874,0,0,7.850,7.810,7.850,Steepened 0.30 to 0.50 %,,P4L1-M64,P4L1-M63
13290,O10-P387,P4L1-P387,pipe,P4L1,200,100.000,0.510,0.510,0,0.353,0.354,1,0,7.830,8.600,8.600,DN200 (not steepened),,P4L1-M387,P4L1-M386
15339,O10-P400,P4L1-P400,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,5.090,4.960,5.090,DN200 (not steepened),,P4L1-M400,P4L1-M399
7153,O10-P259,P4L1-P259,pipe,P4L1,200,85.500,0.510,0.510,0,0.105,0.193,1,0,2.060,2.040,2.060,DN200 (not steepened),,P4L1-M259,P4L1-M258
1013,O10-P289,P4L1-P289,pipe,P4L1,200,60.200,0.510,0.510,0,0.067,0.135,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L1-M289,P4L1-M288
1014,O10-P368,P4L1-P368,pipe,P4L1,200,86.700,0.510,0.510,0,0.050,0.050,1,0,1.580,1.790,1.790,DN200 (not steepened),,P4L1-M368,P4L1-M367
13302,O10-P133,P4L1-P133,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.900,3.960,3.960,Steepened 0.30 to 0.50 %,,P4L1-M133,P4L1-M132
7164,O10-P246,P4L1-P246,pipe,P4L1,200,85.600,0.510,0.510,0,0.071,0.136,1,0,1.690,1.790,1.790,DN200 (not steepened),,P4L1-M246,P4L1-M245
7169,O10-P101,P4L1-P101,pipe,P4L1,200,85.600,0.510,0.510,0,0.114,0.218,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L1-M101,P4L1-M100
1030,O10-P147,P4L1-P147,pipe,P4L1,315,61.100,0.270,0.430,1,0.750,0.841,0,0,1.580,1.590,1.590,Steepened 0.30 to 0.50 %,,P4L1-M147,P4L1-M137
11270,O10-P257,P4L1-P257,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.209,1,0,2.060,1.980,2.060,DN200 (not steepened),,P4L1-M257,P4L1-M256
7176,O10-P295,P4L1-P295,pipe,P4L1,200,84.600,0.510,0.510,0,0.166,0.291,1,0,3.760,4.140,4.140,DN200 (not steepened),,P4L1-M295,P4L1-M294
9225,O10-P145,P4L1-P145,pipe,P4L1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M145,P4L1-M144
7180,O10-P65,P4L1-P65,pipe,P4L1,315,85.700,0.270,0.430,1,0.763,0.874,0,0,8.180,7.850,8.180,Steepened 0.30 to 0.50 %,,P4L1-M65,P4L1-M64
13324,O10-P128,P4L1-P128,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.846,0,0,3.510,3.930,3.930,Steepened 0.30 to 0.50 %,,P4L1-M128,P4L1-M127
13330,O10-P414,P4L1-P414,pipe,P4L1,200,100.000,0.510,0.510,0,0.190,0.190,1,0,2.410,2.510,2.510,DN200 (not steepened),,P4L1-M414,P4L1-M413
13331,O10-P132,P4L1-P132,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.960,3.910,3.960,Steepened 0.30 to 0.50 %,,P4L1-M132,P4L1-M131
7199,O10-P9,P4L1-P9,pipe,P4L1,200,85.800,0.510,0.510,0,0.324,0.465,1,0,6.990,7.440,7.440,DN200 (not steepened),,P4L1-M9,P4L1-M8
7206,O10-P338,P4L1-P338,pipe,P4L1,200,85.800,0.510,0.510,0,0.083,0.157,1,0,1.690,1.750,1.750,DN200 (not steepened),,P4L1-M338,P4L1-M337
13351,O10-P136,P4L1-P136,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.845,0,0,3.370,3.760,3.760,Steepened 0.30 to 0.50 %,,P4L1-M136,P4L1-M135
11307,O10-P4,P4L1-P4,pipe,P4L1,200,103.500,0.510,0.510,0,0.326,0.467,1,0,8.510,9.440,9.440,DN200 (not steepened),,P4L1-M4,P4L1-M3
15404,O10-P90,P4L1-P90,pipe,P4L1,200,100.000,0.510,0.510,0,0.247,0.404,1,0,4.630,4.560,4.630,DN200 (not steepened),,P4L1-M90,P4L1-M89
11309,O10-P264,P4L1-P264,pipe,P4L1,200,100.000,0.510,0.510,0,0.037,0.059,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M264,P4L1-M263
7218,O10-P164,P4L1-P164,pipe,P4L1,200,85.800,0.510,0.510,0,0.188,0.335,1,0,3.130,3.150,3.150,DN200 (not steepened),,P4L1-M164,P4L1-M163
15410,O10-P306,P4L1-P306,pipe,P4L1,200,100.000,0.510,0.510,0,0.105,0.170,1,0,2.160,2.100,2.160,DN200 (not steepened),,P4L1-M306,P4L1-M305
11331,O10-P89,P4L1-P89,pipe,P4L1,200,100.000,0.510,0.510,0,0.249,0.407,1,0,4.560,4.650,4.650,DN200 (not steepened),,P4L1-M89,P4L1-M88
13380,O10-P16,P4L1-P16,pipe,P4L1,200,100.000,0.510,0.510,0,0.304,0.447,1,0,5.350,6.140,6.140,DN200 (not steepened),,P4L1-M16,P4L1-M15
7247,O10-P234,P4L1-P234,pipe,P4L1,200,85.200,0.510,0.510,0,0.035,0.059,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M234,P4L1-M233
13401,O10-P413,P4L1-P413,pipe,P4L1,200,100.000,0.510,0.510,0,0.190,0.190,1,0,2.510,2.490,2.510,DN200 (not steepened),,P4L1-M413,P4L1-M412
7268,O10-P57,P4L1-P57,pipe,P4L1,200,86.100,0.510,0.510,0,0.033,0.051,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L1-M57,P4L1-M56
7276,O10-P280,P4L1-P280,pipe,P4L1,200,86.200,0.510,0.510,0,0.074,0.144,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M280,P4L1-M279
7282,O10-P340,P4L1-P340,pipe,P4L1,200,86.200,0.510,0.510,0,0.054,0.107,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M340,P4L1-M339
7283,O10-P46,P4L1-P46,pipe,P4L1,200,86.200,0.510,0.510,0,0.177,0.304,1,0,2.750,2.890,2.890,DN200 (not steepened),,P4L1-M46,P4L1-M45
5236,O10-P11,P4L1-P11,pipe,P4L1,200,71.100,0.510,0.510,0,0.324,0.465,1,0,6.770,6.880,6.880,DN200 (not steepened),,P4L1-M11,P4L1-M10
15476,O10-P204,P4L1-P204,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.173,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L1-M204,P4L1-M203
13435,O10-P240,P4L1-P240,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.118,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M240,P4L1-M239
7296,O10-P8,P4L1-P8,pipe,P4L1,200,86.300,0.510,0.510,0,0.325,0.465,1,0,7.440,7.880,7.880,DN200 (not steepened),,P4L1-M8,P4L1-M7
5249,O10-P138,P4L1-P138,pipe,P4L1,200,71.300,0.510,0.510,0,0.208,0.273,1,0,2.300,2.930,2.930,DN200 (not steepened),,P4L1-M138,P4L1-M137
11396,O10-P66,P4L1-P66,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.874,0,0,8.140,8.180,8.180,Steepened 0.30 to 0.50 %,,P4L1-M66,P4L1-M65
13450,O10-P416,P4L1-P416,pipe,P4L1,200,74.200,0.510,0.510,0,0.035,0.035,1,0,1.770,2.120,2.120,DN200 (not steepened),,P4L1-M416,P4L1-M415
11412,O10-P284,P4L1-P284,pipe,P4L1,200,99.300,0.510,0.510,0,0.041,0.074,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M284,P4L1-M260
5284,O10-P370,P4L1-P370,pipe,P4L1,200,80.800,0.510,0.510,0,0.037,0.037,1,0,2.150,1.480,2.150,DN200 (not steepened),,P4L1-M370,P4L1-M369
11433,O10-P213,P4L1-P213,pipe,P4L1,200,94.500,0.510,0.510,0,0.045,0.085,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L1-M213,P4L1-M212
11435,O10-P12,P4L1-P12,pipe,P4L1,200,100.000,0.510,0.510,0,0.324,0.465,1,0,6.590,6.770,6.770,DN200 (not steepened),,P4L1-M12,P4L1-M11
15535,O10-P13,P4L1-P13,pipe,P4L1,200,100.000,0.510,0.510,0,0.324,0.464,1,0,6.430,6.590,6.590,DN200 (not steepened),,P4L1-M13,P4L1-M12
5304,O10-P271,P4L1-P271,pipe,P4L1,200,82.300,0.510,0.510,0,0.048,0.093,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M271,P4L1-M270
7358,O10-P255,P4L1-P255,pipe,P4L1,200,86.600,0.510,0.510,0,0.140,0.254,1,0,2.180,2.150,2.180,DN200 (not steepened),,P4L1-M255,P4L1-M254
9406,O10-P410,P4L1-P410,pipe,P4L1,200,74.200,0.510,0.510,0,0.243,0.246,1,0,2.490,2.870,2.870,DN200 (not steepened),,P4L1-M410,P4L1-M409
13510,O10-P253,P4L1-P253,pipe,P4L1,200,65.900,0.510,0.510,0,0.150,0.269,1,0,2.400,2.640,2.640,DN200 (not steepened),,P4L1-M253,P4L1-M252
5335,O10-P56,P4L1-P56,pipe,P4L1,200,72.100,0.510,0.510,0,0.042,0.064,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M56,P4L1-M55
7396,O10-P227,P4L1-P227,pipe,P4L1,200,86.800,0.510,0.510,0,0.121,0.224,1,0,2.090,2.360,2.360,DN200 (not steepened),,P4L1-M227,P4L1-M226
13545,O10-P167,P4L1-P167,pipe,P4L1,200,100.000,0.510,0.510,0,0.134,0.255,1,0,2.210,2.250,2.250,DN200 (not steepened),,P4L1-M167,P4L1-M166
7431,O10-P313,P4L1-P313,pipe,P4L1,200,87.000,0.510,0.510,0,0.062,0.089,1,0,3.000,2.730,3.000,DN200 (not steepened),,P4L1-M313,P4L1-M312
13577,O10-P184,P4L1-P184,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.218,1,0,2.300,2.400,2.400,DN200 (not steepened),,P4L1-M184,P4L1-M183
13579,O10-P60,P4L1-P60,pipe,P4L1,315,106.100,0.270,0.430,1,0.763,0.874,0,0,9.570,9.650,9.650,Steepened 0.30 to 0.50 %,,P4L1-M60,P4L1-M59
13586,O10-P141,P4L1-P141,pipe,P4L1,200,100.000,0.510,0.510,0,0.168,0.168,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M141,P4L1-M140
15671,O10-P187,P4L1-P187,pipe,P4L1,200,100.000,0.510,0.510,0,0.115,0.222,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M187,P4L1-M181
15674,O10-P193,P4L1-P193,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.226,1,0,2.230,2.530,2.530,DN200 (not steepened),,P4L1-M193,P4L1-M97
7488,O10-P348,P4L1-P348,pipe,P4L1,200,87.300,0.510,0.510,0,0.110,0.209,1,0,2.160,2.230,2.230,DN200 (not steepened),,P4L1-M348,P4L1-M347
13637,O10-P78,P4L1-P78,pipe,P4L1,315,72.500,0.270,0.430,1,0.760,0.862,0,0,6.100,6.420,6.420,Steepened 0.30 to 0.50 %,,P4L1-M78,P4L1-M77
7498,O10-P272,P4L1-P272,pipe,P4L1,200,87.400,0.510,0.510,0,0.058,0.108,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L1-M272,P4L1-M251
3403,O10-P7,P4L1-P7,pipe,P4L1,200,49.200,0.510,0.510,0,0.325,0.466,1,0,7.880,8.130,8.130,DN200 (not steepened),,P4L1-M7,P4L1-M6
15692,O10-P242,P4L1-P242,pipe,P4L1,200,56.200,0.510,0.510,0,0.093,0.173,1,0,2.490,2.490,2.490,DN200 (not steepened),,P4L1-M242,P4L1-M24
11601,O10-P383,P4L1-P383,pipe,P4L1,200,86.600,0.510,0.510,0,0.365,0.380,1,0,9.240,11.580,11.580,DN200 (not steepened),,P4L1-M383,P4L1
7510,O10-P327,P4L1-P327,pipe,P4L1,200,87.500,0.510,0.510,0,0.059,0.118,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M327,P4L1-M326
5470,O10-P318,P4L1-P318,pipe,P4L1,200,88.800,0.510,0.510,0,0.040,0.074,1,0,1.480,2.970,2.970,DN200 (not steepened),,P4L1-M318,P4L1-M295
9574,O10-P155,P4L1-P155,pipe,P4L1,200,99.600,0.510,0.510,0,0.074,0.148,1,0,1.480,2.350,2.350,DN200 (not steepened),,P4L1-M155,P4L1-M150
11629,O10-P114,P4L1-P114,pipe,P4L1,200,73.800,0.510,0.510,0,0.054,0.108,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L1-M114,P4L1-M113
5488,O10-P378,P4L1-P378,pipe,P4L1,200,73.600,0.510,0.510,0,0.044,0.067,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M378,P4L1-M377
15730,O10-P388,P4L1-P388,pipe,P4L1,200,100.000,0.510,0.510,0,0.353,0.354,1,0,7.030,7.830,7.830,DN200 (not steepened),,P4L1-M388,P4L1-M387
5495,O10-P212,P4L1-P212,pipe,P4L1,200,98.200,0.510,0.510,0,0.064,0.119,1,0,1.920,2.460,2.460,DN200 (not steepened),,P4L1-M212,P4L1-M207
13688,O10-P27,P4L1-P27,pipe,P4L1,200,100.000,0.510,0.510,0,0.262,0.406,1,0,4.270,4.530,4.530,DN200 (not steepened),,P4L1-M27,P4L1-M26
11644,O10-P401,P4L1-P401,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,4.890,5.090,5.090,DN200 (not steepened),,P4L1-M401,P4L1-M400
3456,O10-P420,P4L1-P420,pipe,P4L1,200,49.700,0.510,0.510,0,0.189,0.189,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L1-M420,P4L1-M419
3463,O10-P169,P4L1-P169,pipe,P4L1,200,49.800,0.510,0.510,0,0.117,0.227,1,0,2.130,2.190,2.190,DN200 (not steepened),,P4L1-M169,P4L1-M168
15752,O10-P197,P4L1-P197,pipe,P4L1,200,100.000,0.510,0.510,0,0.129,0.248,1,0,1.680,1.770,1.770,DN200 (not steepened),,P4L1-M197,P4L1-M196
7562,O10-P325,P4L1-P325,pipe,P4L1,200,87.800,0.510,0.510,0,0.087,0.167,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L1-M325,P4L1-M324
3477,O10-P139,P4L1-P139,pipe,P4L1,200,50.600,0.510,0.510,0,0.192,0.192,1,0,1.970,2.300,2.300,DN200 (not steepened),,P4L1-M139,P4L1-M138
13717,O10-P394,P4L1-P394,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,6.400,6.530,6.530,DN200 (not steepened),,P4L1-M394,P4L1-M393
11672,O10-P201,P4L1-P201,pipe,P4L1,200,57.700,0.510,0.510,0,0.078,0.157,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M201,P4L1-M198
13723,O10-P393,P4L1-P393,pipe,P4L1,200,100.000,0.510,0.510,0,0.347,0.348,1,0,6.530,7.050,7.050,DN200 (not steepened),,P4L1-M393,P4L1-M392
7587,O10-P165,P4L1-P165,pipe,P4L1,200,88.100,0.510,0.510,0,0.185,0.332,1,0,2.680,3.130,3.130,DN200 (not steepened),,P4L1-M165,P4L1-M164
9638,O10-P353,P4L1-P353,pipe,P4L1,200,99.700,0.510,0.510,0,0.087,0.167,1,0,1.890,2.090,2.090,DN200 (not steepened),,P4L1-M353,P4L1-M49
11687,O10-P241,P4L1-P241,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.094,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L1-M241,P4L1-M238
3496,O10-P24,P4L1-P24,pipe,P4L1,200,50.200,0.510,0.510,0,0.291,0.439,1,0,4.890,5.030,5.030,DN200 (not steepened),,P4L1-M24,P4L1-M23
13737,O10-P185,P4L1-P185,pipe,P4L1,200,100.000,0.510,0.510,0,0.099,0.193,1,0,2.090,2.300,2.300,DN200 (not steepened),,P4L1-M185,P4L1-M184
15787,O10-P305,P4L1-P305,pipe,P4L1,200,100.000,0.510,0.510,0,0.114,0.192,1,0,2.100,1.780,2.100,DN200 (not steepened),,P4L1-M305,P4L1-M304
7596,O10-P209,P4L1-P209,pipe,P4L1,200,88.100,0.510,0.510,0,0.090,0.172,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4L1-M209,P4L1-M208
9646,O10-P51,P4L1-P51,pipe,P4L1,200,99.700,0.510,0.510,0,0.111,0.182,1,0,2.330,2.550,2.550,DN200 (not steepened),,P4L1-M51,P4L1-M50
9647,O10-P347,P4L1-P347,pipe,P4L1,200,99.700,0.510,0.510,0,0.117,0.221,1,0,2.230,2.430,2.430,DN200 (not steepened),,P4L1-M347,P4L1-M46
9650,O10-P333,P4L1-P333,pipe,P4L1,200,99.700,0.510,0.510,0,0.132,0.243,1,0,1.850,2.170,2.170,DN200 (not steepened),,P4L1-M333,P4L1-M40
3508,O10-P107,P4L1-P107,pipe,P4L1,200,80.400,0.510,0.510,0,0.169,0.269,1,0,2.260,2.400,2.400,DN200 (not steepened),,P4L1-M107,P4L1-M106
11700,O10-P192,P4L1-P192,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.173,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L1-M192,P4L1-M191
3515,O10-P208,P4L1-P208,pipe,P4L1,200,85.300,0.510,0.510,0,0.120,0.228,1,0,2.020,3.540,3.540,DN200 (not steepened),,P4L1-M208,P4L1-M207
13764,O10-P67,P4L1-P67,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.867,0,0,7.690,8.140,8.140,Steepened 0.30 to 0.50 %,,P4L1-M67,P4L1-M66
11717,O10-P392,P4L1-P392,pipe,P4L1,200,77.700,0.510,0.510,0,0.347,0.348,1,0,7.050,7.060,7.060,DN200 (not steepened),,P4L1-M392,P4L1-M391
15832,O10-P32,P4L1-P32,pipe,P4L1,200,100.000,0.510,0.510,0,0.244,0.382,1,0,4.180,4.330,4.330,DN200 (not steepened),,P4L1-M32,P4L1-M31
13795,O10-P206,P4L1-P206,pipe,P4L1,200,87.300,0.510,0.510,0,0.048,0.093,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L1-M206,P4L1-M205
9701,O10-P403,P4L1-P403,pipe,P4L1,200,100.000,0.510,0.510,0,0.333,0.334,1,0,3.570,4.470,4.470,DN200 (not steepened),,P4L1-M403,P4L1-M402
11773,O10-P174,P4L1-P174,pipe,P4L1,200,100.000,0.510,0.510,0,0.126,0.245,1,0,2.270,2.770,2.770,DN200 (not steepened),,P4L1-M174,P4L1-M163
11775,O10-P287,P4L1-P287,pipe,P4L1,200,100.000,0.510,0.510,0,0.090,0.174,1,0,1.700,1.630,1.700,DN200 (not steepened),,P4L1-M287,P4L1-M286
5639,O10-P36,P4L1-P36,pipe,P4L1,200,75.100,0.510,0.510,0,0.208,0.342,1,0,2.580,2.290,2.580,DN200 (not steepened),,P4L1-M36,P4L1-M35
3592,O10-P222,P4L1-P222,pipe,P4L1,200,51.400,0.510,0.510,0,0.141,0.257,1,0,2.890,2.880,2.890,DN200 (not steepened),,P4L1-M222,P4L1-M221
11785,O10-P41,P4L1-P41,pipe,P4L1,200,57.400,0.510,0.510,0,0.185,0.314,1,0,2.860,2.860,2.860,DN200 (not steepened),,P4L1-M41,P4L1-M40
7703,O10-P314,P4L1-P314,pipe,P4L1,200,88.700,0.510,0.510,0,0.057,0.082,1,0,3.140,3.000,3.140,DN200 (not steepened),,P4L1-M314,P4L1-M313
15910,O10-P35,P4L1-P35,pipe,P4L1,200,100.000,0.510,0.510,0,0.209,0.343,1,0,2.290,2.050,2.290,DN200 (not steepened),,P4L1-M35,P4L1-M34
3626,O10-P268,P4L1-P268,pipe,P4L1,200,73.100,0.510,0.510,0,0.059,0.118,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L1-M268,P4L1-M267
11828,O10-P124,P4L1-P124,pipe,P4L1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,2.180,2.480,2.480,DN200 (not steepened),,P4L1-M124,P4L1-M123
11840,O10-P283,P4L1-P283,pipe,P4L1,200,65.200,0.510,0.510,0,0.033,0.058,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L1-M283,P4L1-M282
3649,O10-P151,P4L1-P151,pipe,P4L1,200,52.000,0.510,0.510,0,0.084,0.166,1,0,2.290,2.320,2.320,DN200 (not steepened),,P4L1-M151,P4L1-M150
7745,O10-P48,P4L1-P48,pipe,P4L1,200,89.000,0.510,0.510,0,0.152,0.250,1,0,2.560,2.630,2.630,DN200 (not steepened),,P4L1-M48,P4L1-M47
13890,O10-P288,P4L1-P288,pipe,P4L1,200,61.800,0.510,0.510,0,0.077,0.153,1,0,1.630,1.700,1.700,DN200 (not steepened),,P4L1-M288,P4L1-M287
11855,O10-P389,P4L1-P389,pipe,P4L1,200,84.100,0.510,0.510,0,0.353,0.354,1,0,6.930,7.030,7.030,DN200 (not steepened),,P4L1-M389,P4L1-M388
15953,O10-P292,P4L1-P292,pipe,P4L1,200,100.000,0.510,0.510,0,0.173,0.302,1,0,3.270,3.380,3.380,DN200 (not steepened),,P4L1-M292,P4L1-M291
9815,O10-P396,P4L1-P396,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,6.050,5.960,6.050,DN200 (not steepened),,P4L1-M396,P4L1-M395
15971,O10-P335,P4L1-P335,pipe,P4L1,200,60.700,0.510,0.510,0,0.105,0.197,1,0,1.750,1.690,1.750,DN200 (not steepened),,P4L1-M335,P4L1-M334
1639,O10-P385,P4L1-P385,pipe,P4L1,200,95.500,0.510,0.510,0,0.365,0.376,1,0,9.320,8.920,9.320,DN200 (not steepened),,P4L1-M385,P4L1-M384
3691,O10-P275,P4L1-P275,pipe,P4L1,200,70.800,0.510,0.510,0,0.064,0.120,1,0,1.870,1.940,1.940,DN200 (not steepened),,P4L1-M275,P4L1-M274
5747,O10-P332,P4L1-P332,pipe,P4L1,200,72.200,0.510,0.510,0,0.029,0.041,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L1-M332,P4L1-M331
5748,O10-P300,P4L1-P300,pipe,P4L1,200,85.100,0.510,0.510,0,0.158,0.279,1,0,2.270,2.190,2.270,DN200 (not steepened),,P4L1-M300,P4L1-M299
13942,O10-P235,P4L1-P235,pipe,P4L1,200,100.000,0.510,0.510,0,0.082,0.154,1,0,1.700,1.730,1.730,DN200 (not steepened),,P4L1-M235,P4L1-M222
13944,O10-P205,P4L1-P205,pipe,P4L1,200,110.500,0.510,0.510,0,0.066,0.124,1,0,1.500,2.110,2.110,DN200 (not steepened),,P4L1-M205,P4L1-M2
9851,O10-P163,P4L1-P163,pipe,P4L1,200,99.900,0.510,0.510,0,0.208,0.359,1,0,3.150,3.190,3.190,DN200 (not steepened),,P4L1-M163,P4L1-M162
16001,O10-P55,P4L1-P55,pipe,P4L1,200,100.000,0.510,0.510,0,0.051,0.076,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M55,P4L1-M54
3728,O10-P200,P4L1-P200,pipe,P4L1,200,53.000,0.510,0.510,0,0.061,0.124,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L1-M200,P4L1-M199
11920,O10-P215,P4L1-P215,pipe,P4L1,200,100.000,0.510,0.510,0,0.079,0.157,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L1-M215,P4L1-M214
5780,O10-P319,P4L1-P319,pipe,P4L1,200,76.700,0.510,0.510,0,0.059,0.118,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L1-M319,P4L1-M300
9882,O10-P409,P4L1-P409,pipe,P4L1,200,100.000,0.510,0.510,0,0.243,0.246,1,0,2.870,3.260,3.260,DN200 (not steepened),,P4L1-M409,P4L1-M408
11935,O10-P371,P4L1-P371,pipe,P4L1,200,75.800,0.510,0.510,0,0.027,0.027,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4L1-M371,P4L1-M370
16036,O10-P293,P4L1-P293,pipe,P4L1,200,100.000,0.510,0.510,0,0.171,0.301,1,0,3.890,3.270,3.890,DN200 (not steepened),,P4L1-M293,P4L1-M292
11956,O10-P37,P4L1-P37,pipe,P4L1,200,100.000,0.510,0.510,0,0.207,0.341,1,0,2.890,2.580,2.890,DN200 (not steepened),,P4L1-M37,P4L1-M36
1724,O10-P250,P4L1-P250,pipe,P4L1,200,67.900,0.510,0.510,0,0.160,0.287,1,0,2.690,2.920,2.920,DN200 (not steepened),,P4L1-M250,P4L1-M249
5821,O10-P39,P4L1-P39,pipe,P4L1,200,77.000,0.510,0.510,0,0.205,0.339,1,0,2.870,2.820,2.870,DN200 (not steepened),,P4L1-M39,P4L1-M38
7870,O10-P29,P4L1-P29,pipe,P4L1,200,100.000,0.510,0.510,0,0.258,0.400,1,0,4.500,4.390,4.500,DN200 (not steepened),,P4L1-M29,P4L1-M28
16061,O10-P202,P4L1-P202,pipe,P4L1,200,100.000,0.510,0.510,0,0.135,0.261,1,0,1.540,1.530,1.540,DN200 (not steepened),,P4L1-M202,P4L1-M100
7873,O10-P311,P4L1-P311,pipe,P4L1,200,89.900,0.510,0.510,0,0.070,0.100,1,0,2.520,2.480,2.520,DN200 (not steepened),,P4L1-M311,P4L1-M310
16065,O10-P103,P4L1-P103,pipe,P4L1,200,100.000,0.510,0.510,0,0.089,0.174,1,0,1.590,1.600,1.600,DN200 (not steepened),,P4L1-M103,P4L1-M102
14027,O10-P402,P4L1-P402,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.334,1,0,4.470,4.890,4.890,DN200 (not steepened),,P4L1-M402,P4L1-M401
16084,O10-P120,P4L1-P120,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.173,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M120,P4L1-M119
14041,O10-P131,P4L1-P131,pipe,P4L1,315,100.000,0.270,0.430,1,0.753,0.845,0,0,3.910,3.770,3.910,Steepened 0.30 to 0.50 %,,P4L1-M131,P4L1-M130
7898,O10-P260,P4L1-P260,pipe,P4L1,200,90.000,0.510,0.510,0,0.098,0.180,1,0,1.840,2.060,2.060,DN200 (not steepened),,P4L1-M260,P4L1-M259
7923,O10-P317,P4L1-P317,pipe,P4L1,200,92.200,0.510,0.510,0,0.031,0.040,1,0,1.480,2.850,2.850,DN200 (not steepened),,P4L1-M317,P4L1-M316
3830,O10-P61,P4L1-P61,pipe,P4L1,315,74.600,0.270,0.430,1,0.763,0.874,0,0,8.520,9.570,9.570,Steepened 0.30 to 0.50 %,,P4L1-M61,P4L1-M60
3860,O10-P345,P4L1-P345,pipe,P4L1,200,54.700,0.510,0.510,0,0.055,0.113,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M345,P4L1-M344
14103,O10-P183,P4L1-P183,pipe,P4L1,200,100.000,0.510,0.510,0,0.114,0.218,1,0,2.400,2.320,2.400,DN200 (not steepened),,P4L1-M183,P4L1-M182
16152,O10-P343,P4L1-P343,pipe,P4L1,200,100.000,0.510,0.510,0,0.088,0.170,1,0,1.510,1.530,1.530,DN200 (not steepened),,P4L1-M343,P4L1-M342
5918,O10-P382,P4L1-P382,pipe,P4L1,200,77.800,0.510,0.510,0,0.029,0.039,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M382,P4L1-M381
14110,O10-P19,P4L1-P19,pipe,P4L1,200,100.000,0.510,0.510,0,0.301,0.442,1,0,4.980,5.080,5.080,DN200 (not steepened),,P4L1-M19,P4L1-M18
14117,O10-P72,P4L1-P72,pipe,P4L1,315,80.900,0.270,0.430,1,0.762,0.863,0,0,7.200,7.310,7.310,Steepened 0.30 to 0.50 %,,P4L1-M72,P4L1-M71
14122,O10-P350,P4L1-P350,pipe,P4L1,200,100.000,0.510,0.510,0,0.080,0.156,1,0,1.850,2.100,2.100,DN200 (not steepened),,P4L1-M350,P4L1-M349
8003,O10-P422,P4L1-P422,pipe,P4L1,200,90.900,0.510,0.510,0,0.063,0.124,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4L1-M422,P4L1-M419
14150,O10-P63,P4L1-P63,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.874,0,0,7.810,8.460,8.460,Steepened 0.30 to 0.50 %,,P4L1-M63,P4L1-M62
1870,O10-P254,P4L1-P254,pipe,P4L1,200,65.600,0.510,0.510,0,0.147,0.263,1,0,2.150,2.400,2.400,DN200 (not steepened),,P4L1-M254,P4L1-M253
16215,O10-P125,P4L1-P125,pipe,P4L1,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.620,2.180,2.180,DN200 (not steepened),,P4L1-M125,P4L1-M124
16217,O10-P178,P4L1-P178,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.222,1,0,1.820,1.750,1.820,DN200 (not steepened),,P4L1-M178,P4L1-M177
18265,O10-P79,P4L1-P79,pipe,P4L1,200,40.700,0.510,0.510,0,0.315,0.477,1,0,6.180,5.990,6.180,DN200 (not steepened),,P4L1-M79,P4L1-M78
18266,O10-P85,P4L1-P85,pipe,P4L1,200,143.900,0.510,0.510,0,0.315,0.476,1,0,5.620,5.660,5.660,DN200 (not steepened),,P4L1-M85,P4L1-M84
18267,O10-P86,P4L1-P86,pipe,P4L1,200,131.200,0.510,0.510,0,0.314,0.476,1,0,5.550,5.620,5.620,DN200 (not steepened),,P4L1-M86,P4L1-M85
18268,O10-P156,P4L1-P156,pipe,P4L1,200,145.300,0.510,0.510,0,0.241,0.383,1,0,2.960,3.040,3.040,DN200 (not steepened),,P4L1-M156,P4L1-M86
18269,O10-P84,P4L1-P84,pipe,P4L1,200,97.200,0.510,0.510,0,0.315,0.476,1,0,5.660,5.760,5.760,DN200 (not steepened),,P4L1-M84,P4L1-M83
18270,O10-P83,P4L1-P83,pipe,P4L1,200,118.500,0.510,0.510,0,0.315,0.476,1,0,5.760,5.880,5.880,DN200 (not steepened),,P4L1-M83,P4L1-M82
18271,O10-P82,P4L1-P82,pipe,P4L1,200,125.100,0.510,0.510,0,0.315,0.476,1,0,5.880,6.010,6.010,DN200 (not steepened),,P4L1-M82,P4L1-M81
18272,O10-P80,P4L1-P80,pipe,P4L1,200,81.100,0.510,0.510,0,0.315,0.476,1,0,6.100,6.180,6.180,DN200 (not steepened),,P4L1-M80,P4L1-M79
18273,O10-P81,P4L1-P81,pipe,P4L1,200,84.700,0.510,0.510,0,0.315,0.476,1,0,6.010,6.100,6.100,DN200 (not steepened),,P4L1-M81,P4L1-M80
18274,O10-P296,P4L1-P296,pipe,P4L1,200,115.600,0.510,0.510,0,0.164,0.288,1,0,3.150,3.760,3.760,DN200 (not steepened),,P4L1-M296,P4L1-M295
8043,O10-P100,P4L1-P100,pipe,P4L1,200,91.300,0.510,0.510,0,0.166,0.311,1,0,1.990,2.840,2.840,DN200 (not steepened),,P4L1-M100,P4L1-M99
12140,O10-P75,P4L1-P75,pipe,P4L1,315,75.000,0.270,0.430,1,0.761,0.863,0,0,6.850,6.790,6.850,Steepened 0.30 to 0.50 %,,P4L1-M75,P4L1-M74
14191,O10-P214,P4L1-P214,pipe,P4L1,200,100.000,0.510,0.510,0,0.093,0.181,1,0,1.560,1.660,1.660,DN200 (not steepened),,P4L1-M214,P4L1-M208
10101,O10-P74,P4L1-P74,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.863,0,0,6.790,6.720,6.790,Steepened 0.30 to 0.50 %,,P4L1-M74,P4L1-M73
8060,O10-P299,P4L1-P299,pipe,P4L1,200,91.500,0.510,0.510,0,0.160,0.283,1,0,2.190,3.570,3.570,DN200 (not steepened),,P4L1-M299,P4L1-M298
10112,O10-P405,P4L1-P405,pipe,P4L1,200,100.000,0.510,0.510,0,0.326,0.327,1,0,2.870,2.800,2.870,DN200 (not steepened),,P4L1-M405,P4L1-M404
16260,O10-P364,P4L1-P364,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.064,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M364,P4L1-M363
12175,O10-P341,P4L1-P341,pipe,P4L1,200,61.000,0.510,0.510,0,0.099,0.189,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M341,P4L1-M333
10128,O10-P127,P4L1-P127,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.846,0,0,3.930,4.870,4.870,Steepened 0.30 to 0.50 %,,P4L1-M127,P4L1-M78
14225,O10-P188,P4L1-P188,pipe,P4L1,200,100.000,0.510,0.510,0,0.102,0.198,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M188,P4L1-M187
10131,O10-P412,P4L1-P412,pipe,P4L1,200,100.000,0.510,0.510,0,0.191,0.196,1,0,2.490,2.390,2.490,DN200 (not steepened),,P4L1-M412,P4L1-M411
12185,O10-P355,P4L1-P355,pipe,P4L1,200,100.000,0.510,0.510,0,0.055,0.107,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L1-M355,P4L1-M354
14246,O10-P298,P4L1-P298,pipe,P4L1,200,57.500,0.510,0.510,0,0.162,0.286,1,0,3.570,3.400,3.570,DN200 (not steepened),,P4L1-M298,P4L1-M297
14250,O10-P210,P4L1-P210,pipe,P4L1,200,100.000,0.510,0.510,0,0.084,0.165,1,0,1.650,1.920,1.920,DN200 (not steepened),,P4L1-M210,P4L1-M209
4018,O10-P244,P4L1-P244,pipe,P4L1,200,63.200,0.510,0.510,0,0.086,0.162,1,0,1.760,2.040,2.040,DN200 (not steepened),,P4L1-M244,P4L1-M243
4025,O10-P49,P4L1-P49,pipe,P4L1,200,73.700,0.510,0.510,0,0.149,0.244,1,0,2.560,2.560,2.560,DN200 (not steepened),,P4L1-M49,P4L1-M48
16320,O10-P123,P4L1-P123,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,2.480,2.260,2.480,DN200 (not steepened),,P4L1-M123,P4L1-M122
8150,O10-P267,P4L1-P267,pipe,P4L1,200,90.100,0.510,0.510,0,0.088,0.172,1,0,1.520,1.590,1.590,DN200 (not steepened),,P4L1-M267,P4L1-M266
12251,O10-P231,P4L1-P231,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.118,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L1-M231,P4L1-M230
6115,O10-P419,P4L1-P419,pipe,P4L1,200,79.600,0.510,0.510,0,0.195,0.224,1,0,2.080,3.340,3.340,DN200 (not steepened),,P4L1-M419,P4L1-M418
8168,O10-P247,P4L1-P247,pipe,P4L1,200,92.200,0.510,0.510,0,0.048,0.093,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L1-M247,P4L1-M246
14330,O10-P1,P4L1-P1,pipe,P4L1,315,44.500,0.270,0.430,1,0.769,0.892,0,0,10.650,11.400,11.400,Steepened 0.30 to 0.50 %,,P4L1-M1,P4L1
6146,O8-P207,P3-P207,pipe,P3,200,78.700,0.510,0.510,0,0.335,0.398,1,0,3.910,4.160,4.160,DN200 (not steepened),,P3-M207,P3-M206
3076,O8-P225,P3-P225,pipe,P3,200,45.600,0.510,0.510,0,0.022,0.022,1,0,1.480,1.580,1.580,DN200 (not steepened),,P3-M225,P3-M224
9734,O8-P246,P3-P246,pipe,P3,200,100.000,0.510,0.510,0,0.104,0.203,1,0,1.540,1.580,1.580,DN200 (not steepened),,P3-M246,P3-M245
15366,O8-P11,P3-P11,pipe,P3,200,85.300,0.510,0.510,0,0.598,0.692,1,0,8.180,8.010,8.180,DN200 (not steepened),,P3-M11,P3-M10
7692,O8-P36,P3-P36,pipe,P3,200,96.800,0.510,0.510,0,0.434,0.560,1,0,5.600,5.270,5.600,DN200 (not steepened),,P3-M36,P3-M35
4624,O8-P287,P3-P287,pipe,P3,200,64.300,0.510,0.510,0,0.214,0.251,1,0,3.190,3.440,3.440,DN200 (not steepened),,P3-M287,P3-M286
12821,O8-P154,P3-P154,pipe,P3,200,100.000,0.510,0.510,0,0.144,0.279,1,0,1.690,2.080,2.080,DN200 (not steepened),,P3-M154,P3-M153
2586,O8-P120,P3-P120,pipe,P3,200,71.100,0.510,0.510,0,0.122,0.239,1,0,2.060,2.410,2.410,DN200 (not steepened),,P3-M120,P3-M103
12319,O8-P69,P3-P69,pipe,P3,200,100.000,0.510,0.510,0,0.311,0.343,1,0,2.530,2.410,2.530,DN200 (not steepened),,P3-M69,P3-M68
12320,O8-P128,P3-P128,pipe,P3,200,100.000,0.510,0.510,0,0.166,0.313,1,0,1.890,2.830,2.830,DN200 (not steepened),,P3-M128,P3-M127
16417,O8-P204,P3-P204,pipe,P3,200,54.000,0.510,0.510,0,0.392,0.443,1,0,4.330,4.600,4.600,DN200 (not steepened),,P3-M204,P3-M203
6179,O8-P126,P3-P126,pipe,P3,200,80.100,0.510,0.510,0,0.028,0.028,1,0,2.830,1.480,2.830,DN200 (not steepened),,P3-M126,P3-M110
14371,O8-P6,P3-P6,pipe,P3,200,100.000,0.510,0.510,0,0.600,0.693,1,0,8.340,8.810,8.810,DN200 (not steepened),,P3-M6,P3-M5
12326,O8-P148,P3-P148,pipe,P3,200,100.600,0.510,0.510,0,0.039,0.039,1,0,2.110,3.010,3.010,DN200 (not steepened),,P3-M148,P3-M147
15911,O8-P134,P3-P134,pipe,P3,200,92.300,0.510,0.510,0,0.320,0.363,1,0,5.130,5.690,5.690,DN200 (not steepened),,P3-M134,P3-M133
13352,O8-P46,P3-P46,pipe,P3,200,100.000,0.510,0.510,0,0.406,0.473,1,0,4.740,4.920,4.920,DN200 (not steepened),,P3-M46,P3-M45
9258,O8-P264,P3-P264,pipe,P3,200,79.500,0.510,0.510,0,0.256,0.290,1,0,1.520,1.480,1.520,DN200 (not steepened),,P3-M264,P3-M263
12846,O8-P194,P3-P194,pipe,P3,200,100.000,0.510,0.510,0,0.070,0.111,1,0,2.240,2.380,2.380,DN200 (not steepened),,P3-M194,P3-M193
10801,O8-P10,P3-P10,pipe,P3,200,82.100,0.510,0.510,0,0.598,0.692,1,0,8.010,7.650,8.010,DN200 (not steepened),,P3-M10,P3-M9
11313,O8-P73,P3-P73,pipe,P3,200,57.400,0.510,0.510,0,0.195,0.238,1,0,1.620,2.050,2.050,DN200 (not steepened),,P3-M73,P3-M72
13361,O8-P252,P3-P252,pipe,P3,200,79.100,0.510,0.510,0,0.048,0.048,1,0,1.600,1.560,1.600,DN200 (not steepened),,P3-M252,P3-M251
16434,O8-P50,P3-P50,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.469,1,0,4.220,4.380,4.380,DN200 (not steepened),,P3-M50,P3-M49
565,O8-P108,P3-P108,pipe,P3,200,55.500,0.510,0.510,0,0.184,0.333,1,0,5.920,5.440,5.920,DN200 (not steepened),,P3-M108,P3-M107
9269,O8-P145,P3-P145,pipe,P3,200,79.100,0.510,0.510,0,0.166,0.166,1,0,4.420,4.650,4.650,DN200 (not steepened),,P3-M145,P3-M139
2620,O8-P235,P3-P235,pipe,P3,200,100.100,0.510,0.510,0,0.254,0.285,1,0,2.430,2.470,2.470,DN200 (not steepened),,P3-M235,P3-M234
7229,O8-P104,P3-P104,pipe,P3,200,85.900,0.510,0.510,0,0.215,0.370,1,0,3.400,3.530,3.530,DN200 (not steepened),,P3-M104,P3-M103
63,O8-P294,P3-P294,pipe,P3,200,102.300,0.510,0.510,0,0.130,0.254,1,0,2.610,3.360,3.360,DN200 (not steepened),,P3-M294,P3-M286
11327,O8-P12,P3-P12,pipe,P3,200,100.000,0.510,0.510,0,0.598,0.692,1,0,8.340,8.180,8.340,DN200 (not steepened),,P3-M12,P3-M11
9281,O8-P136,P3-P136,pipe,P3,200,79.900,0.510,0.510,0,0.319,0.363,1,0,5.580,5.680,5.680,DN200 (not steepened),,P3-M136,P3-M135
1602,O8-P248,P3-P248,pipe,P3,200,59.700,0.510,0.510,0,0.270,0.298,1,0,2.190,2.450,2.450,DN200 (not steepened),,P3-M248,P3-M210
13377,O8-P184,P3-P184,pipe,P3,200,100.000,0.510,0.510,0,0.211,0.218,1,0,2.710,2.550,2.710,DN200 (not steepened),,P3-M184,P3-M183
6726,O8-P110,P3-P110,pipe,P3,200,84.900,0.510,0.510,0,0.148,0.286,1,0,3.250,3.570,3.570,DN200 (not steepened),,P3-M110,P3-M109
12359,O8-P48,P3-P48,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.469,1,0,4.390,4.560,4.560,DN200 (not steepened),,P3-M48,P3-M47
14408,O8-P79,P3-P79,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.635,1,0,9.660,9.190,9.660,DN200 (not steepened),,P3-M79,P3-M78
5706,O8-P152,P3-P152,pipe,P3,200,76.000,0.510,0.510,0,0.188,0.338,1,0,2.770,2.870,2.870,DN200 (not steepened),,P3-M152,P3-M88
2123,O8-P169,P3-P167,pipe,P3,200,58.200,0.510,0.510,0,0.024,0.024,1,0,1.720,1.480,1.720,DN200 (not steepened),,P3-M167,P3-M166
14922,O8-P295,P3-P295,pipe,P3,200,102.100,0.510,0.510,0,0.091,0.182,1,0,1.480,2.610,2.610,DN200 (not steepened),,P3-M295,P3-M294
13390,O8-P299,P3-P299,pipe,P3,200,78.700,0.510,0.510,0,0.203,0.273,1,0,1.600,2.280,2.280,DN200 (not steepened),,P3-M299,P3-M298
4687,O8-P286,P3-P286,pipe,P3,200,65.000,0.510,0.510,0,0.232,0.319,1,0,3.440,3.620,3.620,DN200 (not steepened),,P3-M286,P3-M285
15438,O8-P15,P3-P15,pipe,P3,200,68.600,0.510,0.510,0,0.597,0.692,1,0,8.500,8.460,8.500,DN200 (not steepened),,P3-M15,P3-M14
12369,O8-P33,P3-P33,pipe,P3,200,75.200,0.510,0.510,0,0.463,0.599,1,0,5.320,5.000,5.320,DN200 (not steepened),,P3-M33,P3-M32
10322,O8-P3,P3-P3,pipe,P3,200,100.000,0.510,0.510,0,0.601,0.695,1,0,8.760,8.050,8.760,DN200 (not steepened),,P3-M3,P3-M2
1620,O8-P230,P3-P230,pipe,P3,200,65.200,0.510,0.510,0,0.275,0.303,1,0,2.300,3.150,3.150,DN200 (not steepened),,P3-M230,P3-M206
8276,O8-P175,P3-P175,pipe,P3,200,93.200,0.510,0.510,0,0.067,0.134,1,0,1.480,2.510,2.510,DN200 (not steepened),,P3-M175,P3-M172
13398,O8-P176,P3-P176,pipe,P3,200,101.200,0.510,0.510,0,0.139,0.271,1,0,1.830,2.860,2.860,DN200 (not steepened),,P3-M176,P3-M17
7256,O8-P259,P3-P259,pipe,P3,200,64.700,0.510,0.510,0,0.108,0.212,1,0,2.000,2.690,2.690,DN200 (not steepened),,P3-M259,P3-M214
603,O8-P96,P3-P96,pipe,P3,200,59.600,0.510,0.510,0,0.175,0.322,1,0,1.990,2.320,2.320,DN200 (not steepened),,P3-M96,P3-M95
4189,O8-P30,P3-P30,pipe,P3,200,79.300,0.510,0.510,0,0.583,0.670,1,0,6.330,7.020,7.020,DN200 (not steepened),,P3-M30,P3-M29
4702,O8-P159,P3-P159,pipe,P3,200,65.200,0.510,0.510,0,0.059,0.119,1,0,1.480,2.160,2.160,DN200 (not steepened),,P3-M159,P3-M158
11359,O8-P170,P3-P170,pipe,P3,200,100.000,0.510,0.510,0,0.110,0.217,1,0,2.020,1.480,2.020,DN200 (not steepened),,P3-M170,P3-M97
12893,O8-P198,P3-P198,pipe,P3,200,103.000,0.510,0.510,0,0.054,0.106,1,0,1.480,1.860,1.860,DN200 (not steepened),,P3-M198,P3-M197
12898,O8-P146,P3-P146,pipe,P3,200,99.900,0.510,0.510,0,0.052,0.052,1,0,3.970,4.420,4.420,DN200 (not steepened),,P3-M146,P3-M145
4197,O8-P89,P3-P89,pipe,P3,200,58.500,0.510,0.510,0,0.284,0.421,1,0,5.540,5.900,5.900,DN200 (not steepened),,P3-M89,P3-M88
1126,O8-P205,P3-P205,pipe,P3,200,60.700,0.510,0.510,0,0.388,0.440,1,0,4.290,4.330,4.330,DN200 (not steepened),,P3-M205,P3-M204
13925,O8-P234,P3-P234,pipe,P3,200,100.300,0.510,0.510,0,0.254,0.285,1,0,2.470,2.400,2.470,DN200 (not steepened),,P3-M234,P3-M233
10856,O8-P112,P3-P112,pipe,P3,200,80.800,0.510,0.510,0,0.095,0.190,1,0,1.480,2.120,2.120,DN200 (not steepened),,P3-M112,P3-M111
14441,O8-P298,P3-P298,pipe,P3,200,79.100,0.510,0.510,0,0.250,0.313,1,0,2.280,3.130,3.130,DN200 (not steepened),,P3-M298,P3-M297
107,O8-P27,P3-P27,pipe,P3,200,65.200,0.510,0.510,0,0.584,0.671,1,0,7.530,7.790,7.790,DN200 (not steepened),,P3-M27,P3-M26
108,O8-P203,P3-P203,pipe,P3,200,51.800,0.510,0.510,0,0.393,0.445,1,0,4.600,4.870,4.870,DN200 (not steepened),,P3-M203,P3-M202
10349,O8-P222,P3-P222,pipe,P3,200,95.200,0.510,0.510,0,0.223,0.229,1,0,2.240,3.020,3.020,DN200 (not steepened),,P3-M222,P3-M221
17520,O8-P217,P3-P217,pipe,P3,200,64.000,0.510,0.510,0,0.107,0.212,1,0,1.480,1.550,1.550,DN200 (not steepened),,P3-M217,P3-M216
17521,O8-P218,P3-P218,pipe,P3,200,56.400,0.510,0.510,0,0.084,0.168,1,0,1.580,1.480,1.580,DN200 (not steepened),,P3-M218,P3-M217
10354,O8-P47,P3-P47,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.469,1,0,4.560,4.740,4.740,DN200 (not steepened),,P3-M47,P3-M46
5749,O8-P214,P3-P214,pipe,P3,200,75.500,0.510,0.510,0,0.183,0.306,1,0,2.690,2.790,2.790,DN200 (not steepened),,P3-M214,P3-M213
7802,O8-P92,P3-P92,pipe,P3,200,89.500,0.510,0.510,0,0.247,0.407,1,0,2.920,4.150,4.150,DN200 (not steepened),,P3-M92,P3-M91
11901,O8-P67,P3-P67,pipe,P3,200,99.800,0.510,0.510,0,0.316,0.346,1,0,2.920,3.190,3.190,DN200 (not steepened),,P3-M67,P3-M66
12927,O8-P151,P3-P144,pipe,P3,200,100.000,0.510,0.510,0,0.174,0.223,1,0,1.480,2.140,2.140,DN200 (not steepened),,P3-M144,P3-M143
9857,O8-P18,P3-P18,pipe,P3,200,101.000,0.510,0.510,0,0.594,0.679,1,0,9.420,8.730,9.420,DN200 (not steepened),,P3-M18,P3-M17
12418,O8-P121,P3-P121,pipe,P3,200,69.100,0.510,0.510,0,0.075,0.151,1,0,1.480,2.060,2.060,DN200 (not steepened),,P3-M121,P3-M120
3207,O8-P282,P3-P282,pipe,P3,200,37.600,0.510,0.510,0,0.164,0.264,1,0,1.590,1.940,1.940,DN200 (not steepened),,P3-M282,P3-M50
9354,O8-P290,P3-P290,pipe,P3,200,70.200,0.510,0.510,0,0.164,0.164,1,0,1.480,1.870,1.870,DN200 (not steepened),,P3-M290,P3-M289
139,O8-P95,P3-P95,pipe,P3,200,6.600,0.510,0.510,0,0.196,0.346,1,0,2.480,2.470,2.480,DN200 (not steepened),,P3-M95,P3-M94
7308,O8-P226,P3-P226,pipe,P3,200,64.700,0.510,0.510,0,0.201,0.263,1,0,1.810,2.140,2.140,DN200 (not steepened),,P3-M226,P3-M219
1678,O8-P35,P3-P35,pipe,P3,200,29.200,0.510,0.510,0,0.438,0.564,1,0,5.270,5.230,5.270,DN200 (not steepened),,P3-M35,P3-M34
3730,O8-P87,P3-P87,pipe,P3,200,53.000,0.510,0.510,0,0.368,0.490,1,0,7.030,7.780,7.780,DN200 (not steepened),,P3-M87,P3-M86
147,O8-P303,P3-P303,pipe,P3,200,51.600,0.510,0.510,0,0.235,0.241,1,0,2.010,2.410,2.410,DN200 (not steepened),,P3-M303,P3-M302
4754,O8-P115,P3-P115,pipe,P3,200,65.700,0.510,0.510,0,0.030,0.030,1,0,2.530,1.480,2.530,DN200 (not steepened),,P3-M115,P3-M114
13970,O8-P188,P3-P188,pipe,P3,200,79.400,0.510,0.510,0,0.084,0.118,1,0,1.750,1.700,1.750,DN200 (not steepened),,P3-M188,P3-M187
17560,O8-P62,P3-P62,pipe,P3,200,64.700,0.510,0.510,0,0.352,0.375,1,0,3.280,3.540,3.540,DN200 (not steepened),,P3-M62,P3-M61
17561,O8-P61,P3-P61,pipe,P3,200,69.400,0.510,0.510,0,0.352,0.375,1,0,3.540,3.520,3.540,DN200 (not steepened),,P3-M61,P3-M60
17562,O8-P59,P3-P59,pipe,P3,200,63.500,0.510,0.510,0,0.353,0.377,1,0,3.450,3.410,3.450,DN200 (not steepened),,P3-M59,P3-M58
3227,O8-P273,P3-P273,pipe,P3,200,74.400,0.510,0.510,0,0.208,0.321,1,0,2.120,2.820,2.820,DN200 (not steepened),,P3-M273,P3-M272
17563,O8-P58,P3-P58,pipe,P3,200,50.800,0.510,0.510,0,0.353,0.380,1,0,3.410,3.380,3.410,DN200 (not steepened),,P3-M58,P3-M57
12957,O8-P109,P3-P109,pipe,P3,200,59.900,0.510,0.510,0,0.184,0.333,1,0,3.570,5.920,5.920,DN200 (not steepened),,P3-M109,P3-M108
1694,O8-P93,P3-P93,pipe,P3,200,64.100,0.510,0.510,0,0.223,0.378,1,0,2.460,2.500,2.500,DN200 (not steepened),,P3-M93,P3-M92
6303,O8-P39,P3-P39,pipe,P3,200,56.500,0.510,0.510,0,0.426,0.554,1,0,5.040,5.140,5.140,DN200 (not steepened),,P3-M39,P3-M38
6816,O8-P211,P3-P211,pipe,P3,200,85.400,0.510,0.510,0,0.268,0.355,1,0,3.160,4.040,4.040,DN200 (not steepened),,P3-M211,P3-M210
17564,O8-P57,P3-P57,pipe,P3,200,50.600,0.510,0.510,0,0.353,0.381,1,0,3.380,3.380,3.380,DN200 (not steepened),,P3-M57,P3-M56
17565,O8-P284,P3-P284,pipe,P3,200,66.900,0.510,0.510,0,0.138,0.179,1,0,1.480,1.530,1.530,DN200 (not steepened),,P3-M284,P3-M283
17566,O8-P283,P3-P283,pipe,P3,200,62.900,0.510,0.510,0,0.155,0.241,1,0,1.530,1.590,1.590,DN200 (not steepened),,P3-M283,P3-M282
17567,O8-P40,P3-P40,pipe,P3,200,63.000,0.510,0.510,0,0.424,0.553,1,0,4.860,5.040,5.040,DN200 (not steepened),,P3-M40,P3-M39
677,O8-P122,P3-P122,pipe,P3,200,58.200,0.510,0.510,0,0.110,0.217,1,0,2.020,2.080,2.080,DN200 (not steepened),,P3-M122,P3-M104
17568,O8-P42,P3-P42,pipe,P3,200,60.000,0.510,0.510,0,0.419,0.496,1,0,4.420,4.660,4.660,DN200 (not steepened),,P3-M42,P3-M41
17569,O8-P41,P3-P41,pipe,P3,200,64.900,0.510,0.510,0,0.419,0.496,1,0,4.660,4.860,4.860,DN200 (not steepened),,P3-M41,P3-M40
17570,O8-P266,P3-P266,pipe,P3,200,47.800,0.510,0.510,0,0.210,0.210,1,0,1.480,1.510,1.510,DN200 (not steepened),,P3-M266,P3-M265
17571,O8-P265,P3-P265,pipe,P3,200,35.400,0.510,0.510,0,0.214,0.240,1,0,1.630,1.480,1.630,DN200 (not steepened),,P3-M265,P3-M264
9898,O8-P296,P3-P296,pipe,P3,200,90.800,0.510,0.510,0,0.091,0.182,1,0,1.480,2.350,2.350,DN200 (not steepened),,P3-M296,P3-M287
12970,O8-P210,P3-P210,pipe,P3,200,82.300,0.510,0.510,0,0.327,0.390,1,0,4.040,3.920,4.040,DN200 (not steepened),,P3-M210,P3-M209
17576,O8-P237,P3-P237,pipe,P3,200,16.600,0.510,0.510,0,0.253,0.285,1,0,2.230,2.300,2.300,DN200 (not steepened),,P3-M237,P3-M236
17577,O8-P239,P3-P239,pipe,P3,200,43.000,0.510,0.510,0,0.253,0.284,1,0,1.840,1.830,1.840,DN200 (not steepened),,P3-M239,P3-M238
17578,O8-P238,P3-P238,pipe,P3,200,44.500,0.510,0.510,0,0.253,0.285,1,0,1.830,2.230,2.230,DN200 (not steepened),,P3-M238,P3-M237
17579,O8-P244,P3-P244,pipe,P3,200,72.800,0.510,0.510,0,0.214,0.256,1,0,1.480,1.720,1.720,DN200 (not steepened),,P3-M244,P3-M243
17580,O8-P243,P3-P243,pipe,P3,200,70.400,0.510,0.510,0,0.214,0.256,1,0,1.720,1.940,1.940,DN200 (not steepened),,P3-M243,P3-M242
17583,O8-P138,P3-P138,pipe,P3,200,91.500,0.510,0.510,0,0.287,0.345,1,0,5.100,6.510,6.510,DN200 (not steepened),,P3-M138,P3-M137
17584,O8-P137,P3-P137,pipe,P3,200,91.900,0.510,0.510,0,0.295,0.348,1,0,6.510,5.580,6.510,DN200 (not steepened),,P3-M137,P3-M136
17585,O8-P118,P3-P118,pipe,P3,200,56.900,0.510,0.510,0,0.103,0.205,1,0,1.890,2.370,2.370,DN200 (not steepened),,P3-M118,P3-M117
9396,O8-P22,P3-P22,pipe,P3,200,75.700,0.510,0.510,0,0.593,0.678,1,0,8.290,8.730,8.730,DN200 (not steepened),,P3-M22,P3-M21
15540,O8-P66,P3-P66,pipe,P3,200,100.400,0.510,0.510,0,0.320,0.350,1,0,3.190,3.120,3.190,DN200 (not steepened),,P3-M66,P3-M65
11446,O8-P19,P3-P19,pipe,P3,200,100.300,0.510,0.510,0,0.594,0.678,1,0,9.710,9.420,9.710,DN200 (not steepened),,P3-M19,P3-M18
17586,O8-P117,P3-P117,pipe,P3,200,59.000,0.510,0.510,0,0.127,0.248,1,0,2.370,2.820,2.820,DN200 (not steepened),,P3-M117,P3-M102
17587,O8-P20,P3-P20,pipe,P3,200,74.100,0.510,0.510,0,0.593,0.678,1,0,9.510,9.710,9.710,DN200 (not steepened),,P3-M20,P3-M19
185,O8-P107,P3-P107,pipe,P3,200,55.600,0.510,0.510,0,0.187,0.336,1,0,5.440,4.130,5.440,DN200 (not steepened),,P3-M107,P3-M106
13498,O8-P123,P3-P123,pipe,P3,200,59.800,0.510,0.510,0,0.075,0.151,1,0,1.480,2.020,2.020,DN200 (not steepened),,P3-M123,P3-M122
14011,O8-P63,P3-P63,pipe,P3,200,69.700,0.510,0.510,0,0.346,0.370,1,0,3.050,3.280,3.280,DN200 (not steepened),,P3-M63,P3-M62
17588,O8-P21,P3-P21,pipe,P3,200,73.100,0.510,0.510,0,0.593,0.678,1,0,8.730,9.510,9.510,DN200 (not steepened),,P3-M21,P3-M20
17589,O8-P81,P3-P81,pipe,P3,200,74.800,0.510,0.510,0,0.400,0.635,1,0,10.660,10.330,10.660,DN200 (not steepened),,P3-M81,P3-M80
17590,O8-P80,P3-P80,pipe,P3,200,82.900,0.510,0.510,0,0.400,0.635,1,0,10.330,9.660,10.330,DN200 (not steepened),,P3-M80,P3-M79
17591,O8-P78,P3-P78,pipe,P3,200,75.700,0.510,0.510,0,0.404,0.637,1,0,9.190,9.460,9.460,DN200 (not steepened),,P3-M78,P3-M77
17592,O8-P77,P3-P77,pipe,P3,200,86.900,0.510,0.510,0,0.404,0.637,1,0,9.460,9.340,9.460,DN200 (not steepened),,P3-M77,P3-M76
2753,O8-P271,P3-P271,pipe,P3,200,68.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.820,1.820,DN200 (not steepened),,P3-M271,P3-M38
17593,O8-P8,P3-P8,pipe,P3,200,66.500,0.510,0.510,0,0.599,0.693,1,0,6.960,7.120,7.120,DN200 (not steepened),,P3-M8,P3-M7
17594,O8-P9,P3-P9,pipe,P3,200,78.500,0.510,0.510,0,0.599,0.693,1,0,7.650,6.960,7.650,DN200 (not steepened),,P3-M9,P3-M8
17595,O8-P187,P3-P187,pipe,P3,200,61.000,0.510,0.510,0,0.085,0.119,1,0,1.700,1.660,1.700,DN200 (not steepened),,P3-M187,P3-M186
17596,O8-P186,P3-P186,pipe,P3,200,57.100,0.510,0.510,0,0.087,0.119,1,0,1.660,2.680,2.680,DN200 (not steepened),,P3-M186,P3-M185
17597,O8-P190,P3-P190,pipe,P3,200,71.800,0.510,0.510,0,0.080,0.116,1,0,1.910,1.910,1.910,DN200 (not steepened),,P3-M190,P3-M189
17598,O8-P189,P3-P189,pipe,P3,200,77.700,0.510,0.510,0,0.082,0.117,1,0,1.910,1.750,1.910,DN200 (not steepened),,P3-M189,P3-M188
4296,O8-P279,P3-P279,pipe,P3,200,59.800,0.510,0.510,0,0.167,0.189,1,0,1.480,1.690,1.690,DN200 (not steepened),,P3-M279,P3-M273
13001,O8-P206,P3-P206,pipe,P3,200,61.600,0.510,0.510,0,0.367,0.424,1,0,4.160,4.290,4.290,DN200 (not steepened),,P3-M206,P3-M205
10442,O8-P149,P3-P149,pipe,P3,200,81.200,0.510,0.510,0,0.028,0.028,1,0,1.480,2.110,2.110,DN200 (not steepened),,P3-M149,P3-M148
13513,O8-P52,P3-P52,pipe,P3,200,86.000,0.510,0.510,0,0.396,0.459,1,0,4.210,4.130,4.210,DN200 (not steepened),,P3-M52,P3-M51
8908,O8-P7,P3-P7,pipe,P3,200,87.800,0.510,0.510,0,0.599,0.693,1,0,7.120,8.340,8.340,DN200 (not steepened),,P3-M7,P3-M6
3790,O8-P261,P3-P261,pipe,P3,200,94.900,0.510,0.510,0,0.309,0.367,1,0,2.410,2.770,2.770,DN200 (not steepened),,P3-M261,P3-M34
11982,O8-P306,P3-P306,pipe,P3,200,94.200,0.510,0.510,0,0.067,0.134,1,0,1.480,2.090,2.090,DN200 (not steepened),,P3-M306,P3-M305
3280,O8-P88,P3-P88,pipe,P3,200,47.800,0.510,0.510,0,0.306,0.455,1,0,5.900,6.430,6.430,DN200 (not steepened),,P3-M88,P3-M87
15056,O8-P114,P3-P114,pipe,P3,200,100.000,0.510,0.510,0,0.111,0.218,1,0,1.620,1.480,1.620,DN200 (not steepened),,P3-M114,P3-M113
10450,O8-P64,P3-P64,pipe,P3,200,94.000,0.510,0.510,0,0.343,0.368,1,0,3.260,3.050,3.260,DN200 (not steepened),,P3-M64,P3-M63
