key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
8555,O9-P593,P4L4-P405,pipe,P4L4,200,99.900,0.510,0.510,0,0.212,0.325,1,0,2.000,2.990,2.990,DN200 (not steepened),,P4L4-M405,P4L4-M404
12655,O9-P385,P4L4-P197,pipe,P4L4,200,100.000,0.510,0.510,0,0.085,0.154,1,0,2.960,3.140,3.140,DN200 (not steepened),,P4L4-M197,P4L4-M107
2419,O9-P506,P4L4-P318,pipe,P4L4,200,69.300,0.510,0.510,0,0.198,0.319,1,0,4.890,5.270,5.270,DN200 (not steepened),,P4L4-M318,P4L4-M317
4472,O9-P465,P4L4-P277,pipe,P4L4,200,90.600,0.510,0.510,0,0.348,0.352,1,0,3.440,3.190,3.440,DN200 (not steepened),,P4L4-M277,P4L4-M276
12664,O9-P199,P4L4-P33,pipe,P4L4,200,100.000,0.510,0.510,0,0.576,0.705,1,0,11.260,11.750,11.750,DN200 (not steepened),,P4L4-M33,P4L4-M32
12665,O9-P210,P4L4-P44,pipe,P4L4,200,105.500,0.510,0.510,0,0.468,0.648,1,0,6.060,6.500,6.500,DN200 (not steepened),,P4L4-M44,P4L4-M43
2443,O9-P381,P4L4-P193,pipe,P4L4,200,60.800,0.510,0.510,0,0.058,0.112,1,0,2.030,2.610,2.610,DN200 (not steepened),,P4L4-M193,P4L4-M180
6547,O9-P594,P4L4-P406,pipe,P4L4,200,82.400,0.510,0.510,0,0.208,0.319,1,0,2.280,2.000,2.280,DN200 (not steepened),,P4L4-M406,P4L4-M405
12693,O9-P405,P4L4-P217,pipe,P4L4,200,55.400,0.510,0.510,0,0.672,0.705,1,0,4.770,4.830,4.830,DN200 (not steepened),,P4L4-M217,P4L4-M216
2472,O9-P549,P4L4-P361,pipe,P4L4,200,38.400,0.510,0.510,0,0.238,0.242,1,0,3.810,4.200,4.200,DN200 (not steepened),,P4L4-M361,P4L4-M360
4524,O9-P221,P4L4-P55,pipe,P4L4,200,63.000,0.510,0.510,0,0.380,0.470,1,0,5.360,4.110,5.360,DN200 (not steepened),,P4L4-M55,P4L4-M54
6572,O9-P392,P4L4-P204,pipe,P4L4,200,70.300,0.510,0.510,0,0.040,0.077,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M204,P4L4-M203
434,O9-P228,P4L4-P62,pipe,P4L4,200,56.600,0.510,0.510,0,0.345,0.411,1,0,1.890,2.320,2.320,DN200 (not steepened),,P4L4-M62,P4L4-M61
14771,O9-P186,P4L4-P20,pipe,P4L4,200,77.200,0.510,0.510,0,0.606,0.720,1,0,13.510,12.920,13.510,DN200 (not steepened),,P4L4-M20,P4L4-M19
4542,O9-P355,P4L4-P167,pipe,P4L4,200,63.100,0.510,0.510,0,0.079,0.137,1,0,4.020,4.080,4.080,DN200 (not steepened),,P4L4-M167,P4L4-M166
14786,O9-P386,P4L4-P198,pipe,P4L4,200,100.000,0.510,0.510,0,0.075,0.136,1,0,2.770,2.960,2.960,DN200 (not steepened),,P4L4-M198,P4L4-M197
6597,O9-P384,P4L4-P196,pipe,P4L4,200,82.700,0.510,0.510,0,0.052,0.103,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L4-M196,P4L4-M195
464,O9-P202,P4L4-P36,pipe,P4L4,200,55.800,0.510,0.510,0,0.570,0.692,1,0,9.890,10.030,10.030,DN200 (not steepened),,P4L4-M36,P4L4-M35
12757,O9-P191,P4L4-P25,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.720,1,0,13.580,14.560,14.560,DN200 (not steepened),,P4L4-M25,P4L4-M24
12764,O9-P387,P4L4-P199,pipe,P4L4,200,100.000,0.510,0.510,0,0.062,0.110,1,0,2.310,2.770,2.770,DN200 (not steepened),,P4L4-M199,P4L4-M198
477,O9-P184,P4L4-P18,pipe,P4L4,200,67.800,0.510,0.510,0,0.607,0.720,1,0,12.630,12.690,12.690,DN200 (not steepened),,P4L4-M18,P4L4-M17
16378,O9-P534,P4L4-P346,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.020,2.020,DN200 (not steepened),,P4L4-M346,P4L4-M345
12773,O9-P393,P4L4-P205,pipe,P4L4,200,100.000,0.510,0.510,0,0.129,0.165,1,0,1.870,1.980,1.980,DN200 (not steepened),,P4L4-M205,P4L4-M109
488,O9-P275,P4L4-P87,pipe,P4L4,200,59.400,0.510,0.510,0,0.349,0.396,1,0,8.880,9.040,9.040,DN200 (not steepened),,P4L4-M87,P4L4-M86
8687,O9-P628,P4L4-P440,pipe,P4L4,200,75.000,0.510,0.510,0,0.289,0.322,1,0,2.220,2.360,2.360,DN200 (not steepened),,P4L4-M440,P4L4-M439
10740,O9-P457,P4L4-P269,pipe,P4L4,200,100.000,0.510,0.510,0,0.197,0.201,1,0,2.040,1.620,2.040,DN200 (not steepened),,P4L4-M269,P4L4-M233
10758,O9-P437,P4L4-P249,pipe,P4L4,200,100.000,0.510,0.510,0,0.298,0.305,1,0,2.480,3.370,3.370,DN200 (not steepened),,P4L4-M249,P4L4-M248
10770,O9-P673,P4L4-P485,pipe,P4L4,200,85.900,0.510,0.510,0,0.045,0.086,1,0,1.480,3.050,3.050,DN200 (not steepened),,P4L4-M485,P4L4-M484
537,O9-P404,P4L4-P216,pipe,P4L4,200,59.300,0.510,0.510,0,0.672,0.706,1,0,4.830,4.920,4.920,DN200 (not steepened),,P4L4-M216,P4L4-M215
10778,O9-P686,P4L4-P498,pipe,P4L4,200,100.000,0.510,0.510,0,0.139,0.176,1,0,1.480,3.170,3.170,DN200 (not steepened),,P4L4-M498,P4L4-M496
8740,O9-P397,P4L4-P209,pipe,P4L4,200,96.800,0.510,0.510,0,0.042,0.077,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L4-M209,P4L4-M208
10789,O9-P617,P4L4-P429,pipe,P4L4,200,84.300,0.510,0.510,0,0.115,0.222,1,0,1.750,2.350,2.350,DN200 (not steepened),,P4L4-M429,P4L4-M398
4646,O9-P168,P4L4-P2,pipe,P4L4,250,65.200,0.375,0.473,1,0.750,0.827,0,0,13.180,11.700,13.180,Steepened 0.30 to 0.50 %,,P4L4-M2,P4L4-M1
10791,O9-P312,P4L4-P124,pipe,P4L4,200,100.000,0.510,0.510,0,0.060,0.109,1,0,2.170,2.230,2.230,DN200 (not steepened),,P4L4-M124,P4L4-M123
4648,O9-P233,P4L4-P67,pipe,P4L4,200,64.500,0.510,0.510,0,0.303,0.359,1,0,2.140,1.480,2.140,DN200 (not steepened),,P4L4-M67,P4L4-M66
14889,O9-P462,P4L4-P274,pipe,P4L4,200,100.000,0.510,0.510,0,0.369,0.374,1,0,4.780,5.740,5.740,DN200 (not steepened),,P4L4-M274,P4L4-M273
4650,O9-P413,P4L4-P225,pipe,P4L4,200,64.600,0.510,0.510,0,0.651,0.681,1,0,4.090,4.080,4.090,DN200 (not steepened),,P4L4-M225,P4L4-M224
12843,O9-P532,P4L4-P344,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.089,1,0,2.670,3.000,3.000,DN200 (not steepened),,P4L4-M344,P4L4-M343
12845,O9-P639,P4L4-P451,pipe,P4L4,200,68.500,0.510,0.510,0,0.026,0.026,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L4-M451,P4L4-M450
10802,O9-P674,P4L4-P486,pipe,P4L4,200,116.700,0.510,0.510,0,0.171,0.203,1,0,2.610,1.480,2.610,DN200 (not steepened),,P4L4-M486,P4L4-M63
6707,O9-P295,P4L4-P107,pipe,P4L4,200,83.300,0.510,0.510,0,0.180,0.253,1,0,3.630,3.600,3.630,DN200 (not steepened),,P4L4-M107,P4L4-M106
14900,O9-P447,P4L4-P259,pipe,P4L4,200,100.000,0.510,0.510,0,0.170,0.198,1,0,1.480,2.450,2.450,DN200 (not steepened),,P4L4-M259,P4L4-M258
12861,O9-P408,P4L4-P220,pipe,P4L4,200,72.100,0.510,0.510,0,0.662,0.696,1,0,4.730,4.720,4.730,DN200 (not steepened),,P4L4-M220,P4L4-M219
4676,O9-P461,P4L4-P273,pipe,P4L4,200,88.500,0.510,0.510,0,0.369,0.374,1,0,5.740,7.360,7.360,DN200 (not steepened),,P4L4-M273,P4L4-M272
581,O9-P611,P4L4-P423,pipe,P4L4,200,61.500,0.510,0.510,0,0.137,0.169,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L4-M423,P4L4-M422
2630,O9-P197,P4L4-P31,pipe,P4L4,200,69.000,0.510,0.510,0,0.576,0.705,1,0,12.020,11.560,12.020,DN200 (not steepened),,P4L4-M31,P4L4-M30
12873,O9-P172,P4L4-P6,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.829,0,0,13.010,13.180,13.180,Steepened 0.30 to 0.50 %,,P4L4-M6,P4L4-M5
14926,O9-P415,P4L4-P227,pipe,P4L4,200,100.000,0.510,0.510,0,0.650,0.680,1,0,4.140,4.280,4.280,DN200 (not steepened),,P4L4-M227,P4L4-M226
16993,O9-P641,P4L4-P453,pipe,P4L4,200,62.900,0.510,0.510,0,0.198,0.243,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4L4-M453,P4L4-M445
16994,O9-P642,P4L4-P454,pipe,P4L4,200,79.000,0.510,0.510,0,0.172,0.208,1,0,2.380,1.480,2.380,DN200 (not steepened),,P4L4-M454,P4L4-M453
16995,O9-P634,P4L4-P446,pipe,P4L4,200,57.400,0.510,0.510,0,0.200,0.247,1,0,2.370,1.480,2.370,DN200 (not steepened),,P4L4-M446,P4L4-M445
16996,O9-P635,P4L4-P447,pipe,P4L4,200,51.900,0.510,0.510,0,0.198,0.240,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L4-M447,P4L4-M446
16999,O9-P637,P4L4-P449,pipe,P4L4,200,68.300,0.510,0.510,0,0.141,0.184,1,0,2.140,1.480,2.140,DN200 (not steepened),,P4L4-M449,P4L4-M448
17000,O9-P638,P4L4-P450,pipe,P4L4,200,67.900,0.510,0.510,0,0.134,0.153,1,0,1.920,2.120,2.120,DN200 (not steepened),,P4L4-M450,P4L4-M449
17001,O9-P647,P4L4-P459,pipe,P4L4,200,69.200,0.510,0.510,0,0.064,0.125,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L4-M459,P4L4-M458
17002,O9-P648,P4L4-P460,pipe,P4L4,200,64.200,0.510,0.510,0,0.043,0.085,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M460,P4L4-M459
17020,O9-P340,P4L4-P152,pipe,P4L4,200,52.400,0.510,0.510,0,0.244,0.277,1,0,2.730,2.610,2.730,DN200 (not steepened),,P4L4-M152,P4L4-M151
12925,O9-P337,P4L4-P149,pipe,P4L4,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.990,2.500,2.500,DN200 (not steepened),,P4L4-M149,P4L4-M148
17021,O9-P339,P4L4-P151,pipe,P4L4,200,53.400,0.510,0.510,0,0.245,0.279,1,0,2.610,2.850,2.850,DN200 (not steepened),,P4L4-M151,P4L4-M95
17022,O9-P285,P4L4-P97,pipe,P4L4,200,68.400,0.510,0.510,0,0.218,0.329,1,0,6.870,7.220,7.220,DN200 (not steepened),,P4L4-M97,P4L4-M96
17023,O9-P286,P4L4-P98,pipe,P4L4,200,68.100,0.510,0.510,0,0.217,0.329,1,0,6.950,6.870,6.950,DN200 (not steepened),,P4L4-M98,P4L4-M97
4737,O9-P305,P4L4-P117,pipe,P4L4,200,66.700,0.510,0.510,0,0.221,0.276,1,0,3.790,3.870,3.870,DN200 (not steepened),,P4L4-M117,P4L4-M116
8833,O9-P358,P4L4-P170,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.099,1,0,2.150,2.870,2.870,DN200 (not steepened),,P4L4-M170,P4L4-M169
6787,O9-P555,P4L4-P367,pipe,P4L4,200,84.500,0.510,0.510,0,0.232,0.314,1,0,3.240,3.220,3.240,DN200 (not steepened),,P4L4-M367,P4L4-M351
17024,O9-P362,P4L4-P174,pipe,P4L4,200,102.200,0.510,0.510,0,0.055,0.108,1,0,1.480,2.380,2.380,DN200 (not steepened),,P4L4-M174,P4L4-M173
17025,O9-P375,P4L4-P187,pipe,P4L4,200,39.400,0.510,0.510,0,0.044,0.091,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L4-M187,P4L4-M186
17026,O9-P374,P4L4-P186,pipe,P4L4,200,61.200,0.510,0.510,0,0.057,0.112,1,0,1.900,2.280,2.280,DN200 (not steepened),,P4L4-M186,P4L4-M185
4743,O9-P311,P4L4-P123,pipe,P4L4,200,65.600,0.510,0.510,0,0.064,0.114,1,0,2.230,2.670,2.670,DN200 (not steepened),,P4L4-M123,P4L4-M122
17027,O9-P283,P4L4-P95,pipe,P4L4,200,96.600,0.510,0.510,0,0.292,0.366,1,0,7.500,8.120,8.120,DN200 (not steepened),,P4L4-M95,P4L4-M94
17028,O9-P282,P4L4-P94,pipe,P4L4,200,65.400,0.510,0.510,0,0.309,0.371,1,0,8.120,8.600,8.600,DN200 (not steepened),,P4L4-M94,P4L4-M93
17029,O9-P281,P4L4-P93,pipe,P4L4,200,96.800,0.510,0.510,0,0.309,0.371,1,0,8.600,9.010,9.010,DN200 (not steepened),,P4L4-M93,P4L4-M92
17030,O9-P280,P4L4-P92,pipe,P4L4,200,36.400,0.510,0.510,0,0.320,0.377,1,0,9.010,9.060,9.060,DN200 (not steepened),,P4L4-M92,P4L4-M91
6796,O9-P389,P4L4-P201,pipe,P4L4,200,83.900,0.510,0.510,0,0.034,0.054,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L4-M201,P4L4-M200
17031,O9-P279,P4L4-P91,pipe,P4L4,200,55.200,0.510,0.510,0,0.342,0.391,1,0,9.060,8.990,9.060,DN200 (not steepened),,P4L4-M91,P4L4-M90
17032,O9-P291,P4L4-P103,pipe,P4L4,200,81.000,0.510,0.510,0,0.211,0.321,1,0,6.430,6.550,6.550,DN200 (not steepened),,P4L4-M103,P4L4-M102
17033,O9-P363,P4L4-P175,pipe,P4L4,200,82.800,0.510,0.510,0,0.076,0.143,1,0,2.040,2.250,2.250,DN200 (not steepened),,P4L4-M175,P4L4-M104
10897,O9-P456,P4L4-P268,pipe,P4L4,200,48.400,0.510,0.510,0,0.189,0.194,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L4-M268,P4L4-M232
2714,O9-P293,P4L4-P105,pipe,P4L4,200,41.400,0.510,0.510,0,0.205,0.312,1,0,5.830,6.170,6.170,DN200 (not steepened),,P4L4-M105,P4L4-M104
6820,O9-P620,P4L4-P432,pipe,P4L4,200,84.000,0.510,0.510,0,0.083,0.165,1,0,3.390,1.480,3.390,DN200 (not steepened),,P4L4-M432,P4L4-M431
679,O9-P317,P4L4-P129,pipe,P4L4,200,57.100,0.510,0.510,0,0.153,0.164,1,0,2.080,2.050,2.080,DN200 (not steepened),,P4L4-M129,P4L4-M118
2738,O9-P477,P4L4-P289,pipe,P4L4,200,71.200,0.510,0.510,0,0.225,0.235,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L4-M289,P4L4-M276
6834,O9-P366,P4L4-P178,pipe,P4L4,200,84.100,0.510,0.510,0,0.132,0.239,1,0,5.140,5.830,5.830,DN200 (not steepened),,P4L4-M178,P4L4-M105
8884,O9-P378,P4L4-P190,pipe,P4L4,200,97.500,0.510,0.510,0,0.065,0.115,1,0,1.980,2.850,2.850,DN200 (not steepened),,P4L4-M190,P4L4-M189
12985,O9-P364,P4L4-P176,pipe,P4L4,200,100.000,0.510,0.510,0,0.070,0.134,1,0,1.760,2.040,2.040,DN200 (not steepened),,P4L4-M176,P4L4-M175
4797,O9-P236,P4L4-P70,pipe,P4L4,200,66.200,0.510,0.510,0,0.220,0.277,1,0,1.940,2.370,2.370,DN200 (not steepened),,P4L4-M70,P4L4-M69
6852,O9-P562,P4L4-P374,pipe,P4L4,200,84.100,0.510,0.510,0,0.137,0.169,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L4-M374,P4L4-M369
6853,O9-P574,P4L4-P386,pipe,P4L4,200,84.100,0.510,0.510,0,0.194,0.299,1,0,2.360,1.960,2.360,DN200 (not steepened),,P4L4-M386,P4L4-M385
13002,O9-P332,P4L4-P144,pipe,P4L4,200,100.000,0.510,0.510,0,0.220,0.225,1,0,2.260,2.000,2.260,DN200 (not steepened),,P4L4-M144,P4L4-M143
6864,O9-P234,P4L4-P68,pipe,P4L4,200,84.200,0.510,0.510,0,0.294,0.344,1,0,2.380,1.480,2.380,DN200 (not steepened),,P4L4-M68,P4L4-M67
4821,O9-P372,P4L4-P184,pipe,P4L4,200,66.600,0.510,0.510,0,0.079,0.150,1,0,3.270,3.590,3.590,DN200 (not steepened),,P4L4-M184,P4L4-M178
8917,O9-P467,P4L4-P279,pipe,P4L4,200,81.900,0.510,0.510,0,0.342,0.346,1,0,3.460,3.640,3.640,DN200 (not steepened),,P4L4-M279,P4L4-M278
8918,O9-P633,P4L4-P445,pipe,P4L4,200,90.700,0.510,0.510,0,0.249,0.303,1,0,2.970,1.480,2.970,DN200 (not steepened),,P4L4-M445,P4L4-M444
741,O9-P440,P4L4-P252,pipe,P4L4,200,57.300,0.510,0.510,0,0.167,0.180,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L4-M252,P4L4-M251
11000,O9-P478,P4L4-P290,pipe,P4L4,200,85.000,0.510,0.510,0,0.225,0.235,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L4-M290,P4L4-M289
13048,O9-P675,P4L4-P487,pipe,P4L4,200,100.000,0.510,0.510,0,0.204,0.268,1,0,2.670,1.480,2.670,DN200 (not steepened),,P4L4-M487,P4L4-M65
774,O9-P491,P4L4-P303,pipe,P4L4,200,61.600,0.510,0.510,0,0.054,0.108,1,0,1.480,2.730,2.730,DN200 (not steepened),,P4L4-M303,P4L4-M302
4873,O9-P327,P4L4-P139,pipe,P4L4,200,67.200,0.510,0.510,0,0.252,0.263,1,0,2.300,2.370,2.370,DN200 (not steepened),,P4L4-M139,P4L4-M86
4888,O9-P345,P4L4-P157,pipe,P4L4,200,67.400,0.510,0.510,0,0.133,0.180,1,0,2.100,2.050,2.100,DN200 (not steepened),,P4L4-M157,P4L4-M156
13080,O9-P382,P4L4-P194,pipe,P4L4,200,55.300,0.510,0.510,0,0.039,0.076,1,0,1.480,2.030,2.030,DN200 (not steepened),,P4L4-M194,P4L4-M193
11044,O9-P194,P4L4-P28,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.720,1,0,12.200,13.330,13.330,DN200 (not steepened),,P4L4-M28,P4L4-M27
11047,O9-P446,P4L4-P258,pipe,P4L4,200,100.000,0.510,0.510,0,0.214,0.248,1,0,2.450,3.070,3.070,DN200 (not steepened),,P4L4-M258,P4L4-M257
15144,O9-P463,P4L4-P275,pipe,P4L4,200,100.000,0.510,0.510,0,0.364,0.369,1,0,3.750,4.780,4.780,DN200 (not steepened),,P4L4-M275,P4L4-M274
15147,O9-P193,P4L4-P27,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.720,1,0,13.330,13.330,13.330,DN200 (not steepened),,P4L4-M27,P4L4-M26
4910,O9-P289,P4L4-P101,pipe,P4L4,200,67.700,0.510,0.510,0,0.216,0.327,1,0,6.980,7.200,7.200,DN200 (not steepened),,P4L4-M101,P4L4-M100
13103,O9-P663,P4L4-P475,pipe,P4L4,200,100.000,0.510,0.510,0,0.158,0.243,1,0,2.560,3.700,3.700,DN200 (not steepened),,P4L4-M475,P4L4-M474
818,O9-P427,P4L4-P239,pipe,P4L4,200,54.300,0.510,0.510,0,0.219,0.272,1,0,2.670,3.080,3.080,DN200 (not steepened),,P4L4-M239,P4L4-M238
11059,O9-P263,P4L4-P75,pipe,P4L4,200,78.200,0.510,0.510,0,0.403,0.456,1,0,8.870,9.070,9.070,DN200 (not steepened),,P4L4-M75,P4L4-M74
13110,O9-P167,P4L4-P1,pipe,P4L4,280,100.000,0.375,0.451,1,0.750,0.832,0,0,11.730,11.960,11.960,Steepened 0.30 to 0.50 %,,P4L4-M1,P4L4
6973,O9-P388,P4L4-P200,pipe,P4L4,200,86.100,0.510,0.510,0,0.047,0.079,1,0,2.120,2.310,2.310,DN200 (not steepened),,P4L4-M200,P4L4-M199
11079,O9-P262,P4L4-P74,pipe,P4L4,200,100.000,0.510,0.510,0,0.403,0.456,1,0,9.070,11.430,11.430,DN200 (not steepened),,P4L4-M74,P4L4-M1
13128,O9-P560,P4L4-P372,pipe,P4L4,200,100.000,0.510,0.510,0,0.109,0.213,1,0,1.800,2.310,2.310,DN200 (not steepened),,P4L4-M372,P4L4-M367
9035,O9-P636,P4L4-P448,pipe,P4L4,200,72.200,0.510,0.510,0,0.196,0.232,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4L4-M448,P4L4-M447
6993,O9-P331,P4L4-P143,pipe,P4L4,200,85.200,0.510,0.510,0,0.221,0.228,1,0,2.000,1.900,2.000,DN200 (not steepened),,P4L4-M143,P4L4-M142
13143,O9-P290,P4L4-P102,pipe,P4L4,200,100.000,0.510,0.510,0,0.215,0.326,1,0,6.550,6.980,6.980,DN200 (not steepened),,P4L4-M102,P4L4-M101
859,O9-P654,P4L4-P466,pipe,P4L4,200,58.800,0.510,0.510,0,0.061,0.124,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L4-M466,P4L4-M465
15195,O9-P225,P4L4-P59,pipe,P4L4,200,73.000,0.510,0.510,0,0.349,0.423,1,0,3.130,3.520,3.520,DN200 (not steepened),,P4L4-M59,P4L4-M58
11103,O9-P196,P4L4-P30,pipe,P4L4,200,100.000,0.510,0.510,0,0.605,0.720,1,0,11.560,11.840,11.840,DN200 (not steepened),,P4L4-M30,P4L4-M29
9058,O9-P602,P4L4-P414,pipe,P4L4,200,116.700,0.510,0.510,0,0.224,0.322,1,0,1.550,1.810,1.810,DN200 (not steepened),,P4L4-M414,P4L4-M395
11114,O9-P383,P4L4-P195,pipe,P4L4,200,100.000,0.510,0.510,0,0.062,0.117,1,0,2.110,2.810,2.810,DN200 (not steepened),,P4L4-M195,P4L4-M106
11119,O9-P390,P4L4-P202,pipe,P4L4,200,57.100,0.510,0.510,0,0.061,0.113,1,0,2.280,2.690,2.690,DN200 (not steepened),,P4L4-M202,P4L4-M108
13167,O9-P557,P4L4-P369,pipe,P4L4,200,103.000,0.510,0.510,0,0.157,0.240,1,0,2.260,2.790,2.790,DN200 (not steepened),,P4L4-M369,P4L4-M368
881,O9-P270,P4L4-P82,pipe,P4L4,200,74.100,0.510,0.510,0,0.402,0.455,1,0,9.900,10.520,10.520,DN200 (not steepened),,P4L4-M82,P4L4-M81
13172,O9-P420,P4L4-P232,pipe,P4L4,200,100.000,0.510,0.510,0,0.641,0.672,1,0,3.680,2.920,3.680,DN200 (not steepened),,P4L4-M232,P4L4-M231
11128,O9-P303,P4L4-P115,pipe,P4L4,200,105.600,0.510,0.510,0,0.260,0.303,1,0,3.640,4.070,4.070,DN200 (not steepened),,P4L4-M115,P4L4-M84
15229,O9-P631,P4L4-P443,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.303,1,0,1.630,1.830,1.830,DN200 (not steepened),,P4L4-M443,P4L4-M442
7040,O9-P600,P4L4-P412,pipe,P4L4,200,85.000,0.510,0.510,0,0.172,0.208,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4L4-M412,P4L4-M411
9097,O9-P546,P4L4-P358,pipe,P4L4,200,100.000,0.510,0.510,0,0.262,0.267,1,0,4.340,3.830,4.340,DN200 (not steepened),,P4L4-M358,P4L4-M357
7056,O9-P307,P4L4-P119,pipe,P4L4,200,85.000,0.510,0.510,0,0.173,0.234,1,0,3.530,3.470,3.530,DN200 (not steepened),,P4L4-M119,P4L4-M118
9104,O9-P487,P4L4-P299,pipe,P4L4,200,98.800,0.510,0.510,0,0.174,0.296,1,0,3.190,2.670,3.190,DN200 (not steepened),,P4L4-M299,P4L4-M298
15260,O9-P436,P4L4-P248,pipe,P4L4,200,100.000,0.510,0.510,0,0.317,0.322,1,0,3.370,3.890,3.890,DN200 (not steepened),,P4L4-M248,P4L4-M247
5027,O9-P567,P4L4-P379,pipe,P4L4,200,68.800,0.510,0.510,0,0.175,0.222,1,0,1.990,2.340,2.340,DN200 (not steepened),,P4L4-M379,P4L4-M44
938,O9-P607,P4L4-P419,pipe,P4L4,200,45.500,0.510,0.510,0,0.185,0.261,1,0,2.290,1.840,2.290,DN200 (not steepened),,P4L4-M419,P4L4-M418
11181,O9-P439,P4L4-P251,pipe,P4L4,200,100.000,0.510,0.510,0,0.170,0.192,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L4-M251,P4L4-M250
5040,O9-P678,P4L4-P490,pipe,P4L4,200,68.900,0.510,0.510,0,0.142,0.189,1,0,2.080,1.480,2.080,DN200 (not steepened),,P4L4-M490,P4L4-M489
9137,O9-P630,P4L4-P442,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.304,1,0,1.830,2.010,2.010,DN200 (not steepened),,P4L4-M442,P4L4-M441
7102,O9-P669,P4L4-P481,pipe,P4L4,200,67.700,0.510,0.510,0,0.104,0.204,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L4-M481,P4L4-M60
969,O9-P497,P4L4-P309,pipe,P4L4,200,101.400,0.510,0.510,0,0.063,0.125,1,0,1.480,3.690,3.690,DN200 (not steepened),,P4L4-M309,P4L4-M308
971,O9-P484,P4L4-P296,pipe,P4L4,200,54.100,0.510,0.510,0,0.166,0.172,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M296,P4L4-M295
7117,O9-P428,P4L4-P240,pipe,P4L4,200,85.400,0.510,0.510,0,0.096,0.187,1,0,1.480,2.670,2.670,DN200 (not steepened),,P4L4-M240,P4L4-M239
9168,O9-P278,P4L4-P90,pipe,P4L4,200,100.000,0.510,0.510,0,0.349,0.396,1,0,8.990,8.780,8.990,DN200 (not steepened),,P4L4-M90,P4L4-M89
7124,O9-P368,P4L4-P180,pipe,P4L4,200,85.400,0.510,0.510,0,0.090,0.166,1,0,3.720,4.420,4.420,DN200 (not steepened),,P4L4-M180,P4L4-M179
15317,O9-P499,P4L4-P311,pipe,P4L4,200,78.800,0.510,0.510,0,0.140,0.211,1,0,2.360,2.680,2.680,DN200 (not steepened),,P4L4-M311,P4L4-M310
13271,O9-P542,P4L4-P354,pipe,P4L4,200,100.000,0.510,0.510,0,0.309,0.314,1,0,3.830,4.340,4.340,DN200 (not steepened),,P4L4-M354,P4L4-M353
9179,O9-P423,P4L4-P235,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.661,1,0,1.480,2.640,2.640,DN200 (not steepened),,P4L4-M235,P4L4-M234
3040,O9-P348,P4L4-P160,pipe,P4L4,200,45.200,0.510,0.510,0,0.201,0.208,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M160,P4L4-M155
9185,O9-P618,P4L4-P430,pipe,P4L4,200,74.600,0.510,0.510,0,0.104,0.203,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M430,P4L4-M429
7139,O9-P308,P4L4-P120,pipe,P4L4,200,86.100,0.510,0.510,0,0.145,0.207,1,0,3.110,3.530,3.530,DN200 (not steepened),,P4L4-M120,P4L4-M119
11236,O9-P481,P4L4-P293,pipe,P4L4,200,100.000,0.510,0.510,0,0.190,0.195,1,0,1.480,2.670,2.670,DN200 (not steepened),,P4L4-M293,P4L4-M292
5103,O9-P646,P4L4-P458,pipe,P4L4,200,68.000,0.510,0.510,0,0.072,0.138,1,0,1.570,1.920,1.920,DN200 (not steepened),,P4L4-M458,P4L4-M457
15349,O9-P180,P4L4-P14,pipe,P4L4,250,76.500,0.375,0.476,1,0.750,0.828,0,0,12.440,12.560,12.560,Steepened 0.30 to 0.50 %,,P4L4-M14,P4L4-M13
3062,O9-P395,P4L4-P207,pipe,P4L4,200,45.400,0.510,0.510,0,0.038,0.076,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L4-M207,P4L4-M206
1017,O9-P430,P4L4-P242,pipe,P4L4,200,60.800,0.510,0.510,0,0.078,0.157,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L4-M242,P4L4-M241
9210,O9-P394,P4L4-P206,pipe,P4L4,200,100.000,0.510,0.510,0,0.061,0.117,1,0,1.710,1.870,1.870,DN200 (not steepened),,P4L4-M206,P4L4-M205
3083,O9-P472,P4L4-P284,pipe,P4L4,200,45.800,0.510,0.510,0,0.280,0.282,1,0,2.580,2.700,2.700,DN200 (not steepened),,P4L4-M284,P4L4-M283
11296,O9-P373,P4L4-P185,pipe,P4L4,200,100.000,0.510,0.510,0,0.070,0.134,1,0,2.280,3.270,3.270,DN200 (not steepened),,P4L4-M185,P4L4-M184
9259,O9-P329,P4L4-P141,pipe,P4L4,200,100.000,0.510,0.510,0,0.233,0.242,1,0,2.030,2.200,2.200,DN200 (not steepened),,P4L4-M141,P4L4-M140
1068,O9-P266,P4L4-P78,pipe,P4L4,200,56.400,0.510,0.510,0,0.403,0.456,1,0,9.900,8.980,9.900,DN200 (not steepened),,P4L4-M78,P4L4-M77
13357,O9-P595,P4L4-P407,pipe,P4L4,200,100.000,0.510,0.510,0,0.203,0.310,1,0,2.950,2.280,2.950,DN200 (not steepened),,P4L4-M407,P4L4-M406
9262,O9-P426,P4L4-P238,pipe,P4L4,200,65.100,0.510,0.510,0,0.234,0.281,1,0,3.080,3.180,3.180,DN200 (not steepened),,P4L4-M238,P4L4-M212
1074,O9-P406,P4L4-P218,pipe,P4L4,200,74.200,0.510,0.510,0,0.663,0.698,1,0,4.730,4.770,4.770,DN200 (not steepened),,P4L4-M218,P4L4-M217
3123,O9-P301,P4L4-P113,pipe,P4L4,200,64.200,0.510,0.510,0,0.202,0.301,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L4-M113,P4L4-M83
5171,O9-P681,P4L4-P493,pipe,P4L4,200,70.500,0.510,0.510,0,0.226,0.259,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4L4-M493,P4L4-M68
17458,O9-P182,P4L4-P16,pipe,P4L4,250,69.400,0.375,0.476,1,0.750,0.828,0,0,12.590,12.580,12.590,Steepened 0.30 to 0.50 %,,P4L4-M16,P4L4-M15
17459,O9-P181,P4L4-P15,pipe,P4L4,250,70.700,0.375,0.476,1,0.750,0.828,0,0,12.580,12.440,12.580,Steepened 0.30 to 0.50 %,,P4L4-M15,P4L4-M14
9271,O9-P325,P4L4-P137,pipe,P4L4,200,52.600,0.510,0.510,0,0.042,0.084,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M137,P4L4-M136
13378,O9-P643,P4L4-P455,pipe,P4L4,200,100.000,0.510,0.510,0,0.133,0.250,1,0,2.790,3.330,3.330,DN200 (not steepened),,P4L4-M455,P4L4-M54
3139,O9-P543,P4L4-P355,pipe,P4L4,200,67.400,0.510,0.510,0,0.273,0.277,1,0,3.690,3.830,3.830,DN200 (not steepened),,P4L4-M355,P4L4-M354
7253,O9-P341,P4L4-P153,pipe,P4L4,200,64.400,0.510,0.510,0,0.244,0.276,1,0,2.610,2.730,2.730,DN200 (not steepened),,P4L4-M153,P4L4-M152
9302,O9-P553,P4L4-P365,pipe,P4L4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.880,2.230,2.230,DN200 (not steepened),,P4L4-M365,P4L4-M364
13406,O9-P402,P4L4-P214,pipe,P4L4,200,76.400,0.510,0.510,0,0.672,0.706,1,0,5.170,5.390,5.390,DN200 (not steepened),,P4L4-M214,P4L4-M213
1119,O9-P284,P4L4-P96,pipe,P4L4,200,54.000,0.510,0.510,0,0.222,0.334,1,0,7.220,7.500,7.500,DN200 (not steepened),,P4L4-M96,P4L4-M95
11360,O9-P624,P4L4-P436,pipe,P4L4,200,100.000,0.510,0.510,0,0.146,0.205,1,0,1.480,3.370,3.370,DN200 (not steepened),,P4L4-M436,P4L4-M435
9318,O9-P424,P4L4-P236,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.661,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L4-M236,P4L4-M235
9319,O9-P313,P4L4-P125,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.085,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M125,P4L4-M124
5226,O9-P208,P4L4-P42,pipe,P4L4,200,72.200,0.510,0.510,0,0.565,0.682,1,0,7.200,8.030,8.030,DN200 (not steepened),,P4L4-M42,P4L4-M41
9322,O9-P357,P4L4-P169,pipe,P4L4,200,100.000,0.510,0.510,0,0.064,0.110,1,0,2.870,3.480,3.480,DN200 (not steepened),,P4L4-M169,P4L4-M168
11378,O9-P370,P4L4-P182,pipe,P4L4,200,84.600,0.510,0.510,0,0.056,0.104,1,0,2.390,3.370,3.370,DN200 (not steepened),,P4L4-M182,P4L4-M181
11383,O9-P599,P4L4-P411,pipe,P4L4,200,112.400,0.510,0.510,0,0.179,0.238,1,0,2.200,1.670,2.200,DN200 (not steepened),,P4L4-M411,P4L4-M410
9337,O9-P667,P4L4-P479,pipe,P4L4,200,100.000,0.510,0.510,0,0.092,0.180,1,0,2.510,3.060,3.060,DN200 (not steepened),,P4L4-M479,P4L4-M478
11389,O9-P330,P4L4-P142,pipe,P4L4,200,100.000,0.510,0.510,0,0.221,0.230,1,0,1.900,2.030,2.030,DN200 (not steepened),,P4L4-M142,P4L4-M141
9346,O9-P322,P4L4-P134,pipe,P4L4,200,100.000,0.510,0.510,0,0.051,0.098,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4L4-M134,P4L4-M133
5259,O9-P342,P4L4-P154,pipe,P4L4,200,100.000,0.510,0.510,0,0.243,0.275,1,0,2.040,2.610,2.610,DN200 (not steepened),,P4L4-M154,P4L4-M153
11410,O9-P504,P4L4-P316,pipe,P4L4,200,100.000,0.510,0.510,0,0.199,0.319,1,0,5.770,5.540,5.770,DN200 (not steepened),,P4L4-M316,P4L4-M315
13461,O9-P417,P4L4-P229,pipe,P4L4,200,100.000,0.510,0.510,0,0.647,0.678,1,0,3.510,3.820,3.820,DN200 (not steepened),,P4L4-M229,P4L4-M228
11414,O9-P460,P4L4-P272,pipe,P4L4,200,87.400,0.510,0.510,0,0.369,0.374,1,0,7.360,7.620,7.620,DN200 (not steepened),,P4L4-M272,P4L4-M271
13463,O9-P517,P4L4-P329,pipe,P4L4,200,100.000,0.510,0.510,0,0.179,0.284,1,0,3.830,3.030,3.830,DN200 (not steepened),,P4L4-M329,P4L4-M328
13477,O9-P554,P4L4-P366,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4L4-M366,P4L4-M365
9388,O9-P176,P4L4-P10,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.829,0,0,13.240,13.490,13.490,Steepened 0.30 to 0.50 %,,P4L4-M10,P4L4-M9
13486,O9-P490,P4L4-P302,pipe,P4L4,200,95.100,0.510,0.510,0,0.076,0.148,1,0,2.730,3.910,3.910,DN200 (not steepened),,P4L4-M302,P4L4-M301
15536,O9-P271,P4L4-P83,pipe,P4L4,200,77.500,0.510,0.510,0,0.399,0.454,1,0,9.230,9.900,9.900,DN200 (not steepened),,P4L4-M83,P4L4-M82
11444,O9-P466,P4L4-P278,pipe,P4L4,200,89.900,0.510,0.510,0,0.345,0.349,1,0,3.640,3.440,3.640,DN200 (not steepened),,P4L4-M278,P4L4-M277
7353,O9-P309,P4L4-P121,pipe,P4L4,200,86.500,0.510,0.510,0,0.095,0.168,1,0,2.720,3.110,3.110,DN200 (not steepened),,P4L4-M121,P4L4-M120
7355,O9-P488,P4L4-P300,pipe,P4L4,200,83.600,0.510,0.510,0,0.103,0.199,1,0,3.380,3.190,3.380,DN200 (not steepened),,P4L4-M300,P4L4-M299
11465,O9-P572,P4L4-P384,pipe,P4L4,200,54.700,0.510,0.510,0,0.237,0.330,1,0,1.850,1.850,1.850,DN200 (not steepened),,P4L4-M384,P4L4-M383
13516,O9-P416,P4L4-P228,pipe,P4L4,200,100.000,0.510,0.510,0,0.648,0.678,1,0,3.820,4.140,4.140,DN200 (not steepened),,P4L4-M228,P4L4-M227
9423,O9-P320,P4L4-P132,pipe,P4L4,200,62.700,0.510,0.510,0,0.121,0.130,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4L4-M132,P4L4-M131
7379,O9-P661,P4L4-P473,pipe,P4L4,200,86.700,0.510,0.510,0,0.214,0.304,1,0,4.210,4.440,4.440,DN200 (not steepened),,P4L4-M473,P4L4-M472
7383,O9-P410,P4L4-P222,pipe,P4L4,200,86.700,0.510,0.510,0,0.657,0.690,1,0,4.170,4.370,4.370,DN200 (not steepened),,P4L4-M222,P4L4-M221
9437,O9-P536,P4L4-P348,pipe,P4L4,200,100.000,0.510,0.510,0,0.388,0.415,1,0,6.190,6.130,6.190,DN200 (not steepened),,P4L4-M348,P4L4-M347
5346,O9-P452,P4L4-P264,pipe,P4L4,200,72.200,0.510,0.510,0,0.244,0.280,1,0,2.710,3.090,3.090,DN200 (not steepened),,P4L4-M264,P4L4-M224
9448,O9-P207,P4L4-P41,pipe,P4L4,200,97.600,0.510,0.510,0,0.566,0.682,1,0,8.030,8.730,8.730,DN200 (not steepened),,P4L4-M41,P4L4-M40
5354,O9-P525,P4L4-P337,pipe,P4L4,200,72.400,0.510,0.510,0,0.111,0.201,1,0,3.340,4.050,4.050,DN200 (not steepened),,P4L4-M337,P4L4-M336
9465,O9-P419,P4L4-P231,pipe,P4L4,200,61.800,0.510,0.510,0,0.643,0.674,1,0,2.920,3.230,3.230,DN200 (not steepened),,P4L4-M231,P4L4-M230
13568,O9-P361,P4L4-P173,pipe,P4L4,200,103.700,0.510,0.510,0,0.069,0.131,1,0,2.380,3.030,3.030,DN200 (not steepened),,P4L4-M173,P4L4-M102
13569,O9-P579,P4L4-P391,pipe,P4L4,200,100.000,0.510,0.510,0,0.178,0.234,1,0,2.100,3.090,3.090,DN200 (not steepened),,P4L4-M391,P4L4-M385
9486,O9-P302,P4L4-P114,pipe,P4L4,200,82.100,0.510,0.510,0,0.132,0.258,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4L4-M114,P4L4-M113
3348,O9-P442,P4L4-P254,pipe,P4L4,200,48.500,0.510,0.510,0,0.144,0.196,1,0,2.990,3.330,3.330,DN200 (not steepened),,P4L4-M254,P4L4-M220
13598,O9-P511,P4L4-P323,pipe,P4L4,200,100.000,0.510,0.510,0,0.192,0.311,1,0,5.890,6.060,6.060,DN200 (not steepened),,P4L4-M323,P4L4-M322
13600,O9-P396,P4L4-P208,pipe,P4L4,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.650,1.560,1.650,DN200 (not steepened),,P4L4-M208,P4L4-M110
9506,O9-P565,P4L4-P377,pipe,P4L4,200,117.300,0.510,0.510,0,0.190,0.195,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L4-M377,P4L4-M376
15655,O9-P568,P4L4-P380,pipe,P4L4,200,100.000,0.510,0.510,0,0.063,0.125,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L4-M380,P4L4-M379
3376,O9-P578,P4L4-P390,pipe,P4L4,200,48.800,0.510,0.510,0,0.067,0.137,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L4-M390,P4L4-M382
11571,O9-P276,P4L4-P88,pipe,P4L4,200,54.200,0.510,0.510,0,0.349,0.396,1,0,8.810,8.880,8.880,DN200 (not steepened),,P4L4-M88,P4L4-M87
9524,O9-P318,P4L4-P130,pipe,P4L4,200,59.800,0.510,0.510,0,0.121,0.130,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4L4-M130,P4L4-M129
9533,O9-P209,P4L4-P43,pipe,P4L4,200,104.600,0.510,0.510,0,0.565,0.681,1,0,6.570,7.200,7.200,DN200 (not steepened),,P4L4-M43,P4L4-M42
17725,O9-P469,P4L4-P281,pipe,P4L4,200,73.300,0.510,0.510,0,0.320,0.323,1,0,3.270,3.430,3.430,DN200 (not steepened),,P4L4-M281,P4L4-M280
17726,O9-P468,P4L4-P280,pipe,P4L4,200,13.800,0.510,0.510,0,0.324,0.327,1,0,3.430,3.460,3.460,DN200 (not steepened),,P4L4-M280,P4L4-M279
5455,O9-P632,P4L4-P444,pipe,P4L4,200,73.300,0.510,0.510,0,0.250,0.303,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L4-M444,P4L4-M443
1364,O9-P619,P4L4-P431,pipe,P4L4,200,50.900,0.510,0.510,0,0.094,0.186,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L4-M431,P4L4-M430
9557,O9-P535,P4L4-P347,pipe,P4L4,200,100.700,0.510,0.510,0,0.388,0.415,1,0,6.130,6.570,6.570,DN200 (not steepened),,P4L4-M347,P4L4-M43
1367,O9-P605,P4L4-P417,pipe,P4L4,200,25.500,0.510,0.510,0,0.215,0.304,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4L4-M417,P4L4-M416
11608,O9-P338,P4L4-P150,pipe,P4L4,200,100.000,0.510,0.510,0,0.151,0.151,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L4-M150,P4L4-M149
7519,O9-P464,P4L4-P276,pipe,P4L4,200,87.600,0.510,0.510,0,0.364,0.369,1,0,3.190,3.750,3.750,DN200 (not steepened),,P4L4-M276,P4L4-M275
1382,O9-P432,P4L4-P244,pipe,P4L4,200,62.300,0.510,0.510,0,0.073,0.148,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L4-M244,P4L4-M243
13678,O9-P429,P4L4-P241,pipe,P4L4,200,61.200,0.510,0.510,0,0.094,0.186,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L4-M241,P4L4-M240
9589,O9-P399,P4L4-P211,pipe,P4L4,200,78.900,0.510,0.510,0,0.675,0.710,1,0,5.380,5.550,5.550,DN200 (not steepened),,P4L4-M211,P4L4-M210
11639,O9-P328,P4L4-P140,pipe,P4L4,200,100.000,0.510,0.510,0,0.243,0.253,1,0,2.200,2.300,2.300,DN200 (not steepened),,P4L4-M140,P4L4-M139
13689,O9-P347,P4L4-P165,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.085,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M165,P4L4-M158
11646,O9-P679,P4L4-P491,pipe,P4L4,200,63.900,0.510,0.510,0,0.073,0.148,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L4-M491,P4L4-M490
5508,O9-P533,P4L4-P345,pipe,P4L4,200,73.900,0.510,0.510,0,0.038,0.038,1,0,2.020,2.670,2.670,DN200 (not steepened),,P4L4-M345,P4L4-M344
9606,O9-P335,P4L4-P147,pipe,P4L4,200,63.000,0.510,0.510,0,0.176,0.181,1,0,2.370,2.400,2.400,DN200 (not steepened),,P4L4-M147,P4L4-M146
13707,O9-P623,P4L4-P435,pipe,P4L4,200,100.000,0.510,0.510,0,0.155,0.236,1,0,3.370,2.810,3.370,DN200 (not steepened),,P4L4-M435,P4L4-M434
5519,O9-P448,P4L4-P260,pipe,P4L4,200,73.900,0.510,0.510,0,0.183,0.251,1,0,3.000,3.400,3.400,DN200 (not steepened),,P4L4-M260,P4L4-M222
9615,O9-P626,P4L4-P438,pipe,P4L4,200,100.000,0.510,0.510,0,0.289,0.322,1,0,2.420,3.050,3.050,DN200 (not steepened),,P4L4-M438,P4L4-M437
15761,O9-P398,P4L4-P210,pipe,P4L4,200,76.300,0.510,0.510,0,0.675,0.710,1,0,5.550,6.600,6.600,DN200 (not steepened),,P4L4-M210,P4L4-M17
5524,O9-P422,P4L4-P234,pipe,P4L4,200,74.000,0.510,0.510,0,0.629,0.662,1,0,2.640,3.750,3.750,DN200 (not steepened),,P4L4-M234,P4L4-M233
13718,O9-P287,P4L4-P99,pipe,P4L4,200,63.400,0.510,0.510,0,0.217,0.329,1,0,7.150,6.950,7.150,DN200 (not steepened),,P4L4-M99,P4L4-M98
3479,O9-P314,P4L4-P126,pipe,P4L4,200,50.000,0.510,0.510,0,0.034,0.066,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M126,P4L4-M115
5531,O9-P231,P4L4-P65,pipe,P4L4,200,70.200,0.510,0.510,0,0.330,0.393,1,0,1.480,2.580,2.580,DN200 (not steepened),,P4L4-M65,P4L4-M64
13726,O9-P353,P4L4-P159,pipe,P4L4,200,100.000,0.510,0.510,0,0.123,0.139,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L4-M159,P4L4-M158
13728,O9-P629,P4L4-P441,pipe,P4L4,200,126.500,0.510,0.510,0,0.280,0.317,1,0,2.010,2.220,2.220,DN200 (not steepened),,P4L4-M441,P4L4-M440
13730,O9-P649,P4L4-P461,pipe,P4L4,200,63.800,0.510,0.510,0,0.082,0.158,1,0,2.030,2.040,2.040,DN200 (not steepened),,P4L4-M461,P4L4-M456
5553,O9-P644,P4L4-P456,pipe,P4L4,200,74.400,0.510,0.510,0,0.132,0.249,1,0,2.700,2.790,2.790,DN200 (not steepened),,P4L4-M456,P4L4-M455
15799,O9-P450,P4L4-P262,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.183,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M262,P4L4-M261
11709,O9-P453,P4L4-P265,pipe,P4L4,200,100.000,0.510,0.510,0,0.149,0.215,1,0,1.960,2.710,2.710,DN200 (not steepened),,P4L4-M265,P4L4-M264
1485,O9-P411,P4L4-P223,pipe,P4L4,200,26.700,0.510,0.510,0,0.656,0.687,1,0,4.150,4.170,4.170,DN200 (not steepened),,P4L4-M223,P4L4-M222
9682,O9-P224,P4L4-P58,pipe,P4L4,200,72.800,0.510,0.510,0,0.356,0.427,1,0,3.520,4.060,4.060,DN200 (not steepened),,P4L4-M58,P4L4-M57
9683,O9-P547,P4L4-P359,pipe,P4L4,200,100.000,0.510,0.510,0,0.240,0.246,1,0,4.010,4.340,4.340,DN200 (not steepened),,P4L4-M359,P4L4-M358
13779,O9-P223,P4L4-P57,pipe,P4L4,200,98.200,0.510,0.510,0,0.359,0.430,1,0,4.060,4.700,4.700,DN200 (not steepened),,P4L4-M57,P4L4-M56
15826,O9-P203,P4L4-P37,pipe,P4L4,200,56.700,0.510,0.510,0,0.570,0.692,1,0,10.240,9.890,10.240,DN200 (not steepened),,P4L4-M37,P4L4-M36
13789,O9-P613,P4L4-P425,pipe,P4L4,200,100.000,0.510,0.510,0,0.069,0.137,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L4-M425,P4L4-M424
7646,O9-P556,P4L4-P368,pipe,P4L4,200,88.400,0.510,0.510,0,0.205,0.271,1,0,2.790,3.240,3.240,DN200 (not steepened),,P4L4-M368,P4L4-M367
13798,O9-P493,P4L4-P305,pipe,P4L4,200,100.000,0.510,0.510,0,0.089,0.174,1,0,3.660,4.270,4.270,DN200 (not steepened),,P4L4-M305,P4L4-M304
13803,O9-P274,P4L4-P86,pipe,P4L4,200,100.000,0.510,0.510,0,0.372,0.414,1,0,9.040,9.170,9.170,DN200 (not steepened),,P4L4-M86,P4L4-M85
13807,O9-P431,P4L4-P243,pipe,P4L4,200,63.400,0.510,0.510,0,0.087,0.173,1,0,1.580,1.670,1.670,DN200 (not steepened),,P4L4-M243,P4L4-M239
11762,O9-P443,P4L4-P255,pipe,P4L4,200,100.000,0.510,0.510,0,0.081,0.158,1,0,2.360,2.990,2.990,DN200 (not steepened),,P4L4-M255,P4L4-M254
9715,O9-P657,P4L4-P469,pipe,P4L4,200,100.000,0.510,0.510,0,0.079,0.157,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L4-M469,P4L4-M468
11771,O9-P494,P4L4-P306,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.086,1,0,1.480,3.660,3.660,DN200 (not steepened),,P4L4-M306,P4L4-M305
5631,O9-P527,P4L4-P339,pipe,P4L4,200,75.100,0.510,0.510,0,0.106,0.195,1,0,3.300,3.030,3.300,DN200 (not steepened),,P4L4-M339,P4L4-M338
13836,O9-P403,P4L4-P215,pipe,P4L4,200,77.300,0.510,0.510,0,0.672,0.706,1,0,4.920,5.170,5.170,DN200 (not steepened),,P4L4-M215,P4L4-M214
7723,O9-P222,P4L4-P56,pipe,P4L4,200,91.800,0.510,0.510,0,0.376,0.463,1,0,4.700,5.360,5.360,DN200 (not steepened),,P4L4-M56,P4L4-M55
3628,O9-P615,P4L4-P427,pipe,P4L4,200,51.700,0.510,0.510,0,0.137,0.169,1,0,2.370,1.480,2.370,DN200 (not steepened),,P4L4-M427,P4L4-M426
9771,O9-P662,P4L4-P474,pipe,P4L4,200,100.000,0.510,0.510,0,0.169,0.273,1,0,3.700,4.210,4.210,DN200 (not steepened),,P4L4-M474,P4L4-M473
15918,O9-P603,P4L4-P415,pipe,P4L4,200,100.000,0.510,0.510,0,0.218,0.311,1,0,2.190,1.550,2.190,DN200 (not steepened),,P4L4-M415,P4L4-M414
9778,O9-P495,P4L4-P307,pipe,P4L4,200,100.000,0.510,0.510,0,0.160,0.250,1,0,4.560,3.740,4.560,DN200 (not steepened),,P4L4-M307,P4L4-M298
9781,O9-P316,P4L4-P128,pipe,P4L4,200,51.500,0.510,0.510,0,0.039,0.076,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L4-M128,P4L4-M127
5691,O9-P592,P4L4-P404,pipe,P4L4,200,75.800,0.510,0.510,0,0.215,0.329,1,0,2.990,3.380,3.380,DN200 (not steepened),,P4L4-M404,P4L4-M403
9787,O9-P577,P4L4-P389,pipe,P4L4,200,71.800,0.510,0.510,0,0.086,0.173,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4L4-M389,P4L4-M388
1598,O9-P401,P4L4-P213,pipe,P4L4,200,74.500,0.510,0.510,0,0.672,0.707,1,0,5.390,5.410,5.410,DN200 (not steepened),,P4L4-M213,P4L4-M212
9790,O9-P552,P4L4-P364,pipe,P4L4,200,100.000,0.510,0.510,0,0.133,0.133,1,0,2.230,2.290,2.290,DN200 (not steepened),,P4L4-M364,P4L4-M363
15938,O9-P324,P4L4-P136,pipe,P4L4,200,78.900,0.510,0.510,0,0.057,0.108,1,0,1.800,2.150,2.150,DN200 (not steepened),,P4L4-M136,P4L4-M135
7758,O9-P238,P4L4-P72,pipe,P4L4,200,73.200,0.510,0.510,0,0.173,0.213,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L4-M72,P4L4-M71
9810,O9-P625,P4L4-P437,pipe,P4L4,200,100.000,0.510,0.510,0,0.298,0.326,1,0,3.050,4.160,4.160,DN200 (not steepened),,P4L4-M437,P4L4-M54
13914,O9-P520,P4L4-P332,pipe,P4L4,200,100.000,0.510,0.510,0,0.168,0.256,1,0,2.520,2.640,2.640,DN200 (not steepened),,P4L4-M332,P4L4-M331
7777,O9-P651,P4L4-P463,pipe,P4L4,200,56.600,0.510,0.510,0,0.074,0.148,1,0,1.690,1.840,1.840,DN200 (not steepened),,P4L4-M463,P4L4-M462
9826,O9-P333,P4L4-P145,pipe,P4L4,200,100.000,0.510,0.510,0,0.193,0.199,1,0,2.430,2.260,2.430,DN200 (not steepened),,P4L4-M145,P4L4-M144
13921,O9-P677,P4L4-P489,pipe,P4L4,200,100.000,0.510,0.510,0,0.176,0.222,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4L4-M489,P4L4-M488
7780,O9-P294,P4L4-P106,pipe,P4L4,200,89.300,0.510,0.510,0,0.184,0.265,1,0,3.600,4.210,4.210,DN200 (not steepened),,P4L4-M106,P4L4-M105
1638,O9-P652,P4L4-P464,pipe,P4L4,200,46.400,0.510,0.510,0,0.042,0.085,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L4-M464,P4L4-M463
11879,O9-P459,P4L4-P271,pipe,P4L4,200,88.900,0.510,0.510,0,0.369,0.374,1,0,7.620,7.920,7.920,DN200 (not steepened),,P4L4-M271,P4L4-M30
15976,O9-P195,P4L4-P29,pipe,P4L4,200,100.000,0.510,0.510,0,0.605,0.720,1,0,11.840,12.200,12.200,DN200 (not steepened),,P4L4-M29,P4L4-M28
9836,O9-P492,P4L4-P304,pipe,P4L4,200,100.000,0.510,0.510,0,0.113,0.218,1,0,4.270,3.690,4.270,DN200 (not steepened),,P4L4-M304,P4L4-M297
3703,O9-P540,P4L4-P352,pipe,P4L4,200,52.600,0.510,0.510,0,0.324,0.336,1,0,4.520,4.670,4.670,DN200 (not steepened),,P4L4-M352,P4L4-M351
9847,O9-P582,P4L4-P394,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.183,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L4-M394,P4L4-M393
13943,O9-P581,P4L4-P393,pipe,P4L4,200,100.000,0.510,0.510,0,0.173,0.234,1,0,1.690,1.980,1.980,DN200 (not steepened),,P4L4-M393,P4L4-M386
7811,O9-P564,P4L4-P376,pipe,P4L4,200,74.400,0.510,0.510,0,0.190,0.195,1,0,1.740,1.900,1.900,DN200 (not steepened),,P4L4-M376,P4L4-M375
11917,O9-P189,P4L4-P23,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.720,1,0,14.340,12.630,14.340,DN200 (not steepened),,P4L4-M23,P4L4-M22
1682,O9-P616,P4L4-P428,pipe,P4L4,200,29.200,0.510,0.510,0,0.041,0.084,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M428,P4L4-M427
11932,O9-P269,P4L4-P81,pipe,P4L4,200,87.800,0.510,0.510,0,0.402,0.455,1,0,10.520,10.760,10.760,DN200 (not steepened),,P4L4-M81,P4L4-M80
7841,O9-P298,P4L4-P110,pipe,P4L4,200,89.700,0.510,0.510,0,0.077,0.134,1,0,2.390,3.010,3.010,DN200 (not steepened),,P4L4-M110,P4L4-M109
3746,O9-P569,P4L4-P381,pipe,P4L4,200,57.300,0.510,0.510,0,0.246,0.348,1,0,2.240,2.550,2.550,DN200 (not steepened),,P4L4-M381,P4L4-M45
16039,O9-P264,P4L4-P76,pipe,P4L4,200,97.500,0.510,0.510,0,0.403,0.456,1,0,8.990,8.870,8.990,DN200 (not steepened),,P4L4-M76,P4L4-M75
11944,O9-P496,P4L4-P308,pipe,P4L4,200,100.000,0.510,0.510,0,0.101,0.198,1,0,3.690,4.560,4.560,DN200 (not steepened),,P4L4-M308,P4L4-M307
7851,O9-P409,P4L4-P221,pipe,P4L4,200,89.700,0.510,0.510,0,0.660,0.694,1,0,4.370,4.730,4.730,DN200 (not steepened),,P4L4-M221,P4L4-M220
13997,O9-P537,P4L4-P349,pipe,P4L4,200,100.000,0.510,0.510,0,0.379,0.408,1,0,6.010,6.190,6.190,DN200 (not steepened),,P4L4-M349,P4L4-M348
9905,O9-P591,P4L4-P403,pipe,P4L4,200,99.900,0.510,0.510,0,0.233,0.340,1,0,3.380,3.120,3.380,DN200 (not steepened),,P4L4-M403,P4L4-M402
14002,O9-P192,P4L4-P26,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.720,1,0,13.330,13.580,13.580,DN200 (not steepened),,P4L4-M26,P4L4-M25
1715,O9-P434,P4L4-P246,pipe,P4L4,200,81.100,0.510,0.510,0,0.068,0.137,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4L4-M246,P4L4-M245
16049,O9-P482,P4L4-P294,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.252,1,0,2.140,2.110,2.140,DN200 (not steepened),,P4L4-M294,P4L4-M283
14006,O9-P356,P4L4-P168,pipe,P4L4,200,100.000,0.510,0.510,0,0.071,0.123,1,0,3.480,4.020,4.020,DN200 (not steepened),,P4L4-M168,P4L4-M167
7871,O9-P668,P4L4-P480,pipe,P4L4,200,89.900,0.510,0.510,0,0.079,0.157,1,0,1.480,2.510,2.510,DN200 (not steepened),,P4L4-M480,P4L4-M479
11967,O9-P640,P4L4-P452,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L4-M452,P4L4-M439
1729,O9-P480,P4L4-P292,pipe,P4L4,200,29.800,0.510,0.510,0,0.224,0.231,1,0,2.670,2.900,2.900,DN200 (not steepened),,P4L4-M292,P4L4-M279
9922,O9-P476,P4L4-P288,pipe,P4L4,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L4-M288,P4L4-M287
7875,O9-P645,P4L4-P457,pipe,P4L4,200,89.900,0.510,0.510,0,0.114,0.218,1,0,1.920,2.700,2.700,DN200 (not steepened),,P4L4-M457,P4L4-M456
9924,O9-P544,P4L4-P356,pipe,P4L4,200,100.000,0.510,0.510,0,0.272,0.277,1,0,3.510,3.690,3.690,DN200 (not steepened),,P4L4-M356,P4L4-M355
14021,O9-P441,P4L4-P253,pipe,P4L4,200,60.700,0.510,0.510,0,0.132,0.142,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L4-M253,P4L4-M252
11979,O9-P680,P4L4-P492,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.183,1,0,1.770,1.480,1.770,DN200 (not steepened),,P4L4-M492,P4L4-M67
9933,O9-P550,P4L4-P362,pipe,P4L4,200,100.000,0.510,0.510,0,0.209,0.209,1,0,3.230,3.810,3.810,DN200 (not steepened),,P4L4-M362,P4L4-M361
14032,O9-P349,P4L4-P161,pipe,P4L4,200,100.000,0.510,0.510,0,0.201,0.204,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L4-M161,P4L4-M160
14035,O9-P350,P4L4-P162,pipe,P4L4,200,100.000,0.510,0.510,0,0.154,0.167,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M162,P4L4-M156
16087,O9-P354,P4L4-P166,pipe,P4L4,200,100.000,0.510,0.510,0,0.082,0.138,1,0,4.080,4.590,4.590,DN200 (not steepened),,P4L4-M166,P4L4-M96
9947,O9-P610,P4L4-P422,pipe,P4L4,200,75.000,0.510,0.510,0,0.173,0.213,1,0,1.640,1.690,1.690,DN200 (not steepened),,P4L4-M422,P4L4-M421
7901,O9-P306,P4L4-P118,pipe,P4L4,200,89.000,0.510,0.510,0,0.207,0.261,1,0,3.470,3.790,3.790,DN200 (not steepened),,P4L4-M118,P4L4-M117
9949,O9-P551,P4L4-P363,pipe,P4L4,200,100.000,0.510,0.510,0,0.134,0.134,1,0,2.290,3.230,3.230,DN200 (not steepened),,P4L4-M363,P4L4-M362
16098,O9-P229,P4L4-P63,pipe,P4L4,200,39.300,0.510,0.510,0,0.345,0.410,1,0,1.680,1.890,1.890,DN200 (not steepened),,P4L4-M63,P4L4-M62
5859,O9-P292,P4L4-P104,pipe,P4L4,200,77.400,0.510,0.510,0,0.210,0.319,1,0,6.170,6.430,6.430,DN200 (not steepened),,P4L4-M104,P4L4-M103
1767,O9-P516,P4L4-P328,pipe,P4L4,200,30.200,0.510,0.510,0,0.180,0.289,1,0,3.030,2.930,3.030,DN200 (not steepened),,P4L4-M328,P4L4-M327
3819,O9-P454,P4L4-P266,pipe,P4L4,200,54.000,0.510,0.510,0,0.137,0.169,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L4-M266,P4L4-M265
9963,O9-P598,P4L4-P410,pipe,P4L4,200,100.000,0.510,0.510,0,0.185,0.261,1,0,1.670,1.860,1.860,DN200 (not steepened),,P4L4-M410,P4L4-M409
18157,O9-P566,P4L4-P378,pipe,P4L4,200,44.200,0.510,0.510,0,0.042,0.085,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L4-M378,P4L4-M360
5880,O9-P501,P4L4-P313,pipe,P4L4,200,77.500,0.510,0.510,0,0.200,0.319,1,0,3.960,3.590,3.960,DN200 (not steepened),,P4L4-M313,P4L4-M39
1788,O9-P319,P4L4-P131,pipe,P4L4,200,67.800,0.510,0.510,0,0.124,0.147,1,0,1.980,2.100,2.100,DN200 (not steepened),,P4L4-M131,P4L4-M119
14083,O9-P177,P4L4-P11,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.829,0,0,12.980,13.240,13.240,Steepened 0.30 to 0.50 %,,P4L4-M11,P4L4-M10
5892,O9-P604,P4L4-P416,pipe,P4L4,200,77.700,0.510,0.510,0,0.215,0.304,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4L4-M416,P4L4-M415
5893,O9-P486,P4L4-P298,pipe,P4L4,200,77.700,0.510,0.510,0,0.215,0.335,1,0,3.740,2.880,3.740,DN200 (not steepened),,P4L4-M298,P4L4-M297
7941,O9-P509,P4L4-P321,pipe,P4L4,200,90.400,0.510,0.510,0,0.197,0.318,1,0,6.120,6.140,6.140,DN200 (not steepened),,P4L4-M321,P4L4-M320
9988,O9-P545,P4L4-P357,pipe,P4L4,200,100.000,0.510,0.510,0,0.262,0.267,1,0,3.830,3.510,3.830,DN200 (not steepened),,P4L4-M357,P4L4-M356
3848,O9-P659,P4L4-P471,pipe,P4L4,200,54.500,0.510,0.510,0,0.235,0.322,1,0,3.860,3.220,3.860,DN200 (not steepened),,P4L4-M471,P4L4-M470
16139,O9-P687,P4L4-P499,pipe,P4L4,200,54.600,0.510,0.510,0,0.061,0.124,1,0,2.350,1.480,2.350,DN200 (not steepened),,P4L4-M499,P4L4-M71
18187,O9-P627,P4L4-P439,pipe,P4L4,200,40.000,0.510,0.510,0,0.289,0.322,1,0,2.360,2.420,2.420,DN200 (not steepened),,P4L4-M439,P4L4-M438
10000,O9-P580,P4L4-P392,pipe,P4L4,200,100.000,0.510,0.510,0,0.074,0.148,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4L4-M392,P4L4-M391
3858,O9-P529,P4L4-P341,pipe,P4L4,200,54.600,0.510,0.510,0,0.104,0.194,1,0,4.020,4.040,4.040,DN200 (not steepened),,P4L4-M341,P4L4-M340
7955,O9-P515,P4L4-P327,pipe,P4L4,200,90.500,0.510,0.510,0,0.181,0.289,1,0,2.930,3.760,3.760,DN200 (not steepened),,P4L4-M327,P4L4-M326
14100,O9-P175,P4L4-P9,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.829,0,0,13.490,11.850,13.490,Steepened 0.30 to 0.50 %,,P4L4-M9,P4L4-M8
18196,O9-P206,P4L4-P40,pipe,P4L4,200,198.700,0.510,0.510,0,0.566,0.683,1,0,8.730,8.450,8.730,DN200 (not steepened),,P4L4-M40,P4L4-M39
1817,O9-P500,P4L4-P312,pipe,P4L4,200,68.200,0.510,0.510,0,0.128,0.170,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M312,P4L4-M311
5913,O9-P589,P4L4-P401,pipe,P4L4,200,77.800,0.510,0.510,0,0.239,0.350,1,0,2.200,1.610,2.200,DN200 (not steepened),,P4L4-M401,P4L4-M400
12057,O9-P304,P4L4-P116,pipe,P4L4,200,100.000,0.510,0.510,0,0.233,0.284,1,0,3.870,3.640,3.870,DN200 (not steepened),,P4L4-M116,P4L4-M115
12063,O9-P379,P4L4-P191,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.099,1,0,1.490,1.980,1.980,DN200 (not steepened),,P4L4-M191,P4L4-M190
3873,O9-P321,P4L4-P133,pipe,P4L4,200,54.800,0.510,0.510,0,0.064,0.124,1,0,2.050,1.900,2.050,DN200 (not steepened),,P4L4-M133,P4L4-M120
16165,O9-P570,P4L4-P382,pipe,P4L4,200,100.000,0.510,0.510,0,0.244,0.343,1,0,1.920,2.240,2.240,DN200 (not steepened),,P4L4-M382,P4L4-M381
10028,O9-P178,P4L4-P12,pipe,P4L4,250,96.700,0.375,0.476,1,0.750,0.828,0,0,12.710,12.980,12.980,Steepened 0.30 to 0.50 %,,P4L4-M12,P4L4-M11
5935,O9-P272,P4L4-P84,pipe,P4L4,200,78.000,0.510,0.510,0,0.391,0.435,1,0,9.200,9.230,9.230,DN200 (not steepened),,P4L4-M84,P4L4-M83
14128,O9-P530,P4L4-P342,pipe,P4L4,200,100.000,0.510,0.510,0,0.097,0.182,1,0,3.550,4.020,4.020,DN200 (not steepened),,P4L4-M342,P4L4-M341
10042,O9-P596,P4L4-P408,pipe,P4L4,200,100.000,0.510,0.510,0,0.198,0.300,1,0,2.440,2.950,2.950,DN200 (not steepened),,P4L4-M408,P4L4-M407
12093,O9-P414,P4L4-P226,pipe,P4L4,200,100.000,0.510,0.510,0,0.650,0.680,1,0,4.280,4.090,4.280,DN200 (not steepened),,P4L4-M226,P4L4-M225
10057,O9-P531,P4L4-P343,pipe,P4L4,200,100.000,0.510,0.510,0,0.081,0.150,1,0,3.000,3.550,3.550,DN200 (not steepened),,P4L4-M343,P4L4-M342
12105,O9-P187,P4L4-P21,pipe,P4L4,200,101.200,0.510,0.510,0,0.606,0.720,1,0,13.300,13.510,13.510,DN200 (not steepened),,P4L4-M21,P4L4-M20
16203,O9-P670,P4L4-P482,pipe,P4L4,200,100.000,0.510,0.510,0,0.095,0.187,1,0,2.700,1.480,2.700,DN200 (not steepened),,P4L4-M482,P4L4-M481
14163,O9-P666,P4L4-P478,pipe,P4L4,200,100.000,0.510,0.510,0,0.110,0.213,1,0,3.060,3.570,3.570,DN200 (not steepened),,P4L4-M478,P4L4-M470
3925,O9-P451,P4L4-P263,pipe,P4L4,200,55.300,0.510,0.510,0,0.189,0.194,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M263,P4L4-M223
10072,O9-P521,P4L4-P333,pipe,P4L4,200,100.000,0.510,0.510,0,0.164,0.246,1,0,3.330,2.520,3.330,DN200 (not steepened),,P4L4-M333,P4L4-M332
8025,O9-P267,P4L4-P79,pipe,P4L4,200,91.100,0.510,0.510,0,0.403,0.456,1,0,10.340,9.900,10.340,DN200 (not steepened),,P4L4-M79,P4L4-M78
