key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
16929,O4-P669,P2-P864,pipe,P2,200,52.500,0.510,0.510,0,0.301,0.316,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M864,P2-M863
16930,O4-P674,P2-P869,pipe,P2,200,49.300,0.510,0.510,0,0.171,0.212,1,0,1.830,1.480,1.830,DN200 (not steepened),,P2-M869,P2-M868
16931,O4-P672,P2-P867,pipe,P2,200,22.100,0.510,0.510,0,0.172,0.212,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M867,P2-M866
16932,O4-P673,P2-P868,pipe,P2,200,28.800,0.510,0.510,0,0.172,0.212,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M868,P2-M867
16933,O4-P663,P2-P858,pipe,P2,200,47.100,0.510,0.510,0,0.192,0.215,1,0,2.000,1.930,2.000,DN200 (not steepened),,P2-M858,P2-M857
16934,O4-P664,P2-P859,pipe,P2,200,41.100,0.510,0.510,0,0.191,0.215,1,0,1.700,2.000,2.000,DN200 (not steepened),,P2-M859,P2-M858
16935,O4-P659,P2-P854,pipe,P2,200,73.200,0.510,0.510,0,0.214,0.249,1,0,2.180,2.350,2.350,DN200 (not steepened),,P2-M854,P2-M853
16936,O4-P660,P2-P855,pipe,P2,200,62.300,0.510,0.510,0,0.214,0.249,1,0,2.060,2.180,2.180,DN200 (not steepened),,P2-M855,P2-M854
16937,O4-P637,P2-P832,pipe,P2,200,60.300,0.510,0.510,0,0.362,0.404,1,0,3.070,3.170,3.170,DN200 (not steepened),,P2-M832,P2-M831
16938,O4-P638,P2-P833,pipe,P2,200,34.000,0.510,0.510,0,0.362,0.404,1,0,3.070,3.070,3.070,DN200 (not steepened),,P2-M833,P2-M832
16939,O4-P639,P2-P834,pipe,P2,200,43.800,0.510,0.510,0,0.362,0.404,1,0,3.100,3.070,3.100,DN200 (not steepened),,P2-M834,P2-M833
16940,O4-P644,P2-P839,pipe,P2,200,84.100,0.510,0.510,0,0.331,0.379,1,0,1.820,1.890,1.890,DN200 (not steepened),,P2-M839,P2-M838
16941,O4-P645,P2-P840,pipe,P2,200,62.200,0.510,0.510,0,0.331,0.379,1,0,1.700,1.820,1.820,DN200 (not steepened),,P2-M840,P2-M839
16942,O4-P646,P2-P841,pipe,P2,200,63.400,0.510,0.510,0,0.330,0.379,1,0,1.480,1.700,1.700,DN200 (not steepened),,P2-M841,P2-M840
16943,O4-P653,P2-P848,pipe,P2,200,47.900,0.510,0.510,0,0.250,0.289,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M848,P2-M847
16944,O4-P654,P2-P849,pipe,P2,200,48.600,0.510,0.510,0,0.250,0.289,1,0,1.990,1.480,1.990,DN200 (not steepened),,P2-M849,P2-M848
16945,O4-P655,P2-P850,pipe,P2,200,63.100,0.510,0.510,0,0.224,0.264,1,0,2.180,1.720,2.180,DN200 (not steepened),,P2-M850,P2-M849
16946,O5-P105,P2-P1857,pipe,P2,200,67.600,0.510,0.510,0,0.026,0.026,1,0,2.380,1.480,2.380,DN200 (not steepened),,P2-M1857,P2-M1856
8767,O4-P1294,P2-P1489,pipe,P2,200,100.000,0.510,0.510,0,0.138,0.178,1,0,1.480,1.840,1.840,DN200 (not steepened),,P2-M1489,P2-M1488
591,O4-P85,P2-P85,pipe,P2,800,15.500,0.085,0.176,1,0.750,0.864,0,0,13.320,13.610,13.610,Steepened up to 0.30 %,,P2-M85,P2-M84
8784,O4-P596,P2-P791,pipe,P2,200,100.000,0.510,0.510,0,0.685,0.716,1,0,8.190,8.270,8.270,DN200 (not steepened),,P2-M791,P2-M790
597,O4-P934,P2-P1129,pipe,P2,200,57.500,0.510,0.510,0,0.096,0.190,1,0,1.770,2.070,2.070,DN200 (not steepened),,P2-M1129,P2-M1128
8789,O4-P1519,P2-P1657,pipe,P2,200,97.000,0.510,0.510,0,0.270,0.340,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M1657,P2-M1650
8793,O4-P949,P2-P1144,pipe,P2,200,100.000,0.510,0.510,0,0.457,0.488,1,0,5.380,5.570,5.570,DN200 (not steepened),,P2-M1144,P2-M1143
8797,O4-P262,P2-P457,pipe,P2,200,96.300,0.510,0.510,0,0.237,0.355,1,0,2.190,2.870,2.870,DN200 (not steepened),,P2-M457,P2-M4
8804,O6-P214,P2-P2230,pipe,P2,200,97.600,0.510,0.510,0,0.174,0.225,1,0,1.610,1.480,1.610,DN200 (not steepened),,P2-M2230,P2-M2229
616,O4-P695,P2-P890,pipe,P2,200,65.900,0.510,0.510,0,0.441,0.469,1,0,4.940,5.230,5.230,DN200 (not steepened),,P2-M890,P2-M889
8816,O5-P183,P2-P2100,pipe,P2,200,97.200,0.510,0.510,0,0.067,0.134,1,0,2.290,1.480,2.290,DN200 (not steepened),,P2-M2100,P2-M2099
625,O7-P338,P2-P2701,pipe,P2,200,49.600,0.510,0.510,0,0.274,0.274,1,0,1.950,1.480,1.950,DN200 (not steepened),,P2-M2701,P2-M2686
8822,O4-P507,P2-P702,pipe,P2,200,88.600,0.510,0.510,0,0.420,0.448,1,0,2.490,2.490,2.490,DN200 (not steepened),,P2-M702,P2-M701
634,O4-P1130,P2-P1325,pipe,P2,200,73.100,0.510,0.510,0,0.353,0.364,1,0,2.670,2.770,2.770,DN200 (not steepened),,P2-M1325,P2-M1324
643,O6-P406,P2-P2422,pipe,P2,200,53.600,0.510,0.510,0,0.210,0.237,1,0,8.040,1.480,8.040,DN200 (not steepened),,P2-M2422,P2-M2421
8836,O4-P750,P2-P945,pipe,P2,200,100.000,0.510,0.510,0,0.196,0.237,1,0,1.480,2.300,2.300,DN200 (not steepened),,P2-M945,P2-M944
8842,O7-P184,P2-P2547,pipe,P2,200,75.300,0.510,0.510,0,0.316,0.389,1,0,6.790,6.930,6.930,DN200 (not steepened),,P2-M2547,P2-M2546
8843,O7-P401,P2-P2764,pipe,P2,200,80.000,0.510,0.510,0,0.199,0.294,1,0,1.930,2.600,2.600,DN200 (not steepened),,P2-M2764,P2-M2752
656,O5-P83,P2-P1835,pipe,P2,200,76.100,0.510,0.510,0,0.232,0.389,1,0,2.310,2.330,2.330,DN200 (not steepened),,P2-M1835,P2-M1834
8848,O4-P948,P2-P1143,pipe,P2,200,100.000,0.510,0.510,0,0.458,0.489,1,0,5.570,6.130,6.130,DN200 (not steepened),,P2-M1143,P2-M1142
659,O4-P537,P2-P732,pipe,P2,200,67.100,0.510,0.510,0,0.223,0.232,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M732,P2-M731
660,O5-P203,P2-P1914,pipe,P2,200,83.600,0.510,0.510,0,0.278,0.332,1,0,3.940,2.620,3.940,DN200 (not steepened),,P2-M1914,P2-M1913
8852,O4-P126,P2-P1550,pipe,P2,200,70.600,0.510,0.510,0,0.594,0.749,1,0,4.400,4.980,4.980,DN200 (not steepened),,P2-M1550,P2-M1549
663,O4-P1156,P2-P1351,pipe,P2,200,28.200,0.510,0.510,0,0.289,0.299,1,0,2.190,2.330,2.330,DN200 (not steepened),,P2-M1351,P2-M1340
674,O6-P252,P2-P2268,pipe,P2,200,58.400,0.510,0.510,0,0.116,0.228,1,0,2.130,1.480,2.130,DN200 (not steepened),,P2-M2268,P2-M2258
678,O4-P468,P2-P663,pipe,P2,200,58.300,0.510,0.510,0,0.248,0.248,1,0,2.240,2.240,2.240,DN200 (not steepened),,P2-M663,P2-M568
8870,O4-P312,P2-P507,pipe,P2,200,88.300,0.510,0.510,0,0.036,0.036,1,0,1.610,1.760,1.760,DN200 (not steepened),,P2-M507,P2-M506
680,O5-P101,P2-P1853,pipe,P2,200,56.300,0.510,0.510,0,0.110,0.217,1,0,2.000,1.480,2.000,DN200 (not steepened),,P2-M1853,P2-M1852
681,O4-P720,P2-P900,pipe,P2,200,17.000,0.510,0.510,0,0.296,0.310,1,0,4.270,4.310,4.310,DN200 (not steepened),,P2-M900,P2-M899
8883,O4-P1543,P2-P1681,pipe,P2,200,100.500,0.510,0.510,0,0.196,0.325,1,0,2.390,2.480,2.480,DN200 (not steepened),,P2-M1681,P2-M1680
698,O4-P209,P2-P404,pipe,P2,200,72.600,0.510,0.510,0,0.340,0.342,1,0,2.960,3.100,3.100,DN200 (not steepened),,P2-M404,P2-M403
8890,O7-P529,P2-P2892,pipe,P2,200,64.100,0.510,0.510,0,0.079,0.151,1,0,1.960,1.480,1.960,DN200 (not steepened),,P2-M2892,P2-M2891
701,O5-P215,P2-P1927,pipe,P2,200,70.800,0.510,0.510,0,0.097,0.193,1,0,1.480,2.560,2.560,DN200 (not steepened),,P2-M1927,P2-M1925
703,O4-P775,P2-P970,pipe,P2,200,104.500,0.510,0.510,0,0.408,0.431,1,0,3.670,4.470,4.470,DN200 (not steepened),,P2-M970,P2-M58
707,O4-P617,P2-P812,pipe,P2,200,75.900,0.510,0.510,0,0.572,0.604,1,0,4.880,4.760,4.880,DN200 (not steepened),,P2-M812,P2-M811
8901,O4-P58,P2-P58,pipe,P2,800,97.600,0.085,0.147,1,0.754,0.854,0,0,12.300,12.230,12.300,Steepened up to 0.30 %,,P2-M58,P2-M57
711,O4-P1452,P2-P1590,pipe,P2,200,57.600,0.510,0.510,0,0.130,0.130,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M1590,P2-M1589
8903,O4-P350,P2-P545,pipe,P2,200,95.600,0.510,0.510,0,0.103,0.205,1,0,1.580,1.480,1.580,DN200 (not steepened),,P2-M545,P2-M544
8907,O7-P180,P2-P2543,pipe,P2,200,103.600,0.510,0.510,0,0.350,0.441,1,0,7.080,7.400,7.400,DN200 (not steepened),,P2-M2543,P2-M2542
8911,O4-P83,P2-P83,pipe,P2,800,100.000,0.085,0.175,1,0.750,0.864,0,0,13.220,13.590,13.590,Steepened up to 0.30 %,,P2-M83,P2-M82
720,O4-P719,P2-P899,pipe,P2,200,17.600,0.510,0.510,0,0.312,0.324,1,0,4.310,4.320,4.320,DN200 (not steepened),,P2-M899,P2-M898
8913,O4-P1445,P2-P1583,pipe,P2,200,100.600,0.510,0.510,0,0.401,0.412,1,0,3.230,4.140,4.140,DN200 (not steepened),,P2-M1583,P2-M1536
722,O4-P712,P2-P905,pipe,P2,200,78.400,0.510,0.510,0,0.216,0.265,1,0,2.230,2.980,2.980,DN200 (not steepened),,P2-M905,P2-M894
8916,O4-P1214,P2-P1409,pipe,P2,200,100.000,0.510,0.510,0,0.224,0.327,1,0,2.370,2.500,2.500,DN200 (not steepened),,P2-M1409,P2-M1408
729,O5-P177,P2-P2094,pipe,P2,200,61.400,0.510,0.510,0,0.211,0.299,1,0,3.810,3.090,3.810,DN200 (not steepened),,P2-M2094,P2-M2093
8922,O7-P269,P2-P2632,pipe,P2,200,58.600,0.510,0.510,0,0.490,0.559,1,0,3.940,4.240,4.240,DN200 (not steepened),,P2-M2632,P2-M2631
8925,O4-P701,P2-P896,pipe,P2,200,97.700,0.510,0.510,0,0.406,0.419,1,0,4.680,4.520,4.680,DN200 (not steepened),,P2-M896,P2-M895
734,O4-P1514,P2-P1652,pipe,P2,200,59.100,0.510,0.510,0,0.269,0.316,1,0,1.510,1.490,1.510,DN200 (not steepened),,P2-M1652,P2-M1651
8927,O4-P845,P2-P1040,pipe,P2,200,83.100,0.510,0.510,0,0.327,0.421,1,0,7.870,7.730,7.870,DN200 (not steepened),,P2-M1040,P2-M1039
8926,O4-P778,P2-P973,pipe,P2,200,40.300,0.510,0.510,0,0.382,0.408,1,0,3.550,3.650,3.650,DN200 (not steepened),,P2-M973,P2-M972
737,O7-P155,P2-P2518,pipe,P2,250,72.400,0.375,0.565,1,0.773,0.836,0,0,9.300,8.420,9.300,Steepened 0.50 to 0.75 %,,P2-M2518,P2-M2517
8929,O4-P1045,P2-P1240,pipe,P2,200,92.900,0.510,0.510,0,0.606,0.696,1,0,8.250,8.200,8.250,DN200 (not steepened),,P2-M1240,P2-M1239
739,O6-P144,P2-P2160,pipe,P2,200,69.600,0.510,0.510,0,0.053,0.105,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M2160,P2-M2159
8932,O6-P169,P2-P2185,pipe,P2,200,97.800,0.510,0.510,0,0.332,0.377,1,0,4.290,4.480,4.480,DN200 (not steepened),,P2-M2185,P2-M2184
746,O4-P1325,P2-P1520,pipe,P2,200,20.800,0.510,0.510,0,0.281,0.287,1,0,2.380,2.640,2.640,DN200 (not steepened),,P2-M1520,P2-M1514
748,O4-P1333,P2-P104,pipe,P2,710,18.200,0.100,0.200,1,0.751,0.865,0,0,14.270,14.250,14.270,Steepened up to 0.30 %,,P2-M104,P2-M103
8941,O4-P150,P2-P1574,pipe,P2,200,99.100,0.510,0.510,0,0.221,0.362,1,0,2.830,3.120,3.120,DN200 (not steepened),,P2-M1574,P2-M1573
750,O4-P1038,P2-P1233,pipe,P2,250,62.100,0.375,0.610,1,0.750,0.823,0,0,9.920,10.300,10.300,Steepened 0.50 to 0.75 %,,P2-M1233,P2-M1232
8942,O6-P254,P2-P2270,pipe,P2,200,97.800,0.510,0.510,0,0.085,0.169,1,0,4.260,1.480,4.260,DN200 (not steepened),,P2-M2270,P2-M2259
752,O4-P1528,P2-P1666,pipe,P2,200,59.300,0.510,0.510,0,0.382,0.484,1,0,1.940,2.060,2.060,DN200 (not steepened),,P2-M1666,P2-M1665
8946,O4-P1257,P2-P1449,pipe,P2,200,97.800,0.510,0.510,0,0.143,0.195,1,0,1.820,2.150,2.150,DN200 (not steepened),,P2-M1449,P2-M1448
756,O6-P112,P2-P2128,pipe,P2,200,72.500,0.510,0.510,0,0.261,0.338,1,0,2.750,2.780,2.780,DN200 (not steepened),,P2-M2128,P2-M2127
760,O7-P510,P2-P2873,pipe,P2,200,90.700,0.510,0.510,0,0.066,0.125,1,0,2.600,3.740,3.740,DN200 (not steepened),,P2-M2873,P2-M2872
8953,O6-P395,P2-P2411,pipe,P2,200,67.700,0.510,0.510,0,0.316,0.316,1,0,1.650,1.990,1.990,DN200 (not steepened),,P2-M2411,P2-M2410
8961,O4-P866,P2-P1061,pipe,P2,200,80.400,0.510,0.510,0,0.133,0.133,1,0,4.650,5.080,5.080,DN200 (not steepened),,P2-M1061,P2-M1060
8963,O7-P405,P2-P2768,pipe,P2,200,57.000,0.510,0.510,0,0.160,0.244,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2768,P2-M2767
8964,O4-P1161,P2-P1356,pipe,P2,200,86.700,0.510,0.510,0,0.187,0.187,1,0,1.480,2.230,2.230,DN200 (not steepened),,P2-M1356,P2-M1355
8976,O7-P246,P2-P2609,pipe,P2,200,70.000,0.510,0.510,0,0.630,0.671,1,0,4.560,4.440,4.560,DN200 (not steepened),,P2-M2609,P2-M2608
8979,O5-P88,P2-P1840,pipe,P2,200,79.600,0.510,0.510,0,0.145,0.279,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M1840,P2-M1839
8980,O4-P1097,P2-P1292,pipe,P2,200,100.000,0.510,0.510,0,0.354,0.391,1,0,5.030,4.840,5.030,DN200 (not steepened),,P2-M1292,P2-M1291
789,O7-P2,P2-P266,pipe,P2,315,73.500,0.270,0.376,1,0.752,0.844,0,0,9.620,10.200,10.200,Steepened 0.30 to 0.50 %,,P2-M266,P2-M265
8984,O6-P191,P2-P2207,pipe,P2,200,90.800,0.510,0.510,0,0.130,0.130,1,0,2.260,2.660,2.660,DN200 (not steepened),,P2-M2207,P2-M2206
8988,O7-P127,P2-P2490,pipe,P2,200,98.000,0.510,0.510,0,0.073,0.146,1,0,1.480,2.750,2.750,DN200 (not steepened),,P2-M2490,P2-M2487
8990,O4-P145,P2-P1569,pipe,P2,200,98.000,0.510,0.510,0,0.281,0.427,1,0,3.310,3.250,3.310,DN200 (not steepened),,P2-M1569,P2-M1568
8993,O4-P1154,P2-P1349,pipe,P2,200,69.800,0.510,0.510,0,0.130,0.130,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M1349,P2-M1348
8995,O4-P1085,P2-P1280,pipe,P2,200,27.600,0.510,0.510,0,0.335,0.358,1,0,2.230,2.360,2.360,DN200 (not steepened),,P2-M1280,P2-M1279
8998,O4-P1165,P2-P1360,pipe,P2,200,66.800,0.510,0.510,0,0.134,0.158,1,0,1.480,2.070,2.070,DN200 (not steepened),,P2-M1360,P2-M1359
808,O6-P122,P2-P2138,pipe,P2,200,77.600,0.510,0.510,0,0.076,0.153,1,0,2.920,1.480,2.920,DN200 (not steepened),,P2-M2138,P2-M2137
9010,O4-P1121,P2-P1316,pipe,P2,200,49.600,0.510,0.510,0,0.418,0.431,1,0,3.020,3.250,3.250,DN200 (not steepened),,P2-M1316,P2-M1315
9013,O4-P144,P2-P1568,pipe,P2,200,98.100,0.510,0.510,0,0.297,0.440,1,0,3.250,3.230,3.250,DN200 (not steepened),,P2-M1568,P2-M1567
9019,O7-P189,P2-P2552,pipe,P2,200,65.100,0.510,0.510,0,0.272,0.369,1,0,6.980,7.120,7.120,DN200 (not steepened),,P2-M2552,P2-M2551
9031,O4-P867,P2-P1062,pipe,P2,200,75.100,0.510,0.510,0,0.049,0.049,1,0,4.170,4.650,4.650,DN200 (not steepened),,P2-M1062,P2-M1061
841,O4-P1497,P2-P1635,pipe,P2,200,87.000,0.510,0.510,0,0.146,0.209,1,0,2.130,1.610,2.130,DN200 (not steepened),,P2-M1635,P2-M1634
843,O6-P245,P2-P2261,pipe,P2,200,60.400,0.510,0.510,0,0.136,0.261,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2261,P2-M2260
9042,O4-P595,P2-P790,pipe,P2,200,100.000,0.510,0.510,0,0.685,0.717,1,0,8.270,8.150,8.270,DN200 (not steepened),,P2-M790,P2-M789
9048,O7-P163,P2-P2526,pipe,P2,200,99.100,0.510,0.510,0,0.382,0.459,1,0,7.360,7.850,7.850,DN200 (not steepened),,P2-M2526,P2-M2525
9059,O4-P926,P2-P1121,pipe,P2,200,98.300,0.510,0.510,0,0.168,0.274,1,0,2.810,3.920,3.920,DN200 (not steepened),,P2-M1121,P2-M1106
9063,O4-P746,P2-P941,pipe,P2,200,100.000,0.510,0.510,0,0.317,0.329,1,0,3.950,3.780,3.950,DN200 (not steepened),,P2-M941,P2-M940
9066,O4-P80,P2-P80,pipe,P2,800,100.000,0.085,0.175,1,0.752,0.865,0,0,12.670,11.990,12.670,Steepened up to 0.30 %,,P2-M80,P2-M79
875,O7-P389,P2-P2752,pipe,P2,200,26.000,0.510,0.510,0,0.411,0.478,1,0,6.830,7.020,7.020,DN200 (not steepened),,P2-M2752,P2-M2751
880,O7-P99,P2-P2462,pipe,P2,200,67.400,0.510,0.510,0,0.332,0.406,1,0,5.190,5.560,5.560,DN200 (not steepened),,P2-M2462,P2-M2461
9074,O7-P383,P2-P2746,pipe,P2,200,74.400,0.510,0.510,0,0.208,0.310,1,0,1.660,2.270,2.270,DN200 (not steepened),,P2-M2746,P2-M279
9075,O4-P1131,P2-P1326,pipe,P2,200,43.000,0.510,0.510,0,0.353,0.364,1,0,2.630,2.670,2.670,DN200 (not steepened),,P2-M1326,P2-M1325
9076,O7-P354,P2-P2717,pipe,P2,200,70.600,0.510,0.510,0,0.052,0.052,1,0,2.830,3.380,3.380,DN200 (not steepened),,P2-M2717,P2-M2716
9082,O4-P876,P2-P1071,pipe,P2,200,98.400,0.510,0.510,0,0.130,0.130,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M1071,P2-M1043
9084,O4-P1014,P2-P1209,pipe,P2,200,65.300,0.510,0.510,0,0.293,0.293,1,0,1.750,2.520,2.520,DN200 (not steepened),,P2-M1209,P2-M1204
893,O4-P47,P2-P47,pipe,P2,800,20.400,0.085,0.145,1,0.752,0.850,0,0,10.840,10.850,10.850,Steepened up to 0.30 %,,P2-M47,P2-M46
896,O7-P507,P2-P2870,pipe,P2,200,64.200,0.510,0.510,0,0.088,0.175,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M2870,P2-M2869
9088,O4-P1098,P2-P1293,pipe,P2,200,100.000,0.510,0.510,0,0.344,0.384,1,0,4.840,5.030,5.030,DN200 (not steepened),,P2-M1293,P2-M1292
9089,O4-P1004,P2-P1199,pipe,P2,200,100.300,0.510,0.510,0,0.350,0.355,1,0,3.380,4.510,4.510,DN200 (not steepened),,P2-M1199,P2-M1198
17285,O7-P7,P2-P271,pipe,P2,315,70.200,0.270,0.376,1,0.752,0.844,0,0,10.160,9.460,10.160,Steepened 0.30 to 0.50 %,,P2-M271,P2-M270
9094,O4-P1215,P2-P1410,pipe,P2,200,100.000,0.510,0.510,0,0.213,0.305,1,0,2.070,2.370,2.370,DN200 (not steepened),,P2-M1410,P2-M1409
17286,O7-P6,P2-P270,pipe,P2,315,54.300,0.270,0.376,1,0.752,0.844,0,0,9.460,9.130,9.460,Steepened 0.30 to 0.50 %,,P2-M270,P2-M269
911,O4-P1270,P2-P1465,pipe,P2,200,20.700,0.510,0.510,0,0.414,0.445,1,0,9.960,10.120,10.120,DN200 (not steepened),,P2-M1465,P2-M1464
9106,O4-P670,P2-P865,pipe,P2,200,75.600,0.510,0.510,0,0.278,0.303,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M865,P2-M864
9113,O4-P683,P2-P878,pipe,P2,200,102.400,0.510,0.510,0,0.416,0.424,1,0,5.430,4.750,5.430,DN200 (not steepened),,P2-M878,P2-M877
922,O5-P65,P2-P1817,pipe,P2,200,61.100,0.510,0.510,0,0.245,0.406,1,0,2.640,2.700,2.700,DN200 (not steepened),,P2-M1817,P2-M1816
925,O4-P971,P2-P1166,pipe,P2,200,84.800,0.510,0.510,0,0.272,0.323,1,0,2.800,2.960,2.960,DN200 (not steepened),,P2-M1166,P2-M1165
926,O7-P216,P2-P2579,pipe,P2,200,103.500,0.510,0.510,0,0.204,0.352,1,0,5.410,5.950,5.950,DN200 (not steepened),,P2-M2579,P2-M2578
9123,O4-P792,P2-P987,pipe,P2,200,76.600,0.510,0.510,0,0.602,0.682,1,0,9.320,9.200,9.320,DN200 (not steepened),,P2-M987,P2-M65
9126,O4-P786,P2-P981,pipe,P2,200,52.000,0.510,0.510,0,0.216,0.265,1,0,2.790,2.630,2.790,DN200 (not steepened),,P2-M981,P2-M980
17318,O7-P534,P2-P2897,pipe,P2,200,59.800,0.510,0.510,0,0.061,0.124,1,0,1.480,2.300,2.300,DN200 (not steepened),,P2-M2897,P2-M341
17319,O7-P77,P2-P341,pipe,P2,200,80.500,0.510,0.510,0,0.236,0.367,1,0,2.300,1.850,2.300,DN200 (not steepened),,P2-M341,P2-M340
9129,O5-P257,P2-P1968,pipe,P2,200,91.400,0.510,0.510,0,0.188,0.335,1,0,2.820,2.890,2.890,DN200 (not steepened),,P2-M1968,P2-M1967
17320,O7-P457,P2-P2820,pipe,P2,200,84.100,0.510,0.510,0,0.038,0.038,1,0,1.880,1.480,1.880,DN200 (not steepened),,P2-M2820,P2-M2819
9131,O5-P92,P2-P1844,pipe,P2,200,101.500,0.510,0.510,0,0.076,0.151,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1844,P2-M1843
17321,O7-P458,P2-P2821,pipe,P2,200,86.300,0.510,0.510,0,0.029,0.029,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M2821,P2-M2820
17322,O7-P30,P2-P294,pipe,P2,200,23.600,0.510,0.510,0,0.465,0.623,1,0,5.680,6.120,6.120,DN200 (not steepened),,P2-M294,P2-M293
17323,O7-P29,P2-P293,pipe,P2,200,28.100,0.510,0.510,0,0.465,0.624,1,0,6.120,6.640,6.640,DN200 (not steepened),,P2-M293,P2-M292
17324,O7-P28,P2-P292,pipe,P2,200,27.600,0.510,0.510,0,0.465,0.626,1,0,6.640,6.910,6.910,DN200 (not steepened),,P2-M292,P2-M291
17325,O7-P27,P2-P291,pipe,P2,200,45.500,0.510,0.510,0,0.466,0.628,1,0,6.910,7.340,7.340,DN200 (not steepened),,P2-M291,P2-M290
17326,O7-P14,P2-P278,pipe,P2,200,49.800,0.510,0.510,0,0.604,0.727,1,0,5.830,6.010,6.010,DN200 (not steepened),,P2-M278,P2-M277
17327,O7-P15,P2-P279,pipe,P2,200,56.300,0.510,0.510,0,0.603,0.726,1,0,6.080,5.830,6.080,DN200 (not steepened),,P2-M279,P2-M278
947,O4-P822,P2-P1017,pipe,P2,200,34.600,0.510,0.510,0,0.329,0.375,1,0,4.150,4.170,4.170,DN200 (not steepened),,P2-M1017,P2-M1016
9139,O4-P685,P2-P880,pipe,P2,200,92.200,0.510,0.510,0,0.405,0.411,1,0,3.980,4.610,4.610,DN200 (not steepened),,P2-M880,P2-M879
17328,O7-P398,P2-P2761,pipe,P2,200,22.300,0.510,0.510,0,0.234,0.249,1,0,1.480,1.880,1.880,DN200 (not steepened),,P2-M2761,P2-M2760
9142,O7-P323,P2-P2686,pipe,P2,200,100.000,0.510,0.510,0,0.288,0.297,1,0,2.460,2.110,2.460,DN200 (not steepened),,P2-M2686,P2-M2685
17329,O7-P399,P2-P2762,pipe,P2,200,75.500,0.510,0.510,0,0.218,0.235,1,0,1.820,1.480,1.820,DN200 (not steepened),,P2-M2762,P2-M2761
952,O4-P353,P2-P548,pipe,P2,200,89.500,0.510,0.510,0,0.116,0.229,1,0,1.950,2.210,2.210,DN200 (not steepened),,P2-M548,P2-M547
17330,O7-P240,P2-P2603,pipe,P2,250,74.600,0.375,0.565,1,0.750,0.801,0,0,4.640,4.470,4.640,Steepened 0.50 to 0.75 %,,P2-M2603,P2-M2602
17331,O7-P239,P2-P2602,pipe,P2,250,82.800,0.375,0.565,1,0.751,0.802,0,0,4.470,4.230,4.470,Steepened 0.50 to 0.75 %,,P2-M2602,P2-M2601
17332,O7-P171,P2-P2534,pipe,P2,200,71.600,0.510,0.510,0,0.373,0.453,1,0,7.590,8.010,8.010,DN200 (not steepened),,P2-M2534,P2-M2533
956,O4-P989,P2-P1184,pipe,P2,200,61.100,0.510,0.510,0,0.037,0.037,1,0,1.750,1.750,1.750,DN200 (not steepened),,P2-M1184,P2-M1183
17333,O7-P170,P2-P2533,pipe,P2,200,67.600,0.510,0.510,0,0.376,0.454,1,0,8.010,7.710,8.010,DN200 (not steepened),,P2-M2533,P2-M2532
17334,O7-P178,P2-P2541,pipe,P2,200,85.200,0.510,0.510,0,0.350,0.442,1,0,7.890,7.740,7.890,DN200 (not steepened),,P2-M2541,P2-M2540
17335,O7-P177,P2-P2540,pipe,P2,200,72.700,0.510,0.510,0,0.357,0.445,1,0,7.740,7.350,7.740,DN200 (not steepened),,P2-M2540,P2-M2539
17336,O7-P187,P2-P2550,pipe,P2,200,68.700,0.510,0.510,0,0.295,0.381,1,0,6.950,6.820,6.950,DN200 (not steepened),,P2-M2550,P2-M2549
17337,O7-P186,P2-P2549,pipe,P2,200,85.600,0.510,0.510,0,0.311,0.386,1,0,6.820,6.700,6.820,DN200 (not steepened),,P2-M2549,P2-M2548
17338,O7-P191,P2-P2554,pipe,P2,200,58.800,0.510,0.510,0,0.219,0.357,1,0,7.000,7.140,7.140,DN200 (not steepened),,P2-M2554,P2-M2553
17339,O7-P190,P2-P2553,pipe,P2,200,63.200,0.510,0.510,0,0.220,0.357,1,0,7.140,6.980,7.140,DN200 (not steepened),,P2-M2553,P2-M2552
17340,O7-P193,P2-P2556,pipe,P2,200,71.200,0.510,0.510,0,0.219,0.357,1,0,7.370,7.200,7.370,DN200 (not steepened),,P2-M2556,P2-M2555
17341,O7-P192,P2-P2555,pipe,P2,200,61.200,0.510,0.510,0,0.219,0.357,1,0,7.200,7.000,7.200,DN200 (not steepened),,P2-M2555,P2-M2554
17342,O7-P361,P2-P2724,pipe,P2,200,89.200,0.510,0.510,0,0.073,0.073,1,0,1.880,1.760,1.880,DN200 (not steepened),,P2-M2724,P2-M2723
17343,O7-P360,P2-P2723,pipe,P2,200,70.600,0.510,0.510,0,0.075,0.075,1,0,1.760,1.670,1.760,DN200 (not steepened),,P2-M2723,P2-M2722
17344,O7-P376,P2-P2739,pipe,P2,200,66.000,0.510,0.510,0,0.035,0.035,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2739,P2-M2738
17345,O7-P375,P2-P2738,pipe,P2,200,57.900,0.510,0.510,0,0.041,0.041,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M2738,P2-M2737
17346,O7-P293,P2-P2656,pipe,P2,200,64.900,0.510,0.510,0,0.581,0.623,1,0,3.470,3.690,3.690,DN200 (not steepened),,P2-M2656,P2-M2655
17347,O7-P292,P2-P2655,pipe,P2,200,65.600,0.510,0.510,0,0.583,0.625,1,0,3.690,3.740,3.740,DN200 (not steepened),,P2-M2655,P2-M2654
17348,O7-P297,P2-P2660,pipe,P2,200,76.900,0.510,0.510,0,0.563,0.603,1,0,5.830,4.230,5.830,DN200 (not steepened),,P2-M2660,P2-M2659
17349,O7-P296,P2-P2659,pipe,P2,200,80.000,0.510,0.510,0,0.572,0.612,1,0,4.230,4.520,4.520,DN200 (not steepened),,P2-M2659,P2-M2658
17350,O7-P301,P2-P2664,pipe,P2,200,56.500,0.510,0.510,0,0.550,0.591,1,0,6.850,5.360,6.850,DN200 (not steepened),,P2-M2664,P2-M2663
975,O4-P1322,P2-P1517,pipe,P2,200,57.600,0.510,0.510,0,0.314,0.319,1,0,2.340,2.310,2.340,DN200 (not steepened),,P2-M1517,P2-M1516
9167,O7-P248,P2-P2611,pipe,P2,200,104.400,0.510,0.510,0,0.625,0.667,1,0,5.020,4.550,5.020,DN200 (not steepened),,P2-M2611,P2-M2610
977,O4-P1518,P2-P1656,pipe,P2,200,61.300,0.510,0.510,0,0.025,0.025,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M1656,P2-M1655
17353,O7-P328,P2-P2691,pipe,P2,200,54.400,0.510,0.510,0,0.143,0.143,1,0,1.480,2.070,2.070,DN200 (not steepened),,P2-M2691,P2-M2690
17354,O7-P327,P2-P2690,pipe,P2,200,63.000,0.510,0.510,0,0.143,0.143,1,0,2.070,2.580,2.580,DN200 (not steepened),,P2-M2690,P2-M2689
17355,O7-P255,P2-P2618,pipe,P2,200,60.000,0.510,0.510,0,0.606,0.637,1,0,7.080,6.300,7.080,DN200 (not steepened),,P2-M2618,P2-M2617
17356,O7-P256,P2-P2619,pipe,P2,200,69.800,0.510,0.510,0,0.600,0.627,1,0,7.570,7.080,7.570,DN200 (not steepened),,P2-M2619,P2-M2618
17357,O7-P250,P2-P2613,pipe,P2,200,69.200,0.510,0.510,0,0.617,0.658,1,0,5.100,5.130,5.130,DN200 (not steepened),,P2-M2613,P2-M2612
17358,O7-P251,P2-P2614,pipe,P2,200,74.400,0.510,0.510,0,0.614,0.655,1,0,4.930,5.100,5.100,DN200 (not steepened),,P2-M2614,P2-M2613
9176,O4-P681,P2-P876,pipe,P2,200,100.000,0.510,0.510,0,0.427,0.438,1,0,5.490,4.140,5.490,DN200 (not steepened),,P2-M876,P2-M875
9177,O7-P287,P2-P2650,pipe,P2,200,87.500,0.510,0.510,0,0.029,0.029,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2650,P2-M2649
17361,O6-P424,P2-P2440,pipe,P2,200,37.500,0.510,0.510,0,0.257,0.271,1,0,1.710,1.950,1.950,DN200 (not steepened),,P2-M2440,P2-M2439
987,O7-P505,P2-P2868,pipe,P2,200,63.300,0.510,0.510,0,0.061,0.124,1,0,1.480,2.200,2.200,DN200 (not steepened),,P2-M2868,P2-M2867
17363,O6-P417,P2-P2433,pipe,P2,200,78.900,0.510,0.510,0,0.187,0.187,1,0,2.480,3.190,3.190,DN200 (not steepened),,P2-M2433,P2-M2432
17364,O6-P418,P2-P2434,pipe,P2,200,69.300,0.510,0.510,0,0.026,0.026,1,0,1.480,2.480,2.480,DN200 (not steepened),,P2-M2434,P2-M2433
17365,O6-P383,P2-P2399,pipe,P2,200,77.600,0.510,0.510,0,0.384,0.391,1,0,3.730,4.010,4.010,DN200 (not steepened),,P2-M2399,P2-M2398
17366,O6-P384,P2-P2400,pipe,P2,200,82.600,0.510,0.510,0,0.384,0.391,1,0,4.000,3.730,4.000,DN200 (not steepened),,P2-M2400,P2-M2399
17367,O6-P399,P2-P2415,pipe,P2,200,47.700,0.510,0.510,0,0.293,0.293,1,0,2.470,2.520,2.520,DN200 (not steepened),,P2-M2415,P2-M2414
17368,O6-P400,P2-P2416,pipe,P2,200,73.600,0.510,0.510,0,0.293,0.293,1,0,5.070,2.470,5.070,DN200 (not steepened),,P2-M2416,P2-M2415
17369,O6-P367,P2-P2383,pipe,P2,200,37.300,0.510,0.510,0,0.305,0.307,1,0,2.290,2.670,2.670,DN200 (not steepened),,P2-M2383,P2-M2382
17370,O6-P368,P2-P2384,pipe,P2,200,62.800,0.510,0.510,0,0.305,0.307,1,0,1.480,2.290,2.290,DN200 (not steepened),,P2-M2384,P2-M2383
17371,O4-P358,P2-P553,pipe,P2,200,83.000,0.510,0.510,0,0.186,0.269,1,0,2.270,2.600,2.600,DN200 (not steepened),,P2-M553,P2-M550
17372,O4-P359,P2-P554,pipe,P2,200,86.100,0.510,0.510,0,0.156,0.241,1,0,1.990,2.270,2.270,DN200 (not steepened),,P2-M554,P2-M553
17373,O4-P343,P2-P538,pipe,P2,200,45.800,0.510,0.510,0,0.111,0.217,1,0,1.970,2.200,2.200,DN200 (not steepened),,P2-M538,P2-M537
17374,O4-P344,P2-P539,pipe,P2,200,58.400,0.510,0.510,0,0.087,0.173,1,0,1.700,1.970,1.970,DN200 (not steepened),,P2-M539,P2-M538
9192,O7-P544,P2-P2907,pipe,P2,200,89.800,0.510,0.510,0,0.082,0.163,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M2907,P2-M346
1001,O4-P995,P2-P1190,pipe,P2,200,63.700,0.510,0.510,0,0.095,0.190,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1190,P2-M1189
9194,O4-P410,P2-P605,pipe,P2,200,93.900,0.510,0.510,0,0.146,0.208,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M605,P2-M604
1003,O7-P96,P2-P2459,pipe,P2,200,58.500,0.510,0.510,0,0.359,0.445,1,0,6.130,6.090,6.130,DN200 (not steepened),,P2-M2459,P2-M2458
17379,O7-P104,P2-P2467,pipe,P2,200,36.700,0.510,0.510,0,0.155,0.226,1,0,1.910,2.330,2.330,DN200 (not steepened),,P2-M2467,P2-M2466
17380,O6-P338,P2-P2354,pipe,P2,200,73.900,0.510,0.510,0,0.223,0.229,1,0,3.950,4.310,4.310,DN200 (not steepened),,P2-M2354,P2-M2353
17381,O6-P337,P2-P2353,pipe,P2,200,68.600,0.510,0.510,0,0.224,0.237,1,0,4.310,4.560,4.560,DN200 (not steepened),,P2-M2353,P2-M2337
17382,O6-P301,P2-P2317,pipe,P2,200,76.300,0.510,0.510,0,0.318,0.318,1,0,6.560,6.360,6.560,DN200 (not steepened),,P2-M2317,P2-M2316
1008,O6-P101,P2-P2117,pipe,P2,200,87.100,0.510,0.510,0,0.325,0.395,1,0,3.960,4.020,4.020,DN200 (not steepened),,P2-M2117,P2-M2116
17384,O6-P299,P2-P2315,pipe,P2,200,85.100,0.510,0.510,0,0.337,0.340,1,0,6.700,6.420,6.700,DN200 (not steepened),,P2-M2315,P2-M2314
17385,O6-P298,P2-P2314,pipe,P2,200,76.400,0.510,0.510,0,0.337,0.340,1,0,6.420,7.670,7.670,DN200 (not steepened),,P2-M2314,P2-M2313
1011,O4-P560,P2-P755,pipe,P2,200,75.500,0.510,0.510,0,0.027,0.027,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M755,P2-M594
17387,O6-P309,P2-P2325,pipe,P2,200,69.700,0.510,0.510,0,0.044,0.044,1,0,3.420,3.660,3.660,DN200 (not steepened),,P2-M2325,P2-M2324
17388,O7-P90,P2-P2453,pipe,P2,200,79.800,0.510,0.510,0,0.465,0.624,1,0,8.400,8.130,8.400,DN200 (not steepened),,P2-M2453,P2-M2452
17389,O6-P322,P2-P2338,pipe,P2,200,56.200,0.510,0.510,0,0.343,0.348,1,0,1.480,1.900,1.900,DN200 (not steepened),,P2-M2338,P2-M2337
17390,O6-P323,P2-P2339,pipe,P2,200,19.900,0.510,0.510,0,0.343,0.348,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M2339,P2-M2338
17391,O6-P324,P2-P2340,pipe,P2,200,75.700,0.510,0.510,0,0.337,0.342,1,0,2.620,1.480,2.620,DN200 (not steepened),,P2-M2340,P2-M2339
17392,O6-P325,P2-P2341,pipe,P2,200,61.500,0.510,0.510,0,0.337,0.342,1,0,2.170,1.480,2.170,DN200 (not steepened),,P2-M2341,P2-M2340
17393,O6-P326,P2-P2342,pipe,P2,200,68.800,0.510,0.510,0,0.334,0.339,1,0,1.940,1.480,1.940,DN200 (not steepened),,P2-M2342,P2-M2341
17394,O6-P329,P2-P2345,pipe,P2,200,40.300,0.510,0.510,0,0.327,0.332,1,0,2.310,1.480,2.310,DN200 (not steepened),,P2-M2345,P2-M2344
17395,O6-P330,P2-P2346,pipe,P2,200,41.500,0.510,0.510,0,0.320,0.325,1,0,2.260,1.480,2.260,DN200 (not steepened),,P2-M2346,P2-M2345
17396,O6-P331,P2-P2347,pipe,P2,200,13.700,0.510,0.510,0,0.319,0.324,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M2347,P2-M2346
17397,O6-P332,P2-P2348,pipe,P2,200,21.100,0.510,0.510,0,0.319,0.324,1,0,1.780,1.480,1.780,DN200 (not steepened),,P2-M2348,P2-M2347
17398,O6-P333,P2-P2349,pipe,P2,200,21.700,0.510,0.510,0,0.274,0.286,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M2349,P2-M2348
17399,O6-P334,P2-P2350,pipe,P2,200,28.700,0.510,0.510,0,0.274,0.286,1,0,1.780,1.480,1.780,DN200 (not steepened),,P2-M2350,P2-M2349
1025,O7-P503,P2-P2866,pipe,P2,200,40.300,0.510,0.510,0,0.038,0.076,1,0,1.480,2.200,2.200,DN200 (not steepened),,P2-M2866,P2-M2865
17401,O6-P286,P2-P2302,pipe,P2,200,65.500,0.510,0.510,0,0.277,0.277,1,0,2.380,2.550,2.550,DN200 (not steepened),,P2-M2302,P2-M2301
17402,O6-P288,P2-P2304,pipe,P2,200,72.300,0.510,0.510,0,0.206,0.206,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M2304,P2-M2303
9220,O7-P230,P2-P2593,pipe,P2,200,100.000,0.510,0.510,0,0.136,0.263,1,0,1.870,2.910,2.910,DN200 (not steepened),,P2-M2593,P2-M2592
9221,O4-P1007,P2-P1202,pipe,P2,200,56.600,0.510,0.510,0,0.319,0.323,1,0,3.630,3.240,3.630,DN200 (not steepened),,P2-M1202,P2-M1201
17405,O6-P186,P2-P2202,pipe,P2,200,78.900,0.510,0.510,0,0.167,0.189,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2202,P2-M2201
17406,O6-P185,P2-P2201,pipe,P2,200,81.300,0.510,0.510,0,0.277,0.285,1,0,1.910,1.480,1.910,DN200 (not steepened),,P2-M2201,P2-M2200
17407,O6-P187,P2-P2203,pipe,P2,200,38.300,0.510,0.510,0,0.133,0.133,1,0,4.820,5.190,5.190,DN200 (not steepened),,P2-M2203,P2-M2184
17408,O6-P188,P2-P2204,pipe,P2,200,102.700,0.510,0.510,0,0.133,0.133,1,0,3.770,4.820,4.820,DN200 (not steepened),,P2-M2204,P2-M2203
17409,O6-P190,P2-P2206,pipe,P2,200,54.900,0.510,0.510,0,0.131,0.131,1,0,2.660,3.090,3.090,DN200 (not steepened),,P2-M2206,P2-M2205
17410,O6-P189,P2-P2205,pipe,P2,200,96.400,0.510,0.510,0,0.132,0.132,1,0,3.090,3.770,3.770,DN200 (not steepened),,P2-M2205,P2-M2204
17411,O6-P180,P2-P2196,pipe,P2,200,70.500,0.510,0.510,0,0.136,0.166,1,0,1.500,1.630,1.630,DN200 (not steepened),,P2-M2196,P2-M2195
1037,O4-P48,P2-P48,pipe,P2,800,61.800,0.085,0.145,1,0.750,0.849,0,0,11.130,10.840,11.130,Steepened up to 0.30 %,,P2-M48,P2-M47
9230,O6-P167,P2-P2183,pipe,P2,200,85.600,0.510,0.510,0,0.341,0.392,1,0,5.530,5.900,5.900,DN200 (not steepened),,P2-M2183,P2-M2182
17415,O6-P270,P2-P2286,pipe,P2,200,67.700,0.510,0.510,0,0.272,0.303,1,0,2.640,2.620,2.640,DN200 (not steepened),,P2-M2286,P2-M2285
17416,O6-P132,P2-P2148,pipe,P2,200,72.700,0.510,0.510,0,0.138,0.179,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M2148,P2-M2116
17417,O4-P233,P2-P428,pipe,P2,200,64.600,0.510,0.510,0,0.154,0.242,1,0,1.710,1.770,1.770,DN200 (not steepened),,P2-M428,P2-M421
1042,O4-P690,P2-P885,pipe,P2,200,63.500,0.510,0.510,0,0.213,0.249,1,0,2.020,2.260,2.260,DN200 (not steepened),,P2-M885,P2-M793
17418,O4-P275,P2-P470,pipe,P2,200,70.000,0.510,0.510,0,0.186,0.279,1,0,1.970,1.960,1.970,DN200 (not steepened),,P2-M470,P2-M463
9236,O4-P675,P2-P870,pipe,P2,200,68.800,0.510,0.510,0,0.033,0.033,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M870,P2-M777
9237,O6-P415,P2-P2431,pipe,P2,200,81.400,0.510,0.510,0,0.222,0.229,1,0,3.380,4.070,4.070,DN200 (not steepened),,P2-M2431,P2-M2430
9238,O5-P91,P2-P1843,pipe,P2,200,94.500,0.510,0.510,0,0.117,0.229,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M1843,P2-M1842
17422,O4-P280,P2-P475,pipe,P2,200,63.100,0.510,0.510,0,0.101,0.202,1,0,1.480,1.590,1.590,DN200 (not steepened),,P2-M475,P2-M474
17423,O4-P279,P2-P474,pipe,P2,200,69.100,0.510,0.510,0,0.123,0.242,1,0,1.590,1.620,1.620,DN200 (not steepened),,P2-M474,P2-M465
17424,O4-P282,P2-P477,pipe,P2,200,61.500,0.510,0.510,0,0.116,0.230,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M477,P2-M476
17425,O4-P281,P2-P476,pipe,P2,200,69.400,0.510,0.510,0,0.148,0.288,1,0,1.670,1.880,1.880,DN200 (not steepened),,P2-M476,P2-M466
17426,O4-P229,P2-P424,pipe,P2,200,70.600,0.510,0.510,0,0.145,0.217,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M424,P2-M423
17427,O4-P228,P2-P423,pipe,P2,200,73.100,0.510,0.510,0,0.164,0.271,1,0,1.870,1.850,1.870,DN200 (not steepened),,P2-M423,P2-M422
17428,O4-P290,P2-P485,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,5.260,5.260,DN200 (not steepened),,P2-M485,P2-M484
17429,O4-P289,P2-P484,pipe,P2,200,80.400,0.510,0.510,0,0.039,0.039,1,0,5.260,2.140,5.260,DN200 (not steepened),,P2-M484,P2-M483
17430,O4-P288,P2-P483,pipe,P2,200,48.100,0.510,0.510,0,0.043,0.043,1,0,2.350,1.480,2.350,DN200 (not steepened),,P2-M483,P2-M482
17431,O4-P401,P2-P596,pipe,P2,200,77.400,0.510,0.510,0,0.184,0.261,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M596,P2-M595
17432,O4-P504,P2-P699,pipe,P2,200,68.900,0.510,0.510,0,0.026,0.026,1,0,1.480,2.680,2.680,DN200 (not steepened),,P2-M699,P2-M691
1058,O7-P130,P2-P2493,pipe,P2,200,62.500,0.510,0.510,0,0.394,0.408,1,0,4.060,4.230,4.230,DN200 (not steepened),,P2-M2493,P2-M274
9251,O5-P237,P2-P1948,pipe,P2,200,57.000,0.510,0.510,0,0.339,0.454,1,0,4.200,4.220,4.220,DN200 (not steepened),,P2-M1948,P2-M1947
9252,O7-P266,P2-P2629,pipe,P2,200,51.300,0.510,0.510,0,0.558,0.576,1,0,4.580,4.620,4.620,DN200 (not steepened),,P2-M2629,P2-M2628
17445,O4-P532,P2-P727,pipe,P2,200,46.100,0.510,0.510,0,0.233,0.249,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M727,P2-M726
17446,O4-P533,P2-P728,pipe,P2,200,34.700,0.510,0.510,0,0.166,0.183,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M728,P2-M727
17447,O4-P515,P2-P710,pipe,P2,200,36.800,0.510,0.510,0,0.336,0.346,1,0,2.340,2.150,2.340,DN200 (not steepened),,P2-M710,P2-M709
17448,O4-P531,P2-P726,pipe,P2,200,50.800,0.510,0.510,0,0.245,0.260,1,0,1.610,2.130,2.130,DN200 (not steepened),,P2-M726,P2-M709
17449,O5-P318,P2-P2029,pipe,P2,200,74.400,0.510,0.510,0,0.120,0.235,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M2029,P2-M1879
17450,O5-P187,P2-P2104,pipe,P2,200,56.700,0.510,0.510,0,0.165,0.177,1,0,2.180,2.490,2.490,DN200 (not steepened),,P2-M2104,P2-M2103
17451,O5-P188,P2-P2105,pipe,P2,200,60.000,0.510,0.510,0,0.163,0.163,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M2105,P2-M2104
17452,O5-P244,P2-P1955,pipe,P2,200,45.100,0.510,0.510,0,0.291,0.400,1,0,4.190,4.140,4.190,DN200 (not steepened),,P2-M1955,P2-M1954
17453,O5-P245,P2-P1956,pipe,P2,200,82.500,0.510,0.510,0,0.289,0.397,1,0,4.740,4.190,4.740,DN200 (not steepened),,P2-M1956,P2-M1955
17454,O5-P268,P2-P1979,pipe,P2,200,55.200,0.510,0.510,0,0.066,0.133,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M1979,P2-M1978
17455,O5-P271,P2-P1982,pipe,P2,200,59.900,0.510,0.510,0,0.076,0.153,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M1982,P2-M1981
17456,O6-P107,P2-P2123,pipe,P2,200,31.100,0.510,0.510,0,0.287,0.348,1,0,3.540,3.720,3.720,DN200 (not steepened),,P2-M2123,P2-M2122
17457,O6-P108,P2-P2124,pipe,P2,200,69.100,0.510,0.510,0,0.280,0.344,1,0,3.400,3.540,3.540,DN200 (not steepened),,P2-M2124,P2-M2123
1076,O4-P7,P2-P7,pipe,P2,900,70.100,0.075,0.130,1,0.750,0.850,0,0,3.430,3.280,3.430,Steepened up to 0.30 %,,P2-M7,P2-M6
17460,O4-P697,P2-P892,pipe,P2,200,55.600,0.510,0.510,0,0.437,0.466,1,0,4.990,4.840,4.990,DN200 (not steepened),,P2-M892,P2-M891
17461,O4-P696,P2-P891,pipe,P2,200,58.100,0.510,0.510,0,0.438,0.467,1,0,4.840,4.940,4.940,DN200 (not steepened),,P2-M891,P2-M890
1079,O4-P798,P2-P993,pipe,P2,200,58.900,0.510,0.510,0,0.584,0.670,1,0,8.520,8.800,8.800,DN200 (not steepened),,P2-M993,P2-M992
17462,O4-P1375,P2-P1733,pipe,P2,200,47.500,0.510,0.510,0,0.221,0.221,1,0,1.480,1.680,1.680,DN200 (not steepened),,P2-M1733,P2-M1732
1081,O4-P212,P2-P407,pipe,P2,200,56.400,0.510,0.510,0,0.322,0.324,1,0,2.650,3.180,3.180,DN200 (not steepened),,P2-M407,P2-M406
17463,O4-P1374,P2-P1732,pipe,P2,200,48.400,0.510,0.510,0,0.259,0.266,1,0,1.680,1.790,1.790,DN200 (not steepened),,P2-M1732,P2-M107
17464,O4-P620,P2-P815,pipe,P2,200,39.700,0.510,0.510,0,0.485,0.570,1,0,4.830,4.910,4.910,DN200 (not steepened),,P2-M815,P2-M814
17465,O4-P621,P2-P816,pipe,P2,200,40.700,0.510,0.510,0,0.483,0.568,1,0,4.920,4.830,4.920,DN200 (not steepened),,P2-M816,P2-M815
9277,O4-P771,P2-P966,pipe,P2,200,59.400,0.510,0.510,0,0.189,0.202,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M966,P2-M965
1086,O7-P502,P2-P2865,pipe,P2,200,64.800,0.510,0.510,0,0.051,0.098,1,0,2.200,2.990,2.990,DN200 (not steepened),,P2-M2865,P2-M2864
17466,O4-P1443,P2-P1581,pipe,P2,200,82.400,0.510,0.510,0,0.063,0.120,1,0,1.950,2.280,2.280,DN200 (not steepened),,P2-M1581,P2-M1535
17467,O4-P1547,P2-P1685,pipe,P2,200,64.200,0.510,0.510,0,0.089,0.174,1,0,1.850,2.110,2.110,DN200 (not steepened),,P2-M1685,P2-M1684
17468,O4-P1548,P2-P1686,pipe,P2,200,58.600,0.510,0.510,0,0.036,0.036,1,0,1.480,1.850,1.850,DN200 (not steepened),,P2-M1686,P2-M1685
9282,O4-P1474,P2-P1612,pipe,P2,200,70.800,0.510,0.510,0,0.360,0.412,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M1612,P2-M1611
17469,O4-P1471,P2-P1609,pipe,P2,200,74.400,0.510,0.510,0,0.103,0.205,1,0,1.480,2.420,2.420,DN200 (not steepened),,P2-M1609,P2-M1608
9284,O4-P656,P2-P851,pipe,P2,200,76.400,0.510,0.510,0,0.078,0.152,1,0,2.640,2.180,2.640,DN200 (not steepened),,P2-M851,P2-M850
17470,O5-P89,P2-P1841,pipe,P2,200,61.800,0.510,0.510,0,0.144,0.279,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1841,P2-M1840
17471,O5-P90,P2-P1842,pipe,P2,200,55.300,0.510,0.510,0,0.132,0.257,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M1842,P2-M1841
17472,O5-P81,P2-P1833,pipe,P2,200,74.300,0.510,0.510,0,0.060,0.119,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1833,P2-M1832
17473,O5-P80,P2-P1832,pipe,P2,200,80.700,0.510,0.510,0,0.097,0.190,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M1832,P2-M1831
1097,O6-P136,P2-P2152,pipe,P2,200,88.900,0.510,0.510,0,0.141,0.191,1,0,1.480,2.100,2.100,DN200 (not steepened),,P2-M2152,P2-M2121
17474,O4-P1390,P2-P1748,pipe,P2,200,31.000,0.510,0.510,0,0.018,0.018,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M1748,P2-M1747
17475,O4-P1389,P2-P1747,pipe,P2,200,39.300,0.510,0.510,0,0.222,0.222,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M1747,P2-M1746
17476,O4-P1364,P2-P1722,pipe,P2,200,39.600,0.510,0.510,0,0.335,0.343,1,0,2.820,3.400,3.400,DN200 (not steepened),,P2-M1722,P2-M1721
9293,O6-P378,P2-P2394,pipe,P2,200,45.300,0.510,0.510,0,0.461,0.472,1,0,5.700,6.230,6.230,DN200 (not steepened),,P2-M2394,P2-M241
17477,O4-P1363,P2-P1721,pipe,P2,200,51.400,0.510,0.510,0,0.335,0.343,1,0,3.400,4.010,4.010,DN200 (not steepened),,P2-M1721,P2-M1720
17478,O4-P1047,P2-P1242,pipe,P2,200,60.600,0.510,0.510,0,0.605,0.696,1,0,8.080,8.390,8.390,DN200 (not steepened),,P2-M1242,P2-M1241
17479,O4-P1046,P2-P1241,pipe,P2,200,64.700,0.510,0.510,0,0.605,0.696,1,0,8.390,8.250,8.390,DN200 (not steepened),,P2-M1241,P2-M1240
17480,O4-P1049,P2-P1244,pipe,P2,200,76.800,0.510,0.510,0,0.486,0.603,1,0,5.850,6.010,6.010,DN200 (not steepened),,P2-M1244,P2-M1243
17481,O4-P1048,P2-P1243,pipe,P2,200,10.900,0.510,0.510,0,0.488,0.605,1,0,6.010,6.070,6.070,DN200 (not steepened),,P2-M1243,P2-M1242
17482,O4-P1050,P2-P1245,pipe,P2,200,89.300,0.510,0.510,0,0.482,0.600,1,0,5.600,5.850,5.850,DN200 (not steepened),,P2-M1245,P2-M1244
9300,O6-P356,P2-P2372,pipe,P2,200,87.600,0.510,0.510,0,0.193,0.210,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2372,P2-M2371
17484,O4-P1051,P2-P1246,pipe,P2,200,60.300,0.510,0.510,0,0.478,0.595,1,0,5.570,5.600,5.600,DN200 (not steepened),,P2-M1246,P2-M1245
17485,O4-P1183,P2-P1378,pipe,P2,200,34.500,0.510,0.510,0,0.421,0.568,1,0,6.390,6.720,6.720,DN200 (not steepened),,P2-M1378,P2-M1377
9303,O4-P593,P2-P788,pipe,P2,200,118.600,0.510,0.510,0,0.689,0.720,1,0,8.930,8.230,8.930,DN200 (not steepened),,P2-M788,P2-M787
17487,O4-P1185,P2-P1380,pipe,P2,200,28.100,0.510,0.510,0,0.421,0.568,1,0,5.630,6.060,6.060,DN200 (not steepened),,P2-M1380,P2-M1379
17488,O4-P1186,P2-P1381,pipe,P2,200,96.800,0.510,0.510,0,0.421,0.568,1,0,5.360,5.630,5.630,DN200 (not steepened),,P2-M1381,P2-M1380
17489,O4-P1307,P2-P1502,pipe,P2,200,30.600,0.510,0.510,0,0.145,0.145,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M1502,P2-M1501
17490,O4-P1306,P2-P1501,pipe,P2,200,17.800,0.510,0.510,0,0.146,0.146,1,0,1.650,1.740,1.740,DN200 (not steepened),,P2-M1501,P2-M1500
17491,O4-P1304,P2-P1499,pipe,P2,200,19.700,0.510,0.510,0,0.174,0.174,1,0,1.710,1.830,1.830,DN200 (not steepened),,P2-M1499,P2-M1473
17492,O4-P1305,P2-P1500,pipe,P2,200,30.300,0.510,0.510,0,0.174,0.174,1,0,1.740,1.710,1.740,DN200 (not steepened),,P2-M1500,P2-M1499
17493,O4-P1280,P2-P1475,pipe,P2,200,36.900,0.510,0.510,0,0.337,0.388,1,0,6.620,7.190,7.190,DN200 (not steepened),,P2-M1475,P2-M1474
9311,O4-P82,P2-P82,pipe,P2,800,100.000,0.085,0.175,1,0.751,0.864,0,0,13.590,13.440,13.590,Steepened up to 0.30 %,,P2-M82,P2-M81
17495,O4-P1299,P2-P1494,pipe,P2,200,38.100,0.510,0.510,0,0.222,0.222,1,0,3.050,3.240,3.240,DN200 (not steepened),,P2-M1494,P2-M1471
17496,O4-P1300,P2-P1495,pipe,P2,200,71.700,0.510,0.510,0,0.222,0.222,1,0,2.680,3.050,3.050,DN200 (not steepened),,P2-M1495,P2-M1494
9314,O4-P1129,P2-P1324,pipe,P2,200,100.000,0.510,0.510,0,0.381,0.393,1,0,2.770,2.660,2.770,DN200 (not steepened),,P2-M1324,P2-M1323
9315,O4-P1242,P2-P1437,pipe,P2,200,100.000,0.510,0.510,0,0.310,0.341,1,0,2.200,1.990,2.200,DN200 (not steepened),,P2-M1437,P2-M1436
17499,O4-P1276,P2-P1471,pipe,P2,200,65.800,0.510,0.510,0,0.363,0.405,1,0,8.530,8.800,8.800,DN200 (not steepened),,P2-M1471,P2-M1470
17500,O4-P1275,P2-P1470,pipe,P2,200,46.800,0.510,0.510,0,0.363,0.405,1,0,8.800,8.780,8.800,DN200 (not steepened),,P2-M1470,P2-M1469
17501,O4-P1297,P2-P1492,pipe,P2,200,28.100,0.510,0.510,0,0.264,0.264,1,0,1.540,1.520,1.540,DN200 (not steepened),,P2-M1492,P2-M1468
17502,O4-P1298,P2-P1493,pipe,P2,200,57.100,0.510,0.510,0,0.264,0.264,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M1493,P2-M1492
17503,O4-P88,P2-P88,pipe,P2,710,20.200,0.100,0.178,1,0.755,0.868,0,0,14.370,14.140,14.370,Steepened up to 0.30 %,,P2-M88,P2-M87
17504,O4-P87,P2-P87,pipe,P2,710,72.600,0.100,0.178,1,0.756,0.869,0,0,14.140,13.430,14.140,Steepened up to 0.30 %,,P2-M87,P2-M86
17505,O4-P93,P2-P93,pipe,P2,710,37.200,0.100,0.178,1,0.751,0.866,0,0,13.270,14.020,14.020,Steepened up to 0.30 %,,P2-M93,P2-M92
17506,O4-P92,P2-P92,pipe,P2,710,39.700,0.100,0.178,1,0.751,0.866,0,0,14.020,14.430,14.430,Steepened up to 0.30 %,,P2-M92,P2-M91
17507,O4-P1313,P2-P1508,pipe,P2,200,34.700,0.510,0.510,0,0.207,0.207,1,0,2.970,3.120,3.120,DN200 (not steepened),,P2-M1508,P2-M95
17508,O4-P1314,P2-P1509,pipe,P2,200,24.200,0.510,0.510,0,0.207,0.207,1,0,2.430,2.970,2.970,DN200 (not steepened),,P2-M1509,P2-M1508
17509,O4-P1315,P2-P1510,pipe,P2,200,65.500,0.510,0.510,0,0.188,0.188,1,0,2.110,2.430,2.430,DN200 (not steepened),,P2-M1510,P2-M1509
1135,O4-P910,P2-P1105,pipe,P2,200,98.500,0.510,0.510,0,0.311,0.359,1,0,5.150,5.140,5.150,DN200 (not steepened),,P2-M1105,P2-M1104
17511,O6-P161,P2-P2177,pipe,P2,200,69.200,0.510,0.510,0,0.164,0.164,1,0,1.800,1.480,1.800,DN200 (not steepened),,P2-M2177,P2-M2176
17512,O4-P847,P2-P1042,pipe,P2,200,26.000,0.510,0.510,0,0.323,0.420,1,0,7.960,7.960,7.960,DN200 (not steepened),,P2-M1042,P2-M1041
17513,O4-P846,P2-P1041,pipe,P2,200,88.600,0.510,0.510,0,0.323,0.420,1,0,7.960,7.870,7.960,DN200 (not steepened),,P2-M1041,P2-M1040
17514,O4-P842,P2-P1037,pipe,P2,200,58.200,0.510,0.510,0,0.338,0.434,1,0,7.910,8.190,8.190,DN200 (not steepened),,P2-M1037,P2-M1036
9332,O4-P688,P2-P883,pipe,P2,200,100.000,0.510,0.510,0,0.375,0.380,1,0,1.480,2.320,2.320,DN200 (not steepened),,P2-M883,P2-M882
9333,O5-P79,P2-P1831,pipe,P2,200,68.700,0.510,0.510,0,0.117,0.229,1,0,1.490,1.520,1.520,DN200 (not steepened),,P2-M1831,P2-M1830
9334,O4-P776,P2-P971,pipe,P2,200,44.900,0.510,0.510,0,0.404,0.424,1,0,3.670,3.670,3.670,DN200 (not steepened),,P2-M971,P2-M970
9335,O6-P65,P2-P235,pipe,P2,355,58.500,0.270,0.358,1,0.794,0.874,0,0,6.890,6.100,6.890,Steepened 0.30 to 0.50 %,,P2-M235,P2-M234
17519,O4-P1163,P2-P1358,pipe,P2,200,62.600,0.510,0.510,0,0.177,0.234,1,0,2.590,3.130,3.130,DN200 (not steepened),,P2-M1358,P2-M1357
17522,O4-P821,P2-P1016,pipe,P2,200,55.100,0.510,0.510,0,0.335,0.390,1,0,4.170,4.240,4.240,DN200 (not steepened),,P2-M1016,P2-M1015
17523,O4-P820,P2-P1015,pipe,P2,200,55.200,0.510,0.510,0,0.336,0.392,1,0,4.240,4.340,4.340,DN200 (not steepened),,P2-M1015,P2-M1014
17524,O4-P803,P2-P998,pipe,P2,200,53.700,0.510,0.510,0,0.494,0.611,1,0,8.020,7.670,8.020,DN200 (not steepened),,P2-M998,P2-M997
9340,O4-P119,P2-P1543,pipe,P2,250,81.900,0.375,0.738,1,0.707,0.907,1,0,6.220,6.010,6.220,"Above DN200, under 0.75 m/s",0.755,P2-M1543,P2-M1542
9341,O7-P294,P2-P2657,pipe,P2,200,75.900,0.510,0.510,0,0.580,0.622,1,0,4.190,3.470,4.190,DN200 (not steepened),,P2-M2657,P2-M2656
17525,O4-P804,P2-P999,pipe,P2,200,39.400,0.510,0.510,0,0.493,0.610,1,0,8.210,8.020,8.210,DN200 (not steepened),,P2-M999,P2-M998
17526,O4-P864,P2-P1059,pipe,P2,200,65.800,0.510,0.510,0,0.134,0.134,1,0,6.430,6.860,6.860,DN200 (not steepened),,P2-M1059,P2-M1058
9344,O4-P1120,P2-P1315,pipe,P2,200,53.800,0.510,0.510,0,0.418,0.432,1,0,3.250,3.380,3.380,DN200 (not steepened),,P2-M1315,P2-M1314
17528,O4-P862,P2-P1057,pipe,P2,200,59.400,0.510,0.510,0,0.208,0.208,1,0,7.150,6.630,7.150,DN200 (not steepened),,P2-M1057,P2-M1056
17529,O4-P863,P2-P1058,pipe,P2,200,58.200,0.510,0.510,0,0.167,0.167,1,0,6.860,7.150,7.150,DN200 (not steepened),,P2-M1058,P2-M1057
9347,O6-P327,P2-P2343,pipe,P2,200,53.500,0.510,0.510,0,0.327,0.332,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M2343,P2-M2342
9348,O4-P905,P2-P1100,pipe,P2,200,70.300,0.510,0.510,0,0.343,0.380,1,0,5.440,5.960,5.960,DN200 (not steepened),,P2-M1100,P2-M1099
9349,O5-P189,P2-P2106,pipe,P2,200,99.300,0.510,0.510,0,0.085,0.169,1,0,2.800,1.480,2.800,DN200 (not steepened),,P2-M2106,P2-M165
9350,O6-P432,P2-P2448,pipe,P2,200,99.300,0.510,0.510,0,0.163,0.163,1,0,1.480,2.580,2.580,DN200 (not steepened),,P2-M2448,P2-M2447
17534,O4-P967,P2-P1162,pipe,P2,200,36.300,0.510,0.510,0,0.282,0.327,1,0,3.310,3.490,3.490,DN200 (not steepened),,P2-M1162,P2-M1161
17535,O4-P968,P2-P1163,pipe,P2,200,42.400,0.510,0.510,0,0.281,0.327,1,0,3.090,3.310,3.310,DN200 (not steepened),,P2-M1163,P2-M1162
1161,O7-P459,P2-P2822,pipe,P2,200,92.400,0.510,0.510,0,0.076,0.144,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M2822,P2-M2806
17537,O4-P1006,P2-P1201,pipe,P2,200,57.700,0.510,0.510,0,0.322,0.327,1,0,3.240,3.280,3.280,DN200 (not steepened),,P2-M1201,P2-M1200
17538,O4-P1002,P2-P1197,pipe,P2,200,55.300,0.510,0.510,0,0.354,0.357,1,0,4.570,3.400,4.570,DN200 (not steepened),,P2-M1197,P2-M1196
17539,O4-P1003,P2-P1198,pipe,P2,200,56.700,0.510,0.510,0,0.350,0.355,1,0,4.510,4.570,4.570,DN200 (not steepened),,P2-M1198,P2-M1197
17540,O4-P1090,P2-P1285,pipe,P2,200,53.100,0.510,0.510,0,0.262,0.301,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M1285,P2-M1284
9358,O4-P1032,P2-P1227,pipe,P2,250,22.300,0.375,0.552,1,0.753,0.819,0,0,11.220,11.240,11.240,Steepened 0.50 to 0.75 %,,P2-M1227,P2-M1226
17542,O4-P1088,P2-P1283,pipe,P2,200,59.600,0.510,0.510,0,0.302,0.322,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M1283,P2-M1282
17543,O4-P1089,P2-P1284,pipe,P2,200,23.800,0.510,0.510,0,0.302,0.321,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M1284,P2-M1283
9361,O7-P252,P2-P2615,pipe,P2,200,92.800,0.510,0.510,0,0.610,0.650,1,0,4.970,4.930,4.970,DN200 (not steepened),,P2-M2615,P2-M2614
9362,O7-P169,P2-P2532,pipe,P2,200,64.900,0.510,0.510,0,0.376,0.454,1,0,7.710,7.370,7.710,DN200 (not steepened),,P2-M2532,P2-M2531
17546,O4-P1143,P2-P1338,pipe,P2,200,59.800,0.510,0.510,0,0.164,0.164,1,0,1.550,1.950,1.950,DN200 (not steepened),,P2-M1338,P2-M1306
17547,O4-P1144,P2-P1339,pipe,P2,200,39.700,0.510,0.510,0,0.129,0.129,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M1339,P2-M1338
17548,O4-P65,P2-P65,pipe,P2,800,72.700,0.085,0.147,1,0.750,0.851,0,0,13.180,13.370,13.370,Steepened up to 0.30 %,,P2-M65,P2-M64
9366,O4-P1490,P2-P1628,pipe,P2,200,99.300,0.510,0.510,0,0.142,0.244,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M1628,P2-M1627
17550,O4-P837,P2-P1032,pipe,P2,200,51.000,0.510,0.510,0,0.226,0.251,1,0,1.740,1.970,1.970,DN200 (not steepened),,P2-M1032,P2-M993
9368,O7-P225,P2-P2588,pipe,P2,200,100.000,0.510,0.510,0,0.140,0.264,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M2588,P2-M2587
9371,O5-P84,P2-P1836,pipe,P2,200,85.700,0.510,0.510,0,0.225,0.380,1,0,1.930,2.310,2.310,DN200 (not steepened),,P2-M1836,P2-M1835
