key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12680,O3-P952,P1-P7295,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.378,1,0,2.330,2.290,2.330,DN200 (not steepened),,P1-M7295,P1-M7294
12681,O3-P2196,P1-P5951,pipe,P1,200,54.800,0.510,0.510,0,0.297,0.456,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5951,P1-M5950
12682,O3-P2113,P1-P5868,pipe,P1,200,71.800,0.510,0.510,0,0.158,0.315,1,0,7.210,7.590,7.590,DN200 (not steepened),,P1-M5868,P1-M5851
12688,O3-P2793,P1-P6548,pipe,P1,200,85.500,0.510,0.510,0,0.202,0.224,1,0,3.670,1.480,3.670,DN200 (not steepened),,P1-M6548,P1-M6547
12692,O3-P2548,P1-P6303,pipe,P1,200,64.000,0.510,0.510,0,0.150,0.213,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M6303,P1-M6300
12696,O3-P607,P1-P6950,pipe,P1,200,89.300,0.510,0.510,0,0.340,0.441,1,0,2.850,3.240,3.240,DN200 (not steepened),,P1-M6950,P1-M6932
12698,O1-P38,P1-P1180,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,8.480,8.070,8.480,Steepened up to 0.30 %,,P1-M1180,P1-M1179
12703,O1-P464,P1-P634,pipe,P1,200,100.000,0.510,0.510,0,0.415,0.595,1,0,5.230,5.450,5.450,DN200 (not steepened),,P1-M634,P1-M633
12704,O2-P1520,P1-P4077,pipe,P1,200,85.000,0.510,0.510,0,0.301,0.405,1,0,2.630,3.360,3.360,DN200 (not steepened),,P1-M4077,P1-M4076
12709,O3-P2110,P1-P5865,pipe,P1,200,80.300,0.510,0.510,0,0.116,0.242,1,0,2.760,3.100,3.100,DN200 (not steepened),,P1-M5865,P1-M5864
12710,O3-P2059,P1-P5818,pipe,P1,200,77.000,0.510,0.510,0,0.199,0.304,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5818,P1-M5813
12711,O1-P318,P1-P488,pipe,P1,200,80.400,0.510,0.510,0,0.087,0.184,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M488,P1-M484
12713,O3-P2827,P1-P4846,pipe,P1,1000,102.800,0.075,0.130,1,0.786,0.915,0,0,6.670,5.560,6.670,Steepened up to 0.30 %,,P1-M4846,P1-M4845
12718,O2-P1353,P1-P3910,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,3.300,1.480,3.300,DN200 (not steepened),,P1-M3910,P1-M3909
12719,O2-P113,P1-P2911,pipe,P1,200,74.900,0.510,0.510,0,0.667,0.702,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M2911,P1-M2910
12720,O2-P355,P1-P3153,pipe,P1,200,101.300,0.510,0.510,0,0.360,0.399,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M3153,P1-M3152
12722,O1-P461,P1-P631,pipe,P1,200,100.000,0.510,0.510,0,0.423,0.617,1,0,5.430,4.670,5.430,DN200 (not steepened),,P1-M631,P1-M630
12724,O1-P1151,P1-P2340,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.723,1,0,5.590,6.010,6.010,DN200 (not steepened),,P1-M2340,P1-M2339
12725,O1-P982,P1-P1152,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1152,P1-M1151
12728,O3-P675,P1-P7018,pipe,P1,200,99.700,0.510,0.510,0,0.262,0.318,1,0,2.130,2.110,2.130,DN200 (not steepened),,P1-M7018,P1-M7017
12729,O2-P595,P1-P112,pipe,P1,1400,100.000,0.075,0.075,0,0.760,0.890,0,0,4.810,4.660,4.810,"Above DN200, 0.75 m/s as laid",,P1-M112,P1-M111
12730,O3-P785,P1-P7128,pipe,P1,200,53.100,0.510,0.510,0,0.442,0.453,1,0,7.450,7.720,7.720,DN200 (not steepened),,P1-M7128,P1-M7127
12731,O3-P813,P1-P7156,pipe,P1,200,135.200,0.510,0.510,0,0.035,0.035,1,0,1.480,4.250,4.250,DN200 (not steepened),,P1-M7156,P1-M7155
12732,O2-P499,P1-P3297,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.480,2.570,2.570,DN200 (not steepened),,P1-M3297,P1-M3293
12733,O3-P2953,P1-P4972,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.340,1,0,1.740,1.650,1.740,DN200 (not steepened),,P1-M4972,P1-M4971
12739,O2-P544,P1-P3342,pipe,P1,200,60.900,0.510,0.510,0,0.178,0.206,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3342,P1-M3341
12741,O2-P1324,P1-P3881,pipe,P1,200,73.400,0.510,0.510,0,0.247,0.276,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M3881,P1-M3880
12746,O3-P3076,P1-P5095,pipe,P1,200,74.600,0.510,0.510,0,0.116,0.246,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M5095,P1-M5091
12749,O1-P291,P1-P461,pipe,P1,200,100.000,0.510,0.510,0,0.232,0.390,1,0,1.820,2.120,2.120,DN200 (not steepened),,P1-M461,P1-M460
12754,O1-P1560,P1-P2711,pipe,P1,200,69.100,0.510,0.510,0,0.235,0.314,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M2711,P1-M2710
12758,O1-P10,P1-P10,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,10.150,9.520,10.150,"Above DN200, 0.75 m/s as laid",,P1-M10,P1-M9
12760,O2-P513,P1-P3311,pipe,P1,200,102.900,0.510,0.510,0,0.417,0.484,1,0,2.790,2.840,2.840,DN200 (not steepened),,P1-M3311,P1-M3310
12763,O2-P1497,P1-P4054,pipe,P1,200,79.100,0.510,0.510,0,0.378,0.452,1,0,4.150,4.510,4.510,DN200 (not steepened),,P1-M4054,P1-M4053
12768,O3-P2473,P1-P6228,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.644,1,0,5.600,5.270,5.600,DN200 (not steepened),,P1-M6228,P1-M6227
12771,O2-P1322,P1-P3879,pipe,P1,200,67.700,0.510,0.510,0,0.262,0.298,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M3879,P1-M3878
12776,O3-P2619,P1-P6374,pipe,P1,250,85.200,0.375,0.375,0,0.498,0.698,1,0,4.850,5.100,5.100,"Above DN200, under 0.75 m/s",0.542,P1-M6374,P1-M6373
12778,O1-P1854,P1-P1429,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.220,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1429,P1-M1428
12780,O2-P1592,P1-P4149,pipe,P1,200,72.400,0.510,0.510,0,0.026,0.026,1,0,1.480,5.040,5.040,DN200 (not steepened),,P1-M4149,P1-M4148
12786,O1-P1319,P1-P2508,pipe,P1,200,100.000,0.510,0.510,0,0.070,0.125,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2508,P1-M2507
12787,O3-P1732,P1-P5736,pipe,P1,200,100.000,0.510,0.510,0,0.148,0.304,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5736,P1-M5735
12788,O3-P2245,P1-P6000,pipe,P1,200,64.700,0.510,0.510,0,0.103,0.220,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M6000,P1-M5999
12789,O2-P1218,P1-P3775,pipe,P1,200,78.100,0.510,0.510,0,0.190,0.235,1,0,1.620,1.500,1.620,DN200 (not steepened),,P1-M3775,P1-M3774
12802,O3-P2068,P1-P5823,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.220,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M5823,P1-M5822
12808,O2-P439,P1-P3237,pipe,P1,200,61.500,0.510,0.510,0,0.312,0.318,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M3237,P1-M3236
12813,O2-P621,P1-P4574,pipe,P1,200,100.000,0.510,0.510,0,0.716,0.752,1,0,5.240,4.980,5.240,DN200 (not steepened),,P1-M4574,P1-M4573
12816,O2-P1173,P1-P3730,pipe,P1,355,100.000,0.270,0.349,1,0.769,0.867,0,0,5.570,6.590,6.590,Steepened 0.30 to 0.50 %,,P1-M3730,P1-M3729
12823,O3-P1740,P1-P5744,pipe,P1,200,78.400,0.510,0.510,0,0.110,0.232,1,0,2.120,2.580,2.580,DN200 (not steepened),,P1-M5744,P1-M5743
12824,O3-P1546,P1-P5570,pipe,P1,200,106.400,0.510,0.510,0,0.257,0.303,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5570,P1-M5569
12826,O1-P58,P1-P1200,pipe,P1,1100,64.100,0.075,0.115,1,0.750,0.889,0,0,10.080,10.160,10.160,Steepened up to 0.30 %,,P1-M1200,P1-M1199
12828,O2-P1330,P1-P3887,pipe,P1,200,68.600,0.510,0.510,0,0.413,0.483,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1-M3887,P1-M3886
12832,O3-P84,P1-P165,pipe,P1,630,100.000,0.125,0.174,1,0.759,0.820,0,0,3.990,3.820,3.990,Steepened up to 0.30 %,,P1-M165,P1-M164
12833,O2-P1948,P1-P4505,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M4505,P1-M4504
12838,O3-P3350,P1-P5369,pipe,P1,200,100.000,0.510,0.510,0,0.256,0.387,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M5369,P1-M5368
12840,O3-P1125,P1-P7468,pipe,P1,200,100.000,0.510,0.510,0,0.487,0.584,1,0,5.420,5.620,5.620,DN200 (not steepened),,P1-M7468,P1-M7467
12841,O3-P2363,P1-P6118,pipe,P1,250,78.400,0.375,0.375,0,0.409,0.687,1,0,10.570,10.540,10.570,"Above DN200, under 0.75 m/s",0.508,P1-M6118,P1-M6117
12844,O2-P1595,P1-P4152,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,5.010,5.010,DN200 (not steepened),,P1-M4152,P1-M3418
12849,O3-P3166,P1-P5185,pipe,P1,1000,100.000,0.075,0.131,1,0.752,0.877,0,0,4.250,4.020,4.250,Steepened up to 0.30 %,,P1-M5185,P1-M5184
12850,O3-P1364,P1-P7707,pipe,P1,200,100.000,0.510,0.510,0,0.107,0.227,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M7707,P1-M7706
12856,O1-P235,P1-P405,pipe,P1,200,41.000,0.510,0.510,0,0.020,0.020,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M405,P1-M404
12862,O2-P1222,P1-P3779,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.190,1,0,7.030,1.480,7.030,DN200 (not steepened),,P1-M3779,P1-M3778
12867,O3-P325,P1-P6668,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.878,0,0,8.230,8.060,8.230,Steepened 0.30 to 0.50 %,,P1-M6668,P1-M6667
12868,O1-P1796,P1-P1371,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,2.130,2.010,2.130,DN200 (not steepened),,P1-M1371,P1-M1370
12869,O3-P1728,P1-P5732,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,1.960,2.440,2.440,DN200 (not steepened),,P1-M5732,P1-M5731
12870,O2-P1295,P1-P3852,pipe,P1,200,106.800,0.510,0.510,0,0.395,0.482,1,0,2.920,1.480,2.920,DN200 (not steepened),,P1-M3852,P1-M3851
12879,O2-P348,P1-P3146,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.582,1,0,2.200,2.260,2.260,DN200 (not steepened),,P1-M3146,P1-M3145
12884,O2-P1240,P1-P3797,pipe,P1,200,100.000,0.510,0.510,0,0.099,0.099,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3797,P1-M3732
12888,O1-P215,P1-P385,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.671,1,0,3.510,3.270,3.510,DN200 (not steepened),,P1-M385,P1-M384
12889,O1-P1224,P1-P2413,pipe,P1,200,100.000,0.510,0.510,0,0.187,0.247,1,0,3.170,1.480,3.170,DN200 (not steepened),,P1-M2413,P1-M2412
12899,O3-P608,P1-P6951,pipe,P1,200,87.900,0.510,0.510,0,0.333,0.437,1,0,2.620,2.850,2.850,DN200 (not steepened),,P1-M6951,P1-M6950
12900,O3-P2510,P1-P6265,pipe,P1,200,98.200,0.510,0.510,0,0.114,0.241,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M6265,P1-M6264
12901,O3-P2474,P1-P6229,pipe,P1,200,100.000,0.510,0.510,0,0.397,0.642,1,0,5.620,5.600,5.620,DN200 (not steepened),,P1-M6229,P1-M6228
12904,O3-P3024,P1-P5043,pipe,P1,200,147.100,0.510,0.510,0,0.644,0.755,1,0,3.150,3.890,3.890,DN200 (not steepened),,P1-M5043,P1-M5042
12906,O3-P31,P1-P5405,pipe,P1,560,100.000,0.155,0.476,1,0.751,1.086,0,0,11.030,10.930,11.030,Steepened 0.30 to 0.50 %,,P1-M5405,P1-M5404
12912,O1-P2307,P1-P1882,pipe,P1,200,100.000,0.510,0.510,0,0.151,0.213,1,0,1.480,3.230,3.230,DN200 (not steepened),,P1-M1882,P1-M1881
12915,O3-P1120,P1-P7463,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.224,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M7463,P1-M7434
12916,O3-P702,P1-P7045,pipe,P1,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M7045,P1-M7039
12920,O1-P573,P1-P743,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.340,1,0,1.730,1.990,1.990,DN200 (not steepened),,P1-M743,P1-M742
12926,O1-P536,P1-P706,pipe,P1,200,89.800,0.510,0.510,0,0.317,0.409,1,0,4.050,4.220,4.220,DN200 (not steepened),,P1-M706,P1-M705
12929,O1-P1673,P1-P2824,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.343,1,0,1.600,1.910,1.910,DN200 (not steepened),,P1-M2824,P1-M2823
12932,O1-P1373,P1-P2562,pipe,P1,250,120.500,0.375,0.375,0,0.580,0.719,1,0,9.560,8.890,9.560,"Above DN200, under 0.75 m/s",0.606,P1-M2562,P1-M2561
12934,O1-P1793,P1-P1368,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.530,1.640,1.640,DN200 (not steepened),,P1-M1368,P1-M1367
12939,O3-P2455,P1-P6210,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,2.750,4.100,4.100,DN200 (not steepened),,P1-M6210,P1-M6209
12941,O3-P2238,P1-P5993,pipe,P1,200,60.000,0.510,0.510,0,0.156,0.315,1,0,1.850,2.080,2.080,DN200 (not steepened),,P1-M5993,P1-M5992
12942,O1-P508,P1-P678,pipe,P1,200,115.200,0.510,0.510,0,0.249,0.352,1,0,1.690,2.070,2.070,DN200 (not steepened),,P1-M678,P1-M677
12947,O3-P3250,P1-P5269,pipe,P1,200,100.000,0.510,0.510,0,0.281,0.303,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5269,P1-M5253
12951,O1-P1872,P1-P1447,pipe,P1,200,52.700,0.510,0.510,0,0.176,0.176,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M1447,P1-M1446
12952,O3-P2434,P1-P6189,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M6189,P1-M6188
12960,O2-P15,P1-P107,pipe,P1,1400,74.800,0.075,0.075,0,0.806,0.926,0,0,9.840,9.850,9.850,"Above DN200, 0.75 m/s as laid",,P1-M107,P1-M106
12965,O2-P24,P1-P3397,pipe,P1,630,66.600,0.125,0.182,1,0.775,0.830,0,0,7.410,7.510,7.510,Steepened up to 0.30 %,,P1-M3397,P1-M3396
12966,O3-P2673,P1-P6428,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M6428,P1-M6424
12967,O1-P871,P1-P1041,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.206,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M1041,P1-M1040
12972,O3-P3308,P1-P5327,pipe,P1,200,100.000,0.510,0.510,0,0.172,0.241,1,0,2.920,1.480,2.920,DN200 (not steepened),,P1-M5327,P1-M5326
12973,O2-P149,P1-P2947,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.435,1,0,2.490,3.260,3.260,DN200 (not steepened),,P1-M2947,P1-M2946
12974,O3-P525,P1-P6868,pipe,P1,200,101.100,0.510,0.510,0,0.446,0.480,1,0,3.640,2.630,3.640,DN200 (not steepened),,P1-M6868,P1-M6846
12977,O1-P525,P1-P695,pipe,P1,200,100.000,0.510,0.510,0,0.337,0.431,1,0,4.460,3.470,4.460,DN200 (not steepened),,P1-M695,P1-M694
12978,O1-P64,P1-P1206,pipe,P1,1000,100.000,0.075,0.123,1,0.750,0.885,0,0,9.810,9.400,9.810,Steepened up to 0.30 %,,P1-M1206,P1-M1205
12980,O1-P368,P1-P538,pipe,P1,250,58.100,0.375,0.747,1,0.774,0.933,0,0,9.560,9.260,9.560,Steepened 0.50 to 0.75 %,,P1-M538,P1-M537
12981,O3-P2765,P1-P6520,pipe,P1,200,100.000,0.510,0.510,0,0.258,0.346,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6520,P1-M6519
12986,O3-P3306,P1-P5325,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.245,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M5325,P1-M5324
12989,O2-P1080,P1-P3637,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,3.150,1.480,3.150,DN200 (not steepened),,P1-M3637,P1-M3632
12990,O1-P325,P1-P495,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.362,1,0,3.090,5.730,5.730,DN200 (not steepened),,P1-M495,P1-M424
12991,O3-P2367,P1-P6122,pipe,P1,200,88.300,0.510,0.510,0,0.465,0.759,1,0,9.460,9.480,9.480,DN200 (not steepened),,P1-M6122,P1-M6121
12995,O1-P36,P1-P1178,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,8.450,8.600,8.600,Steepened up to 0.30 %,,P1-M1178,P1-M1177
13005,O2-P1583,P1-P4140,pipe,P1,200,76.700,0.510,0.510,0,0.181,0.230,1,0,1.480,3.820,3.820,DN200 (not steepened),,P1-M4140,P1-M4139
13008,O3-P3113,P1-P5132,pipe,P1,200,49.300,0.510,0.510,0,0.204,0.235,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M5132,P1-M5131
13009,O3-P817,P1-P7160,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.200,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M7160,P1-M7159
13010,O3-P2561,P1-P6316,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.445,1,0,2.570,2.420,2.570,DN200 (not steepened),,P1-M6316,P1-M6315
13016,O3-P2891,P1-P4910,pipe,P1,200,100.000,0.510,0.510,0,0.225,0.344,1,0,1.480,3.090,3.090,DN200 (not steepened),,P1-M4910,P1-M4909
13019,O3-P1623,P1-P5647,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.275,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M5647,P1-M5646
13020,O3-P2615,P1-P6370,pipe,P1,200,86.800,0.510,0.510,0,0.071,0.153,1,0,2.500,1.480,2.500,DN200 (not steepened),,P1-M6370,P1-M6369
13021,O3-P1014,P1-P7357,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,2.680,3.830,3.830,DN200 (not steepened),,P1-M7357,P1-M7356
13026,O1-P553,P1-P723,pipe,P1,200,100.000,0.510,0.510,0,0.381,0.455,1,0,3.530,3.240,3.530,DN200 (not steepened),,P1-M723,P1-M722
13027,O1-P448,P1-P618,pipe,P1,200,104.500,0.510,0.510,0,0.569,0.746,1,0,5.080,6.110,6.110,DN200 (not steepened),,P1-M618,P1-M617
13031,O2-P1250,P1-P3804,pipe,P1,200,104.000,0.510,0.510,0,0.174,0.174,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M3804,P1-M3803
13034,O2-P1978,P1-P4535,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.375,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M4535,P1-M3463
13035,O3-P628,P1-P6971,pipe,P1,200,85.000,0.510,0.510,0,0.278,0.327,1,0,1.970,2.200,2.200,DN200 (not steepened),,P1-M6971,P1-M6970
13037,O1-P1425,P1-P2614,pipe,P1,200,100.000,0.510,0.510,0,0.214,0.335,1,0,2.750,2.710,2.750,DN200 (not steepened),,P1-M2614,P1-M2613
13039,O1-P1314,P1-P2503,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.166,1,0,2.880,1.480,2.880,DN200 (not steepened),,P1-M2503,P1-M2502
13040,O1-P148,P1-P318,pipe,P1,450,100.000,0.205,0.324,1,0.752,0.885,0,0,10.740,10.030,10.740,Steepened 0.30 to 0.50 %,,P1-M318,P1-M317
13042,O1-P826,P1-P996,pipe,P1,200,102.900,0.510,0.510,0,0.464,0.606,1,0,5.980,6.200,6.200,DN200 (not steepened),,P1-M996,P1-M995
13044,O1-P158,P1-P328,pipe,P1,450,84.500,0.205,0.324,1,0.750,0.874,0,0,9.650,10.270,10.270,Steepened 0.30 to 0.50 %,,P1-M328,P1-M327
13051,O3-P1730,P1-P5734,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.369,1,0,2.060,2.890,2.890,DN200 (not steepened),,P1-M5734,P1-M5727
13056,O3-P1557,P1-P5581,pipe,P1,200,100.000,0.510,0.510,0,0.317,0.317,1,0,2.310,2.150,2.310,DN200 (not steepened),,P1-M5581,P1-M5580
13059,O1-P1869,P1-P1444,pipe,P1,200,58.200,0.510,0.510,0,0.076,0.165,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1444,P1-M1443
13061,O1-P2647,P1-P2222,pipe,P1,200,93.400,0.510,0.510,0,0.189,0.267,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M2222,P1-M2217
13065,O3-P70,P1-P5444,pipe,P1,200,83.500,0.510,0.510,0,0.115,0.241,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M5444,P1-M5443
13073,O3-P440,P1-P6783,pipe,P1,200,100.000,0.510,0.510,0,0.083,0.173,1,0,3.450,4.310,4.310,DN200 (not steepened),,P1-M6783,P1-M6782
13075,O3-P2774,P1-P6529,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.285,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M6529,P1-M6528
13076,O1-P297,P1-P467,pipe,P1,200,100.000,0.510,0.510,0,0.179,0.306,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M467,P1-M463
13077,O3-P114,P1-P195,pipe,P1,450,100.000,0.205,0.252,1,0.756,0.805,0,0,10.200,10.600,10.600,Steepened up to 0.30 %,,P1-M195,P1-M194
13078,O2-P137,P1-P2935,pipe,P1,200,100.000,0.510,0.510,0,0.123,0.202,1,0,4.990,1.480,4.990,DN200 (not steepened),,P1-M2935,P1-M2934
13079,O3-P2530,P1-P6285,pipe,P1,200,75.400,0.510,0.510,0,0.161,0.320,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M6285,P1-M6284
13082,O1-P2606,P1-P2181,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.366,1,0,1.990,2.500,2.500,DN200 (not steepened),,P1-M2181,P1-M2180
13083,O1-P2155,P1-P1730,pipe,P1,200,100.000,0.510,0.510,0,0.130,0.175,1,0,3.330,1.480,3.330,DN200 (not steepened),,P1-M1730,P1-M1729
13085,O3-P1277,P1-P7620,pipe,P1,200,52.200,0.510,0.510,0,0.377,0.443,1,0,3.120,3.060,3.120,DN200 (not steepened),,P1-M7620,P1-M7619
13089,O1-P990,P1-P1160,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M1160,P1-M1159
13096,O1-P1465,P1-P2654,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.294,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M2654,P1-M2649
13097,O3-P2824,P1-P4843,pipe,P1,1000,100.000,0.075,0.130,1,0.786,0.915,0,0,4.570,3.480,4.570,Steepened up to 0.30 %,,P1-M4843,P1-M4842
13102,O1-P1090,P1-P2279,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.299,1,0,2.950,2.950,2.950,DN200 (not steepened),,P1-M2279,P1-M2278
13105,O1-P344,P1-P514,pipe,P1,200,67.100,0.510,0.510,0,0.139,0.286,1,0,3.070,3.350,3.350,DN200 (not steepened),,P1-M514,P1-M513
13106,O1-P342,P1-P512,pipe,P1,200,77.200,0.510,0.510,0,0.153,0.308,1,0,3.520,3.570,3.570,DN200 (not steepened),,P1-M512,P1-M425
13112,O3-P1593,P1-P5617,pipe,P1,200,82.200,0.510,0.510,0,0.160,0.320,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M5617,P1-M5616
13114,O1-P2132,P1-P1707,pipe,P1,200,83.200,0.510,0.510,0,0.442,0.589,1,0,3.670,4.260,4.260,DN200 (not steepened),,P1-M1707,P1-M1706
13116,O2-P23,P1-P3396,pipe,P1,630,100.000,0.125,0.182,1,0.775,0.830,0,0,7.510,7.240,7.510,Steepened up to 0.30 %,,P1-M3396,P1-M3395
13119,O1-P1411,P1-P2600,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.457,1,0,4.350,3.680,4.350,DN200 (not steepened),,P1-M2600,P1-M2599
13121,O3-P3035,P1-P5054,pipe,P1,200,87.600,0.510,0.510,0,0.436,0.570,1,0,2.870,2.960,2.960,DN200 (not steepened),,P1-M5054,P1-M5053
13137,O3-P1711,P1-P5715,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.457,1,0,2.880,3.500,3.500,DN200 (not steepened),,P1-M5715,P1-M5714
13141,O3-P17,P1-P5391,pipe,P1,630,100.000,0.125,0.388,1,0.792,1.098,0,0,12.230,12.140,12.230,Steepened 0.30 to 0.50 %,,P1-M5391,P1-M5390
13142,O1-P1837,P1-P1412,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.194,1,0,1.640,2.580,2.580,DN200 (not steepened),,P1-M1412,P1-M1411
13149,O1-P282,P1-P452,pipe,P1,200,100.000,0.510,0.510,0,0.088,0.185,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M452,P1-M451
13155,O1-P1502,P1-P74,pipe,P1,1600,100.000,0.075,0.075,0,0.826,0.943,0,0,4.580,3.530,4.580,"Above DN200, 0.75 m/s as laid",,P1-M74,P1-M73
13156,O3-P822,P1-P7165,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.359,1,0,2.110,1.890,2.110,DN200 (not steepened),,P1-M7165,P1-M7164
13159,O1-P1709,P1-P1284,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.425,1,0,4.900,5.290,5.290,DN200 (not steepened),,P1-M1284,P1-M1283
13164,O3-P2384,P1-P6139,pipe,P1,200,97.100,0.510,0.510,0,0.385,0.599,1,0,7.730,8.070,8.070,DN200 (not steepened),,P1-M6139,P1-M6138
13166,O3-P2449,P1-P6204,pipe,P1,200,100.000,0.510,0.510,0,0.176,0.338,1,0,1.620,2.120,2.120,DN200 (not steepened),,P1-M6204,P1-M6203
13168,O3-P3347,P1-P5366,pipe,P1,200,100.000,0.510,0.510,0,0.300,0.419,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M5366,P1-M5365
13170,O3-P2297,P1-P6052,pipe,P1,200,104.300,0.510,0.510,0,0.235,0.314,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M6052,P1-M6051
13174,O3-P2536,P1-P6291,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.344,1,0,3.660,5.000,5.000,DN200 (not steepened),,P1-M6291,P1-M6290
13182,O1-P1029,P1-P57,pipe,P1,1600,100.000,0.075,0.075,0,0.835,0.952,0,0,9.510,8.720,9.510,"Above DN200, 0.75 m/s as laid",,P1-M57,P1-M56
13191,O3-P2347,P1-P6102,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.230,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M6102,P1-M6101
13192,O3-P326,P1-P6669,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.878,0,0,9.000,8.230,9.000,Steepened 0.30 to 0.50 %,,P1-M6669,P1-M6668
13194,O3-P104,P1-P185,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,10.070,11.050,11.050,Steepened up to 0.30 %,,P1-M185,P1-M184
13196,O3-P2952,P1-P4971,pipe,P1,200,67.200,0.510,0.510,0,0.181,0.344,1,0,1.650,1.700,1.700,DN200 (not steepened),,P1-M4971,P1-M4970
13197,O1-P2170,P1-P1745,pipe,P1,200,113.300,0.510,0.510,0,0.333,0.380,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M1745,P1-M1704
13200,O1-P1700,P1-P1275,pipe,P1,200,69.200,0.510,0.510,0,0.472,0.490,1,0,10.630,11.650,11.650,DN200 (not steepened),,P1-M1275,P1-M1274
13205,O3-P2663,P1-P6418,pipe,P1,200,103.000,0.510,0.510,0,0.213,0.335,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M6418,P1-M6417
13207,O1-P2582,P1-P2157,pipe,P1,200,79.400,0.510,0.510,0,0.564,0.591,1,0,2.010,3.930,3.930,DN200 (not steepened),,P1-M2157,P1-M2156
13209,O1-P742,P1-P912,pipe,P1,200,100.900,0.510,0.510,0,0.562,0.628,1,0,8.260,7.630,8.260,DN200 (not steepened),,P1-M912,P1-M911
13210,O3-P2977,P1-P4996,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.193,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M4996,P1-M4992
13211,O1-P1975,P1-P1550,pipe,P1,200,88.200,0.510,0.510,0,0.155,0.155,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1550,P1-M1549
13212,O3-P1539,P1-P5563,pipe,P1,200,73.900,0.510,0.510,0,0.386,0.408,1,0,2.950,2.990,2.990,DN200 (not steepened),,P1-M5563,P1-M5562
13214,O2-P1499,P1-P4056,pipe,P1,200,104.400,0.510,0.510,0,0.365,0.432,1,0,4.260,4.410,4.410,DN200 (not steepened),,P1-M4056,P1-M4055
13221,O3-P2868,P1-P4887,pipe,P1,250,59.900,0.375,0.375,0,0.577,0.708,1,0,7.990,7.630,7.990,"Above DN200, under 0.75 m/s",0.602,P1-M4887,P1-M4886
13222,O1-P640,P1-P810,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M810,P1-M809
13224,O1-P1962,P1-P1537,pipe,P1,200,110.800,0.510,0.510,0,0.293,0.450,1,0,2.380,3.470,3.470,DN200 (not steepened),,P1-M1537,P1-M1536
13225,O2-P604,P1-P121,pipe,P1,1400,68.200,0.075,0.075,0,0.759,0.889,0,0,7.940,7.550,7.940,"Above DN200, 0.75 m/s as laid",,P1-M121,P1-M120
13226,O1-P2536,P1-P2111,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.303,1,0,3.060,3.280,3.280,DN200 (not steepened),,P1-M2111,P1-M2098
13228,O3-P2270,P1-P6025,pipe,P1,200,54.300,0.510,0.510,0,0.401,0.581,1,0,2.610,2.980,2.980,DN200 (not steepened),,P1-M6025,P1-M6024
13230,O3-P2278,P1-P6033,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.294,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6033,P1-M6032
13235,O3-P3256,P1-P5275,pipe,P1,200,100.000,0.510,0.510,0,0.136,0.192,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M5275,P1-M5274
13236,O3-P2404,P1-P6159,pipe,P1,200,100.000,0.510,0.510,0,0.115,0.241,1,0,1.680,2.230,2.230,DN200 (not steepened),,P1-M6159,P1-M6158
13237,O1-P241,P1-P411,pipe,P1,200,100.000,0.510,0.510,0,0.058,0.058,1,0,3.430,5.350,5.350,DN200 (not steepened),,P1-M411,P1-M410
13239,O1-P386,P1-P556,pipe,P1,200,70.600,0.510,0.510,0,0.614,0.712,1,0,6.870,6.690,6.870,DN200 (not steepened),,P1-M556,P1-M555
13247,O1-P1347,P1-P2536,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.139,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M2536,P1-M2535
13248,O1-P242,P1-P412,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,2.620,3.430,3.430,DN200 (not steepened),,P1-M412,P1-M411
13249,O3-P2554,P1-P6309,pipe,P1,200,85.700,0.510,0.510,0,0.237,0.320,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M6309,P1-M6308
13252,O3-P132,P1-P213,pipe,P1,315,100.000,0.270,0.366,1,0.759,0.825,0,0,11.770,11.480,11.770,Steepened 0.30 to 0.50 %,,P1-M213,P1-M212
13255,O1-P1083,P1-P2272,pipe,P1,200,57.400,0.510,0.510,0,0.064,0.139,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2272,P1-M2271
13258,O2-P5,P1-P97,pipe,P1,1400,58.700,0.075,0.075,0,0.810,0.929,0,0,7.720,8.090,8.090,"Above DN200, 0.75 m/s as laid",,P1-M97,P1-M96
13259,O3-P2100,P1-P5855,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.362,1,0,4.320,4.680,4.680,DN200 (not steepened),,P1-M5855,P1-M5854
13260,O1-P580,P1-P750,pipe,P1,200,74.200,0.510,0.510,0,0.082,0.155,1,0,2.130,2.110,2.130,DN200 (not steepened),,P1-M750,P1-M749
13268,O1-P727,P1-P897,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.301,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M897,P1-M896
13269,O2-P1308,P1-P3865,pipe,P1,200,77.400,0.510,0.510,0,0.034,0.034,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M3865,P1-M3864
13272,O1-P2273,P1-P1848,pipe,P1,200,92.700,0.510,0.510,0,0.123,0.259,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M1848,P1-M1847
13273,O3-P3023,P1-P5042,pipe,P1,200,100.000,0.510,0.510,0,0.644,0.755,1,0,3.890,3.620,3.890,DN200 (not steepened),,P1-M5042,P1-M5041
13274,O2-P1624,P1-P4181,pipe,P1,200,60.100,0.510,0.510,0,0.483,0.558,1,0,2.790,3.130,3.130,DN200 (not steepened),,P1-M4181,P1-M4180
13279,O1-P1817,P1-P1392,pipe,P1,200,98.200,0.510,0.510,0,0.387,0.438,1,0,4.090,4.160,4.160,DN200 (not steepened),,P1-M1392,P1-M1391
13281,O1-P2050,P1-P1625,pipe,P1,200,69.400,0.510,0.510,0,0.138,0.288,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M1625,P1-M1624
13282,O3-P2389,P1-P6144,pipe,P1,200,71.900,0.510,0.510,0,0.342,0.484,1,0,5.070,5.130,5.130,DN200 (not steepened),,P1-M6144,P1-M6143
13283,O1-P163,P1-P333,pipe,P1,355,63.200,0.270,0.326,1,0.750,0.841,0,0,10.020,10.220,10.220,Steepened 0.30 to 0.50 %,,P1-M333,P1-M332
13293,O1-P1395,P1-P2584,pipe,P1,200,61.100,0.510,0.510,0,0.347,0.482,1,0,5.600,5.600,5.600,DN200 (not steepened),,P1-M2584,P1-M2583
13295,O3-P2844,P1-P4863,pipe,P1,1000,100.000,0.075,0.130,1,0.781,0.910,0,0,4.580,3.660,4.580,Steepened up to 0.30 %,,P1-M4863,P1-M4862
13297,O2-P31,P1-P3404,pipe,P1,630,100.000,0.125,0.182,1,0.761,0.815,0,0,7.960,7.570,7.960,Steepened up to 0.30 %,,P1-M3404,P1-M3403
13298,O3-P2575,P1-P6330,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.321,1,0,2.030,1.860,2.030,DN200 (not steepened),,P1-M6330,P1-M6329
13301,O1-P1388,P1-P2577,pipe,P1,200,73.800,0.510,0.510,0,0.450,0.635,1,0,4.470,3.660,4.470,DN200 (not steepened),,P1-M2577,P1-M2576
13304,O1-P1157,P1-P2346,pipe,P1,200,100.000,0.510,0.510,0,0.491,0.642,1,0,7.600,7.590,7.600,DN200 (not steepened),,P1-M2346,P1-M2345
13305,O3-P589,P1-P6932,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.575,1,0,3.240,3.540,3.540,DN200 (not steepened),,P1-M6932,P1-M6931
13308,O1-P413,P1-P583,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.220,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M583,P1-M582
13315,O1-P2025,P1-P1600,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.230,1,0,2.690,1.480,2.690,DN200 (not steepened),,P1-M1600,P1-M1505
13318,O1-P540,P1-P710,pipe,P1,200,100.000,0.510,0.510,0,0.286,0.342,1,0,2.180,2.700,2.700,DN200 (not steepened),,P1-M710,P1-M709
13319,O3-P2153,P1-P5908,pipe,P1,200,60.500,0.510,0.510,0,0.160,0.254,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5908,P1-M5907
13322,O1-P424,P1-P594,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.250,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M594,P1-M593
13327,O3-P2061,P1-P5816,pipe,P1,200,64.600,0.510,0.510,0,0.170,0.285,1,0,1.880,2.310,2.310,DN200 (not steepened),,P1-M5816,P1-M5810
13332,O1-P2569,P1-P2144,pipe,P1,200,100.000,0.510,0.510,0,0.652,0.699,1,0,5.930,4.380,5.930,DN200 (not steepened),,P1-M2144,P1-M2143
13336,O3-P760,P1-P7103,pipe,P1,200,100.000,0.510,0.510,0,0.272,0.334,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M7103,P1-M7102
13338,O3-P1130,P1-P7473,pipe,P1,200,62.800,0.510,0.510,0,0.460,0.556,1,0,5.190,7.630,7.630,DN200 (not steepened),,P1-M7473,P1-M7472
13339,O3-P1575,P1-P5599,pipe,P1,200,100.000,0.510,0.510,0,0.309,0.331,1,0,1.540,1.700,1.700,DN200 (not steepened),,P1-M5599,P1-M5499
13340,O3-P2325,P1-P6080,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.358,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M6080,P1-M6029
13341,O1-P2080,P1-P1655,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.307,1,0,2.970,3.680,3.680,DN200 (not steepened),,P1-M1655,P1-M1529
13343,O3-P2402,P1-P6157,pipe,P1,200,100.000,0.510,0.510,0,0.134,0.275,1,0,2.140,2.420,2.420,DN200 (not steepened),,P1-M6157,P1-M6156
13344,O1-P1704,P1-P1279,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.489,1,0,7.300,7.640,7.640,DN200 (not steepened),,P1-M1279,P1-M1278
13346,O1-P2620,P1-P2195,pipe,P1,200,101.000,0.510,0.510,0,0.031,0.031,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M2195,P1-M2164
13348,O1-P1643,P1-P2794,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.206,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M2794,P1-M2793
13350,O1-P1179,P1-P2368,pipe,P1,200,100.000,0.510,0.510,0,0.215,0.256,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2368,P1-M2367
13354,O1-P1022,P1-P50,pipe,P1,1600,65.300,0.075,0.075,0,0.838,0.957,0,0,6.940,6.090,6.940,"Above DN200, 0.75 m/s as laid",,P1-M50,P1-M49
13359,O1-P1028,P1-P56,pipe,P1,1600,100.000,0.075,0.075,0,0.835,0.952,0,0,8.720,8.750,8.750,"Above DN200, 0.75 m/s as laid",,P1-M56,P1-M55
13360,O1-P1504,P1-P76,pipe,P1,1600,100.000,0.075,0.075,0,0.824,0.942,0,0,4.430,4.160,4.430,"Above DN200, 0.75 m/s as laid",,P1-M76,P1-M75
13364,O3-P199,P1-P280,pipe,P1,200,134.800,0.510,0.510,0,0.424,0.601,1,0,3.320,3.790,3.790,DN200 (not steepened),,P1-M280,P1-M279
13365,O1-P2468,P1-P2043,pipe,P1,800,58.100,0.085,0.165,1,0.750,0.875,0,0,4.400,3.630,4.400,Steepened up to 0.30 %,,P1-M2043,P1-M2042
13366,O1-P1651,P1-P2802,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.347,1,0,2.440,2.040,2.440,DN200 (not steepened),,P1-M2802,P1-M2801
13367,O3-P294,P1-P6637,pipe,P1,315,70.700,0.270,0.392,1,0.750,0.864,0,0,7.650,7.200,7.650,Steepened 0.30 to 0.50 %,,P1-M6637,P1-M6636
13368,O2-P21,P1-P3394,pipe,P1,630,65.700,0.125,0.182,1,0.775,0.830,0,0,7.620,7.660,7.660,Steepened up to 0.30 %,,P1-M3394,P1-M3393
13370,O3-P2534,P1-P6289,pipe,P1,200,105.700,0.510,0.510,0,0.269,0.372,1,0,6.160,7.270,7.270,DN200 (not steepened),,P1-M6289,P1-M6258
13372,O3-P2175,P1-P5930,pipe,P1,250,100.000,0.375,0.375,0,0.544,0.694,1,0,6.910,7.240,7.240,"Above DN200, under 0.75 m/s",0.573,P1-M5930,P1-M5929
13374,O3-P2981,P1-P5000,pipe,P1,200,68.800,0.510,0.510,0,0.026,0.026,1,0,1.480,2.420,2.420,DN200 (not steepened),,P1-M5000,P1-M4999
13375,O3-P2026,P1-P5781,pipe,P1,200,78.800,0.510,0.510,0,0.339,0.608,1,0,3.100,3.420,3.420,DN200 (not steepened),,P1-M5781,P1-M5780
13379,O1-P524,P1-P694,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.448,1,0,3.470,2.090,3.470,DN200 (not steepened),,P1-M694,P1-M693
13384,O1-P239,P1-P409,pipe,P1,200,100.000,0.510,0.510,0,0.066,0.066,1,0,6.040,6.300,6.300,DN200 (not steepened),,P1-M409,P1-M408
13385,O1-P740,P1-P910,pipe,P1,200,65.400,0.510,0.510,0,0.594,0.687,1,0,6.830,7.270,7.270,DN200 (not steepened),,P1-M910,P1-M909
13386,O3-P2893,P1-P4912,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.308,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1-M4912,P1-M4911
13392,O1-P557,P1-P727,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.358,1,0,3.020,3.070,3.070,DN200 (not steepened),,P1-M727,P1-M726
13394,O3-P213,P1-P294,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.251,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M294,P1-M293
13395,O1-P566,P1-P736,pipe,P1,200,103.400,0.510,0.510,0,0.199,0.303,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M736,P1-M645
13396,O2-P1844,P1-P4401,pipe,P1,200,100.000,0.510,0.510,0,0.038,0.038,1,0,2.670,1.480,2.670,DN200 (not steepened),,P1-M4401,P1-M4400
13402,O1-P2595,P1-P2170,pipe,P1,200,100.000,0.510,0.510,0,0.259,0.297,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2170,P1-M2169
13403,O1-P2140,P1-P1715,pipe,P1,200,74.300,0.510,0.510,0,0.178,0.206,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M1715,P1-M1714
13404,O3-P2835,P1-P4854,pipe,P1,1000,100.000,0.075,0.130,1,0.783,0.912,0,0,4.280,4.280,4.280,Steepened up to 0.30 %,,P1-M4854,P1-M4853
13405,O2-P1900,P1-P4457,pipe,P1,200,100.000,0.510,0.510,0,0.306,0.328,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M4457,P1-M4456
13407,O1-P576,P1-P746,pipe,P1,200,53.100,0.510,0.510,0,0.189,0.353,1,0,2.810,2.890,2.890,DN200 (not steepened),,P1-M746,P1-M745
13408,O3-P2133,P1-P5888,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.399,1,0,2.030,2.850,2.850,DN200 (not steepened),,P1-M5888,P1-M5782
13411,O3-P1738,P1-P5742,pipe,P1,200,82.800,0.510,0.510,0,0.157,0.315,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M5742,P1-M5535
13412,O1-P585,P1-P755,pipe,P1,200,100.000,0.510,0.510,0,0.039,0.039,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M755,P1-M754
13416,O1-P1198,P1-P2387,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.420,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M2387,P1-M2386
13421,O1-P1680,P1-P2831,pipe,P1,200,71.600,0.510,0.510,0,0.396,0.406,1,0,2.810,2.570,2.810,DN200 (not steepened),,P1-M2831,P1-M2830
13423,O1-P1695,P1-P1270,pipe,P1,200,100.000,0.510,0.510,0,0.476,0.494,1,0,11.980,11.480,11.980,DN200 (not steepened),,P1-M1270,P1-M1269
13425,O3-P2041,P1-P5796,pipe,P1,200,75.300,0.510,0.510,0,0.090,0.192,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M5796,P1-M5795
13428,O3-P2412,P1-P6167,pipe,P1,200,66.500,0.510,0.510,0,0.090,0.192,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6167,P1-M6166
13432,O3-P2295,P1-P6050,pipe,P1,200,75.000,0.510,0.510,0,0.155,0.236,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M6050,P1-M6049
13433,O1-P467,P1-P637,pipe,P1,200,100.000,0.510,0.510,0,0.405,0.572,1,0,3.850,3.600,3.850,DN200 (not steepened),,P1-M637,P1-M636
13434,O1-P820,P1-P990,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.307,1,0,1.700,2.450,2.450,DN200 (not steepened),,P1-M990,P1-M345
13436,O2-P175,P1-P2973,pipe,P1,200,100.000,0.510,0.510,0,0.369,0.398,1,0,3.180,4.950,4.950,DN200 (not steepened),,P1-M2973,P1-M2972
13438,O1-P1605,P1-P2756,pipe,P1,200,88.000,0.510,0.510,0,0.332,0.346,1,0,2.530,2.770,2.770,DN200 (not steepened),,P1-M2756,P1-M2728
13439,O1-P2298,P1-P1873,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.421,1,0,4.600,4.340,4.600,DN200 (not steepened),,P1-M1873,P1-M1872
13442,O1-P2008,P1-P1583,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.328,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M1583,P1-M1582
13445,O3-P2976,P1-P4995,pipe,P1,200,100.000,0.510,0.510,0,0.228,0.235,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M4995,P1-M4991
13446,O1-P2195,P1-P1771,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.300,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M1771,P1-M1769
13449,O1-P547,P1-P717,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.347,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M717,P1-M627
13451,O1-P434,P1-P604,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.220,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M604,P1-M603
13454,O3-P962,P1-P7305,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.296,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M7305,P1-M7304
13455,O1-P463,P1-P633,pipe,P1,200,100.000,0.510,0.510,0,0.419,0.604,1,0,5.450,4.610,5.450,DN200 (not steepened),,P1-M633,P1-M632
13456,O3-P2454,P1-P6209,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.300,1,0,4.100,5.650,5.650,DN200 (not steepened),,P1-M6209,P1-M6208
13457,O1-P153,P1-P323,pipe,P1,450,100.000,0.205,0.324,1,0.751,0.880,0,0,12.760,12.580,12.760,Steepened 0.30 to 0.50 %,,P1-M323,P1-M322
13459,O1-P551,P1-P721,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.478,1,0,3.400,3.130,3.400,DN200 (not steepened),,P1-M721,P1-M720
13464,O1-P149,P1-P319,pipe,P1,450,100.000,0.205,0.324,1,0.752,0.884,0,0,11.330,10.740,11.330,Steepened 0.30 to 0.50 %,,P1-M319,P1-M318
13466,O3-P283,P1-P6626,pipe,P1,355,100.000,0.270,0.387,1,0.752,0.868,0,0,7.760,7.900,7.900,Steepened 0.30 to 0.50 %,,P1-M6626,P1-M6625
13467,O3-P2401,P1-P6156,pipe,P1,200,100.000,0.510,0.510,0,0.135,0.275,1,0,2.420,2.410,2.420,DN200 (not steepened),,P1-M6156,P1-M6155
13470,O1-P2210,P1-P1785,pipe,P1,200,79.500,0.510,0.510,0,0.160,0.254,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M1785,P1-M1784
13474,O2-P1974,P1-P4531,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,3.360,3.360,DN200 (not steepened),,P1-M4531,P1-M4530
13476,O3-P598,P1-P6941,pipe,P1,200,100.000,0.510,0.510,0,0.188,0.291,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6941,P1-M6940
13479,O1-P351,P1-P521,pipe,P1,200,100.000,0.510,0.510,0,0.086,0.184,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M521,P1-M427
13480,O3-P676,P1-P7019,pipe,P1,200,79.700,0.510,0.510,0,0.231,0.307,1,0,2.120,2.130,2.130,DN200 (not steepened),,P1-M7019,P1-M7018
13483,O3-P570,P1-P6913,pipe,P1,200,80.000,0.510,0.510,0,0.487,0.640,1,0,4.620,4.540,4.620,DN200 (not steepened),,P1-M6913,P1-M6912
13484,O3-P2887,P1-P4906,pipe,P1,200,99.800,0.510,0.510,0,0.250,0.391,1,0,3.430,1.480,3.430,DN200 (not steepened),,P1-M4906,P1-M4905
13489,O1-P774,P1-P944,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.276,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M944,P1-M943
13493,O3-P3317,P1-P5336,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.318,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M5336,P1-M5335
13497,O3-P2506,P1-P6261,pipe,P1,200,80.000,0.510,0.510,0,0.219,0.395,1,0,4.270,4.530,4.530,DN200 (not steepened),,P1-M6261,P1-M6260
13501,O1-P874,P1-P1044,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.297,1,0,2.350,2.500,2.500,DN200 (not steepened),,P1-M1044,P1-M1043
13505,O1-P528,P1-P698,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.371,1,0,2.420,3.770,3.770,DN200 (not steepened),,P1-M698,P1-M697
13508,O1-P1687,P1-P2838,pipe,P1,200,102.500,0.510,0.510,0,0.107,0.164,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2838,P1-M2837
13515,O1-P1628,P1-P2779,pipe,P1,200,68.000,0.510,0.510,0,0.237,0.320,1,0,2.680,2.370,2.680,DN200 (not steepened),,P1-M2779,P1-M2778
13517,O1-P2220,P1-P1795,pipe,P1,500,101.700,0.155,0.416,1,0.750,1.000,0,0,9.640,10.120,10.120,Steepened 0.30 to 0.50 %,,P1-M1795,P1-M1794
13525,O3-P2538,P1-P6293,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M6293,P1-M6292
13528,O1-P526,P1-P696,pipe,P1,200,89.500,0.510,0.510,0,0.318,0.416,1,0,3.660,4.460,4.460,DN200 (not steepened),,P1-M696,P1-M695
13529,O1-P1701,P1-P1276,pipe,P1,200,104.500,0.510,0.510,0,0.472,0.489,1,0,9.500,10.630,10.630,DN200 (not steepened),,P1-M1276,P1-M1275
13530,O1-P2633,P1-P2208,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.647,1,0,3.000,3.680,3.680,DN200 (not steepened),,P1-M2208,P1-M2207
13532,O3-P2521,P1-P6276,pipe,P1,200,104.900,0.510,0.510,0,0.315,0.454,1,0,2.150,2.060,2.150,DN200 (not steepened),,P1-M6276,P1-M6256
13534,O2-P1549,P1-P4106,pipe,P1,200,100.000,0.510,0.510,0,0.454,0.572,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4106,P1-M4105
13536,O1-P2499,P1-P2074,pipe,P1,200,100.000,0.510,0.510,0,0.411,0.447,1,0,4.950,5.460,5.460,DN200 (not steepened),,P1-M2074,P1-M2073
13541,O3-P3349,P1-P5368,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.403,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M5368,P1-M5367
13550,O3-P296,P1-P6639,pipe,P1,280,69.700,0.375,0.465,1,0.760,0.885,0,0,7.540,7.780,7.780,Steepened 0.30 to 0.50 %,,P1-M6639,P1-M6638
13553,O1-P1349,P1-P2538,pipe,P1,200,68.200,0.510,0.510,0,0.126,0.153,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M2538,P1-M2537
13557,O3-P308,P1-P6651,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.879,0,0,6.730,6.600,6.730,Steepened 0.30 to 0.50 %,,P1-M6651,P1-M6650
13558,O1-P1615,P1-P2766,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M2766,P1-M2765
13567,O3-P1565,P1-P5589,pipe,P1,200,100.000,0.510,0.510,0,0.241,0.284,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M5589,P1-M5588
13574,O3-P1534,P1-P5558,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.224,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M5558,P1-M5557
13576,O1-P2429,P1-P2004,pipe,P1,800,100.000,0.085,0.154,1,0.750,0.869,0,0,2.160,2.010,2.160,Steepened up to 0.30 %,,P1-M2004,P1-M2003
13578,O3-P2200,P1-P5955,pipe,P1,200,108.500,0.510,0.510,0,0.123,0.259,1,0,6.080,1.480,6.080,DN200 (not steepened),,P1-M5955,P1-M5954
13581,O1-P505,P1-P675,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.300,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M675,P1-M674
13584,O3-P846,P1-P7189,pipe,P1,200,100.000,0.510,0.510,0,0.740,0.751,1,0,8.310,8.020,8.310,DN200 (not steepened),,P1-M7189,P1-M7188
13585,O3-P1270,P1-P7613,pipe,P1,200,69.500,0.510,0.510,0,0.424,0.490,1,0,3.410,3.490,3.490,DN200 (not steepened),,P1-M7613,P1-M7612
13587,O3-P3169,P1-P5188,pipe,P1,1000,100.000,0.075,0.131,1,0.752,0.877,0,0,4.170,3.860,4.170,Steepened up to 0.30 %,,P1-M5188,P1-M5187
13588,O3-P2448,P1-P6203,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.343,1,0,2.120,2.150,2.150,DN200 (not steepened),,P1-M6203,P1-M6202
13597,O1-P1358,P1-P2547,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.303,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M2547,P1-M2546
13604,O3-P2638,P1-P6393,pipe,P1,200,70.400,0.510,0.510,0,0.312,0.438,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6393,P1-M6392
13606,O1-P1197,P1-P2386,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.426,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M2386,P1-M2385
13608,O3-P1540,P1-P5564,pipe,P1,200,81.500,0.510,0.510,0,0.372,0.397,1,0,2.650,2.950,2.950,DN200 (not steepened),,P1-M5564,P1-M5563
13609,O1-P1567,P1-P2718,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.572,1,0,3.710,4.270,4.270,DN200 (not steepened),,P1-M2718,P1-M2717
13612,O3-P1422,P1-P5503,pipe,P1,355,100.000,0.270,0.646,1,0.788,1.130,0,0,8.010,8.130,8.130,Steepened 0.50 to 0.75 %,,P1-M5503,P1-M5502
13617,O1-P2193,P1-P1768,pipe,P1,200,84.400,0.510,0.510,0,0.169,0.285,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M1768,P1-M1767
13618,O3-P2155,P1-P5910,pipe,P1,200,66.100,0.510,0.510,0,0.103,0.220,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5910,P1-M5909
13621,O3-P2761,P1-P6516,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6516,P1-M6515
13623,O3-P3241,P1-P5260,pipe,P1,200,66.400,0.510,0.510,0,0.034,0.034,1,0,2.000,2.380,2.380,DN200 (not steepened),,P1-M5260,P1-M5259
13625,O3-P2472,P1-P6227,pipe,P1,200,100.000,0.510,0.510,0,0.405,0.648,1,0,5.270,4.970,5.270,DN200 (not steepened),,P1-M6227,P1-M6226
13626,O3-P511,P1-P6854,pipe,P1,200,74.500,0.510,0.510,0,0.392,0.438,1,0,2.390,2.680,2.680,DN200 (not steepened),,P1-M6854,P1-M6853
13629,O2-P185,P1-P2983,pipe,P1,355,100.000,0.270,0.294,1,0.793,0.819,0,0,2.130,2.840,2.840,Steepened up to 0.30 %,,P1-M2983,P1-M2982
13634,O1-P570,P1-P740,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.343,1,0,1.730,2.120,2.120,DN200 (not steepened),,P1-M740,P1-M739
13636,O3-P1051,P1-P7394,pipe,P1,200,58.400,0.510,0.510,0,0.331,0.356,1,0,2.740,2.940,2.940,DN200 (not steepened),,P1-M7394,P1-M7393
13639,O3-P1694,P1-P5537,pipe,P1,200,80.600,0.510,0.510,0,0.186,0.352,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M5537,P1-M5536
13642,O1-P1158,P1-P2347,pipe,P1,200,100.000,0.510,0.510,0,0.489,0.640,1,0,5.840,7.600,7.600,DN200 (not steepened),,P1-M2347,P1-M2346
13644,O2-P488,P1-P3286,pipe,P1,200,65.700,0.510,0.510,0,0.090,0.192,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M3286,P1-M3285
13645,O1-P1473,P1-P2662,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.275,1,0,1.480,3.550,3.550,DN200 (not steepened),,P1-M2662,P1-M2586
13647,O3-P2733,P1-P6488,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.352,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6488,P1-M6487
13648,O1-P655,P1-P825,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.466,1,0,3.310,3.260,3.310,DN200 (not steepened),,P1-M825,P1-M824
13651,O3-P2483,P1-P6238,pipe,P1,200,71.500,0.510,0.510,0,0.265,0.419,1,0,3.570,3.390,3.570,DN200 (not steepened),,P1-M6238,P1-M6237
13654,O3-P650,P1-P6993,pipe,P1,200,100.000,0.510,0.510,0,0.497,0.705,1,0,3.900,4.140,4.140,DN200 (not steepened),,P1-M6993,P1-M6992
13658,O1-P588,P1-P758,pipe,P1,200,62.500,0.510,0.510,0,0.368,0.591,1,0,3.350,3.340,3.350,DN200 (not steepened),,P1-M758,P1-M534
13661,O1-P578,P1-P748,pipe,P1,200,115.600,0.510,0.510,0,0.136,0.276,1,0,2.320,2.600,2.600,DN200 (not steepened),,P1-M748,P1-M747
13663,O3-P534,P1-P6877,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,1.880,1.730,1.880,DN200 (not steepened),,P1-M6877,P1-M6876
13664,O3-P2146,P1-P5901,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.300,1,0,1.480,2.220,2.220,DN200 (not steepened),,P1-M5901,P1-M5789
13669,O3-P2794,P1-P6549,pipe,P1,200,108.700,0.510,0.510,0,0.259,0.395,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6549,P1-M5439
13670,O1-P1708,P1-P1283,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.425,1,0,5.290,6.120,6.120,DN200 (not steepened),,P1-M1283,P1-M1282
13681,O3-P3141,P1-P5160,pipe,P1,200,100.000,0.510,0.510,0,0.110,0.232,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5160,P1-M5067
13683,O3-P2492,P1-P6247,pipe,P1,200,93.700,0.510,0.510,0,0.172,0.333,1,0,2.750,2.190,2.750,DN200 (not steepened),,P1-M6247,P1-M6246
13684,O1-P1821,P1-P1396,pipe,P1,200,100.000,0.510,0.510,0,0.310,0.356,1,0,2.970,3.320,3.320,DN200 (not steepened),,P1-M1396,P1-M1395
13687,O1-P1703,P1-P1278,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.489,1,0,7.640,8.300,8.300,DN200 (not steepened),,P1-M1278,P1-M1277
13694,O3-P2112,P1-P5867,pipe,P1,200,100.600,0.510,0.510,0,0.072,0.153,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5867,P1-M5866
13695,O1-P571,P1-P741,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.288,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M741,P1-M740
13697,O1-P530,P1-P700,pipe,P1,200,88.900,0.510,0.510,0,0.212,0.319,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M700,P1-M699
13699,O3-P2357,P1-P6112,pipe,P1,200,51.800,0.510,0.510,0,0.146,0.185,1,0,2.410,2.620,2.620,DN200 (not steepened),,P1-M6112,P1-M6111
13704,O2-P661,P1-P4551,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.206,1,0,2.200,2.060,2.200,DN200 (not steepened),,P1-M4551,P1-M4550
13708,O1-P396,P1-P566,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.463,1,0,6.050,6.360,6.360,DN200 (not steepened),,P1-M566,P1-M565
13709,O1-P2160,P1-P1735,pipe,P1,200,73.100,0.510,0.510,0,0.220,0.267,1,0,2.460,1.480,2.460,DN200 (not steepened),,P1-M1735,P1-M1734
13710,O3-P1286,P1-P7629,pipe,P1,200,82.900,0.510,0.510,0,0.228,0.256,1,0,2.200,2.240,2.240,DN200 (not steepened),,P1-M7629,P1-M7628
13712,O3-P2931,P1-P4950,pipe,P1,200,63.500,0.510,0.510,0,0.048,0.048,1,0,3.130,3.830,3.830,DN200 (not steepened),,P1-M4950,P1-M4949
13714,O1-P2039,P1-P1614,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.297,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M1614,P1-M1613
13721,O3-P2895,P1-P4914,pipe,P1,200,100.000,0.510,0.510,0,0.107,0.217,1,0,7.940,1.480,7.940,DN200 (not steepened),,P1-M4914,P1-M4913
13731,O3-P27,P1-P5401,pipe,P1,560,75.200,0.155,0.476,1,0.772,1.107,0,0,10.930,10.980,10.980,Steepened 0.30 to 0.50 %,,P1-M5401,P1-M5400
13734,O3-P775,P1-P7118,pipe,P1,200,69.900,0.510,0.510,0,0.185,0.282,1,0,2.280,2.520,2.520,DN200 (not steepened),,P1-M7118,P1-M7113
13735,O3-P61,P1-P5435,pipe,P1,200,100.000,0.510,0.510,0,0.392,0.658,1,0,3.600,3.620,3.620,DN200 (not steepened),,P1-M5435,P1-M5434
13736,O1-P506,P1-P676,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.404,1,0,2.190,2.540,2.540,DN200 (not steepened),,P1-M676,P1-M659
13742,O1-P509,P1-P679,pipe,P1,200,85.000,0.510,0.510,0,0.202,0.311,1,0,1.900,1.690,1.900,DN200 (not steepened),,P1-M679,P1-M678
13743,O3-P2892,P1-P4911,pipe,P1,200,100.000,0.510,0.510,0,0.217,0.330,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M4911,P1-M4910
