key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
13745,O3-P2686,P1-P6441,pipe,P1,200,110.200,0.510,0.510,0,0.189,0.267,1,0,4.590,1.480,4.590,DN200 (not steepened),,P1-M6441,P1-M6440
13746,O3-P1071,P1-P7414,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7414,P1-M7413
13747,O2-P159,P1-P2957,pipe,P1,200,100.000,0.510,0.510,0,0.286,0.286,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2957,P1-M2949
13749,O1-P1150,P1-P2339,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.723,1,0,6.010,6.260,6.260,DN200 (not steepened),,P1-M2339,P1-M2338
13755,O1-P1169,P1-P2358,pipe,P1,200,100.000,0.510,0.510,0,0.345,0.396,1,0,2.740,3.170,3.170,DN200 (not steepened),,P1-M2358,P1-M2357
13756,O1-P2660,P1-P2235,pipe,P1,200,100.000,0.510,0.510,0,0.294,0.341,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M2235,P1-M2234
13757,O1-P189,P1-P359,pipe,P1,280,111.800,0.375,0.430,1,0.755,0.817,0,0,8.150,8.820,8.820,Steepened 0.30 to 0.50 %,,P1-M359,P1-M358
13758,O3-P1563,P1-P5587,pipe,P1,200,59.900,0.510,0.510,0,0.089,0.192,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M5587,P1-M5586
13759,O1-P987,P1-P1157,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1157,P1-M1156
13761,O2-P26,P1-P3399,pipe,P1,630,75.100,0.125,0.182,1,0.775,0.830,0,0,7.110,7.460,7.460,Steepened up to 0.30 %,,P1-M3399,P1-M3398
13763,O1-P423,P1-P593,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.294,1,0,1.680,1.850,1.850,DN200 (not steepened),,P1-M593,P1-M592
13765,O1-P729,P1-P899,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.309,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M899,P1-M898
13772,O2-P1677,P1-P4234,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.206,1,0,4.300,1.480,4.300,DN200 (not steepened),,P1-M4234,P1-M4233
13773,O2-P426,P1-P3224,pipe,P1,200,62.500,0.510,0.510,0,0.285,0.296,1,0,2.030,2.190,2.190,DN200 (not steepened),,P1-M3224,P1-M3223
13777,O3-P700,P1-P7043,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.300,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M7043,P1-M7042
13778,O3-P2581,P1-P6336,pipe,P1,200,73.400,0.510,0.510,0,0.165,0.271,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6336,P1-M6335
13781,O3-P2671,P1-P6426,pipe,P1,200,78.400,0.510,0.510,0,0.161,0.320,1,0,3.500,1.480,3.500,DN200 (not steepened),,P1-M6426,P1-M6425
13782,O3-P803,P1-P7146,pipe,P1,200,63.400,0.510,0.510,0,0.305,0.314,1,0,4.010,4.340,4.340,DN200 (not steepened),,P1-M7146,P1-M7145
13786,O3-P2759,P1-P6514,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.192,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6514,P1-M6513
13793,O1-P326,P1-P496,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.358,1,0,2.850,3.090,3.090,DN200 (not steepened),,P1-M496,P1-M495
13802,O1-P842,P1-P1012,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.192,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1012,P1-M1011
13805,O3-P3087,P1-P5106,pipe,P1,200,100.000,0.510,0.510,0,0.248,0.347,1,0,1.790,2.380,2.380,DN200 (not steepened),,P1-M5106,P1-M5098
13808,O1-P323,P1-P493,pipe,P1,200,100.000,0.510,0.510,0,0.088,0.185,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M493,P1-M492
13809,O1-P1097,P1-P2286,pipe,P1,200,77.400,0.510,0.510,0,0.194,0.194,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M2286,P1-M2285
13815,O2-P977,P1-P3534,pipe,P1,200,56.700,0.510,0.510,0,0.197,0.270,1,0,2.270,2.220,2.270,DN200 (not steepened),,P1-M3534,P1-M3533
13816,O3-P2437,P1-P6192,pipe,P1,200,66.200,0.510,0.510,0,0.249,0.357,1,0,2.030,2.520,2.520,DN200 (not steepened),,P1-M6192,P1-M6146
13818,O1-P1118,P1-P2307,pipe,P1,200,68.600,0.510,0.510,0,0.056,0.121,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M2307,P1-M2306
13820,O3-P35,P1-P5409,pipe,P1,500,87.400,0.155,0.514,1,0.752,1.073,0,0,8.040,8.170,8.170,Steepened 0.50 to 0.75 %,,P1-M5409,P1-M5408
13822,O3-P2784,P1-P6539,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.390,1,0,4.780,4.530,4.780,DN200 (not steepened),,P1-M6539,P1-M6538
13826,O3-P1572,P1-P5596,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.340,1,0,1.490,1.740,1.740,DN200 (not steepened),,P1-M5596,P1-M5595
13829,O1-P552,P1-P722,pipe,P1,200,100.000,0.510,0.510,0,0.390,0.466,1,0,3.240,3.400,3.400,DN200 (not steepened),,P1-M722,P1-M721
13831,O1-P1491,P1-P2859,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.393,1,0,2.190,1.880,2.190,DN200 (not steepened),,P1-M2859,P1-M2858
13833,O1-P1979,P1-P1554,pipe,P1,200,58.900,0.510,0.510,0,0.245,0.304,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1554,P1-M1553
13840,O2-P1411,P1-P3968,pipe,P1,200,105.100,0.510,0.510,0,0.315,0.353,1,0,3.150,2.830,3.150,DN200 (not steepened),,P1-M3968,P1-M3952
13842,O3-P2453,P1-P6208,pipe,P1,200,100.000,0.510,0.510,0,0.162,0.321,1,0,5.650,6.480,6.480,DN200 (not steepened),,P1-M6208,P1-M6153
13848,O1-P2059,P1-P1634,pipe,P1,200,69.900,0.510,0.510,0,0.185,0.250,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1634,P1-M1633
13849,O1-P2317,P1-P1878,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.236,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M1878,P1-M1877
13851,O1-P1261,P1-P2450,pipe,P1,200,59.500,0.510,0.510,0,0.070,0.153,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M2450,P1-M2449
13852,O1-P1706,P1-P1281,pipe,P1,200,82.000,0.510,0.510,0,0.471,0.489,1,0,6.730,7.010,7.010,DN200 (not steepened),,P1-M1281,P1-M1280
13853,O1-P2505,P1-P2080,pipe,P1,200,96.000,0.510,0.510,0,0.387,0.390,1,0,4.360,4.690,4.690,DN200 (not steepened),,P1-M2080,P1-M2079
13858,O3-P1147,P1-P7490,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.404,1,0,2.240,2.580,2.580,DN200 (not steepened),,P1-M7490,P1-M7489
13859,O2-P1373,P1-P3930,pipe,P1,200,100.000,0.510,0.510,0,0.649,0.709,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M3930,P1-M3929
13860,O3-P2695,P1-P6450,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.278,1,0,2.610,4.410,4.410,DN200 (not steepened),,P1-M6450,P1-M6388
13863,O3-P1561,P1-P5585,pipe,P1,200,87.300,0.510,0.510,0,0.174,0.174,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5585,P1-M5584
13864,O3-P780,P1-P7117,pipe,P1,200,100.000,0.510,0.510,0,0.119,0.250,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7117,P1-M7116
13872,O1-P150,P1-P320,pipe,P1,450,100.000,0.205,0.324,1,0.752,0.883,0,0,11.630,11.330,11.630,Steepened 0.30 to 0.50 %,,P1-M320,P1-M319
13873,O3-P535,P1-P6878,pipe,P1,200,100.000,0.510,0.510,0,0.112,0.112,1,0,1.870,1.880,1.880,DN200 (not steepened),,P1-M6878,P1-M6877
13875,O1-P647,P1-P817,pipe,P1,200,105.000,0.510,0.510,0,0.339,0.399,1,0,5.220,4.840,5.220,DN200 (not steepened),,P1-M817,P1-M555
13876,O1-P561,P1-P731,pipe,P1,200,103.900,0.510,0.510,0,0.207,0.262,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M731,P1-M640
13878,O1-P1880,P1-P1455,pipe,P1,200,72.900,0.510,0.510,0,0.260,0.370,1,0,2.380,2.730,2.730,DN200 (not steepened),,P1-M1455,P1-M1454
13879,O2-P570,P1-P3368,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.311,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M3368,P1-M3367
13880,O1-P1841,P1-P1416,pipe,P1,200,56.600,0.510,0.510,0,0.057,0.099,1,0,2.360,2.850,2.850,DN200 (not steepened),,P1-M1416,P1-M1415
13881,O1-P1991,P1-P1566,pipe,P1,200,100.000,0.510,0.510,0,0.379,0.475,1,0,2.880,2.990,2.990,DN200 (not steepened),,P1-M1566,P1-M1565
13882,O1-P2617,P1-P2192,pipe,P1,200,58.700,0.510,0.510,0,0.221,0.240,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M2192,P1-M2191
13885,O3-P3295,P1-P5314,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.271,1,0,3.070,1.480,3.070,DN200 (not steepened),,P1-M5314,P1-M5313
13887,O1-P214,P1-P384,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.671,1,0,3.270,3.330,3.330,DN200 (not steepened),,P1-M384,P1-M383
13889,O2-P22,P1-P3395,pipe,P1,630,83.900,0.125,0.182,1,0.775,0.830,0,0,7.240,7.620,7.620,Steepened up to 0.30 %,,P1-M3395,P1-M3394
13892,O3-P3348,P1-P5367,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.410,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M5367,P1-M5366
13893,O3-P712,P1-P7055,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.359,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M7055,P1-M7054
13894,O2-P1226,P1-P3783,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.188,1,0,10.140,1.480,10.140,DN200 (not steepened),,P1-M3783,P1-M3782
13895,O1-P430,P1-P600,pipe,P1,200,46.300,0.510,0.510,0,0.145,0.300,1,0,1.880,3.010,3.010,DN200 (not steepened),,P1-M600,P1-M599
13896,O3-P318,P1-P6661,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.879,0,0,8.830,8.510,8.830,Steepened 0.30 to 0.50 %,,P1-M6661,P1-M6660
13898,O1-P2213,P1-P1788,pipe,P1,200,100.000,0.510,0.510,0,0.071,0.153,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M1788,P1-M1787
13902,O2-P1582,P1-P4139,pipe,P1,200,75.400,0.510,0.510,0,0.243,0.297,1,0,3.820,5.520,5.520,DN200 (not steepened),,P1-M4139,P1-M4138
13903,O3-P2066,P1-P5821,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.213,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M5821,P1-M5820
13905,O3-P3105,P1-P5124,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.259,1,0,1.870,1.780,1.870,DN200 (not steepened),,P1-M5124,P1-M5123
13906,O3-P3015,P1-P5034,pipe,P1,200,87.200,0.510,0.510,0,0.306,0.369,1,0,2.030,2.100,2.100,DN200 (not steepened),,P1-M5034,P1-M5033
13910,O3-P864,P1-P7207,pipe,P1,200,100.000,0.510,0.510,0,0.612,0.625,1,0,7.220,6.900,7.220,DN200 (not steepened),,P1-M7207,P1-M7206
13917,O3-P63,P1-P5437,pipe,P1,200,100.000,0.510,0.510,0,0.372,0.618,1,0,3.930,3.710,3.930,DN200 (not steepened),,P1-M5437,P1-M5436
13920,O3-P517,P1-P6860,pipe,P1,200,81.200,0.510,0.510,0,0.264,0.306,1,0,2.310,1.940,2.310,DN200 (not steepened),,P1-M6860,P1-M6859
13923,O3-P3208,P1-P5227,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M5227,P1-M5226
13924,O1-P2630,P1-P2205,pipe,P1,200,75.300,0.510,0.510,0,0.625,0.653,1,0,2.700,2.690,2.700,DN200 (not steepened),,P1-M2205,P1-M2204
13931,O1-P1857,P1-P1432,pipe,P1,200,128.000,0.510,0.510,0,0.072,0.153,1,0,1.480,2.590,2.590,DN200 (not steepened),,P1-M1432,P1-M1421
13933,O3-P734,P1-P7077,pipe,P1,200,100.000,0.510,0.510,0,0.191,0.221,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M7077,P1-M7076
13939,O3-P1644,P1-P5668,pipe,P1,200,80.000,0.510,0.510,0,0.221,0.395,1,0,2.200,1.700,2.200,DN200 (not steepened),,P1-M5668,P1-M5667
13941,O1-P2520,P1-P2095,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.540,2.540,DN200 (not steepened),,P1-M2095,P1-M2094
13945,O3-P1367,P1-P5448,pipe,P1,200,78.800,0.510,0.510,0,0.428,0.439,1,0,3.240,3.180,3.240,DN200 (not steepened),,P1-M5448,P1-M5447
13949,O3-P82,P1-P163,pipe,P1,630,100.000,0.125,0.168,1,0.751,0.811,0,0,4.920,3.910,4.920,Steepened up to 0.30 %,,P1-M163,P1-M162
13957,O3-P2183,P1-P5938,pipe,P1,200,87.800,0.510,0.510,0,0.595,0.745,1,0,4.430,4.970,4.970,DN200 (not steepened),,P1-M5938,P1-M5937
13958,O3-P2664,P1-P6419,pipe,P1,200,94.900,0.510,0.510,0,0.170,0.285,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6419,P1-M6418
13961,O3-P2415,P1-P6170,pipe,P1,200,100.000,0.510,0.510,0,0.123,0.259,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6170,P1-M6169
13964,O1-P1105,P1-P2294,pipe,P1,200,56.700,0.510,0.510,0,0.134,0.193,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2294,P1-M2281
13965,O2-P17,P1-P3390,pipe,P1,630,56.100,0.125,0.182,1,0.776,0.831,0,0,9.250,9.280,9.280,Steepened up to 0.30 %,,P1-M3390,P1-M108
13978,O1-P1454,P1-P2643,pipe,P1,200,50.400,0.510,0.510,0,0.114,0.241,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M2643,P1-M2642
13979,O1-P918,P1-P1088,pipe,P1,200,76.900,0.510,0.510,0,0.493,0.558,1,0,4.560,4.430,4.560,DN200 (not steepened),,P1-M1088,P1-M1087
13984,O1-P735,P1-P905,pipe,P1,200,100.000,0.510,0.510,0,0.594,0.687,1,0,7.360,7.860,7.860,DN200 (not steepened),,P1-M905,P1-M904
13985,O3-P2405,P1-P6160,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.192,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M6160,P1-M6159
13989,O3-P493,P1-P6836,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.182,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M6836,P1-M6835
13992,O3-P2790,P1-P6545,pipe,P1,200,71.400,0.510,0.510,0,0.114,0.241,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M6545,P1-M6544
13995,O3-P2471,P1-P6226,pipe,P1,200,100.000,0.510,0.510,0,0.406,0.652,1,0,4.970,4.730,4.970,DN200 (not steepened),,P1-M6226,P1-M6225
14001,O3-P3194,P1-P5213,pipe,P1,200,99.100,0.510,0.510,0,0.166,0.289,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5213,P1-M5212
14003,O1-P977,P1-P1147,pipe,P1,200,57.800,0.510,0.510,0,0.173,0.173,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M1147,P1-M1146
14017,O3-P6,P1-P5380,pipe,P1,710,100.000,0.100,0.303,1,0.750,1.043,0,0,13.470,13.800,13.800,Steepened 0.30 to 0.50 %,,P1-M5380,P1-M5379
14019,O1-P1618,P1-P2769,pipe,P1,200,64.200,0.510,0.510,0,0.160,0.254,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M2769,P1-M2676
14020,O1-P1246,P1-P2434,pipe,P1,200,100.000,0.510,0.510,0,0.213,0.242,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2434,P1-M2433
14022,O3-P3328,P1-P5347,pipe,P1,200,55.600,0.510,0.510,0,0.221,0.259,1,0,1.680,1.800,1.800,DN200 (not steepened),,P1-M5347,P1-M5346
14026,O1-P1591,P1-P2742,pipe,P1,200,100.100,0.510,0.510,0,0.104,0.220,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M2742,P1-M2741
14028,O1-P2148,P1-P1723,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.319,1,0,2.330,2.330,2.330,DN200 (not steepened),,P1-M1723,P1-M1697
14030,O3-P1567,P1-P5591,pipe,P1,200,100.000,0.510,0.510,0,0.192,0.281,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5591,P1-M5590
14031,O3-P2439,P1-P6194,pipe,P1,200,72.500,0.510,0.510,0,0.194,0.331,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M6194,P1-M6193
14036,O1-P1163,P1-P2352,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.624,1,0,3.180,3.200,3.200,DN200 (not steepened),,P1-M2352,P1-M2351
14040,O2-P501,P1-P3299,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.220,1,0,1.480,4.770,4.770,DN200 (not steepened),,P1-M3299,P1-M3280
14046,O3-P2120,P1-P5875,pipe,P1,200,87.200,0.510,0.510,0,0.161,0.321,1,0,1.900,2.250,2.250,DN200 (not steepened),,P1-M5875,P1-M5874
14047,O1-P425,P1-P595,pipe,P1,200,100.000,0.510,0.510,0,0.237,0.354,1,0,2.030,2.440,2.440,DN200 (not steepened),,P1-M595,P1-M585
14049,O1-P245,P1-P415,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M415,P1-M414
14050,O1-P1332,P1-P2521,pipe,P1,200,47.400,0.510,0.510,0,0.044,0.095,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2521,P1-M2520
14051,O3-P1631,P1-P5655,pipe,P1,200,100.000,0.510,0.510,0,0.075,0.154,1,0,1.750,1.660,1.750,DN200 (not steepened),,P1-M5655,P1-M5654
14054,O2-P265,P1-P3063,pipe,P1,200,67.600,0.510,0.510,0,0.306,0.306,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M3063,P1-M3062
14055,O3-P292,P1-P6635,pipe,P1,355,100.000,0.270,0.387,1,0.750,0.867,0,0,7.270,7.620,7.620,Steepened 0.30 to 0.50 %,,P1-M6635,P1-M6634
14057,O1-P2315,P1-P1890,pipe,P1,200,100.000,0.510,0.510,0,0.275,0.363,1,0,1.480,2.560,2.560,DN200 (not steepened),,P1-M1890,P1-M1884
14058,O1-P2203,P1-P1778,pipe,P1,200,88.400,0.510,0.510,0,0.202,0.311,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M1778,P1-M1777
14059,O3-P1663,P1-P5687,pipe,P1,200,70.800,0.510,0.510,0,0.139,0.290,1,0,1.850,1.530,1.850,DN200 (not steepened),,P1-M5687,P1-M5681
14061,O3-P2214,P1-P5969,pipe,P1,200,78.600,0.510,0.510,0,0.486,0.553,1,0,2.480,2.490,2.490,DN200 (not steepened),,P1-M5969,P1-M5968
14063,O1-P15,P1-P15,pipe,P1,1800,100.000,0.075,0.075,0,0.900,1.036,0,0,10.490,9.990,10.490,"Above DN200, 0.75 m/s as laid",,P1-M15,P1-M14
14064,O1-P2169,P1-P1744,pipe,P1,200,65.600,0.510,0.510,0,0.189,0.266,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M1744,P1-M1743
14066,O1-P1676,P1-P2827,pipe,P1,200,56.500,0.510,0.510,0,0.277,0.289,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M2827,P1-M2826
14070,O3-P1609,P1-P5633,pipe,P1,200,66.900,0.510,0.510,0,0.138,0.288,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M5633,P1-M5632
14075,O3-P189,P1-P270,pipe,P1,200,63.600,0.510,0.510,0,0.491,0.669,1,0,5.320,4.950,5.320,DN200 (not steepened),,P1-M270,P1-M269
14079,O2-P1300,P1-P3857,pipe,P1,200,88.500,0.510,0.510,0,0.205,0.245,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M3857,P1-M3856
14080,O2-P419,P1-P3217,pipe,P1,200,100.000,0.510,0.510,0,0.253,0.253,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3217,P1-M3021
14085,O3-P2806,P1-P4825,pipe,P1,1000,100.000,0.075,0.130,1,0.792,0.921,0,0,5.680,4.530,5.680,Steepened up to 0.30 %,,P1-M4825,P1-M4824
14086,O3-P53,P1-P5427,pipe,P1,200,80.700,0.510,0.510,0,0.441,0.711,1,0,3.440,3.420,3.440,DN200 (not steepened),,P1-M5427,P1-M5426
14089,O3-P2493,P1-P6248,pipe,P1,200,81.200,0.510,0.510,0,0.157,0.315,1,0,3.070,2.750,3.070,DN200 (not steepened),,P1-M6248,P1-M6247
14091,O1-P49,P1-P1191,pipe,P1,1100,100.000,0.075,0.115,1,0.751,0.890,0,0,8.140,8.090,8.140,Steepened up to 0.30 %,,P1-M1191,P1-M1190
14093,O1-P1774,P1-P1349,pipe,P1,200,100.000,0.510,0.510,0,0.255,0.255,1,0,1.700,1.720,1.720,DN200 (not steepened),,P1-M1349,P1-M1348
14094,O1-P2484,P1-P2059,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,4.070,4.070,DN200 (not steepened),,P1-M2059,P1-M2027
14096,O3-P1621,P1-P5645,pipe,P1,200,103.200,0.510,0.510,0,0.205,0.351,1,0,1.830,2.520,2.520,DN200 (not steepened),,P1-M5645,P1-M5644
14098,O1-P1431,P1-P2620,pipe,P1,200,100.000,0.510,0.510,0,0.213,0.291,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M2620,P1-M2619
14099,O1-P818,P1-P988,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.274,1,0,1.650,1.850,1.850,DN200 (not steepened),,P1-M988,P1-M987
14101,O3-P29,P1-P5403,pipe,P1,560,55.300,0.155,0.476,1,0.752,1.087,0,0,10.900,10.880,10.900,Steepened 0.30 to 0.50 %,,P1-M5403,P1-M5402
14102,O3-P3267,P1-P5286,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.219,1,0,1.950,1.860,1.950,DN200 (not steepened),,P1-M5286,P1-M5280
14105,O1-P1418,P1-P2607,pipe,P1,200,54.700,0.510,0.510,0,0.070,0.153,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M2607,P1-M2606
14109,O1-P1759,P1-P1334,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.125,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1334,P1-M1333
14113,O3-P2907,P1-P4926,pipe,P1,200,100.000,0.510,0.510,0,0.420,0.587,1,0,6.570,6.050,6.570,DN200 (not steepened),,P1-M4926,P1-M4925
14116,O3-P2611,P1-P6366,pipe,P1,200,57.000,0.510,0.510,0,0.070,0.153,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6366,P1-M6365
14127,O2-P556,P1-P3354,pipe,P1,200,63.600,0.510,0.510,0,0.150,0.213,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M3354,P1-M3353
14130,O2-P1528,P1-P4085,pipe,P1,200,100.000,0.510,0.510,0,0.418,0.446,1,0,4.320,5.800,5.800,DN200 (not steepened),,P1-M4085,P1-M3766
14132,O3-P2897,P1-P4916,pipe,P1,200,100.000,0.510,0.510,0,0.083,0.173,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M4916,P1-M4915
14134,O3-P834,P1-P7177,pipe,P1,200,57.800,0.510,0.510,0,0.283,0.283,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M7177,P1-M7176
14136,O3-P2005,P1-P5760,pipe,P1,250,110.900,0.375,0.375,0,0.495,0.754,1,0,3.870,4.210,4.210,"Above DN200, under 0.75 m/s",0.563,P1-M5760,P1-M5759
14137,O2-P518,P1-P3316,pipe,P1,200,100.000,0.510,0.510,0,0.355,0.413,1,0,4.410,3.860,4.410,DN200 (not steepened),,P1-M3316,P1-M3315
14140,O2-P1298,P1-P3855,pipe,P1,200,64.400,0.510,0.510,0,0.312,0.347,1,0,2.460,1.480,2.460,DN200 (not steepened),,P1-M3855,P1-M3854
14143,O2-P922,P1-P3479,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M3479,P1-M3478
14146,O1-P406,P1-P576,pipe,P1,200,100.000,0.510,0.510,0,0.315,0.493,1,0,4.660,4.180,4.660,DN200 (not steepened),,P1-M576,P1-M575
14149,O1-P2076,P1-P1651,pipe,P1,200,64.800,0.510,0.510,0,0.174,0.174,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M1651,P1-M1650
14151,O3-P2589,P1-P6344,pipe,P1,200,59.100,0.510,0.510,0,0.139,0.288,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6344,P1-M6343
14153,O3-P2562,P1-P6317,pipe,P1,200,69.500,0.510,0.510,0,0.293,0.437,1,0,2.640,2.570,2.640,DN200 (not steepened),,P1-M6317,P1-M6316
14154,O1-P535,P1-P705,pipe,P1,200,88.600,0.510,0.510,0,0.323,0.418,1,0,4.220,4.450,4.450,DN200 (not steepened),,P1-M705,P1-M704
14157,O3-P1648,P1-P5672,pipe,P1,200,62.500,0.510,0.510,0,0.146,0.300,1,0,4.610,4.810,4.810,DN200 (not steepened),,P1-M5672,P1-M5671
14158,O3-P3115,P1-P5134,pipe,P1,200,100.000,0.510,0.510,0,0.159,0.159,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M5134,P1-M5123
14162,O3-P270,P1-P6613,pipe,P1,355,68.800,0.270,0.387,1,0.767,0.877,0,0,6.090,6.240,6.240,Steepened 0.30 to 0.50 %,,P1-M6613,P1-M6612
14165,O3-P2798,P1-P6553,pipe,P1,200,110.200,0.510,0.510,0,0.202,0.311,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M6553,P1-M6552
14167,O1-P35,P1-P1177,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,8.600,7.950,8.600,Steepened up to 0.30 %,,P1-M1177,P1-M1176
14168,O3-P715,P1-P7058,pipe,P1,200,76.300,0.510,0.510,0,0.086,0.185,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7058,P1-M7052
14171,O1-P574,P1-P744,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.285,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M744,P1-M743
14173,O3-P494,P1-P6837,pipe,P1,200,100.000,0.510,0.510,0,0.215,0.215,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M6837,P1-M6832
14177,O3-P2706,P1-P6461,pipe,P1,200,73.900,0.510,0.510,0,0.202,0.224,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6461,P1-M6460
14179,O3-P1093,P1-P7436,pipe,P1,200,100.000,0.510,0.510,0,0.659,0.690,1,0,5.800,5.790,5.800,DN200 (not steepened),,P1-M7436,P1-M7435
14181,O1-P971,P1-P1141,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.232,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1141,P1-M1140
14183,O3-P1369,P1-P5450,pipe,P1,200,77.000,0.510,0.510,0,0.422,0.433,1,0,3.430,3.450,3.450,DN200 (not steepened),,P1-M5450,P1-M5449
14184,O1-P1037,P1-P65,pipe,P1,1600,100.000,0.075,0.075,0,0.835,0.952,0,0,8.870,9.250,9.250,"Above DN200, 0.75 m/s as laid",,P1-M65,P1-M64
14188,O2-P357,P1-P3155,pipe,P1,200,100.000,0.510,0.510,0,0.336,0.369,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3155,P1-M3154
14194,O3-P3174,P1-P5193,pipe,P1,200,110.200,0.510,0.510,0,0.340,0.409,1,0,2.270,2.570,2.570,DN200 (not steepened),,P1-M5193,P1-M5192
14196,O3-P2292,P1-P6047,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.401,1,0,2.900,2.380,2.900,DN200 (not steepened),,P1-M6047,P1-M6046
14198,O3-P337,P1-P6680,pipe,P1,200,70.100,0.510,0.510,0,0.637,0.720,1,0,5.440,5.530,5.530,DN200 (not steepened),,P1-M6680,P1-M6679
14199,O1-P1052,P1-P2675,pipe,P1,250,100.000,0.375,0.577,1,0.755,0.816,0,0,5.790,6.370,6.370,Steepened 0.50 to 0.75 %,,P1-M2675,P1-M2674
14202,O3-P1603,P1-P5627,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.398,1,0,2.890,3.140,3.140,DN200 (not steepened),,P1-M5627,P1-M5620
14206,O3-P1604,P1-P5628,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.380,1,0,2.380,2.890,2.890,DN200 (not steepened),,P1-M5628,P1-M5627
14207,O3-P2328,P1-P6083,pipe,P1,200,59.700,0.510,0.510,0,0.445,0.647,1,0,4.890,5.000,5.000,DN200 (not steepened),,P1-M6083,P1-M6082
14215,O1-P388,P1-P558,pipe,P1,200,77.500,0.510,0.510,0,0.608,0.703,1,0,6.420,6.860,6.860,DN200 (not steepened),,P1-M558,P1-M557
14218,O1-P1505,P1-P77,pipe,P1,1600,77.700,0.075,0.075,0,0.824,0.942,0,0,4.710,4.430,4.710,"Above DN200, 0.75 m/s as laid",,P1-M77,P1-M76
14223,O3-P2477,P1-P6232,pipe,P1,200,90.400,0.510,0.510,0,0.387,0.635,1,0,4.690,5.280,5.280,DN200 (not steepened),,P1-M6232,P1-M6231
14224,O2-P1230,P1-P3787,pipe,P1,200,100.000,0.510,0.510,0,0.149,0.186,1,0,7.810,1.480,7.810,DN200 (not steepened),,P1-M3787,P1-M3786
14228,O1-P2343,P1-P1918,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.299,1,0,1.890,3.220,3.220,DN200 (not steepened),,P1-M1918,P1-M1913
14230,O2-P1215,P1-P3772,pipe,P1,200,81.700,0.510,0.510,0,0.354,0.441,1,0,3.640,1.820,3.640,DN200 (not steepened),,P1-M3772,P1-M3771
14232,O3-P1301,P1-P7644,pipe,P1,200,80.000,0.510,0.510,0,0.138,0.183,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M7644,P1-M7643
14241,O3-P867,P1-P7210,pipe,P1,200,100.000,0.510,0.510,0,0.582,0.594,1,0,7.430,8.050,8.050,DN200 (not steepened),,P1-M7210,P1-M7209
14243,O3-P3197,P1-P5216,pipe,P1,200,100.000,0.510,0.510,0,0.102,0.216,1,0,2.750,1.480,2.750,DN200 (not steepened),,P1-M5216,P1-M5213
14245,O3-P228,P1-P6571,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.250,1,0,2.030,2.420,2.420,DN200 (not steepened),,P1-M6571,P1-M6570
14247,O3-P2116,P1-P5871,pipe,P1,200,98.400,0.510,0.510,0,0.117,0.242,1,0,6.420,6.400,6.420,DN200 (not steepened),,P1-M5871,P1-M5870
14258,O1-P1427,P1-P2616,pipe,P1,200,44.800,0.510,0.510,0,0.160,0.254,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M2616,P1-M2615
14259,O3-P406,P1-P6749,pipe,P1,200,70.300,0.510,0.510,0,0.430,0.451,1,0,4.100,3.590,4.100,DN200 (not steepened),,P1-M6749,P1-M6594
14261,O2-P1020,P1-P3577,pipe,P1,200,100.000,0.510,0.510,0,0.251,0.357,1,0,3.430,3.260,3.430,DN200 (not steepened),,P1-M3577,P1-M3576
14267,O1-P554,P1-P724,pipe,P1,200,100.000,0.510,0.510,0,0.373,0.439,1,0,2.970,3.530,3.530,DN200 (not steepened),,P1-M724,P1-M723
14269,O2-P1195,P1-P3752,pipe,P1,250,100.000,0.375,0.673,1,0.795,0.910,0,0,9.980,9.470,9.980,Steepened 0.50 to 0.75 %,,P1-M3752,P1-M3751
14271,O1-P2640,P1-P2215,pipe,P1,200,66.700,0.510,0.510,0,0.278,0.278,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M2215,P1-M2214
14272,O3-P3187,P1-P5206,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.266,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M5206,P1-M5205
14277,O1-P495,P1-P665,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.236,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M665,P1-M664
14278,O3-P935,P1-P7278,pipe,P1,200,60.600,0.510,0.510,0,0.204,0.235,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1-M7278,P1-M7277
14283,O1-P1440,P1-P2629,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M2629,P1-M2628
14286,O1-P465,P1-P635,pipe,P1,200,100.000,0.510,0.510,0,0.412,0.585,1,0,3.420,5.230,5.230,DN200 (not steepened),,P1-M635,P1-M634
14288,O1-P1894,P1-P1469,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.123,1,0,1.930,1.990,1.990,DN200 (not steepened),,P1-M1469,P1-M1468
14291,O3-P3210,P1-P5229,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M5229,P1-M5228
14292,O1-P25,P1-P1167,pipe,P1,1100,100.000,0.075,0.112,1,0.750,0.887,0,0,11.620,11.060,11.620,Steepened up to 0.30 %,,P1-M1167,P1-M1166
14294,O3-P735,P1-P7078,pipe,P1,200,100.000,0.510,0.510,0,0.222,0.279,1,0,1.570,1.510,1.570,DN200 (not steepened),,P1-M7078,P1-M6685
14296,O2-P692,P1-P146,pipe,P1,1400,89.100,0.075,0.077,1,0.750,0.887,0,0,13.690,12.570,13.690,Steepened up to 0.30 %,,P1-M146,P1-M145
14298,O3-P2691,P1-P6446,pipe,P1,200,73.700,0.510,0.510,0,0.208,0.356,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6446,P1-M6445
14300,O3-P2556,P1-P6311,pipe,P1,200,144.600,0.510,0.510,0,0.104,0.220,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6311,P1-M6310
14305,O3-P327,P1-P6670,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.878,0,0,9.420,9.000,9.420,Steepened 0.30 to 0.50 %,,P1-M6670,P1-M6669
14311,O3-P2991,P1-P5010,pipe,P1,200,65.500,0.510,0.510,0,0.269,0.344,1,0,2.270,1.920,2.270,DN200 (not steepened),,P1-M5010,P1-M5009
14312,O2-P666,P1-P4556,pipe,P1,200,55.500,0.510,0.510,0,0.089,0.192,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M4556,P1-M4555
14313,O2-P1284,P1-P3841,pipe,P1,200,60.600,0.510,0.510,0,0.089,0.192,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M3841,P1-M3840
14317,O1-P2589,P1-P2164,pipe,P1,200,102.400,0.510,0.510,0,0.363,0.390,1,0,2.920,4.030,4.030,DN200 (not steepened),,P1-M2164,P1-M2163
14318,O3-P2849,P1-P4868,pipe,P1,1000,100.000,0.075,0.130,1,0.772,0.899,0,0,4.500,3.740,4.500,Steepened up to 0.30 %,,P1-M4868,P1-M4867
14321,O2-P981,P1-P3538,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.319,1,0,2.980,3.370,3.370,DN200 (not steepened),,P1-M3538,P1-M3484
14323,O1-P1318,P1-P2507,pipe,P1,200,100.000,0.510,0.510,0,0.073,0.126,1,0,1.600,1.790,1.790,DN200 (not steepened),,P1-M2507,P1-M2506
14335,O1-P98,P1-P1240,pipe,P1,250,100.000,0.375,0.511,1,0.759,0.811,0,0,3.870,4.140,4.140,Steepened 0.50 to 0.75 %,,P1-M1240,P1-M1239
14338,O1-P1831,P1-P1406,pipe,P1,200,94.200,0.510,0.510,0,0.274,0.277,1,0,4.750,5.160,5.160,DN200 (not steepened),,P1-M1406,P1-M1405
14340,O3-P2830,P1-P4849,pipe,P1,1000,100.000,0.075,0.130,1,0.783,0.912,0,0,4.420,4.670,4.670,Steepened up to 0.30 %,,P1-M4849,P1-M4848
14341,O1-P1810,P1-P1385,pipe,P1,200,100.000,0.510,0.510,0,0.412,0.458,1,0,5.580,5.900,5.900,DN200 (not steepened),,P1-M1385,P1-M1384
14343,O3-P2251,P1-P6006,pipe,P1,200,107.100,0.510,0.510,0,0.161,0.320,1,0,7.790,1.480,7.790,DN200 (not steepened),,P1-M6006,P1-M6005
14344,O1-P1146,P1-P2335,pipe,P1,200,126.100,0.510,0.510,0,0.155,0.155,1,0,1.970,2.180,2.180,DN200 (not steepened),,P1-M2335,P1-M2334
14345,O3-P1254,P1-P7602,pipe,P1,200,91.700,0.510,0.510,0,0.258,0.311,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7602,P1-M7601
14347,O1-P485,P1-P655,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M655,P1-M654
14349,O1-P565,P1-P735,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M735,P1-M734
14357,O3-P2475,P1-P6230,pipe,P1,200,100.000,0.510,0.510,0,0.394,0.639,1,0,5.680,5.620,5.680,DN200 (not steepened),,P1-M6230,P1-M6229
14358,O1-P504,P1-P674,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.348,1,0,1.600,1.920,1.920,DN200 (not steepened),,P1-M674,P1-M673
14359,O1-P1225,P1-P2414,pipe,P1,200,100.000,0.510,0.510,0,0.135,0.200,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2414,P1-M2413
14361,O3-P2944,P1-P4963,pipe,P1,200,80.400,0.510,0.510,0,0.131,0.166,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M4963,P1-M4962
14362,O2-P423,P1-P3221,pipe,P1,200,57.300,0.510,0.510,0,0.274,0.287,1,0,2.050,2.310,2.310,DN200 (not steepened),,P1-M3221,P1-M3220
14365,O1-P2184,P1-P1759,pipe,P1,200,73.600,0.510,0.510,0,0.210,0.278,1,0,1.890,2.010,2.010,DN200 (not steepened),,P1-M1759,P1-M1758
14372,O1-P196,P1-P366,pipe,P1,250,78.900,0.375,0.544,1,0.816,0.876,0,0,8.470,8.680,8.680,Steepened 0.50 to 0.75 %,,P1-M366,P1-M365
14377,O1-P2200,P1-P1775,pipe,P1,200,63.700,0.510,0.510,0,0.304,0.327,1,0,2.140,1.670,2.140,DN200 (not steepened),,P1-M1775,P1-M1774
14379,O1-P2301,P1-P1876,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.382,1,0,3.620,2.260,3.620,DN200 (not steepened),,P1-M1876,P1-M1875
14383,O1-P316,P1-P486,pipe,P1,200,81.400,0.510,0.510,0,0.087,0.184,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M486,P1-M485
14384,O3-P587,P1-P6930,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.575,1,0,3.120,3.250,3.250,DN200 (not steepened),,P1-M6930,P1-M6929
14387,O1-P1184,P1-P2373,pipe,P1,200,100.000,0.510,0.510,0,0.381,0.425,1,0,3.080,3.110,3.110,DN200 (not steepened),,P1-M2373,P1-M2372
14389,O3-P198,P1-P279,pipe,P1,200,100.000,0.510,0.510,0,0.427,0.605,1,0,3.790,4.200,4.200,DN200 (not steepened),,P1-M279,P1-M278
14390,O3-P357,P1-P6700,pipe,P1,200,100.000,0.510,0.510,0,0.422,0.485,1,0,3.840,3.310,3.840,DN200 (not steepened),,P1-M6700,P1-M6699
14396,O1-P720,P1-P890,pipe,P1,200,55.600,0.510,0.510,0,0.174,0.297,1,0,1.640,1.720,1.720,DN200 (not steepened),,P1-M890,P1-M889
14400,O1-P2171,P1-P1746,pipe,P1,200,93.700,0.510,0.510,0,0.317,0.355,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1746,P1-M1745
14403,O3-P334,P1-P6677,pipe,P1,200,60.200,0.510,0.510,0,0.638,0.724,1,0,6.370,7.110,7.110,DN200 (not steepened),,P1-M6677,P1-M6676
14405,O1-P787,P1-P957,pipe,P1,200,79.200,0.510,0.510,0,0.144,0.183,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M957,P1-M956
14410,O1-P1214,P1-P2403,pipe,P1,200,100.000,0.510,0.510,0,0.278,0.307,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M2403,P1-M2402
14413,O3-P2442,P1-P6197,pipe,P1,200,55.900,0.510,0.510,0,0.178,0.306,1,0,2.280,2.570,2.570,DN200 (not steepened),,P1-M6197,P1-M6196
14417,O3-P1143,P1-P7486,pipe,P1,200,81.500,0.510,0.510,0,0.350,0.419,1,0,2.710,2.770,2.770,DN200 (not steepened),,P1-M7486,P1-M7485
14420,O1-P418,P1-P588,pipe,P1,200,100.000,0.510,0.510,0,0.187,0.319,1,0,2.140,2.630,2.630,DN200 (not steepened),,P1-M588,P1-M587
14422,O1-P1324,P1-P2513,pipe,P1,200,82.600,0.510,0.510,0,0.127,0.154,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M2513,P1-M2505
14424,O3-P2228,P1-P5983,pipe,P1,200,100.000,0.510,0.510,0,0.123,0.259,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M5983,P1-M5982
14427,O2-P1547,P1-P4104,pipe,P1,200,53.900,0.510,0.510,0,0.454,0.572,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M4104,P1-M4103
14429,O1-P42,P1-P1184,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,8.010,8.260,8.260,Steepened up to 0.30 %,,P1-M1184,P1-M1183
14430,O2-P662,P1-P4552,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M4552,P1-M4551
14431,O3-P1431,P1-P5512,pipe,P1,355,100.000,0.270,0.646,1,0.751,1.078,0,0,6.200,6.450,6.450,Steepened 0.50 to 0.75 %,,P1-M5512,P1-M5511
14432,O3-P2253,P1-P6008,pipe,P1,250,79.000,0.375,0.375,0,0.541,0.702,1,0,4.360,4.460,4.460,"Above DN200, under 0.75 m/s",0.573,P1-M6008,P1-M6007
14435,O3-P2659,P1-P6414,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.328,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6414,P1-M6413
14436,O3-P3212,P1-P5231,pipe,P1,200,66.700,0.510,0.510,0,0.268,0.362,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M5231,P1-M5191
14443,O1-P1162,P1-P2351,pipe,P1,200,100.000,0.510,0.510,0,0.481,0.626,1,0,3.200,3.680,3.680,DN200 (not steepened),,P1-M2351,P1-M2350
14447,O2-P919,P1-P3476,pipe,P1,200,70.400,0.510,0.510,0,0.300,0.334,1,0,2.600,3.030,3.030,DN200 (not steepened),,P1-M3476,P1-M3475
14448,O3-P3204,P1-P5223,pipe,P1,1000,100.000,0.075,0.131,1,0.750,0.874,0,0,5.130,5.160,5.160,Steepened up to 0.30 %,,P1-M5223,P1-M5222
14449,O3-P588,P1-P6931,pipe,P1,200,100.000,0.510,0.510,0,0.399,0.575,1,0,3.540,3.120,3.540,DN200 (not steepened),,P1-M6931,P1-M6930
14452,O1-P2403,P1-P1978,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.205,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M1978,P1-M1977
14462,O3-P2528,P1-P6283,pipe,P1,200,78.800,0.510,0.510,0,0.244,0.390,1,0,2.660,2.540,2.660,DN200 (not steepened),,P1-M6283,P1-M6282
14466,O3-P694,P1-P7037,pipe,P1,200,100.000,0.510,0.510,0,0.245,0.337,1,0,1.740,2.150,2.150,DN200 (not steepened),,P1-M7037,P1-M7032
14468,O3-P2545,P1-P6300,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.355,1,0,1.780,1.630,1.780,DN200 (not steepened),,P1-M6300,P1-M6299
14469,O3-P1321,P1-P7664,pipe,P1,200,100.500,0.510,0.510,0,0.291,0.305,1,0,3.940,3.540,3.940,DN200 (not steepened),,P1-M7664,P1-M7654
14474,O1-P825,P1-P995,pipe,P1,200,102.500,0.510,0.510,0,0.471,0.613,1,0,6.200,6.120,6.200,DN200 (not steepened),,P1-M995,P1-M351
14481,O3-P238,P1-P6581,pipe,P1,200,66.800,0.510,0.510,0,0.377,0.384,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M6581,P1-M178
14482,O2-P633,P1-P4586,pipe,P1,200,104.900,0.510,0.510,0,0.613,0.651,1,0,3.790,3.680,3.790,DN200 (not steepened),,P1-M4586,P1-M4585
14485,O3-P571,P1-P6914,pipe,P1,200,79.700,0.510,0.510,0,0.467,0.625,1,0,4.700,4.620,4.700,DN200 (not steepened),,P1-M6914,P1-M6913
14488,O3-P1432,P1-P5513,pipe,P1,355,100.000,0.270,0.646,1,0.751,1.078,0,0,6.000,6.200,6.200,Steepened 0.50 to 0.75 %,,P1-M5513,P1-M5512
14490,O3-P1569,P1-P5593,pipe,P1,200,100.700,0.510,0.510,0,0.165,0.271,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M5593,P1-M5592
14496,O3-P3273,P1-P5292,pipe,P1,200,78.000,0.510,0.510,0,0.102,0.216,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M5292,P1-M5291
14497,O3-P801,P1-P7144,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.385,1,0,4.710,5.320,5.320,DN200 (not steepened),,P1-M7144,P1-M7143
14499,O2-P55,P1-P3428,pipe,P1,280,56.700,0.375,0.375,0,0.790,0.816,0,0,7.490,7.970,7.970,"Above DN200, 0.75 m/s as laid",,P1-M3428,P1-M3427
14500,O3-P1666,P1-P5690,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.288,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M5690,P1-M5689
14502,O3-P2003,P1-P5758,pipe,P1,250,111.100,0.375,0.375,0,0.507,0.757,1,0,4.470,5.100,5.100,"Above DN200, under 0.75 m/s",0.572,P1-M5758,P1-M5757
14503,O1-P543,P1-P713,pipe,P1,200,62.200,0.510,0.510,0,0.295,0.410,1,0,3.440,2.130,3.440,DN200 (not steepened),,P1-M713,P1-M623
14505,O3-P2796,P1-P6551,pipe,P1,200,68.000,0.510,0.510,0,0.114,0.241,1,0,3.230,1.480,3.230,DN200 (not steepened),,P1-M6551,P1-M6550
14509,O1-P1155,P1-P2344,pipe,P1,200,100.000,0.510,0.510,0,0.498,0.652,1,0,6.180,5.550,6.180,DN200 (not steepened),,P1-M2344,P1-M2343
14511,O3-P2819,P1-P4838,pipe,P1,1000,100.000,0.075,0.130,1,0.787,0.916,0,0,2.550,2.180,2.550,Steepened up to 0.30 %,,P1-M4838,P1-M4837
14522,O3-P2350,P1-P6105,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.288,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M6105,P1-M6092
14525,O1-P421,P1-P591,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.153,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M591,P1-M590
14526,O3-P2783,P1-P6538,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.403,1,0,4.530,4.110,4.530,DN200 (not steepened),,P1-M6538,P1-M6537
14532,O3-P3029,P1-P5048,pipe,P1,200,69.500,0.510,0.510,0,0.533,0.646,1,0,2.830,3.140,3.140,DN200 (not steepened),,P1-M5048,P1-M5047
14534,O3-P795,P1-P7138,pipe,P1,200,100.000,0.510,0.510,0,0.390,0.399,1,0,6.560,7.120,7.120,DN200 (not steepened),,P1-M7138,P1-M7137
14536,O3-P2968,P1-P4987,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.131,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4987,P1-M4984
14538,O2-P1276,P1-P3833,pipe,P1,200,115.400,0.510,0.510,0,0.290,0.432,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1-M3833,P1-M3832
14545,O1-P1506,P1-P78,pipe,P1,1600,83.500,0.075,0.075,0,0.824,0.942,0,0,4.550,4.710,4.710,"Above DN200, 0.75 m/s as laid",,P1-M78,P1-M77
14547,O1-P1682,P1-P2833,pipe,P1,200,70.500,0.510,0.510,0,0.396,0.406,1,0,2.400,3.090,3.090,DN200 (not steepened),,P1-M2833,P1-M2832
14556,O2-P1506,P1-P4063,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.314,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M4063,P1-M4052
14561,O3-P2938,P1-P4957,pipe,P1,200,100.000,0.510,0.510,0,0.145,0.229,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M4957,P1-M4956
14562,O3-P309,P1-P6652,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.879,0,0,7.120,6.730,7.120,Steepened 0.30 to 0.50 %,,P1-M6652,P1-M6651
14563,O3-P3247,P1-P5266,pipe,P1,200,60.200,0.510,0.510,0,0.131,0.166,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M5266,P1-M5265
14565,O1-P1271,P1-P2460,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.247,1,0,3.730,1.480,3.730,DN200 (not steepened),,P1-M2460,P1-M2459
14568,O3-P3143,P1-P5162,pipe,P1,1000,63.300,0.075,0.130,1,0.757,0.881,0,0,3.140,2.180,3.140,Steepened up to 0.30 %,,P1-M5162,P1-M5161
14575,O3-P3355,P1-P5374,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.268,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M5374,P1-M5373
14578,O3-P1052,P1-P7395,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.340,1,0,2.480,2.740,2.740,DN200 (not steepened),,P1-M7395,P1-M7394
14579,O3-P1642,P1-P5666,pipe,P1,200,66.000,0.510,0.510,0,0.282,0.469,1,0,2.110,3.430,3.430,DN200 (not steepened),,P1-M5666,P1-M5665
14581,O1-P1124,P1-P2313,pipe,P1,200,113.000,0.510,0.510,0,0.177,0.177,1,0,1.620,2.510,2.510,DN200 (not steepened),,P1-M2313,P1-M2312
14583,O1-P156,P1-P326,pipe,P1,450,53.400,0.205,0.324,1,0.751,0.878,0,0,11.850,13.020,13.020,Steepened 0.30 to 0.50 %,,P1-M326,P1-M325
14584,O3-P162,P1-P243,pipe,P1,250,100.000,0.375,0.616,1,0.752,0.877,0,0,8.740,9.030,9.030,Steepened 0.50 to 0.75 %,,P1-M243,P1-M242
14587,O3-P98,P1-P179,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,7.540,7.080,7.540,Steepened up to 0.30 %,,P1-M179,P1-M178
14588,O1-P135,P1-P305,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,15.280,15.830,15.830,Steepened up to 0.30 %,,P1-M305,P1-M304
14589,O1-P1371,P1-P2560,pipe,P1,200,100.000,0.510,0.510,0,0.077,0.165,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M2560,P1-M2559
14591,O1-P115,P1-P1257,pipe,P1,200,100.000,0.510,0.510,0,0.458,0.477,1,0,3.420,1.780,3.420,DN200 (not steepened),,P1-M1257,P1-M1256
14594,O1-P134,P1-P304,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,15.830,15.680,15.830,Steepened up to 0.30 %,,P1-M304,P1-M303
14599,O3-P1237,P1-P7580,pipe,P1,200,100.000,0.510,0.510,0,0.308,0.371,1,0,3.320,2.770,3.320,DN200 (not steepened),,P1-M7580,P1-M251
14602,O3-P1543,P1-P5567,pipe,P1,200,88.800,0.510,0.510,0,0.283,0.326,1,0,2.080,2.250,2.250,DN200 (not steepened),,P1-M5567,P1-M5566
14603,O1-P99,P1-P1241,pipe,P1,250,100.000,0.375,0.511,1,0.759,0.810,0,0,3.830,3.870,3.870,Steepened 0.50 to 0.75 %,,P1-M1241,P1-M1240
14605,O3-P226,P1-P6569,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M6569,P1-M6568
14608,O1-P674,P1-P844,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.241,1,0,1.480,2.840,2.840,DN200 (not steepened),,P1-M844,P1-M843
14609,O2-P132,P1-P2930,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.457,1,0,2.800,4.530,4.530,DN200 (not steepened),,P1-M2930,P1-M2929
14610,O3-P3010,P1-P5029,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.249,1,0,1.980,2.810,2.810,DN200 (not steepened),,P1-M5029,P1-M5026
14611,O1-P1809,P1-P1384,pipe,P1,200,100.000,0.510,0.510,0,0.413,0.461,1,0,5.900,6.260,6.260,DN200 (not steepened),,P1-M1384,P1-M1383
14612,O1-P187,P1-P357,pipe,P1,280,100.000,0.375,0.430,1,0.759,0.822,0,0,9.260,9.200,9.260,Steepened 0.30 to 0.50 %,,P1-M357,P1-M356
14618,O2-P1527,P1-P4080,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.300,1,0,2.510,1.480,2.510,DN200 (not steepened),,P1-M4080,P1-M4079
14619,O1-P145,P1-P315,pipe,P1,1000,100.000,0.075,0.136,1,0.795,0.938,0,0,14.210,15.610,15.610,Steepened up to 0.30 %,,P1-M315,P1-M314
14622,O3-P2688,P1-P6443,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.303,1,0,1.480,3.020,3.020,DN200 (not steepened),,P1-M6443,P1-M6442
14623,O1-P2216,P1-P1791,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M1791,P1-M1790
14625,O1-P709,P1-P879,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.477,1,0,4.200,4.390,4.390,DN200 (not steepened),,P1-M879,P1-M878
14626,O3-P1706,P1-P5710,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.197,1,0,1.940,1.650,1.940,DN200 (not steepened),,P1-M5710,P1-M5709
14627,O1-P559,P1-P729,pipe,P1,200,100.000,0.510,0.510,0,0.145,0.184,1,0,1.860,2.640,2.640,DN200 (not steepened),,P1-M729,P1-M728
14628,O3-P685,P1-P7028,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.245,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M7028,P1-M7027
14632,O3-P736,P1-P7079,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.211,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M7079,P1-M7078
14641,O3-P1734,P1-P5738,pipe,P1,200,100.000,0.510,0.510,0,0.201,0.371,1,0,2.170,2.860,2.860,DN200 (not steepened),,P1-M5738,P1-M5728
14643,O3-P1265,P1-P7608,pipe,P1,200,78.600,0.510,0.510,0,0.288,0.329,1,0,2.060,1.890,2.060,DN200 (not steepened),,P1-M7608,P1-M267
14651,O3-P612,P1-P6955,pipe,P1,200,102.900,0.510,0.510,0,0.205,0.327,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6955,P1-M6954
14655,O1-P2144,P1-P1719,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.154,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M1719,P1-M1718
14656,O3-P1727,P1-P5731,pipe,P1,200,100.000,0.510,0.510,0,0.145,0.299,1,0,2.440,2.550,2.550,DN200 (not steepened),,P1-M5731,P1-M5730
14657,O3-P711,P1-P7054,pipe,P1,200,100.000,0.510,0.510,0,0.347,0.380,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M7054,P1-M7053
14660,O1-P1862,P1-P1437,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.273,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M1437,P1-M1434
14661,O3-P2668,P1-P6423,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.262,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M6423,P1-M6422
14663,O3-P1318,P1-P7661,pipe,P1,200,84.100,0.510,0.510,0,0.216,0.319,1,0,3.170,2.500,3.170,DN200 (not steepened),,P1-M7661,P1-M7660
14667,O1-P1738,P1-P1313,pipe,P1,200,100.000,0.510,0.510,0,0.378,0.406,1,0,4.280,3.900,4.280,DN200 (not steepened),,P1-M1313,P1-M1312
14668,O3-P2393,P1-P6148,pipe,P1,200,77.000,0.510,0.510,0,0.311,0.448,1,0,5.150,5.080,5.150,DN200 (not steepened),,P1-M6148,P1-M6147
14669,O3-P1333,P1-P7676,pipe,P1,200,57.700,0.510,0.510,0,0.084,0.181,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M7676,P1-M7675
14672,O2-P1237,P1-P3794,pipe,P1,200,100.000,0.510,0.510,0,0.137,0.137,1,0,1.480,3.690,3.690,DN200 (not steepened),,P1-M3794,P1-M3793
14673,O1-P2005,P1-P1580,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.315,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M1580,P1-M1579
14674,O1-P2387,P1-P1962,pipe,P1,200,100.000,0.510,0.510,0,0.292,0.361,1,0,4.250,2.810,4.250,DN200 (not steepened),,P1-M1962,P1-M1961
14691,O1-P102,P1-P1244,pipe,P1,250,100.000,0.375,0.511,1,0.756,0.807,0,0,4.000,3.970,4.000,Steepened 0.50 to 0.75 %,,P1-M1244,P1-M1243
14692,O2-P1105,P1-P3662,pipe,P1,200,100.000,0.510,0.510,0,0.285,0.296,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M3662,P1-M3661
14693,O3-P2122,P1-P5877,pipe,P1,200,76.900,0.510,0.510,0,0.071,0.153,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M5877,P1-M5876
14702,O3-P3051,P1-P5070,pipe,P1,200,100.000,0.510,0.510,0,0.159,0.159,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M5070,P1-M5069
14707,O1-P766,P1-P936,pipe,P1,200,88.000,0.510,0.510,0,0.396,0.407,1,0,1.770,1.750,1.770,DN200 (not steepened),,P1-M936,P1-M935
14713,O3-P362,P1-P6705,pipe,P1,200,63.000,0.510,0.510,0,0.293,0.361,1,0,2.930,3.650,3.650,DN200 (not steepened),,P1-M6705,P1-M6704
14715,O3-P979,P1-P7322,pipe,P1,200,55.300,0.510,0.510,0,0.310,0.322,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M7322,P1-M7321
14718,O3-P3192,P1-P5211,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.233,1,0,6.820,1.480,6.820,DN200 (not steepened),,P1-M5211,P1-M5179
14731,O1-P2274,P1-P1849,pipe,P1,200,106.600,0.510,0.510,0,0.199,0.303,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M1849,P1-M1846
14736,O1-P1929,P1-P1504,pipe,P1,280,103.200,0.375,0.488,1,0.750,0.884,0,0,8.970,9.160,9.160,Steepened 0.30 to 0.50 %,,P1-M1504,P1-M1503
14740,O2-P1198,P1-P3755,pipe,P1,250,100.000,0.375,0.673,1,0.755,0.873,0,0,9.750,10.170,10.170,Steepened 0.50 to 0.75 %,,P1-M3755,P1-M3754
14744,O3-P76,P1-P157,pipe,P1,630,100.000,0.125,0.168,1,0.752,0.812,0,0,3.040,1.860,3.040,Steepened up to 0.30 %,,P1-M157,P1-M156
14749,O1-P638,P1-P808,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.230,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M808,P1-M807
14750,O2-P253,P1-P3051,pipe,P1,200,56.700,0.510,0.510,0,0.300,0.300,1,0,1.480,2.430,2.430,DN200 (not steepened),,P1-M3051,P1-M3050
14751,O2-P222,P1-P3020,pipe,P1,200,100.000,0.510,0.510,0,0.709,0.733,1,0,2.680,3.050,3.050,DN200 (not steepened),,P1-M3020,P1-M3019
14756,O3-P3062,P1-P5081,pipe,P1,200,100.000,0.510,0.510,0,0.429,0.463,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M5081,P1-M5045
14763,O1-P1285,P1-P2474,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.710,2.550,2.550,DN200 (not steepened),,P1-M2474,P1-M2359
14766,O1-P2010,P1-P1585,pipe,P1,200,51.600,0.510,0.510,0,0.114,0.241,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M1585,P1-M1584
14772,O3-P2995,P1-P5014,pipe,P1,200,112.100,0.510,0.510,0,0.257,0.286,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5014,P1-M5003
14778,O3-P356,P1-P6699,pipe,P1,200,71.500,0.510,0.510,0,0.422,0.485,1,0,3.310,3.850,3.850,DN200 (not steepened),,P1-M6699,P1-M6698
14784,O3-P3338,P1-P5357,pipe,P1,200,100.000,0.510,0.510,0,0.250,0.357,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M5357,P1-M5356
14785,O3-P2104,P1-P5859,pipe,P1,200,101.700,0.510,0.510,0,0.202,0.346,1,0,2.390,2.540,2.540,DN200 (not steepened),,P1-M5859,P1-M5845
14788,O3-P2514,P1-P6269,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.184,1,0,1.480,2.520,2.520,DN200 (not steepened),,P1-M6269,P1-M6268
14793,O3-P2640,P1-P6395,pipe,P1,200,66.000,0.510,0.510,0,0.299,0.414,1,0,2.340,1.970,2.340,DN200 (not steepened),,P1-M6395,P1-M6394
14796,O1-P101,P1-P1243,pipe,P1,250,100.000,0.375,0.511,1,0.758,0.808,0,0,3.970,3.820,3.970,Steepened 0.50 to 0.75 %,,P1-M1243,P1-M1242
14797,O1-P1604,P1-P2755,pipe,P1,200,66.800,0.510,0.510,0,0.026,0.026,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2755,P1-M2754
14798,O1-P1877,P1-P1452,pipe,P1,200,100.000,0.510,0.510,0,0.300,0.400,1,0,4.030,4.850,4.850,DN200 (not steepened),,P1-M1452,P1-M1451
14811,O3-P515,P1-P6858,pipe,P1,200,82.000,0.510,0.510,0,0.266,0.314,1,0,1.890,1.850,1.890,DN200 (not steepened),,P1-M6858,P1-M6857
14814,O3-P2766,P1-P6521,pipe,P1,200,100.000,0.510,0.510,0,0.213,0.291,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6521,P1-M6520
14817,O3-P2570,P1-P6325,pipe,P1,200,100.000,0.510,0.510,0,0.330,0.473,1,0,2.070,2.610,2.610,DN200 (not steepened),,P1-M6325,P1-M6324
14823,O1-P1645,P1-P2796,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,1.480,2.870,2.870,DN200 (not steepened),,P1-M2796,P1-M2795
14824,O3-P958,P1-P7301,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.343,1,0,2.330,3.790,3.790,DN200 (not steepened),,P1-M7301,P1-M7300
14827,O3-P2203,P1-P5958,pipe,P1,200,62.600,0.510,0.510,0,0.218,0.309,1,0,2.150,2.740,2.740,DN200 (not steepened),,P1-M5958,P1-M5933
