key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
9178,O9-P694,P4-P162,pipe,P4,500,98.800,0.155,0.318,1,0.751,0.906,0,0,10.640,10.150,10.640,Steepened 0.30 to 0.50 %,,P4-M162,P4-M161
993,O9-P2512,P4-P1439,pipe,P4,200,21.700,0.510,0.510,0,0.044,0.099,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1439,P4-M1438
9186,O9-P2238,P4-P1217,pipe,P4,200,65.100,0.510,0.510,0,0.200,0.209,1,0,1.690,1.870,1.870,DN200 (not steepened),,P4-M1217,P4-M1216
9195,O9-P2411,P4-P1338,pipe,P4,200,100.000,0.510,0.510,0,0.485,0.619,1,0,6.960,7.240,7.240,DN200 (not steepened),,P4-M1338,P4-M1337
1010,O9-P2050,P4-P1029,pipe,P4,200,21.900,0.510,0.510,0,0.622,0.665,1,0,7.250,7.310,7.310,DN200 (not steepened),,P4-M1029,P4-M1028
9206,O9-P2087,P4-P1066,pipe,P4,200,91.400,0.510,0.510,0,0.244,0.273,1,0,2.510,2.830,2.830,DN200 (not steepened),,P4-M1066,P4-M1065
1018,O9-P1902,P4-P881,pipe,P4,200,63.900,0.510,0.510,0,0.078,0.147,1,0,2.020,1.480,2.020,DN200 (not steepened),,P4-M881,P4-M880
9213,O9-P2560,P4-P1487,pipe,P4,200,99.000,0.510,0.510,0,0.129,0.156,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M1487,P4-M1351
1028,O9-P2605,P4-P1532,pipe,P4,200,77.900,0.510,0.510,0,0.151,0.219,1,0,3.630,4.010,4.010,DN200 (not steepened),,P4-M1532,P4-M1531
9231,O9-P1816,P4-P795,pipe,P4,200,97.000,0.510,0.510,0,0.159,0.189,1,0,2.040,2.860,2.860,DN200 (not steepened),,P4-M795,P4-M794
9232,O9-P2305,P4-P1277,pipe,P4,200,100.000,0.510,0.510,0,0.305,0.343,1,0,3.440,3.560,3.560,DN200 (not steepened),,P4-M1277,P4-M1276
1044,O9-P2197,P4-P1176,pipe,P4,200,66.900,0.510,0.510,0,0.053,0.115,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M1176,P4-M1175
1052,O9-P25,P4-P25,pipe,P4,560,22.400,0.155,0.273,1,0.754,0.866,0,0,13.590,13.510,13.590,Steepened up to 0.30 %,,P4-M25,P4-M24
1057,O9-P1093,P4-P493,pipe,P4,355,62.400,0.270,0.395,1,0.758,0.900,0,0,7.340,7.070,7.340,Steepened 0.30 to 0.50 %,,P4-M493,P4-M492
1061,O9-P2385,P4-P114,pipe,P4,200,22.500,0.510,0.510,0,0.365,0.410,1,0,3.530,3.640,3.640,DN200 (not steepened),,P4-M114,P4-M113
1064,O9-P1082,P4-P482,pipe,P4,200,99.800,0.510,0.510,0,0.030,0.030,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M482,P4-M481
9272,O9-P1950,P4-P929,pipe,P4,200,99.100,0.510,0.510,0,0.098,0.194,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M929,P4-M29
9276,O9-P2337,P4-P66,pipe,P4,250,57.300,0.375,0.437,1,0.750,0.775,0,0,12.750,12.570,12.750,Steepened 0.30 to 0.50 %,,P4-M66,P4-M65
1093,O9-P1942,P4-P921,pipe,P4,200,62.900,0.510,0.510,0,0.056,0.108,1,0,2.150,2.090,2.150,DN200 (not steepened),,P4-M921,P4-M920
9294,O9-P2155,P4-P1134,pipe,P4,200,92.200,0.510,0.510,0,0.048,0.100,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1134,P4-M1131
9296,O9-P1790,P4-P769,pipe,P4,200,107.600,0.510,0.510,0,0.184,0.344,1,0,3.610,2.630,3.610,DN200 (not steepened),,P4-M769,P4-M768
1115,O9-P844,P4-P244,pipe,P4,200,61.200,0.510,0.510,0,0.128,0.147,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4-M244,P4-M243
9309,O9-P2380,P4-P109,pipe,P4,200,36.900,0.510,0.510,0,0.413,0.467,1,0,7.200,5.770,7.200,DN200 (not steepened),,P4-M109,P4-M108
9312,O9-P2379,P4-P108,pipe,P4,200,97.200,0.510,0.510,0,0.414,0.471,1,0,5.770,3.700,5.770,DN200 (not steepened),,P4-M108,P4-M107
1152,O9-P2603,P4-P1530,pipe,P4,200,23.400,0.510,0.510,0,0.260,0.301,1,0,3.920,3.870,3.920,DN200 (not steepened),,P4-M1530,P4-M1529
9352,O9-P2260,P4-P1239,pipe,P4,200,99.300,0.510,0.510,0,0.363,0.410,1,0,2.920,3.200,3.200,DN200 (not steepened),,P4-M1239,P4-M1238
9353,O9-P722,P4-P190,pipe,P4,500,67.900,0.155,0.347,1,0.750,0.916,0,0,7.900,7.750,7.900,Steepened 0.30 to 0.50 %,,P4-M190,P4-M189
1168,O9-P895,P4-P295,pipe,P4,200,72.400,0.510,0.510,0,0.283,0.286,1,0,4.270,4.200,4.270,DN200 (not steepened),,P4-M295,P4-M285
1171,O9-P2313,P4-P1292,pipe,P4,200,56.800,0.510,0.510,0,0.128,0.145,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M1292,P4-M1291
9370,O9-P2544,P4-P1471,pipe,P4,200,101.700,0.510,0.510,0,0.126,0.131,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M1471,P4-M1468
9380,O9-P2345,P4-P74,pipe,P4,250,103.600,0.375,0.483,1,0.752,0.777,0,0,12.720,12.510,12.720,Steepened 0.30 to 0.50 %,,P4-M74,P4-M73
1191,O9-P2258,P4-P1237,pipe,P4,200,64.000,0.510,0.510,0,0.374,0.419,1,0,3.540,3.230,3.540,DN200 (not steepened),,P4-M1237,P4-M1236
1202,O9-P1354,P4-P754,pipe,P4,200,57.900,0.510,0.510,0,0.063,0.128,1,0,2.080,2.350,2.350,DN200 (not steepened),,P4-M754,P4-M753
9394,O9-P2126,P4-P1105,pipe,P4,200,100.000,0.510,0.510,0,0.201,0.216,1,0,1.870,1.940,1.940,DN200 (not steepened),,P4-M1105,P4-M1104
1226,O9-P1796,P4-P775,pipe,P4,200,62.000,0.510,0.510,0,0.036,0.073,1,0,1.480,3.100,3.100,DN200 (not steepened),,P4-M775,P4-M774
9435,O9-P2125,P4-P1104,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.222,1,0,1.940,1.910,1.940,DN200 (not steepened),,P4-M1104,P4-M1103
1257,O9-P2467,P4-P1394,pipe,P4,200,62.200,0.510,0.510,0,0.127,0.144,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4-M1394,P4-M1393
1271,O9-P1827,P4-P806,pipe,P4,200,61.900,0.510,0.510,0,0.036,0.072,1,0,1.480,2.320,2.320,DN200 (not steepened),,P4-M806,P4-M805
1272,O9-P1831,P4-P810,pipe,P4,200,61.900,0.510,0.510,0,0.040,0.083,1,0,1.480,2.750,2.750,DN200 (not steepened),,P4-M810,P4-M809
1277,O9-P1783,P4-P762,pipe,P4,200,63.900,0.510,0.510,0,0.304,0.481,1,0,5.760,5.690,5.760,DN200 (not steepened),,P4-M762,P4-M7
1280,O9-P2566,P4-P1493,pipe,P4,200,54.600,0.510,0.510,0,0.032,0.062,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M1493,P4-M1492
9483,O9-P2049,P4-P1028,pipe,P4,200,100.000,0.510,0.510,0,0.622,0.666,1,0,7.310,7.060,7.310,DN200 (not steepened),,P4-M1028,P4-M1027
1298,O9-P2167,P4-P1146,pipe,P4,200,104.500,0.510,0.510,0,0.200,0.207,1,0,1.480,2.030,2.030,DN200 (not steepened),,P4-M1146,P4-M1145
17684,O9-P2509,P4-P1436,pipe,P4,200,136.000,0.510,0.510,0,0.132,0.166,1,0,1.870,2.470,2.470,DN200 (not steepened),,P4-M1436,P4-M1427
1317,O9-P2672,P4-P1599,pipe,P4,200,66.100,0.510,0.510,0,0.357,0.357,1,0,1.540,1.730,1.730,DN200 (not steepened),,P4-M1599,P4-M1598
1323,O9-P2668,P4-P1595,pipe,P4,200,67.600,0.510,0.510,0,0.423,0.425,1,0,2.580,2.940,2.940,DN200 (not steepened),,P4-M1595,P4-M1594
9520,O9-P2120,P4-P1099,pipe,P4,200,100.000,0.510,0.510,0,0.280,0.299,1,0,2.110,2.170,2.170,DN200 (not steepened),,P4-M1099,P4-M1098
9523,O9-P2142,P4-P1121,pipe,P4,200,100.000,0.510,0.510,0,0.298,0.305,1,0,1.510,1.550,1.550,DN200 (not steepened),,P4-M1121,P4-M1120
17727,O9-P1274,P4-P674,pipe,P4,200,79.500,0.510,0.510,0,0.102,0.203,1,0,2.060,2.100,2.100,DN200 (not steepened),,P4-M674,P4-M664
9536,O9-P1223,P4-P623,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.091,1,0,1.810,2.060,2.060,DN200 (not steepened),,P4-M623,P4-M622
17728,O9-P1275,P4-P675,pipe,P4,200,86.500,0.510,0.510,0,0.095,0.190,1,0,1.970,2.060,2.060,DN200 (not steepened),,P4-M675,P4-M674
17729,O9-P1276,P4-P676,pipe,P4,200,96.900,0.510,0.510,0,0.087,0.174,1,0,1.540,1.970,1.970,DN200 (not steepened),,P4-M676,P4-M675
17730,O9-P1161,P4-P561,pipe,P4,200,70.400,0.510,0.510,0,0.077,0.148,1,0,1.680,1.760,1.760,DN200 (not steepened),,P4-M561,P4-M560
17731,O9-P1162,P4-P562,pipe,P4,200,71.200,0.510,0.510,0,0.070,0.133,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M562,P4-M561
17732,O9-P2169,P4-P1148,pipe,P4,200,56.000,0.510,0.510,0,0.118,0.236,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1148,P4-M998
17733,O9-P2170,P4-P1149,pipe,P4,200,57.500,0.510,0.510,0,0.117,0.236,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4-M1149,P4-M1148
17734,O9-P2079,P4-P1058,pipe,P4,200,79.300,0.510,0.510,0,0.375,0.408,1,0,3.680,3.910,3.910,DN200 (not steepened),,P4-M1058,P4-M1057
17735,O9-P2078,P4-P1057,pipe,P4,200,65.100,0.510,0.510,0,0.377,0.411,1,0,3.910,4.430,4.430,DN200 (not steepened),,P4-M1057,P4-M1056
17736,O9-P2027,P4-P1006,pipe,P4,200,70.500,0.510,0.510,0,0.674,0.718,1,0,10.650,10.620,10.650,DN200 (not steepened),,P4-M1006,P4-M1005
17737,O9-P2028,P4-P1007,pipe,P4,200,64.100,0.510,0.510,0,0.674,0.718,1,0,10.650,10.650,10.650,DN200 (not steepened),,P4-M1007,P4-M1006
9547,O9-P2609,P4-P1536,pipe,P4,200,59.800,0.510,0.510,0,0.099,0.187,1,0,3.110,3.200,3.200,DN200 (not steepened),,P4-M1536,P4-M1535
17738,O9-P2217,P4-P1196,pipe,P4,200,77.400,0.510,0.510,0,0.069,0.142,1,0,1.580,1.650,1.650,DN200 (not steepened),,P4-M1196,P4-M1193
17739,O9-P2218,P4-P1197,pipe,P4,200,92.700,0.510,0.510,0,0.049,0.100,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M1197,P4-M1196
17754,O9-P888,P4-P288,pipe,P4,200,44.000,0.510,0.510,0,0.268,0.278,1,0,5.560,6.440,6.440,DN200 (not steepened),,P4-M288,P4-M287
9563,O9-P2690,P4-P1617,pipe,P4,200,100.000,0.510,0.510,0,0.265,0.265,1,0,1.770,1.830,1.830,DN200 (not steepened),,P4-M1617,P4-M1616
17755,O9-P889,P4-P289,pipe,P4,200,56.400,0.510,0.510,0,0.267,0.277,1,0,5.100,5.560,5.560,DN200 (not steepened),,P4-M289,P4-M288
17756,O9-P963,P4-P363,pipe,P4,200,83.300,0.510,0.510,0,0.065,0.124,1,0,1.650,1.640,1.650,DN200 (not steepened),,P4-M363,P4-M362
17757,O9-P962,P4-P362,pipe,P4,200,19.100,0.510,0.510,0,0.091,0.179,1,0,1.640,1.600,1.640,DN200 (not steepened),,P4-M362,P4-M361
9568,O9-P1246,P4-P646,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.088,1,0,1.740,1.930,1.930,DN200 (not steepened),,P4-M646,P4-M645
17764,O9-P1150,P4-P550,pipe,P4,200,91.400,0.510,0.510,0,0.143,0.207,1,0,2.190,2.490,2.490,DN200 (not steepened),,P4-M550,P4-M549
17765,O9-P1221,P4-P621,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M621,P4-M550
1392,O9-P2354,P4-P83,pipe,P4,250,56.300,0.375,0.486,1,0.750,0.775,0,0,11.360,11.330,11.360,Steepened 0.30 to 0.50 %,,P4-M83,P4-M82
1395,O9-P1943,P4-P922,pipe,P4,200,60.000,0.510,0.510,0,0.048,0.094,1,0,2.420,2.150,2.420,DN200 (not steepened),,P4-M922,P4-M921
1399,O9-P2427,P4-P1354,pipe,P4,200,70.700,0.510,0.510,0,0.104,0.184,1,0,4.000,2.710,4.000,DN200 (not steepened),,P4-M1354,P4-M1353
17786,O9-P1091,P4-P491,pipe,P4,355,72.600,0.270,0.395,1,0.758,0.900,0,0,6.620,6.770,6.770,Steepened 0.30 to 0.50 %,,P4-M491,P4-M490
17787,O9-P1090,P4-P490,pipe,P4,355,77.300,0.270,0.384,1,0.750,0.890,0,0,6.770,6.250,6.770,Steepened 0.30 to 0.50 %,,P4-M490,P4-M489
1419,O9-P2453,P4-P1380,pipe,P4,200,26.000,0.510,0.510,0,0.094,0.188,1,0,2.360,2.550,2.550,DN200 (not steepened),,P4-M1380,P4-M1379
9614,O9-P1083,P4-P483,pipe,P4,355,114.600,0.270,0.384,1,0.752,0.892,0,0,6.270,6.490,6.490,Steepened 0.30 to 0.50 %,,P4-M483,P4-M190
9622,O9-P890,P4-P290,pipe,P4,200,105.000,0.510,0.510,0,0.183,0.190,1,0,4.160,5.100,5.100,DN200 (not steepened),,P4-M290,P4-M289
9624,O9-P2216,P4-P1195,pipe,P4,200,101.500,0.510,0.510,0,0.286,0.293,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1195,P4-M1194
9652,O9-P2373,P4-P102,pipe,P4,200,100.000,0.510,0.510,0,0.454,0.582,1,0,3.290,3.630,3.630,DN200 (not steepened),,P4-M102,P4-M101
9656,O9-P2163,P4-P1142,pipe,P4,200,90.700,0.510,0.510,0,0.303,0.314,1,0,2.540,2.350,2.540,DN200 (not steepened),,P4-M1142,P4-M1064
1467,O9-P2060,P4-P1039,pipe,P4,200,60.300,0.510,0.510,0,0.575,0.608,1,0,6.370,6.260,6.370,DN200 (not steepened),,P4-M1039,P4-M1038
9663,O9-P2104,P4-P1083,pipe,P4,200,100.000,0.510,0.510,0,0.217,0.234,1,0,1.520,1.580,1.580,DN200 (not steepened),,P4-M1083,P4-M1082
9675,O9-P874,P4-P274,pipe,P4,200,106.200,0.510,0.510,0,0.329,0.359,1,0,5.760,5.040,5.760,DN200 (not steepened),,P4-M274,P4-M273
1487,O9-P2724,P4-P1651,pipe,P4,200,69.900,0.510,0.510,0,0.330,0.330,1,0,2.160,2.150,2.160,DN200 (not steepened),,P4-M1651,P4-M1650
1488,O9-P2715,P4-P1642,pipe,P4,200,57.500,0.510,0.510,0,0.463,0.463,1,0,4.210,4.590,4.590,DN200 (not steepened),,P4-M1642,P4-M1641
9686,O9-P5,P4-P5,pipe,P4,800,100.000,0.085,0.191,1,0.750,0.883,0,0,10.150,10.100,10.150,Steepened up to 0.30 %,,P4-M5,P4-M4
1502,O9-P2386,P4-P115,pipe,P4,200,66.900,0.510,0.510,0,0.344,0.381,1,0,3.250,3.530,3.530,DN200 (not steepened),,P4-M115,P4-M114
1503,O9-P2134,P4-P1113,pipe,P4,200,63.100,0.510,0.510,0,0.356,0.379,1,0,2.210,2.360,2.360,DN200 (not steepened),,P4-M1113,P4-M1112
1504,O9-P702,P4-P170,pipe,P4,500,26.900,0.155,0.338,1,0.755,0.919,0,0,9.330,9.330,9.330,Steepened 0.30 to 0.50 %,,P4-M170,P4-M169
9699,O9-P2434,P4-P1361,pipe,P4,200,76.900,0.510,0.510,0,0.027,0.027,1,0,1.480,3.470,3.470,DN200 (not steepened),,P4-M1361,P4-M1360
9713,O9-P2374,P4-P103,pipe,P4,200,100.000,0.510,0.510,0,0.454,0.582,1,0,3.250,3.290,3.290,DN200 (not steepened),,P4-M103,P4-M102
1525,O9-P2184,P4-P1163,pipe,P4,200,80.400,0.510,0.510,0,0.090,0.187,1,0,2.100,1.480,2.100,DN200 (not steepened),,P4-M1163,P4-M1162
1527,O9-P2362,P4-P91,pipe,P4,200,97.500,0.510,0.510,0,0.572,0.634,1,0,5.470,5.440,5.470,DN200 (not steepened),,P4-M91,P4-M90
9719,O9-P2729,P4-P1656,pipe,P4,200,69.400,0.510,0.510,0,0.354,0.354,1,0,2.010,2.080,2.080,DN200 (not steepened),,P4-M1656,P4-M1655
9749,O9-P689,P4-P157,pipe,P4,500,57.700,0.155,0.318,1,0.758,0.911,0,0,10.130,10.080,10.130,Steepened 0.30 to 0.50 %,,P4-M157,P4-M156
1564,O9-P2256,P4-P1235,pipe,P4,200,62.200,0.510,0.510,0,0.378,0.421,1,0,3.860,4.200,4.200,DN200 (not steepened),,P4-M1235,P4-M1037
1576,O9-P2334,P4-P63,pipe,P4,280,59.800,0.375,0.392,1,0.750,0.791,0,0,12.740,12.430,12.740,Steepened 0.30 to 0.50 %,,P4-M63,P4-M62
9773,O9-P2229,P4-P1208,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.208,1,0,1.700,1.850,1.850,DN200 (not steepened),,P4-M1208,P4-M1207
1584,O9-P2493,P4-P1420,pipe,P4,200,72.100,0.510,0.510,0,0.080,0.172,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4-M1420,P4-M1419
9784,O9-P2118,P4-P1097,pipe,P4,200,100.000,0.510,0.510,0,0.306,0.322,1,0,2.250,2.290,2.290,DN200 (not steepened),,P4-M1097,P4-M1096
9791,O9-P242,P4-P127,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.316,1,0,2.680,3.810,3.810,DN200 (not steepened),,P4-M127,P4-M126
1600,O9-P1189,P4-P589,pipe,P4,200,45.700,0.510,0.510,0,0.289,0.298,1,0,1.780,1.830,1.830,DN200 (not steepened),,P4-M589,P4-M588
1603,O9-P2761,P4-P1688,pipe,P4,200,65.600,0.510,0.510,0,0.138,0.218,1,0,1.980,2.740,2.740,DN200 (not steepened),,P4-M1688,P4-M1687
18000,O9-P2449,P4-P1376,pipe,P4,200,46.600,0.510,0.510,0,0.053,0.109,1,0,1.490,1.530,1.530,DN200 (not steepened),,P4-M1376,P4-M1375
18001,O9-P2448,P4-P1375,pipe,P4,200,53.400,0.510,0.510,0,0.058,0.116,1,0,1.530,2.000,2.000,DN200 (not steepened),,P4-M1375,P4-M1374
18002,O9-P709,P4-P177,pipe,P4,500,97.300,0.155,0.339,1,0.750,0.916,0,0,8.810,9.030,9.030,Steepened 0.30 to 0.50 %,,P4-M177,P4-M176
1619,O9-P1344,P4-P742,pipe,P4,200,60.500,0.510,0.510,0,0.057,0.123,1,0,1.480,3.500,3.500,DN200 (not steepened),,P4-M742,P4-M739
18003,O9-P710,P4-P178,pipe,P4,500,54.600,0.155,0.342,1,0.752,0.919,0,0,8.850,8.810,8.850,Steepened 0.30 to 0.50 %,,P4-M178,P4-M177
18004,O9-P2546,P4-P1473,pipe,P4,200,64.100,0.510,0.510,0,0.270,0.319,1,0,2.160,2.630,2.630,DN200 (not steepened),,P4-M1473,P4-M1472
18005,O9-P2547,P4-P1474,pipe,P4,200,72.700,0.510,0.510,0,0.261,0.314,1,0,2.120,2.160,2.160,DN200 (not steepened),,P4-M1474,P4-M1473
18006,O9-P2415,P4-P1342,pipe,P4,200,68.500,0.510,0.510,0,0.382,0.430,1,0,4.740,4.260,4.740,DN200 (not steepened),,P4-M1342,P4-M1341
18007,O9-P2416,P4-P1343,pipe,P4,200,74.700,0.510,0.510,0,0.382,0.429,1,0,4.820,4.740,4.820,DN200 (not steepened),,P4-M1343,P4-M1342
1634,O9-P2261,P4-P1240,pipe,P4,200,28.600,0.510,0.510,0,0.347,0.399,1,0,2.900,2.920,2.920,DN200 (not steepened),,P4-M1240,P4-M1239
9834,O9-P2230,P4-P1209,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.144,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1209,P4-M1208
1649,O9-P1003,P4-P403,pipe,P4,200,70.500,0.510,0.510,0,0.068,0.139,1,0,1.660,1.790,1.790,DN200 (not steepened),,P4-M403,P4-M392
1650,O9-P2074,P4-P1053,pipe,P4,200,62.500,0.510,0.510,0,0.466,0.559,1,0,4.720,4.850,4.850,DN200 (not steepened),,P4-M1053,P4-M1052
9850,O9-P2558,P4-P1485,pipe,P4,200,99.900,0.510,0.510,0,0.128,0.144,1,0,1.480,3.910,3.910,DN200 (not steepened),,P4-M1485,P4-M1347
1677,O9-P2264,P4-P1243,pipe,P4,200,29.100,0.510,0.510,0,0.283,0.366,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1243,P4-M1242
9875,O9-P1343,P4-P744,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.118,1,0,2.890,1.480,2.890,DN200 (not steepened),,P4-M744,P4-M743
9878,O9-P2111,P4-P1090,pipe,P4,200,100.000,0.510,0.510,0,0.345,0.368,1,0,2.340,2.490,2.490,DN200 (not steepened),,P4-M1090,P4-M1054
1689,O9-P1143,P4-P543,pipe,P4,200,66.800,0.510,0.510,0,0.222,0.332,1,0,2.790,3.020,3.020,DN200 (not steepened),,P4-M543,P4-M542
9900,O9-P2504,P4-P1431,pipe,P4,200,100.000,0.510,0.510,0,0.125,0.125,1,0,1.480,2.260,2.260,DN200 (not steepened),,P4-M1431,P4-M1430
9904,O9-P2119,P4-P1098,pipe,P4,200,100.000,0.510,0.510,0,0.296,0.313,1,0,2.170,2.250,2.250,DN200 (not steepened),,P4-M1098,P4-M1097
9915,O9-P891,P4-P291,pipe,P4,200,98.900,0.510,0.510,0,0.059,0.091,1,0,1.950,4.160,4.160,DN200 (not steepened),,P4-M291,P4-M290
1734,O9-P848,P4-P248,pipe,P4,200,77.100,0.510,0.510,0,0.184,0.203,1,0,3.000,3.420,3.420,DN200 (not steepened),,P4-M248,P4-M247
9937,O9-P2203,P4-P1182,pipe,P4,200,100.000,0.510,0.510,0,0.218,0.245,1,0,2.120,2.090,2.120,DN200 (not steepened),,P4-M1182,P4-M1181
9940,O9-P2107,P4-P1086,pipe,P4,200,96.600,0.510,0.510,0,0.201,0.215,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4-M1086,P4-M1085
1749,O9-P2549,P4-P1476,pipe,P4,200,60.600,0.510,0.510,0,0.237,0.288,1,0,1.670,1.840,1.840,DN200 (not steepened),,P4-M1476,P4-M1475
1751,O9-P2688,P4-P1615,pipe,P4,200,62.800,0.510,0.510,0,0.372,0.372,1,0,2.120,1.890,2.120,DN200 (not steepened),,P4-M1615,P4-M1614
1752,O9-P2722,P4-P1649,pipe,P4,200,61.100,0.510,0.510,0,0.390,0.390,1,0,1.710,1.690,1.710,DN200 (not steepened),,P4-M1649,P4-M1648
9948,O9-P2589,P4-P1516,pipe,P4,200,100.000,0.510,0.510,0,0.231,0.233,1,0,2.240,2.830,2.830,DN200 (not steepened),,P4-M1516,P4-M1515
1759,O9-P2644,P4-P1571,pipe,P4,200,64.100,0.510,0.510,0,0.059,0.122,1,0,1.790,1.980,1.980,DN200 (not steepened),,P4-M1571,P4-M1570
1761,O9-P2577,P4-P1504,pipe,P4,200,41.800,0.510,0.510,0,0.349,0.361,1,0,2.820,2.960,2.960,DN200 (not steepened),,P4-M1504,P4-M1503
1762,O9-P1171,P4-P571,pipe,P4,200,66.100,0.510,0.510,0,0.044,0.092,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M571,P4-M557
9956,O9-P866,P4-P266,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.430,1,0,7.950,7.890,7.950,DN200 (not steepened),,P4-M266,P4-M265
1766,O9-P2631,P4-P1558,pipe,P4,200,78.100,0.510,0.510,0,0.040,0.079,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M1558,P4-M1557
9968,O9-P2213,P4-P1192,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.321,1,0,1.820,1.760,1.820,DN200 (not steepened),,P4-M1192,P4-M1191
9976,O9-P868,P4-P268,pipe,P4,200,100.000,0.510,0.510,0,0.406,0.427,1,0,8.010,7.730,8.010,DN200 (not steepened),,P4-M268,P4-M267
9978,O9-P8,P4-P8,pipe,P4,560,100.000,0.155,0.273,1,0.757,0.869,0,0,10.760,10.640,10.760,Steepened up to 0.30 %,,P4-M8,P4-M7
10012,O9-P2233,P4-P1212,pipe,P4,200,95.700,0.510,0.510,0,0.127,0.136,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1212,P4-M1203
18208,O9-P2772,P4-P1699,pipe,P4,200,24.000,0.510,0.510,0,0.352,0.409,1,0,3.620,3.650,3.650,DN200 (not steepened),,P4-M1699,P4-M107
18209,O9-P2378,P4-P107,pipe,P4,200,76.200,0.510,0.510,0,0.453,0.580,1,0,3.700,3.810,3.810,DN200 (not steepened),,P4-M107,P4-M106
1827,O9-P2692,P4-P1619,pipe,P4,200,57.200,0.510,0.510,0,0.273,0.287,1,0,7.580,6.820,7.580,DN200 (not steepened),,P4-M1619,P4-M1594
10021,O9-P2140,P4-P1119,pipe,P4,200,100.000,0.510,0.510,0,0.309,0.321,1,0,1.620,1.730,1.730,DN200 (not steepened),,P4-M1119,P4-M1118
18214,O9-P2414,P4-P1341,pipe,P4,200,69.800,0.510,0.510,0,0.385,0.432,1,0,4.260,4.320,4.320,DN200 (not steepened),,P4-M1341,P4-M1340
18215,O9-P2528,P4-P1455,pipe,P4,200,258.700,0.510,0.510,0,0.362,0.405,1,0,5.250,4.820,5.250,DN200 (not steepened),,P4-M1455,P4-M1343
18216,O9-P2489,P4-P1416,pipe,P4,200,94.600,0.510,0.510,0,0.200,0.349,1,0,2.600,2.410,2.600,DN200 (not steepened),,P4-M1416,P4-M1415
18217,O9-P2488,P4-P1415,pipe,P4,200,80.200,0.510,0.510,0,0.261,0.365,1,0,2.410,2.250,2.410,DN200 (not steepened),,P4-M1415,P4-M1414
18218,O9-P2487,P4-P1414,pipe,P4,200,84.200,0.510,0.510,0,0.272,0.389,1,0,2.250,2.240,2.250,DN200 (not steepened),,P4-M1414,P4-M1413
18219,O9-P2486,P4-P1413,pipe,P4,200,55.600,0.510,0.510,0,0.311,0.406,1,0,2.240,2.570,2.570,DN200 (not steepened),,P4-M1413,P4-M1412
18220,O9-P2485,P4-P1412,pipe,P4,200,61.100,0.510,0.510,0,0.320,0.415,1,0,2.570,3.330,3.330,DN200 (not steepened),,P4-M1412,P4-M1411
18221,O9-P2484,P4-P1411,pipe,P4,200,80.500,0.510,0.510,0,0.337,0.427,1,0,3.330,3.340,3.340,DN200 (not steepened),,P4-M1411,P4-M1410
18222,O9-P2527,P4-P1454,pipe,P4,200,53.100,0.510,0.510,0,0.215,0.231,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1454,P4-M1409
18223,O9-P2482,P4-P1409,pipe,P4,200,29.700,0.510,0.510,0,0.360,0.445,1,0,3.360,3.480,3.480,DN200 (not steepened),,P4-M1409,P4-M1408
18224,O9-P2483,P4-P1410,pipe,P4,200,86.100,0.510,0.510,0,0.344,0.436,1,0,3.340,3.360,3.360,DN200 (not steepened),,P4-M1410,P4-M1409
18225,O9-P2500,P4-P1427,pipe,P4,200,81.900,0.510,0.510,0,0.204,0.231,1,0,2.470,2.470,2.470,DN200 (not steepened),,P4-M1427,P4-M1426
18226,O9-P2499,P4-P1426,pipe,P4,200,142.300,0.510,0.510,0,0.244,0.268,1,0,2.470,2.580,2.580,DN200 (not steepened),,P4-M1426,P4-M1425
18230,O9-P2505,P4-P1432,pipe,P4,200,102.900,0.510,0.510,0,0.048,0.082,1,0,2.120,2.600,2.600,DN200 (not steepened),,P4-M1432,P4-M1423
1848,O9-P2179,P4-P1158,pipe,P4,200,74.100,0.510,0.510,0,0.158,0.309,1,0,2.510,2.380,2.510,DN200 (not steepened),,P4-M1158,P4-M1157
1859,O9-P2198,P4-P1177,pipe,P4,200,96.100,0.510,0.510,0,0.275,0.311,1,0,3.310,4.640,4.640,DN200 (not steepened),,P4-M1177,P4-M1009
18284,O9-P1323,P4-P723,pipe,P4,200,108.500,0.510,0.510,0,0.212,0.319,1,0,2.870,2.840,2.870,DN200 (not steepened),,P4-M723,P4-M722
18285,O9-P1329,P4-P737,pipe,P4,200,50.700,0.510,0.510,0,0.155,0.216,1,0,3.270,2.780,3.270,DN200 (not steepened),,P4-M737,P4-M736
18286,O9-P1336,P4-P727,pipe,P4,200,58.900,0.510,0.510,0,0.161,0.247,1,0,3.270,3.270,3.270,DN200 (not steepened),,P4-M727,P4-M726
18287,O9-P1244,P4-P644,pipe,P4,200,65.300,0.510,0.510,0,0.040,0.083,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M644,P4-M643
10096,O9-P900,P4-P300,pipe,P4,200,71.300,0.510,0.510,0,0.180,0.182,1,0,1.480,3.260,3.260,DN200 (not steepened),,P4-M300,P4-M286
1905,O9-P22,P4-P22,pipe,P4,560,63.800,0.155,0.273,1,0.755,0.867,0,0,12.660,12.610,12.660,Steepened up to 0.30 %,,P4-M22,P4-M21
18288,O9-P1249,P4-P649,pipe,P4,200,100.000,0.510,0.510,0,0.203,0.356,1,0,4.220,4.140,4.220,DN200 (not steepened),,P4-M649,P4-M648
18289,O9-P1248,P4-P648,pipe,P4,200,90.600,0.510,0.510,0,0.204,0.358,1,0,4.140,4.280,4.280,DN200 (not steepened),,P4-M648,P4-M198
18290,O9-P1272,P4-P672,pipe,P4,200,21.400,0.510,0.510,0,0.054,0.115,1,0,1.500,1.750,1.750,DN200 (not steepened),,P4-M672,P4-M663
18291,O9-P1264,P4-P664,pipe,P4,200,58.400,0.510,0.510,0,0.142,0.271,1,0,2.550,2.460,2.550,DN200 (not steepened),,P4-M664,P4-M663
1910,O9-P1801,P4-P780,pipe,P4,200,83.400,0.510,0.510,0,0.184,0.348,1,0,3.740,2.020,3.740,DN200 (not steepened),,P4-M780,P4-M779
18292,O9-P1263,P4-P663,pipe,P4,200,103.200,0.510,0.510,0,0.148,0.282,1,0,2.460,2.770,2.770,DN200 (not steepened),,P4-M663,P4-M650
18293,O9-P1278,P4-P678,pipe,P4,200,105.700,0.510,0.510,0,0.066,0.132,1,0,1.600,1.560,1.600,DN200 (not steepened),,P4-M678,P4-M677
18294,O9-P1277,P4-P677,pipe,P4,200,87.000,0.510,0.510,0,0.076,0.153,1,0,1.560,1.540,1.560,DN200 (not steepened),,P4-M677,P4-M676
18295,O9-P1195,P4-P595,pipe,P4,200,40.600,0.510,0.510,0,0.020,0.020,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M595,P4-M536
18296,O9-P1115,P4-P515,pipe,P4,355,100.900,0.270,0.395,1,0.758,0.899,0,0,7.210,8.110,8.110,Steepened 0.30 to 0.50 %,,P4-M515,P4-M514
18297,O9-P1350,P4-P750,pipe,P4,200,98.900,0.510,0.510,0,0.139,0.192,1,0,3.470,3.590,3.590,DN200 (not steepened),,P4-M750,P4-M749
10109,O9-P1118,P4-P518,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,6.630,6.390,6.630,Steepened 0.30 to 0.50 %,,P4-M518,P4-M517
18298,O9-P1351,P4-P751,pipe,P4,200,92.600,0.510,0.510,0,0.084,0.163,1,0,3.420,3.470,3.470,DN200 (not steepened),,P4-M751,P4-M750
18299,O9-P1352,P4-P752,pipe,P4,200,88.300,0.510,0.510,0,0.076,0.148,1,0,2.830,3.420,3.420,DN200 (not steepened),,P4-M752,P4-M751
10114,O9-P11,P4-P11,pipe,P4,560,100.000,0.155,0.273,1,0.756,0.869,0,0,11.150,11.280,11.280,Steepened up to 0.30 %,,P4-M11,P4-M10
10115,O9-P863,P4-P263,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.430,1,0,7.780,7.140,7.780,DN200 (not steepened),,P4-M263,P4-M262
1928,O9-P1002,P4-P402,pipe,P4,200,63.900,0.510,0.510,0,0.044,0.092,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M402,P4-M401
10129,O9-P1114,P4-P514,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,8.110,8.530,8.530,Steepened 0.30 to 0.50 %,,P4-M514,P4-M513
10132,O9-P725,P4-P193,pipe,P4,250,72.700,0.375,0.375,0,0.526,0.676,1,0,7.740,7.720,7.740,"Above DN200, under 0.75 m/s",0.555,P4-M193,P4-M192
1950,O9-P2563,P4-P1490,pipe,P4,200,62.400,0.510,0.510,0,0.072,0.139,1,0,1.480,5.950,5.950,DN200 (not steepened),,P4-M1490,P4-M1357
18336,O9-P2572,P4-P1499,pipe,P4,200,100.000,0.510,0.510,0,0.388,0.402,1,0,3.920,4.130,4.130,DN200 (not steepened),,P4-M1499,P4-M1498
18338,O9-P2428,P4-P1355,pipe,P4,200,77.300,0.510,0.510,0,0.103,0.183,1,0,5.780,4.000,5.780,DN200 (not steepened),,P4-M1355,P4-M1354
10161,O9-P1126,P4-P526,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,7.750,7.060,7.750,Steepened 0.30 to 0.50 %,,P4-M526,P4-M525
10179,O9-P1119,P4-P519,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,6.330,6.630,6.630,Steepened 0.30 to 0.50 %,,P4-M519,P4-M518
1994,O9-P2561,P4-P1488,pipe,P4,200,70.500,0.510,0.510,0,0.160,0.174,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M1488,P4-M1353
10187,O9-P862,P4-P262,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.430,1,0,7.140,6.960,7.140,DN200 (not steepened),,P4-M262,P4-M261
10210,O9-P1103,P4-P503,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,6.690,7.290,7.290,Steepened 0.30 to 0.50 %,,P4-M503,P4-M502
2027,O9-P1832,P4-P811,pipe,P4,200,33.700,0.510,0.510,0,0.019,0.019,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M811,P4-M15
10224,O9-P1120,P4-P520,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,6.070,6.330,6.330,Steepened 0.30 to 0.50 %,,P4-M520,P4-M519
18421,O9-P2042,P4-P1021,pipe,P4,200,81.700,0.510,0.510,0,0.630,0.674,1,0,7.830,7.950,7.950,DN200 (not steepened),,P4-M1021,P4-M1020
18422,O9-P2041,P4-P1020,pipe,P4,200,88.600,0.510,0.510,0,0.630,0.674,1,0,7.950,8.000,8.000,DN200 (not steepened),,P4-M1020,P4-M1019
18423,O9-P2040,P4-P1019,pipe,P4,200,74.100,0.510,0.510,0,0.630,0.675,1,0,8.000,7.860,8.000,DN200 (not steepened),,P4-M1019,P4-M1018
18424,O9-P2039,P4-P1018,pipe,P4,200,61.800,0.510,0.510,0,0.630,0.675,1,0,7.860,7.710,7.860,DN200 (not steepened),,P4-M1018,P4-M1017
18425,O9-P2038,P4-P1017,pipe,P4,200,65.600,0.510,0.510,0,0.630,0.675,1,0,7.710,8.160,8.160,DN200 (not steepened),,P4-M1017,P4-M1016
18426,O9-P2243,P4-P1222,pipe,P4,200,111.300,0.510,0.510,0,0.161,0.164,1,0,1.690,1.900,1.900,DN200 (not steepened),,P4-M1222,P4-M1221
18427,O9-P2242,P4-P1221,pipe,P4,200,94.900,0.510,0.510,0,0.162,0.164,1,0,1.900,1.930,1.930,DN200 (not steepened),,P4-M1221,P4-M1220
18428,O9-P2232,P4-P1211,pipe,P4,200,84.600,0.510,0.510,0,0.128,0.144,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1211,P4-M1210
18429,O9-P2048,P4-P1027,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.666,1,0,7.060,7.270,7.270,DN200 (not steepened),,P4-M1027,P4-M1026
18430,O9-P2047,P4-P1026,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.666,1,0,7.270,7.480,7.480,DN200 (not steepened),,P4-M1026,P4-M1025
18431,O9-P2046,P4-P1025,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.666,1,0,7.480,7.690,7.690,DN200 (not steepened),,P4-M1025,P4-M1024
18432,O9-P2045,P4-P1024,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.666,1,0,7.690,7.900,7.900,DN200 (not steepened),,P4-M1024,P4-M1023
18433,O9-P2044,P4-P1023,pipe,P4,200,84.200,0.510,0.510,0,0.622,0.666,1,0,7.900,8.110,8.110,DN200 (not steepened),,P4-M1023,P4-M1022
18434,O9-P2206,P4-P1185,pipe,P4,200,55.300,0.510,0.510,0,0.357,0.373,1,0,1.900,3.730,3.730,DN200 (not steepened),,P4-M1185,P4-M1014
2051,O9-P1945,P4-P924,pipe,P4,200,62.200,0.510,0.510,0,0.137,0.191,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M924,P4-M879
18435,O9-P2035,P4-P1014,pipe,P4,200,44.800,0.510,0.510,0,0.668,0.709,1,0,10.310,14.660,14.660,DN200 (not steepened),,P4-M1014,P4-M1013
18436,O9-P2036,P4-P1015,pipe,P4,200,89.200,0.510,0.510,0,0.650,0.694,1,0,9.690,10.310,10.310,DN200 (not steepened),,P4-M1015,P4-M1014
18437,O9-P2413,P4-P1340,pipe,P4,200,45.300,0.510,0.510,0,0.485,0.618,1,0,6.270,6.370,6.370,DN200 (not steepened),,P4-M1340,P4-M1339
2055,O9-P1203,P4-P603,pipe,P4,200,82.500,0.510,0.510,0,0.085,0.176,1,0,2.310,3.200,3.200,DN200 (not steepened),,P4-M603,P4-M597
18438,O9-P2407,P4-P1334,pipe,P4,200,80.500,0.510,0.510,0,0.486,0.621,1,0,8.020,8.240,8.240,DN200 (not steepened),,P4-M1334,P4-M1333
18439,O9-P2403,P4-P1330,pipe,P4,200,100.100,0.510,0.510,0,0.491,0.631,1,0,7.480,7.130,7.480,DN200 (not steepened),,P4-M1330,P4-M1329
18440,O9-P2402,P4-P1329,pipe,P4,200,100.100,0.510,0.510,0,0.491,0.631,1,0,7.130,6.790,7.130,DN200 (not steepened),,P4-M1329,P4-M1328
18441,O9-P2447,P4-P1374,pipe,P4,200,77.900,0.510,0.510,0,0.064,0.123,1,0,2.000,2.180,2.180,DN200 (not steepened),,P4-M1374,P4-M1330
18442,O9-P2344,P4-P73,pipe,P4,250,79.000,0.375,0.483,1,0.752,0.777,0,0,12.510,12.440,12.510,Steepened 0.30 to 0.50 %,,P4-M73,P4-M72
18443,O9-P2596,P4-P1523,pipe,P4,200,71.100,0.510,0.510,0,0.365,0.385,1,0,4.950,5.340,5.340,DN200 (not steepened),,P4-M1523,P4-M72
18444,O9-P2600,P4-P1527,pipe,P4,200,167.200,0.510,0.510,0,0.338,0.363,1,0,4.340,4.570,4.570,DN200 (not steepened),,P4-M1527,P4-M1526
10255,O9-P1110,P4-P510,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,8.720,8.170,8.720,Steepened 0.30 to 0.50 %,,P4-M510,P4-M509
18445,O9-P61,P4-P1311,pipe,P4,315,189.800,0.270,0.625,1,0.750,0.982,0,0,5.190,6.770,6.770,Steepened 0.50 to 0.75 %,,P4-M1311,P4-M60
2065,O9-P1359,P4-P759,pipe,P4,200,61.900,0.510,0.510,0,0.076,0.158,1,0,1.730,2.080,2.080,DN200 (not steepened),,P4-M759,P4-M758
10257,O9-P2058,P4-P1037,pipe,P4,200,61.500,0.510,0.510,0,0.609,0.653,1,0,6.230,6.540,6.540,DN200 (not steepened),,P4-M1037,P4-M1036
2067,O9-P254,P4-P139,pipe,P4,200,34.200,0.510,0.510,0,0.307,0.307,1,0,1.840,1.620,1.840,DN200 (not steepened),,P4-M139,P4-M138
18452,O9-P71,P4-P1321,pipe,P4,315,105.100,0.270,0.625,1,0.750,0.982,0,0,1.580,1.910,1.910,Steepened 0.50 to 0.75 %,,P4-M1321,P4-M1320
10261,O9-P2112,P4-P1091,pipe,P4,200,100.000,0.510,0.510,0,0.339,0.362,1,0,2.110,2.340,2.340,DN200 (not steepened),,P4-M1091,P4-M1090
18453,O9-P70,P4-P1320,pipe,P4,315,105.100,0.270,0.625,1,0.750,0.982,0,0,1.910,2.240,2.240,Steepened 0.50 to 0.75 %,,P4-M1320,P4-M1319
18454,O9-P69,P4-P1319,pipe,P4,315,105.100,0.270,0.625,1,0.750,0.982,0,0,2.240,2.570,2.570,Steepened 0.50 to 0.75 %,,P4-M1319,P4-M1318
18455,O9-P68,P4-P1318,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,2.570,2.940,2.940,Steepened 0.50 to 0.75 %,,P4-M1318,P4-M1317
18456,O9-P67,P4-P1317,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,2.940,3.320,3.320,Steepened 0.50 to 0.75 %,,P4-M1317,P4-M1316
18457,O9-P66,P4-P1316,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,3.320,3.690,3.690,Steepened 0.50 to 0.75 %,,P4-M1316,P4-M1315
18458,O9-P65,P4-P1315,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,3.690,4.070,4.070,Steepened 0.50 to 0.75 %,,P4-M1315,P4-M1314
18459,O9-P64,P4-P1314,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,4.070,4.440,4.440,Steepened 0.50 to 0.75 %,,P4-M1314,P4-M1313
18460,O9-P63,P4-P1313,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,4.440,4.820,4.820,Steepened 0.50 to 0.75 %,,P4-M1313,P4-M1312
10270,O9-P2228,P4-P1207,pipe,P4,200,100.000,0.510,0.510,0,0.278,0.292,1,0,1.850,2.140,2.140,DN200 (not steepened),,P4-M1207,P4-M1206
18461,O9-P62,P4-P1312,pipe,P4,315,113.700,0.270,0.625,1,0.750,0.982,0,0,4.820,5.190,5.190,Steepened 0.50 to 0.75 %,,P4-M1312,P4-M1311
2080,O9-P2529,P4-P1456,pipe,P4,200,86.700,0.510,0.510,0,0.362,0.405,1,0,6.410,5.250,6.410,DN200 (not steepened),,P4-M1456,P4-M1455
18462,O9-P60,P4-P60,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,12.540,12.860,12.860,Steepened 0.30 to 0.50 %,,P4-M60,P4-M59
18463,O9-P59,P4-P59,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,12.860,13.170,13.170,Steepened 0.30 to 0.50 %,,P4-M59,P4-M58
2083,O9-P1853,P4-P832,pipe,P4,200,68.700,0.510,0.510,0,0.048,0.094,1,0,3.210,1.480,3.210,DN200 (not steepened),,P4-M832,P4-M820
2084,O9-P1174,P4-P574,pipe,P4,200,69.300,0.510,0.510,0,0.026,0.026,1,0,1.480,2.620,2.620,DN200 (not steepened),,P4-M574,P4-M573
18464,O9-P58,P4-P58,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,13.170,13.490,13.490,Steepened 0.30 to 0.50 %,,P4-M58,P4-M57
18465,O9-P57,P4-P57,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,13.490,13.810,13.810,Steepened 0.30 to 0.50 %,,P4-M57,P4-M56
18466,O9-P56,P4-P56,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,13.810,14.120,14.120,Steepened 0.30 to 0.50 %,,P4-M56,P4-M55
18467,O9-P55,P4-P55,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,14.120,14.440,14.440,Steepened 0.30 to 0.50 %,,P4-M55,P4-M54
18468,O9-P54,P4-P54,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,14.440,14.760,14.760,Steepened 0.30 to 0.50 %,,P4-M54,P4-M53
18469,O9-P53,P4-P53,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,14.760,15.080,15.080,Steepened 0.30 to 0.50 %,,P4-M53,P4-M52
18470,O9-P52,P4-P52,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,15.080,15.390,15.390,Steepened 0.30 to 0.50 %,,P4-M52,P4-M51
18471,O9-P51,P4-P51,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,15.390,15.710,15.710,Steepened 0.30 to 0.50 %,,P4-M51,P4-M50
18472,O9-P50,P4-P50,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,15.710,16.030,16.030,Steepened 0.30 to 0.50 %,,P4-M50,P4-M49
18473,O9-P49,P4-P49,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,16.030,16.340,16.340,Steepened 0.30 to 0.50 %,,P4-M49,P4-M48
18474,O9-P48,P4-P48,pipe,P4,500,96.000,0.155,0.330,1,0.750,0.874,0,0,16.340,14.880,16.340,Steepened 0.30 to 0.50 %,,P4-M48,P4-M47
10288,O9-P2117,P4-P1096,pipe,P4,200,100.000,0.510,0.510,0,0.311,0.328,1,0,2.290,2.240,2.290,DN200 (not steepened),,P4-M1096,P4-M1095
10313,O9-P3,P4-P3,pipe,P4,800,100.000,0.085,0.191,1,0.750,0.883,0,0,9.470,9.440,9.470,Steepened up to 0.30 %,,P4-M3,P4-M2
2122,O9-P2368,P4-P97,pipe,P4,200,64.800,0.510,0.510,0,0.563,0.625,1,0,3.780,4.350,4.350,DN200 (not steepened),,P4-M97,P4-M96
10314,O9-P2103,P4-P1082,pipe,P4,200,100.000,0.510,0.510,0,0.230,0.248,1,0,1.580,1.650,1.650,DN200 (not steepened),,P4-M1082,P4-M1081
10316,O9-P1112,P4-P512,pipe,P4,355,72.800,0.270,0.395,1,0.758,0.899,0,0,9.150,9.170,9.170,Steepened 0.30 to 0.50 %,,P4-M512,P4-M511
10331,O9-P160,P4-P144,pipe,P4,315,100.000,0.270,0.460,1,0.750,0.855,0,0,2.630,3.100,3.100,Steepened 0.30 to 0.50 %,,P4-M144,P4-M143
2148,O9-P2519,P4-P1446,pipe,P4,200,35.100,0.510,0.510,0,0.163,0.194,1,0,1.820,1.920,1.920,DN200 (not steepened),,P4-M1446,P4-M1445
2151,O9-P1166,P4-P566,pipe,P4,200,82.000,0.510,0.510,0,0.083,0.166,1,0,2.070,2.660,2.660,DN200 (not steepened),,P4-M566,P4-M555
10345,O9-P1127,P4-P527,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,8.760,7.750,8.760,Steepened 0.30 to 0.50 %,,P4-M527,P4-M526
2154,O9-P1190,P4-P590,pipe,P4,200,66.600,0.510,0.510,0,0.288,0.298,1,0,1.680,1.780,1.780,DN200 (not steepened),,P4-M590,P4-M589
10348,O9-P2059,P4-P1038,pipe,P4,200,66.200,0.510,0.510,0,0.575,0.609,1,0,6.260,6.230,6.260,DN200 (not steepened),,P4-M1038,P4-M1037
10355,O9-P1123,P4-P523,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.899,0,0,6.910,6.020,6.910,Steepened 0.30 to 0.50 %,,P4-M523,P4-M522
10356,O9-P2666,P4-P1593,pipe,P4,200,100.000,0.510,0.510,0,0.452,0.456,1,0,7.320,7.730,7.730,DN200 (not steepened),,P4-M1593,P4-M1592
2167,O9-P2582,P4-P1509,pipe,P4,200,82.400,0.510,0.510,0,0.315,0.318,1,0,1.680,1.670,1.680,DN200 (not steepened),,P4-M1509,P4-M1508
18557,O9-P960,P4-P360,pipe,P4,200,95.700,0.510,0.510,0,0.152,0.235,1,0,2.720,2.890,2.890,DN200 (not steepened),,P4-M360,P4-M359
18558,O9-P707,P4-P175,pipe,P4,500,32.500,0.155,0.338,1,0.750,0.916,0,0,9.060,9.190,9.190,Steepened 0.30 to 0.50 %,,P4-M175,P4-M174
18559,O9-P958,P4-P358,pipe,P4,200,67.500,0.510,0.510,0,0.125,0.129,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4-M358,P4-M175
18560,O9-P708,P4-P176,pipe,P4,500,53.200,0.155,0.338,1,0.750,0.916,0,0,9.030,9.060,9.060,Steepened 0.30 to 0.50 %,,P4-M176,P4-M175
18561,O9-P938,P4-P338,pipe,P4,200,60.800,0.510,0.510,0,0.261,0.275,1,0,3.500,3.740,3.740,DN200 (not steepened),,P4-M338,P4-M337
18562,O9-P1039,P4-P439,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.383,1,0,3.400,3.650,3.650,DN200 (not steepened),,P4-M439,P4-M438
2179,O9-P2468,P4-P1395,pipe,P4,200,35.500,0.510,0.510,0,0.108,0.115,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4-M1395,P4-M1392
18563,O9-P1038,P4-P438,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.383,1,0,3.650,3.900,3.900,DN200 (not steepened),,P4-M438,P4-M437
18564,O9-P1037,P4-P437,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.383,1,0,3.900,4.140,4.140,DN200 (not steepened),,P4-M437,P4-M436
10374,O9-P847,P4-P247,pipe,P4,200,100.000,0.510,0.510,0,0.250,0.263,1,0,3.420,4.450,4.450,DN200 (not steepened),,P4-M247,P4-M246
18565,O9-P1036,P4-P436,pipe,P4,200,103.200,0.510,0.510,0,0.316,0.383,1,0,4.140,4.390,4.390,DN200 (not steepened),,P4-M436,P4-M435
18566,O9-P1035,P4-P435,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.384,1,0,4.390,4.630,4.630,DN200 (not steepened),,P4-M435,P4-M434
2185,O9-P2068,P4-P1047,pipe,P4,200,95.100,0.510,0.510,0,0.293,0.314,1,0,4.420,4.840,4.840,DN200 (not steepened),,P4-M1047,P4-M1046
2186,O9-P2138,P4-P1117,pipe,P4,200,70.200,0.510,0.510,0,0.314,0.329,1,0,1.760,1.840,1.840,DN200 (not steepened),,P4-M1117,P4-M1116
18567,O9-P1034,P4-P434,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.384,1,0,4.630,4.880,4.880,DN200 (not steepened),,P4-M434,P4-M433
18568,O9-P1033,P4-P433,pipe,P4,200,103.200,0.510,0.510,0,0.317,0.384,1,0,4.880,5.130,5.130,DN200 (not steepened),,P4-M433,P4-M185
18569,O9-P717,P4-P185,pipe,P4,500,103.200,0.155,0.342,1,0.750,0.916,0,0,8.170,8.240,8.240,Steepened 0.30 to 0.50 %,,P4-M185,P4-M184
18570,O9-P1349,P4-P749,pipe,P4,200,91.800,0.510,0.510,0,0.142,0.199,1,0,3.590,3.990,3.990,DN200 (not steepened),,P4-M749,P4-M748
18571,O9-P1348,P4-P748,pipe,P4,200,126.300,0.510,0.510,0,0.159,0.256,1,0,3.990,4.430,4.430,DN200 (not steepened),,P4-M748,P4-M747
18572,O9-P1347,P4-P747,pipe,P4,200,83.000,0.510,0.510,0,0.160,0.256,1,0,4.430,4.940,4.940,DN200 (not steepened),,P4-M747,P4-M746
18573,O9-P1346,P4-P746,pipe,P4,200,95.500,0.510,0.510,0,0.160,0.256,1,0,4.940,4.750,4.940,DN200 (not steepened),,P4-M746,P4-M745
2194,O9-P934,P4-P334,pipe,P4,200,64.800,0.510,0.510,0,0.306,0.321,1,0,5.350,4.900,5.350,DN200 (not steepened),,P4-M334,P4-M170
18574,O9-P1345,P4-P745,pipe,P4,200,132.900,0.510,0.510,0,0.161,0.257,1,0,4.750,5.100,5.100,DN200 (not steepened),,P4-M745,P4-M213
18575,O9-P745,P4-P213,pipe,P4,200,116.800,0.510,0.510,0,0.583,0.729,1,0,5.100,5.010,5.100,DN200 (not steepened),,P4-M213,P4-M212
18576,O9-P746,P4-P214,pipe,P4,200,71.700,0.510,0.510,0,0.581,0.726,1,0,4.340,4.360,4.360,DN200 (not steepened),,P4-M214,P4-M213
10390,O9-P864,P4-P264,pipe,P4,200,100.000,0.510,0.510,0,0.409,0.430,1,0,7.920,7.780,7.920,DN200 (not steepened),,P4-M264,P4-M263
18577,O9-P1233,P4-P633,pipe,P4,200,107.900,0.510,0.510,0,0.110,0.213,1,0,2.520,2.450,2.520,DN200 (not steepened),,P4-M633,P4-M632
18578,O9-P724,P4-P192,pipe,P4,250,41.200,0.375,0.375,0,0.526,0.677,1,0,7.720,7.670,7.720,"Above DN200, under 0.75 m/s",0.555,P4-M192,P4-M191
18579,O9-P723,P4-P191,pipe,P4,250,45.900,0.375,0.375,0,0.526,0.677,1,0,7.670,7.680,7.680,"Above DN200, under 0.75 m/s",0.555,P4-M191,P4-M190
18580,O9-P721,P4-P189,pipe,P4,500,90.900,0.155,0.347,1,0.750,0.916,0,0,7.750,7.850,7.850,Steepened 0.30 to 0.50 %,,P4-M189,P4-M188
18581,O9-P720,P4-P188,pipe,P4,500,90.900,0.155,0.347,1,0.750,0.916,0,0,7.850,7.960,7.960,Steepened 0.30 to 0.50 %,,P4-M188,P4-M187
10396,O9-P1245,P4-P645,pipe,P4,200,100.000,0.510,0.510,0,0.062,0.116,1,0,1.930,2.980,2.980,DN200 (not steepened),,P4-M645,P4-M196
2205,O9-P2250,P4-P1229,pipe,P4,200,35.700,0.510,0.510,0,0.041,0.090,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4-M1229,P4-M1228
10398,O9-P1222,P4-P622,pipe,P4,200,127.500,0.510,0.510,0,0.070,0.135,1,0,2.060,2.980,2.980,DN200 (not steepened),,P4-M622,P4-M192
18582,O9-P719,P4-P187,pipe,P4,500,90.900,0.155,0.347,1,0.750,0.916,0,0,7.960,8.060,8.060,Steepened 0.30 to 0.50 %,,P4-M187,P4-M186
18583,O9-P718,P4-P186,pipe,P4,500,90.900,0.155,0.347,1,0.750,0.916,0,0,8.060,8.170,8.170,Steepened 0.30 to 0.50 %,,P4-M186,P4-M185
18584,O9-P1156,P4-P556,pipe,P4,200,55.200,0.510,0.510,0,0.249,0.289,1,0,4.650,3.530,4.650,DN200 (not steepened),,P4-M556,P4-M555
18585,O9-P1172,P4-P572,pipe,P4,200,89.300,0.510,0.510,0,0.042,0.084,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M572,P4-M489
18587,O9-P762,P4-P230,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M230,P4-M229
18588,O9-P761,P4-P229,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,1.700,1.920,1.920,DN200 (not steepened),,P4-M229,P4-M228
18589,O9-P760,P4-P228,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,1.920,2.150,2.150,DN200 (not steepened),,P4-M228,P4-M227
18590,O9-P759,P4-P227,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,2.150,2.370,2.370,DN200 (not steepened),,P4-M227,P4-M226
18591,O9-P758,P4-P226,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,2.370,2.590,2.590,DN200 (not steepened),,P4-M226,P4-M225
2216,O9-P842,P4-P242,pipe,P4,200,35.900,0.510,0.510,0,0.222,0.236,1,0,1.700,2.040,2.040,DN200 (not steepened),,P4-M242,P4-M241
18592,O9-P757,P4-P225,pipe,P4,200,97.500,0.510,0.510,0,0.580,0.725,1,0,2.590,2.810,2.810,DN200 (not steepened),,P4-M225,P4-M224
18593,O9-P756,P4-P224,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.725,1,0,2.810,3.040,3.040,DN200 (not steepened),,P4-M224,P4-M223
18594,O9-P755,P4-P223,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.725,1,0,3.040,3.260,3.260,DN200 (not steepened),,P4-M223,P4-M222
18595,O9-P754,P4-P222,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.725,1,0,3.260,3.480,3.480,DN200 (not steepened),,P4-M222,P4-M221
18596,O9-P753,P4-P221,pipe,P4,200,107.800,0.510,0.510,0,0.581,0.725,1,0,3.480,3.110,3.480,DN200 (not steepened),,P4-M221,P4-M220
18597,O9-P752,P4-P220,pipe,P4,200,87.200,0.510,0.510,0,0.581,0.725,1,0,3.110,3.930,3.930,DN200 (not steepened),,P4-M220,P4-M219
18598,O9-P751,P4-P219,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.725,1,0,3.930,4.150,4.150,DN200 (not steepened),,P4-M219,P4-M218
18599,O9-P750,P4-P218,pipe,P4,200,97.500,0.510,0.510,0,0.581,0.725,1,0,4.150,4.370,4.370,DN200 (not steepened),,P4-M218,P4-M217
2231,O9-P2696,P4-P1623,pipe,P4,200,65.700,0.510,0.510,0,0.070,0.138,1,0,5.370,5.510,5.510,DN200 (not steepened),,P4-M1623,P4-M1622
10435,O9-P2382,P4-P111,pipe,P4,200,100.000,0.510,0.510,0,0.389,0.440,1,0,4.310,5.730,5.730,DN200 (not steepened),,P4-M111,P4-M110
10441,O9-P2098,P4-P1077,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.340,1,0,1.690,1.560,1.690,DN200 (not steepened),,P4-M1077,P4-M1076
2250,O9-P2389,P4-P118,pipe,P4,200,36.400,0.510,0.510,0,0.274,0.333,1,0,2.910,2.990,2.990,DN200 (not steepened),,P4-M118,P4-M117
10457,O9-P1125,P4-P525,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,7.060,6.590,7.060,Steepened 0.30 to 0.50 %,,P4-M525,P4-M524
10465,O9-P894,P4-P294,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.460,1.480,2.460,DN200 (not steepened),,P4-M294,P4-M293
10466,O9-P27,P4-P27,pipe,P4,560,59.600,0.155,0.273,1,0.754,0.866,0,0,13.760,13.620,13.760,Steepened up to 0.30 %,,P4-M27,P4-M26
10468,O9-P2383,P4-P112,pipe,P4,200,100.000,0.510,0.510,0,0.380,0.423,1,0,3.900,4.310,4.310,DN200 (not steepened),,P4-M112,P4-M111
10470,O9-P2669,P4-P1596,pipe,P4,200,57.400,0.510,0.510,0,0.420,0.421,1,0,2.290,2.580,2.580,DN200 (not steepened),,P4-M1596,P4-M1595
10490,O9-P2681,P4-P1608,pipe,P4,200,83.300,0.510,0.510,0,0.276,0.279,1,0,1.880,2.320,2.320,DN200 (not steepened),,P4-M1608,P4-M1607
2299,O9-P2004,P4-P983,pipe,P4,200,90.400,0.510,0.510,0,0.099,0.193,1,0,2.580,1.480,2.580,DN200 (not steepened),,P4-M983,P4-M945
2328,O9-P2017,P4-P996,pipe,P4,200,92.600,0.510,0.510,0,0.676,0.729,1,0,12.720,12.960,12.960,DN200 (not steepened),,P4-M996,P4-M995
2338,O9-P1306,P4-P706,pipe,P4,200,84.000,0.510,0.510,0,0.081,0.156,1,0,2.430,3.450,3.450,DN200 (not steepened),,P4-M706,P4-M705
2342,O9-P2193,P4-P1172,pipe,P4,200,79.300,0.510,0.510,0,0.089,0.184,1,0,3.450,1.480,3.450,DN200 (not steepened),,P4-M1172,P4-M1171
10535,O9-P37,P4-P37,pipe,P4,560,100.000,0.155,0.273,1,0.753,0.863,0,0,15.380,15.320,15.380,Steepened up to 0.30 %,,P4-M37,P4-M36
10541,O9-P2116,P4-P1095,pipe,P4,200,100.000,0.510,0.510,0,0.311,0.331,1,0,2.240,2.290,2.290,DN200 (not steepened),,P4-M1095,P4-M1094
2362,O9-P1206,P4-P606,pipe,P4,200,37.300,0.510,0.510,0,0.029,0.061,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M606,P4-M539
2366,O9-P2093,P4-P1072,pipe,P4,200,66.100,0.510,0.510,0,0.353,0.373,1,0,1.790,1.910,1.910,DN200 (not steepened),,P4-M1072,P4-M1071
10560,O9-P1139,P4-P539,pipe,P4,200,117.800,0.510,0.510,0,0.224,0.333,1,0,3.440,3.680,3.680,DN200 (not steepened),,P4-M539,P4-M538
2372,O9-P1303,P4-P703,pipe,P4,200,65.500,0.510,0.510,0,0.025,0.025,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M703,P4-M702
2384,O9-P1212,P4-P612,pipe,P4,200,66.900,0.510,0.510,0,0.053,0.115,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M612,P4-M611
10578,O9-P2713,P4-P1640,pipe,P4,200,77.700,0.510,0.510,0,0.483,0.483,1,0,5.300,6.200,6.200,DN200 (not steepened),,P4-M1640,P4-M1639
2392,O9-P1201,P4-P601,pipe,P4,200,81.700,0.510,0.510,0,0.042,0.066,1,0,1.560,1.960,1.960,DN200 (not steepened),,P4-M601,P4-M600
2393,O9-P2750,P4-P1677,pipe,P4,200,37.600,0.510,0.510,0,0.174,0.174,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1677,P4-M1645
10585,O9-P1179,P4-P579,pipe,P4,355,100.000,0.270,0.395,1,0.750,0.892,0,0,1.670,1.610,1.670,Steepened 0.30 to 0.50 %,,P4-M579,P4-M578
2402,O9-P1230,P4-P630,pipe,P4,200,70.900,0.510,0.510,0,0.151,0.229,1,0,2.540,2.590,2.590,DN200 (not steepened),,P4-M630,P4-M629
10603,O9-P2583,P4-P1510,pipe,P4,200,73.100,0.510,0.510,0,0.315,0.316,1,0,1.630,1.680,1.680,DN200 (not steepened),,P4-M1510,P4-M1509
2412,O9-P878,P4-P278,pipe,P4,200,61.800,0.510,0.510,0,0.240,0.307,1,0,4.680,4.720,4.720,DN200 (not steepened),,P4-M278,P4-M277
10607,O9-P2743,P4-P1670,pipe,P4,200,100.000,0.510,0.510,0,0.216,0.216,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4-M1670,P4-M1669
10608,O9-P2113,P4-P1092,pipe,P4,200,100.000,0.510,0.510,0,0.336,0.357,1,0,2.060,2.110,2.110,DN200 (not steepened),,P4-M1092,P4-M1091
10609,O9-P1138,P4-P538,pipe,P4,200,111.100,0.510,0.510,0,0.224,0.333,1,0,3.680,4.420,4.420,DN200 (not steepened),,P4-M538,P4-M537
2420,O9-P1788,P4-P767,pipe,P4,200,69.200,0.510,0.510,0,0.191,0.353,1,0,2.490,1.480,2.490,DN200 (not steepened),,P4-M767,P4-M766
2431,O9-P1210,P4-P610,pipe,P4,200,69.800,0.510,0.510,0,0.050,0.108,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M610,P4-M609
10625,O9-P2371,P4-P100,pipe,P4,200,101.900,0.510,0.510,0,0.560,0.622,1,0,3.740,3.810,3.810,DN200 (not steepened),,P4-M100,P4-M99
10626,O9-P2114,P4-P1093,pipe,P4,200,100.000,0.510,0.510,0,0.329,0.350,1,0,2.210,2.060,2.210,DN200 (not steepened),,P4-M1093,P4-M1092
10631,O9-P914,P4-P314,pipe,P4,200,76.400,0.510,0.510,0,0.027,0.027,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M314,P4-M313
10632,O9-P2673,P4-P1600,pipe,P4,200,58.900,0.510,0.510,0,0.343,0.343,1,0,1.520,1.540,1.540,DN200 (not steepened),,P4-M1600,P4-M1599
10645,O9-P30,P4-P30,pipe,P4,560,100.000,0.155,0.273,1,0.753,0.863,0,0,14.650,14.130,14.650,Steepened up to 0.30 %,,P4-M30,P4-M29
2455,O9-P2319,P4-P1298,pipe,P4,200,38.200,0.510,0.510,0,0.312,0.333,1,0,5.060,5.250,5.250,DN200 (not steepened),,P4-M1298,P4-M1297
10650,O9-P2101,P4-P1080,pipe,P4,200,100.000,0.510,0.510,0,0.312,0.320,1,0,1.710,1.740,1.740,DN200 (not steepened),,P4-M1080,P4-M1079
2459,O9-P1340,P4-P731,pipe,P4,200,63.100,0.510,0.510,0,0.139,0.150,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M731,P4-M730
10652,O9-P1129,P4-P529,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,8.970,8.810,8.970,Steepened 0.30 to 0.50 %,,P4-M529,P4-M528
10659,O9-P2372,P4-P101,pipe,P4,200,100.000,0.510,0.510,0,0.462,0.588,1,0,3.630,3.740,3.740,DN200 (not steepened),,P4-M101,P4-M100
2469,O9-P2534,P4-P1461,pipe,P4,200,38.400,0.510,0.510,0,0.257,0.298,1,0,3.210,3.410,3.410,DN200 (not steepened),,P4-M1461,P4-M1460
10668,O9-P904,P4-P304,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.123,1,0,4.300,3.100,4.300,DN200 (not steepened),,P4-M304,P4-M303
