key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
9776,O21-P68,P12-P68,pipe,P12,500,99.800,0.155,0.282,1,0.752,0.849,0,0,8.570,8.380,8.570,Steepened up to 0.30 %,,P12-M68,P12-M67
1607,O21-P1314,P12-P1314,pipe,P12,200,64.500,0.510,0.510,0,0.292,0.314,1,0,1.480,1.690,1.690,DN200 (not steepened),,P12-M1314,P12-M1313
9802,O21-P948,P12-P948,pipe,P12,200,100.000,0.510,0.510,0,0.279,0.287,1,0,1.830,2.110,2.110,DN200 (not steepened),,P12-M948,P12-M944
1613,O21-P624,P12-P624,pipe,P12,200,83.500,0.510,0.510,0,0.065,0.141,1,0,1.480,2.000,2.000,DN200 (not steepened),,P12-M624,P12-M618
9807,O21-P875,P12-P875,pipe,P12,200,55.300,0.510,0.510,0,0.398,0.466,1,0,4.600,4.510,4.600,DN200 (not steepened),,P12-M875,P12-M874
1635,O21-P16,P12-P16,pipe,P12,630,56.900,0.125,0.205,1,0.750,0.853,0,0,12.830,12.600,12.830,Steepened up to 0.30 %,,P12-M16,P12-M15
18029,O21-P210,P12-P210,pipe,P12,200,136.000,0.510,0.510,0,0.118,0.203,1,0,1.480,2.120,2.120,DN200 (not steepened),,P12-M210,P12-M202
9839,O21-P389,P12-P389,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.445,1,0,4.090,3.640,4.090,DN200 (not steepened),,P12-M389,P12-M388
1655,O21-P91,P12-P91,pipe,P12,250,100.000,0.375,0.507,1,0.750,0.806,0,0,6.760,6.710,6.760,Steepened 0.50 to 0.75 %,,P12-M91,P12-M90
1659,O21-P1329,P12-P1329,pipe,P12,200,29.000,0.510,0.510,0,0.017,0.017,1,0,2.110,1.480,2.110,DN200 (not steepened),,P12-M1329,P12-M1328
18044,O21-P1309,P12-P1309,pipe,P12,200,46.100,0.510,0.510,0,0.390,0.424,1,0,2.570,2.550,2.570,DN200 (not steepened),,P12-M1309,P12-M1308
18045,O21-P1310,P12-P1310,pipe,P12,200,31.600,0.510,0.510,0,0.379,0.417,1,0,2.610,2.570,2.610,DN200 (not steepened),,P12-M1310,P12-M1309
1692,O21-P735,P12-P735,pipe,P12,200,29.300,0.510,0.510,0,0.034,0.075,1,0,1.510,1.480,1.510,DN200 (not steepened),,P12-M735,P12-M734
18085,O21-P795,P12-P795,pipe,P12,200,85.800,0.510,0.510,0,0.101,0.196,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M795,P12-M794
18086,O21-P794,P12-P794,pipe,P12,200,75.800,0.510,0.510,0,0.132,0.206,1,0,1.630,1.480,1.630,DN200 (not steepened),,P12-M794,P12-M793
1712,O21-P620,P12-P620,pipe,P12,200,29.600,0.510,0.510,0,0.158,0.204,1,0,2.110,2.210,2.210,DN200 (not steepened),,P12-M620,P12-M619
1718,O21-P720,P12-P720,pipe,P12,200,66.100,0.510,0.510,0,0.138,0.178,1,0,1.480,1.930,1.930,DN200 (not steepened),,P12-M720,P12-M719
9912,O21-P528,P12-P528,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.588,1,0,4.820,4.670,4.820,DN200 (not steepened),,P12-M528,P12-M527
18105,O21-P1222,P12-P1222,pipe,P12,200,40.400,0.510,0.510,0,0.296,0.331,1,0,2.180,2.220,2.220,DN200 (not steepened),,P12-M1222,P12-M1221
18106,O21-P1221,P12-P1221,pipe,P12,200,28.600,0.510,0.510,0,0.297,0.336,1,0,2.220,2.320,2.320,DN200 (not steepened),,P12-M1221,P12-M1220
18107,O21-P1246,P12-P1246,pipe,P12,200,61.000,0.510,0.510,0,0.025,0.025,1,0,1.480,2.000,2.000,DN200 (not steepened),,P12-M1246,P12-M1245
18108,O21-P1245,P12-P1245,pipe,P12,200,74.000,0.510,0.510,0,0.034,0.034,1,0,2.000,2.660,2.660,DN200 (not steepened),,P12-M1245,P12-M1240
18109,O21-P1166,P12-P1166,pipe,P12,200,77.900,0.510,0.510,0,0.353,0.394,1,0,2.340,2.300,2.340,DN200 (not steepened),,P12-M1166,P12-M1165
18110,O21-P1167,P12-P1167,pipe,P12,200,75.000,0.510,0.510,0,0.341,0.375,1,0,2.340,2.340,2.340,DN200 (not steepened),,P12-M1167,P12-M1166
9943,O21-P639,P12-P639,pipe,P12,200,100.000,0.510,0.510,0,0.096,0.206,1,0,1.480,2.220,2.220,DN200 (not steepened),,P12-M639,P12-M638
9951,O21-P1278,P12-P1278,pipe,P12,200,75.800,0.510,0.510,0,0.378,0.389,1,0,2.240,1.480,2.240,DN200 (not steepened),,P12-M1278,P12-M1277
9958,O21-P602,P12-P602,pipe,P12,200,65.500,0.510,0.510,0,0.277,0.365,1,0,4.310,4.630,4.630,DN200 (not steepened),,P12-M602,P12-M601
1778,O21-P931,P12-P931,pipe,P12,200,62.200,0.510,0.510,0,0.280,0.307,1,0,2.140,2.730,2.730,DN200 (not steepened),,P12-M931,P12-M930
18166,O21-P1031,P12-P1031,pipe,P12,200,78.000,0.510,0.510,0,0.456,0.488,1,0,2.350,2.390,2.390,DN200 (not steepened),,P12-M1031,P12-M1030
1783,O21-P546,P12-P546,pipe,P12,200,58.500,0.510,0.510,0,0.024,0.024,1,0,1.480,2.550,2.550,DN200 (not steepened),,P12-M546,P12-M545
18167,O21-P1033,P12-P1033,pipe,P12,200,58.200,0.510,0.510,0,0.447,0.477,1,0,2.410,2.430,2.430,DN200 (not steepened),,P12-M1033,P12-M1032
1785,O21-P836,P12-P836,pipe,P12,200,94.800,0.510,0.510,0,0.092,0.198,1,0,1.480,1.690,1.690,DN200 (not steepened),,P12-M836,P12-M835
1786,O21-P932,P12-P932,pipe,P12,200,30.500,0.510,0.510,0,0.248,0.276,1,0,1.480,1.610,1.610,DN200 (not steepened),,P12-M932,P12-M931
18168,O21-P1032,P12-P1032,pipe,P12,200,35.400,0.510,0.510,0,0.455,0.484,1,0,2.430,2.350,2.430,DN200 (not steepened),,P12-M1032,P12-M1031
18169,O21-P657,P12-P657,pipe,P12,200,44.100,0.510,0.510,0,0.181,0.266,1,0,2.810,2.920,2.920,DN200 (not steepened),,P12-M657,P12-M606
18170,O21-P606,P12-P606,pipe,P12,200,67.400,0.510,0.510,0,0.269,0.357,1,0,2.920,3.220,3.220,DN200 (not steepened),,P12-M606,P12-M605
18171,O21-P625,P12-P625,pipe,P12,200,80.700,0.510,0.510,0,0.145,0.210,1,0,1.480,1.770,1.770,DN200 (not steepened),,P12-M625,P12-M619
18172,O21-P860,P12-P860,pipe,P12,200,59.900,0.510,0.510,0,0.555,0.662,1,0,5.710,5.950,5.950,DN200 (not steepened),,P12-M860,P12-M859
18173,O21-P697,P12-P697,pipe,P12,200,26.800,0.510,0.510,0,0.169,0.282,1,0,3.560,3.550,3.560,DN200 (not steepened),,P12-M697,P12-M696
18174,O21-P698,P12-P698,pipe,P12,200,32.500,0.510,0.510,0,0.113,0.225,1,0,3.570,3.560,3.570,DN200 (not steepened),,P12-M698,P12-M697
18175,O21-P736,P12-P736,pipe,P12,200,85.100,0.510,0.510,0,0.148,0.223,1,0,1.480,1.790,1.790,DN200 (not steepened),,P12-M736,P12-M697
18176,O21-P761,P12-P761,pipe,P12,200,65.400,0.510,0.510,0,0.127,0.256,1,0,1.820,2.300,2.300,DN200 (not steepened),,P12-M761,P12-M760
1796,O21-P1015,P12-P1015,pipe,P12,200,30.600,0.510,0.510,0,0.319,0.319,1,0,1.860,1.480,1.860,DN200 (not steepened),,P12-M1015,P12-M1008
1798,O21-P452,P12-P452,pipe,P12,200,30.600,0.510,0.510,0,0.278,0.336,1,0,2.900,3.130,3.130,DN200 (not steepened),,P12-M452,P12-M432
10002,O21-P897,P12-P897,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.472,1,0,6.790,6.510,6.790,DN200 (not steepened),,P12-M897,P12-M896
1819,O21-P731,P12-P731,pipe,P12,200,67.600,0.510,0.510,0,0.038,0.076,1,0,1.480,1.500,1.500,DN200 (not steepened),,P12-M731,P12-M730
1820,O21-P286,P12-P286,pipe,P12,200,60.600,0.510,0.510,0,0.050,0.100,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M286,P12-M285
10015,O21-P808,P12-P808,pipe,P12,200,100.000,0.510,0.510,0,0.181,0.233,1,0,2.600,2.020,2.600,DN200 (not steepened),,P12-M808,P12-M807
1825,O21-P235,P12-P235,pipe,P12,200,66.500,0.510,0.510,0,0.061,0.132,1,0,1.480,1.820,1.820,DN200 (not steepened),,P12-M235,P12-M223
10018,O21-P47,P12-P47,pipe,P12,560,100.000,0.155,0.245,1,0.754,0.857,0,0,7.830,8.180,8.180,Steepened up to 0.30 %,,P12-M47,P12-M46
1828,O21-P995,P12-P995,pipe,P12,200,78.400,0.510,0.510,0,0.600,0.609,1,0,2.410,2.620,2.620,DN200 (not steepened),,P12-M995,P12-M994
1833,O21-P1241,P12-P1241,pipe,P12,200,31.100,0.510,0.510,0,0.210,0.368,1,0,3.340,3.420,3.420,DN200 (not steepened),,P12-M1241,P12-M1240
1836,O21-P990,P12-P990,pipe,P12,200,28.800,0.510,0.510,0,0.194,0.236,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M990,P12-M989
1839,O21-P99,P12-P99,pipe,P12,250,29.500,0.375,0.507,1,0.750,0.805,0,0,6.950,6.940,6.950,Steepened 0.50 to 0.75 %,,P12-M99,P12-M98
10040,O21-P49,P12-P49,pipe,P12,560,100.000,0.155,0.245,1,0.754,0.857,0,0,8.730,7.800,8.730,Steepened up to 0.30 %,,P12-M49,P12-M48
1853,O21-P1132,P12-P1132,pipe,P12,200,31.300,0.510,0.510,0,0.069,0.152,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M1132,P12-M1131
1861,O21-P882,P12-P882,pipe,P12,200,31.300,0.510,0.510,0,0.309,0.352,1,0,4.380,4.760,4.760,DN200 (not steepened),,P12-M882,P12-M881
10055,O21-P42,P12-P42,pipe,P12,560,100.000,0.155,0.245,1,0.763,0.865,0,0,9.070,8.920,9.070,Steepened up to 0.30 %,,P12-M42,P12-M41
1866,O21-P1231,P12-P1231,pipe,P12,200,31.400,0.510,0.510,0,0.264,0.341,1,0,3.610,3.790,3.790,DN200 (not steepened),,P12-M1231,P12-M1230
10063,O21-P348,P12-P348,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.072,1,0,5.660,5.700,5.700,DN200 (not steepened),,P12-M348,P12-M347
1875,O21-P750,P12-P750,pipe,P12,200,31.600,0.510,0.510,0,0.411,0.472,1,0,3.920,3.880,3.920,DN200 (not steepened),,P12-M750,P12-M749
10067,O21-P476,P12-P476,pipe,P12,200,103.100,0.510,0.510,0,0.058,0.058,1,0,2.370,1.480,2.370,DN200 (not steepened),,P12-M476,P12-M475
10077,O21-P479,P12-P479,pipe,P12,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.180,1.480,2.180,DN200 (not steepened),,P12-M479,P12-M478
10078,O21-P475,P12-P475,pipe,P12,200,100.000,0.510,0.510,0,0.070,0.108,1,0,1.980,1.480,1.980,DN200 (not steepened),,P12-M475,P12-M474
10086,O21-P474,P12-P474,pipe,P12,200,100.000,0.510,0.510,0,0.141,0.187,1,0,1.920,1.480,1.920,DN200 (not steepened),,P12-M474,P12-M473
10088,O21-P669,P12-P669,pipe,P12,200,99.900,0.510,0.510,0,0.062,0.124,1,0,2.040,2.320,2.320,DN200 (not steepened),,P12-M669,P12-M609
10095,O21-P1303,P12-P1303,pipe,P12,200,100.000,0.510,0.510,0,0.204,0.204,1,0,1.480,2.310,2.310,DN200 (not steepened),,P12-M1303,P12-M1302
10099,O21-P480,P12-P480,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.920,1.480,1.920,DN200 (not steepened),,P12-M480,P12-M479
10106,O21-P734,P12-P734,pipe,P12,200,35.100,0.510,0.510,0,0.073,0.093,1,0,1.480,1.660,1.660,DN200 (not steepened),,P12-M734,P12-M692
1921,O21-P986,P12-P986,pipe,P12,200,38.100,0.510,0.510,0,0.332,0.406,1,0,1.480,1.750,1.750,DN200 (not steepened),,P12-M986,P12-M877
10118,O21-P437,P12-P437,pipe,P12,200,100.000,0.510,0.510,0,0.312,0.365,1,0,1.750,1.520,1.750,DN200 (not steepened),,P12-M437,P12-M436
1927,O21-P1155,P12-P1155,pipe,P12,200,32.300,0.510,0.510,0,0.300,0.307,1,0,1.480,2.600,2.600,DN200 (not steepened),,P12-M1155,P12-M1154
10123,O21-P340,P12-P340,pipe,P12,200,100.000,0.510,0.510,0,0.091,0.091,1,0,5.270,5.040,5.270,DN200 (not steepened),,P12-M340,P12-M339
1938,O21-P792,P12-P792,pipe,P12,200,60.300,0.510,0.510,0,0.155,0.277,1,0,1.650,2.180,2.180,DN200 (not steepened),,P12-M792,P12-M791
10130,O21-P1304,P12-P1304,pipe,P12,200,100.000,0.510,0.510,0,0.339,0.343,1,0,2.590,3.500,3.500,DN200 (not steepened),,P12-M1304,P12-M1298
1947,O21-P1324,P12-P1324,pipe,P12,200,32.600,0.510,0.510,0,0.181,0.208,1,0,1.480,2.780,2.780,DN200 (not steepened),,P12-M1324,P12-M1323
1949,O21-P471,P12-P471,pipe,P12,200,32.600,0.510,0.510,0,0.018,0.018,1,0,1.480,1.790,1.790,DN200 (not steepened),,P12-M471,P12-M435
10144,O21-P1139,P12-P1139,pipe,P12,200,84.400,0.510,0.510,0,0.569,0.606,1,0,2.730,3.570,3.570,DN200 (not steepened),,P12-M1139,P12-M1138
1976,O21-P262,P12-P262,pipe,P12,200,33.100,0.510,0.510,0,0.391,0.417,1,0,3.650,3.680,3.680,DN200 (not steepened),,P12-M262,P12-M13
1977,O21-P202,P12-P202,pipe,P12,200,118.700,0.510,0.510,0,0.137,0.237,1,0,2.120,1.930,2.120,DN200 (not steepened),,P12-M202,P12-M201
1984,O21-P1172,P12-P1172,pipe,P12,200,33.100,0.510,0.510,0,0.072,0.153,1,0,1.540,1.770,1.770,DN200 (not steepened),,P12-M1172,P12-M1171
10183,O21-P945,P12-P945,pipe,P12,200,100.000,0.510,0.510,0,0.165,0.188,1,0,4.640,6.480,6.480,DN200 (not steepened),,P12-M945,P12-M944
2016,O21-P667,P12-P667,pipe,P12,200,73.500,0.510,0.510,0,0.179,0.195,1,0,1.570,1.950,1.950,DN200 (not steepened),,P12-M667,P12-M607
10214,O21-P473,P12-P473,pipe,P12,200,100.000,0.510,0.510,0,0.146,0.209,1,0,1.830,1.480,1.830,DN200 (not steepened),,P12-M473,P12-M472
2029,O21-P256,P12-P256,pipe,P12,200,87.100,0.510,0.510,0,0.067,0.141,1,0,2.730,1.480,2.730,DN200 (not steepened),,P12-M256,P12-M255
2030,O21-P1162,P12-P1162,pipe,P12,200,33.700,0.510,0.510,0,0.436,0.442,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M1162,P12-M1161
2033,O21-P1180,P12-P1180,pipe,P12,200,73.900,0.510,0.510,0,0.213,0.291,1,0,1.560,1.480,1.560,DN200 (not steepened),,P12-M1180,P12-M1179
2034,O21-P481,P12-P481,pipe,P12,200,91.400,0.510,0.510,0,0.118,0.189,1,0,2.120,1.480,2.120,DN200 (not steepened),,P12-M481,P12-M440
2037,O21-P834,P12-P834,pipe,P12,200,33.800,0.510,0.510,0,0.149,0.217,1,0,2.080,2.320,2.320,DN200 (not steepened),,P12-M834,P12-M820
2041,O21-P1295,P12-P1295,pipe,P12,200,33.800,0.510,0.510,0,0.070,0.152,1,0,1.480,2.620,2.620,DN200 (not steepened),,P12-M1295,P12-M1292
2052,O21-P949,P12-P949,pipe,P12,200,34.000,0.510,0.510,0,0.244,0.255,1,0,1.480,1.830,1.830,DN200 (not steepened),,P12-M949,P12-M948
2053,O21-P1173,P12-P1173,pipe,P12,200,67.400,0.510,0.510,0,0.026,0.026,1,0,1.480,1.540,1.540,DN200 (not steepened),,P12-M1173,P12-M1172
2054,O21-P907,P12-P907,pipe,P12,200,34.000,0.510,0.510,0,0.195,0.318,1,0,2.630,2.720,2.720,DN200 (not steepened),,P12-M907,P12-M906
2057,O21-P124,P12-P124,pipe,P12,200,70.900,0.510,0.510,0,0.496,0.563,1,0,8.040,6.350,8.040,DN200 (not steepened),,P12-M124,P12-M123
10266,O21-P1009,P12-P1009,pipe,P12,200,100.000,0.510,0.510,0,0.298,0.298,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M1009,P12-M1008
2075,O21-P771,P12-P771,pipe,P12,200,101.000,0.510,0.510,0,0.238,0.249,1,0,2.060,3.000,3.000,DN200 (not steepened),,P12-M771,P12-M748
10268,O21-P409,P12-P409,pipe,P12,200,100.000,0.510,0.510,0,0.531,0.655,1,0,3.570,2.840,3.570,DN200 (not steepened),,P12-M409,P12-M408
2091,O21-P952,P12-P952,pipe,P12,200,34.500,0.510,0.510,0,0.146,0.246,1,0,1.630,1.550,1.630,DN200 (not steepened),,P12-M952,P12-M907
2094,O21-P41,P12-P41,pipe,P12,560,34.500,0.155,0.245,1,0.763,0.865,0,0,8.920,8.990,8.990,Steepened up to 0.30 %,,P12-M41,P12-M40
2098,O21-P1064,P12-P1064,pipe,P12,200,34.600,0.510,0.510,0,0.309,0.403,1,0,2.160,2.230,2.230,DN200 (not steepened),,P12-M1064,P12-M1063
2121,O21-P460,P12-P460,pipe,P12,200,59.600,0.510,0.510,0,0.066,0.146,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M460,P12-M459
2130,O21-P881,P12-P881,pipe,P12,200,34.900,0.510,0.510,0,0.309,0.352,1,0,4.760,5.170,5.170,DN200 (not steepened),,P12-M881,P12-M880
10325,O21-P704,P12-P704,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.130,2.130,DN200 (not steepened),,P12-M704,P12-M703
10330,O21-P93,P12-P93,pipe,P12,250,100.000,0.375,0.507,1,0.750,0.806,0,0,6.990,6.780,6.990,Steepened 0.50 to 0.75 %,,P12-M93,P12-M92
2146,O21-P689,P12-P689,pipe,P12,200,68.800,0.510,0.510,0,0.233,0.330,1,0,4.500,5.040,5.040,DN200 (not steepened),,P12-M689,P12-M688
10343,O21-P19,P12-P19,pipe,P12,630,100.000,0.125,0.205,1,0.750,0.852,0,0,14.000,13.500,14.000,Steepened up to 0.30 %,,P12-M19,P12-M18
2164,O21-P879,P12-P879,pipe,P12,200,35.500,0.510,0.510,0,0.331,0.376,1,0,5.340,5.190,5.340,DN200 (not steepened),,P12-M879,P12-M878
10358,O21-P636,P12-P636,pipe,P12,200,100.000,0.510,0.510,0,0.108,0.222,1,0,4.270,5.470,5.470,DN200 (not steepened),,P12-M636,P12-M635
2170,O21-P451,P12-P451,pipe,P12,200,75.600,0.510,0.510,0,0.080,0.080,1,0,1.480,2.010,2.010,DN200 (not steepened),,P12-M451,P12-M450
2177,O21-P470,P12-P470,pipe,P12,200,35.400,0.510,0.510,0,0.045,0.100,1,0,1.490,1.480,1.490,DN200 (not steepened),,P12-M470,P12-M467
10387,O21-P839,P12-P839,pipe,P12,200,100.000,0.510,0.510,0,0.158,0.297,1,0,1.980,2.640,2.640,DN200 (not steepened),,P12-M839,P12-M838
2203,O21-P100,P12-P100,pipe,P12,250,35.900,0.375,0.551,1,0.754,0.815,0,0,6.960,6.950,6.960,Steepened 0.50 to 0.75 %,,P12-M100,P12-M99
10413,O21-P406,P12-P406,pipe,P12,200,100.000,0.510,0.510,0,0.557,0.707,1,0,3.370,3.150,3.370,DN200 (not steepened),,P12-M406,P12-M405
10414,O21-P534,P12-P534,pipe,P12,200,100.000,0.510,0.510,0,0.429,0.588,1,0,4.900,5.140,5.140,DN200 (not steepened),,P12-M534,P12-M533
10426,O21-P432,P12-P432,pipe,P12,200,100.000,0.510,0.510,0,0.390,0.448,1,0,4.130,4.440,4.440,DN200 (not steepened),,P12-M432,P12-M431
2239,O21-P317,P12-P317,pipe,P12,200,72.200,0.510,0.510,0,0.216,0.268,1,0,1.480,1.720,1.720,DN200 (not steepened),,P12-M317,P12-M316
10440,O21-P46,P12-P46,pipe,P12,560,100.000,0.155,0.245,1,0.754,0.857,0,0,8.180,8.170,8.180,Steepened up to 0.30 %,,P12-M46,P12-M45
2252,O21-P1004,P12-P1004,pipe,P12,200,67.000,0.510,0.510,0,0.390,0.396,1,0,2.050,2.350,2.350,DN200 (not steepened),,P12-M1004,P12-M1003
2285,O21-P1146,P12-P1146,pipe,P12,200,78.300,0.510,0.510,0,0.556,0.583,1,0,2.140,1.910,2.140,DN200 (not steepened),,P12-M1146,P12-M1145
2288,O21-P842,P12-P842,pipe,P12,200,36.600,0.510,0.510,0,0.091,0.198,1,0,1.480,1.620,1.620,DN200 (not steepened),,P12-M842,P12-M841
2303,O21-P769,P12-P769,pipe,P12,200,101.800,0.510,0.510,0,0.216,0.244,1,0,2.120,3.510,3.510,DN200 (not steepened),,P12-M769,P12-M747
2305,O21-P1117,P12-P1117,pipe,P12,200,36.800,0.510,0.510,0,0.417,0.469,1,0,3.720,3.670,3.720,DN200 (not steepened),,P12-M1117,P12-M1116
10500,O21-P328,P12-P328,pipe,P12,200,102.900,0.510,0.510,0,0.381,0.386,1,0,4.180,4.450,4.450,DN200 (not steepened),,P12-M328,P12-M327
10501,O21-P358,P12-P358,pipe,P12,200,100.000,0.510,0.510,0,0.477,0.555,1,0,14.320,14.110,14.320,DN200 (not steepened),,P12-M358,P12-M357
2314,O21-P1090,P12-P1090,pipe,P12,200,36.900,0.510,0.510,0,0.299,0.334,1,0,2.250,2.230,2.250,DN200 (not steepened),,P12-M1090,P12-M1079
10514,O21-P90,P12-P90,pipe,P12,250,22.900,0.375,0.506,1,0.750,0.806,0,0,6.710,6.720,6.720,Steepened 0.50 to 0.75 %,,P12-M90,P12-M89
10518,O21-P477,P12-P477,pipe,P12,200,99.900,0.510,0.510,0,0.053,0.053,1,0,2.360,1.480,2.360,DN200 (not steepened),,P12-M477,P12-M476
10527,O21-P898,P12-P898,pipe,P12,200,100.000,0.510,0.510,0,0.415,0.469,1,0,7.330,6.790,7.330,DN200 (not steepened),,P12-M898,P12-M897
10539,O21-P370,P12-P370,pipe,P12,200,100.000,0.510,0.510,0,0.461,0.483,1,0,11.380,11.610,11.610,DN200 (not steepened),,P12-M370,P12-M369
2357,O21-P547,P12-P547,pipe,P12,200,69.500,0.510,0.510,0,0.157,0.157,1,0,1.870,1.480,1.870,DN200 (not steepened),,P12-M547,P12-M536
10549,O21-P367,P12-P367,pipe,P12,200,100.000,0.510,0.510,0,0.461,0.486,1,0,12.040,12.330,12.330,DN200 (not steepened),,P12-M367,P12-M366
10550,O21-P330,P12-P330,pipe,P12,200,100.000,0.510,0.510,0,0.369,0.373,1,0,4.430,4.280,4.430,DN200 (not steepened),,P12-M330,P12-M329
10561,O21-P299,P12-P299,pipe,P12,200,100.000,0.510,0.510,0,0.345,0.345,1,0,2.980,2.620,2.980,DN200 (not steepened),,P12-M299,P12-M268
10562,O21-P566,P12-P566,pipe,P12,200,100.000,0.510,0.510,0,0.179,0.204,1,0,2.090,1.480,2.090,DN200 (not steepened),,P12-M566,P12-M565
2373,O21-P1289,P12-P1289,pipe,P12,200,37.500,0.510,0.510,0,0.093,0.093,1,0,3.600,1.480,3.600,DN200 (not steepened),,P12-M1289,P12-M1288
2374,O21-P1207,P12-P1207,pipe,P12,200,68.000,0.510,0.510,0,0.181,0.230,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M1207,P12-M1206
2375,O21-P739,P12-P739,pipe,P12,200,37.500,0.510,0.510,0,0.050,0.111,1,0,1.480,1.770,1.770,DN200 (not steepened),,P12-M739,P12-M698
2388,O21-P1290,P12-P1290,pipe,P12,200,37.600,0.510,0.510,0,0.402,0.407,1,0,1.480,2.010,2.010,DN200 (not steepened),,P12-M1290,P12-M1288
18773,O21-P1149,P12-P1149,pipe,P12,200,68.000,0.510,0.510,0,0.370,0.379,1,0,2.850,2.510,2.850,DN200 (not steepened),,P12-M1149,P12-M1148
18774,O21-P1148,P12-P1148,pipe,P12,200,96.600,0.510,0.510,0,0.376,0.393,1,0,2.510,2.150,2.510,DN200 (not steepened),,P12-M1148,P12-M1147
18775,O21-P1147,P12-P1147,pipe,P12,200,31.500,0.510,0.510,0,0.376,0.396,1,0,2.150,2.140,2.150,DN200 (not steepened),,P12-M1147,P12-M1146
18776,O21-P681,P12-P681,pipe,P12,200,34.400,0.510,0.510,0,0.208,0.233,1,0,2.880,3.290,3.290,DN200 (not steepened),,P12-M681,P12-M680
18783,O21-P204,P12-P204,pipe,P12,200,85.600,0.510,0.510,0,0.088,0.165,1,0,1.590,1.680,1.680,DN200 (not steepened),,P12-M204,P12-M203
18784,O21-P203,P12-P203,pipe,P12,200,64.800,0.510,0.510,0,0.090,0.165,1,0,1.680,1.760,1.760,DN200 (not steepened),,P12-M203,P12-M202
2401,O21-P111,P12-P111,pipe,P12,200,37.800,0.510,0.510,0,0.681,0.715,1,0,5.310,5.860,5.860,DN200 (not steepened),,P12-M111,P12-M110
10594,O21-P996,P12-P996,pipe,P12,200,87.700,0.510,0.510,0,0.599,0.607,1,0,2.740,2.410,2.740,DN200 (not steepened),,P12-M996,P12-M995
10595,O21-P359,P12-P359,pipe,P12,200,100.000,0.510,0.510,0,0.477,0.555,1,0,14.640,14.320,14.640,DN200 (not steepened),,P12-M359,P12-M358
18785,O21-P186,P12-P186,pipe,P12,200,244.400,0.510,0.510,0,0.121,0.244,1,0,1.540,1.480,1.540,DN200 (not steepened),,P12-M186,P12-M185
18786,O21-P215,P12-P215,pipe,P12,200,33.800,0.510,0.510,0,0.091,0.149,1,0,1.630,1.890,1.890,DN200 (not steepened),,P12-M215,P12-M156
18787,O21-P248,P12-P248,pipe,P12,200,41.600,0.510,0.510,0,0.218,0.241,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M248,P12-M247
18788,O21-P245,P12-P245,pipe,P12,200,248.200,0.510,0.510,0,0.246,0.299,1,0,1.970,2.990,2.990,DN200 (not steepened),,P12-M245,P12-M244
18789,O21-P244,P12-P244,pipe,P12,200,85.100,0.510,0.510,0,0.246,0.299,1,0,2.990,2.520,2.990,DN200 (not steepened),,P12-M244,P12-M243
18790,O21-P247,P12-P247,pipe,P12,200,85.100,0.510,0.510,0,0.233,0.255,1,0,1.480,1.780,1.780,DN200 (not steepened),,P12-M247,P12-M246
18791,O21-P246,P12-P246,pipe,P12,200,54.000,0.510,0.510,0,0.245,0.299,1,0,1.780,1.970,1.970,DN200 (not steepened),,P12-M246,P12-M245
2411,O21-P466,P12-P466,pipe,P12,200,37.800,0.510,0.510,0,0.207,0.275,1,0,1.740,1.950,1.950,DN200 (not steepened),,P12-M466,P12-M434
18792,O21-P170,P12-P170,pipe,P12,200,92.600,0.510,0.510,0,0.342,0.356,1,0,4.600,4.560,4.600,DN200 (not steepened),,P12-M170,P12-M169
18793,O21-P169,P12-P169,pipe,P12,200,81.700,0.510,0.510,0,0.342,0.356,1,0,4.560,5.540,5.540,DN200 (not steepened),,P12-M169,P12-M168
18794,O21-P168,P12-P168,pipe,P12,200,56.800,0.510,0.510,0,0.343,0.356,1,0,5.540,4.960,5.540,DN200 (not steepened),,P12-M168,P12-M167
2415,O21-P722,P12-P722,pipe,P12,200,37.900,0.510,0.510,0,0.067,0.141,1,0,1.610,1.480,1.610,DN200 (not steepened),,P12-M722,P12-M721
18795,O21-P274,P12-P274,pipe,P12,200,203.200,0.510,0.510,0,0.311,0.336,1,0,1.940,1.480,1.940,DN200 (not steepened),,P12-M274,P12-M273
18796,O21-P271,P12-P271,pipe,P12,200,111.500,0.510,0.510,0,0.312,0.336,1,0,1.480,1.630,1.630,DN200 (not steepened),,P12-M271,P12-M270
18797,O21-P270,P12-P270,pipe,P12,200,187.500,0.510,0.510,0,0.312,0.337,1,0,1.630,1.900,1.900,DN200 (not steepened),,P12-M270,P12-M269
18798,O21-P269,P12-P269,pipe,P12,200,141.100,0.510,0.510,0,0.312,0.337,1,0,1.900,2.100,2.100,DN200 (not steepened),,P12-M269,P12-M268
18799,O21-P273,P12-P273,pipe,P12,200,137.100,0.510,0.510,0,0.311,0.336,1,0,2.060,1.480,2.060,DN200 (not steepened),,P12-M273,P12-M272
18800,O21-P272,P12-P272,pipe,P12,200,122.200,0.510,0.510,0,0.311,0.336,1,0,2.000,1.480,2.000,DN200 (not steepened),,P12-M272,P12-M271
2424,O21-P885,P12-P885,pipe,P12,200,37.900,0.510,0.510,0,0.265,0.322,1,0,2.680,3.190,3.190,DN200 (not steepened),,P12-M885,P12-M884
10623,O21-P28,P12-P28,pipe,P12,560,99.900,0.155,0.245,1,0.770,0.872,0,0,12.020,12.350,12.350,Steepened up to 0.30 %,,P12-M28,P12-M27
2433,O21-P1088,P12-P1088,pipe,P12,200,38.000,0.510,0.510,0,0.150,0.308,1,0,1.480,1.540,1.540,DN200 (not steepened),,P12-M1088,P12-M1087
2435,O21-P665,P12-P665,pipe,P12,200,70.800,0.510,0.510,0,0.060,0.123,1,0,2.000,2.630,2.630,DN200 (not steepened),,P12-M665,P12-M659
2438,O21-P160,P12-P160,pipe,P12,200,80.100,0.510,0.510,0,0.369,0.417,1,0,3.090,3.430,3.430,DN200 (not steepened),,P12-M160,P12-M159
2444,O21-P1292,P12-P1292,pipe,P12,200,38.100,0.510,0.510,0,0.237,0.320,1,0,3.290,3.510,3.510,DN200 (not steepened),,P12-M1292,P12-M110
10638,O21-P333,P12-P333,pipe,P12,200,100.000,0.510,0.510,0,0.298,0.300,1,0,4.570,4.090,4.570,DN200 (not steepened),,P12-M333,P12-M332
18831,O21-P117,P12-P117,pipe,P12,200,143.000,0.510,0.510,0,0.553,0.582,1,0,2.460,1.480,2.460,DN200 (not steepened),,P12-M117,P12-M116
18832,O21-P116,P12-P116,pipe,P12,200,94.900,0.510,0.510,0,0.553,0.582,1,0,2.130,1.480,2.130,DN200 (not steepened),,P12-M116,P12-M115
10641,O21-P364,P12-P364,pipe,P12,200,100.000,0.510,0.510,0,0.466,0.493,1,0,12.770,13.110,13.110,DN200 (not steepened),,P12-M364,P12-M363
10642,O21-P94,P12-P94,pipe,P12,250,100.000,0.375,0.507,1,0.750,0.806,0,0,7.160,6.990,7.160,Steepened 0.50 to 0.75 %,,P12-M94,P12-M93
18833,O21-P119,P12-P119,pipe,P12,200,82.600,0.510,0.510,0,0.553,0.582,1,0,2.040,1.480,2.040,DN200 (not steepened),,P12-M119,P12-M118
18834,O21-P118,P12-P118,pipe,P12,200,89.100,0.510,0.510,0,0.553,0.582,1,0,2.090,1.480,2.090,DN200 (not steepened),,P12-M118,P12-M117
10648,O21-P1217,P12-P1217,pipe,P12,200,105.400,0.510,0.510,0,0.375,0.457,1,0,5.800,5.890,5.890,DN200 (not steepened),,P12-M1217,P12-M1216
10667,O21-P305,P12-P305,pipe,P12,200,66.800,0.510,0.510,0,0.036,0.036,1,0,2.060,2.640,2.640,DN200 (not steepened),,P12-M305,P12-M299
2480,O21-P1176,P12-P1176,pipe,P12,200,39.600,0.510,0.510,0,0.144,0.183,1,0,1.480,1.550,1.550,DN200 (not steepened),,P12-M1176,P12-M1169
2485,O21-P1224,P12-P1224,pipe,P12,200,38.600,0.510,0.510,0,0.276,0.317,1,0,1.750,1.950,1.950,DN200 (not steepened),,P12-M1224,P12-M1223
10677,O21-P24,P12-P24,pipe,P12,560,100.000,0.155,0.245,1,0.773,0.877,0,0,11.720,11.840,11.840,Steepened up to 0.30 %,,P12-M24,P12-M23
2495,O21-P775,P12-P775,pipe,P12,200,38.700,0.510,0.510,0,0.068,0.068,1,0,1.480,2.000,2.000,DN200 (not steepened),,P12-M775,P12-M774
2501,O21-P508,P12-P508,pipe,P12,200,69.200,0.510,0.510,0,0.201,0.238,1,0,2.020,1.480,2.020,DN200 (not steepened),,P12-M508,P12-M507
10698,O21-P426,P12-P426,pipe,P12,200,107.400,0.510,0.510,0,0.171,0.215,1,0,1.980,1.480,1.980,DN200 (not steepened),,P12-M426,P12-M425
10707,O21-P499,P12-P499,pipe,P12,200,100.000,0.510,0.510,0,0.150,0.168,1,0,1.820,1.480,1.820,DN200 (not steepened),,P12-M499,P12-M498
10714,O21-P1005,P12-P1005,pipe,P12,200,81.600,0.510,0.510,0,0.370,0.370,1,0,1.480,1.710,1.710,DN200 (not steepened),,P12-M1005,P12-M1004
10716,O21-P279,P12-P279,pipe,P12,200,79.200,0.510,0.510,0,0.224,0.238,1,0,2.300,1.480,2.300,DN200 (not steepened),,P12-M279,P12-M278
10727,O21-P1038,P12-P1038,pipe,P12,200,34.400,0.510,0.510,0,0.397,0.418,1,0,2.640,2.680,2.680,DN200 (not steepened),,P12-M1038,P12-M1037
10728,O21-P571,P12-P571,pipe,P12,200,100.000,0.510,0.510,0,0.262,0.304,1,0,2.330,1.480,2.330,DN200 (not steepened),,P12-M571,P12-M570
2542,O21-P1069,P12-P1069,pipe,P12,200,40.900,0.510,0.510,0,0.213,0.291,1,0,1.910,1.960,1.960,DN200 (not steepened),,P12-M1069,P12-M1068
2546,O21-P762,P12-P762,pipe,P12,200,39.400,0.510,0.510,0,0.119,0.241,1,0,1.640,1.820,1.820,DN200 (not steepened),,P12-M762,P12-M761
2548,O21-P1152,P12-P1152,pipe,P12,200,60.600,0.510,0.510,0,0.315,0.320,1,0,1.620,1.590,1.620,DN200 (not steepened),,P12-M1152,P12-M1151
10751,O21-P1075,P12-P1075,pipe,P12,200,100.000,0.510,0.510,0,0.047,0.047,1,0,1.780,1.940,1.940,DN200 (not steepened),,P12-M1075,P12-M1063
10755,O21-P456,P12-P456,pipe,P12,200,97.200,0.510,0.510,0,0.115,0.243,1,0,1.800,1.480,1.800,DN200 (not steepened),,P12-M456,P12-M455
10764,O21-P205,P12-P205,pipe,P12,200,100.000,0.510,0.510,0,0.080,0.145,1,0,1.540,1.590,1.590,DN200 (not steepened),,P12-M205,P12-M204
10780,O21-P562,P12-P562,pipe,P12,200,99.600,0.510,0.510,0,0.237,0.265,1,0,1.510,1.480,1.510,DN200 (not steepened),,P12-M562,P12-M561
2593,O21-P102,P12-P102,pipe,P12,250,40.000,0.375,0.556,1,0.750,0.798,0,0,2.320,2.240,2.320,Steepened 0.50 to 0.75 %,,P12-M102,P12-M101
10787,O21-P1128,P12-P1128,pipe,P12,200,100.000,0.510,0.510,0,0.265,0.290,1,0,1.480,1.530,1.530,DN200 (not steepened),,P12-M1128,P12-M1102
2600,O21-P440,P12-P440,pipe,P12,200,85.500,0.510,0.510,0,0.268,0.322,1,0,1.480,1.610,1.610,DN200 (not steepened),,P12-M440,P12-M439
2604,O21-P5,P12-P5,pipe,P12,630,53.200,0.125,0.202,1,0.750,0.852,0,0,9.050,9.140,9.140,Steepened up to 0.30 %,,P12-M5,P12-M4
2607,O21-P807,P12-P807,pipe,P12,200,40.100,0.510,0.510,0,0.182,0.237,1,0,2.020,2.400,2.400,DN200 (not steepened),,P12-M807,P12-M806
2624,O21-P999,P12-P999,pipe,P12,200,71.600,0.510,0.510,0,0.567,0.575,1,0,1.960,2.330,2.330,DN200 (not steepened),,P12-M999,P12-M998
10817,O21-P478,P12-P478,pipe,P12,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.890,1.480,1.890,DN200 (not steepened),,P12-M478,P12-M477
10822,O21-P128,P12-P128,pipe,P12,200,90.700,0.510,0.510,0,0.480,0.485,1,0,13.180,12.210,13.180,DN200 (not steepened),,P12-M128,P12-M127
10831,O21-P25,P12-P25,pipe,P12,560,100.000,0.155,0.245,1,0.773,0.877,0,0,12.200,11.720,12.200,Steepened up to 0.30 %,,P12-M25,P12-M24
2644,O21-P868,P12-P868,pipe,P12,200,37.300,0.510,0.510,0,0.413,0.487,1,0,4.590,4.830,4.830,DN200 (not steepened),,P12-M868,P12-M867
10837,O21-P685,P12-P685,pipe,P12,200,93.500,0.510,0.510,0,0.295,0.301,1,0,1.880,1.740,1.880,DN200 (not steepened),,P12-M685,P12-M680
2647,O21-P861,P12-P861,pipe,P12,200,40.600,0.510,0.510,0,0.554,0.657,1,0,5.800,5.710,5.800,DN200 (not steepened),,P12-M861,P12-M860
10842,O21-P1242,P12-P1242,pipe,P12,200,100.000,0.510,0.510,0,0.210,0.368,1,0,3.000,3.340,3.340,DN200 (not steepened),,P12-M1242,P12-M1241
2674,O21-P1284,P12-P1284,pipe,P12,200,40.900,0.510,0.510,0,0.137,0.137,1,0,1.480,2.250,2.250,DN200 (not steepened),,P12-M1284,P12-M1283
10866,O21-P1321,P12-P1321,pipe,P12,200,100.000,0.510,0.510,0,0.145,0.184,1,0,5.330,1.480,5.330,DN200 (not steepened),,P12-M1321,P12-M123
2683,O21-P983,P12-P983,pipe,P12,200,70.000,0.510,0.510,0,0.202,0.202,1,0,1.480,1.830,1.830,DN200 (not steepened),,P12-M983,P12-M979
10882,O21-P81,P12-P81,pipe,P12,280,100.000,0.375,0.458,1,0.750,0.836,0,0,8.540,8.550,8.550,Steepened 0.30 to 0.50 %,,P12-M81,P12-M80
10883,O21-P1328,P12-P1328,pipe,P12,200,100.000,0.510,0.510,0,0.285,0.285,1,0,3.680,1.480,3.680,DN200 (not steepened),,P12-M1328,P12-M1327
2698,O21-P1150,P12-P1150,pipe,P12,200,41.200,0.510,0.510,0,0.326,0.336,1,0,2.030,2.850,2.850,DN200 (not steepened),,P12-M1150,P12-M1149
2704,O21-P266,P12-P266,pipe,P12,200,41.300,0.510,0.510,0,0.389,0.410,1,0,3.870,3.620,3.870,DN200 (not steepened),,P12-M266,P12-M265
10901,O21-P627,P12-P627,pipe,P12,200,85.600,0.510,0.510,0,0.065,0.141,1,0,1.680,1.480,1.680,DN200 (not steepened),,P12-M627,P12-M626
10905,O21-P742,P12-P742,pipe,P12,200,100.000,0.510,0.510,0,0.103,0.103,1,0,1.480,1.710,1.710,DN200 (not steepened),,P12-M742,P12-M741
2715,O21-P1297,P12-P1297,pipe,P12,200,41.400,0.510,0.510,0,0.424,0.429,1,0,3.500,3.510,3.510,DN200 (not steepened),,P12-M1297,P12-M111
10914,O21-P903,P12-P903,pipe,P12,200,62.600,0.510,0.510,0,0.347,0.404,1,0,6.700,7.110,7.110,DN200 (not steepened),,P12-M903,P12-M902
10920,O21-P576,P12-P576,pipe,P12,200,100.000,0.510,0.510,0,0.166,0.195,1,0,2.220,1.480,2.220,DN200 (not steepened),,P12-M576,P12-M575
2740,O21-P843,P12-P843,pipe,P12,200,41.700,0.510,0.510,0,0.169,0.169,1,0,1.480,1.900,1.900,DN200 (not steepened),,P12-M843,P12-M824
2748,O21-P436,P12-P436,pipe,P12,200,41.800,0.510,0.510,0,0.312,0.365,1,0,1.620,1.480,1.620,DN200 (not steepened),,P12-M436,P12-M435
10958,O21-P345,P12-P345,pipe,P12,200,100.000,0.510,0.510,0,0.081,0.081,1,0,5.670,5.630,5.670,DN200 (not steepened),,P12-M345,P12-M344
10961,O21-P787,P12-P787,pipe,P12,200,68.400,0.510,0.510,0,0.123,0.163,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M787,P12-M786
10966,O21-P312,P12-P312,pipe,P12,200,100.000,0.510,0.510,0,0.066,0.134,1,0,1.500,1.480,1.500,DN200 (not steepened),,P12-M312,P12-M311
10971,O21-P1087,P12-P1087,pipe,P12,200,100.000,0.510,0.510,0,0.166,0.327,1,0,1.540,1.730,1.730,DN200 (not steepened),,P12-M1087,P12-M1086
2783,O21-P1122,P12-P1122,pipe,P12,200,100.800,0.510,0.510,0,0.375,0.432,1,0,1.480,1.770,1.770,DN200 (not steepened),,P12-M1122,P12-M1121
10980,O21-P958,P12-P958,pipe,P12,200,115.500,0.510,0.510,0,0.366,0.390,1,0,2.240,2.450,2.450,DN200 (not steepened),,P12-M958,P12-M856
2791,O21-P414,P12-P414,pipe,P12,200,42.300,0.510,0.510,0,0.382,0.433,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M414,P12-M413
10983,O21-P559,P12-P559,pipe,P12,200,106.700,0.510,0.510,0,0.420,0.584,1,0,1.480,2.580,2.580,DN200 (not steepened),,P12-M559,P12-M557
2801,O21-P521,P12-P521,pipe,P12,200,84.900,0.510,0.510,0,0.432,0.589,1,0,3.860,3.670,3.860,DN200 (not steepened),,P12-M521,P12-M411
10998,O21-P985,P12-P985,pipe,P12,200,56.400,0.510,0.510,0,0.128,0.270,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M985,P12-M984
11001,O21-P493,P12-P493,pipe,P12,200,106.900,0.510,0.510,0,0.275,0.318,1,0,2.070,1.930,2.070,DN200 (not steepened),,P12-M493,P12-M492
2810,O21-P1296,P12-P1296,pipe,P12,200,55.500,0.510,0.510,0,0.144,0.183,1,0,1.480,3.140,3.140,DN200 (not steepened),,P12-M1296,P12-M1293
11004,O21-P181,P12-P181,pipe,P12,200,61.500,0.510,0.510,0,0.155,0.276,1,0,2.330,2.400,2.400,DN200 (not steepened),,P12-M181,P12-M180
11010,O21-P134,P12-P134,pipe,P12,200,100.000,0.510,0.510,0,0.367,0.370,1,0,2.050,1.480,2.050,DN200 (not steepened),,P12-M134,P12-M133
11017,O21-P908,P12-P908,pipe,P12,200,100.000,0.510,0.510,0,0.160,0.268,1,0,3.510,2.630,3.510,DN200 (not steepened),,P12-M908,P12-M907
2827,O21-P1159,P12-P1159,pipe,P12,200,69.500,0.510,0.510,0,0.459,0.480,1,0,2.040,1.650,2.040,DN200 (not steepened),,P12-M1159,P12-M1146
2832,O21-P884,P12-P884,pipe,P12,200,42.800,0.510,0.510,0,0.286,0.336,1,0,3.190,3.720,3.720,DN200 (not steepened),,P12-M884,P12-M883
11035,O21-P765,P12-P765,pipe,P12,200,100.000,0.510,0.510,0,0.106,0.219,1,0,1.990,1.480,1.990,DN200 (not steepened),,P12-M765,P12-M764
2844,O21-P813,P12-P813,pipe,P12,200,43.000,0.510,0.510,0,0.119,0.244,1,0,1.480,1.970,1.970,DN200 (not steepened),,P12-M813,P12-M812
11049,O21-P560,P12-P560,pipe,P12,200,101.500,0.510,0.510,0,0.281,0.307,1,0,1.850,1.480,1.850,DN200 (not steepened),,P12-M560,P12-M415
2861,O21-P1181,P12-P1181,pipe,P12,200,43.200,0.510,0.510,0,0.181,0.230,1,0,1.480,1.510,1.510,DN200 (not steepened),,P12-M1181,P12-M1180
11054,O21-P38,P12-P38,pipe,P12,560,97.400,0.155,0.245,1,0.763,0.865,0,0,10.200,10.270,10.270,Steepened up to 0.30 %,,P12-M38,P12-M37
11055,O21-P1199,P12-P1199,pipe,P12,200,100.000,0.510,0.510,0,0.144,0.184,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M1199,P12-M1198
11057,O21-P103,P12-P103,pipe,P12,250,100.400,0.375,0.557,1,0.750,0.797,0,0,3.090,2.320,3.090,Steepened 0.50 to 0.75 %,,P12-M103,P12-M102
2870,O21-P1298,P12-P1298,pipe,P12,200,43.200,0.510,0.510,0,0.409,0.411,1,0,3.500,3.500,3.500,DN200 (not steepened),,P12-M1298,P12-M1297
2871,O21-P167,P12-P167,pipe,P12,200,41.000,0.510,0.510,0,0.343,0.356,1,0,4.960,4.410,4.960,DN200 (not steepened),,P12-M167,P12-M166
11065,O21-P78,P12-P78,pipe,P12,355,72.900,0.270,0.344,1,0.752,0.853,0,0,8.120,8.150,8.150,Steepened 0.30 to 0.50 %,,P12-M78,P12-M77
2874,O21-P487,P12-P487,pipe,P12,200,60.500,0.510,0.510,0,0.356,0.403,1,0,2.250,2.470,2.470,DN200 (not steepened),,P12-M487,P12-M486
2884,O21-P1299,P12-P1299,pipe,P12,200,43.500,0.510,0.510,0,0.330,0.330,1,0,3.760,2.960,3.760,DN200 (not steepened),,P12-M1299,P12-M1298
11085,O21-P282,P12-P282,pipe,P12,200,65.200,0.510,0.510,0,0.086,0.168,1,0,1.720,2.770,2.770,DN200 (not steepened),,P12-M282,P12-M281
11107,O21-P165,P12-P165,pipe,P12,200,100.000,0.510,0.510,0,0.344,0.364,1,0,3.310,2.990,3.310,DN200 (not steepened),,P12-M165,P12-M164
2917,O21-P1171,P12-P1171,pipe,P12,200,73.800,0.510,0.510,0,0.275,0.287,1,0,1.770,1.760,1.770,DN200 (not steepened),,P12-M1171,P12-M1170
11116,O21-P32,P12-P32,pipe,P12,560,102.000,0.155,0.245,1,0.770,0.872,0,0,12.220,11.850,12.220,Steepened up to 0.30 %,,P12-M32,P12-M31
2925,O21-P614,P12-P614,pipe,P12,200,43.900,0.510,0.510,0,0.095,0.201,1,0,3.190,2.670,3.190,DN200 (not steepened),,P12-M614,P12-M613
2942,O21-P289,P12-P289,pipe,P12,200,78.100,0.510,0.510,0,0.047,0.100,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M289,P12-M282
11135,O21-P554,P12-P554,pipe,P12,200,71.200,0.510,0.510,0,0.026,0.026,1,0,2.270,1.480,2.270,DN200 (not steepened),,P12-M554,P12-M553
2948,O21-P732,P12-P732,pipe,P12,200,44.100,0.510,0.510,0,0.105,0.126,1,0,1.480,1.550,1.550,DN200 (not steepened),,P12-M732,P12-M727
2951,O21-P517,P12-P517,pipe,P12,200,44.200,0.510,0.510,0,0.253,0.278,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M517,P12-M516
11148,O21-P376,P12-P376,pipe,P12,200,100.000,0.510,0.510,0,0.426,0.454,1,0,7.320,7.600,7.600,DN200 (not steepened),,P12-M376,P12-M375
2959,O21-P880,P12-P880,pipe,P12,200,45.400,0.510,0.510,0,0.312,0.354,1,0,5.170,5.340,5.340,DN200 (not steepened),,P12-M880,P12-M879
2964,O21-P634,P12-P634,pipe,P12,200,44.300,0.510,0.510,0,0.035,0.076,1,0,1.480,1.730,1.730,DN200 (not steepened),,P12-M634,P12-M631
2968,O21-P878,P12-P878,pipe,P12,200,44.400,0.510,0.510,0,0.339,0.382,1,0,5.190,5.040,5.190,DN200 (not steepened),,P12-M878,P12-M877
11164,O21-P347,P12-P347,pipe,P12,200,100.000,0.510,0.510,0,0.075,0.075,1,0,5.700,5.500,5.700,DN200 (not steepened),,P12-M347,P12-M346
2984,O21-P1086,P12-P1086,pipe,P12,200,44.600,0.510,0.510,0,0.296,0.370,1,0,1.730,1.950,1.950,DN200 (not steepened),,P12-M1086,P12-M1085
2988,O21-P1191,P12-P1191,pipe,P12,200,44.700,0.510,0.510,0,0.265,0.330,1,0,2.580,2.050,2.580,DN200 (not steepened),,P12-M1191,P12-M1190
11184,O21-P1236,P12-P1236,pipe,P12,200,103.100,0.510,0.510,0,0.048,0.048,1,0,1.680,2.090,2.090,DN200 (not steepened),,P12-M1236,P12-M1222
3001,O21-P324,P12-P324,pipe,P12,200,44.800,0.510,0.510,0,0.064,0.141,1,0,1.480,1.620,1.620,DN200 (not steepened),,P12-M324,P12-M18
11201,O21-P1065,P12-P1065,pipe,P12,200,100.000,0.510,0.510,0,0.308,0.397,1,0,2.150,2.160,2.160,DN200 (not steepened),,P12-M1065,P12-M1064
11203,O21-P599,P12-P599,pipe,P12,200,86.300,0.510,0.510,0,0.300,0.402,1,0,5.320,5.550,5.550,DN200 (not steepened),,P12-M599,P12-M598
3013,O21-P825,P12-P825,pipe,P12,200,44.900,0.510,0.510,0,0.292,0.322,1,0,2.230,2.440,2.440,DN200 (not steepened),,P12-M825,P12-M824
11209,O21-P36,P12-P36,pipe,P12,560,107.800,0.155,0.245,1,0.767,0.870,0,0,11.100,11.730,11.730,Steepened up to 0.30 %,,P12-M36,P12-M35
3024,O21-P705,P12-P705,pipe,P12,200,45.000,0.510,0.510,0,0.347,0.378,1,0,2.950,3.040,3.040,DN200 (not steepened),,P12-M705,P12-M688
3025,O21-P906,P12-P906,pipe,P12,200,45.000,0.510,0.510,0,0.265,0.348,1,0,2.730,2.310,2.730,DN200 (not steepened),,P12-M906,P12-M905
3029,O21-P472,P12-P472,pipe,P12,200,45.000,0.510,0.510,0,0.150,0.224,1,0,1.600,1.480,1.600,DN200 (not steepened),,P12-M472,P12-M437
11230,O21-P651,P12-P651,pipe,P12,200,100.000,0.510,0.510,0,0.100,0.211,1,0,1.870,1.480,1.870,DN200 (not steepened),,P12-M651,P12-M650
11232,O21-P161,P12-P161,pipe,P12,200,96.900,0.510,0.510,0,0.347,0.382,1,0,2.830,2.390,2.830,DN200 (not steepened),,P12-M161,P12-M160
3042,O21-P71,P12-P71,pipe,P12,500,45.200,0.155,0.282,1,0.750,0.847,0,0,9.020,8.870,9.020,Steepened up to 0.30 %,,P12-M71,P12-M70
3061,O21-P1293,P12-P1293,pipe,P12,200,45.400,0.510,0.510,0,0.165,0.271,1,0,3.140,3.290,3.290,DN200 (not steepened),,P12-M1293,P12-M1292
11256,O21-P284,P12-P284,pipe,P12,200,62.400,0.510,0.510,0,0.061,0.115,1,0,1.600,1.680,1.680,DN200 (not steepened),,P12-M284,P12-M283
3065,O21-P1243,P12-P1243,pipe,P12,200,45.500,0.510,0.510,0,0.159,0.281,1,0,2.530,3.000,3.000,DN200 (not steepened),,P12-M1243,P12-M1242
11262,O21-P587,P12-P587,pipe,P12,200,100.000,0.510,0.510,0,0.064,0.137,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M587,P12-M425
3074,O21-P105,P12-P105,pipe,P12,200,75.100,0.510,0.510,0,0.711,0.750,1,0,1.480,1.770,1.770,DN200 (not steepened),,P12-M105,P12-M104
3075,O21-P1313,P12-P1313,pipe,P12,200,45.600,0.510,0.510,0,0.318,0.338,1,0,1.690,1.800,1.800,DN200 (not steepened),,P12-M1313,P12-M1308
11276,O21-P966,P12-P966,pipe,P12,200,100.000,0.510,0.510,0,0.191,0.215,1,0,1.700,1.480,1.700,DN200 (not steepened),,P12-M966,P12-M961
3086,O21-P326,P12-P326,pipe,P12,200,87.700,0.510,0.510,0,0.381,0.386,1,0,4.870,5.090,5.090,DN200 (not steepened),,P12-M326,P12-M325
3092,O21-P823,P12-P823,pipe,P12,200,45.900,0.510,0.510,0,0.321,0.376,1,0,2.500,2.710,2.710,DN200 (not steepened),,P12-M823,P12-M822
3096,O21-P919,P12-P919,pipe,P12,200,45.900,0.510,0.510,0,0.262,0.317,1,0,2.030,2.440,2.440,DN200 (not steepened),,P12-M919,P12-M918
11297,O21-P144,P12-P144,pipe,P12,200,100.000,0.510,0.510,0,0.392,0.479,1,0,6.340,6.370,6.370,DN200 (not steepened),,P12-M144,P12-M143
3113,O21-P1039,P12-P1039,pipe,P12,200,100.300,0.510,0.510,0,0.379,0.392,1,0,1.830,2.270,2.270,DN200 (not steepened),,P12-M1039,P12-M1038
3127,O21-P492,P12-P492,pipe,P12,200,63.900,0.510,0.510,0,0.289,0.327,1,0,1.930,1.900,1.930,DN200 (not steepened),,P12-M492,P12-M491
11329,O21-P536,P12-P536,pipe,P12,200,100.000,0.510,0.510,0,0.429,0.587,1,0,4.110,4.280,4.280,DN200 (not steepened),,P12-M536,P12-M535
3144,O21-P817,P12-P817,pipe,P12,200,46.500,0.510,0.510,0,0.051,0.111,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M817,P12-M762
11343,O21-P229,P12-P229,pipe,P12,200,61.700,0.510,0.510,0,0.120,0.246,1,0,1.760,2.240,2.240,DN200 (not steepened),,P12-M229,P12-M220
11350,O21-P1118,P12-P1118,pipe,P12,200,100.000,0.510,0.510,0,0.404,0.456,1,0,3.590,3.720,3.720,DN200 (not steepened),,P12-M1118,P12-M1117
11371,O21-P671,P12-P671,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.149,1,0,2.360,3.010,3.010,DN200 (not steepened),,P12-M671,P12-M610
3184,O21-P1182,P12-P1182,pipe,P12,200,46.800,0.510,0.510,0,0.195,0.294,1,0,2.060,1.990,2.060,DN200 (not steepened),,P12-M1182,P12-M1111
11381,O21-P232,P12-P232,pipe,P12,200,100.000,0.510,0.510,0,0.085,0.178,1,0,1.740,1.480,1.740,DN200 (not steepened),,P12-M232,P12-M231
3203,O21-P217,P12-P217,pipe,P12,200,52.300,0.510,0.510,0,0.032,0.032,1,0,1.480,1.520,1.520,DN200 (not steepened),,P12-M217,P12-M216
11413,O21-P1330,P12-P1330,pipe,P12,200,100.000,0.510,0.510,0,0.374,0.374,1,0,2.360,1.480,2.360,DN200 (not steepened),,P12-M1330,P12-M132
11422,O21-P424,P12-P424,pipe,P12,200,78.400,0.510,0.510,0,0.178,0.247,1,0,2.100,1.480,2.100,DN200 (not steepened),,P12-M424,P12-M423
11423,O21-P779,P12-P779,pipe,P12,200,100.000,0.510,0.510,0,0.131,0.197,1,0,1.730,1.480,1.730,DN200 (not steepened),,P12-M779,P12-M778
3236,O21-P940,P12-P940,pipe,P12,200,47.400,0.510,0.510,0,0.125,0.171,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M940,P12-M932
3252,O21-P862,P12-P862,pipe,P12,200,98.700,0.510,0.510,0,0.494,0.647,1,0,5.560,5.800,5.800,DN200 (not steepened),,P12-M862,P12-M861
3257,O21-P425,P12-P425,pipe,P12,200,69.300,0.510,0.510,0,0.176,0.241,1,0,2.150,1.480,2.150,DN200 (not steepened),,P12-M425,P12-M424
11451,O21-P1175,P12-P1175,pipe,P12,200,100.000,0.510,0.510,0,0.150,0.213,1,0,1.480,1.800,1.800,DN200 (not steepened),,P12-M1175,P12-M1174
11476,O21-P522,P12-P522,pipe,P12,200,82.400,0.510,0.510,0,0.432,0.589,1,0,4.070,3.860,4.070,DN200 (not steepened),,P12-M522,P12-M521
11479,O21-P446,P12-P446,pipe,P12,200,100.000,0.510,0.510,0,0.198,0.219,1,0,2.190,1.480,2.190,DN200 (not steepened),,P12-M446,P12-M445
11483,O21-P530,P12-P530,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.588,1,0,5.120,5.120,5.120,DN200 (not steepened),,P12-M530,P12-M529
3298,O21-P892,P12-P892,pipe,P12,200,48.000,0.510,0.510,0,0.451,0.575,1,0,5.870,5.840,5.870,DN200 (not steepened),,P12-M892,P12-M891
3300,O21-P865,P12-P865,pipe,P12,200,73.500,0.510,0.510,0,0.474,0.617,1,0,5.080,5.150,5.150,DN200 (not steepened),,P12-M865,P12-M864
11494,O21-P1057,P12-P1057,pipe,P12,200,59.600,0.510,0.510,0,0.127,0.174,1,0,1.480,1.600,1.600,DN200 (not steepened),,P12-M1057,P12-M1036
3311,O21-P407,P12-P407,pipe,P12,200,48.100,0.510,0.510,0,0.535,0.657,1,0,3.420,3.370,3.420,DN200 (not steepened),,P12-M407,P12-M406
11505,O21-P1197,P12-P1197,pipe,P12,200,100.000,0.510,0.510,0,0.202,0.224,1,0,1.480,1.990,1.990,DN200 (not steepened),,P12-M1197,P12-M1196
11513,O21-P331,P12-P331,pipe,P12,200,100.000,0.510,0.510,0,0.332,0.335,1,0,3.900,4.430,4.430,DN200 (not steepened),,P12-M331,P12-M330
11514,O21-P354,P12-P354,pipe,P12,200,100.000,0.510,0.510,0,0.048,0.048,1,0,3.320,3.920,3.920,DN200 (not steepened),,P12-M354,P12-M353
3325,O21-P726,P12-P726,pipe,P12,200,48.200,0.510,0.510,0,0.177,0.182,1,0,1.790,1.480,1.790,DN200 (not steepened),,P12-M726,P12-M712
3327,O21-P157,P12-P157,pipe,P12,200,48.200,0.510,0.510,0,0.381,0.452,1,0,3.890,3.760,3.890,DN200 (not steepened),,P12-M157,P12-M156
11522,O21-P579,P12-P579,pipe,P12,200,100.000,0.510,0.510,0,0.249,0.306,1,0,2.050,1.480,2.050,DN200 (not steepened),,P12-M579,P12-M578
3334,O21-P840,P12-P840,pipe,P12,200,48.300,0.510,0.510,0,0.129,0.273,1,0,1.530,1.980,1.980,DN200 (not steepened),,P12-M840,P12-M839
11529,O21-P548,P12-P548,pipe,P12,200,67.800,0.510,0.510,0,0.156,0.156,1,0,1.930,1.480,1.930,DN200 (not steepened),,P12-M548,P12-M547
11530,O21-P459,P12-P459,pipe,P12,200,94.800,0.510,0.510,0,0.138,0.189,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M459,P12-M458
11531,O21-P115,P12-P115,pipe,P12,200,100.000,0.510,0.510,0,0.555,0.587,1,0,1.760,1.480,1.760,DN200 (not steepened),,P12-M115,P12-M114
11533,O21-P693,P12-P693,pipe,P12,200,100.000,0.510,0.510,0,0.184,0.294,1,0,3.350,3.080,3.350,DN200 (not steepened),,P12-M693,P12-M692
3352,O21-P112,P12-P112,pipe,P12,200,69.500,0.510,0.510,0,0.627,0.670,1,0,4.790,5.310,5.310,DN200 (not steepened),,P12-M112,P12-M111
11562,O21-P556,P12-P556,pipe,P12,200,74.800,0.510,0.510,0,0.420,0.584,1,0,2.970,3.390,3.390,DN200 (not steepened),,P12-M556,P12-M555
11572,O21-P694,P12-P694,pipe,P12,200,100.000,0.510,0.510,0,0.184,0.293,1,0,3.500,3.350,3.500,DN200 (not steepened),,P12-M694,P12-M693
11589,O21-P106,P12-P106,pipe,P12,200,91.000,0.510,0.510,0,0.711,0.750,1,0,2.820,1.480,2.820,DN200 (not steepened),,P12-M106,P12-M105
11600,O21-P622,P12-P622,pipe,P12,200,100.000,0.510,0.510,0,0.151,0.162,1,0,1.780,1.480,1.780,DN200 (not steepened),,P12-M622,P12-M621
3409,O21-P824,P12-P824,pipe,P12,200,49.200,0.510,0.510,0,0.310,0.334,1,0,2.440,2.290,2.440,DN200 (not steepened),,P12-M824,P12-M823
11602,O21-P350,P12-P350,pipe,P12,200,100.000,0.510,0.510,0,0.066,0.066,1,0,5.150,5.450,5.450,DN200 (not steepened),,P12-M350,P12-M349
11616,O21-P143,P12-P143,pipe,P12,200,100.000,0.510,0.510,0,0.392,0.479,1,0,6.370,6.440,6.440,DN200 (not steepened),,P12-M143,P12-M142
3429,O21-P1007,P12-P1007,pipe,P12,200,49.500,0.510,0.510,0,0.360,0.360,1,0,1.810,1.770,1.810,DN200 (not steepened),,P12-M1007,P12-M1006
11627,O21-P1097,P12-P1097,pipe,P12,200,100.000,0.510,0.510,0,0.224,0.355,1,0,2.190,2.000,2.190,DN200 (not steepened),,P12-M1097,P12-M79
3437,O21-P1084,P12-P1084,pipe,P12,200,49.500,0.510,0.510,0,0.318,0.380,1,0,2.350,2.220,2.350,DN200 (not steepened),,P12-M1084,P12-M1083
3444,O21-P322,P12-P322,pipe,P12,200,49.600,0.510,0.510,0,0.036,0.076,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M322,P12-M314
11637,O21-P814,P12-P814,pipe,P12,200,100.000,0.510,0.510,0,0.115,0.237,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M814,P12-M813
3465,O21-P800,P12-P800,pipe,P12,200,63.100,0.510,0.510,0,0.090,0.188,1,0,1.790,1.690,1.790,DN200 (not steepened),,P12-M800,P12-M799
11664,O21-P525,P12-P525,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.588,1,0,4.030,3.730,4.030,DN200 (not steepened),,P12-M525,P12-M524
3475,O21-P584,P12-P584,pipe,P12,200,49.900,0.510,0.510,0,0.066,0.146,1,0,1.910,1.480,1.910,DN200 (not steepened),,P12-M584,P12-M583
3484,O21-P363,P12-P363,pipe,P12,200,50.000,0.510,0.510,0,0.467,0.493,1,0,13.110,13.240,13.240,DN200 (not steepened),,P12-M363,P12-M362
3485,O21-P306,P12-P306,pipe,P12,200,83.200,0.510,0.510,0,0.028,0.028,1,0,1.480,2.060,2.060,DN200 (not steepened),,P12-M306,P12-M305
3536,O21-P1061,P12-P1061,pipe,P12,200,78.000,0.510,0.510,0,0.210,0.277,1,0,1.480,1.510,1.510,DN200 (not steepened),,P12-M1061,P12-M74
3547,O21-P640,P12-P640,pipe,P12,200,50.800,0.510,0.510,0,0.182,0.313,1,0,2.800,2.690,2.800,DN200 (not steepened),,P12-M640,P12-M599
11746,O21-P647,P12-P647,pipe,P12,200,72.700,0.510,0.510,0,0.101,0.214,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M647,P12-M646
11772,O21-P443,P12-P443,pipe,P12,200,102.700,0.510,0.510,0,0.234,0.279,1,0,1.890,1.480,1.890,DN200 (not steepened),,P12-M443,P12-M442
11774,O21-P221,P12-P221,pipe,P12,200,92.300,0.510,0.510,0,0.206,0.310,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M221,P12-M220
11778,O21-P360,P12-P360,pipe,P12,200,100.000,0.510,0.510,0,0.477,0.555,1,0,14.560,14.640,14.640,DN200 (not steepened),,P12-M360,P12-M359
3595,O21-P763,P12-P763,pipe,P12,200,102.800,0.510,0.510,0,0.109,0.220,1,0,2.340,1.480,2.340,DN200 (not steepened),,P12-M763,P12-M762
11789,O21-P97,P12-P97,pipe,P12,250,100.000,0.375,0.507,1,0.750,0.806,0,0,6.940,7.570,7.570,Steepened 0.50 to 0.75 %,,P12-M97,P12-M96
11793,O21-P158,P12-P158,pipe,P12,200,83.200,0.510,0.510,0,0.369,0.418,1,0,3.660,3.890,3.890,DN200 (not steepened),,P12-M158,P12-M157
11797,O21-P851,P12-P851,pipe,P12,250,60.300,0.375,0.648,1,0.754,0.877,0,0,8.180,8.360,8.360,Steepened 0.50 to 0.75 %,,P12-M851,P12-M850
3609,O21-P1108,P12-P1108,pipe,P12,200,51.500,0.510,0.510,0,0.686,0.764,1,0,4.550,4.680,4.680,DN200 (not steepened),,P12-M1108,P12-M1107
11804,O21-P420,P12-P420,pipe,P12,200,100.000,0.510,0.510,0,0.229,0.304,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M420,P12-M419
