key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
5855,O21-P687,P12-P687,pipe,P12,200,77.400,0.510,0.510,0,0.365,0.420,1,0,5.400,5.740,5.740,DN200 (not steepened),,P12-M687,P12-M36
5864,O21-P83,P12-P83,pipe,P12,250,78.800,0.375,0.464,1,0.754,0.827,0,0,8.390,8.290,8.390,Steepened 0.30 to 0.50 %,,P12-M83,P12-M82
5865,O21-P751,P12-P751,pipe,P12,200,77.400,0.510,0.510,0,0.404,0.467,1,0,3.490,3.920,3.920,DN200 (not steepened),,P12-M751,P12-M750
14060,O21-P1096,P12-P1096,pipe,P12,200,60.400,0.510,0.510,0,0.089,0.192,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M1096,P12-M1095
14068,O21-P62,P12-P62,pipe,P12,500,100.000,0.155,0.282,1,0.754,0.851,0,0,8.580,8.430,8.580,Steepened up to 0.30 %,,P12-M62,P12-M61
5889,O21-P746,P12-P746,pipe,P12,200,54.800,0.510,0.510,0,0.102,0.102,1,0,1.480,1.490,1.490,DN200 (not steepened),,P12-M746,P12-M745
5891,O21-P631,P12-P631,pipe,P12,200,77.600,0.510,0.510,0,0.133,0.231,1,0,1.730,2.410,2.410,DN200 (not steepened),,P12-M631,P12-M593
14084,O21-P467,P12-P467,pipe,P12,200,100.000,0.510,0.510,0,0.206,0.271,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M467,P12-M466
14090,O21-P427,P12-P427,pipe,P12,200,100.000,0.510,0.510,0,0.169,0.208,1,0,2.170,1.480,2.170,DN200 (not steepened),,P12-M427,P12-M426
14104,O21-P1106,P12-P1106,pipe,P12,250,100.000,0.375,0.662,1,0.753,0.855,0,0,5.190,5.320,5.320,Steepened 0.50 to 0.75 %,,P12-M1106,P12-M1105
14106,O21-P1228,P12-P1228,pipe,P12,200,58.300,0.510,0.510,0,0.069,0.150,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M1228,P12-M1227
14114,O21-P1205,P12-P1205,pipe,P12,200,80.200,0.510,0.510,0,0.208,0.323,1,0,1.480,1.560,1.560,DN200 (not steepened),,P12-M1205,P12-M1204
14131,O21-P991,P12-P991,pipe,P12,200,100.000,0.510,0.510,0,0.182,0.246,1,0,1.480,2.680,2.680,DN200 (not steepened),,P12-M991,P12-M885
14141,O21-P937,P12-P937,pipe,P12,200,100.000,0.510,0.510,0,0.160,0.216,1,0,2.780,2.880,2.880,DN200 (not steepened),,P12-M937,P12-M936
14164,O21-P183,P12-P183,pipe,P12,200,102.500,0.510,0.510,0,0.148,0.260,1,0,2.220,2.270,2.270,DN200 (not steepened),,P12-M183,P12-M182
5975,O21-P804,P12-P804,pipe,P12,200,78.300,0.510,0.510,0,0.319,0.336,1,0,2.660,1.480,2.660,DN200 (not steepened),,P12-M804,P12-M759
14169,O21-P806,P12-P806,pipe,P12,200,100.000,0.510,0.510,0,0.215,0.258,1,0,2.400,2.850,2.850,DN200 (not steepened),,P12-M806,P12-M805
5979,O21-P721,P12-P721,pipe,P12,200,78.300,0.510,0.510,0,0.137,0.172,1,0,1.840,1.480,1.840,DN200 (not steepened),,P12-M721,P12-M720
14174,O21-P450,P12-P450,pipe,P12,200,83.900,0.510,0.510,0,0.267,0.271,1,0,2.010,2.820,2.820,DN200 (not steepened),,P12-M450,P12-M449
14175,O21-P395,P12-P395,pipe,P12,200,100.000,0.510,0.510,0,0.399,0.416,1,0,2.320,2.670,2.670,DN200 (not steepened),,P12-M395,P12-M394
14178,O21-P973,P12-P973,pipe,P12,200,100.000,0.510,0.510,0,0.203,0.283,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M973,P12-M861
14213,O21-P449,P12-P449,pipe,P12,200,75.900,0.510,0.510,0,0.268,0.280,1,0,2.820,3.650,3.650,DN200 (not steepened),,P12-M449,P12-M430
14220,O21-P833,P12-P833,pipe,P12,200,100.000,0.510,0.510,0,0.064,0.138,1,0,1.570,1.480,1.570,DN200 (not steepened),,P12-M833,P12-M832
6041,O21-P832,P12-P832,pipe,P12,200,78.900,0.510,0.510,0,0.188,0.224,1,0,1.490,1.480,1.490,DN200 (not steepened),,P12-M832,P12-M819
6042,O21-P740,P12-P740,pipe,P12,200,78.900,0.510,0.510,0,0.061,0.133,1,0,1.480,1.920,1.920,DN200 (not steepened),,P12-M740,P12-M699
14235,O21-P1210,P12-P1210,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.318,1,0,1.770,1.850,1.850,DN200 (not steepened),,P12-M1210,P12-M1209
14238,O21-P385,P12-P385,pipe,P12,200,100.000,0.510,0.510,0,0.418,0.447,1,0,4.210,4.530,4.530,DN200 (not steepened),,P12-M385,P12-M384
14252,O21-P913,P12-P913,pipe,P12,200,100.000,0.510,0.510,0,0.200,0.287,1,0,2.250,2.610,2.610,DN200 (not steepened),,P12-M913,P12-M912
6062,O21-P1098,P12-P1098,pipe,P12,200,79.100,0.510,0.510,0,0.214,0.335,1,0,1.600,2.190,2.190,DN200 (not steepened),,P12-M1098,P12-M1097
14273,O21-P125,P12-P125,pipe,P12,200,63.200,0.510,0.510,0,0.492,0.559,1,0,9.570,8.040,9.570,DN200 (not steepened),,P12-M125,P12-M124
6095,O21-P184,P12-P184,pipe,P12,200,79.500,0.510,0.510,0,0.147,0.259,1,0,1.800,2.220,2.220,DN200 (not steepened),,P12-M184,P12-M183
6101,O21-P558,P12-P558,pipe,P12,200,79.000,0.510,0.510,0,0.027,0.027,1,0,3.830,1.480,3.830,DN200 (not steepened),,P12-M558,P12-M557
6105,O21-P678,P12-P678,pipe,P12,200,74.900,0.510,0.510,0,0.283,0.295,1,0,1.820,3.070,3.070,DN200 (not steepened),,P12-M678,P12-M677
6109,O21-P1081,P12-P1081,pipe,P12,200,79.600,0.510,0.510,0,0.332,0.408,1,0,2.030,2.230,2.230,DN200 (not steepened),,P12-M1081,P12-M1080
14310,O21-P123,P12-P123,pipe,P12,200,58.200,0.510,0.510,0,0.550,0.568,1,0,6.350,5.060,6.350,DN200 (not steepened),,P12-M123,P12-M122
6120,O21-P1203,P12-P1203,pipe,P12,200,78.900,0.510,0.510,0,0.236,0.375,1,0,1.600,1.640,1.640,DN200 (not steepened),,P12-M1203,P12-M82
6133,O21-P955,P12-P955,pipe,P12,200,79.700,0.510,0.510,0,0.208,0.316,1,0,1.740,1.480,1.740,DN200 (not steepened),,P12-M955,P12-M854
14325,O21-P564,P12-P564,pipe,P12,200,98.500,0.510,0.510,0,0.223,0.247,1,0,2.120,1.480,2.120,DN200 (not steepened),,P12-M564,P12-M563
14328,O21-P805,P12-P805,pipe,P12,200,100.000,0.510,0.510,0,0.295,0.315,1,0,2.850,2.560,2.850,DN200 (not steepened),,P12-M805,P12-M804
6147,O21-P618,P12-P618,pipe,P12,200,79.900,0.510,0.510,0,0.196,0.280,1,0,2.000,1.830,2.000,DN200 (not steepened),,P12-M618,P12-M617
6156,O21-P604,P12-P604,pipe,P12,200,79.900,0.510,0.510,0,0.276,0.364,1,0,3.730,4.070,4.070,DN200 (not steepened),,P12-M604,P12-M603
6173,O21-P699,P12-P699,pipe,P12,200,80.000,0.510,0.510,0,0.104,0.205,1,0,3.680,3.570,3.680,DN200 (not steepened),,P12-M699,P12-M698
6176,O21-P80,P12-P80,pipe,P12,355,80.000,0.270,0.344,1,0.750,0.849,0,0,8.610,8.190,8.610,Steepened 0.30 to 0.50 %,,P12-M80,P12-M79
14368,O21-P1226,P12-P1226,pipe,P12,200,86.500,0.510,0.510,0,0.154,0.188,1,0,1.480,1.580,1.580,DN200 (not steepened),,P12-M1226,P12-M1225
6189,O21-P654,P12-P654,pipe,P12,200,87.200,0.510,0.510,0,0.074,0.156,1,0,1.610,1.500,1.610,DN200 (not steepened),,P12-M654,P12-M653
6193,O21-P17,P12-P17,pipe,P12,630,80.100,0.125,0.205,1,0.750,0.853,0,0,13.120,12.830,13.120,Steepened up to 0.30 %,,P12-M17,P12-M16
6209,O21-P251,P12-P251,pipe,P12,200,80.300,0.510,0.510,0,0.065,0.141,1,0,1.480,1.850,1.850,DN200 (not steepened),,P12-M251,P12-M243
6230,O21-P1144,P12-P1144,pipe,P12,200,80.500,0.510,0.510,0,0.557,0.586,1,0,2.060,2.520,2.520,DN200 (not steepened),,P12-M1144,P12-M1143
14423,O21-P1125,P12-P1125,pipe,P12,200,59.000,0.510,0.510,0,0.320,0.335,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M1125,P12-M1124
6245,O21-P419,P12-P419,pipe,P12,200,88.900,0.510,0.510,0,0.309,0.364,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M419,P12-M418
14437,O21-P1130,P12-P1130,pipe,P12,200,100.000,0.510,0.510,0,0.175,0.338,1,0,1.660,1.730,1.730,DN200 (not steepened),,P12-M1130,P12-M1129
14464,O21-P544,P12-P544,pipe,P12,200,100.000,0.510,0.510,0,0.111,0.111,1,0,3.940,3.580,3.940,DN200 (not steepened),,P12-M544,P12-M543
14470,O21-P307,P12-P307,pipe,P12,200,79.000,0.510,0.510,0,0.155,0.155,1,0,2.330,3.110,3.110,DN200 (not steepened),,P12-M307,P12-M300
14472,O21-P788,P12-P788,pipe,P12,200,100.000,0.510,0.510,0,0.265,0.273,1,0,1.570,2.390,2.390,DN200 (not steepened),,P12-M788,P12-M783
14475,O21-P1216,P12-P1216,pipe,P12,200,103.800,0.510,0.510,0,0.380,0.460,1,0,5.890,6.690,6.690,DN200 (not steepened),,P12-M1216,P12-M1215
6284,O21-P633,P12-P633,pipe,P12,200,80.800,0.510,0.510,0,0.072,0.155,1,0,1.810,1.480,1.810,DN200 (not steepened),,P12-M633,P12-M632
6290,O21-P642,P12-P642,pipe,P12,200,80.900,0.510,0.510,0,0.117,0.176,1,0,1.730,1.480,1.730,DN200 (not steepened),,P12-M642,P12-M641
14487,O21-P939,P12-P939,pipe,P12,200,88.900,0.510,0.510,0,0.154,0.188,1,0,1.480,2.140,2.140,DN200 (not steepened),,P12-M939,P12-M931
6296,O21-P422,P12-P422,pipe,P12,200,80.900,0.510,0.510,0,0.220,0.298,1,0,2.100,1.480,2.100,DN200 (not steepened),,P12-M422,P12-M421
6299,O21-P254,P12-P254,pipe,P12,200,81.000,0.510,0.510,0,0.072,0.155,1,0,2.060,1.480,2.060,DN200 (not steepened),,P12-M254,P12-M253
14508,O21-P866,P12-P866,pipe,P12,200,74.500,0.510,0.510,0,0.466,0.610,1,0,5.000,5.080,5.080,DN200 (not steepened),,P12-M866,P12-M865
6318,O21-P924,P12-P924,pipe,P12,200,81.100,0.510,0.510,0,0.028,0.028,1,0,1.480,2.030,2.030,DN200 (not steepened),,P12-M924,P12-M919
6355,O21-P1114,P12-P1114,pipe,P12,200,81.400,0.510,0.510,0,0.455,0.596,1,0,3.090,3.320,3.320,DN200 (not steepened),,P12-M1114,P12-M1113
6358,O21-P293,P12-P293,pipe,P12,200,60.500,0.510,0.510,0,0.143,0.204,1,0,2.290,2.300,2.300,DN200 (not steepened),,P12-M293,P12-M292
14555,O21-P410,P12-P410,pipe,P12,200,100.000,0.510,0.510,0,0.524,0.651,1,0,3.570,3.570,3.570,DN200 (not steepened),,P12-M410,P12-M409
6364,O21-P727,P12-P727,pipe,P12,200,81.400,0.510,0.510,0,0.176,0.232,1,0,2.390,2.650,2.650,DN200 (not steepened),,P12-M727,P12-M689
6370,O21-P501,P12-P501,pipe,P12,200,81.500,0.510,0.510,0,0.130,0.147,1,0,1.480,2.560,2.560,DN200 (not steepened),,P12-M501,P12-M498
6371,O21-P520,P12-P520,pipe,P12,200,81.500,0.510,0.510,0,0.130,0.147,1,0,1.680,1.480,1.680,DN200 (not steepened),,P12-M520,P12-M519
14567,O21-P509,P12-P509,pipe,P12,200,100.000,0.510,0.510,0,0.179,0.207,1,0,1.610,1.480,1.610,DN200 (not steepened),,P12-M509,P12-M508
6387,O21-P928,P12-P928,pipe,P12,200,81.600,0.510,0.510,0,0.343,0.370,1,0,4.030,3.610,4.030,DN200 (not steepened),,P12-M928,P12-M927
14585,O21-P1066,P12-P1066,pipe,P12,200,100.000,0.510,0.510,0,0.297,0.376,1,0,2.200,2.150,2.200,DN200 (not steepened),,P12-M1066,P12-M1065
14593,O21-P484,P12-P484,pipe,P12,200,79.900,0.510,0.510,0,0.108,0.146,1,0,1.930,1.480,1.930,DN200 (not steepened),,P12-M484,P12-M483
14595,O21-P1266,P12-P1266,pipe,P12,200,100.000,0.510,0.510,0,0.243,0.386,1,0,5.780,6.170,6.170,DN200 (not steepened),,P12-M1266,P12-M1265
14607,O21-P926,P12-P926,pipe,P12,200,100.000,0.510,0.510,0,0.353,0.383,1,0,3.590,3.870,3.870,DN200 (not steepened),,P12-M926,P12-M925
14615,O21-P776,P12-P776,pipe,P12,200,105.500,0.510,0.510,0,0.207,0.207,1,0,1.480,2.930,2.930,DN200 (not steepened),,P12-M776,P12-M750
14616,O21-P334,P12-P334,pipe,P12,200,100.000,0.510,0.510,0,0.297,0.300,1,0,4.730,4.570,4.730,DN200 (not steepened),,P12-M334,P12-M333
14631,O21-P366,P12-P366,pipe,P12,200,100.000,0.510,0.510,0,0.465,0.491,1,0,12.330,12.690,12.690,DN200 (not steepened),,P12-M366,P12-M365
14633,O21-P159,P12-P159,pipe,P12,200,74.900,0.510,0.510,0,0.369,0.418,1,0,3.430,3.660,3.660,DN200 (not steepened),,P12-M159,P12-M158
6452,O21-P434,P12-P434,pipe,P12,200,82.100,0.510,0.510,0,0.328,0.387,1,0,1.950,1.760,1.950,DN200 (not steepened),,P12-M434,P12-M433
14645,O21-P1315,P12-P1315,pipe,P12,200,63.800,0.510,0.510,0,0.263,0.263,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M1315,P12-M1314
6455,O21-P978,P12-P978,pipe,P12,200,82.000,0.510,0.510,0,0.372,0.425,1,0,2.910,3.140,3.140,DN200 (not steepened),,P12-M978,P12-M866
14650,O21-P130,P12-P130,pipe,P12,200,77.200,0.510,0.510,0,0.466,0.467,1,0,8.770,11.570,11.570,DN200 (not steepened),,P12-M130,P12-M129
14658,O21-P718,P12-P718,pipe,P12,200,88.800,0.510,0.510,0,0.195,0.231,1,0,2.340,2.770,2.770,DN200 (not steepened),,P12-M718,P12-M710
6475,O21-P593,P12-P593,pipe,P12,200,82.100,0.510,0.510,0,0.322,0.432,1,0,5.030,5.000,5.030,DN200 (not steepened),,P12-M593,P12-M592
6477,O21-P733,P12-P733,pipe,P12,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M733,P12-M729
14676,O21-P515,P12-P515,pipe,P12,200,100.000,0.510,0.510,0,0.300,0.317,1,0,2.570,3.600,3.600,DN200 (not steepened),,P12-M515,P12-M514
6496,O21-P1042,P12-P1042,pipe,P12,200,82.200,0.510,0.510,0,0.207,0.262,1,0,1.480,1.590,1.590,DN200 (not steepened),,P12-M1042,P12-M1019
6500,O21-P816,P12-P816,pipe,P12,200,152.500,0.510,0.510,0,0.068,0.142,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M816,P12-M815
6509,O21-P706,P12-P706,pipe,P12,200,53.500,0.510,0.510,0,0.345,0.377,1,0,2.770,2.950,2.950,DN200 (not steepened),,P12-M706,P12-M705
6514,O21-P708,P12-P708,pipe,P12,200,67.100,0.510,0.510,0,0.345,0.375,1,0,2.760,2.620,2.760,DN200 (not steepened),,P12-M708,P12-M707
14709,O21-P822,P12-P822,pipe,P12,200,100.000,0.510,0.510,0,0.334,0.385,1,0,2.710,3.920,3.920,DN200 (not steepened),,P12-M822,P12-M821
14727,O21-P43,P12-P43,pipe,P12,560,100.000,0.155,0.245,1,0.763,0.865,0,0,8.730,9.070,9.070,Steepened up to 0.30 %,,P12-M43,P12-M42
14730,O21-P1070,P12-P1070,pipe,P12,200,100.000,0.510,0.510,0,0.090,0.192,1,0,1.480,1.910,1.910,DN200 (not steepened),,P12-M1070,P12-M1069
6559,O21-P1157,P12-P1157,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.740,1.740,DN200 (not steepened),,P12-M1157,P12-M1156
6580,O21-P14,P12-P14,pipe,P12,630,82.700,0.125,0.205,1,0.751,0.853,0,0,12.380,12.170,12.380,Steepened up to 0.30 %,,P12-M14,P12-M13
6588,O21-P33,P12-P33,pipe,P12,560,82.700,0.155,0.245,1,0.769,0.871,0,0,12.020,12.220,12.220,Steepened up to 0.30 %,,P12-M33,P12-M32
14780,O21-P809,P12-P809,pipe,P12,200,100.000,0.510,0.510,0,0.159,0.203,1,0,1.480,2.600,2.600,DN200 (not steepened),,P12-M809,P12-M808
14783,O21-P368,P12-P368,pipe,P12,200,100.000,0.510,0.510,0,0.461,0.484,1,0,11.520,12.040,12.040,DN200 (not steepened),,P12-M368,P12-M367
6598,O21-P1235,P12-P1235,pipe,P12,200,82.700,0.510,0.510,0,0.139,0.227,1,0,1.480,2.030,2.030,DN200 (not steepened),,P12-M1235,P12-M1230
6607,O21-P859,P12-P859,pipe,P12,200,109.800,0.510,0.510,0,0.586,0.686,1,0,5.950,6.140,6.140,DN200 (not steepened),,P12-M859,P12-M858
6612,O21-P297,P12-P297,pipe,P12,200,99.400,0.510,0.510,0,0.134,0.168,1,0,1.540,2.290,2.290,DN200 (not steepened),,P12-M297,P12-M293
14809,O21-P691,P12-P691,pipe,P12,200,100.000,0.510,0.510,0,0.191,0.302,1,0,3.210,3.930,3.930,DN200 (not steepened),,P12-M691,P12-M690
6624,O21-P1230,P12-P1230,pipe,P12,200,82.900,0.510,0.510,0,0.285,0.367,1,0,3.790,4.220,4.220,DN200 (not steepened),,P12-M1230,P12-M1229
6638,O21-P877,P12-P877,pipe,P12,200,83.000,0.510,0.510,0,0.395,0.463,1,0,5.040,4.800,5.040,DN200 (not steepened),,P12-M877,P12-M876
6642,O21-P672,P12-P672,pipe,P12,200,83.000,0.510,0.510,0,0.046,0.097,1,0,1.480,2.360,2.360,DN200 (not steepened),,P12-M672,P12-M671
6651,O21-P1229,P12-P1229,pipe,P12,200,83.000,0.510,0.510,0,0.318,0.401,1,0,4.220,4.800,4.800,DN200 (not steepened),,P12-M1229,P12-M1219
6657,O21-P95,P12-P95,pipe,P12,250,83.100,0.375,0.507,1,0.750,0.806,0,0,7.310,7.160,7.310,Steepened 0.50 to 0.75 %,,P12-M95,P12-M94
14856,O21-P608,P12-P608,pipe,P12,200,58.100,0.510,0.510,0,0.198,0.309,1,0,2.350,1.740,2.350,DN200 (not steepened),,P12-M608,P12-M607
14860,O21-P828,P12-P828,pipe,P12,200,100.000,0.510,0.510,0,0.202,0.246,1,0,2.050,1.970,2.050,DN200 (not steepened),,P12-M828,P12-M827
6683,O21-P1269,P12-P1269,pipe,P12,200,100.000,0.510,0.510,0,0.214,0.365,1,0,1.480,2.170,2.170,DN200 (not steepened),,P12-M1269,P12-M1268
14879,O21-P171,P12-P171,pipe,P12,200,84.500,0.510,0.510,0,0.338,0.351,1,0,4.170,4.600,4.600,DN200 (not steepened),,P12-M171,P12-M170
14898,O21-P87,P12-P87,pipe,P12,250,100.000,0.375,0.499,1,0.753,0.812,0,0,6.530,6.600,6.600,Steepened 0.30 to 0.50 %,,P12-M87,P12-M86
14917,O21-P96,P12-P96,pipe,P12,250,100.000,0.375,0.507,1,0.750,0.806,0,0,7.570,7.310,7.570,Steepened 0.50 to 0.75 %,,P12-M96,P12-M95
6743,O21-P1103,P12-P1103,pipe,P12,250,83.500,0.375,0.616,1,0.750,0.870,0,0,5.490,6.180,6.180,Steepened 0.50 to 0.75 %,,P12-M1103,P12-M1102
14936,O21-P519,P12-P519,pipe,P12,200,100.000,0.510,0.510,0,0.235,0.252,1,0,1.550,1.480,1.550,DN200 (not steepened),,P12-M519,P12-M518
14939,O21-P715,P12-P715,pipe,P12,200,73.800,0.510,0.510,0,0.068,0.148,1,0,1.660,1.480,1.660,DN200 (not steepened),,P12-M715,P12-M714
6764,O21-P759,P12-P759,pipe,P12,200,83.700,0.510,0.510,0,0.351,0.402,1,0,3.430,2.730,3.430,DN200 (not steepened),,P12-M759,P12-M758
6775,O21-P464,P12-P464,pipe,P12,200,100.000,0.510,0.510,0,0.220,0.229,1,0,2.100,3.430,3.430,DN200 (not steepened),,P12-M464,P12-M463
6782,O21-P290,P12-P290,pipe,P12,200,83.800,0.510,0.510,0,0.146,0.212,1,0,2.880,2.700,2.880,DN200 (not steepened),,P12-M290,P12-M267
14977,O21-P342,P12-P342,pipe,P12,200,100.000,0.510,0.510,0,0.087,0.087,1,0,5.250,5.050,5.250,DN200 (not steepened),,P12-M342,P12-M341
14991,O21-P139,P12-P139,pipe,P12,200,100.000,0.510,0.510,0,0.073,0.153,1,0,1.840,1.580,1.840,DN200 (not steepened),,P12-M139,P12-M138
6805,O21-P1238,P12-P1238,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M1238,P12-M1237
14997,O21-P277,P12-P277,pipe,P12,200,82.600,0.510,0.510,0,0.262,0.297,1,0,1.480,1.680,1.680,DN200 (not steepened),,P12-M277,P12-M276
15004,O21-P298,P12-P298,pipe,P12,200,100.000,0.510,0.510,0,0.129,0.138,1,0,1.480,1.540,1.540,DN200 (not steepened),,P12-M298,P12-M297
6822,O21-P1102,P12-P1102,pipe,P12,250,84.000,0.375,0.616,1,0.757,0.877,0,0,6.180,6.320,6.320,Steepened 0.50 to 0.75 %,,P12-M1102,P12-M80
6837,O21-P1023,P12-P1023,pipe,P12,200,83.600,0.510,0.510,0,0.569,0.634,1,0,3.240,3.590,3.590,DN200 (not steepened),,P12-M1023,P12-M1022
15032,O21-P1320,P12-P1320,pipe,P12,200,100.000,0.510,0.510,0,0.090,0.192,1,0,5.120,1.480,5.120,DN200 (not steepened),,P12-M1320,P12-M121
6850,O21-P774,P12-P774,pipe,P12,200,100.000,0.510,0.510,0,0.072,0.072,1,0,2.000,3.120,3.120,DN200 (not steepened),,P12-M774,P12-M773
15044,O21-P361,P12-P361,pipe,P12,200,100.000,0.510,0.510,0,0.470,0.496,1,0,13.840,14.560,14.560,DN200 (not steepened),,P12-M361,P12-M360
15050,O21-P1305,P12-P1305,pipe,P12,200,100.000,0.510,0.510,0,0.278,0.278,1,0,1.480,2.590,2.590,DN200 (not steepened),,P12-M1305,P12-M1304
15054,O21-P942,P12-P942,pipe,P12,200,100.000,0.510,0.510,0,0.315,0.323,1,0,5.970,6.300,6.300,DN200 (not steepened),,P12-M942,P12-M904
6865,O21-P961,P12-P961,pipe,P12,200,84.200,0.510,0.510,0,0.340,0.414,1,0,2.910,3.060,3.060,DN200 (not steepened),,P12-M961,P12-M858
6866,O21-P738,P12-P738,pipe,P12,200,86.100,0.510,0.510,0,0.039,0.077,1,0,1.750,1.480,1.750,DN200 (not steepened),,P12-M738,P12-M737
15060,O21-P255,P12-P255,pipe,P12,200,100.000,0.510,0.510,0,0.088,0.183,1,0,1.610,1.480,1.610,DN200 (not steepened),,P12-M255,P12-M163
15070,O21-P65,P12-P65,pipe,P12,500,100.000,0.155,0.282,1,0.752,0.849,0,0,8.730,8.700,8.730,Steepened up to 0.30 %,,P12-M65,P12-M64
15074,O21-P1251,P12-P1251,pipe,P12,200,100.000,0.510,0.510,0,0.186,0.250,1,0,1.540,1.480,1.540,DN200 (not steepened),,P12-M1251,P12-M1250
15076,O21-P702,P12-P702,pipe,P12,200,100.000,0.510,0.510,0,0.062,0.114,1,0,2.690,3.330,3.330,DN200 (not steepened),,P12-M702,P12-M701
15104,O21-P757,P12-P757,pipe,P12,200,100.000,0.510,0.510,0,0.365,0.425,1,0,2.730,2.490,2.730,DN200 (not steepened),,P12-M757,P12-M756
15114,O21-P899,P12-P899,pipe,P12,200,100.000,0.510,0.510,0,0.412,0.467,1,0,8.110,7.330,8.110,DN200 (not steepened),,P12-M899,P12-M898
15119,O21-P1154,P12-P1154,pipe,P12,200,100.000,0.510,0.510,0,0.302,0.309,1,0,2.600,2.530,2.600,DN200 (not steepened),,P12-M1154,P12-M1153
6929,O21-P756,P12-P756,pipe,P12,200,84.500,0.510,0.510,0,0.372,0.431,1,0,2.490,2.530,2.530,DN200 (not steepened),,P12-M756,P12-M755
6941,O21-P1252,P12-P1252,pipe,P12,200,84.600,0.510,0.510,0,0.138,0.138,1,0,1.600,1.480,1.600,DN200 (not steepened),,P12-M1252,P12-M1251
15134,O21-P264,P12-P264,pipe,P12,200,100.000,0.510,0.510,0,0.391,0.415,1,0,3.190,3.430,3.430,DN200 (not steepened),,P12-M264,P12-M263
15135,O21-P294,P12-P294,pipe,P12,200,73.700,0.510,0.510,0,0.067,0.138,1,0,2.180,1.480,2.180,DN200 (not steepened),,P12-M294,P12-M293
15139,O21-P768,P12-P768,pipe,P12,200,100.000,0.510,0.510,0,0.071,0.152,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M768,P12-M767
6950,O21-P1239,P12-P1239,pipe,P12,200,83.600,0.510,0.510,0,0.171,0.171,1,0,1.480,1.510,1.510,DN200 (not steepened),,P12-M1239,P12-M1222
15151,O21-P257,P12-P257,pipe,P12,200,59.500,0.510,0.510,0,0.024,0.024,1,0,2.270,1.480,2.270,DN200 (not steepened),,P12-M257,P12-M256
15172,O21-P77,P12-P77,pipe,P12,355,72.100,0.270,0.344,1,0.752,0.853,0,0,8.150,8.140,8.150,Steepened 0.30 to 0.50 %,,P12-M77,P12-M76
15202,O21-P239,P12-P239,pipe,P12,200,103.700,0.510,0.510,0,0.252,0.319,1,0,4.550,3.680,4.550,DN200 (not steepened),,P12-M239,P12-M238
15208,O21-P187,P12-P187,pipe,P12,200,141.300,0.510,0.510,0,0.106,0.215,1,0,1.740,1.480,1.740,DN200 (not steepened),,P12-M187,P12-M186
15210,O21-P349,P12-P349,pipe,P12,200,100.000,0.510,0.510,0,0.069,0.069,1,0,5.450,5.660,5.660,DN200 (not steepened),,P12-M349,P12-M348
15222,O21-P40,P12-P40,pipe,P12,560,100.000,0.155,0.245,1,0.763,0.865,0,0,8.990,9.550,9.550,Steepened up to 0.30 %,,P12-M40,P12-M39
15223,O21-P753,P12-P753,pipe,P12,200,100.000,0.510,0.510,0,0.398,0.456,1,0,3.410,3.630,3.630,DN200 (not steepened),,P12-M753,P12-M752
7034,O21-P971,P12-P971,pipe,P12,200,53.700,0.510,0.510,0,0.283,0.302,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M971,P12-M967
15228,O21-P236,P12-P236,pipe,P12,200,100.000,0.510,0.510,0,0.123,0.201,1,0,2.370,1.480,2.370,DN200 (not steepened),,P12-M236,P12-M225
7042,O21-P1116,P12-P1116,pipe,P12,200,85.000,0.510,0.510,0,0.419,0.474,1,0,3.670,3.340,3.670,DN200 (not steepened),,P12-M1116,P12-M1115
7064,O21-P869,P12-P869,pipe,P12,200,88.100,0.510,0.510,0,0.410,0.480,1,0,4.470,4.590,4.590,DN200 (not steepened),,P12-M869,P12-M868
15269,O21-P730,P12-P730,pipe,P12,200,63.300,0.510,0.510,0,0.137,0.177,1,0,1.500,1.860,1.860,DN200 (not steepened),,P12-M730,P12-M729
7087,O21-P243,P12-P243,pipe,P12,200,100.900,0.510,0.510,0,0.249,0.308,1,0,2.520,2.440,2.520,DN200 (not steepened),,P12-M243,P12-M242
7093,O21-P812,P12-P812,pipe,P12,200,85.200,0.510,0.510,0,0.170,0.263,1,0,2.210,1.480,2.210,DN200 (not steepened),,P12-M812,P12-M811
15288,O21-P728,P12-P728,pipe,P12,200,58.400,0.510,0.510,0,0.143,0.199,1,0,2.190,2.390,2.390,DN200 (not steepened),,P12-M728,P12-M727
15297,O21-P327,P12-P327,pipe,P12,200,75.900,0.510,0.510,0,0.381,0.386,1,0,4.450,4.870,4.870,DN200 (not steepened),,P12-M327,P12-M326
7115,O21-P505,P12-P505,pipe,P12,200,77.200,0.510,0.510,0,0.178,0.207,1,0,2.210,2.270,2.270,DN200 (not steepened),,P12-M505,P12-M504
15316,O21-P135,P12-P135,pipe,P12,200,100.000,0.510,0.510,0,0.355,0.359,1,0,2.220,1.480,2.220,DN200 (not steepened),,P12-M135,P12-M134
7125,O21-P18,P12-P18,pipe,P12,630,85.400,0.125,0.205,1,0.750,0.852,0,0,13.500,13.120,13.500,Steepened up to 0.30 %,,P12-M18,P12-M17
7126,O21-P84,P12-P84,pipe,P12,250,85.400,0.375,0.464,1,0.750,0.820,0,0,7.930,8.390,8.390,Steepened 0.30 to 0.50 %,,P12-M84,P12-M83
7132,O21-P572,P12-P572,pipe,P12,200,89.100,0.510,0.510,0,0.228,0.278,1,0,2.030,1.480,2.030,DN200 (not steepened),,P12-M572,P12-M571
15325,O21-P597,P12-P597,pipe,P12,200,58.000,0.510,0.510,0,0.306,0.415,1,0,6.020,5.800,6.020,DN200 (not steepened),,P12-M597,P12-M596
15329,O21-P352,P12-P352,pipe,P12,200,100.000,0.510,0.510,0,0.058,0.058,1,0,4.200,4.610,4.610,DN200 (not steepened),,P12-M352,P12-M351
15332,O21-P652,P12-P652,pipe,P12,200,100.000,0.510,0.510,0,0.091,0.196,1,0,1.960,1.480,1.960,DN200 (not steepened),,P12-M652,P12-M651
7152,O21-P242,P12-P242,pipe,P12,200,84.300,0.510,0.510,0,0.249,0.309,1,0,2.440,3.270,3.270,DN200 (not steepened),,P12-M242,P12-M241
15346,O21-P946,P12-P946,pipe,P12,200,100.000,0.510,0.510,0,0.129,0.129,1,0,2.800,4.640,4.640,DN200 (not steepened),,P12-M946,P12-M945
7155,O21-P916,P12-P916,pipe,P12,200,85.500,0.510,0.510,0,0.286,0.336,1,0,2.650,3.290,3.290,DN200 (not steepened),,P12-M916,P12-M895
15372,O21-P666,P12-P666,pipe,P12,200,67.300,0.510,0.510,0,0.056,0.123,1,0,1.480,2.000,2.000,DN200 (not steepened),,P12-M666,P12-M665
15381,O21-P237,P12-P237,pipe,P12,200,100.000,0.510,0.510,0,0.058,0.123,1,0,1.480,1.690,1.690,DN200 (not steepened),,P12-M237,P12-M236
15396,O21-P302,P12-P302,pipe,P12,200,100.000,0.510,0.510,0,0.340,0.340,1,0,1.510,1.630,1.630,DN200 (not steepened),,P12-M302,P12-M301
15400,O21-P938,P12-P938,pipe,P12,200,100.000,0.510,0.510,0,0.126,0.171,1,0,1.480,2.780,2.780,DN200 (not steepened),,P12-M938,P12-M937
7228,O21-P461,P12-P461,pipe,P12,200,85.900,0.510,0.510,0,0.063,0.137,1,0,1.480,2.230,2.230,DN200 (not steepened),,P12-M461,P12-M454
15423,O21-P595,P12-P595,pipe,P12,200,79.900,0.510,0.510,0,0.314,0.420,1,0,5.450,5.160,5.450,DN200 (not steepened),,P12-M595,P12-M594
15430,O21-P353,P12-P353,pipe,P12,200,100.000,0.510,0.510,0,0.053,0.053,1,0,3.920,4.200,4.200,DN200 (not steepened),,P12-M353,P12-M352
15437,O21-P218,P12-P218,pipe,P12,200,56.900,0.510,0.510,0,0.024,0.024,1,0,1.530,1.480,1.530,DN200 (not steepened),,P12-M218,P12-M217
15441,O21-P786,P12-P786,pipe,P12,200,73.800,0.510,0.510,0,0.126,0.180,1,0,1.680,1.480,1.680,DN200 (not steepened),,P12-M786,P12-M785
15447,O21-P29,P12-P29,pipe,P12,560,100.700,0.155,0.245,1,0.770,0.872,0,0,11.840,12.020,12.020,Steepened up to 0.30 %,,P12-M29,P12-M28
15448,O21-P325,P12-P325,pipe,P12,200,82.200,0.510,0.510,0,0.381,0.386,1,0,5.090,5.450,5.450,DN200 (not steepened),,P12-M325,P12-M21
15451,O21-P356,P12-P356,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.370,2.370,DN200 (not steepened),,P12-M356,P12-M355
7260,O21-P482,P12-P482,pipe,P12,200,61.400,0.510,0.510,0,0.067,0.146,1,0,1.480,1.780,1.780,DN200 (not steepened),,P12-M482,P12-M481
15457,O21-P695,P12-P695,pipe,P12,200,100.000,0.510,0.510,0,0.172,0.289,1,0,3.580,3.500,3.580,DN200 (not steepened),,P12-M695,P12-M694
15468,O21-P504,P12-P504,pipe,P12,200,84.100,0.510,0.510,0,0.181,0.222,1,0,2.270,1.890,2.270,DN200 (not steepened),,P12-M504,P12-M503
7287,O21-P323,P12-P323,pipe,P12,200,86.200,0.510,0.510,0,0.134,0.160,1,0,1.480,1.640,1.640,DN200 (not steepened),,P12-M323,P12-M17
15494,O21-P261,P12-P261,pipe,P12,200,100.000,0.510,0.510,0,0.297,0.299,1,0,2.170,1.480,2.170,DN200 (not steepened),,P12-M261,P12-M260
15505,O21-P469,P12-P469,pipe,P12,200,100.000,0.510,0.510,0,0.200,0.240,1,0,1.890,1.480,1.890,DN200 (not steepened),,P12-M469,P12-M468
15513,O21-P778,P12-P778,pipe,P12,200,100.000,0.510,0.510,0,0.139,0.223,1,0,1.480,1.670,1.670,DN200 (not steepened),,P12-M778,P12-M777
7323,O21-P310,P12-P310,pipe,P12,200,86.400,0.510,0.510,0,0.098,0.201,1,0,1.480,2.110,2.110,DN200 (not steepened),,P12-M310,P12-M13
7324,O21-P1308,P12-P1308,pipe,P12,200,86.600,0.510,0.510,0,0.420,0.461,1,0,2.550,1.860,2.550,DN200 (not steepened),,P12-M1308,P12-M113
15519,O21-P137,P12-P137,pipe,P12,200,100.000,0.510,0.510,0,0.289,0.299,1,0,2.290,1.480,2.290,DN200 (not steepened),,P12-M137,P12-M136
7356,O21-P74,P12-P74,pipe,P12,355,86.600,0.270,0.344,1,0.765,0.870,0,0,8.050,8.070,8.070,Steepened 0.30 to 0.50 %,,P12-M74,P12-M73
15550,O21-P213,P12-P213,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.730,1.480,1.730,DN200 (not steepened),,P12-M213,P12-M212
15553,O21-P35,P12-P35,pipe,P12,560,96.300,0.155,0.245,1,0.767,0.870,0,0,11.730,11.390,11.730,Steepened up to 0.30 %,,P12-M35,P12-M34
7369,O21-P1192,P12-P1192,pipe,P12,200,86.600,0.510,0.510,0,0.221,0.316,1,0,2.020,2.580,2.580,DN200 (not steepened),,P12-M1192,P12-M1191
7370,O21-P132,P12-P132,pipe,P12,200,86.600,0.510,0.510,0,0.433,0.435,1,0,1.740,4.960,4.960,DN200 (not steepened),,P12-M132,P12-M131
15563,O21-P82,P12-P82,pipe,P12,280,102.400,0.375,0.458,1,0.750,0.834,0,0,8.320,8.540,8.540,Steepened 0.30 to 0.50 %,,P12-M82,P12-M81
15580,O21-P145,P12-P145,pipe,P12,200,100.000,0.510,0.510,0,0.392,0.479,1,0,6.330,6.340,6.340,DN200 (not steepened),,P12-M145,P12-M144
15582,O21-P375,P12-P375,pipe,P12,200,104.400,0.510,0.510,0,0.427,0.454,1,0,7.600,8.250,8.250,DN200 (not steepened),,P12-M375,P12-M374
15584,O21-P637,P12-P637,pipe,P12,200,100.000,0.510,0.510,0,0.106,0.222,1,0,3.360,4.270,4.270,DN200 (not steepened),,P12-M637,P12-M636
15587,O21-P523,P12-P523,pipe,P12,200,94.100,0.510,0.510,0,0.432,0.589,1,0,4.330,4.070,4.330,DN200 (not steepened),,P12-M523,P12-M522
15612,O21-P737,P12-P737,pipe,P12,200,112.200,0.510,0.510,0,0.139,0.186,1,0,1.590,1.480,1.590,DN200 (not steepened),,P12-M737,P12-M736
15636,O21-P970,P12-P970,pipe,P12,200,52.200,0.510,0.510,0,0.215,0.289,1,0,1.520,1.480,1.520,DN200 (not steepened),,P12-M970,P12-M969
7446,O21-P1111,P12-P1111,pipe,P12,200,87.100,0.510,0.510,0,0.483,0.637,1,0,3.320,3.200,3.320,DN200 (not steepened),,P12-M1111,P12-M1110
15639,O21-P225,P12-P225,pipe,P12,200,55.100,0.510,0.510,0,0.195,0.278,1,0,1.820,1.480,1.820,DN200 (not steepened),,P12-M225,P12-M224
15643,O21-P402,P12-P402,pipe,P12,200,100.000,0.510,0.510,0,0.643,0.748,1,0,4.090,4.460,4.460,DN200 (not steepened),,P12-M402,P12-M401
15649,O21-P540,P12-P540,pipe,P12,200,100.000,0.510,0.510,0,0.115,0.115,1,0,5.510,3.870,5.510,DN200 (not steepened),,P12-M540,P12-M539
7458,O21-P518,P12-P518,pipe,P12,200,100.000,0.510,0.510,0,0.242,0.269,1,0,1.950,1.480,1.950,DN200 (not steepened),,P12-M518,P12-M517
15654,O21-P447,P12-P447,pipe,P12,200,100.000,0.510,0.510,0,0.108,0.139,1,0,2.390,1.480,2.390,DN200 (not steepened),,P12-M447,P12-M446
15664,O21-P31,P12-P31,pipe,P12,560,100.000,0.155,0.245,1,0.770,0.872,0,0,11.850,11.800,11.850,Steepened up to 0.30 %,,P12-M31,P12-M30
7500,O21-P309,P12-P309,pipe,P12,200,87.800,0.510,0.510,0,0.185,0.185,1,0,2.080,1.480,2.080,DN200 (not steepened),,P12-M309,P12-M274
7521,O21-P1013,P12-P1013,pipe,P12,200,87.600,0.510,0.510,0,0.281,0.293,1,0,1.480,2.410,2.410,DN200 (not steepened),,P12-M1013,P12-M1000
7543,O21-P196,P12-P196,pipe,P12,200,87.700,0.510,0.510,0,0.052,0.111,1,0,1.480,2.360,2.360,DN200 (not steepened),,P12-M196,P12-M189
7545,O21-P711,P12-P711,pipe,P12,200,87.700,0.510,0.510,0,0.228,0.298,1,0,2.160,2.050,2.160,DN200 (not steepened),,P12-M711,P12-M710
7549,O21-P227,P12-P227,pipe,P12,200,69.800,0.510,0.510,0,0.078,0.162,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M227,P12-M226
7560,O21-P585,P12-P585,pipe,P12,200,87.800,0.510,0.510,0,0.165,0.190,1,0,1.800,1.480,1.800,DN200 (not steepened),,P12-M585,P12-M422
7563,O21-P207,P12-P207,pipe,P12,200,88.500,0.510,0.510,0,0.052,0.052,1,0,1.830,1.700,1.830,DN200 (not steepened),,P12-M207,P12-M206
15756,O21-P214,P12-P214,pipe,P12,200,91.900,0.510,0.510,0,0.029,0.029,1,0,1.480,1.830,1.830,DN200 (not steepened),,P12-M214,P12-M207
15762,O21-P1274,P12-P1274,pipe,P12,200,56.000,0.510,0.510,0,0.089,0.192,1,0,1.480,1.960,1.960,DN200 (not steepened),,P12-M1274,P12-M1273
7580,O21-P1234,P12-P1234,pipe,P12,200,88.000,0.510,0.510,0,0.205,0.243,1,0,1.480,1.810,1.810,DN200 (not steepened),,P12-M1234,P12-M1229
15782,O21-P656,P12-P656,pipe,P12,200,100.000,0.510,0.510,0,0.053,0.112,1,0,2.040,1.480,2.040,DN200 (not steepened),,P12-M656,P12-M603
15792,O21-P524,P12-P524,pipe,P12,200,100.000,0.510,0.510,0,0.431,0.588,1,0,3.730,4.330,4.330,DN200 (not steepened),,P12-M524,P12-M523
15794,O21-P458,P12-P458,pipe,P12,200,80.400,0.510,0.510,0,0.181,0.222,1,0,1.480,1.500,1.500,DN200 (not steepened),,P12-M458,P12-M452
15798,O21-P346,P12-P346,pipe,P12,200,100.000,0.510,0.510,0,0.078,0.078,1,0,5.500,5.670,5.670,DN200 (not steepened),,P12-M346,P12-M345
7617,O21-P820,P12-P820,pipe,P12,200,88.200,0.510,0.510,0,0.355,0.407,1,0,3.370,3.050,3.370,DN200 (not steepened),,P12-M820,P12-M819
15820,O21-P797,P12-P797,pipe,P12,200,85.100,0.510,0.510,0,0.098,0.195,1,0,1.910,1.480,1.910,DN200 (not steepened),,P12-M797,P12-M796
7637,O21-P701,P12-P701,pipe,P12,200,108.500,0.510,0.510,0,0.073,0.135,1,0,3.330,3.990,3.990,DN200 (not steepened),,P12-M701,P12-M700
15844,O21-P801,P12-P801,pipe,P12,200,68.100,0.510,0.510,0,0.083,0.173,1,0,1.540,1.790,1.790,DN200 (not steepened),,P12-M801,P12-M800
7667,O21-P1200,P12-P1200,pipe,P12,200,88.500,0.510,0.510,0,0.174,0.297,1,0,1.840,1.480,1.840,DN200 (not steepened),,P12-M1200,P12-M1122
7671,O21-P92,P12-P92,pipe,P12,250,88.500,0.375,0.507,1,0.750,0.806,0,0,6.780,6.760,6.780,Steepened 0.50 to 0.75 %,,P12-M92,P12-M91
7675,O21-P280,P12-P280,pipe,P12,200,88.600,0.510,0.510,0,0.097,0.186,1,0,3.240,2.720,3.240,DN200 (not steepened),,P12-M280,P12-M265
15879,O21-P549,P12-P549,pipe,P12,200,100.000,0.510,0.510,0,0.156,0.156,1,0,2.450,1.480,2.450,DN200 (not steepened),,P12-M549,P12-M548
15897,O21-P455,P12-P455,pipe,P12,200,72.700,0.510,0.510,0,0.223,0.291,1,0,1.480,1.660,1.660,DN200 (not steepened),,P12-M455,P12-M454
7709,O21-P684,P12-P684,pipe,P12,200,88.800,0.510,0.510,0,0.069,0.149,1,0,1.480,2.010,2.010,DN200 (not steepened),,P12-M684,P12-M683
15921,O21-P285,P12-P285,pipe,P12,200,65.800,0.510,0.510,0,0.058,0.114,1,0,1.480,1.600,1.600,DN200 (not steepened),,P12-M285,P12-M284
15930,O21-P561,P12-P561,pipe,P12,200,99.700,0.510,0.510,0,0.262,0.291,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M561,P12-M560
7740,O21-P1247,P12-P1247,pipe,P12,200,89.100,0.510,0.510,0,0.123,0.259,1,0,1.480,2.240,2.240,DN200 (not steepened),,P12-M1247,P12-M1242
7743,O21-P1249,P12-P1249,pipe,P12,200,89.100,0.510,0.510,0,0.275,0.328,1,0,1.580,1.480,1.580,DN200 (not steepened),,P12-M1249,P12-M1248
15939,O21-P1233,P12-P1233,pipe,P12,200,100.000,0.510,0.510,0,0.163,0.237,1,0,1.480,2.590,2.590,DN200 (not steepened),,P12-M1233,P12-M1232
15946,O21-P73,P12-P73,pipe,P12,450,103.200,0.205,0.306,1,0.750,0.858,0,0,8.150,8.490,8.490,Steepened 0.30 to 0.50 %,,P12-M73,P12-M72
7762,O21-P397,P12-P397,pipe,P12,200,89.200,0.510,0.510,0,0.331,0.331,1,0,2.020,2.170,2.170,DN200 (not steepened),,P12-M397,P12-M396
7763,O21-P1282,P12-P1282,pipe,P12,200,89.200,0.510,0.510,0,0.202,0.224,1,0,1.560,1.480,1.560,DN200 (not steepened),,P12-M1282,P12-M1281
7781,O21-P661,P12-P661,pipe,P12,200,100.000,0.510,0.510,0,0.044,0.078,1,0,1.910,2.480,2.480,DN200 (not steepened),,P12-M661,P12-M660
15973,O21-P531,P12-P531,pipe,P12,200,100.000,0.510,0.510,0,0.429,0.588,1,0,5.220,5.120,5.220,DN200 (not steepened),,P12-M531,P12-M530
7791,O21-P1126,P12-P1126,pipe,P12,200,84.200,0.510,0.510,0,0.294,0.315,1,0,1.880,1.480,1.880,DN200 (not steepened),,P12-M1126,P12-M1125
7795,O21-P301,P12-P301,pipe,P12,200,89.400,0.510,0.510,0,0.340,0.340,1,0,1.980,1.480,1.980,DN200 (not steepened),,P12-M301,P12-M300
15988,O21-P259,P12-P259,pipe,P12,200,72.800,0.510,0.510,0,0.072,0.072,1,0,1.960,1.480,1.960,DN200 (not steepened),,P12-M259,P12-M258
7799,O21-P785,P12-P785,pipe,P12,200,89.400,0.510,0.510,0,0.130,0.193,1,0,1.670,1.480,1.670,DN200 (not steepened),,P12-M785,P12-M784
15993,O21-P590,P12-P590,pipe,P12,200,100.000,0.510,0.510,0,0.354,0.458,1,0,5.120,5.070,5.120,DN200 (not steepened),,P12-M590,P12-M27
16011,O21-P209,P12-P209,pipe,P12,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.030,1.480,2.030,DN200 (not steepened),,P12-M209,P12-M208
16019,O21-P166,P12-P166,pipe,P12,200,100.000,0.510,0.510,0,0.343,0.360,1,0,4.410,3.310,4.410,DN200 (not steepened),,P12-M166,P12-M165
16021,O21-P574,P12-P574,pipe,P12,200,110.300,0.510,0.510,0,0.202,0.244,1,0,2.270,1.480,2.270,DN200 (not steepened),,P12-M574,P12-M573
7831,O21-P120,P12-P120,pipe,P12,200,89.600,0.510,0.510,0,0.552,0.576,1,0,3.480,1.480,3.480,DN200 (not steepened),,P12-M120,P12-M119
16027,O21-P589,P12-P589,pipe,P12,200,78.800,0.510,0.510,0,0.109,0.144,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M589,P12-M588
7839,O21-P796,P12-P796,pipe,P12,200,86.800,0.510,0.510,0,0.099,0.195,1,0,2.130,1.480,2.130,DN200 (not steepened),,P12-M796,P12-M795
7849,O21-P27,P12-P27,pipe,P12,560,89.700,0.155,0.245,1,0.773,0.877,0,0,12.350,12.630,12.630,Steepened up to 0.30 %,,P12-M27,P12-M26
16043,O21-P329,P12-P329,pipe,P12,200,100.000,0.510,0.510,0,0.381,0.386,1,0,4.280,4.180,4.280,DN200 (not steepened),,P12-M329,P12-M328
16052,O21-P573,P12-P573,pipe,P12,200,100.200,0.510,0.510,0,0.212,0.260,1,0,2.120,1.480,2.120,DN200 (not steepened),,P12-M573,P12-M572
16062,O21-P268,P12-P268,pipe,P12,200,212.000,0.510,0.510,0,0.386,0.400,1,0,2.620,3.060,3.060,DN200 (not steepened),,P12-M268,P12-M267
7876,O21-P495,P12-P495,pipe,P12,200,89.900,0.510,0.510,0,0.179,0.211,1,0,2.650,3.100,3.100,DN200 (not steepened),,P12-M495,P12-M494
16072,O21-P1043,P12-P1043,pipe,P12,200,100.000,0.510,0.510,0,0.205,0.245,1,0,1.480,2.000,2.000,DN200 (not steepened),,P12-M1043,P12-M1020
16078,O21-P1026,P12-P1026,pipe,P12,200,17.600,0.510,0.510,0,0.556,0.612,1,0,3.280,3.250,3.280,DN200 (not steepened),,P12-M1026,P12-M1025
7891,O21-P551,P12-P551,pipe,P12,200,90.000,0.510,0.510,0,0.051,0.051,1,0,2.150,1.480,2.150,DN200 (not steepened),,P12-M551,P12-M550
16083,O21-P1237,P12-P1237,pipe,P12,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.680,1.680,DN200 (not steepened),,P12-M1237,P12-M1236
16105,O21-P147,P12-P147,pipe,P12,200,69.100,0.510,0.510,0,0.392,0.479,1,0,6.310,6.320,6.320,DN200 (not steepened),,P12-M147,P12-M146
7915,O21-P717,P12-P717,pipe,P12,200,90.200,0.510,0.510,0,0.082,0.131,1,0,1.480,2.050,2.050,DN200 (not steepened),,P12-M717,P12-M709
16107,O21-P811,P12-P811,pipe,P12,200,100.000,0.510,0.510,0,0.190,0.282,1,0,1.940,1.480,1.940,DN200 (not steepened),,P12-M811,P12-M810
7922,O21-P1020,P12-P1020,pipe,P12,200,90.300,0.510,0.510,0,0.590,0.657,1,0,3.690,3.510,3.690,DN200 (not steepened),,P12-M1020,P12-M1019
7927,O21-P960,P12-P960,pipe,P12,200,49.300,0.510,0.510,0,0.212,0.276,1,0,1.490,1.480,1.490,DN200 (not steepened),,P12-M960,P12-M857
16119,O21-P37,P12-P37,pipe,P12,560,102.600,0.155,0.245,1,0.764,0.866,0,0,10.270,11.100,11.100,Steepened up to 0.30 %,,P12-M37,P12-M36
16120,O21-P921,P12-P921,pipe,P12,200,100.000,0.510,0.510,0,0.242,0.294,1,0,2.030,1.480,2.030,DN200 (not steepened),,P12-M921,P12-M920
7931,O21-P644,P12-P644,pipe,P12,200,90.200,0.510,0.510,0,0.040,0.077,1,0,1.940,1.480,1.940,DN200 (not steepened),,P12-M644,P12-M643
7932,O21-P1259,P12-P1259,pipe,P12,200,91.800,0.510,0.510,0,0.394,0.394,1,0,1.930,1.480,1.930,DN200 (not steepened),,P12-M1259,P12-M1258
16123,O21-P15,P12-P15,pipe,P12,630,71.700,0.125,0.205,1,0.750,0.853,0,0,12.600,12.380,12.600,Steepened up to 0.30 %,,P12-M15,P12-M14
16126,O21-P957,P12-P957,pipe,P12,200,96.800,0.510,0.510,0,0.187,0.232,1,0,1.900,1.480,1.900,DN200 (not steepened),,P12-M957,P12-M956
16129,O21-P553,P12-P553,pipe,P12,200,100.000,0.510,0.510,0,0.038,0.038,1,0,2.450,1.480,2.450,DN200 (not steepened),,P12-M553,P12-M552
16141,O21-P179,P12-P179,pipe,P12,200,60.200,0.510,0.510,0,0.167,0.302,1,0,2.510,2.660,2.660,DN200 (not steepened),,P12-M179,P12-M178
7969,O21-P790,P12-P790,pipe,P12,200,100.000,0.510,0.510,0,0.232,0.235,1,0,1.650,1.480,1.650,DN200 (not steepened),,P12-M790,P12-M789
16164,O21-P696,P12-P696,pipe,P12,200,65.900,0.510,0.510,0,0.171,0.287,1,0,3.550,3.580,3.580,DN200 (not steepened),,P12-M696,P12-M695
16173,O21-P26,P12-P26,pipe,P12,560,100.000,0.155,0.245,1,0.773,0.877,0,0,12.630,12.200,12.630,Steepened up to 0.30 %,,P12-M26,P12-M25
7990,O21-P1137,P12-P1137,pipe,P12,200,115.400,0.510,0.510,0,0.577,0.619,1,0,4.230,4.570,4.570,DN200 (not steepened),,P12-M1137,P12-M1109
16197,O21-P673,P12-P673,pipe,P12,200,119.200,0.510,0.510,0,0.059,0.123,1,0,2.730,1.480,2.730,DN200 (not steepened),,P12-M673,P12-M611
16210,O21-P177,P12-P177,pipe,P12,200,100.000,0.510,0.510,0,0.208,0.217,1,0,1.990,1.480,1.990,DN200 (not steepened),,P12-M177,P12-M176
16222,O21-P206,P12-P206,pipe,P12,200,100.000,0.510,0.510,0,0.069,0.116,1,0,1.700,1.540,1.700,DN200 (not steepened),,P12-M206,P12-M205
8031,O21-P894,P12-P894,pipe,P12,200,91.200,0.510,0.510,0,0.445,0.556,1,0,6.440,5.890,6.440,DN200 (not steepened),,P12-M894,P12-M893
16232,O21-P835,P12-P835,pipe,P12,200,100.000,0.510,0.510,0,0.127,0.208,1,0,1.690,2.080,2.080,DN200 (not steepened),,P12-M835,P12-M834
16248,O21-P686,P12-P686,pipe,P12,200,66.000,0.510,0.510,0,0.106,0.127,1,0,1.480,1.880,1.880,DN200 (not steepened),,P12-M686,P12-M685
8065,O21-P250,P12-P250,pipe,P12,200,91.400,0.510,0.510,0,0.133,0.154,1,0,1.640,1.480,1.640,DN200 (not steepened),,P12-M250,P12-M249
16266,O21-P764,P12-P764,pipe,P12,200,100.000,0.510,0.510,0,0.107,0.219,1,0,2.240,1.480,2.240,DN200 (not steepened),,P12-M764,P12-M763
16272,O21-P1076,P12-P1076,pipe,P12,200,100.000,0.510,0.510,0,0.040,0.040,1,0,1.620,1.780,1.780,DN200 (not steepened),,P12-M1076,P12-M1075
16290,O21-P799,P12-P799,pipe,P12,200,100.000,0.510,0.510,0,0.095,0.194,1,0,2.200,1.480,2.200,DN200 (not steepened),,P12-M799,P12-M798
16294,O21-P351,P12-P351,pipe,P12,200,100.000,0.510,0.510,0,0.062,0.062,1,0,4.610,5.150,5.150,DN200 (not steepened),,P12-M351,P12-M350
16295,O21-P581,P12-P581,pipe,P12,200,100.000,0.510,0.510,0,0.165,0.246,1,0,2.040,1.480,2.040,DN200 (not steepened),,P12-M581,P12-M580
8107,O21-P127,P12-P127,pipe,P12,200,99.900,0.510,0.510,0,0.480,0.486,1,0,12.210,12.300,12.300,DN200 (not steepened),,P12-M127,P12-M126
16310,O21-P453,P12-P453,pipe,P12,200,52.100,0.510,0.510,0,0.251,0.317,1,0,2.500,2.900,2.900,DN200 (not steepened),,P12-M453,P12-M452
16316,O21-P223,P12-P223,pipe,P12,200,100.000,0.510,0.510,0,0.200,0.297,1,0,1.820,1.500,1.820,DN200 (not steepened),,P12-M223,P12-M222
8125,O21-P977,P12-P977,pipe,P12,200,92.000,0.510,0.510,0,0.270,0.319,1,0,1.480,1.480,1.480,DN200 (not steepened),,P12-M977,P12-M976
8126,O21-P1053,P12-P1053,pipe,P12,200,64.300,0.510,0.510,0,0.267,0.330,1,0,1.980,2.080,2.080,DN200 (not steepened),,P12-M1053,P12-M1030
8146,O21-P1014,P12-P1014,pipe,P12,200,92.100,0.510,0.510,0,0.266,0.279,1,0,1.480,2.050,2.050,DN200 (not steepened),,P12-M1014,P12-M1004
8160,O21-P1285,P12-P1285,pipe,P12,200,93.300,0.510,0.510,0,0.221,0.240,1,0,1.710,1.480,1.710,DN200 (not steepened),,P12-M1285,P12-M1283
8161,O21-P1058,P12-P1058,pipe,P12,200,108.400,0.510,0.510,0,0.243,0.297,1,0,1.480,3.000,3.000,DN200 (not steepened),,P12-M1058,P12-M1037
8162,O21-P412,P12-P412,pipe,P12,200,92.900,0.510,0.510,0,0.400,0.446,1,0,1.690,1.480,1.690,DN200 (not steepened),,P12-M412,P12-M411
8171,O21-P570,P12-P570,pipe,P12,200,88.300,0.510,0.510,0,0.264,0.310,1,0,2.180,1.480,2.180,DN200 (not steepened),,P12-M570,P12-M569
8181,O21-P535,P12-P535,pipe,P12,200,92.300,0.510,0.510,0,0.429,0.587,1,0,4.280,4.900,4.900,DN200 (not steepened),,P12-M535,P12-M534
14350,O11-P106,P4L2-P106,pipe,P4L2,200,76.800,0.510,0.510,0,0.036,0.067,1,0,1.480,2.450,2.450,DN200 (not steepened),,P4L2-M106,P4L2-M105
21,O11-P140,P4L2-P140,pipe,P4L2,200,52.800,0.510,0.510,0,0.075,0.124,1,0,2.890,3.070,3.070,DN200 (not steepened),,P4L2-M140,P4L2-M139
16418,O11-P131,P4L2-P131,pipe,P4L2,200,100.000,0.510,0.510,0,0.121,0.189,1,0,3.190,2.980,3.190,DN200 (not steepened),,P4L2-M131,P4L2-M130
16424,O11-P132,P4L2-P132,pipe,P4L2,200,100.000,0.510,0.510,0,0.120,0.188,1,0,3.730,3.190,3.730,DN200 (not steepened),,P4L2-M132,P4L2-M131
16433,O11-P209,P4L2-P209,pipe,P4L2,200,77.400,0.510,0.510,0,0.068,0.147,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4L2-M209,P4L2-M208
10294,O11-P50,P4L2-P50,pipe,P4L2,250,100.000,0.375,0.498,1,0.756,0.840,0,0,9.910,10.130,10.130,Steepened 0.30 to 0.50 %,,P4L2-M50,P4L2-M49
10295,O11-P298,P4L2-P298,pipe,P4L2,200,100.000,0.510,0.510,0,0.319,0.324,1,0,6.890,6.930,6.930,DN200 (not steepened),,P4L2-M298,P4L2-M297
16447,O11-P228,P4L2-P228,pipe,P4L2,200,106.600,0.510,0.510,0,0.111,0.229,1,0,2.220,2.530,2.530,DN200 (not steepened),,P4L2-M228,P4L2-M227
8261,O11-P335,P4L2-P335,pipe,P4L2,200,88.500,0.510,0.510,0,0.166,0.166,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L2-M335,P4L2-M270
16464,O11-P294,P4L2-P294,pipe,P4L2,200,100.000,0.510,0.510,0,0.324,0.329,1,0,7.440,7.320,7.440,DN200 (not steepened),,P4L2-M294,P4L2-M256
10321,O11-P58,P4L2-P58,pipe,P4L2,250,100.000,0.375,0.498,1,0.753,0.838,0,0,10.700,10.250,10.700,Steepened 0.30 to 0.50 %,,P4L2-M58,P4L2-M57
10323,O11-P168,P4L2-P168,pipe,P4L2,200,100.000,0.510,0.510,0,0.045,0.089,1,0,1.480,2.650,2.650,DN200 (not steepened),,P4L2-M168,P4L2-M167
10326,O11-P311,P4L2-P311,pipe,P4L2,200,100.000,0.510,0.510,0,0.250,0.250,1,0,4.830,7.620,7.620,DN200 (not steepened),,P4L2-M311,P4L2-M310
12381,O11-P94,P4L2-P94,pipe,P4L2,250,100.000,0.375,0.498,1,0.750,0.835,0,0,1.990,2.290,2.290,Steepened 0.30 to 0.50 %,,P4L2-M94,P4L2-M93
10339,O11-P315,P4L2-P315,pipe,P4L2,200,100.000,0.510,0.510,0,0.223,0.223,1,0,4.020,4.160,4.160,DN200 (not steepened),,P4L2-M315,P4L2-M314
14445,O11-P35,P4L2-P35,pipe,P4L2,200,100.000,0.510,0.510,0,0.223,0.389,1,0,3.190,3.320,3.320,DN200 (not steepened),,P4L2-M35,P4L2-M34
8310,O11-P227,P4L2-P227,pipe,P4L2,200,93.400,0.510,0.510,0,0.124,0.255,1,0,2.530,2.940,2.940,DN200 (not steepened),,P4L2-M227,P4L2-M35
14457,O11-P160,P4L2-P160,pipe,P4L2,200,73.600,0.510,0.510,0,0.122,0.122,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L2-M160,P4L2-M159
10367,O11-P296,P4L2-P296,pipe,P4L2,200,100.000,0.510,0.510,0,0.320,0.325,1,0,7.140,7.380,7.380,DN200 (not steepened),,P4L2-M296,P4L2-M295
14478,O11-P321,P4L2-P321,pipe,P4L2,200,100.000,0.510,0.510,0,0.221,0.221,1,0,1.690,2.050,2.050,DN200 (not steepened),,P4L2-M321,P4L2-M320
12437,O11-P274,P4L2-P274,pipe,P4L2,200,121.600,0.510,0.510,0,0.119,0.174,1,0,4.140,3.900,4.140,DN200 (not steepened),,P4L2-M274,P4L2-M273
16535,O11-P66,P4L2-P66,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.838,0,0,7.000,7.160,7.160,Steepened 0.30 to 0.50 %,,P4L2-M66,P4L2-M65
16550,O11-P241,P4L2-P241,pipe,P4L2,200,100.000,0.510,0.510,0,0.114,0.238,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L2-M241,P4L2-M240
14504,O11-P149,P4L2-P149,pipe,P4L2,200,100.000,0.510,0.510,0,0.237,0.237,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L2-M149,P4L2-M148
10411,O11-P49,P4L2-P49,pipe,P4L2,250,100.000,0.375,0.498,1,0.757,0.840,0,0,10.130,10.130,10.130,Steepened 0.30 to 0.50 %,,P4L2-M49,P4L2-M48
2223,O11-P122,P4L2-P122,pipe,P4L2,200,38.800,0.510,0.510,0,0.320,0.328,1,0,4.460,4.440,4.460,DN200 (not steepened),,P4L2-M122,P4L2-M121
14512,O11-P178,P4L2-P178,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4L2-M178,P4L2-M177
10418,O11-P300,P4L2-P300,pipe,P4L2,200,100.000,0.510,0.510,0,0.292,0.299,1,0,6.890,6.750,6.890,DN200 (not steepened),,P4L2-M300,P4L2-M299
12472,O11-P220,P4L2-P220,pipe,P4L2,200,101.800,0.510,0.510,0,0.125,0.255,1,0,2.450,2.860,2.860,DN200 (not steepened),,P4L2-M220,P4L2-M219
2243,O11-P82,P4L2-P82,pipe,P4L2,200,36.100,0.510,0.510,0,0.113,0.204,1,0,6.290,5.960,6.290,DN200 (not steepened),,P4L2-M82,P4L2-M81
10438,O11-P320,P4L2-P320,pipe,P4L2,200,100.000,0.510,0.510,0,0.222,0.222,1,0,2.050,2.630,2.630,DN200 (not steepened),,P4L2-M320,P4L2-M319
14537,O11-P48,P4L2-P48,pipe,P4L2,250,100.000,0.375,0.498,1,0.758,0.841,0,0,10.130,10.040,10.130,Steepened 0.30 to 0.50 %,,P4L2-M48,P4L2-M47
16589,O11-P319,P4L2-P319,pipe,P4L2,200,100.000,0.510,0.510,0,0.222,0.222,1,0,2.630,3.260,3.260,DN200 (not steepened),,P4L2-M319,P4L2-M318
6363,O11-P84,P4L2-P84,pipe,P4L2,200,81.400,0.510,0.510,0,0.079,0.145,1,0,3.940,4.920,4.920,DN200 (not steepened),,P4L2-M84,P4L2-M83
12507,O11-P308,P4L2-P308,pipe,P4L2,200,100.000,0.510,0.510,0,0.289,0.294,1,0,7.850,7.570,7.850,DN200 (not steepened),,P4L2-M308,P4L2-M307
18654,O11-P250,P4L2-P250,pipe,P4L2,200,81.500,0.510,0.510,0,0.030,0.041,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L2-M250,P4L2-M249
18655,O11-P246,P4L2-P246,pipe,P4L2,200,86.600,0.510,0.510,0,0.060,0.089,1,0,1.940,2.240,2.240,DN200 (not steepened),,P4L2-M246,P4L2-M245
18656,O11-P245,P4L2-P245,pipe,P4L2,200,88.900,0.510,0.510,0,0.064,0.093,1,0,2.240,2.890,2.890,DN200 (not steepened),,P4L2-M245,P4L2-M244
18657,O11-P244,P4L2-P244,pipe,P4L2,200,81.800,0.510,0.510,0,0.067,0.097,1,0,2.890,1.680,2.890,DN200 (not steepened),,P4L2-M244,P4L2-M243
18658,O11-P44,P4L2-P44,pipe,P4L2,200,84.100,0.510,0.510,0,0.051,0.080,1,0,1.890,1.980,1.980,DN200 (not steepened),,P4L2-M44,P4L2-M43
18659,O11-P43,P4L2-P43,pipe,P4L2,200,87.600,0.510,0.510,0,0.057,0.088,1,0,1.980,1.950,1.980,DN200 (not steepened),,P4L2-M43,P4L2-M42
18660,O11-P40,P4L2-P40,pipe,P4L2,200,90.100,0.510,0.510,0,0.114,0.215,1,0,1.880,1.940,1.940,DN200 (not steepened),,P4L2-M40,P4L2-M39
18661,O11-P237,P4L2-P237,pipe,P4L2,200,61.700,0.510,0.510,0,0.043,0.071,1,0,1.640,1.740,1.740,DN200 (not steepened),,P4L2-M237,P4L2-M236
18662,O11-P235,P4L2-P235,pipe,P4L2,200,92.100,0.510,0.510,0,0.092,0.184,1,0,1.870,1.880,1.880,DN200 (not steepened),,P4L2-M235,P4L2-M234
18663,O11-P222,P4L2-P222,pipe,P4L2,200,86.600,0.510,0.510,0,0.099,0.206,1,0,1.670,1.800,1.800,DN200 (not steepened),,P4L2-M222,P4L2-M221
18664,O11-P216,P4L2-P216,pipe,P4L2,200,73.900,0.510,0.510,0,0.126,0.262,1,0,2.130,2.230,2.230,DN200 (not steepened),,P4L2-M216,P4L2-M32
6377,O11-P239,P4L2-P239,pipe,P4L2,200,81.500,0.510,0.510,0,0.046,0.095,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L2-M239,P4L2-M235
12521,O11-P254,P4L2-P254,pipe,P4L2,200,100.000,0.510,0.510,0,0.046,0.074,1,0,1.560,1.520,1.560,DN200 (not steepened),,P4L2-M254,P4L2-M253
18665,O11-P34,P4L2-P34,pipe,P4L2,200,69.000,0.510,0.510,0,0.228,0.395,1,0,3.320,3.600,3.600,DN200 (not steepened),,P4L2-M34,P4L2-M33
