key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
11673,O12-P304,P4L3-P304,pipe,P4L3,200,100.000,0.510,0.510,0,0.046,0.046,1,0,1.480,2.410,2.410,DN200 (not steepened),,P4L3-M304,P4L3-M193
15773,O12-P368,P4L3-P368,pipe,P4L3,200,100.000,0.510,0.510,0,0.138,0.177,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L3-M368,P4L3-M367
13729,O12-P354,P4L3-P354,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.190,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L3-M354,P4L3-M353
13738,O12-P430,P4L3-P430,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,6.250,6.620,6.620,DN200 (not steepened),,P4L3-M430,P4L3-M429
11707,O12-P435,P4L3-P435,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,3.590,4.440,4.440,DN200 (not steepened),,P4L3-M435,P4L3-M434
15806,O12-P255,P4L3-P255,pipe,P4L3,200,100.000,0.510,0.510,0,0.228,0.317,1,0,5.600,5.710,5.710,DN200 (not steepened),,P4L3-M255,P4L3-M254
9670,O12-P165,P4L3-P165,pipe,P4L3,200,99.700,0.510,0.510,0,0.327,0.334,1,0,5.050,5.080,5.080,DN200 (not steepened),,P4L3-M165,P4L3-M164
13768,O12-P212,P4L3-P212,pipe,P4L3,200,100.000,0.510,0.510,0,0.427,0.556,1,0,10.900,10.410,10.900,DN200 (not steepened),,P4L3-M212,P4L3-M211
11732,O12-P172,P4L3-P172,pipe,P4L3,200,100.000,0.510,0.510,0,0.142,0.142,1,0,1.480,2.460,2.460,DN200 (not steepened),,P4L3-M172,P4L3-M171
13788,O12-P408,P4L3-P408,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.393,1,0,7.460,7.820,7.820,DN200 (not steepened),,P4L3-M408,P4L3-M407
15839,O12-P412,P4L3-P412,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.393,1,0,7.070,7.030,7.070,DN200 (not steepened),,P4L3-M412,P4L3-M411
7650,O12-P147,P4L3-P147,pipe,P4L3,200,88.400,0.510,0.510,0,0.153,0.241,1,0,2.270,3.200,3.200,DN200 (not steepened),,P4L3-M147,P4L3-M146
13794,O12-P47,P4L3-P47,pipe,P4L3,200,100.000,0.510,0.510,0,0.456,0.661,1,0,9.880,10.590,10.590,DN200 (not steepened),,P4L3-M47,P4L3-M46
11748,O12-P33,P4L3-P33,pipe,P4L3,200,100.000,0.510,0.510,0,0.469,0.667,1,0,11.160,11.570,11.570,DN200 (not steepened),,P4L3-M33,P4L3-M32
3563,O12-P524,P4L3-P524,pipe,P4L3,200,51.100,0.510,0.510,0,0.108,0.228,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L3-M524,P4L3-M493
9708,O12-P416,P4L3-P416,pipe,P4L3,200,91.000,0.510,0.510,0,0.310,0.388,1,0,6.810,7.070,7.070,DN200 (not steepened),,P4L3-M416,P4L3-M415
1529,O12-P131,P4L3-P131,pipe,P4L3,200,100.100,0.510,0.510,0,0.376,0.408,1,0,5.830,7.110,7.110,DN200 (not steepened),,P4L3-M131,P4L3-M130
15866,O12-P366,P4L3-P366,pipe,P4L3,200,99.000,0.510,0.510,0,0.076,0.163,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L3-M366,P4L3-M365
9728,O12-P85,P4L3-P85,pipe,P4L3,200,100.000,0.510,0.510,0,0.372,0.608,1,0,6.200,6.840,6.840,DN200 (not steepened),,P4L3-M85,P4L3-M84
1556,O12-P348,P4L3-P348,pipe,P4L3,200,100.400,0.510,0.510,0,0.116,0.241,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L3-M348,P4L3-M347
11796,O12-P153,P4L3-P153,pipe,P4L3,200,83.400,0.510,0.510,0,0.028,0.028,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4L3-M153,P4L3-M152
3610,O12-P506,P4L3-P506,pipe,P4L3,200,51.500,0.510,0.510,0,0.170,0.327,1,0,2.120,1.740,2.120,DN200 (not steepened),,P4L3-M506,P4L3-M505
3613,O12-P58,P4L3-P58,pipe,P4L3,200,51.600,0.510,0.510,0,0.419,0.632,1,0,5.740,6.250,6.250,DN200 (not steepened),,P4L3-M58,P4L3-M57
15904,O12-P285,P4L3-P285,pipe,P4L3,200,104.500,0.510,0.510,0,0.091,0.091,1,0,7.880,14.750,14.750,DN200 (not steepened),,P4L3-M285,P4L3-M284
9762,O12-P305,P4L3-P305,pipe,P4L3,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L3-M305,P4L3-M304
13862,O12-P531,P4L3-P531,pipe,P4L3,200,100.000,0.510,0.510,0,0.082,0.176,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4L3-M531,P4L3-M530
15924,O12-P310,P4L3-P310,pipe,P4L3,200,100.000,0.510,0.510,0,0.298,0.300,1,0,1.910,1.820,1.910,DN200 (not steepened),,P4L3-M310,P4L3-M309
5688,O12-P55,P4L3-P55,pipe,P4L3,200,75.800,0.510,0.510,0,0.452,0.660,1,0,8.590,8.670,8.670,DN200 (not steepened),,P4L3-M55,P4L3-M54
11832,O12-P251,P4L3-P251,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.325,1,0,6.120,6.250,6.250,DN200 (not steepened),,P4L3-M251,P4L3-M250
15931,O12-P267,P4L3-P267,pipe,P4L3,200,100.000,0.510,0.510,0,0.189,0.305,1,0,2.580,3.010,3.010,DN200 (not steepened),,P4L3-M267,P4L3-M266
11842,O12-P263,P4L3-P263,pipe,P4L3,200,100.000,0.510,0.510,0,0.191,0.306,1,0,3.780,3.660,3.780,DN200 (not steepened),,P4L3-M263,P4L3-M262
3652,O12-P76,P4L3-P76,pipe,P4L3,200,52.000,0.510,0.510,0,0.394,0.616,1,0,7.380,8.210,8.210,DN200 (not steepened),,P4L3-M76,P4L3-M75
13897,O12-P166,P4L3-P166,pipe,P4L3,200,100.000,0.510,0.510,0,0.301,0.308,1,0,4.810,5.050,5.050,DN200 (not steepened),,P4L3-M166,P4L3-M165
7757,O12-P286,P4L3-P286,pipe,P4L3,200,89.400,0.510,0.510,0,0.089,0.089,1,0,5.520,7.880,7.880,DN200 (not steepened),,P4L3-M286,P4L3-M285
11862,O12-P437,P4L3-P437,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,2.370,3.150,3.150,DN200 (not steepened),,P4L3-M437,P4L3-M436
3684,O12-P177,P4L3-P180,pipe,P4L3,200,52.300,0.510,0.510,0,0.180,0.253,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L3-M180,P4L3-M176
7783,O12-P351,P4L3-P351,pipe,P4L3,200,128.200,0.510,0.510,0,0.251,0.251,1,0,2.310,2.580,2.580,DN200 (not steepened),,P4L3-M351,P4L3-M325
13929,O12-P240,P4L3-P240,pipe,P4L3,200,100.000,0.510,0.510,0,0.285,0.337,1,0,7.310,7.720,7.720,DN200 (not steepened),,P4L3-M240,P4L3-M239
15977,O12-P151,P4L3-P151,pipe,P4L3,200,100.000,0.510,0.510,0,0.225,0.231,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L3-M151,P4L3-M121
13932,O12-P199,P4L3-P199,pipe,P4L3,200,100.000,0.510,0.510,0,0.487,0.602,1,0,11.730,11.790,11.790,DN200 (not steepened),,P4L3-M199,P4L3-M198
9840,O12-P337,P4L3-P337,pipe,P4L3,200,70.600,0.510,0.510,0,0.322,0.431,1,0,6.610,4.830,6.610,DN200 (not steepened),,P4L3-M337,P4L3-M336
1658,O12-P126,P4L3-P126,pipe,P4L3,200,35.500,0.510,0.510,0,0.419,0.445,1,0,6.570,6.340,6.570,DN200 (not steepened),,P4L3-M126,P4L3-M125
11904,O12-P278,P4L3-P278,pipe,P4L3,200,100.000,0.510,0.510,0,0.121,0.188,1,0,1.940,2.080,2.080,DN200 (not steepened),,P4L3-M278,P4L3-M277
13953,O12-P256,P4L3-P256,pipe,P4L3,200,100.000,0.510,0.510,0,0.227,0.316,1,0,5.260,5.600,5.600,DN200 (not steepened),,P4L3-M256,P4L3-M255
11909,O12-P124,P4L3-P124,pipe,P4L3,200,100.000,0.510,0.510,0,0.447,0.468,1,0,6.200,6.510,6.510,DN200 (not steepened),,P4L3-M124,P4L3-M123
9868,O12-P3,P4L3-P3,pipe,P4L3,200,57.600,0.510,0.510,0,0.613,0.720,1,0,14.390,14.430,14.430,DN200 (not steepened),,P4L3-M3,P4L3-M2
13967,O12-P42,P4L3-P42,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.665,1,0,10.210,10.230,10.230,DN200 (not steepened),,P4L3-M42,P4L3-M41
16017,O12-P16,P4L3-P16,pipe,P4L3,200,100.000,0.510,0.510,0,0.584,0.704,1,0,12.890,13.090,13.090,DN200 (not steepened),,P4L3-M16,P4L3-M15
9876,O12-P84,P4L3-P84,pipe,P4L3,200,100.000,0.510,0.510,0,0.375,0.609,1,0,6.840,6.340,6.840,DN200 (not steepened),,P4L3-M84,P4L3-M83
5792,O12-P198,P4L3-P198,pipe,P4L3,200,76.800,0.510,0.510,0,0.487,0.602,1,0,11.790,11.680,11.790,DN200 (not steepened),,P4L3-M198,P4L3-M197
11943,O12-P306,P4L3-P306,pipe,P4L3,200,75.000,0.510,0.510,0,0.027,0.027,1,0,2.080,1.480,2.080,DN200 (not steepened),,P4L3-M306,P4L3-M305
1708,O12-P515,P4L3-P515,pipe,P4L3,200,29.500,0.510,0.510,0,0.058,0.129,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L3-M515,P4L3-M514
7853,O12-P373,P4L3-P373,pipe,P4L3,200,85.200,0.510,0.510,0,0.087,0.187,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L3-M373,P4L3-M372
3760,O12-P548,P4L3-P548,pipe,P4L3,200,53.300,0.510,0.510,0,0.175,0.336,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L3-M548,P4L3-M105
11952,O12-P185,P4L3-P185,pipe,P4L3,200,79.100,0.510,0.510,0,0.574,0.630,1,0,14.260,13.610,14.260,DN200 (not steepened),,P4L3-M185,P4L3-M184
11953,O12-P31,P4L3-P31,pipe,P4L3,200,78.200,0.510,0.510,0,0.501,0.685,1,0,11.380,11.110,11.380,DN200 (not steepened),,P4L3-M31,P4L3-M30
7860,O12-P552,P4L3-P552,pipe,P4L3,200,89.800,0.510,0.510,0,0.138,0.285,1,0,2.040,1.700,2.040,DN200 (not steepened),,P4L3-M552,P4L3-M551
1717,O12-P546,P4L3-P546,pipe,P4L3,200,29.600,0.510,0.510,0,0.045,0.101,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L3-M546,P4L3-M545
14010,O12-P260,P4L3-P260,pipe,P4L3,200,100.000,0.510,0.510,0,0.226,0.316,1,0,3.950,4.250,4.250,DN200 (not steepened),,P4L3-M260,P4L3-M259
7883,O12-P164,P4L3-P164,pipe,P4L3,200,100.000,0.510,0.510,0,0.335,0.342,1,0,5.080,5.160,5.160,DN200 (not steepened),,P4L3-M164,P4L3-M163
18123,O12-P485,P4L3-P485,pipe,P4L3,200,89.400,0.510,0.510,0,0.263,0.441,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L3-M485,P4L3-M484
1744,O12-P535,P4L3-P535,pipe,P4L3,200,30.000,0.510,0.510,0,0.178,0.339,1,0,3.910,3.900,3.910,DN200 (not steepened),,P4L3-M535,P4L3-M534
1758,O12-P119,P4L3-P119,pipe,P4L3,200,39.900,0.510,0.510,0,0.474,0.493,1,0,7.970,8.020,8.020,DN200 (not steepened),,P4L3-M119,P4L3-M118
11998,O12-P540,P4L3-P540,pipe,P4L3,200,100.000,0.510,0.510,0,0.151,0.305,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L3-M540,P4L3-M539
12001,O12-P192,P4L3-P192,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.617,1,0,12.140,12.300,12.300,DN200 (not steepened),,P4L3-M192,P4L3-M191
1763,O12-P175,P4L3-P175,pipe,P4L3,200,65.100,0.510,0.510,0,0.233,0.327,1,0,3.280,3.760,3.760,DN200 (not steepened),,P4L3-M175,P4L3-M174
14053,O12-P29,P4L3-P29,pipe,P4L3,200,100.000,0.510,0.510,0,0.502,0.685,1,0,11.330,11.540,11.540,DN200 (not steepened),,P4L3-M29,P4L3-M28
5863,O12-P352,P4L3-P352,pipe,P4L3,200,62.000,0.510,0.510,0,0.251,0.251,1,0,1.800,2.310,2.310,DN200 (not steepened),,P4L3-M352,P4L3-M351
9962,O12-P476,P4L3-P476,pipe,P4L3,200,100.000,0.510,0.510,0,0.133,0.133,1,0,1.970,2.080,2.080,DN200 (not steepened),,P4L3-M476,P4L3-M475
18156,O12-P158,P4L3-P158,pipe,P4L3,200,96.200,0.510,0.510,0,0.132,0.132,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L3-M158,P4L3-M157
1774,O12-P478,P4L3-P478,pipe,P4L3,200,62.100,0.510,0.510,0,0.025,0.025,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4L3-M478,P4L3-M477
9971,O12-P441,P4L3-P441,pipe,P4L3,200,100.000,0.510,0.510,0,0.229,0.229,1,0,2.570,2.640,2.640,DN200 (not steepened),,P4L3-M441,P4L3-M440
5878,O12-P367,P4L3-P367,pipe,P4L3,200,92.500,0.510,0.510,0,0.150,0.229,1,0,1.690,1.730,1.730,DN200 (not steepened),,P4L3-M367,P4L3-M361
12024,O12-P14,P4L3-P14,pipe,P4L3,200,100.000,0.510,0.510,0,0.584,0.704,1,0,13.110,13.370,13.370,DN200 (not steepened),,P4L3-M14,P4L3-M13
7933,O12-P372,P4L3-P372,pipe,P4L3,200,100.300,0.510,0.510,0,0.109,0.228,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L3-M372,P4L3-M371
14078,O12-P343,P4L3-P343,pipe,P4L3,200,71.400,0.510,0.510,0,0.223,0.357,1,0,1.940,1.990,1.990,DN200 (not steepened),,P4L3-M343,P4L3-M342
12031,O12-P422,P4L3-P422,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,7.260,6.880,7.260,DN200 (not steepened),,P4L3-M422,P4L3-M421
3845,O12-P61,P4L3-P61,pipe,P4L3,200,54.500,0.510,0.510,0,0.404,0.621,1,0,6.510,6.620,6.620,DN200 (not steepened),,P4L3-M61,P4L3-M60
5894,O12-P115,P4L3-P115,pipe,P4L3,200,147.200,0.510,0.510,0,0.482,0.554,1,0,8.530,8.540,8.540,DN200 (not steepened),,P4L3-M115,P4L3-M1
16136,O12-P101,P4L3-P101,pipe,P4L3,200,100.000,0.510,0.510,0,0.272,0.454,1,0,4.110,3.730,4.110,DN200 (not steepened),,P4L3-M101,P4L3-M100
12045,O12-P406,P4L3-P406,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.394,1,0,8.040,8.220,8.220,DN200 (not steepened),,P4L3-M406,P4L3-M405
12055,O12-P130,P4L3-P130,pipe,P4L3,200,100.000,0.510,0.510,0,0.383,0.413,1,0,7.110,8.230,8.230,DN200 (not steepened),,P4L3-M130,P4L3-M129
18679,O12-P295,P4L3-P295,pipe,P4L3,200,61.100,0.510,0.510,0,0.071,0.071,1,0,3.590,3.800,3.800,DN200 (not steepened),,P4L3-M295,P4L3-M294
14108,O12-P105,P4L3-P105,pipe,P4L3,200,100.000,0.510,0.510,0,0.221,0.392,1,0,2.930,2.970,2.970,DN200 (not steepened),,P4L3-M105,P4L3-M104
12064,O12-P551,P4L3-P551,pipe,P4L3,200,100.000,0.510,0.510,0,0.159,0.316,1,0,2.180,1.670,2.180,DN200 (not steepened),,P4L3-M551,P4L3-M550
16161,O12-P152,P4L3-P152,pipe,P4L3,200,63.800,0.510,0.510,0,0.036,0.036,1,0,1.950,2.130,2.130,DN200 (not steepened),,P4L3-M152,P4L3-M125
18680,O12-P294,P4L3-P294,pipe,P4L3,200,70.300,0.510,0.510,0,0.073,0.073,1,0,3.800,4.040,4.040,DN200 (not steepened),,P4L3-M294,P4L3-M293
5926,O12-P156,P4L3-P156,pipe,P4L3,200,78.900,0.510,0.510,0,0.142,0.197,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L3-M156,P4L3-M155
14118,O12-P204,P4L3-P204,pipe,P4L3,200,100.000,0.510,0.510,0,0.475,0.594,1,0,11.460,11.370,11.460,DN200 (not steepened),,P4L3-M204,P4L3-M203
16171,O12-P466,P4L3-P466,pipe,P4L3,200,100.000,0.510,0.510,0,0.061,0.106,1,0,1.760,2.190,2.190,DN200 (not steepened),,P4L3-M466,P4L3-M465
18683,O12-P292,P4L3-P292,pipe,P4L3,200,44.200,0.510,0.510,0,0.079,0.079,1,0,4.200,4.350,4.350,DN200 (not steepened),,P4L3-M292,P4L3-M291
18684,O12-P291,P4L3-P291,pipe,P4L3,200,67.600,0.510,0.510,0,0.081,0.081,1,0,4.350,4.590,4.590,DN200 (not steepened),,P4L3-M291,P4L3-M290
14135,O12-P266,P4L3-P266,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.305,1,0,3.010,3.360,3.360,DN200 (not steepened),,P4L3-M266,P4L3-M265
12089,O12-P265,P4L3-P265,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.305,1,0,3.360,3.380,3.380,DN200 (not steepened),,P4L3-M265,P4L3-M264
5950,O12-P112,P4L3-P112,pipe,P4L3,200,76.400,0.510,0.510,0,0.086,0.177,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L3-M112,P4L3-M111
16190,O12-P545,P4L3-P545,pipe,P4L3,200,100.000,0.510,0.510,0,0.070,0.149,1,0,1.550,1.580,1.580,DN200 (not steepened),,P4L3-M545,P4L3-M541
1856,O12-P307,P4L3-P307,pipe,P4L3,200,31.300,0.510,0.510,0,0.322,0.323,1,0,3.000,3.230,3.230,DN200 (not steepened),,P4L3-M307,P4L3-M197
14144,O12-P529,P4L3-P529,pipe,P4L3,200,100.000,0.510,0.510,0,0.110,0.228,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4L3-M529,P4L3-M528
14156,O12-P405,P4L3-P405,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.394,1,0,8.220,8.230,8.230,DN200 (not steepened),,P4L3-M405,P4L3-M404
3917,O12-P356,P4L3-P356,pipe,P4L3,200,55.200,0.510,0.510,0,0.233,0.283,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L3-M356,P4L3-M355
18690,O12-P298,P4L3-P298,pipe,P4L3,200,82.100,0.510,0.510,0,0.058,0.058,1,0,2.880,3.170,3.170,DN200 (not steepened),,P4L3-M298,P4L3-M297
14170,O12-P318,P4L3-P318,pipe,P4L3,200,100.000,0.510,0.510,0,0.384,0.467,1,0,7.920,8.850,8.850,DN200 (not steepened),,P4L3-M318,P4L3-M222
18692,O12-P300,P4L3-P300,pipe,P4L3,200,82.100,0.510,0.510,0,0.049,0.049,1,0,2.320,2.600,2.600,DN200 (not steepened),,P4L3-M300,P4L3-M299
14180,O12-P217,P4L3-P217,pipe,P4L3,200,100.000,0.510,0.510,0,0.418,0.497,1,0,10.310,10.510,10.510,DN200 (not steepened),,P4L3-M217,P4L3-M216
8044,O12-P162,P4L3-P162,pipe,P4L3,200,91.300,0.510,0.510,0,0.342,0.353,1,0,5.260,5.270,5.270,DN200 (not steepened),,P4L3-M162,P4L3-M161
18695,O12-P303,P4L3-P303,pipe,P4L3,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L3-M303,P4L3-M302
12143,O12-P364,P4L3-P364,pipe,P4L3,200,101.300,0.510,0.510,0,0.122,0.252,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L3-M364,P4L3-M363
18697,O12-P341,P4L3-P341,pipe,P4L3,200,65.000,0.510,0.510,0,0.241,0.367,1,0,2.080,2.100,2.100,DN200 (not steepened),,P4L3-M341,P4L3-M340
10103,O12-P202,P4L3-P202,pipe,P4L3,200,100.000,0.510,0.510,0,0.482,0.599,1,0,11.400,11.350,11.400,DN200 (not steepened),,P4L3-M202,P4L3-M201
14201,O12-P120,P4L3-P120,pipe,P4L3,200,102.600,0.510,0.510,0,0.471,0.491,1,0,7.790,7.970,7.970,DN200 (not steepened),,P4L3-M120,P4L3-M119
16264,O12-P314,P4L3-P314,pipe,P4L3,200,100.000,0.510,0.510,0,0.273,0.281,1,0,2.730,4.170,4.170,DN200 (not steepened),,P4L3-M314,P4L3-M313
14217,O12-P280,P4L3-P280,pipe,P4L3,200,100.000,0.510,0.510,0,0.103,0.103,1,0,1.830,2.110,2.110,DN200 (not steepened),,P4L3-M280,P4L3-M279
18701,O12-P334,P4L3-P334,pipe,P4L3,200,77.700,0.510,0.510,0,0.337,0.439,1,0,4.750,5.110,5.110,DN200 (not steepened),,P4L3-M334,P4L3-M333
10124,O12-P272,P4L3-P272,pipe,P4L3,200,100.000,0.510,0.510,0,0.161,0.294,1,0,1.890,1.810,1.890,DN200 (not steepened),,P4L3-M272,P4L3-M271
10126,O12-P24,P4L3-P24,pipe,P4L3,200,100.000,0.510,0.510,0,0.504,0.687,1,0,12.250,12.330,12.330,DN200 (not steepened),,P4L3-M24,P4L3-M23
6031,O12-P180,P4L3-P177,pipe,P4L3,200,78.800,0.510,0.510,0,0.175,0.229,1,0,1.700,2.600,2.600,DN200 (not steepened),,P4L3-M177,P4L3-M176
10127,O12-P427,P4L3-P427,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,5.790,6.510,6.510,DN200 (not steepened),,P4L3-M427,P4L3-M426
18702,O12-P333,P4L3-P333,pipe,P4L3,200,116.700,0.510,0.510,0,0.338,0.439,1,0,5.110,5.390,5.390,DN200 (not steepened),,P4L3-M333,P4L3-M332
18703,O12-P332,P4L3-P332,pipe,P4L3,200,129.600,0.510,0.510,0,0.338,0.439,1,0,5.390,5.310,5.390,DN200 (not steepened),,P4L3-M332,P4L3-M331
12183,O12-P308,P4L3-P308,pipe,P4L3,200,100.000,0.510,0.510,0,0.322,0.323,1,0,2.390,3.000,3.000,DN200 (not steepened),,P4L3-M308,P4L3-M307
18704,O12-P331,P4L3-P331,pipe,P4L3,200,79.700,0.510,0.510,0,0.338,0.439,1,0,5.310,5.420,5.420,DN200 (not steepened),,P4L3-M331,P4L3-M330
12186,O12-P205,P4L3-P205,pipe,P4L3,200,100.000,0.510,0.510,0,0.475,0.594,1,0,11.180,11.460,11.460,DN200 (not steepened),,P4L3-M205,P4L3-M204
14237,O12-P52,P4L3-P52,pipe,P4L3,200,100.000,0.510,0.510,0,0.454,0.661,1,0,9.160,9.460,9.460,DN200 (not steepened),,P4L3-M52,P4L3-M51
14242,O12-P527,P4L3-P527,pipe,P4L3,200,101.300,0.510,0.510,0,0.126,0.258,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L3-M527,P4L3-M97
18707,O12-P397,P4L3-P397,pipe,P4L3,200,76.500,0.510,0.510,0,0.262,0.266,1,0,2.210,2.520,2.520,DN200 (not steepened),,P4L3-M397,P4L3-M396
14251,O12-P215,P4L3-P215,pipe,P4L3,200,79.900,0.510,0.510,0,0.424,0.501,1,0,10.600,10.940,10.940,DN200 (not steepened),,P4L3-M215,P4L3-M214
12206,O12-P261,P4L3-P261,pipe,P4L3,200,100.000,0.510,0.510,0,0.192,0.306,1,0,3.810,3.950,3.950,DN200 (not steepened),,P4L3-M261,P4L3-M260
8116,O12-P450,P4L3-P450,pipe,P4L3,200,91.900,0.510,0.510,0,0.038,0.038,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L3-M450,P4L3-M449
10166,O12-P21,P4L3-P21,pipe,P4L3,200,100.000,0.510,0.510,0,0.575,0.699,1,0,12.300,12.470,12.470,DN200 (not steepened),,P4L3-M21,P4L3-M20
12220,O12-P417,P4L3-P417,pipe,P4L3,200,90.000,0.510,0.510,0,0.310,0.388,1,0,6.730,6.810,6.810,DN200 (not steepened),,P4L3-M417,P4L3-M416
18711,O12-P389,P4L3-P389,pipe,P4L3,200,94.400,0.510,0.510,0,0.349,0.352,1,0,2.870,2.860,2.870,DN200 (not steepened),,P4L3-M389,P4L3-M388
12235,O12-P10,P4L3-P10,pipe,P4L3,200,100.000,0.510,0.510,0,0.586,0.706,1,0,13.810,14.590,14.590,DN200 (not steepened),,P4L3-M10,P4L3-M9
16332,O12-P9,P4L3-P9,pipe,P4L3,200,100.000,0.510,0.510,0,0.592,0.709,1,0,14.590,14.980,14.980,DN200 (not steepened),,P4L3-M9,P4L3-M8
10191,O12-P142,P4L3-P142,pipe,P4L3,200,100.000,0.510,0.510,0,0.345,0.382,1,0,4.850,5.370,5.370,DN200 (not steepened),,P4L3-M142,P4L3-M141
18715,O12-P400,P4L3-P400,pipe,P4L3,200,88.200,0.510,0.510,0,0.261,0.261,1,0,1.750,2.470,2.470,DN200 (not steepened),,P4L3-M400,P4L3-M399
8148,O12-P338,P4L3-P338,pipe,P4L3,200,70.100,0.510,0.510,0,0.314,0.427,1,0,6.750,6.610,6.750,DN200 (not steepened),,P4L3-M338,P4L3-M337
10197,O12-P41,P4L3-P41,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.665,1,0,10.230,10.350,10.350,DN200 (not steepened),,P4L3-M41,P4L3-M40
16342,O12-P537,P4L3-P537,pipe,P4L3,200,100.000,0.510,0.510,0,0.165,0.321,1,0,2.110,3.090,3.090,DN200 (not steepened),,P4L3-M537,P4L3-M536
10199,O12-P274,P4L3-P274,pipe,P4L3,200,100.000,0.510,0.510,0,0.159,0.294,1,0,1.860,1.910,1.910,DN200 (not steepened),,P4L3-M274,P4L3-M273
12249,O12-P25,P4L3-P25,pipe,P4L3,200,102.100,0.510,0.510,0,0.504,0.686,1,0,12.060,12.250,12.250,DN200 (not steepened),,P4L3-M25,P4L3-M24
12254,O12-P23,P4L3-P23,pipe,P4L3,200,100.000,0.510,0.510,0,0.516,0.693,1,0,12.330,12.420,12.420,DN200 (not steepened),,P4L3-M23,P4L3-M22
4063,O12-P139,P4L3-P139,pipe,P4L3,200,56.900,0.510,0.510,0,0.345,0.382,1,0,4.770,4.720,4.770,DN200 (not steepened),,P4L3-M139,P4L3-M138
14309,O12-P522,P4L3-P522,pipe,P4L3,200,100.000,0.510,0.510,0,0.088,0.187,1,0,2.460,1.480,2.460,DN200 (not steepened),,P4L3-M522,P4L3-M518
16359,O12-P7,P4L3-P7,pipe,P4L3,200,77.800,0.510,0.510,0,0.594,0.710,1,0,14.800,14.780,14.800,DN200 (not steepened),,P4L3-M7,P4L3-M6
10218,O12-P242,P4L3-P242,pipe,P4L3,200,100.000,0.510,0.510,0,0.266,0.330,1,0,7.090,7.190,7.190,DN200 (not steepened),,P4L3-M242,P4L3-M241
14322,O12-P394,P4L3-P394,pipe,P4L3,200,78.600,0.510,0.510,0,0.309,0.312,1,0,2.630,3.550,3.550,DN200 (not steepened),,P4L3-M394,P4L3-M393
10227,O12-P403,P4L3-P403,pipe,P4L3,200,100.000,0.510,0.510,0,0.321,0.394,1,0,8.340,8.360,8.360,DN200 (not steepened),,P4L3-M403,P4L3-M402
12276,O12-P95,P4L3-P95,pipe,P4L3,200,100.000,0.510,0.510,0,0.282,0.464,1,0,3.420,3.660,3.660,DN200 (not steepened),,P4L3-M95,P4L3-M94
10231,O12-P249,P4L3-P249,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.325,1,0,6.470,6.800,6.800,DN200 (not steepened),,P4L3-M249,P4L3-M248
12282,O12-P48,P4L3-P48,pipe,P4L3,200,78.100,0.510,0.510,0,0.456,0.661,1,0,9.760,9.880,9.880,DN200 (not steepened),,P4L3-M48,P4L3-M47
10235,O12-P200,P4L3-P200,pipe,P4L3,200,100.000,0.510,0.510,0,0.482,0.599,1,0,11.540,11.730,11.730,DN200 (not steepened),,P4L3-M200,P4L3-M199
10236,O12-P246,P4L3-P246,pipe,P4L3,200,76.700,0.510,0.510,0,0.255,0.326,1,0,7.090,7.180,7.180,DN200 (not steepened),,P4L3-M246,P4L3-M245
14333,O12-P448,P4L3-P448,pipe,P4L3,200,100.000,0.510,0.510,0,0.052,0.052,1,0,1.690,1.510,1.690,DN200 (not steepened),,P4L3-M448,P4L3-M447
14334,O12-P477,P4L3-P477,pipe,P4L3,200,68.200,0.510,0.510,0,0.034,0.034,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L3-M477,P4L3-M476
8191,O12-P557,P4L3-P557,pipe,P4L3,200,100.000,0.510,0.510,0,0.076,0.163,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L3-M557,P4L3-M552
14346,O9-P201,P4L4-P34,pipe,P4L4,200,100.500,0.510,0.510,0,0.576,0.727,1,0,10.030,9.730,10.030,DN200 (not steepened),,P4L4-M34,P4L4-M33
16401,O9-P174,P4L4-P7,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,11.920,12.040,12.040,Steepened 0.30 to 0.50 %,,P4L4-M7,P4L4-M6
19,O9-P315,P4L4-P416,pipe,P4L4,200,49.900,0.510,0.510,0,0.053,0.111,1,0,2.110,2.320,2.320,DN200 (not steepened),,P4L4-M416,P4L4-M406
14355,O9-P407,P4L4-P82,pipe,P4L4,200,76.400,0.510,0.510,0,0.662,0.705,1,0,4.720,4.730,4.730,DN200 (not steepened),,P4L4-M82,P4L4-M81
14356,O9-P360,P4L4-P461,pipe,P4L4,200,59.600,0.510,0.510,0,0.043,0.091,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L4-M461,P4L4-M456
14360,O9-P538,P4L4-P213,pipe,P4L4,200,100.000,0.510,0.510,0,0.365,0.404,1,0,5.410,6.010,6.010,DN200 (not steepened),,P4L4-M213,P4L4-M212
10267,O9-P512,P4L4-P187,pipe,P4L4,200,100.000,0.510,0.510,0,0.190,0.319,1,0,5.590,5.890,5.890,DN200 (not steepened),,P4L4-M187,P4L4-M186
4128,O9-P326,P4L4-P427,pipe,P4L4,200,57.600,0.510,0.510,0,0.030,0.056,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L4-M427,P4L4-M411
6178,O9-P296,P4L4-P397,pipe,P4L4,200,80.100,0.510,0.510,0,0.148,0.229,1,0,3.030,3.630,3.630,DN200 (not steepened),,P4L4-M397,P4L4-M396
10275,O9-P204,P4L4-P37,pipe,P4L4,200,100.000,0.510,0.510,0,0.570,0.712,1,0,9.460,10.240,10.240,DN200 (not steepened),,P4L4-M37,P4L4-M36
12323,O9-P612,P4L4-P287,pipe,P4L4,200,100.000,0.510,0.510,0,0.148,0.222,1,0,1.480,2.280,2.280,DN200 (not steepened),,P4L4-M287,P4L4-M281
10282,O9-P334,P4L4-P435,pipe,P4L4,200,55.400,0.510,0.510,0,0.176,0.183,1,0,2.400,2.430,2.430,DN200 (not steepened),,P4L4-M435,P4L4-M434
10283,O9-P590,P4L4-P265,pipe,P4L4,200,100.000,0.510,0.510,0,0.237,0.360,1,0,3.120,2.200,3.120,DN200 (not steepened),,P4L4-M265,P4L4-M264
6191,O9-P458,P4L4-P133,pipe,P4L4,200,80.200,0.510,0.510,0,0.196,0.202,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L4-M133,P4L4-M132
16436,O9-P470,P4L4-P145,pipe,P4L4,200,87.300,0.510,0.510,0,0.320,0.324,1,0,2.940,3.270,3.270,DN200 (not steepened),,P4L4-M145,P4L4-M144
4151,O9-P606,P4L4-P281,pipe,P4L4,200,57.900,0.510,0.510,0,0.214,0.312,1,0,2.510,1.480,2.510,DN200 (not steepened),,P4L4-M281,P4L4-M280
10303,O9-P510,P4L4-P185,pipe,P4L4,200,100.000,0.510,0.510,0,0.195,0.327,1,0,6.060,6.120,6.120,DN200 (not steepened),,P4L4-M185,P4L4-M184
69,O9-P323,P4L4-P424,pipe,P4L4,200,73.100,0.510,0.510,0,0.066,0.134,1,0,2.150,2.040,2.150,DN200 (not steepened),,P4L4-M424,P4L4-M410
4165,O9-P671,P4L4-P346,pipe,P4L4,200,58.100,0.510,0.510,0,0.068,0.147,1,0,2.490,1.480,2.490,DN200 (not steepened),,P4L4-M346,P4L4-M345
2119,O9-P369,P4L4-P470,pipe,P4L4,200,77.200,0.510,0.510,0,0.070,0.141,1,0,3.370,3.720,3.720,DN200 (not steepened),,P4L4-M470,P4L4-M469
6215,O9-P343,P4L4-P444,pipe,P4L4,200,80.300,0.510,0.510,0,0.243,0.279,1,0,1.910,2.040,2.040,DN200 (not steepened),,P4L4-M444,P4L4-M443
14412,O9-P300,P4L4-P401,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L4-M401,P4L4-M400
14416,O9-P664,P4L4-P339,pipe,P4L4,200,100.000,0.510,0.510,0,0.094,0.200,1,0,2.280,2.560,2.560,DN200 (not steepened),,P4L4-M339,P4L4-M338
81,O9-P559,P4L4-P234,pipe,P4L4,200,95.500,0.510,0.510,0,0.063,0.134,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L4-M234,P4L4-M233
83,O9-P391,P4L4-P492,pipe,P4L4,200,60.100,0.510,0.510,0,0.055,0.111,1,0,1.800,2.280,2.280,DN200 (not steepened),,P4L4-M492,P4L4-M491
88,O9-P336,P4L4-P437,pipe,P4L4,200,86.700,0.510,0.510,0,0.175,0.180,1,0,2.500,2.370,2.500,DN200 (not steepened),,P4L4-M437,P4L4-M436
10341,O9-P508,P4L4-P183,pipe,P4L4,200,83.100,0.510,0.510,0,0.198,0.331,1,0,6.140,5.570,6.140,DN200 (not steepened),,P4L4-M183,P4L4-M182
2152,O9-P418,P4L4-P93,pipe,P4L4,200,73.500,0.510,0.510,0,0.645,0.683,1,0,3.230,3.510,3.510,DN200 (not steepened),,P4L4-M93,P4L4-M92
6259,O9-P346,P4L4-P447,pipe,P4L4,200,80.600,0.510,0.510,0,0.129,0.170,1,0,2.170,2.100,2.170,DN200 (not steepened),,P4L4-M447,P4L4-M446
117,O9-P237,P4L4-P70,pipe,P4L4,200,100.000,0.510,0.510,0,0.181,0.257,1,0,1.520,1.940,1.940,DN200 (not steepened),,P4L4-M70,P4L4-M69
4218,O9-P412,P4L4-P87,pipe,P4L4,200,59.000,0.510,0.510,0,0.654,0.694,1,0,4.080,4.150,4.150,DN200 (not steepened),,P4L4-M87,P4L4-M86
129,O9-P571,P4L4-P246,pipe,P4L4,200,51.900,0.510,0.510,0,0.240,0.349,1,0,2.070,1.480,2.070,DN200 (not steepened),,P4L4-M246,P4L4-M245
16513,O9-P190,P4L4-P23,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,14.560,14.340,14.560,DN200 (not steepened),,P4L4-M23,P4L4-M22
10376,O9-P503,P4L4-P178,pipe,P4L4,200,100.000,0.510,0.510,0,0.200,0.332,1,0,5.540,5.540,5.540,DN200 (not steepened),,P4L4-M178,P4L4-M177
14473,O9-P433,P4L4-P108,pipe,P4L4,200,71.200,0.510,0.510,0,0.080,0.169,1,0,2.060,2.190,2.190,DN200 (not steepened),,P4L4-M108,P4L4-M78
141,O9-P212,P4L4-P45,pipe,P4L4,200,109.600,0.510,0.510,0,0.450,0.645,1,0,5.520,5.680,5.680,DN200 (not steepened),,P4L4-M45,P4L4-M44
2190,O9-P288,P4L4-P389,pipe,P4L4,200,35.600,0.510,0.510,0,0.217,0.342,1,0,7.200,7.150,7.200,DN200 (not steepened),,P4L4-M389,P4L4-M388
8337,O9-P351,P4L4-P452,pipe,P4L4,200,93.600,0.510,0.510,0,0.152,0.157,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M452,P4L4-M451
12435,O9-P169,P4L4-P2,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.200,13.290,13.290,Steepened 0.30 to 0.50 %,,P4L4-M2,P4L4-M1
14486,O9-P653,P4L4-P328,pipe,P4L4,200,61.100,0.510,0.510,0,0.087,0.186,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M328,P4L4-M320
16539,O9-P541,P4L4-P216,pipe,P4L4,200,100.000,0.510,0.510,0,0.310,0.322,1,0,4.340,4.520,4.520,DN200 (not steepened),,P4L4-M216,P4L4-M215
12446,O9-P376,P4L4-P477,pipe,P4L4,200,100.000,0.510,0.510,0,0.087,0.167,1,0,3.890,4.490,4.490,DN200 (not steepened),,P4L4-M477,P4L4-M468
2214,O9-P665,P4L4-P340,pipe,P4L4,200,35.800,0.510,0.510,0,0.072,0.158,1,0,1.480,2.280,2.280,DN200 (not steepened),,P4L4-M340,P4L4-M339
10407,O9-P171,P4L4-P4,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.270,13.400,13.400,Steepened 0.30 to 0.50 %,,P4L4-M4,P4L4-M3
18600,O9-P213,P4L4-P46,pipe,P4L4,200,105.500,0.510,0.510,0,0.450,0.645,1,0,4.840,5.520,5.520,DN200 (not steepened),,P4L4-M46,P4L4-M45
18601,O9-P214,P4L4-P47,pipe,P4L4,200,110.800,0.510,0.510,0,0.449,0.644,1,0,4.690,4.840,4.840,DN200 (not steepened),,P4L4-M47,P4L4-M46
18602,O9-P215,P4L4-P48,pipe,P4L4,200,131.400,0.510,0.510,0,0.448,0.644,1,0,4.370,4.690,4.690,DN200 (not steepened),,P4L4-M48,P4L4-M47
18603,O9-P216,P4L4-P49,pipe,P4L4,200,117.400,0.510,0.510,0,0.446,0.643,1,0,4.270,4.370,4.370,DN200 (not steepened),,P4L4-M49,P4L4-M48
18604,O9-P217,P4L4-P50,pipe,P4L4,200,113.500,0.510,0.510,0,0.421,0.578,1,0,4.120,4.270,4.270,DN200 (not steepened),,P4L4-M50,P4L4-M49
18605,O9-P218,P4L4-P51,pipe,P4L4,200,129.200,0.510,0.510,0,0.419,0.577,1,0,4.180,4.120,4.180,DN200 (not steepened),,P4L4-M51,P4L4-M50
18606,O9-P219,P4L4-P52,pipe,P4L4,200,143.500,0.510,0.510,0,0.419,0.577,1,0,4.420,4.180,4.420,DN200 (not steepened),,P4L4-M52,P4L4-M51
18607,O9-P220,P4L4-P53,pipe,P4L4,200,101.900,0.510,0.510,0,0.409,0.571,1,0,4.160,4.420,4.420,DN200 (not steepened),,P4L4-M53,P4L4-M52
18608,O9-P583,P4L4-P258,pipe,P4L4,200,50.100,0.510,0.510,0,0.318,0.453,1,0,1.830,2.110,2.110,DN200 (not steepened),,P4L4-M258,P4L4-M49
18609,O9-P584,P4L4-P259,pipe,P4L4,200,80.200,0.510,0.510,0,0.288,0.420,1,0,1.710,1.830,1.830,DN200 (not steepened),,P4L4-M259,P4L4-M258
14514,O9-P444,P4L4-P119,pipe,P4L4,200,100.000,0.510,0.510,0,0.063,0.134,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M119,P4L4-M118
18610,O9-P585,P4L4-P260,pipe,P4L4,200,31.200,0.510,0.510,0,0.288,0.419,1,0,1.890,1.710,1.890,DN200 (not steepened),,P4L4-M260,P4L4-M259
18611,O9-P614,P4L4-P289,pipe,P4L4,200,68.800,0.510,0.510,0,0.143,0.205,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4L4-M289,P4L4-M260
18612,O9-P586,P4L4-P261,pipe,P4L4,200,145.500,0.510,0.510,0,0.275,0.411,1,0,2.350,1.890,2.350,DN200 (not steepened),,P4L4-M261,P4L4-M260
16566,O9-P365,P4L4-P466,pipe,P4L4,200,100.000,0.510,0.510,0,0.059,0.125,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L4-M466,P4L4-M465
18613,O9-P573,P4L4-P248,pipe,P4L4,200,119.100,0.510,0.510,0,0.235,0.339,1,0,3.090,1.850,3.090,DN200 (not steepened),,P4L4-M248,P4L4-M247
18614,O9-P230,P4L4-P63,pipe,P4L4,200,90.400,0.510,0.510,0,0.334,0.412,1,0,2.580,1.680,2.580,DN200 (not steepened),,P4L4-M63,P4L4-M62
18615,O9-P682,P4L4-P357,pipe,P4L4,200,87.000,0.510,0.510,0,0.208,0.236,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4L4-M357,P4L4-M356
18616,O9-P683,P4L4-P358,pipe,P4L4,200,76.300,0.510,0.510,0,0.160,0.177,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L4-M358,P4L4-M357
18617,O9-P235,P4L4-P68,pipe,P4L4,200,92.500,0.510,0.510,0,0.241,0.319,1,0,2.370,1.810,2.370,DN200 (not steepened),,P4L4-M68,P4L4-M67
18618,O9-P588,P4L4-P263,pipe,P4L4,200,80.800,0.510,0.510,0,0.266,0.397,1,0,1.840,1.500,1.840,DN200 (not steepened),,P4L4-M263,P4L4-M262
18619,O9-P587,P4L4-P262,pipe,P4L4,200,35.000,0.510,0.510,0,0.267,0.398,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L4-M262,P4L4-M261
18620,O9-P676,P4L4-P351,pipe,P4L4,200,57.400,0.510,0.510,0,0.179,0.249,1,0,2.100,1.500,2.100,DN200 (not steepened),,P4L4-M351,P4L4-M350
18621,O9-P658,P4L4-P333,pipe,P4L4,200,91.700,0.510,0.510,0,0.246,0.357,1,0,3.570,2.570,3.570,DN200 (not steepened),,P4L4-M333,P4L4-M55
14535,O9-P185,P4L4-P18,pipe,P4L4,200,67.100,0.510,0.510,0,0.607,0.740,1,0,12.920,12.630,12.920,DN200 (not steepened),,P4L4-M18,P4L4-M17
16590,O9-P198,P4L4-P31,pipe,P4L4,200,71.400,0.510,0.510,0,0.576,0.727,1,0,11.750,12.020,12.020,DN200 (not steepened),,P4L4-M31,P4L4-M30
8400,O9-P473,P4L4-P148,pipe,P4L4,200,100.000,0.510,0.510,0,0.280,0.283,1,0,2.150,2.580,2.580,DN200 (not steepened),,P4L4-M148,P4L4-M147
211,O9-P685,P4L4-P360,pipe,P4L4,200,71.200,0.510,0.510,0,0.068,0.147,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L4-M360,P4L4-M359
8403,O9-P380,P4L4-P481,pipe,P4L4,200,100.000,0.510,0.510,0,0.043,0.083,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L4-M481,P4L4-M480
14549,O9-P576,P4L4-P251,pipe,P4L4,200,99.100,0.510,0.510,0,0.111,0.233,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L4-M251,P4L4-M250
10456,O9-P513,P4L4-P188,pipe,P4L4,200,100.000,0.510,0.510,0,0.186,0.313,1,0,4.630,5.590,5.590,DN200 (not steepened),,P4L4-M188,P4L4-M187
12504,O9-P548,P4L4-P223,pipe,P4L4,200,100.000,0.510,0.510,0,0.239,0.247,1,0,4.200,4.010,4.200,DN200 (not steepened),,P4L4-M223,P4L4-M222
10458,O9-P425,P4L4-P100,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.669,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L4-M100,P4L4-M99
2267,O9-P352,P4L4-P453,pipe,P4L4,200,36.400,0.510,0.510,0,0.047,0.104,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M453,P4L4-M446
4316,O9-P608,P4L4-P283,pipe,P4L4,200,55.900,0.510,0.510,0,0.183,0.264,1,0,2.580,2.290,2.580,DN200 (not steepened),,P4L4-M283,P4L4-M282
8413,O9-P528,P4L4-P203,pipe,P4L4,200,94.200,0.510,0.510,0,0.105,0.208,1,0,4.040,3.300,4.040,DN200 (not steepened),,P4L4-M203,P4L4-M202
16603,O9-P200,P4L4-P33,pipe,P4L4,200,100.000,0.510,0.510,0,0.576,0.727,1,0,9.730,11.260,11.260,DN200 (not steepened),,P4L4-M33,P4L4-M32
4331,O9-P435,P4L4-P110,pipe,P4L4,200,60.300,0.510,0.510,0,0.328,0.335,1,0,3.890,4.290,4.290,DN200 (not steepened),,P4L4-M110,P4L4-M80
12526,O9-P205,P4L4-P38,pipe,P4L4,200,100.000,0.510,0.510,0,0.570,0.712,1,0,8.450,9.460,9.460,DN200 (not steepened),,P4L4-M38,P4L4-M37
242,O9-P563,P4L4-P238,pipe,P4L4,200,106.600,0.510,0.510,0,0.191,0.197,1,0,1.900,2.050,2.050,DN200 (not steepened),,P4L4-M238,P4L4-M217
12530,O9-P268,P4L4-P369,pipe,P4L4,200,81.000,0.510,0.510,0,0.403,0.466,1,0,10.760,10.340,10.760,DN200 (not steepened),,P4L4-M369,P4L4-M368
6394,O9-P344,P4L4-P445,pipe,P4L4,200,81.600,0.510,0.510,0,0.184,0.233,1,0,2.050,1.910,2.050,DN200 (not steepened),,P4L4-M445,P4L4-M444
252,O9-P601,P4L4-P276,pipe,P4L4,200,59.400,0.510,0.510,0,0.134,0.156,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4L4-M276,P4L4-M275
4351,O9-P656,P4L4-P331,pipe,P4L4,200,71.800,0.510,0.510,0,0.148,0.222,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L4-M331,P4L4-M330
8449,O9-P655,P4L4-P330,pipe,P4L4,200,83.400,0.510,0.510,0,0.153,0.241,1,0,2.770,1.480,2.770,DN200 (not steepened),,P4L4-M330,P4L4-M54
12566,O9-P475,P4L4-P150,pipe,P4L4,200,100.000,0.510,0.510,0,0.237,0.237,1,0,1.700,1.910,1.910,DN200 (not steepened),,P4L4-M150,P4L4-M149
8471,O9-P471,P4L4-P146,pipe,P4L4,200,83.500,0.510,0.510,0,0.320,0.323,1,0,2.700,2.940,2.940,DN200 (not steepened),,P4L4-M146,P4L4-M145
6425,O9-P367,P4L4-P468,pipe,P4L4,200,81.800,0.510,0.510,0,0.117,0.225,1,0,4.490,5.140,5.140,DN200 (not steepened),,P4L4-M468,P4L4-M467
12571,O9-P526,P4L4-P201,pipe,P4L4,200,100.000,0.510,0.510,0,0.108,0.208,1,0,3.030,3.340,3.340,DN200 (not steepened),,P4L4-M201,P4L4-M200
8484,O9-P299,P4L4-P400,pipe,P4L4,200,94.900,0.510,0.510,0,0.046,0.075,1,0,1.770,2.390,2.390,DN200 (not steepened),,P4L4-M400,P4L4-M399
293,O9-P421,P4L4-P96,pipe,P4L4,200,10.000,0.510,0.510,0,0.634,0.674,1,0,3.750,3.680,3.750,DN200 (not steepened),,P4L4-M96,P4L4-M95
8490,O9-P539,P4L4-P214,pipe,P4L4,200,100.000,0.510,0.510,0,0.353,0.395,1,0,4.670,5.410,5.410,DN200 (not steepened),,P4L4-M214,P4L4-M213
4395,O9-P445,P4L4-P120,pipe,P4L4,200,61.200,0.510,0.510,0,0.218,0.276,1,0,3.070,3.380,3.380,DN200 (not steepened),,P4L4-M120,P4L4-M84
12587,O9-P232,P4L4-P65,pipe,P4L4,200,100.000,0.510,0.510,0,0.314,0.379,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L4-M65,P4L4-M64
10542,O9-P502,P4L4-P177,pipe,P4L4,200,100.000,0.510,0.510,0,0.200,0.332,1,0,5.540,3.960,5.540,DN200 (not steepened),,P4L4-M177,P4L4-M176
12599,O9-P561,P4L4-P236,pipe,P4L4,200,100.000,0.510,0.510,0,0.079,0.169,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M236,P4L4-M235
4411,O9-P621,P4L4-P296,pipe,P4L4,200,61.400,0.510,0.510,0,0.174,0.302,1,0,1.990,1.840,1.990,DN200 (not steepened),,P4L4-M296,P4L4-M263
319,O9-P226,P4L4-P59,pipe,P4L4,200,64.800,0.510,0.510,0,0.349,0.438,1,0,3.070,3.130,3.130,DN200 (not steepened),,P4L4-M59,P4L4-M58
14664,O9-P173,P4L4-P6,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,12.040,13.100,13.100,Steepened 0.30 to 0.50 %,,P4L4-M6,P4L4-M5
16717,O9-P609,P4L4-P284,pipe,P4L4,200,100.100,0.510,0.510,0,0.179,0.249,1,0,1.690,2.580,2.580,DN200 (not steepened),,P4L4-M284,P4L4-M283
8529,O9-P371,P4L4-P472,pipe,P4L4,200,74.500,0.510,0.510,0,0.032,0.057,1,0,1.480,2.390,2.390,DN200 (not steepened),,P4L4-M472,P4L4-M471
2394,O9-P239,P4L4-P72,pipe,P4L4,200,66.500,0.510,0.510,0,0.082,0.177,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L4-M72,P4L4-M71
349,O9-P650,P4L4-P325,pipe,P4L4,200,75.200,0.510,0.510,0,0.076,0.159,1,0,1.840,2.030,2.030,DN200 (not steepened),,P4L4-M325,P4L4-M324
16734,O9-P188,P4L4-P21,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,12.630,13.300,13.300,DN200 (not steepened),,P4L4-M21,P4L4-M20
14690,O9-P489,P4L4-P164,pipe,P4L4,200,77.300,0.510,0.510,0,0.096,0.200,1,0,3.910,3.380,3.910,DN200 (not steepened),,P4L4-M164,P4L4-M163
12648,O9-P498,P4L4-P173,pipe,P4L4,200,83.900,0.510,0.510,0,0.151,0.259,1,0,2.680,1.650,2.680,DN200 (not steepened),,P4L4-M173,P4L4-M162
8555,O9-P593,P4L4-P268,pipe,P4L4,200,99.900,0.510,0.510,0,0.212,0.339,1,0,2.000,2.990,2.990,DN200 (not steepened),,P4L4-M268,P4L4-M267
12655,O9-P385,P4L4-P486,pipe,P4L4,200,100.000,0.510,0.510,0,0.085,0.165,1,0,2.960,3.140,3.140,DN200 (not steepened),,P4L4-M486,P4L4-M396
2419,O9-P506,P4L4-P181,pipe,P4L4,200,69.300,0.510,0.510,0,0.198,0.331,1,0,4.890,5.270,5.270,DN200 (not steepened),,P4L4-M181,P4L4-M180
4472,O9-P465,P4L4-P140,pipe,P4L4,200,90.600,0.510,0.510,0,0.348,0.353,1,0,3.440,3.190,3.440,DN200 (not steepened),,P4L4-M140,P4L4-M139
12664,O9-P199,P4L4-P32,pipe,P4L4,200,100.000,0.510,0.510,0,0.576,0.727,1,0,11.260,11.750,11.750,DN200 (not steepened),,P4L4-M32,P4L4-M31
12665,O9-P210,P4L4-P43,pipe,P4L4,200,105.500,0.510,0.510,0,0.468,0.671,1,0,6.060,6.500,6.500,DN200 (not steepened),,P4L4-M43,P4L4-M42
2443,O9-P381,P4L4-P482,pipe,P4L4,200,60.800,0.510,0.510,0,0.058,0.121,1,0,2.030,2.610,2.610,DN200 (not steepened),,P4L4-M482,P4L4-M469
6547,O9-P594,P4L4-P269,pipe,P4L4,200,82.400,0.510,0.510,0,0.208,0.331,1,0,2.280,2.000,2.280,DN200 (not steepened),,P4L4-M269,P4L4-M268
12693,O9-P405,P4L4-P80,pipe,P4L4,200,55.400,0.510,0.510,0,0.672,0.713,1,0,4.770,4.830,4.830,DN200 (not steepened),,P4L4-M80,P4L4-M79
2472,O9-P549,P4L4-P224,pipe,P4L4,200,38.400,0.510,0.510,0,0.238,0.242,1,0,3.810,4.200,4.200,DN200 (not steepened),,P4L4-M224,P4L4-M223
4524,O9-P221,P4L4-P54,pipe,P4L4,200,63.000,0.510,0.510,0,0.380,0.487,1,0,5.360,4.110,5.360,DN200 (not steepened),,P4L4-M54,P4L4-M53
6572,O9-P392,P4L4-P493,pipe,P4L4,200,70.300,0.510,0.510,0,0.040,0.082,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M493,P4L4-M492
434,O9-P228,P4L4-P61,pipe,P4L4,200,56.600,0.510,0.510,0,0.345,0.422,1,0,1.890,2.320,2.320,DN200 (not steepened),,P4L4-M61,P4L4-M60
14771,O9-P186,P4L4-P19,pipe,P4L4,200,77.200,0.510,0.510,0,0.606,0.740,1,0,13.510,12.920,13.510,DN200 (not steepened),,P4L4-M19,P4L4-M18
4542,O9-P355,P4L4-P456,pipe,P4L4,200,63.100,0.510,0.510,0,0.079,0.146,1,0,4.020,4.080,4.080,DN200 (not steepened),,P4L4-M456,P4L4-M455
14786,O9-P386,P4L4-P487,pipe,P4L4,200,100.000,0.510,0.510,0,0.075,0.145,1,0,2.770,2.960,2.960,DN200 (not steepened),,P4L4-M487,P4L4-M486
6597,O9-P384,P4L4-P485,pipe,P4L4,200,82.700,0.510,0.510,0,0.052,0.110,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L4-M485,P4L4-M484
464,O9-P202,P4L4-P35,pipe,P4L4,200,55.800,0.510,0.510,0,0.570,0.713,1,0,9.890,10.030,10.030,DN200 (not steepened),,P4L4-M35,P4L4-M34
12757,O9-P191,P4L4-P24,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,13.580,14.560,14.560,DN200 (not steepened),,P4L4-M24,P4L4-M23
12764,O9-P387,P4L4-P488,pipe,P4L4,200,100.000,0.510,0.510,0,0.062,0.118,1,0,2.310,2.770,2.770,DN200 (not steepened),,P4L4-M488,P4L4-M487
477,O9-P184,P4L4-P17,pipe,P4L4,200,67.800,0.510,0.510,0,0.607,0.740,1,0,12.630,12.690,12.690,DN200 (not steepened),,P4L4-M17,P4L4-M16
16378,O9-P534,P4L4-P209,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.020,2.020,DN200 (not steepened),,P4L4-M209,P4L4-M208
12773,O9-P393,P4L4-P494,pipe,P4L4,200,100.000,0.510,0.510,0,0.129,0.172,1,0,1.870,1.980,1.980,DN200 (not steepened),,P4L4-M494,P4L4-M398
488,O9-P275,P4L4-P376,pipe,P4L4,200,59.400,0.510,0.510,0,0.349,0.406,1,0,8.880,9.040,9.040,DN200 (not steepened),,P4L4-M376,P4L4-M375
8687,O9-P628,P4L4-P303,pipe,P4L4,200,75.000,0.510,0.510,0,0.289,0.328,1,0,2.220,2.360,2.360,DN200 (not steepened),,P4L4-M303,P4L4-M302
10740,O9-P457,P4L4-P132,pipe,P4L4,200,100.000,0.510,0.510,0,0.197,0.202,1,0,2.040,1.620,2.040,DN200 (not steepened),,P4L4-M132,P4L4-M96
10758,O9-P437,P4L4-P112,pipe,P4L4,200,100.000,0.510,0.510,0,0.298,0.307,1,0,2.480,3.370,3.370,DN200 (not steepened),,P4L4-M112,P4L4-M111
10770,O9-P673,P4L4-P348,pipe,P4L4,200,85.900,0.510,0.510,0,0.045,0.092,1,0,1.480,3.050,3.050,DN200 (not steepened),,P4L4-M348,P4L4-M347
537,O9-P404,P4L4-P79,pipe,P4L4,200,59.300,0.510,0.510,0,0.672,0.713,1,0,4.830,4.920,4.920,DN200 (not steepened),,P4L4-M79,P4L4-M78
10778,O9-P686,P4L4-P361,pipe,P4L4,200,100.000,0.510,0.510,0,0.139,0.184,1,0,1.480,3.170,3.170,DN200 (not steepened),,P4L4-M361,P4L4-M359
8740,O9-P397,P4L4-P498,pipe,P4L4,200,96.800,0.510,0.510,0,0.042,0.083,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L4-M498,P4L4-M497
10789,O9-P617,P4L4-P292,pipe,P4L4,200,84.300,0.510,0.510,0,0.115,0.238,1,0,1.750,2.350,2.350,DN200 (not steepened),,P4L4-M292,P4L4-M261
4646,O9-P168,P4L4-P1,pipe,P4L4,280,65.200,0.375,0.479,1,0.750,0.851,0,0,13.290,11.820,13.290,Steepened 0.30 to 0.50 %,,P4L4-M1,P4L4
10791,O9-P312,P4L4-P413,pipe,P4L4,200,100.000,0.510,0.510,0,0.060,0.117,1,0,2.170,2.230,2.230,DN200 (not steepened),,P4L4-M413,P4L4-M412
4648,O9-P233,P4L4-P66,pipe,P4L4,200,64.500,0.510,0.510,0,0.303,0.369,1,0,2.140,1.480,2.140,DN200 (not steepened),,P4L4-M66,P4L4-M65
14889,O9-P462,P4L4-P137,pipe,P4L4,200,100.000,0.510,0.510,0,0.369,0.375,1,0,4.780,5.740,5.740,DN200 (not steepened),,P4L4-M137,P4L4-M136
4650,O9-P413,P4L4-P88,pipe,P4L4,200,64.600,0.510,0.510,0,0.651,0.689,1,0,4.090,4.080,4.090,DN200 (not steepened),,P4L4-M88,P4L4-M87
12843,O9-P532,P4L4-P207,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.095,1,0,2.670,3.000,3.000,DN200 (not steepened),,P4L4-M207,P4L4-M206
12845,O9-P639,P4L4-P314,pipe,P4L4,200,68.500,0.510,0.510,0,0.026,0.026,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L4-M314,P4L4-M313
10802,O9-P674,P4L4-P349,pipe,P4L4,200,116.700,0.510,0.510,0,0.171,0.210,1,0,2.610,1.480,2.610,DN200 (not steepened),,P4L4-M349,P4L4-M62
6707,O9-P295,P4L4-P396,pipe,P4L4,200,83.300,0.510,0.510,0,0.180,0.266,1,0,3.630,3.600,3.630,DN200 (not steepened),,P4L4-M396,P4L4-M395
14900,O9-P447,P4L4-P122,pipe,P4L4,200,100.000,0.510,0.510,0,0.170,0.204,1,0,1.480,2.450,2.450,DN200 (not steepened),,P4L4-M122,P4L4-M121
12861,O9-P408,P4L4-P83,pipe,P4L4,200,72.100,0.510,0.510,0,0.662,0.704,1,0,4.730,4.720,4.730,DN200 (not steepened),,P4L4-M83,P4L4-M82
4676,O9-P461,P4L4-P136,pipe,P4L4,200,88.500,0.510,0.510,0,0.369,0.375,1,0,5.740,7.360,7.360,DN200 (not steepened),,P4L4-M136,P4L4-M135
581,O9-P611,P4L4-P286,pipe,P4L4,200,61.500,0.510,0.510,0,0.137,0.176,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L4-M286,P4L4-M285
2630,O9-P197,P4L4-P30,pipe,P4L4,200,69.000,0.510,0.510,0,0.576,0.727,1,0,12.020,11.560,12.020,DN200 (not steepened),,P4L4-M30,P4L4-M29
12873,O9-P172,P4L4-P5,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.100,13.270,13.270,Steepened 0.30 to 0.50 %,,P4L4-M5,P4L4-M4
14926,O9-P415,P4L4-P90,pipe,P4L4,200,100.000,0.510,0.510,0,0.650,0.688,1,0,4.140,4.280,4.280,DN200 (not steepened),,P4L4-M90,P4L4-M89
16993,O9-P641,P4L4-P316,pipe,P4L4,200,62.900,0.510,0.510,0,0.198,0.252,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4L4-M316,P4L4-M308
16994,O9-P642,P4L4-P317,pipe,P4L4,200,79.000,0.510,0.510,0,0.172,0.215,1,0,2.380,1.480,2.380,DN200 (not steepened),,P4L4-M317,P4L4-M316
16995,O9-P634,P4L4-P309,pipe,P4L4,200,57.400,0.510,0.510,0,0.200,0.256,1,0,2.370,1.480,2.370,DN200 (not steepened),,P4L4-M309,P4L4-M308
16996,O9-P635,P4L4-P310,pipe,P4L4,200,51.900,0.510,0.510,0,0.198,0.248,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L4-M310,P4L4-M309
16999,O9-P637,P4L4-P312,pipe,P4L4,200,68.300,0.510,0.510,0,0.141,0.192,1,0,2.140,1.480,2.140,DN200 (not steepened),,P4L4-M312,P4L4-M311
17000,O9-P638,P4L4-P313,pipe,P4L4,200,67.900,0.510,0.510,0,0.134,0.157,1,0,1.920,2.120,2.120,DN200 (not steepened),,P4L4-M313,P4L4-M312
17001,O9-P647,P4L4-P322,pipe,P4L4,200,69.200,0.510,0.510,0,0.064,0.134,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L4-M322,P4L4-M321
17002,O9-P648,P4L4-P323,pipe,P4L4,200,64.200,0.510,0.510,0,0.043,0.091,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M323,P4L4-M322
17020,O9-P340,P4L4-P441,pipe,P4L4,200,52.400,0.510,0.510,0,0.244,0.284,1,0,2.730,2.610,2.730,DN200 (not steepened),,P4L4-M441,P4L4-M440
12925,O9-P337,P4L4-P438,pipe,P4L4,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.990,2.500,2.500,DN200 (not steepened),,P4L4-M438,P4L4-M437
17021,O9-P339,P4L4-P440,pipe,P4L4,200,53.400,0.510,0.510,0,0.245,0.287,1,0,2.610,2.850,2.850,DN200 (not steepened),,P4L4-M440,P4L4-M384
17022,O9-P285,P4L4-P386,pipe,P4L4,200,68.400,0.510,0.510,0,0.218,0.343,1,0,6.870,7.220,7.220,DN200 (not steepened),,P4L4-M386,P4L4-M385
17023,O9-P286,P4L4-P387,pipe,P4L4,200,68.100,0.510,0.510,0,0.217,0.343,1,0,6.950,6.870,6.950,DN200 (not steepened),,P4L4-M387,P4L4-M386
4737,O9-P305,P4L4-P406,pipe,P4L4,200,66.700,0.510,0.510,0,0.221,0.287,1,0,3.790,3.870,3.870,DN200 (not steepened),,P4L4-M406,P4L4-M405
8833,O9-P358,P4L4-P459,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.106,1,0,2.150,2.870,2.870,DN200 (not steepened),,P4L4-M459,P4L4-M458
6787,O9-P555,P4L4-P230,pipe,P4L4,200,84.500,0.510,0.510,0,0.232,0.324,1,0,3.240,3.220,3.240,DN200 (not steepened),,P4L4-M230,P4L4-M214
17024,O9-P362,P4L4-P463,pipe,P4L4,200,102.200,0.510,0.510,0,0.055,0.116,1,0,1.480,2.380,2.380,DN200 (not steepened),,P4L4-M463,P4L4-M462
17025,O9-P375,P4L4-P476,pipe,P4L4,200,39.400,0.510,0.510,0,0.044,0.098,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L4-M476,P4L4-M475
17026,O9-P374,P4L4-P475,pipe,P4L4,200,61.200,0.510,0.510,0,0.057,0.120,1,0,1.900,2.280,2.280,DN200 (not steepened),,P4L4-M475,P4L4-M474
4743,O9-P311,P4L4-P412,pipe,P4L4,200,65.600,0.510,0.510,0,0.064,0.122,1,0,2.230,2.670,2.670,DN200 (not steepened),,P4L4-M412,P4L4-M411
17027,O9-P283,P4L4-P384,pipe,P4L4,200,96.600,0.510,0.510,0,0.292,0.378,1,0,7.500,8.120,8.120,DN200 (not steepened),,P4L4-M384,P4L4-M383
17028,O9-P282,P4L4-P383,pipe,P4L4,200,65.400,0.510,0.510,0,0.309,0.382,1,0,8.120,8.600,8.600,DN200 (not steepened),,P4L4-M383,P4L4-M382
17029,O9-P281,P4L4-P382,pipe,P4L4,200,96.800,0.510,0.510,0,0.309,0.382,1,0,8.600,9.010,9.010,DN200 (not steepened),,P4L4-M382,P4L4-M381
17030,O9-P280,P4L4-P381,pipe,P4L4,200,36.400,0.510,0.510,0,0.320,0.388,1,0,9.010,9.060,9.060,DN200 (not steepened),,P4L4-M381,P4L4-M380
6796,O9-P389,P4L4-P490,pipe,P4L4,200,83.900,0.510,0.510,0,0.034,0.057,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L4-M490,P4L4-M489
17031,O9-P279,P4L4-P380,pipe,P4L4,200,55.200,0.510,0.510,0,0.342,0.401,1,0,9.060,8.990,9.060,DN200 (not steepened),,P4L4-M380,P4L4-M379
17032,O9-P291,P4L4-P392,pipe,P4L4,200,81.000,0.510,0.510,0,0.211,0.333,1,0,6.430,6.550,6.550,DN200 (not steepened),,P4L4-M392,P4L4-M391
17033,O9-P363,P4L4-P464,pipe,P4L4,200,82.800,0.510,0.510,0,0.076,0.153,1,0,2.040,2.250,2.250,DN200 (not steepened),,P4L4-M464,P4L4-M393
10897,O9-P456,P4L4-P131,pipe,P4L4,200,48.400,0.510,0.510,0,0.189,0.196,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L4-M131,P4L4-M95
2714,O9-P293,P4L4-P394,pipe,P4L4,200,41.400,0.510,0.510,0,0.205,0.324,1,0,5.830,6.170,6.170,DN200 (not steepened),,P4L4-M394,P4L4-M393
6820,O9-P620,P4L4-P295,pipe,P4L4,200,84.000,0.510,0.510,0,0.083,0.177,1,0,3.390,1.480,3.390,DN200 (not steepened),,P4L4-M295,P4L4-M294
679,O9-P317,P4L4-P418,pipe,P4L4,200,57.100,0.510,0.510,0,0.153,0.167,1,0,2.080,2.050,2.080,DN200 (not steepened),,P4L4-M418,P4L4-M407
2738,O9-P477,P4L4-P152,pipe,P4L4,200,71.200,0.510,0.510,0,0.225,0.238,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L4-M152,P4L4-M139
6834,O9-P366,P4L4-P467,pipe,P4L4,200,84.100,0.510,0.510,0,0.132,0.255,1,0,5.140,5.830,5.830,DN200 (not steepened),,P4L4-M467,P4L4-M394
8884,O9-P378,P4L4-P479,pipe,P4L4,200,97.500,0.510,0.510,0,0.065,0.123,1,0,1.980,2.850,2.850,DN200 (not steepened),,P4L4-M479,P4L4-M478
12985,O9-P364,P4L4-P465,pipe,P4L4,200,100.000,0.510,0.510,0,0.070,0.144,1,0,1.760,2.040,2.040,DN200 (not steepened),,P4L4-M465,P4L4-M464
4797,O9-P236,P4L4-P69,pipe,P4L4,200,66.200,0.510,0.510,0,0.220,0.289,1,0,1.940,2.370,2.370,DN200 (not steepened),,P4L4-M69,P4L4-M68
6852,O9-P562,P4L4-P237,pipe,P4L4,200,84.100,0.510,0.510,0,0.137,0.176,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L4-M237,P4L4-M232
6853,O9-P574,P4L4-P249,pipe,P4L4,200,84.100,0.510,0.510,0,0.194,0.311,1,0,2.360,1.960,2.360,DN200 (not steepened),,P4L4-M249,P4L4-M248
