key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
18640,O10-P180,P4L1-P180,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.159,1,0,1.480,2.130,2.130,DN200 (not steepened),,P4L1-M180,P4L1-M169
18641,O10-P98,P4L1-P98,pipe,P4L1,200,87.600,0.510,0.510,0,0.206,0.373,1,0,3.020,2.820,3.020,DN200 (not steepened),,P4L1-M98,P4L1-M97
18642,O10-P97,P4L1-P97,pipe,P4L1,200,89.800,0.510,0.510,0,0.222,0.394,1,0,2.820,3.240,3.240,DN200 (not steepened),,P4L1-M97,P4L1-M96
18643,O10-P182,P4L1-P182,pipe,P4L1,200,84.400,0.510,0.510,0,0.115,0.234,1,0,2.320,2.930,2.930,DN200 (not steepened),,P4L1-M182,P4L1-M181
18644,O10-P181,P4L1-P181,pipe,P4L1,200,87.800,0.510,0.510,0,0.149,0.299,1,0,2.930,3.450,3.450,DN200 (not steepened),,P4L1-M181,P4L1-M88
18645,O10-P88,P4L1-P88,pipe,P4L1,200,254.400,0.510,0.510,0,0.266,0.445,1,0,4.650,6.270,6.270,DN200 (not steepened),,P4L1-M88,P4L1-M87
18646,O10-P87,P4L1-P87,pipe,P4L1,200,181.800,0.510,0.510,0,0.267,0.446,1,0,6.270,5.550,6.270,DN200 (not steepened),,P4L1-M87,P4L1-M86
18647,O10-P170,P4L1-P170,pipe,P4L1,200,101.500,0.510,0.510,0,0.085,0.178,1,0,1.780,2.070,2.070,DN200 (not steepened),,P4L1-M170,P4L1-M169
18648,O10-P199,P4L1-P199,pipe,P4L1,200,96.100,0.510,0.510,0,0.076,0.159,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M199,P4L1-M198
18649,O10-P96,P4L1-P96,pipe,P4L1,200,84.600,0.510,0.510,0,0.233,0.407,1,0,3.240,3.880,3.880,DN200 (not steepened),,P4L1-M96,P4L1-M95
18650,O10-P94,P4L1-P94,pipe,P4L1,200,99.700,0.510,0.510,0,0.239,0.415,1,0,4.250,4.270,4.270,DN200 (not steepened),,P4L1-M94,P4L1-M93
18651,O10-P93,P4L1-P93,pipe,P4L1,200,79.300,0.510,0.510,0,0.242,0.417,1,0,4.270,4.720,4.720,DN200 (not steepened),,P4L1-M93,P4L1-M92
18652,O10-P106,P4L1-P106,pipe,P4L1,200,78.300,0.510,0.510,0,0.170,0.285,1,0,2.400,2.920,2.920,DN200 (not steepened),,P4L1-M106,P4L1-M105
18653,O10-P105,P4L1-P105,pipe,P4L1,200,186.300,0.510,0.510,0,0.171,0.286,1,0,2.920,3.440,3.440,DN200 (not steepened),,P4L1-M105,P4L1-M66
6373,O10-P354,P4L1-P354,pipe,P4L1,200,81.500,0.510,0.510,0,0.074,0.154,1,0,1.710,1.890,1.890,DN200 (not steepened),,P4L1-M354,P4L1-M353
6374,O10-P52,P4L1-P52,pipe,P4L1,200,81.500,0.510,0.510,0,0.098,0.167,1,0,2.210,2.330,2.330,DN200 (not steepened),,P4L1-M52,P4L1-M51
6375,O10-P334,P4L1-P334,pipe,P4L1,200,81.500,0.510,0.510,0,0.106,0.211,1,0,1.690,1.850,1.850,DN200 (not steepened),,P4L1-M334,P4L1-M333
6379,O10-P357,P4L1-P357,pipe,P4L1,200,95.800,0.510,0.510,0,0.086,0.109,1,0,2.010,2.090,2.090,DN200 (not steepened),,P4L1-M357,P4L1-M356
8429,O10-P278,P4L1-P278,pipe,P4L1,200,94.400,0.510,0.510,0,0.096,0.196,1,0,1.510,2.180,2.180,DN200 (not steepened),,P4L1-M278,P4L1-M255
16623,O10-P372,P4L1-P372,pipe,P4L1,200,100.000,0.510,0.510,0,0.051,0.078,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M372,P4L1-M51
16624,O10-P191,P4L1-P191,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.237,1,0,1.900,2.930,2.930,DN200 (not steepened),,P4L1-M191,P4L1-M96
4337,O10-P149,P4L1-P149,pipe,P4L1,200,60.400,0.510,0.510,0,0.125,0.255,1,0,2.290,2.230,2.290,DN200 (not steepened),,P4L1-M149,P4L1-M138
6393,O10-P53,P4L1-P53,pipe,P4L1,200,81.600,0.510,0.510,0,0.072,0.107,1,0,1.740,1.720,1.740,DN200 (not steepened),,P4L1-M53,P4L1-M52
8442,O10-P45,P4L1-P45,pipe,P4L1,200,94.500,0.510,0.510,0,0.180,0.321,1,0,2.890,2.880,2.890,DN200 (not steepened),,P4L1-M45,P4L1-M44
10498,O10-P407,P4L1-P407,pipe,P4L1,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.210,2.960,3.210,DN200 (not steepened),,P4L1-M407,P4L1-M406
16647,O10-P157,P4L1-P157,pipe,P4L1,200,100.000,0.510,0.510,0,0.239,0.400,1,0,3.020,2.960,3.020,DN200 (not steepened),,P4L1-M157,P4L1-M156
10504,O10-P386,P4L1-P386,pipe,P4L1,200,100.000,0.510,0.510,0,0.354,0.356,1,0,8.600,9.320,9.320,DN200 (not steepened),,P4L1-M386,P4L1-M385
8457,O10-P258,P4L1-P258,pipe,P4L1,200,94.600,0.510,0.510,0,0.108,0.212,1,0,2.040,1.920,2.040,DN200 (not steepened),,P4L1-M258,P4L1-M257
2315,O10-P282,P4L1-P282,pipe,P4L1,200,71.700,0.510,0.510,0,0.040,0.065,1,0,1.720,2.060,2.060,DN200 (not steepened),,P4L1-M282,P4L1-M257
2320,O10-P92,P4L1-P92,pipe,P4L1,200,69.700,0.510,0.510,0,0.243,0.419,1,0,4.720,4.700,4.720,DN200 (not steepened),,P4L1-M92,P4L1-M91
12561,O10-P399,P4L1-P399,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,4.960,5.680,5.680,DN200 (not steepened),,P4L1-M399,P4L1-M398
6424,O10-P281,P4L1-P281,pipe,P4L1,200,81.800,0.510,0.510,0,0.059,0.127,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L1-M281,P4L1-M280
6446,O10-P232,P4L1-P232,pipe,P4L1,200,82.000,0.510,0.510,0,0.068,0.134,1,0,1.720,1.670,1.720,DN200 (not steepened),,P4L1-M232,P4L1-M218
8507,O10-P31,P4L1-P31,pipe,P4L1,200,95.100,0.510,0.510,0,0.245,0.401,1,0,4.330,4.460,4.460,DN200 (not steepened),,P4L1-M31,P4L1-M30
14652,O10-P369,P4L1-P369,pipe,P4L1,200,90.400,0.510,0.510,0,0.044,0.044,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L1-M369,P4L1-M368
6462,O10-P349,P4L1-P349,pipe,P4L1,200,82.100,0.510,0.510,0,0.090,0.184,1,0,2.100,2.160,2.160,DN200 (not steepened),,P4L1-M349,P4L1-M348
12607,O10-P379,P4L1-P379,pipe,P4L1,200,100.000,0.510,0.510,0,0.035,0.055,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M379,P4L1-M378
4417,O10-P176,P4L1-P176,pipe,P4L1,200,61.500,0.510,0.510,0,0.082,0.177,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M176,P4L1-M175
12630,O10-P322,P4L1-P322,pipe,P4L1,200,85.200,0.510,0.510,0,0.102,0.205,1,0,1.950,1.820,1.950,DN200 (not steepened),,P4L1-M322,P4L1-M321
6487,O10-P339,P4L1-P339,pipe,P4L1,200,82.200,0.510,0.510,0,0.065,0.133,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L1-M339,P4L1-M338
14679,O10-P397,P4L1-P397,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,6.020,6.050,6.050,DN200 (not steepened),,P4L1-M397,P4L1-M396
16728,O10-P130,P4L1-P130,pipe,P4L1,315,100.000,0.270,0.430,1,0.753,0.863,0,0,3.770,3.660,3.770,Steepened 0.30 to 0.50 %,,P4L1-M130,P4L1-M129
14685,O10-P173,P4L1-P173,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4L1-M173,P4L1-M162
12639,O10-P148,P4L1-P148,pipe,P4L1,315,71.500,0.270,0.430,1,0.750,0.858,0,0,1.800,1.580,1.800,Steepened 0.30 to 0.50 %,,P4L1-M148,P4L1-M147
16738,O10-P28,P4L1-P28,pipe,P4L1,200,100.000,0.510,0.510,0,0.259,0.420,1,0,4.390,4.270,4.390,DN200 (not steepened),,P4L1-M28,P4L1-M27
14696,O10-P172,P4L1-P172,pipe,P4L1,200,100.000,0.510,0.510,0,0.069,0.147,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L1-M172,P4L1-M161
12653,O10-P361,P4L1-P361,pipe,P4L1,200,100.000,0.510,0.510,0,0.063,0.082,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M361,P4L1-M360
6513,O10-P225,P4L1-P225,pipe,P4L1,200,82.300,0.510,0.510,0,0.126,0.248,1,0,2.430,2.490,2.490,DN200 (not steepened),,P4L1-M225,P4L1-M224
4469,O10-P374,P4L1-P374,pipe,P4L1,200,62.200,0.510,0.510,0,0.025,0.025,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L1-M374,P4L1-M373
16759,O10-P21,P4L1-P21,pipe,P4L1,200,100.000,0.510,0.510,0,0.299,0.461,1,0,4.980,5.070,5.070,DN200 (not steepened),,P4L1-M21,P4L1-M20
14712,O10-P220,P4L1-P220,pipe,P4L1,200,100.000,0.510,0.510,0,0.146,0.282,1,0,3.020,3.260,3.260,DN200 (not steepened),,P4L1-M220,P4L1-M219
4485,O10-P95,P4L1-P95,pipe,P4L1,200,87.600,0.510,0.510,0,0.236,0.411,1,0,3.880,4.250,4.250,DN200 (not steepened),,P4L1-M95,P4L1-M94
12677,O10-P356,P4L1-P356,pipe,P4L1,200,100.000,0.510,0.510,0,0.089,0.114,1,0,2.090,2.090,2.090,DN200 (not steepened),,P4L1-M356,P4L1-M50
2442,O10-P328,P4L1-P328,pipe,P4L1,200,38.100,0.510,0.510,0,0.049,0.107,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L1-M328,P4L1-M323
6541,O10-P230,P4L1-P230,pipe,P4L1,200,82.400,0.510,0.510,0,0.077,0.161,1,0,1.570,1.890,1.890,DN200 (not steepened),,P4L1-M230,P4L1-M229
14734,O10-P142,P4L1-P142,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L1-M142,P4L1-M141
8594,O10-P286,P4L1-P286,pipe,P4L1,200,100.000,0.510,0.510,0,0.110,0.227,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L1-M286,P4L1-M285
414,O10-P42,P4L1-P42,pipe,P4L1,200,54.800,0.510,0.510,0,0.184,0.326,1,0,2.850,2.860,2.860,DN200 (not steepened),,P4L1-M42,P4L1-M41
10657,O10-P62,P4L1-P62,pipe,P4L1,315,79.700,0.270,0.430,1,0.763,0.893,0,0,8.460,8.520,8.520,Steepened 0.30 to 0.50 %,,P4L1-M62,P4L1-M61
6577,O10-P273,P4L1-P273,pipe,P4L1,200,82.600,0.510,0.510,0,0.040,0.079,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M273,P4L1-M272
6585,O10-P312,P4L1-P312,pipe,P4L1,200,82.700,0.510,0.510,0,0.066,0.100,1,0,2.730,2.520,2.730,DN200 (not steepened),,P4L1-M312,P4L1-M311
450,O10-P70,P4L1-P70,pipe,P4L1,315,58.000,0.270,0.430,1,0.762,0.891,0,0,7.280,7.140,7.280,Steepened 0.30 to 0.50 %,,P4L1-M70,P4L1-M69
10690,O10-P276,P4L1-P276,pipe,P4L1,200,75.200,0.510,0.510,0,0.051,0.101,1,0,1.730,1.870,1.870,DN200 (not steepened),,P4L1-M276,P4L1-M275
4549,O10-P423,P4L1-P423,pipe,P4L1,200,63.200,0.510,0.510,0,0.195,0.195,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L1-M423,P4L1-M411
12744,O10-P171,P4L1-P171,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.159,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L1-M171,P4L1-M170
6608,O10-P377,P4L1-P377,pipe,P4L1,200,82.800,0.510,0.510,0,0.051,0.081,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M377,P4L1-M376
8659,O10-P263,P4L1-P263,pipe,P4L1,200,96.300,0.510,0.510,0,0.048,0.082,1,0,1.740,1.910,1.910,DN200 (not steepened),,P4L1-M263,P4L1-M262
6618,O10-P326,P4L1-P326,pipe,P4L1,200,82.900,0.510,0.510,0,0.075,0.157,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L1-M326,P4L1-M325
8674,O10-P140,P4L1-P140,pipe,P4L1,200,100.000,0.510,0.510,0,0.191,0.191,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L1-M140,P4L1-M139
14818,O10-P352,P4L1-P352,pipe,P4L1,200,100.000,0.510,0.510,0,0.068,0.146,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L1-M352,P4L1-M348
8686,O10-P166,P4L1-P166,pipe,P4L1,200,96.500,0.510,0.510,0,0.142,0.288,1,0,2.250,2.680,2.680,DN200 (not steepened),,P4L1-M166,P4L1-M165
14836,O10-P315,P4L1-P315,pipe,P4L1,200,100.000,0.510,0.510,0,0.050,0.076,1,0,3.020,3.140,3.140,DN200 (not steepened),,P4L1-M315,P4L1-M314
12790,O10-P146,P4L1-P146,pipe,P4L1,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L1-M146,P4L1-M145
12794,O10-P404,P4L1-P404,pipe,P4L1,200,100.000,0.510,0.510,0,0.330,0.331,1,0,2.800,3.570,3.570,DN200 (not steepened),,P4L1-M404,P4L1-M403
509,O10-P153,P4L1-P153,pipe,P4L1,200,58.200,0.510,0.510,0,0.069,0.147,1,0,1.940,2.240,2.240,DN200 (not steepened),,P4L1-M153,P4L1-M149
10752,O10-P104,P4L1-P104,pipe,P4L1,200,100.000,0.510,0.510,0,0.063,0.134,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L1-M104,P4L1-M103
8712,O10-P162,P4L1-P162,pipe,P4L1,200,96.600,0.510,0.510,0,0.215,0.384,1,0,3.190,3.220,3.220,DN200 (not steepened),,P4L1-M162,P4L1-M161
10763,O10-P380,P4L1-P380,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.073,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M380,P4L1-M53
2572,O10-P346,P4L1-P346,pipe,P4L1,200,73.100,0.510,0.510,0,0.044,0.091,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L1-M346,P4L1-M338
14871,O10-P351,P4L1-P351,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4L1-M351,P4L1-M350
10782,O10-P116,P4L1-P116,pipe,P4L1,200,71.800,0.510,0.510,0,0.139,0.184,1,0,1.770,1.990,1.990,DN200 (not steepened),,P4L1-M116,P4L1-M115
6687,O10-P228,P4L1-P228,pipe,P4L1,200,83.200,0.510,0.510,0,0.096,0.196,1,0,1.980,2.090,2.090,DN200 (not steepened),,P4L1-M228,P4L1-M227
12830,O10-P22,P4L1-P22,pipe,P4L1,200,100.000,0.510,0.510,0,0.299,0.460,1,0,4.900,4.980,4.980,DN200 (not steepened),,P4L1-M22,P4L1-M21
10785,O10-P91,P4L1-P91,pipe,P4L1,200,67.300,0.510,0.510,0,0.245,0.420,1,0,4.700,4.630,4.700,DN200 (not steepened),,P4L1-M91,P4L1-M90
6691,O10-P195,P4L1-P195,pipe,P4L1,200,83.200,0.510,0.510,0,0.062,0.134,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L1-M195,P4L1-M98
8744,O10-P219,P4L1-P219,pipe,P4L1,200,100.000,0.510,0.510,0,0.149,0.287,1,0,3.260,3.270,3.270,DN200 (not steepened),,P4L1-M219,P4L1-M218
10793,O10-P177,P4L1-P177,pipe,P4L1,200,100.000,0.510,0.510,0,0.139,0.288,1,0,1.750,1.700,1.750,DN200 (not steepened),,P4L1-M177,P4L1-M165
12854,O10-P194,P4L1-P194,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,2.230,2.230,DN200 (not steepened),,P4L1-M194,P4L1-M193
10807,O10-P179,P4L1-P179,pipe,P4L1,200,100.000,0.510,0.510,0,0.069,0.147,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L1-M179,P4L1-M178
4664,O10-P33,P4L1-P33,pipe,P4L1,200,64.700,0.510,0.510,0,0.243,0.398,1,0,3.920,4.180,4.180,DN200 (not steepened),,P4L1-M33,P4L1-M32
12855,O10-P384,P4L1-P384,pipe,P4L1,200,64.900,0.510,0.510,0,0.365,0.383,1,0,8.920,9.240,9.240,DN200 (not steepened),,P4L1-M384,P4L1-M383
12858,O10-P375,P4L1-P375,pipe,P4L1,200,100.000,0.510,0.510,0,0.072,0.131,1,0,1.890,2.210,2.210,DN200 (not steepened),,P4L1-M375,P4L1-M52
10814,O10-P367,P4L1-P367,pipe,P4L1,200,88.700,0.510,0.510,0,0.055,0.058,1,0,1.790,1.820,1.820,DN200 (not steepened),,P4L1-M367,P4L1-M360
14912,O10-P160,P4L1-P160,pipe,P4L1,200,67.600,0.510,0.510,0,0.219,0.389,1,0,3.220,3.150,3.220,DN200 (not steepened),,P4L1-M160,P4L1-M159
10827,O10-P47,P4L1-P47,pipe,P4L1,200,92.200,0.510,0.510,0,0.155,0.273,1,0,2.630,2.750,2.750,DN200 (not steepened),,P4L1-M47,P4L1-M46
12876,O10-P236,P4L1-P236,pipe,P4L1,200,100.000,0.510,0.510,0,0.071,0.146,1,0,1.610,1.700,1.700,DN200 (not steepened),,P4L1-M236,P4L1-M235
14928,O10-P186,P4L1-P186,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.159,1,0,1.480,2.090,2.090,DN200 (not steepened),,P4L1-M186,P4L1-M185
14929,O10-P5,P4L1-P5,pipe,P4L1,200,95.000,0.510,0.510,0,0.325,0.487,1,0,8.480,8.510,8.510,DN200 (not steepened),,P4L1-M5,P4L1-M4
4690,O10-P421,P4L1-P421,pipe,P4L1,200,65.000,0.510,0.510,0,0.062,0.133,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L1-M421,P4L1-M418
6739,O10-P363,P4L1-P363,pipe,P4L1,200,83.500,0.510,0.510,0,0.055,0.076,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L1-M363,P4L1-M362
8791,O10-P109,P4L1-P109,pipe,P4L1,200,70.100,0.510,0.510,0,0.120,0.247,1,0,2.090,2.410,2.410,DN200 (not steepened),,P4L1-M109,P4L1-M108
16985,O10-P269,P4L1-P269,pipe,P4L1,200,46.200,0.510,0.510,0,0.074,0.154,1,0,1.650,1.730,1.730,DN200 (not steepened),,P4L1-M269,P4L1-M265
16986,O10-P270,P4L1-P270,pipe,P4L1,200,43.800,0.510,0.510,0,0.061,0.127,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M270,P4L1-M269
16987,O10-P249,P4L1-P249,pipe,P4L1,200,62.100,0.510,0.510,0,0.162,0.307,1,0,2.920,3.350,3.350,DN200 (not steepened),,P4L1-M249,P4L1-M248
606,O10-P342,P4L1-P342,pipe,P4L1,200,54.800,0.510,0.510,0,0.094,0.194,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M342,P4L1-M341
12896,O10-P406,P4L1-P406,pipe,P4L1,200,100.000,0.510,0.510,0,0.322,0.323,1,0,2.960,2.870,2.960,DN200 (not steepened),,P4L1-M406,P4L1-M405
4705,O10-P44,P4L1-P44,pipe,P4L1,200,65.200,0.510,0.510,0,0.181,0.323,1,0,2.880,2.840,2.880,DN200 (not steepened),,P4L1-M44,P4L1-M43
6753,O10-P418,P4L1-P418,pipe,P4L1,200,83.600,0.510,0.510,0,0.201,0.264,1,0,3.340,3.920,3.920,DN200 (not steepened),,P4L1-M418,P4L1-M385
611,O10-P190,P4L1-P190,pipe,P4L1,200,57.100,0.510,0.510,0,0.024,0.024,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L1-M190,P4L1-M189
6755,O10-P245,P4L1-P245,pipe,P4L1,200,83.600,0.510,0.510,0,0.083,0.171,1,0,1.790,1.760,1.790,DN200 (not steepened),,P4L1-M245,P4L1-M244
10849,O10-P158,P4L1-P158,pipe,P4L1,200,100.000,0.510,0.510,0,0.237,0.397,1,0,3.060,3.020,3.060,DN200 (not steepened),,P4L1-M158,P4L1-M157
4710,O10-P302,P4L1-P302,pipe,P4L1,200,81.700,0.510,0.510,0,0.149,0.278,1,0,1.780,1.750,1.780,DN200 (not steepened),,P4L1-M302,P4L1-M301
12902,O10-P223,P4L1-P223,pipe,P4L1,200,57.600,0.510,0.510,0,0.128,0.250,1,0,2.630,2.890,2.890,DN200 (not steepened),,P4L1-M223,P4L1-M222
8810,O10-P17,P4L1-P17,pipe,P4L1,200,100.000,0.510,0.510,0,0.303,0.465,1,0,5.050,5.350,5.350,DN200 (not steepened),,P4L1-M17,P4L1-M16
17003,O10-P112,P4L1-P112,pipe,P4L1,200,66.300,0.510,0.510,0,0.099,0.206,1,0,1.630,1.620,1.630,DN200 (not steepened),,P4L1-M112,P4L1-M111
17004,O10-P111,P4L1-P111,pipe,P4L1,200,70.100,0.510,0.510,0,0.108,0.223,1,0,1.620,1.810,1.810,DN200 (not steepened),,P4L1-M111,P4L1-M110
17005,O10-P117,P4L1-P117,pipe,P4L1,200,72.900,0.510,0.510,0,0.062,0.133,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M117,P4L1-M116
12910,O10-P143,P4L1-P143,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L1-M143,P4L1-M142
626,O10-P336,P4L1-P336,pipe,P4L1,200,55.300,0.510,0.510,0,0.101,0.203,1,0,1.740,1.750,1.750,DN200 (not steepened),,P4L1-M336,P4L1-M335
4731,O10-P365,P4L1-P365,pipe,P4L1,200,65.500,0.510,0.510,0,0.040,0.050,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M365,P4L1-M364
640,O10-P297,P4L1-P297,pipe,P4L1,200,58.700,0.510,0.510,0,0.163,0.305,1,0,3.400,3.150,3.400,DN200 (not steepened),,P4L1-M297,P4L1-M296
2692,O10-P161,P4L1-P161,pipe,P4L1,200,73.500,0.510,0.510,0,0.219,0.389,1,0,3.220,3.220,3.220,DN200 (not steepened),,P4L1-M161,P4L1-M160
649,O10-P411,P4L1-P411,pipe,P4L1,200,43.000,0.510,0.510,0,0.243,0.247,1,0,2.390,2.490,2.490,DN200 (not steepened),,P4L1-M411,P4L1-M410
654,O10-P224,P4L1-P224,pipe,P4L1,200,58.900,0.510,0.510,0,0.127,0.250,1,0,2.490,2.630,2.630,DN200 (not steepened),,P4L1-M224,P4L1-M223
668,O10-P417,P4L1-P417,pipe,P4L1,200,62.800,0.510,0.510,0,0.025,0.025,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M417,P4L1-M416
6813,O10-P261,P4L1-P261,pipe,P4L1,200,84.000,0.510,0.510,0,0.090,0.182,1,0,1.880,1.840,1.880,DN200 (not steepened),,P4L1-M261,P4L1-M260
10911,O10-P189,P4L1-P189,pipe,P4L1,200,58.700,0.510,0.510,0,0.075,0.159,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M189,P4L1-M188
10941,O10-P203,P4L1-P203,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.242,1,0,1.550,1.540,1.550,DN200 (not steepened),,P4L1-M203,P4L1-M202
4803,O10-P360,P4L1-P360,pipe,P4L1,200,66.300,0.510,0.510,0,0.079,0.097,1,0,1.820,1.890,1.890,DN200 (not steepened),,P4L1-M360,P4L1-M359
4804,O10-P304,P4L1-P304,pipe,P4L1,200,87.600,0.510,0.510,0,0.119,0.216,1,0,1.780,1.710,1.780,DN200 (not steepened),,P4L1-M304,P4L1-M303
4810,O10-P358,P4L1-P358,pipe,P4L1,200,66.400,0.510,0.510,0,0.083,0.104,1,0,1.930,2.010,2.010,DN200 (not steepened),,P4L1-M358,P4L1-M357
10963,O10-P102,P4L1-P102,pipe,P4L1,200,100.000,0.510,0.510,0,0.105,0.218,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M102,P4L1-M101
6870,O10-P229,P4L1-P229,pipe,P4L1,200,84.200,0.510,0.510,0,0.087,0.179,1,0,1.890,1.980,1.980,DN200 (not steepened),,P4L1-M229,P4L1-M228
10990,O10-P262,P4L1-P262,pipe,P4L1,200,100.000,0.510,0.510,0,0.076,0.151,1,0,1.910,1.880,1.910,DN200 (not steepened),,P4L1-M262,P4L1-M261
17135,O10-P217,P4L1-P217,pipe,P4L1,200,34.300,0.510,0.510,0,0.158,0.303,1,0,3.790,3.890,3.890,DN200 (not steepened),,P4L1-M217,P4L1-M216
17136,O10-P14,P4L1-P14,pipe,P4L1,200,72.800,0.510,0.510,0,0.323,0.485,1,0,6.260,6.430,6.430,DN200 (not steepened),,P4L1-M14,P4L1-M13
17137,O10-P15,P4L1-P15,pipe,P4L1,200,27.200,0.510,0.510,0,0.305,0.468,1,0,6.140,6.260,6.260,DN200 (not steepened),,P4L1-M15,P4L1-M14
6898,O10-P329,P4L1-P329,pipe,P4L1,200,84.400,0.510,0.510,0,0.060,0.103,1,0,1.550,2.360,2.360,DN200 (not steepened),,P4L1-M329,P4L1-M307
17138,O10-P216,P4L1-P216,pipe,P4L1,200,98.300,0.510,0.510,0,0.183,0.310,1,0,3.890,4.050,4.050,DN200 (not steepened),,P4L1-M216,P4L1-M14
2806,O10-P291,P4L1-P291,pipe,P4L1,200,42.400,0.510,0.510,0,0.173,0.317,1,0,3.380,3.500,3.500,DN200 (not steepened),,P4L1-M291,P4L1-M290
17142,O10-P77,P4L1-P77,pipe,P4L1,315,70.000,0.270,0.430,1,0.760,0.890,0,0,6.420,6.660,6.660,Steepened 0.30 to 0.50 %,,P4L1-M77,P4L1-M76
17143,O10-P76,P4L1-P76,pipe,P4L1,315,82.600,0.270,0.430,1,0.761,0.890,0,0,6.660,6.850,6.850,Steepened 0.30 to 0.50 %,,P4L1-M76,P4L1-M75
13049,O10-P359,P4L1-P359,pipe,P4L1,200,100.000,0.510,0.510,0,0.081,0.101,1,0,1.890,1.930,1.930,DN200 (not steepened),,P4L1-M359,P4L1-M358
17144,O10-P390,P4L1-P390,pipe,P4L1,200,70.700,0.510,0.510,0,0.353,0.354,1,0,6.990,6.930,6.990,DN200 (not steepened),,P4L1-M390,P4L1-M389
17145,O10-P391,P4L1-P391,pipe,P4L1,200,67.500,0.510,0.510,0,0.353,0.354,1,0,7.060,6.990,7.060,DN200 (not steepened),,P4L1-M391,P4L1-M390
13057,O10-P110,P4L1-P110,pipe,P4L1,200,75.900,0.510,0.510,0,0.116,0.238,1,0,1.810,2.090,2.090,DN200 (not steepened),,P4L1-M110,P4L1-M109
6917,O10-P152,P4L1-P152,pipe,P4L1,200,100.000,0.510,0.510,0,0.056,0.117,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4L1-M152,P4L1-M151
2829,O10-P277,P4L1-P277,pipe,P4L1,200,67.600,0.510,0.510,0,0.033,0.062,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L1-M277,P4L1-M276
4882,O10-P323,P4L1-P323,pipe,P4L1,200,82.100,0.510,0.510,0,0.099,0.201,1,0,1.990,1.950,1.990,DN200 (not steepened),,P4L1-M323,P4L1-M322
11027,O10-P154,P4L1-P154,pipe,P4L1,200,55.800,0.510,0.510,0,0.053,0.116,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4L1-M154,P4L1-M153
6934,O10-P115,P4L1-P115,pipe,P4L1,200,81.200,0.510,0.510,0,0.141,0.192,1,0,1.990,2.040,2.040,DN200 (not steepened),,P4L1-M115,P4L1-M108
11036,O10-P294,P4L1-P294,pipe,P4L1,200,100.000,0.510,0.510,0,0.168,0.310,1,0,4.140,3.890,4.140,DN200 (not steepened),,P4L1-M294,P4L1-M293
6944,O10-P10,P4L1-P10,pipe,P4L1,200,84.600,0.510,0.510,0,0.324,0.486,1,0,6.880,6.990,6.990,DN200 (not steepened),,P4L1-M10,P4L1-M9
6945,O10-P34,P4L1-P34,pipe,P4L1,200,84.600,0.510,0.510,0,0.242,0.397,1,0,3.680,3.920,3.920,DN200 (not steepened),,P4L1-M34,P4L1-M33
6961,O10-P239,P4L1-P239,pipe,P4L1,200,84.600,0.510,0.510,0,0.074,0.154,1,0,1.620,1.680,1.680,DN200 (not steepened),,P4L1-M239,P4L1-M238
11066,O10-P108,P4L1-P108,pipe,P4L1,200,70.200,0.510,0.510,0,0.169,0.285,1,0,2.410,2.260,2.410,DN200 (not steepened),,P4L1-M108,P4L1-M107
4923,O10-P376,P4L1-P376,pipe,P4L1,200,67.800,0.510,0.510,0,0.060,0.105,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L1-M376,P4L1-M375
831,O10-P320,P4L1-P320,pipe,P4L1,200,55.000,0.510,0.510,0,0.108,0.215,1,0,1.610,1.780,1.780,DN200 (not steepened),,P4L1-M320,P4L1-M302
6978,O10-P301,P4L1-P301,pipe,P4L1,200,83.600,0.510,0.510,0,0.151,0.282,1,0,1.750,2.270,2.270,DN200 (not steepened),,P4L1-M301,P4L1-M300
13131,O10-P237,P4L1-P237,pipe,P4L1,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L1-M237,P4L1-M236
13133,O10-P285,P4L1-P285,pipe,P4L1,200,100.000,0.510,0.510,0,0.118,0.241,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L1-M285,P4L1-M29
7000,O10-P238,P4L1-P238,pipe,P4L1,200,84.800,0.510,0.510,0,0.088,0.177,1,0,1.680,1.910,1.910,DN200 (not steepened),,P4L1-M238,P4L1-M227
9053,O10-P252,P4L1-P252,pipe,P4L1,200,98.300,0.510,0.510,0,0.153,0.293,1,0,2.640,2.680,2.680,DN200 (not steepened),,P4L1-M252,P4L1-M251
9060,O10-P248,P4L1-P248,pipe,P4L1,200,98.300,0.510,0.510,0,0.182,0.333,1,0,3.350,3.300,3.350,DN200 (not steepened),,P4L1-M248,P4L1-M25
7048,O10-P265,P4L1-P265,pipe,P4L1,200,85.000,0.510,0.510,0,0.116,0.235,1,0,1.770,1.950,1.950,DN200 (not steepened),,P4L1-M265,P4L1-M248
13193,O10-P196,P4L1-P196,pipe,P4L1,200,100.000,0.510,0.510,0,0.143,0.294,1,0,1.770,1.660,1.770,DN200 (not steepened),,P4L1-M196,P4L1-M99
5007,O10-P121,P4L1-P121,pipe,P4L1,200,68.600,0.510,0.510,0,0.166,0.174,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M121,P4L1-M120
5010,O10-P316,P4L1-P316,pipe,P4L1,200,68.600,0.510,0.510,0,0.042,0.066,1,0,2.850,3.020,3.020,DN200 (not steepened),,P4L1-M316,P4L1-M315
5021,O10-P310,P4L1-P310,pipe,P4L1,200,68.700,0.510,0.510,0,0.073,0.111,1,0,2.480,2.410,2.480,DN200 (not steepened),,P4L1-M310,P4L1-M309
13232,O10-P398,P4L1-P398,pipe,P4L1,200,100.000,0.510,0.510,0,0.337,0.338,1,0,5.680,6.020,6.020,DN200 (not steepened),,P4L1-M398,P4L1-M397
5042,O10-P38,P4L1-P38,pipe,P4L1,200,69.000,0.510,0.510,0,0.206,0.354,1,0,2.820,2.890,2.890,DN200 (not steepened),,P4L1-M38,P4L1-M37
7097,O10-P337,P4L1-P337,pipe,P4L1,200,85.200,0.510,0.510,0,0.093,0.187,1,0,1.750,1.740,1.750,DN200 (not steepened),,P4L1-M337,P4L1-M336
7098,O10-P233,P4L1-P233,pipe,P4L1,200,85.200,0.510,0.510,0,0.058,0.116,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L1-M233,P4L1-M232
7114,O10-P308,P4L1-P308,pipe,P4L1,200,81.300,0.510,0.510,0,0.080,0.122,1,0,2.270,2.370,2.370,DN200 (not steepened),,P4L1-M308,P4L1-M307
5069,O10-P126,P4L1-P126,pipe,P4L1,200,69.300,0.510,0.510,0,0.026,0.026,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M126,P4L1-M125
7118,O10-P226,P4L1-P226,pipe,P4L1,200,85.400,0.510,0.510,0,0.125,0.247,1,0,2.360,2.430,2.430,DN200 (not steepened),,P4L1-M226,P4L1-M225
11215,O10-P321,P4L1-P321,pipe,P4L1,200,64.600,0.510,0.510,0,0.106,0.211,1,0,1.820,1.610,1.820,DN200 (not steepened),,P4L1-M321,P4L1-M320
13264,O10-P135,P4L1-P135,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.760,3.910,3.910,Steepened 0.30 to 0.50 %,,P4L1-M135,P4L1-M134
7121,O10-P50,P4L1-P50,pipe,P4L1,200,85.400,0.510,0.510,0,0.133,0.216,1,0,2.550,2.560,2.560,DN200 (not steepened),,P4L1-M50,P4L1-M49
7122,O10-P99,P4L1-P99,pipe,P4L1,200,85.400,0.510,0.510,0,0.201,0.367,1,0,2.840,3.020,3.020,DN200 (not steepened),,P4L1-M99,P4L1-M98
15322,O10-P344,P4L1-P344,pipe,P4L1,200,100.000,0.510,0.510,0,0.072,0.150,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L1-M344,P4L1-M343
7133,O10-P54,P4L1-P54,pipe,P4L1,200,85.400,0.510,0.510,0,0.056,0.085,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M54,P4L1-M53
13280,O10-P266,P4L1-P266,pipe,P4L1,200,88.200,0.510,0.510,0,0.098,0.203,1,0,1.590,1.770,1.770,DN200 (not steepened),,P4L1-M266,P4L1-M265
7137,O10-P279,P4L1-P279,pipe,P4L1,200,85.400,0.510,0.510,0,0.087,0.179,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L1-M279,P4L1-M278
13284,O10-P64,P4L1-P64,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.893,0,0,7.850,7.810,7.850,Steepened 0.30 to 0.50 %,,P4L1-M64,P4L1-M63
13290,O10-P387,P4L1-P387,pipe,P4L1,200,100.000,0.510,0.510,0,0.353,0.354,1,0,7.830,8.600,8.600,DN200 (not steepened),,P4L1-M387,P4L1-M386
15339,O10-P400,P4L1-P400,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,5.090,4.960,5.090,DN200 (not steepened),,P4L1-M400,P4L1-M399
7153,O10-P259,P4L1-P259,pipe,P4L1,200,85.500,0.510,0.510,0,0.105,0.206,1,0,2.060,2.040,2.060,DN200 (not steepened),,P4L1-M259,P4L1-M258
1013,O10-P289,P4L1-P289,pipe,P4L1,200,60.200,0.510,0.510,0,0.067,0.145,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L1-M289,P4L1-M288
1014,O10-P368,P4L1-P368,pipe,P4L1,200,86.700,0.510,0.510,0,0.050,0.050,1,0,1.580,1.790,1.790,DN200 (not steepened),,P4L1-M368,P4L1-M367
13302,O10-P133,P4L1-P133,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.900,3.960,3.960,Steepened 0.30 to 0.50 %,,P4L1-M133,P4L1-M132
7164,O10-P246,P4L1-P246,pipe,P4L1,200,85.600,0.510,0.510,0,0.071,0.146,1,0,1.690,1.790,1.790,DN200 (not steepened),,P4L1-M246,P4L1-M245
7169,O10-P101,P4L1-P101,pipe,P4L1,200,85.600,0.510,0.510,0,0.114,0.233,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L1-M101,P4L1-M100
1030,O10-P147,P4L1-P147,pipe,P4L1,315,61.100,0.270,0.430,1,0.750,0.858,0,0,1.580,1.590,1.590,Steepened 0.30 to 0.50 %,,P4L1-M147,P4L1-M137
11270,O10-P257,P4L1-P257,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.223,1,0,2.060,1.980,2.060,DN200 (not steepened),,P4L1-M257,P4L1-M256
7176,O10-P295,P4L1-P295,pipe,P4L1,200,84.600,0.510,0.510,0,0.166,0.308,1,0,3.760,4.140,4.140,DN200 (not steepened),,P4L1-M295,P4L1-M294
9225,O10-P145,P4L1-P145,pipe,P4L1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M145,P4L1-M144
7180,O10-P65,P4L1-P65,pipe,P4L1,315,85.700,0.270,0.430,1,0.763,0.893,0,0,8.180,7.850,8.180,Steepened 0.30 to 0.50 %,,P4L1-M65,P4L1-M64
13324,O10-P128,P4L1-P128,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.863,0,0,3.510,3.930,3.930,Steepened 0.30 to 0.50 %,,P4L1-M128,P4L1-M127
13330,O10-P414,P4L1-P414,pipe,P4L1,200,100.000,0.510,0.510,0,0.190,0.190,1,0,2.410,2.510,2.510,DN200 (not steepened),,P4L1-M414,P4L1-M413
13331,O10-P132,P4L1-P132,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.960,3.910,3.960,Steepened 0.30 to 0.50 %,,P4L1-M132,P4L1-M131
7199,O10-P9,P4L1-P9,pipe,P4L1,200,85.800,0.510,0.510,0,0.324,0.486,1,0,6.990,7.440,7.440,DN200 (not steepened),,P4L1-M9,P4L1-M8
7206,O10-P338,P4L1-P338,pipe,P4L1,200,85.800,0.510,0.510,0,0.083,0.168,1,0,1.690,1.750,1.750,DN200 (not steepened),,P4L1-M338,P4L1-M337
13351,O10-P136,P4L1-P136,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.370,3.760,3.760,Steepened 0.30 to 0.50 %,,P4L1-M136,P4L1-M135
11307,O10-P4,P4L1-P4,pipe,P4L1,200,103.500,0.510,0.510,0,0.326,0.488,1,0,8.510,9.440,9.440,DN200 (not steepened),,P4L1-M4,P4L1-M3
15404,O10-P90,P4L1-P90,pipe,P4L1,200,100.000,0.510,0.510,0,0.247,0.422,1,0,4.630,4.560,4.630,DN200 (not steepened),,P4L1-M90,P4L1-M89
11309,O10-P264,P4L1-P264,pipe,P4L1,200,100.000,0.510,0.510,0,0.037,0.063,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L1-M264,P4L1-M263
7218,O10-P164,P4L1-P164,pipe,P4L1,200,85.800,0.510,0.510,0,0.188,0.350,1,0,3.130,3.150,3.150,DN200 (not steepened),,P4L1-M164,P4L1-M163
15410,O10-P306,P4L1-P306,pipe,P4L1,200,100.000,0.510,0.510,0,0.105,0.181,1,0,2.160,2.100,2.160,DN200 (not steepened),,P4L1-M306,P4L1-M305
11331,O10-P89,P4L1-P89,pipe,P4L1,200,100.000,0.510,0.510,0,0.249,0.425,1,0,4.560,4.650,4.650,DN200 (not steepened),,P4L1-M89,P4L1-M88
13380,O10-P16,P4L1-P16,pipe,P4L1,200,100.000,0.510,0.510,0,0.304,0.467,1,0,5.350,6.140,6.140,DN200 (not steepened),,P4L1-M16,P4L1-M15
7247,O10-P234,P4L1-P234,pipe,P4L1,200,85.200,0.510,0.510,0,0.035,0.063,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M234,P4L1-M233
13401,O10-P413,P4L1-P413,pipe,P4L1,200,100.000,0.510,0.510,0,0.190,0.190,1,0,2.510,2.490,2.510,DN200 (not steepened),,P4L1-M413,P4L1-M412
7268,O10-P57,P4L1-P57,pipe,P4L1,200,86.100,0.510,0.510,0,0.033,0.055,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L1-M57,P4L1-M56
7276,O10-P280,P4L1-P280,pipe,P4L1,200,86.200,0.510,0.510,0,0.074,0.154,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L1-M280,P4L1-M279
7282,O10-P340,P4L1-P340,pipe,P4L1,200,86.200,0.510,0.510,0,0.054,0.115,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M340,P4L1-M339
7283,O10-P46,P4L1-P46,pipe,P4L1,200,86.200,0.510,0.510,0,0.177,0.318,1,0,2.750,2.890,2.890,DN200 (not steepened),,P4L1-M46,P4L1-M45
5236,O10-P11,P4L1-P11,pipe,P4L1,200,71.100,0.510,0.510,0,0.324,0.486,1,0,6.770,6.880,6.880,DN200 (not steepened),,P4L1-M11,P4L1-M10
15476,O10-P204,P4L1-P204,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L1-M204,P4L1-M203
13435,O10-P240,P4L1-P240,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M240,P4L1-M239
7296,O10-P8,P4L1-P8,pipe,P4L1,200,86.300,0.510,0.510,0,0.325,0.486,1,0,7.440,7.880,7.880,DN200 (not steepened),,P4L1-M8,P4L1-M7
5249,O10-P138,P4L1-P138,pipe,P4L1,200,71.300,0.510,0.510,0,0.208,0.285,1,0,2.300,2.930,2.930,DN200 (not steepened),,P4L1-M138,P4L1-M137
11396,O10-P66,P4L1-P66,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.893,0,0,8.140,8.180,8.180,Steepened 0.30 to 0.50 %,,P4L1-M66,P4L1-M65
13450,O10-P416,P4L1-P416,pipe,P4L1,200,74.200,0.510,0.510,0,0.035,0.035,1,0,1.770,2.120,2.120,DN200 (not steepened),,P4L1-M416,P4L1-M415
11412,O10-P284,P4L1-P284,pipe,P4L1,200,99.300,0.510,0.510,0,0.041,0.079,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L1-M284,P4L1-M260
5284,O10-P370,P4L1-P370,pipe,P4L1,200,80.800,0.510,0.510,0,0.037,0.037,1,0,2.150,1.480,2.150,DN200 (not steepened),,P4L1-M370,P4L1-M369
11433,O10-P213,P4L1-P213,pipe,P4L1,200,94.500,0.510,0.510,0,0.045,0.091,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L1-M213,P4L1-M212
11435,O10-P12,P4L1-P12,pipe,P4L1,200,100.000,0.510,0.510,0,0.324,0.486,1,0,6.590,6.770,6.770,DN200 (not steepened),,P4L1-M12,P4L1-M11
15535,O10-P13,P4L1-P13,pipe,P4L1,200,100.000,0.510,0.510,0,0.324,0.485,1,0,6.430,6.590,6.590,DN200 (not steepened),,P4L1-M13,P4L1-M12
5304,O10-P271,P4L1-P271,pipe,P4L1,200,82.300,0.510,0.510,0,0.048,0.100,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M271,P4L1-M270
7358,O10-P255,P4L1-P255,pipe,P4L1,200,86.600,0.510,0.510,0,0.140,0.271,1,0,2.180,2.150,2.180,DN200 (not steepened),,P4L1-M255,P4L1-M254
9406,O10-P410,P4L1-P410,pipe,P4L1,200,74.200,0.510,0.510,0,0.243,0.247,1,0,2.490,2.870,2.870,DN200 (not steepened),,P4L1-M410,P4L1-M409
13510,O10-P253,P4L1-P253,pipe,P4L1,200,65.900,0.510,0.510,0,0.150,0.287,1,0,2.400,2.640,2.640,DN200 (not steepened),,P4L1-M253,P4L1-M252
5335,O10-P56,P4L1-P56,pipe,P4L1,200,72.100,0.510,0.510,0,0.042,0.068,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M56,P4L1-M55
7396,O10-P227,P4L1-P227,pipe,P4L1,200,86.800,0.510,0.510,0,0.121,0.240,1,0,2.090,2.360,2.360,DN200 (not steepened),,P4L1-M227,P4L1-M226
13545,O10-P167,P4L1-P167,pipe,P4L1,200,100.000,0.510,0.510,0,0.134,0.273,1,0,2.210,2.250,2.250,DN200 (not steepened),,P4L1-M167,P4L1-M166
7431,O10-P313,P4L1-P313,pipe,P4L1,200,87.000,0.510,0.510,0,0.062,0.095,1,0,3.000,2.730,3.000,DN200 (not steepened),,P4L1-M313,P4L1-M312
13577,O10-P184,P4L1-P184,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.233,1,0,2.300,2.400,2.400,DN200 (not steepened),,P4L1-M184,P4L1-M183
13579,O10-P60,P4L1-P60,pipe,P4L1,315,106.100,0.270,0.430,1,0.763,0.893,0,0,9.570,9.650,9.650,Steepened 0.30 to 0.50 %,,P4L1-M60,P4L1-M59
13586,O10-P141,P4L1-P141,pipe,P4L1,200,100.000,0.510,0.510,0,0.168,0.168,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M141,P4L1-M140
15671,O10-P187,P4L1-P187,pipe,P4L1,200,100.000,0.510,0.510,0,0.115,0.238,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L1-M187,P4L1-M181
15674,O10-P193,P4L1-P193,pipe,P4L1,200,100.000,0.510,0.510,0,0.116,0.242,1,0,2.230,2.530,2.530,DN200 (not steepened),,P4L1-M193,P4L1-M97
7488,O10-P348,P4L1-P348,pipe,P4L1,200,87.300,0.510,0.510,0,0.110,0.223,1,0,2.160,2.230,2.230,DN200 (not steepened),,P4L1-M348,P4L1-M347
13637,O10-P78,P4L1-P78,pipe,P4L1,315,72.500,0.270,0.430,1,0.760,0.890,0,0,6.100,6.420,6.420,Steepened 0.30 to 0.50 %,,P4L1-M78,P4L1-M77
7498,O10-P272,P4L1-P272,pipe,P4L1,200,87.400,0.510,0.510,0,0.058,0.116,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L1-M272,P4L1-M251
3403,O10-P7,P4L1-P7,pipe,P4L1,200,49.200,0.510,0.510,0,0.325,0.487,1,0,7.880,8.130,8.130,DN200 (not steepened),,P4L1-M7,P4L1-M6
15692,O10-P242,P4L1-P242,pipe,P4L1,200,56.200,0.510,0.510,0,0.093,0.185,1,0,2.490,2.490,2.490,DN200 (not steepened),,P4L1-M242,P4L1-M24
11601,O10-P383,P4L1-P383,pipe,P4L1,200,86.600,0.510,0.510,0,0.365,0.384,1,0,9.240,11.580,11.580,DN200 (not steepened),,P4L1-M383,P4L1
7510,O10-P327,P4L1-P327,pipe,P4L1,200,87.500,0.510,0.510,0,0.059,0.127,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M327,P4L1-M326
5470,O10-P318,P4L1-P318,pipe,P4L1,200,88.800,0.510,0.510,0,0.040,0.079,1,0,1.480,2.970,2.970,DN200 (not steepened),,P4L1-M318,P4L1-M295
9574,O10-P155,P4L1-P155,pipe,P4L1,200,99.600,0.510,0.510,0,0.074,0.159,1,0,1.480,2.350,2.350,DN200 (not steepened),,P4L1-M155,P4L1-M150
11629,O10-P114,P4L1-P114,pipe,P4L1,200,73.800,0.510,0.510,0,0.054,0.116,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L1-M114,P4L1-M113
5488,O10-P378,P4L1-P378,pipe,P4L1,200,73.600,0.510,0.510,0,0.044,0.071,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M378,P4L1-M377
15730,O10-P388,P4L1-P388,pipe,P4L1,200,100.000,0.510,0.510,0,0.353,0.354,1,0,7.030,7.830,7.830,DN200 (not steepened),,P4L1-M388,P4L1-M387
5495,O10-P212,P4L1-P212,pipe,P4L1,200,98.200,0.510,0.510,0,0.064,0.128,1,0,1.920,2.460,2.460,DN200 (not steepened),,P4L1-M212,P4L1-M207
13688,O10-P27,P4L1-P27,pipe,P4L1,200,100.000,0.510,0.510,0,0.262,0.423,1,0,4.270,4.530,4.530,DN200 (not steepened),,P4L1-M27,P4L1-M26
11644,O10-P401,P4L1-P401,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,4.890,5.090,5.090,DN200 (not steepened),,P4L1-M401,P4L1-M400
3456,O10-P420,P4L1-P420,pipe,P4L1,200,49.700,0.510,0.510,0,0.189,0.189,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L1-M420,P4L1-M419
3463,O10-P169,P4L1-P169,pipe,P4L1,200,49.800,0.510,0.510,0,0.117,0.242,1,0,2.130,2.190,2.190,DN200 (not steepened),,P4L1-M169,P4L1-M168
15752,O10-P197,P4L1-P197,pipe,P4L1,200,100.000,0.510,0.510,0,0.129,0.266,1,0,1.680,1.770,1.770,DN200 (not steepened),,P4L1-M197,P4L1-M196
7562,O10-P325,P4L1-P325,pipe,P4L1,200,87.800,0.510,0.510,0,0.087,0.179,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L1-M325,P4L1-M324
3477,O10-P139,P4L1-P139,pipe,P4L1,200,50.600,0.510,0.510,0,0.192,0.192,1,0,1.970,2.300,2.300,DN200 (not steepened),,P4L1-M139,P4L1-M138
13717,O10-P394,P4L1-P394,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,6.400,6.530,6.530,DN200 (not steepened),,P4L1-M394,P4L1-M393
11672,O10-P201,P4L1-P201,pipe,P4L1,200,57.700,0.510,0.510,0,0.078,0.168,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L1-M201,P4L1-M198
13723,O10-P393,P4L1-P393,pipe,P4L1,200,100.000,0.510,0.510,0,0.347,0.348,1,0,6.530,7.050,7.050,DN200 (not steepened),,P4L1-M393,P4L1-M392
7587,O10-P165,P4L1-P165,pipe,P4L1,200,88.100,0.510,0.510,0,0.185,0.347,1,0,2.680,3.130,3.130,DN200 (not steepened),,P4L1-M165,P4L1-M164
9638,O10-P353,P4L1-P353,pipe,P4L1,200,99.700,0.510,0.510,0,0.087,0.179,1,0,1.890,2.090,2.090,DN200 (not steepened),,P4L1-M353,P4L1-M49
11687,O10-P241,P4L1-P241,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L1-M241,P4L1-M238
3496,O10-P24,P4L1-P24,pipe,P4L1,200,50.200,0.510,0.510,0,0.291,0.459,1,0,4.890,5.030,5.030,DN200 (not steepened),,P4L1-M24,P4L1-M23
13737,O10-P185,P4L1-P185,pipe,P4L1,200,100.000,0.510,0.510,0,0.099,0.206,1,0,2.090,2.300,2.300,DN200 (not steepened),,P4L1-M185,P4L1-M184
15787,O10-P305,P4L1-P305,pipe,P4L1,200,100.000,0.510,0.510,0,0.114,0.204,1,0,2.100,1.780,2.100,DN200 (not steepened),,P4L1-M305,P4L1-M304
7596,O10-P209,P4L1-P209,pipe,P4L1,200,88.100,0.510,0.510,0,0.090,0.185,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4L1-M209,P4L1-M208
9646,O10-P51,P4L1-P51,pipe,P4L1,200,99.700,0.510,0.510,0,0.111,0.194,1,0,2.330,2.550,2.550,DN200 (not steepened),,P4L1-M51,P4L1-M50
9647,O10-P347,P4L1-P347,pipe,P4L1,200,99.700,0.510,0.510,0,0.117,0.236,1,0,2.230,2.430,2.430,DN200 (not steepened),,P4L1-M347,P4L1-M46
9650,O10-P333,P4L1-P333,pipe,P4L1,200,99.700,0.510,0.510,0,0.132,0.260,1,0,1.850,2.170,2.170,DN200 (not steepened),,P4L1-M333,P4L1-M40
3508,O10-P107,P4L1-P107,pipe,P4L1,200,80.400,0.510,0.510,0,0.169,0.285,1,0,2.260,2.400,2.400,DN200 (not steepened),,P4L1-M107,P4L1-M106
11700,O10-P192,P4L1-P192,pipe,P4L1,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L1-M192,P4L1-M191
3515,O10-P208,P4L1-P208,pipe,P4L1,200,85.300,0.510,0.510,0,0.120,0.244,1,0,2.020,3.540,3.540,DN200 (not steepened),,P4L1-M208,P4L1-M207
13764,O10-P67,P4L1-P67,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.891,0,0,7.690,8.140,8.140,Steepened 0.30 to 0.50 %,,P4L1-M67,P4L1-M66
11717,O10-P392,P4L1-P392,pipe,P4L1,200,77.700,0.510,0.510,0,0.347,0.348,1,0,7.050,7.060,7.060,DN200 (not steepened),,P4L1-M392,P4L1-M391
15832,O10-P32,P4L1-P32,pipe,P4L1,200,100.000,0.510,0.510,0,0.244,0.400,1,0,4.180,4.330,4.330,DN200 (not steepened),,P4L1-M32,P4L1-M31
13795,O10-P206,P4L1-P206,pipe,P4L1,200,87.300,0.510,0.510,0,0.048,0.100,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L1-M206,P4L1-M205
9701,O10-P403,P4L1-P403,pipe,P4L1,200,100.000,0.510,0.510,0,0.333,0.335,1,0,3.570,4.470,4.470,DN200 (not steepened),,P4L1-M403,P4L1-M402
11773,O10-P174,P4L1-P174,pipe,P4L1,200,100.000,0.510,0.510,0,0.126,0.262,1,0,2.270,2.770,2.770,DN200 (not steepened),,P4L1-M174,P4L1-M163
11775,O10-P287,P4L1-P287,pipe,P4L1,200,100.000,0.510,0.510,0,0.090,0.187,1,0,1.700,1.630,1.700,DN200 (not steepened),,P4L1-M287,P4L1-M286
5639,O10-P36,P4L1-P36,pipe,P4L1,200,75.100,0.510,0.510,0,0.208,0.357,1,0,2.580,2.290,2.580,DN200 (not steepened),,P4L1-M36,P4L1-M35
3592,O10-P222,P4L1-P222,pipe,P4L1,200,51.400,0.510,0.510,0,0.141,0.274,1,0,2.890,2.880,2.890,DN200 (not steepened),,P4L1-M222,P4L1-M221
11785,O10-P41,P4L1-P41,pipe,P4L1,200,57.400,0.510,0.510,0,0.185,0.327,1,0,2.860,2.860,2.860,DN200 (not steepened),,P4L1-M41,P4L1-M40
7703,O10-P314,P4L1-P314,pipe,P4L1,200,88.700,0.510,0.510,0,0.057,0.087,1,0,3.140,3.000,3.140,DN200 (not steepened),,P4L1-M314,P4L1-M313
15910,O10-P35,P4L1-P35,pipe,P4L1,200,100.000,0.510,0.510,0,0.209,0.358,1,0,2.290,2.050,2.290,DN200 (not steepened),,P4L1-M35,P4L1-M34
3626,O10-P268,P4L1-P268,pipe,P4L1,200,73.100,0.510,0.510,0,0.059,0.127,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L1-M268,P4L1-M267
11828,O10-P124,P4L1-P124,pipe,P4L1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,2.180,2.480,2.480,DN200 (not steepened),,P4L1-M124,P4L1-M123
11840,O10-P283,P4L1-P283,pipe,P4L1,200,65.200,0.510,0.510,0,0.033,0.062,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L1-M283,P4L1-M282
3649,O10-P151,P4L1-P151,pipe,P4L1,200,52.000,0.510,0.510,0,0.084,0.178,1,0,2.290,2.320,2.320,DN200 (not steepened),,P4L1-M151,P4L1-M150
7745,O10-P48,P4L1-P48,pipe,P4L1,200,89.000,0.510,0.510,0,0.152,0.266,1,0,2.560,2.630,2.630,DN200 (not steepened),,P4L1-M48,P4L1-M47
13890,O10-P288,P4L1-P288,pipe,P4L1,200,61.800,0.510,0.510,0,0.077,0.164,1,0,1.630,1.700,1.700,DN200 (not steepened),,P4L1-M288,P4L1-M287
11855,O10-P389,P4L1-P389,pipe,P4L1,200,84.100,0.510,0.510,0,0.353,0.354,1,0,6.930,7.030,7.030,DN200 (not steepened),,P4L1-M389,P4L1-M388
15953,O10-P292,P4L1-P292,pipe,P4L1,200,100.000,0.510,0.510,0,0.173,0.316,1,0,3.270,3.380,3.380,DN200 (not steepened),,P4L1-M292,P4L1-M291
9815,O10-P396,P4L1-P396,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,6.050,5.960,6.050,DN200 (not steepened),,P4L1-M396,P4L1-M395
15971,O10-P335,P4L1-P335,pipe,P4L1,200,60.700,0.510,0.510,0,0.105,0.211,1,0,1.750,1.690,1.750,DN200 (not steepened),,P4L1-M335,P4L1-M334
1639,O10-P385,P4L1-P385,pipe,P4L1,200,95.500,0.510,0.510,0,0.365,0.379,1,0,9.320,8.920,9.320,DN200 (not steepened),,P4L1-M385,P4L1-M384
3691,O10-P275,P4L1-P275,pipe,P4L1,200,70.800,0.510,0.510,0,0.064,0.128,1,0,1.870,1.940,1.940,DN200 (not steepened),,P4L1-M275,P4L1-M274
5747,O10-P332,P4L1-P332,pipe,P4L1,200,72.200,0.510,0.510,0,0.029,0.044,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L1-M332,P4L1-M331
5748,O10-P300,P4L1-P300,pipe,P4L1,200,85.100,0.510,0.510,0,0.158,0.297,1,0,2.270,2.190,2.270,DN200 (not steepened),,P4L1-M300,P4L1-M299
13942,O10-P235,P4L1-P235,pipe,P4L1,200,100.000,0.510,0.510,0,0.082,0.165,1,0,1.700,1.730,1.730,DN200 (not steepened),,P4L1-M235,P4L1-M222
13944,O10-P205,P4L1-P205,pipe,P4L1,200,110.500,0.510,0.510,0,0.066,0.133,1,0,1.500,2.110,2.110,DN200 (not steepened),,P4L1-M205,P4L1-M2
9851,O10-P163,P4L1-P163,pipe,P4L1,200,99.900,0.510,0.510,0,0.208,0.375,1,0,3.150,3.190,3.190,DN200 (not steepened),,P4L1-M163,P4L1-M162
16001,O10-P55,P4L1-P55,pipe,P4L1,200,100.000,0.510,0.510,0,0.051,0.080,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M55,P4L1-M54
3728,O10-P200,P4L1-P200,pipe,P4L1,200,53.000,0.510,0.510,0,0.061,0.133,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L1-M200,P4L1-M199
11920,O10-P215,P4L1-P215,pipe,P4L1,200,100.000,0.510,0.510,0,0.079,0.168,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L1-M215,P4L1-M214
5780,O10-P319,P4L1-P319,pipe,P4L1,200,76.700,0.510,0.510,0,0.059,0.127,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L1-M319,P4L1-M300
9882,O10-P409,P4L1-P409,pipe,P4L1,200,100.000,0.510,0.510,0,0.243,0.247,1,0,2.870,3.260,3.260,DN200 (not steepened),,P4L1-M409,P4L1-M408
11935,O10-P371,P4L1-P371,pipe,P4L1,200,75.800,0.510,0.510,0,0.027,0.027,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4L1-M371,P4L1-M370
16036,O10-P293,P4L1-P293,pipe,P4L1,200,100.000,0.510,0.510,0,0.171,0.315,1,0,3.890,3.270,3.890,DN200 (not steepened),,P4L1-M293,P4L1-M292
11956,O10-P37,P4L1-P37,pipe,P4L1,200,100.000,0.510,0.510,0,0.207,0.355,1,0,2.890,2.580,2.890,DN200 (not steepened),,P4L1-M37,P4L1-M36
1724,O10-P250,P4L1-P250,pipe,P4L1,200,67.900,0.510,0.510,0,0.160,0.304,1,0,2.690,2.920,2.920,DN200 (not steepened),,P4L1-M250,P4L1-M249
5821,O10-P39,P4L1-P39,pipe,P4L1,200,77.000,0.510,0.510,0,0.205,0.354,1,0,2.870,2.820,2.870,DN200 (not steepened),,P4L1-M39,P4L1-M38
7870,O10-P29,P4L1-P29,pipe,P4L1,200,100.000,0.510,0.510,0,0.258,0.418,1,0,4.500,4.390,4.500,DN200 (not steepened),,P4L1-M29,P4L1-M28
16061,O10-P202,P4L1-P202,pipe,P4L1,200,100.000,0.510,0.510,0,0.135,0.279,1,0,1.540,1.530,1.540,DN200 (not steepened),,P4L1-M202,P4L1-M100
7873,O10-P311,P4L1-P311,pipe,P4L1,200,89.900,0.510,0.510,0,0.070,0.106,1,0,2.520,2.480,2.520,DN200 (not steepened),,P4L1-M311,P4L1-M310
16065,O10-P103,P4L1-P103,pipe,P4L1,200,100.000,0.510,0.510,0,0.089,0.186,1,0,1.590,1.600,1.600,DN200 (not steepened),,P4L1-M103,P4L1-M102
14027,O10-P402,P4L1-P402,pipe,P4L1,200,100.000,0.510,0.510,0,0.334,0.335,1,0,4.470,4.890,4.890,DN200 (not steepened),,P4L1-M402,P4L1-M401
16084,O10-P120,P4L1-P120,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.175,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M120,P4L1-M119
14041,O10-P131,P4L1-P131,pipe,P4L1,315,100.000,0.270,0.430,1,0.753,0.862,0,0,3.910,3.770,3.910,Steepened 0.30 to 0.50 %,,P4L1-M131,P4L1-M130
7898,O10-P260,P4L1-P260,pipe,P4L1,200,90.000,0.510,0.510,0,0.098,0.193,1,0,1.840,2.060,2.060,DN200 (not steepened),,P4L1-M260,P4L1-M259
7923,O10-P317,P4L1-P317,pipe,P4L1,200,92.200,0.510,0.510,0,0.031,0.042,1,0,1.480,2.850,2.850,DN200 (not steepened),,P4L1-M317,P4L1-M316
3830,O10-P61,P4L1-P61,pipe,P4L1,315,74.600,0.270,0.430,1,0.763,0.893,0,0,8.520,9.570,9.570,Steepened 0.30 to 0.50 %,,P4L1-M61,P4L1-M60
3860,O10-P345,P4L1-P345,pipe,P4L1,200,54.700,0.510,0.510,0,0.055,0.121,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L1-M345,P4L1-M344
14103,O10-P183,P4L1-P183,pipe,P4L1,200,100.000,0.510,0.510,0,0.114,0.233,1,0,2.400,2.320,2.400,DN200 (not steepened),,P4L1-M183,P4L1-M182
16152,O10-P343,P4L1-P343,pipe,P4L1,200,100.000,0.510,0.510,0,0.088,0.182,1,0,1.510,1.530,1.530,DN200 (not steepened),,P4L1-M343,P4L1-M342
5918,O10-P382,P4L1-P382,pipe,P4L1,200,77.800,0.510,0.510,0,0.029,0.041,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M382,P4L1-M381
14110,O10-P19,P4L1-P19,pipe,P4L1,200,100.000,0.510,0.510,0,0.301,0.462,1,0,4.980,5.080,5.080,DN200 (not steepened),,P4L1-M19,P4L1-M18
14117,O10-P72,P4L1-P72,pipe,P4L1,315,80.900,0.270,0.430,1,0.762,0.891,0,0,7.200,7.310,7.310,Steepened 0.30 to 0.50 %,,P4L1-M72,P4L1-M71
14122,O10-P350,P4L1-P350,pipe,P4L1,200,100.000,0.510,0.510,0,0.080,0.167,1,0,1.850,2.100,2.100,DN200 (not steepened),,P4L1-M350,P4L1-M349
8003,O10-P422,P4L1-P422,pipe,P4L1,200,90.900,0.510,0.510,0,0.063,0.134,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4L1-M422,P4L1-M419
14150,O10-P63,P4L1-P63,pipe,P4L1,315,100.000,0.270,0.430,1,0.763,0.893,0,0,7.810,8.460,8.460,Steepened 0.30 to 0.50 %,,P4L1-M63,P4L1-M62
1870,O10-P254,P4L1-P254,pipe,P4L1,200,65.600,0.510,0.510,0,0.147,0.281,1,0,2.150,2.400,2.400,DN200 (not steepened),,P4L1-M254,P4L1-M253
16215,O10-P125,P4L1-P125,pipe,P4L1,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.620,2.180,2.180,DN200 (not steepened),,P4L1-M125,P4L1-M124
16217,O10-P178,P4L1-P178,pipe,P4L1,200,100.000,0.510,0.510,0,0.113,0.237,1,0,1.820,1.750,1.820,DN200 (not steepened),,P4L1-M178,P4L1-M177
18265,O10-P79,P4L1-P79,pipe,P4L1,200,40.700,0.510,0.510,0,0.315,0.552,1,0,6.180,5.990,6.180,DN200 (not steepened),,P4L1-M79,P4L1-M78
18266,O10-P85,P4L1-P85,pipe,P4L1,200,143.900,0.510,0.510,0,0.315,0.552,1,0,5.620,5.660,5.660,DN200 (not steepened),,P4L1-M85,P4L1-M84
18267,O10-P86,P4L1-P86,pipe,P4L1,200,131.200,0.510,0.510,0,0.314,0.552,1,0,5.550,5.620,5.620,DN200 (not steepened),,P4L1-M86,P4L1-M85
18268,O10-P156,P4L1-P156,pipe,P4L1,200,145.300,0.510,0.510,0,0.241,0.401,1,0,2.960,3.040,3.040,DN200 (not steepened),,P4L1-M156,P4L1-M86
18269,O10-P84,P4L1-P84,pipe,P4L1,200,97.200,0.510,0.510,0,0.315,0.552,1,0,5.660,5.760,5.760,DN200 (not steepened),,P4L1-M84,P4L1-M83
18270,O10-P83,P4L1-P83,pipe,P4L1,200,118.500,0.510,0.510,0,0.315,0.552,1,0,5.760,5.880,5.880,DN200 (not steepened),,P4L1-M83,P4L1-M82
18271,O10-P82,P4L1-P82,pipe,P4L1,200,125.100,0.510,0.510,0,0.315,0.552,1,0,5.880,6.010,6.010,DN200 (not steepened),,P4L1-M82,P4L1-M81
18272,O10-P80,P4L1-P80,pipe,P4L1,200,81.100,0.510,0.510,0,0.315,0.552,1,0,6.100,6.180,6.180,DN200 (not steepened),,P4L1-M80,P4L1-M79
18273,O10-P81,P4L1-P81,pipe,P4L1,200,84.700,0.510,0.510,0,0.315,0.552,1,0,6.010,6.100,6.100,DN200 (not steepened),,P4L1-M81,P4L1-M80
18274,O10-P296,P4L1-P296,pipe,P4L1,200,115.600,0.510,0.510,0,0.164,0.305,1,0,3.150,3.760,3.760,DN200 (not steepened),,P4L1-M296,P4L1-M295
8043,O10-P100,P4L1-P100,pipe,P4L1,200,91.300,0.510,0.510,0,0.166,0.323,1,0,1.990,2.840,2.840,DN200 (not steepened),,P4L1-M100,P4L1-M99
12140,O10-P75,P4L1-P75,pipe,P4L1,315,75.000,0.270,0.430,1,0.761,0.890,0,0,6.850,6.790,6.850,Steepened 0.30 to 0.50 %,,P4L1-M75,P4L1-M74
14191,O10-P214,P4L1-P214,pipe,P4L1,200,100.000,0.510,0.510,0,0.093,0.194,1,0,1.560,1.660,1.660,DN200 (not steepened),,P4L1-M214,P4L1-M208
