key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
10101,O10-P74,P4L1-P74,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.890,0,0,6.790,6.720,6.790,Steepened 0.30 to 0.50 %,,P4L1-M74,P4L1-M73
8060,O10-P299,P4L1-P299,pipe,P4L1,200,91.500,0.510,0.510,0,0.160,0.301,1,0,2.190,3.570,3.570,DN200 (not steepened),,P4L1-M299,P4L1-M298
10112,O10-P405,P4L1-P405,pipe,P4L1,200,100.000,0.510,0.510,0,0.326,0.327,1,0,2.870,2.800,2.870,DN200 (not steepened),,P4L1-M405,P4L1-M404
16260,O10-P364,P4L1-P364,pipe,P4L1,200,100.000,0.510,0.510,0,0.049,0.067,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L1-M364,P4L1-M363
12175,O10-P341,P4L1-P341,pipe,P4L1,200,61.000,0.510,0.510,0,0.099,0.203,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L1-M341,P4L1-M333
10128,O10-P127,P4L1-P127,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.863,0,0,3.930,4.870,4.870,Steepened 0.30 to 0.50 %,,P4L1-M127,P4L1-M78
14225,O10-P188,P4L1-P188,pipe,P4L1,200,100.000,0.510,0.510,0,0.102,0.212,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L1-M188,P4L1-M187
10131,O10-P412,P4L1-P412,pipe,P4L1,200,100.000,0.510,0.510,0,0.191,0.198,1,0,2.490,2.390,2.490,DN200 (not steepened),,P4L1-M412,P4L1-M411
12185,O10-P355,P4L1-P355,pipe,P4L1,200,100.000,0.510,0.510,0,0.055,0.115,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L1-M355,P4L1-M354
14246,O10-P298,P4L1-P298,pipe,P4L1,200,57.500,0.510,0.510,0,0.162,0.304,1,0,3.570,3.400,3.570,DN200 (not steepened),,P4L1-M298,P4L1-M297
14250,O10-P210,P4L1-P210,pipe,P4L1,200,100.000,0.510,0.510,0,0.084,0.176,1,0,1.650,1.920,1.920,DN200 (not steepened),,P4L1-M210,P4L1-M209
4018,O10-P244,P4L1-P244,pipe,P4L1,200,63.200,0.510,0.510,0,0.086,0.174,1,0,1.760,2.040,2.040,DN200 (not steepened),,P4L1-M244,P4L1-M243
4025,O10-P49,P4L1-P49,pipe,P4L1,200,73.700,0.510,0.510,0,0.149,0.259,1,0,2.560,2.560,2.560,DN200 (not steepened),,P4L1-M49,P4L1-M48
16320,O10-P123,P4L1-P123,pipe,P4L1,200,100.000,0.510,0.510,0,0.167,0.167,1,0,2.480,2.260,2.480,DN200 (not steepened),,P4L1-M123,P4L1-M122
8150,O10-P267,P4L1-P267,pipe,P4L1,200,90.100,0.510,0.510,0,0.088,0.185,1,0,1.520,1.590,1.590,DN200 (not steepened),,P4L1-M267,P4L1-M266
12251,O10-P231,P4L1-P231,pipe,P4L1,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L1-M231,P4L1-M230
6115,O10-P419,P4L1-P419,pipe,P4L1,200,79.600,0.510,0.510,0,0.195,0.230,1,0,2.080,3.340,3.340,DN200 (not steepened),,P4L1-M419,P4L1-M418
8168,O10-P247,P4L1-P247,pipe,P4L1,200,92.200,0.510,0.510,0,0.048,0.100,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L1-M247,P4L1-M246
14330,O10-P1,P4L1-P1,pipe,P4L1,355,44.500,0.270,0.411,1,0.750,0.899,0,0,10.690,11.430,11.430,Steepened 0.30 to 0.50 %,,P4L1-M1,P4L1
6146,O8-P207,P3-P207,pipe,P3,200,78.700,0.510,0.510,0,0.335,0.410,1,0,3.910,4.160,4.160,DN200 (not steepened),,P3-M207,P3-M206
3076,O8-P225,P3-P225,pipe,P3,200,45.600,0.510,0.510,0,0.022,0.022,1,0,1.480,1.580,1.580,DN200 (not steepened),,P3-M225,P3-M224
9734,O8-P246,P3-P246,pipe,P3,200,100.000,0.510,0.510,0,0.104,0.218,1,0,1.540,1.580,1.580,DN200 (not steepened),,P3-M246,P3-M245
15366,O8-P11,P3-P11,pipe,P3,200,85.300,0.510,0.510,0,0.598,0.710,1,0,8.180,8.010,8.180,DN200 (not steepened),,P3-M11,P3-M10
7692,O8-P36,P3-P36,pipe,P3,200,96.800,0.510,0.510,0,0.434,0.577,1,0,5.600,5.270,5.600,DN200 (not steepened),,P3-M36,P3-M35
4624,O8-P287,P3-P287,pipe,P3,200,64.300,0.510,0.510,0,0.214,0.259,1,0,3.190,3.440,3.440,DN200 (not steepened),,P3-M287,P3-M286
12821,O8-P154,P3-P154,pipe,P3,200,100.000,0.510,0.510,0,0.144,0.298,1,0,1.690,2.080,2.080,DN200 (not steepened),,P3-M154,P3-M153
2586,O8-P120,P3-P120,pipe,P3,200,71.100,0.510,0.510,0,0.122,0.255,1,0,2.060,2.410,2.410,DN200 (not steepened),,P3-M120,P3-M103
12319,O8-P69,P3-P69,pipe,P3,200,100.000,0.510,0.510,0,0.311,0.351,1,0,2.530,2.410,2.530,DN200 (not steepened),,P3-M69,P3-M68
12320,O8-P128,P3-P128,pipe,P3,200,100.000,0.510,0.510,0,0.166,0.326,1,0,1.890,2.830,2.830,DN200 (not steepened),,P3-M128,P3-M127
16417,O8-P204,P3-P204,pipe,P3,200,54.000,0.510,0.510,0,0.392,0.453,1,0,4.330,4.600,4.600,DN200 (not steepened),,P3-M204,P3-M203
6179,O8-P126,P3-P126,pipe,P3,200,80.100,0.510,0.510,0,0.028,0.028,1,0,2.830,1.480,2.830,DN200 (not steepened),,P3-M126,P3-M110
14371,O8-P6,P3-P6,pipe,P3,200,100.000,0.510,0.510,0,0.600,0.711,1,0,8.340,8.810,8.810,DN200 (not steepened),,P3-M6,P3-M5
12326,O8-P148,P3-P148,pipe,P3,200,100.600,0.510,0.510,0,0.039,0.039,1,0,2.110,3.010,3.010,DN200 (not steepened),,P3-M148,P3-M147
15911,O8-P134,P3-P134,pipe,P3,200,92.300,0.510,0.510,0,0.320,0.371,1,0,5.130,5.690,5.690,DN200 (not steepened),,P3-M134,P3-M133
13352,O8-P46,P3-P46,pipe,P3,200,100.000,0.510,0.510,0,0.406,0.487,1,0,4.740,4.920,4.920,DN200 (not steepened),,P3-M46,P3-M45
9258,O8-P264,P3-P264,pipe,P3,200,79.500,0.510,0.510,0,0.256,0.297,1,0,1.520,1.480,1.520,DN200 (not steepened),,P3-M264,P3-M263
12846,O8-P194,P3-P194,pipe,P3,200,100.000,0.510,0.510,0,0.070,0.118,1,0,2.240,2.380,2.380,DN200 (not steepened),,P3-M194,P3-M193
10801,O8-P10,P3-P10,pipe,P3,200,82.100,0.510,0.510,0,0.598,0.710,1,0,8.010,7.650,8.010,DN200 (not steepened),,P3-M10,P3-M9
11313,O8-P73,P3-P73,pipe,P3,200,57.400,0.510,0.510,0,0.195,0.247,1,0,1.620,2.050,2.050,DN200 (not steepened),,P3-M73,P3-M72
13361,O8-P252,P3-P252,pipe,P3,200,79.100,0.510,0.510,0,0.048,0.048,1,0,1.600,1.560,1.600,DN200 (not steepened),,P3-M252,P3-M251
16434,O8-P50,P3-P50,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.483,1,0,4.220,4.380,4.380,DN200 (not steepened),,P3-M50,P3-M49
565,O8-P108,P3-P108,pipe,P3,200,55.500,0.510,0.510,0,0.184,0.349,1,0,5.920,5.440,5.920,DN200 (not steepened),,P3-M108,P3-M107
9269,O8-P145,P3-P145,pipe,P3,200,79.100,0.510,0.510,0,0.166,0.166,1,0,4.420,4.650,4.650,DN200 (not steepened),,P3-M145,P3-M139
2620,O8-P235,P3-P235,pipe,P3,200,100.100,0.510,0.510,0,0.254,0.292,1,0,2.430,2.470,2.470,DN200 (not steepened),,P3-M235,P3-M234
7229,O8-P104,P3-P104,pipe,P3,200,85.900,0.510,0.510,0,0.215,0.387,1,0,3.400,3.530,3.530,DN200 (not steepened),,P3-M104,P3-M103
63,O8-P294,P3-P294,pipe,P3,200,102.300,0.510,0.510,0,0.130,0.272,1,0,2.610,3.360,3.360,DN200 (not steepened),,P3-M294,P3-M286
11327,O8-P12,P3-P12,pipe,P3,200,100.000,0.510,0.510,0,0.598,0.710,1,0,8.340,8.180,8.340,DN200 (not steepened),,P3-M12,P3-M11
9281,O8-P136,P3-P136,pipe,P3,200,79.900,0.510,0.510,0,0.319,0.371,1,0,5.580,5.680,5.680,DN200 (not steepened),,P3-M136,P3-M135
1602,O8-P248,P3-P248,pipe,P3,200,59.700,0.510,0.510,0,0.270,0.302,1,0,2.190,2.450,2.450,DN200 (not steepened),,P3-M248,P3-M210
13377,O8-P184,P3-P184,pipe,P3,200,100.000,0.510,0.510,0,0.211,0.220,1,0,2.710,2.550,2.710,DN200 (not steepened),,P3-M184,P3-M183
6726,O8-P110,P3-P110,pipe,P3,200,84.900,0.510,0.510,0,0.148,0.303,1,0,3.250,3.570,3.570,DN200 (not steepened),,P3-M110,P3-M109
12359,O8-P48,P3-P48,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.483,1,0,4.390,4.560,4.560,DN200 (not steepened),,P3-M48,P3-M47
14408,O8-P79,P3-P79,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.665,1,0,9.660,9.190,9.660,DN200 (not steepened),,P3-M79,P3-M78
5706,O8-P152,P3-P152,pipe,P3,200,76.000,0.510,0.510,0,0.188,0.354,1,0,2.770,2.870,2.870,DN200 (not steepened),,P3-M152,P3-M88
2123,O8-P169,P3-P167,pipe,P3,200,58.200,0.510,0.510,0,0.024,0.024,1,0,1.720,1.480,1.720,DN200 (not steepened),,P3-M167,P3-M166
14922,O8-P295,P3-P295,pipe,P3,200,102.100,0.510,0.510,0,0.091,0.195,1,0,1.480,2.610,2.610,DN200 (not steepened),,P3-M295,P3-M294
13390,O8-P299,P3-P299,pipe,P3,200,78.700,0.510,0.510,0,0.203,0.286,1,0,1.600,2.280,2.280,DN200 (not steepened),,P3-M299,P3-M298
4687,O8-P286,P3-P286,pipe,P3,200,65.000,0.510,0.510,0,0.232,0.330,1,0,3.440,3.620,3.620,DN200 (not steepened),,P3-M286,P3-M285
15438,O8-P15,P3-P15,pipe,P3,200,68.600,0.510,0.510,0,0.597,0.709,1,0,8.500,8.460,8.500,DN200 (not steepened),,P3-M15,P3-M14
12369,O8-P33,P3-P33,pipe,P3,200,75.200,0.510,0.510,0,0.463,0.616,1,0,5.320,5.000,5.320,DN200 (not steepened),,P3-M33,P3-M32
10322,O8-P3,P3-P3,pipe,P3,200,100.000,0.510,0.510,0,0.601,0.712,1,0,8.760,8.050,8.760,DN200 (not steepened),,P3-M3,P3-M2
1620,O8-P230,P3-P230,pipe,P3,200,65.200,0.510,0.510,0,0.275,0.308,1,0,2.300,3.150,3.150,DN200 (not steepened),,P3-M230,P3-M206
8276,O8-P175,P3-P175,pipe,P3,200,93.200,0.510,0.510,0,0.067,0.143,1,0,1.480,2.510,2.510,DN200 (not steepened),,P3-M175,P3-M172
13398,O8-P176,P3-P176,pipe,P3,200,101.200,0.510,0.510,0,0.139,0.289,1,0,1.830,2.860,2.860,DN200 (not steepened),,P3-M176,P3-M17
7256,O8-P259,P3-P259,pipe,P3,200,64.700,0.510,0.510,0,0.108,0.227,1,0,2.000,2.690,2.690,DN200 (not steepened),,P3-M259,P3-M214
603,O8-P96,P3-P96,pipe,P3,200,59.600,0.510,0.510,0,0.175,0.337,1,0,1.990,2.320,2.320,DN200 (not steepened),,P3-M96,P3-M95
4189,O8-P30,P3-P30,pipe,P3,200,79.300,0.510,0.510,0,0.583,0.687,1,0,6.330,7.020,7.020,DN200 (not steepened),,P3-M30,P3-M29
4702,O8-P159,P3-P159,pipe,P3,200,65.200,0.510,0.510,0,0.059,0.128,1,0,1.480,2.160,2.160,DN200 (not steepened),,P3-M159,P3-M158
11359,O8-P170,P3-P170,pipe,P3,200,100.000,0.510,0.510,0,0.110,0.233,1,0,2.020,1.480,2.020,DN200 (not steepened),,P3-M170,P3-M97
12893,O8-P198,P3-P198,pipe,P3,200,103.000,0.510,0.510,0,0.054,0.114,1,0,1.480,1.860,1.860,DN200 (not steepened),,P3-M198,P3-M197
12898,O8-P146,P3-P146,pipe,P3,200,99.900,0.510,0.510,0,0.052,0.052,1,0,3.970,4.420,4.420,DN200 (not steepened),,P3-M146,P3-M145
4197,O8-P89,P3-P89,pipe,P3,200,58.500,0.510,0.510,0,0.284,0.441,1,0,5.540,5.900,5.900,DN200 (not steepened),,P3-M89,P3-M88
1126,O8-P205,P3-P205,pipe,P3,200,60.700,0.510,0.510,0,0.388,0.451,1,0,4.290,4.330,4.330,DN200 (not steepened),,P3-M205,P3-M204
13925,O8-P234,P3-P234,pipe,P3,200,100.300,0.510,0.510,0,0.254,0.292,1,0,2.470,2.400,2.470,DN200 (not steepened),,P3-M234,P3-M233
10856,O8-P112,P3-P112,pipe,P3,200,80.800,0.510,0.510,0,0.095,0.204,1,0,1.480,2.120,2.120,DN200 (not steepened),,P3-M112,P3-M111
14441,O8-P298,P3-P298,pipe,P3,200,79.100,0.510,0.510,0,0.250,0.321,1,0,2.280,3.130,3.130,DN200 (not steepened),,P3-M298,P3-M297
107,O8-P27,P3-P27,pipe,P3,200,65.200,0.510,0.510,0,0.584,0.689,1,0,7.530,7.790,7.790,DN200 (not steepened),,P3-M27,P3-M26
108,O8-P203,P3-P203,pipe,P3,200,51.800,0.510,0.510,0,0.393,0.456,1,0,4.600,4.870,4.870,DN200 (not steepened),,P3-M203,P3-M202
10349,O8-P222,P3-P222,pipe,P3,200,95.200,0.510,0.510,0,0.223,0.231,1,0,2.240,3.020,3.020,DN200 (not steepened),,P3-M222,P3-M221
17520,O8-P217,P3-P217,pipe,P3,200,64.000,0.510,0.510,0,0.107,0.227,1,0,1.480,1.550,1.550,DN200 (not steepened),,P3-M217,P3-M216
17521,O8-P218,P3-P218,pipe,P3,200,56.400,0.510,0.510,0,0.084,0.181,1,0,1.580,1.480,1.580,DN200 (not steepened),,P3-M218,P3-M217
10354,O8-P47,P3-P47,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.483,1,0,4.560,4.740,4.740,DN200 (not steepened),,P3-M47,P3-M46
5749,O8-P214,P3-P214,pipe,P3,200,75.500,0.510,0.510,0,0.183,0.318,1,0,2.690,2.790,2.790,DN200 (not steepened),,P3-M214,P3-M213
7802,O8-P92,P3-P92,pipe,P3,200,89.500,0.510,0.510,0,0.247,0.426,1,0,2.920,4.150,4.150,DN200 (not steepened),,P3-M92,P3-M91
11901,O8-P67,P3-P67,pipe,P3,200,99.800,0.510,0.510,0,0.316,0.354,1,0,2.920,3.190,3.190,DN200 (not steepened),,P3-M67,P3-M66
12927,O8-P151,P3-P144,pipe,P3,200,100.000,0.510,0.510,0,0.174,0.233,1,0,1.480,2.140,2.140,DN200 (not steepened),,P3-M144,P3-M143
9857,O8-P18,P3-P18,pipe,P3,200,101.000,0.510,0.510,0,0.594,0.696,1,0,9.420,8.730,9.420,DN200 (not steepened),,P3-M18,P3-M17
12418,O8-P121,P3-P121,pipe,P3,200,69.100,0.510,0.510,0,0.075,0.162,1,0,1.480,2.060,2.060,DN200 (not steepened),,P3-M121,P3-M120
3207,O8-P282,P3-P282,pipe,P3,200,37.600,0.510,0.510,0,0.164,0.280,1,0,1.590,1.940,1.940,DN200 (not steepened),,P3-M282,P3-M50
9354,O8-P290,P3-P290,pipe,P3,200,70.200,0.510,0.510,0,0.164,0.164,1,0,1.480,1.870,1.870,DN200 (not steepened),,P3-M290,P3-M289
139,O8-P95,P3-P95,pipe,P3,200,6.600,0.510,0.510,0,0.196,0.363,1,0,2.480,2.470,2.480,DN200 (not steepened),,P3-M95,P3-M94
7308,O8-P226,P3-P226,pipe,P3,200,64.700,0.510,0.510,0,0.201,0.274,1,0,1.810,2.140,2.140,DN200 (not steepened),,P3-M226,P3-M219
1678,O8-P35,P3-P35,pipe,P3,200,29.200,0.510,0.510,0,0.438,0.581,1,0,5.270,5.230,5.270,DN200 (not steepened),,P3-M35,P3-M34
3730,O8-P87,P3-P87,pipe,P3,200,53.000,0.510,0.510,0,0.368,0.567,1,0,7.030,7.780,7.780,DN200 (not steepened),,P3-M87,P3-M86
147,O8-P303,P3-P303,pipe,P3,200,51.600,0.510,0.510,0,0.235,0.242,1,0,2.010,2.410,2.410,DN200 (not steepened),,P3-M303,P3-M302
4754,O8-P115,P3-P115,pipe,P3,200,65.700,0.510,0.510,0,0.030,0.030,1,0,2.530,1.480,2.530,DN200 (not steepened),,P3-M115,P3-M114
13970,O8-P188,P3-P188,pipe,P3,200,79.400,0.510,0.510,0,0.084,0.124,1,0,1.750,1.700,1.750,DN200 (not steepened),,P3-M188,P3-M187
17560,O8-P62,P3-P62,pipe,P3,200,64.700,0.510,0.510,0,0.352,0.380,1,0,3.280,3.540,3.540,DN200 (not steepened),,P3-M62,P3-M61
17561,O8-P61,P3-P61,pipe,P3,200,69.400,0.510,0.510,0,0.352,0.380,1,0,3.540,3.520,3.540,DN200 (not steepened),,P3-M61,P3-M60
17562,O8-P59,P3-P59,pipe,P3,200,63.500,0.510,0.510,0,0.353,0.383,1,0,3.450,3.410,3.450,DN200 (not steepened),,P3-M59,P3-M58
3227,O8-P273,P3-P273,pipe,P3,200,74.400,0.510,0.510,0,0.208,0.334,1,0,2.120,2.820,2.820,DN200 (not steepened),,P3-M273,P3-M272
17563,O8-P58,P3-P58,pipe,P3,200,50.800,0.510,0.510,0,0.353,0.386,1,0,3.410,3.380,3.410,DN200 (not steepened),,P3-M58,P3-M57
12957,O8-P109,P3-P109,pipe,P3,200,59.900,0.510,0.510,0,0.184,0.349,1,0,3.570,5.920,5.920,DN200 (not steepened),,P3-M109,P3-M108
1694,O8-P93,P3-P93,pipe,P3,200,64.100,0.510,0.510,0,0.223,0.397,1,0,2.460,2.500,2.500,DN200 (not steepened),,P3-M93,P3-M92
6303,O8-P39,P3-P39,pipe,P3,200,56.500,0.510,0.510,0,0.426,0.572,1,0,5.040,5.140,5.140,DN200 (not steepened),,P3-M39,P3-M38
6816,O8-P211,P3-P211,pipe,P3,200,85.400,0.510,0.510,0,0.268,0.369,1,0,3.160,4.040,4.040,DN200 (not steepened),,P3-M211,P3-M210
17564,O8-P57,P3-P57,pipe,P3,200,50.600,0.510,0.510,0,0.353,0.388,1,0,3.380,3.380,3.380,DN200 (not steepened),,P3-M57,P3-M56
17565,O8-P284,P3-P284,pipe,P3,200,66.900,0.510,0.510,0,0.138,0.187,1,0,1.480,1.530,1.530,DN200 (not steepened),,P3-M284,P3-M283
17566,O8-P283,P3-P283,pipe,P3,200,62.900,0.510,0.510,0,0.155,0.255,1,0,1.530,1.590,1.590,DN200 (not steepened),,P3-M283,P3-M282
17567,O8-P40,P3-P40,pipe,P3,200,63.000,0.510,0.510,0,0.424,0.571,1,0,4.860,5.040,5.040,DN200 (not steepened),,P3-M40,P3-M39
677,O8-P122,P3-P122,pipe,P3,200,58.200,0.510,0.510,0,0.110,0.233,1,0,2.020,2.080,2.080,DN200 (not steepened),,P3-M122,P3-M104
17568,O8-P42,P3-P42,pipe,P3,200,60.000,0.510,0.510,0,0.419,0.568,1,0,4.420,4.660,4.660,DN200 (not steepened),,P3-M42,P3-M41
17569,O8-P41,P3-P41,pipe,P3,200,64.900,0.510,0.510,0,0.419,0.568,1,0,4.660,4.860,4.860,DN200 (not steepened),,P3-M41,P3-M40
17570,O8-P266,P3-P266,pipe,P3,200,47.800,0.510,0.510,0,0.210,0.210,1,0,1.480,1.510,1.510,DN200 (not steepened),,P3-M266,P3-M265
17571,O8-P265,P3-P265,pipe,P3,200,35.400,0.510,0.510,0,0.214,0.246,1,0,1.630,1.480,1.630,DN200 (not steepened),,P3-M265,P3-M264
9898,O8-P296,P3-P296,pipe,P3,200,90.800,0.510,0.510,0,0.091,0.195,1,0,1.480,2.350,2.350,DN200 (not steepened),,P3-M296,P3-M287
12970,O8-P210,P3-P210,pipe,P3,200,82.300,0.510,0.510,0,0.327,0.403,1,0,4.040,3.920,4.040,DN200 (not steepened),,P3-M210,P3-M209
17576,O8-P237,P3-P237,pipe,P3,200,16.600,0.510,0.510,0,0.253,0.292,1,0,2.230,2.300,2.300,DN200 (not steepened),,P3-M237,P3-M236
17577,O8-P239,P3-P239,pipe,P3,200,43.000,0.510,0.510,0,0.253,0.292,1,0,1.840,1.830,1.840,DN200 (not steepened),,P3-M239,P3-M238
17578,O8-P238,P3-P238,pipe,P3,200,44.500,0.510,0.510,0,0.253,0.292,1,0,1.830,2.230,2.230,DN200 (not steepened),,P3-M238,P3-M237
17579,O8-P244,P3-P244,pipe,P3,200,72.800,0.510,0.510,0,0.214,0.265,1,0,1.480,1.720,1.720,DN200 (not steepened),,P3-M244,P3-M243
17580,O8-P243,P3-P243,pipe,P3,200,70.400,0.510,0.510,0,0.214,0.265,1,0,1.720,1.940,1.940,DN200 (not steepened),,P3-M243,P3-M242
17583,O8-P138,P3-P138,pipe,P3,200,91.500,0.510,0.510,0,0.287,0.356,1,0,5.100,6.510,6.510,DN200 (not steepened),,P3-M138,P3-M137
17584,O8-P137,P3-P137,pipe,P3,200,91.900,0.510,0.510,0,0.295,0.359,1,0,6.510,5.580,6.510,DN200 (not steepened),,P3-M137,P3-M136
17585,O8-P118,P3-P118,pipe,P3,200,56.900,0.510,0.510,0,0.103,0.219,1,0,1.890,2.370,2.370,DN200 (not steepened),,P3-M118,P3-M117
9396,O8-P22,P3-P22,pipe,P3,200,75.700,0.510,0.510,0,0.593,0.695,1,0,8.290,8.730,8.730,DN200 (not steepened),,P3-M22,P3-M21
15540,O8-P66,P3-P66,pipe,P3,200,100.400,0.510,0.510,0,0.320,0.357,1,0,3.190,3.120,3.190,DN200 (not steepened),,P3-M66,P3-M65
11446,O8-P19,P3-P19,pipe,P3,200,100.300,0.510,0.510,0,0.594,0.695,1,0,9.710,9.420,9.710,DN200 (not steepened),,P3-M19,P3-M18
17586,O8-P117,P3-P117,pipe,P3,200,59.000,0.510,0.510,0,0.127,0.265,1,0,2.370,2.820,2.820,DN200 (not steepened),,P3-M117,P3-M102
17587,O8-P20,P3-P20,pipe,P3,200,74.100,0.510,0.510,0,0.593,0.695,1,0,9.510,9.710,9.710,DN200 (not steepened),,P3-M20,P3-M19
185,O8-P107,P3-P107,pipe,P3,200,55.600,0.510,0.510,0,0.187,0.352,1,0,5.440,4.130,5.440,DN200 (not steepened),,P3-M107,P3-M106
13498,O8-P123,P3-P123,pipe,P3,200,59.800,0.510,0.510,0,0.075,0.162,1,0,1.480,2.020,2.020,DN200 (not steepened),,P3-M123,P3-M122
14011,O8-P63,P3-P63,pipe,P3,200,69.700,0.510,0.510,0,0.346,0.375,1,0,3.050,3.280,3.280,DN200 (not steepened),,P3-M63,P3-M62
17588,O8-P21,P3-P21,pipe,P3,200,73.100,0.510,0.510,0,0.593,0.695,1,0,8.730,9.510,9.510,DN200 (not steepened),,P3-M21,P3-M20
17589,O8-P81,P3-P81,pipe,P3,200,74.800,0.510,0.510,0,0.400,0.664,1,0,10.660,10.330,10.660,DN200 (not steepened),,P3-M81,P3-M80
17590,O8-P80,P3-P80,pipe,P3,200,82.900,0.510,0.510,0,0.400,0.664,1,0,10.330,9.660,10.330,DN200 (not steepened),,P3-M80,P3-M79
17591,O8-P78,P3-P78,pipe,P3,200,75.700,0.510,0.510,0,0.404,0.666,1,0,9.190,9.460,9.460,DN200 (not steepened),,P3-M78,P3-M77
17592,O8-P77,P3-P77,pipe,P3,200,86.900,0.510,0.510,0,0.404,0.666,1,0,9.460,9.340,9.460,DN200 (not steepened),,P3-M77,P3-M76
2753,O8-P271,P3-P271,pipe,P3,200,68.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.820,1.820,DN200 (not steepened),,P3-M271,P3-M38
17593,O8-P8,P3-P8,pipe,P3,200,66.500,0.510,0.510,0,0.599,0.710,1,0,6.960,7.120,7.120,DN200 (not steepened),,P3-M8,P3-M7
17594,O8-P9,P3-P9,pipe,P3,200,78.500,0.510,0.510,0,0.599,0.710,1,0,7.650,6.960,7.650,DN200 (not steepened),,P3-M9,P3-M8
17595,O8-P187,P3-P187,pipe,P3,200,61.000,0.510,0.510,0,0.085,0.125,1,0,1.700,1.660,1.700,DN200 (not steepened),,P3-M187,P3-M186
17596,O8-P186,P3-P186,pipe,P3,200,57.100,0.510,0.510,0,0.087,0.125,1,0,1.660,2.680,2.680,DN200 (not steepened),,P3-M186,P3-M185
17597,O8-P190,P3-P190,pipe,P3,200,71.800,0.510,0.510,0,0.080,0.123,1,0,1.910,1.910,1.910,DN200 (not steepened),,P3-M190,P3-M189
17598,O8-P189,P3-P189,pipe,P3,200,77.700,0.510,0.510,0,0.082,0.123,1,0,1.910,1.750,1.910,DN200 (not steepened),,P3-M189,P3-M188
4296,O8-P279,P3-P279,pipe,P3,200,59.800,0.510,0.510,0,0.167,0.194,1,0,1.480,1.690,1.690,DN200 (not steepened),,P3-M279,P3-M273
13001,O8-P206,P3-P206,pipe,P3,200,61.600,0.510,0.510,0,0.367,0.436,1,0,4.160,4.290,4.290,DN200 (not steepened),,P3-M206,P3-M205
10442,O8-P149,P3-P149,pipe,P3,200,81.200,0.510,0.510,0,0.028,0.028,1,0,1.480,2.110,2.110,DN200 (not steepened),,P3-M149,P3-M148
13513,O8-P52,P3-P52,pipe,P3,200,86.000,0.510,0.510,0,0.396,0.472,1,0,4.210,4.130,4.210,DN200 (not steepened),,P3-M52,P3-M51
8908,O8-P7,P3-P7,pipe,P3,200,87.800,0.510,0.510,0,0.599,0.710,1,0,7.120,8.340,8.340,DN200 (not steepened),,P3-M7,P3-M6
3790,O8-P261,P3-P261,pipe,P3,200,94.900,0.510,0.510,0,0.309,0.378,1,0,2.410,2.770,2.770,DN200 (not steepened),,P3-M261,P3-M34
11982,O8-P306,P3-P306,pipe,P3,200,94.200,0.510,0.510,0,0.067,0.143,1,0,1.480,2.090,2.090,DN200 (not steepened),,P3-M306,P3-M305
3280,O8-P88,P3-P88,pipe,P3,200,47.800,0.510,0.510,0,0.306,0.477,1,0,5.900,6.430,6.430,DN200 (not steepened),,P3-M88,P3-M87
15056,O8-P114,P3-P114,pipe,P3,200,100.000,0.510,0.510,0,0.111,0.233,1,0,1.620,1.480,1.620,DN200 (not steepened),,P3-M114,P3-M113
10450,O8-P64,P3-P64,pipe,P3,200,94.000,0.510,0.510,0,0.343,0.373,1,0,3.260,3.050,3.260,DN200 (not steepened),,P3-M64,P3-M63
18130,O8-P83,P3-P83,pipe,P3,200,79.800,0.510,0.510,0,0.400,0.664,1,0,10.020,10.390,10.390,DN200 (not steepened),,P3-M83,P3-M82
18131,O8-P82,P3-P82,pipe,P3,200,73.600,0.510,0.510,0,0.400,0.664,1,0,10.390,10.660,10.660,DN200 (not steepened),,P3-M82,P3-M81
10453,O8-P49,P3-P49,pipe,P3,200,100.000,0.510,0.510,0,0.400,0.483,1,0,4.380,4.390,4.390,DN200 (not steepened),,P3-M49,P3-M48
18132,O8-P23,P3-P23,pipe,P3,200,75.100,0.510,0.510,0,0.593,0.695,1,0,8.380,8.290,8.380,DN200 (not steepened),,P3-M23,P3-M22
4823,O8-P260,P3-P260,pipe,P3,200,74.600,0.510,0.510,0,0.091,0.194,1,0,1.480,2.000,2.000,DN200 (not steepened),,P3-M260,P3-M259
8920,O8-P195,P3-P195,pipe,P3,200,76.100,0.510,0.510,0,0.067,0.117,1,0,2.410,2.240,2.410,DN200 (not steepened),,P3-M195,P3-M194
18133,O8-P24,P3-P24,pipe,P3,200,62.700,0.510,0.510,0,0.592,0.694,1,0,8.450,8.380,8.450,DN200 (not steepened),,P3-M24,P3-M23
10970,O8-P133,P3-P133,pipe,P3,200,84.800,0.510,0.510,0,0.323,0.374,1,0,5.690,6.030,6.030,DN200 (not steepened),,P3-M133,P3-M132
18134,O8-P29,P3-P29,pipe,P3,200,66.200,0.510,0.510,0,0.583,0.687,1,0,7.020,7.380,7.380,DN200 (not steepened),,P3-M29,P3-M28
18135,O8-P28,P3-P28,pipe,P3,200,74.600,0.510,0.510,0,0.584,0.688,1,0,7.380,7.530,7.530,DN200 (not steepened),,P3-M28,P3-M27
18136,O8-P202,P3-P202,pipe,P3,200,100.000,0.510,0.510,0,0.415,0.480,1,0,4.870,3.970,4.870,DN200 (not steepened),,P3-M202,P3-M201
18137,O8-P201,P3-P201,pipe,P3,200,100.000,0.510,0.510,0,0.417,0.481,1,0,3.970,4.060,4.060,DN200 (not steepened),,P3-M201,P3-M200
14559,O8-P200,P3-P200,pipe,P3,200,100.000,0.510,0.510,0,0.427,0.488,1,0,4.060,4.960,4.960,DN200 (not steepened),,P3-M200,P3-M199
9440,O8-P53,P3-P53,pipe,P3,200,99.400,0.510,0.510,0,0.381,0.437,1,0,4.200,4.210,4.210,DN200 (not steepened),,P3-M53,P3-M52
9441,O8-P135,P3-P135,pipe,P3,200,88.000,0.510,0.510,0,0.320,0.371,1,0,5.680,5.130,5.680,DN200 (not steepened),,P3-M135,P3-M134
16608,O8-P272,P3-P272,pipe,P3,200,73.000,0.510,0.510,0,0.211,0.339,1,0,2.820,3.310,3.310,DN200 (not steepened),,P3-M272,P3-M43
8931,O8-P119,P3-P119,pipe,P3,200,44.200,0.510,0.510,0,0.074,0.162,1,0,1.480,1.890,1.890,DN200 (not steepened),,P3-M119,P3-M118
11495,O8-P293,P3-P293,pipe,P3,200,75.900,0.510,0.510,0,0.084,0.181,1,0,1.480,2.110,2.110,DN200 (not steepened),,P3-M293,P3-M292
8425,O8-P185,P3-P185,pipe,P3,200,54.100,0.510,0.510,0,0.088,0.126,1,0,2.680,2.710,2.710,DN200 (not steepened),,P3-M185,P3-M184
16619,O8-P215,P3-P215,pipe,P3,200,86.400,0.510,0.510,0,0.128,0.266,1,0,2.100,1.840,2.100,DN200 (not steepened),,P3-M215,P3-M214
7404,O8-P216,P3-P216,pipe,P3,200,86.400,0.510,0.510,0,0.120,0.252,1,0,1.550,2.100,2.100,DN200 (not steepened),,P3-M216,P3-M215
3821,O8-P124,P3-P124,pipe,P3,200,74.700,0.510,0.510,0,0.135,0.283,1,0,2.530,2.780,2.780,DN200 (not steepened),,P3-M124,P3-M109
9455,O8-P305,P3-P305,pipe,P3,200,99.500,0.510,0.510,0,0.087,0.181,1,0,2.090,1.880,2.090,DN200 (not steepened),,P3-M305,P3-M71
14577,O8-P164,P3-P164,pipe,P3,200,80.100,0.510,0.510,0,0.075,0.162,1,0,1.480,2.080,2.080,DN200 (not steepened),,P3-M164,P3-M163
16116,O8-P291,P3-P291,pipe,P3,200,70.000,0.510,0.510,0,0.026,0.026,1,0,1.660,1.480,1.660,DN200 (not steepened),,P3-M291,P3-M290
12534,O8-P191,P3-P191,pipe,P3,200,100.000,0.510,0.510,0,0.078,0.122,1,0,2.320,1.910,2.320,DN200 (not steepened),,P3-M191,P3-M190
761,O8-P297,P3-P297,pipe,P3,200,82.700,0.510,0.510,0,0.267,0.345,1,0,3.130,4.100,4.100,DN200 (not steepened),,P3-M297,P3-M54
15099,O8-P278,P3-P278,pipe,P3,200,56.500,0.510,0.510,0,0.076,0.164,1,0,1.480,2.080,2.080,DN200 (not steepened),,P3-M278,P3-M277
16635,O8-P155,P3-P155,pipe,P3,200,100.000,0.510,0.510,0,0.104,0.219,1,0,1.840,1.690,1.840,DN200 (not steepened),,P3-M155,P3-M154
5373,O8-P275,P3-P275,pipe,P3,200,59.000,0.510,0.510,0,0.140,0.289,1,0,2.400,2.510,2.510,DN200 (not steepened),,P3-M275,P3-M274
4349,O8-P163,P3-P163,pipe,P3,200,80.600,0.510,0.510,0,0.131,0.274,1,0,2.080,2.490,2.490,DN200 (not steepened),,P3-M163,P3-M94
9986,O8-P139,P3-P139,pipe,P3,200,55.700,0.510,0.510,0,0.260,0.347,1,0,4.650,5.100,5.100,DN200 (not steepened),,P3-M139,P3-M138
13570,O8-P178,P3-P178,pipe,P3,200,100.000,0.510,0.510,0,0.097,0.207,1,0,1.480,1.830,1.830,DN200 (not steepened),,P3-M178,P3-M176
8967,O8-P233,P3-P233,pipe,P3,200,91.200,0.510,0.510,0,0.274,0.305,1,0,2.400,2.190,2.400,DN200 (not steepened),,P3-M233,P3-M232
15626,O8-P247,P3-P247,pipe,P3,200,100.000,0.510,0.510,0,0.077,0.164,1,0,1.480,1.540,1.540,DN200 (not steepened),,P3-M247,P3-M246
17679,O8-P268,P3-P268,pipe,P3,200,72.900,0.510,0.510,0,0.204,0.291,1,0,1.480,1.570,1.570,DN200 (not steepened),,P3-M268,P3-M267
17680,O8-P263,P3-P263,pipe,P3,200,43.800,0.510,0.510,0,0.259,0.311,1,0,1.480,1.970,1.970,DN200 (not steepened),,P3-M263,P3-M262
17681,O8-P262,P3-P262,pipe,P3,200,52.100,0.510,0.510,0,0.309,0.376,1,0,1.970,2.410,2.410,DN200 (not steepened),,P3-M262,P3-M261
6418,O8-P55,P3-P55,pipe,P3,200,75.700,0.510,0.510,0,0.356,0.390,1,0,3.420,3.610,3.610,DN200 (not steepened),,P3-M55,P3-M54
17682,O8-P267,P3-P267,pipe,P3,200,77.700,0.510,0.510,0,0.242,0.330,1,0,1.570,1.680,1.680,DN200 (not steepened),,P3-M267,P3-M262
17683,O8-P1,P3-P1,pipe,P3,250,39.700,0.375,0.375,0,0.563,0.716,1,0,9.850,9.220,9.850,"Above DN200, under 0.75 m/s",0.593,P3-M1,P3
9494,O8-P232,P3-P232,pipe,P3,200,56.000,0.510,0.510,0,0.274,0.305,1,0,2.190,2.030,2.190,DN200 (not steepened),,P3-M232,P3-M231
13592,O8-P245,P3-P245,pipe,P3,200,100.600,0.510,0.510,0,0.177,0.244,1,0,1.760,1.480,1.760,DN200 (not steepened),,P3-M245,P3-M244
12569,O8-P86,P3-P86,pipe,P3,200,100.000,0.510,0.510,0,0.376,0.599,1,0,7.780,8.690,8.690,DN200 (not steepened),,P3-M86,P3-M85
7452,O8-P181,P3-P181,pipe,P3,200,87.100,0.510,0.510,0,0.251,0.257,1,0,3.280,4.220,4.220,DN200 (not steepened),,P3-M181,P3-M180
1309,O8-P285,P3-P285,pipe,P3,200,24.900,0.510,0.510,0,0.243,0.355,1,0,3.620,3.800,3.800,DN200 (not steepened),,P3-M285,P3-M52
16669,O8-P180,P3-P180,pipe,P3,200,100.000,0.510,0.510,0,0.251,0.257,1,0,4.220,4.030,4.220,DN200 (not steepened),,P3-M180,P3-M179
5921,O8-P162,P3-P162,pipe,P3,200,77.900,0.510,0.510,0,0.095,0.204,1,0,1.480,1.780,1.780,DN200 (not steepened),,P3-M162,P3-M161
7460,O8-P71,P3-P71,pipe,P3,200,87.200,0.510,0.510,0,0.236,0.310,1,0,1.890,1.870,1.890,DN200 (not steepened),,P3-M71,P3-M70
16680,O8-P14,P3-P14,pipe,P3,200,74.800,0.510,0.510,0,0.598,0.709,1,0,8.460,8.420,8.460,DN200 (not steepened),,P3-M14,P3-M13
812,O8-P220,P3-P220,pipe,P3,200,71.800,0.510,0.510,0,0.249,0.262,1,0,4.030,4.390,4.390,DN200 (not steepened),,P3-M220,P3-M219
3886,O8-P292,P3-P292,pipe,P3,200,79.100,0.510,0.510,0,0.120,0.252,1,0,2.110,2.780,2.780,DN200 (not steepened),,P3-M292,P3-M285
2864,O8-P156,P3-P156,pipe,P3,200,43.200,0.510,0.510,0,0.086,0.185,1,0,1.480,1.840,1.840,DN200 (not steepened),,P3-M156,P3-M155
3888,O8-P280,P3-P280,pipe,P3,200,55.000,0.510,0.510,0,0.066,0.143,1,0,1.480,1.760,1.760,DN200 (not steepened),,P3-M280,P3-M274
5938,O8-P168,P3-P166,pipe,P3,200,78.000,0.510,0.510,0,0.035,0.035,1,0,2.480,1.480,2.480,DN200 (not steepened),,P3-M166,P3-M165
12593,O8-P45,P3-P45,pipe,P3,200,100.000,0.510,0.510,0,0.411,0.489,1,0,4.920,4.540,4.920,DN200 (not steepened),,P3-M45,P3-M44
2868,O8-P212,P3-P212,pipe,P3,200,74.100,0.510,0.510,0,0.228,0.348,1,0,2.660,3.160,3.160,DN200 (not steepened),,P3-M212,P3-M211
4404,O8-P160,P3-P160,pipe,P3,200,80.700,0.510,0.510,0,0.151,0.307,1,0,2.430,2.920,2.920,DN200 (not steepened),,P3-M160,P3-M92
14646,O8-P106,P3-P106,pipe,P3,200,52.400,0.510,0.510,0,0.191,0.357,1,0,4.130,3.790,4.130,DN200 (not steepened),,P3-M106,P3-M105
16179,O8-P130,P3-P130,pipe,P3,200,100.000,0.510,0.510,0,0.097,0.204,1,0,1.850,1.480,1.850,DN200 (not steepened),,P3-M130,P3-M129
9529,O8-P127,P3-P127,pipe,P3,200,99.600,0.510,0.510,0,0.190,0.357,1,0,2.830,3.420,3.420,DN200 (not steepened),,P3-M127,P3-M86
10041,O8-P229,P3-P229,pipe,P3,200,72.000,0.510,0.510,0,0.165,0.180,1,0,1.490,1.480,1.490,DN200 (not steepened),,P3-M229,P3-M228
10043,O8-P56,P3-P56,pipe,P3,200,71.100,0.510,0.510,0,0.353,0.388,1,0,3.380,3.420,3.420,DN200 (not steepened),,P3-M56,P3-M55
9532,O8-P196,P3-P196,pipe,P3,200,117.700,0.510,0.510,0,0.064,0.116,1,0,2.480,2.410,2.480,DN200 (not steepened),,P3-M196,P3-M195
12603,O8-P129,P3-P129,pipe,P3,200,100.000,0.510,0.510,0,0.147,0.303,1,0,1.480,1.890,1.890,DN200 (not steepened),,P3-M129,P3-M128
11586,O8-P91,P3-P91,pipe,P3,200,100.000,0.510,0.510,0,0.275,0.439,1,0,4.150,4.810,4.810,DN200 (not steepened),,P3-M91,P3-M90
10563,O8-P221,P3-P221,pipe,P3,200,87.900,0.510,0.510,0,0.236,0.244,1,0,3.020,4.030,4.030,DN200 (not steepened),,P3-M221,P3-M220
15178,O8-P158,P3-P158,pipe,P3,200,85.500,0.510,0.510,0,0.088,0.186,1,0,2.160,3.140,3.140,DN200 (not steepened),,P3-M158,P3-M157
12108,O8-P224,P3-P224,pipe,P3,200,100.000,0.510,0.510,0,0.221,0.221,1,0,1.580,1.960,1.960,DN200 (not steepened),,P3-M224,P3-M223
8013,O8-P101,P3-P101,pipe,P3,200,91.100,0.510,0.510,0,0.272,0.456,1,0,4.100,4.510,4.510,DN200 (not steepened),,P3-M101,P3-M83
5966,O8-P17,P3-P17,pipe,P3,200,78.200,0.510,0.510,0,0.596,0.702,1,0,8.730,8.500,8.730,DN200 (not steepened),,P3-M17,P3-M16
12622,O8-P140,P3-P140,pipe,P3,200,72.700,0.510,0.510,0,0.237,0.340,1,0,2.930,2.620,2.930,DN200 (not steepened),,P3-M140,P3-M139
4432,O8-P144,P3-P151,pipe,P3,200,61.800,0.510,0.510,0,0.095,0.204,1,0,1.480,2.430,2.430,DN200 (not steepened),,P3-M151,P3-M143
7505,O8-P172,P3-P172,pipe,P3,200,87.400,0.510,0.510,0,0.143,0.295,1,0,2.510,3.340,3.340,DN200 (not steepened),,P3-M172,P3-M16
1362,O8-P288,P3-P288,pipe,P3,200,100.600,0.510,0.510,0,0.188,0.188,1,0,2.250,3.190,3.190,DN200 (not steepened),,P3-M288,P3-M287
3411,O8-P100,P3-P100,pipe,P3,200,74.900,0.510,0.510,0,0.086,0.185,1,0,1.960,1.480,1.960,DN200 (not steepened),,P3-M100,P3-M99
13652,O8-P31,P3-P31,pipe,P3,200,79.000,0.510,0.510,0,0.583,0.687,1,0,5.620,6.330,6.330,DN200 (not steepened),,P3-M31,P3-M30
6485,O8-P98,P3-P98,pipe,P3,200,82.100,0.510,0.510,0,0.140,0.291,1,0,1.480,1.770,1.770,DN200 (not steepened),,P3-M98,P3-M97
10074,O8-P251,P3-P251,pipe,P3,200,79.300,0.510,0.510,0,0.053,0.053,1,0,1.560,1.590,1.590,DN200 (not steepened),,P3-M251,P3-M250
2907,O8-P141,P3-P141,pipe,P3,200,71.000,0.510,0.510,0,0.235,0.337,1,0,2.750,2.930,2.930,DN200 (not steepened),,P3-M141,P3-M140
2397,O8-P174,P3-P174,pipe,P3,200,86.700,0.510,0.510,0,0.067,0.143,1,0,1.890,1.480,1.890,DN200 (not steepened),,P3-M174,P3-M173
2910,O8-P269,P3-P269,pipe,P3,200,71.900,0.510,0.510,0,0.188,0.200,1,0,2.070,3.140,3.140,DN200 (not steepened),,P3-M269,P3-M35
13151,O8-P241,P3-P241,pipe,P3,200,93.900,0.510,0.510,0,0.253,0.291,1,0,2.310,1.990,2.310,DN200 (not steepened),,P3-M241,P3-M240
3424,O8-P199,P3-P199,pipe,P3,200,49.400,0.510,0.510,0,0.427,0.488,1,0,4.960,5.620,5.620,DN200 (not steepened),,P3-M199,P3-M31
14688,O8-P26,P3-P26,pipe,P3,200,65.800,0.510,0.510,0,0.592,0.694,1,0,7.790,8.230,8.230,DN200 (not steepened),,P3-M26,P3-M25
16230,O8-P223,P3-P223,pipe,P3,200,64.300,0.510,0.510,0,0.222,0.222,1,0,1.960,2.240,2.240,DN200 (not steepened),,P3-M223,P3-M222
9576,O8-P240,P3-P240,pipe,P3,200,71.200,0.510,0.510,0,0.253,0.292,1,0,1.990,1.840,1.990,DN200 (not steepened),,P3-M240,P3-M239
2921,O8-P165,P3-P165,pipe,P3,200,43.900,0.510,0.510,0,0.124,0.256,1,0,2.580,2.480,2.580,DN200 (not steepened),,P3-M165,P3-M95
7019,O8-P219,P3-P219,pipe,P3,200,84.900,0.510,0.510,0,0.294,0.332,1,0,4.390,4.830,4.830,DN200 (not steepened),,P3-M219,P3-M202
9580,O8-P43,P3-P43,pipe,P3,200,36.400,0.510,0.510,0,0.419,0.567,1,0,4.390,4.420,4.420,DN200 (not steepened),,P3-M43,P3-M42
14193,O8-P94,P3-P94,pipe,P3,200,65.300,0.510,0.510,0,0.215,0.387,1,0,2.490,2.460,2.490,DN200 (not steepened),,P3-M94,P3-M93
4978,O8-P157,P3-P157,pipe,P3,200,82.900,0.510,0.510,0,0.180,0.256,1,0,3.140,3.770,3.770,DN200 (not steepened),,P3-M157,P3-M91
10610,O8-P60,P3-P60,pipe,P3,200,73.500,0.510,0.510,0,0.352,0.380,1,0,3.520,3.450,3.520,DN200 (not steepened),,P3-M60,P3-M59
12660,O8-P249,P3-P249,pipe,P3,200,90.800,0.510,0.510,0,0.248,0.272,1,0,1.720,2.190,2.190,DN200 (not steepened),,P3-M249,P3-M248
13173,O8-P142,P3-P142,pipe,P3,200,63.900,0.510,0.510,0,0.202,0.323,1,0,2.690,2.750,2.750,DN200 (not steepened),,P3-M142,P3-M141
14195,O8-P54,P3-P54,pipe,P3,200,98.500,0.510,0.510,0,0.378,0.435,1,0,4.100,4.200,4.200,DN200 (not steepened),,P3-M54,P3-M53
14708,O8-P167,P3-P169,pipe,P3,200,80.000,0.510,0.510,0,0.086,0.185,1,0,1.480,2.160,2.160,DN200 (not steepened),,P3-M169,P3-M168
5496,O8-P281,P3-P281,pipe,P3,200,73.700,0.510,0.510,0,0.084,0.181,1,0,1.480,1.600,1.600,DN200 (not steepened),,P3-M281,P3-M276
12669,O8-P289,P3-P289,pipe,P3,200,84.600,0.510,0.510,0,0.164,0.164,1,0,1.870,2.250,2.250,DN200 (not steepened),,P3-M289,P3-M288
16255,O8-P256,P3-P256,pipe,P3,200,59.600,0.510,0.510,0,0.024,0.024,1,0,1.480,1.710,1.710,DN200 (not steepened),,P3-M256,P3-M255
384,O8-P74,P3-P74,pipe,P3,200,56.000,0.510,0.510,0,0.169,0.206,1,0,1.480,1.620,1.620,DN200 (not steepened),,P3-M74,P3-M73
11654,O8-P85,P3-P85,pipe,P3,200,100.000,0.510,0.510,0,0.377,0.602,1,0,8.690,9.450,9.450,DN200 (not steepened),,P3-M85,P3-M84
14216,O8-P4,P3-P4,pipe,P3,200,100.000,0.510,0.510,0,0.601,0.711,1,0,8.990,8.760,8.990,DN200 (not steepened),,P3-M4,P3-M3
13705,O8-P242,P3-P242,pipe,P3,200,91.800,0.510,0.510,0,0.215,0.265,1,0,1.940,2.310,2.310,DN200 (not steepened),,P3-M242,P3-M241
5514,O8-P51,P3-P51,pipe,P3,200,87.900,0.510,0.510,0,0.396,0.472,1,0,4.130,4.220,4.220,DN200 (not steepened),,P3-M51,P3-M50
14219,O8-P37,P3-P37,pipe,P3,200,95.200,0.510,0.510,0,0.429,0.574,1,0,5.600,5.600,5.600,DN200 (not steepened),,P3-M37,P3-M36
8076,O8-P274,P3-P274,pipe,P3,200,91.500,0.510,0.510,0,0.155,0.312,1,0,2.510,2.120,2.510,DN200 (not steepened),,P3-M274,P3-M273
2448,O8-P276,P3-P276,pipe,P3,200,79.600,0.510,0.510,0,0.134,0.278,1,0,2.560,2.400,2.560,DN200 (not steepened),,P3-M276,P3-M275
11153,O8-P304,P3-P304,pipe,P3,200,56.800,0.510,0.510,0,0.188,0.200,1,0,1.480,2.010,2.010,DN200 (not steepened),,P3-M304,P3-M303
12180,O8-P270,P3-P270,pipe,P3,200,71.800,0.510,0.510,0,0.163,0.163,1,0,1.480,2.070,2.070,DN200 (not steepened),,P3-M270,P3-M269
9109,O8-P102,P3-P102,pipe,P3,200,98.800,0.510,0.510,0,0.251,0.430,1,0,3.600,4.100,4.100,DN200 (not steepened),,P3-M102,P3-M101
14741,O8-P147,P3-P147,pipe,P3,200,100.500,0.510,0.510,0,0.047,0.047,1,0,3.010,3.970,3.970,DN200 (not steepened),,P3-M147,P3-M146
11160,O8-P76,P3-P76,pipe,P3,200,86.700,0.510,0.510,0,0.404,0.666,1,0,9.340,9.950,9.950,DN200 (not steepened),,P3-M76,P3-M75
1946,O8-P116,P3-P116,pipe,P3,200,32.500,0.510,0.510,0,0.018,0.018,1,0,1.480,1.870,1.870,DN200 (not steepened),,P3-M116,P3-M115
14234,O8-P173,P3-P173,pipe,P3,200,85.500,0.510,0.510,0,0.108,0.227,1,0,1.480,2.140,2.140,DN200 (not steepened),,P3-M173,P3-M172
5020,O8-P132,P3-P132,pipe,P3,200,83.900,0.510,0.510,0,0.323,0.374,1,0,6.030,7.030,7.030,DN200 (not steepened),,P3-M132,P3-M87
4509,O8-P166,P3-P168,pipe,P3,200,82.700,0.510,0.510,0,0.111,0.233,1,0,2.160,2.580,2.580,DN200 (not steepened),,P3-M168,P3-M165
11677,O8-P5,P3-P5,pipe,P3,200,100.000,0.510,0.510,0,0.600,0.711,1,0,8.810,8.990,8.990,DN200 (not steepened),,P3-M5,P3-M4
7583,O8-P72,P3-P72,pipe,P3,200,60.100,0.510,0.510,0,0.217,0.283,1,0,2.050,1.890,2.050,DN200 (not steepened),,P3-M72,P3-M71
15777,O8-P125,P3-P125,pipe,P3,200,79.600,0.510,0.510,0,0.095,0.204,1,0,1.480,2.530,2.530,DN200 (not steepened),,P3-M125,P3-M124
2466,O8-P258,P3-P258,pipe,P3,200,38.300,0.510,0.510,0,0.132,0.154,1,0,1.480,1.710,1.710,DN200 (not steepened),,P3-M258,P3-M213
11170,O8-P197,P3-P197,pipe,P3,200,101.400,0.510,0.510,0,0.059,0.115,1,0,1.860,2.480,2.480,DN200 (not steepened),,P3-M197,P3-M196
8617,O8-P105,P3-P105,pipe,P3,200,97.300,0.510,0.510,0,0.195,0.363,1,0,3.790,3.400,3.790,DN200 (not steepened),,P3-M105,P3-M104
14761,O8-P231,P3-P231,pipe,P3,200,56.500,0.510,0.510,0,0.274,0.308,1,0,2.030,2.300,2.300,DN200 (not steepened),,P3-M231,P3-M230
4012,O8-P131,P3-P131,pipe,P3,200,56.300,0.510,0.510,0,0.024,0.024,1,0,1.480,1.570,1.570,DN200 (not steepened),,P3-M131,P3-M130
10156,O8-P68,P3-P68,pipe,P3,200,100.000,0.510,0.510,0,0.312,0.351,1,0,2.410,2.920,2.920,DN200 (not steepened),,P3-M68,P3-M67
14769,O8-P153,P3-P153,pipe,P3,200,100.000,0.510,0.510,0,0.166,0.326,1,0,2.080,2.770,2.770,DN200 (not steepened),,P3-M153,P3-M152
1459,O8-P32,P3-P32,pipe,P3,200,76.000,0.510,0.510,0,0.463,0.616,1,0,5.000,4.850,5.000,DN200 (not steepened),,P3-M32,P3-M31
12213,O8-P300,P3-P300,pipe,P3,200,76.200,0.510,0.510,0,0.091,0.194,1,0,1.480,1.600,1.600,DN200 (not steepened),,P3-M300,P3-M299
1974,O8-P25,P3-P25,pipe,P3,200,60.000,0.510,0.510,0,0.592,0.694,1,0,8.230,8.450,8.450,DN200 (not steepened),,P3-M25,P3-M24
3511,O8-P177,P3-P177,pipe,P3,200,50.400,0.510,0.510,0,0.076,0.164,1,0,2.350,1.480,2.350,DN200 (not steepened),,P3-M177,P3-M176
8632,O8-P75,P3-P75,pipe,P3,200,46.800,0.510,0.510,0,0.406,0.666,1,0,9.950,10.120,10.120,DN200 (not steepened),,P3-M75,P3-M2
12214,O8-P213,P3-P213,pipe,P3,200,69.100,0.510,0.510,0,0.221,0.333,1,0,2.790,2.660,2.790,DN200 (not steepened),,P3-M213,P3-M212
14265,O8-P97,P3-P97,pipe,P3,200,56.100,0.510,0.510,0,0.167,0.326,1,0,1.770,1.990,1.990,DN200 (not steepened),,P3-M97,P3-M96
5056,O8-P257,P3-P257,pipe,P3,200,69.200,0.510,0.510,0,0.189,0.211,1,0,1.480,1.830,1.830,DN200 (not steepened),,P3-M257,P3-M211
4545,O8-P84,P3-P84,pipe,P3,200,63.100,0.510,0.510,0,0.378,0.604,1,0,9.450,10.020,10.020,DN200 (not steepened),,P3-M84,P3-M83
2499,O8-P302,P3-P302,pipe,P3,200,70.300,0.510,0.510,0,0.258,0.264,1,0,2.410,2.650,2.650,DN200 (not steepened),,P3-M302,P3-M301
16323,O8-P65,P3-P65,pipe,P3,200,100.100,0.510,0.510,0,0.333,0.367,1,0,3.120,3.260,3.260,DN200 (not steepened),,P3-M65,P3-M64
16844,O8-P253,P3-P253,pipe,P3,200,67.100,0.510,0.510,0,0.043,0.043,1,0,1.760,1.600,1.760,DN200 (not steepened),,P3-M253,P3-M252
16845,O8-P255,P3-P255,pipe,P3,200,62.800,0.510,0.510,0,0.033,0.033,1,0,1.710,1.790,1.790,DN200 (not steepened),,P3-M255,P3-M254
16846,O8-P254,P3-P254,pipe,P3,200,42.000,0.510,0.510,0,0.037,0.037,1,0,1.790,1.760,1.790,DN200 (not steepened),,P3-M254,P3-M253
2512,O8-P208,P3-P208,pipe,P3,200,75.000,0.510,0.510,0,0.331,0.406,1,0,3.830,3.910,3.910,DN200 (not steepened),,P3-M208,P3-M207
471,O8-P277,P3-P277,pipe,P3,200,56.700,0.510,0.510,0,0.107,0.227,1,0,2.080,2.560,2.560,DN200 (not steepened),,P3-M277,P3-M276
8154,O8-P70,P3-P70,pipe,P3,200,100.100,0.510,0.510,0,0.311,0.350,1,0,2.650,2.530,2.650,DN200 (not steepened),,P3-M70,P3-M69
13787,O8-P38,P3-P38,pipe,P3,200,96.600,0.510,0.510,0,0.426,0.572,1,0,5.140,5.600,5.600,DN200 (not steepened),,P3-M38,P3-M37
3548,O8-P2,P3-P2,pipe,P3,250,30.900,0.375,0.375,0,0.563,0.716,1,0,10.170,9.850,10.170,"Above DN200, under 0.75 m/s",0.593,P3-M2,P3-M1
15326,O8-P90,P3-P90,pipe,P3,200,100.000,0.510,0.510,0,0.284,0.441,1,0,4.810,5.540,5.540,DN200 (not steepened),,P3-M90,P3-M89
12767,O8-P192,P3-P192,pipe,P3,200,99.800,0.510,0.510,0,0.076,0.121,1,0,2.510,2.320,2.510,DN200 (not steepened),,P3-M192,P3-M191
4064,O8-P44,P3-P44,pipe,P3,200,56.900,0.510,0.510,0,0.411,0.489,1,0,4.540,4.390,4.540,DN200 (not steepened),,P3-M44,P3-M43
4576,O8-P111,P3-P111,pipe,P3,200,81.900,0.510,0.510,0,0.139,0.290,1,0,2.120,3.250,3.250,DN200 (not steepened),,P3-M111,P3-M110
10208,O8-P250,P3-P250,pipe,P3,200,89.100,0.510,0.510,0,0.219,0.219,1,0,1.590,1.720,1.720,DN200 (not steepened),,P3-M250,P3-M249
11744,O8-P150,P3-P150,pipe,P3,200,100.000,0.510,0.510,0,0.167,0.187,1,0,1.480,2.300,2.300,DN200 (not steepened),,P3-M150,P3-M141
2020,O8-P171,P3-P171,pipe,P3,200,33.600,0.510,0.510,0,0.085,0.185,1,0,1.490,1.480,1.490,DN200 (not steepened),,P3-M171,P3-M98
14307,O8-P301,P3-P301,pipe,P3,200,68.400,0.510,0.510,0,0.269,0.285,1,0,2.650,2.650,2.650,DN200 (not steepened),,P3-M301,P3-M70
17599,O8-P227,P3-P227,pipe,P3,200,78.300,0.510,0.510,0,0.176,0.244,1,0,1.480,1.810,1.810,DN200 (not steepened),,P3-M227,P3-M226
17600,O8-P228,P3-P228,pipe,P3,200,71.700,0.510,0.510,0,0.171,0.217,1,0,1.540,1.480,1.540,DN200 (not steepened),,P3-M228,P3-M227
9704,O8-P209,P3-P209,pipe,P3,200,82.100,0.510,0.510,0,0.331,0.406,1,0,3.920,3.830,3.920,DN200 (not steepened),,P3-M209,P3-M208
1513,O8-P143,P3-P143,pipe,P3,200,63.200,0.510,0.510,0,0.194,0.308,1,0,2.430,2.690,2.690,DN200 (not steepened),,P3-M143,P3-M142
13800,O8-P182,P3-P182,pipe,P3,200,100.000,0.510,0.510,0,0.239,0.246,1,0,3.140,3.280,3.280,DN200 (not steepened),,P3-M182,P3-M181
14826,O8-P193,P3-P193,pipe,P3,200,100.000,0.510,0.510,0,0.073,0.120,1,0,2.380,2.510,2.510,DN200 (not steepened),,P3-M193,P3-M192
8685,O8-P179,P3-P179,pipe,P3,200,97.300,0.510,0.510,0,0.261,0.267,1,0,4.030,3.820,4.030,DN200 (not steepened),,P3-M179,P3-M26
12782,O8-P99,P3-P99,pipe,P3,200,74.400,0.510,0.510,0,0.122,0.255,1,0,1.600,1.480,1.600,DN200 (not steepened),,P3-M99,P3-M98
9716,O8-P236,P3-P236,pipe,P3,200,95.500,0.510,0.510,0,0.254,0.292,1,0,2.300,2.430,2.430,DN200 (not steepened),,P3-M236,P3-M235
13300,O8-P161,P3-P161,pipe,P3,200,80.600,0.510,0.510,0,0.127,0.265,1,0,1.780,2.430,2.430,DN200 (not steepened),,P3-M161,P3-M160
10230,O8-P34,P3-P34,pipe,P3,200,75.200,0.510,0.510,0,0.461,0.615,1,0,5.230,5.320,5.320,DN200 (not steepened),,P3-M34,P3-M33
7159,O8-P103,P3-P103,pipe,P3,200,85.900,0.510,0.510,0,0.234,0.411,1,0,3.530,3.600,3.600,DN200 (not steepened),,P3-M103,P3-M102
14326,O8-P113,P3-P113,pipe,P3,200,100.000,0.510,0.510,0,0.148,0.303,1,0,1.480,1.990,1.990,DN200 (not steepened),,P3-M113,P3-M101
9722,O8-P183,P3-P183,pipe,P3,200,100.000,0.510,0.510,0,0.211,0.220,1,0,2.550,3.140,3.140,DN200 (not steepened),,P3-M183,P3-M182
507,O8-P16,P3-P16,pipe,P3,200,70.600,0.510,0.510,0,0.597,0.708,1,0,8.500,8.500,8.500,DN200 (not steepened),,P3-M16,P3-M15
13310,O8-P13,P3-P13,pipe,P3,200,100.000,0.510,0.510,0,0.598,0.709,1,0,8.420,8.340,8.420,DN200 (not steepened),,P3-M13,P3-M12
10,O17-P61,P8-P61,pipe,P8,200,30.200,0.510,0.510,0,0.187,0.195,1,0,2.870,3.180,3.180,DN200 (not steepened),,P8-M61,P8-M60
6684,O17-P71,P8-P71,pipe,P8,200,78.200,0.510,0.510,0,0.349,0.374,1,0,3.390,2.780,3.390,DN200 (not steepened),,P8-M71,P8-M14
3627,O17-P72,P8-P72,pipe,P8,200,51.700,0.510,0.510,0,0.349,0.371,1,0,4.480,3.390,4.480,DN200 (not steepened),,P8-M72,P8-M71
2092,O17-P93,P8-P93,pipe,P8,200,51.400,0.510,0.510,0,0.066,0.143,1,0,1.480,1.870,1.870,DN200 (not steepened),,P8-M93,P8-M92
4147,O17-P16,P8-P16,pipe,P8,200,57.800,0.510,0.510,0,0.277,0.382,1,0,3.350,3.410,3.410,DN200 (not steepened),,P8-M16,P8-M15
4659,O17-P18,P8-P18,pipe,P8,200,64.600,0.510,0.510,0,0.274,0.376,1,0,3.110,3.370,3.370,DN200 (not steepened),,P8-M18,P8-M17
15416,O17-P56,P8-P56,pipe,P8,200,100.000,0.510,0.510,0,0.309,0.350,1,0,3.560,3.640,3.640,DN200 (not steepened),,P8-M56,P8-M55
571,O17-P68,P8-P68,pipe,P8,200,57.500,0.510,0.510,0,0.085,0.181,1,0,1.490,1.570,1.570,DN200 (not steepened),,P8-M68,P8-M67
9795,O17-P62,P8-P62,pipe,P8,200,102.700,0.510,0.510,0,0.187,0.195,1,0,2.440,2.870,2.870,DN200 (not steepened),,P8-M62,P8-M61
4683,O17-P25,P8-P25,pipe,P8,200,64.900,0.510,0.510,0,0.157,0.252,1,0,1.840,2.770,2.770,DN200 (not steepened),,P8-M25,P8-M24
14925,O17-P85,P8-P85,pipe,P8,200,101.600,0.510,0.510,0,0.124,0.255,1,0,2.300,3.070,3.070,DN200 (not steepened),,P8-M85,P8-M18
19029,O17-P13,P8-P13,pipe,P8,200,74.500,0.510,0.510,0,0.389,0.455,1,0,5.070,5.270,5.270,DN200 (not steepened),,P8-M13,P8-M12
19030,O17-P12,P8-P12,pipe,P8,200,93.200,0.510,0.510,0,0.389,0.457,1,0,5.270,5.550,5.550,DN200 (not steepened),,P8-M12,P8-M11
19031,O17-P51,P8-P51,pipe,P8,200,57.700,0.510,0.510,0,0.330,0.369,1,0,4.750,4.870,4.870,DN200 (not steepened),,P8-M51,P8-M10
19032,O17-P11,P8-P11,pipe,P8,200,118.200,0.510,0.510,0,0.390,0.459,1,0,5.550,6.460,6.460,DN200 (not steepened),,P8-M11,P8-M10
19033,O17-P50,P8-P50,pipe,P8,200,130.700,0.510,0.510,0,0.069,0.144,1,0,1.480,1.870,1.870,DN200 (not steepened),,P8-M50,P8-M49
19034,O17-P10,P8-P10,pipe,P8,200,92.600,0.510,0.510,0,0.425,0.495,1,0,6.460,6.640,6.640,DN200 (not steepened),,P8-M10,P8-M9
19035,O17-P49,P8-P49,pipe,P8,200,141.400,0.510,0.510,0,0.097,0.200,1,0,1.870,2.980,2.980,DN200 (not steepened),,P8-M49,P8-M9
19036,O17-P48,P8-P48,pipe,P8,200,145.500,0.510,0.510,0,0.069,0.144,1,0,1.480,2.080,2.080,DN200 (not steepened),,P8-M48,P8-M47
19037,O17-P9,P8-P9,pipe,P8,200,145.300,0.510,0.510,0,0.426,0.553,1,0,6.640,6.760,6.760,DN200 (not steepened),,P8-M9,P8-M8
19038,O17-P47,P8-P47,pipe,P8,200,181.700,0.510,0.510,0,0.094,0.192,1,0,2.080,3.050,3.050,DN200 (not steepened),,P8-M47,P8-M8
19039,O17-P66,P8-P66,pipe,P8,200,82.500,0.510,0.510,0,0.107,0.221,1,0,1.820,2.590,2.590,DN200 (not steepened),,P8-M66,P8-M65
19040,O17-P57,P8-P57,pipe,P8,200,42.200,0.510,0.510,0,0.304,0.345,1,0,3.620,3.560,3.620,DN200 (not steepened),,P8-M57,P8-M56
19041,O17-P58,P8-P58,pipe,P8,200,58.100,0.510,0.510,0,0.211,0.244,1,0,3.710,3.620,3.710,DN200 (not steepened),,P8-M58,P8-M57
19042,O17-P65,P8-P65,pipe,P8,200,108.600,0.510,0.510,0,0.271,0.321,1,0,2.590,3.180,3.180,DN200 (not steepened),,P8-M65,P8-M57
19043,O17-P78,P8-P78,pipe,P8,200,87.200,0.510,0.510,0,0.142,0.194,1,0,2.140,2.110,2.140,DN200 (not steepened),,P8-M78,P8-M77
19044,O17-P77,P8-P77,pipe,P8,200,86.100,0.510,0.510,0,0.235,0.294,1,0,2.110,2.030,2.110,DN200 (not steepened),,P8-M77,P8-M76
19045,O17-P76,P8-P76,pipe,P8,200,75.500,0.510,0.510,0,0.235,0.294,1,0,2.030,2.210,2.210,DN200 (not steepened),,P8-M76,P8-M75
19046,O17-P75,P8-P75,pipe,P8,200,35.000,0.510,0.510,0,0.335,0.354,1,0,2.210,2.290,2.290,DN200 (not steepened),,P8-M75,P8-M74
19047,O17-P81,P8-P81,pipe,P8,200,65.900,0.510,0.510,0,0.313,0.313,1,0,2.190,1.570,2.190,DN200 (not steepened),,P8-M81,P8-M75
19048,O17-P39,P8-P39,pipe,P8,200,86.800,0.510,0.510,0,0.048,0.099,1,0,1.480,2.040,2.040,DN200 (not steepened),,P8-M39,P8-M38
19049,O17-P38,P8-P38,pipe,P8,200,84.200,0.510,0.510,0,0.076,0.159,1,0,2.040,2.140,2.140,DN200 (not steepened),,P8-M38,P8-M37
19050,O17-P37,P8-P37,pipe,P8,200,90.200,0.510,0.510,0,0.103,0.215,1,0,2.140,2.240,2.240,DN200 (not steepened),,P8-M37,P8-M36
9835,O17-P60,P8-P60,pipe,P8,200,72.300,0.510,0.510,0,0.188,0.196,1,0,3.180,3.460,3.460,DN200 (not steepened),,P8-M60,P8-M59
19051,O17-P45,P8-P45,pipe,P8,200,71.300,0.510,0.510,0,0.066,0.144,1,0,1.480,1.710,1.710,DN200 (not steepened),,P8-M45,P8-M44
19052,O17-P44,P8-P44,pipe,P8,200,96.100,0.510,0.510,0,0.098,0.207,1,0,1.710,2.010,2.010,DN200 (not steepened),,P8-M44,P8-M43
19053,O17-P35,P8-P35,pipe,P8,200,83.200,0.510,0.510,0,0.174,0.335,1,0,2.500,2.760,2.760,DN200 (not steepened),,P8-M35,P8-M34
19054,O17-P34,P8-P34,pipe,P8,200,86.800,0.510,0.510,0,0.184,0.348,1,0,2.760,3.020,3.020,DN200 (not steepened),,P8-M34,P8-M33
19055,O17-P8,P8-P8,pipe,P8,200,77.200,0.510,0.510,0,0.427,0.557,1,0,6.760,6.960,6.960,DN200 (not steepened),,P8-M8,P8-M7
19056,O17-P7,P8-P7,pipe,P8,200,97.800,0.510,0.510,0,0.428,0.560,1,0,6.960,7.210,7.210,DN200 (not steepened),,P8-M7,P8-M6
19057,O17-P6,P8-P6,pipe,P8,200,82.000,0.510,0.510,0,0.428,0.562,1,0,7.210,7.430,7.430,DN200 (not steepened),,P8-M6,P8-M5
19058,O17-P46,P8-P46,pipe,P8,200,145.300,0.510,0.510,0,0.090,0.191,1,0,1.480,2.060,2.060,DN200 (not steepened),,P8-M46,P8-M5
19059,O17-P4,P8-P4,pipe,P8,200,78.000,0.510,0.510,0,0.429,0.567,1,0,7.650,7.730,7.730,DN200 (not steepened),,P8-M4,P8-M3
19060,O17-P42,P8-P42,pipe,P8,200,73.900,0.510,0.510,0,0.093,0.199,1,0,1.480,1.500,1.500,DN200 (not steepened),,P8-M42,P8-M41
19061,O17-P33,P8-P33,pipe,P8,200,73.500,0.510,0.510,0,0.190,0.354,1,0,3.020,3.010,3.020,DN200 (not steepened),,P8-M33,P8-M32
19062,O17-P32,P8-P32,pipe,P8,200,98.900,0.510,0.510,0,0.196,0.362,1,0,3.010,3.230,3.230,DN200 (not steepened),,P8-M32,P8-M31
19063,O17-P31,P8-P31,pipe,P8,200,91.900,0.510,0.510,0,0.200,0.368,1,0,3.230,2.970,3.230,DN200 (not steepened),,P8-M31,P8-M30
19064,O17-P41,P8-P41,pipe,P8,200,104.600,0.510,0.510,0,0.114,0.239,1,0,1.500,1.860,1.860,DN200 (not steepened),,P8-M41,P8-M40
19065,O17-P40,P8-P40,pipe,P8,200,86.800,0.510,0.510,0,0.131,0.272,1,0,1.860,1.570,1.860,DN200 (not steepened),,P8-M40,P8-M29
19066,O17-P3,P8-P3,pipe,P8,200,101.100,0.510,0.510,0,0.429,0.569,1,0,7.730,7.940,7.940,DN200 (not steepened),,P8-M3,P8-M2
19067,O17-P2,P8-P2,pipe,P8,200,91.200,0.510,0.510,0,0.430,0.572,1,0,7.940,7.950,7.950,DN200 (not steepened),,P8-M2,P8-M1
8831,O17-P82,P8-P82,pipe,P8,200,100.000,0.510,0.510,0,0.240,0.240,1,0,1.480,2.190,2.190,DN200 (not steepened),,P8-M82,P8-M81
7819,O17-P87,P8-P87,pipe,P8,200,91.500,0.510,0.510,0,0.048,0.099,1,0,1.480,2.010,2.010,DN200 (not steepened),,P8-M87,P8-M86
9872,O17-P63,P8-P63,pipe,P8,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.440,2.440,DN200 (not steepened),,P8-M63,P8-M62
