key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
9366,O4-P1490,P2-P1628,pipe,P2,200,99.300,0.510,0.510,0,0.142,0.260,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M1628,P2-M1627
17550,O4-P837,P2-P1032,pipe,P2,200,51.000,0.510,0.510,0,0.226,0.257,1,0,1.740,1.970,1.970,DN200 (not steepened),,P2-M1032,P2-M993
9368,O7-P225,P2-P2588,pipe,P2,200,100.000,0.510,0.510,0,0.140,0.264,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M2588,P2-M2587
9371,O5-P84,P2-P1836,pipe,P2,200,85.700,0.510,0.510,0,0.225,0.399,1,0,1.930,2.310,2.310,DN200 (not steepened),,P2-M1836,P2-M1835
1180,O4-P1210,P2-P1405,pipe,P2,200,50.700,0.510,0.510,0,0.074,0.162,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1405,P2-M1404
1181,O4-P124,P2-P1548,pipe,P2,250,78.900,0.375,0.375,0,0.528,0.703,1,0,4.350,4.410,4.410,"Above DN200, under 0.75 m/s",0.564,P2-M1548,P2-M1547
9372,O4-P1037,P2-P1232,pipe,P2,250,56.400,0.375,0.610,1,0.750,0.839,0,0,10.300,10.640,10.640,Steepened 0.50 to 0.75 %,,P2-M1232,P2-M1231
17572,O4-P907,P2-P1102,pipe,P2,200,70.400,0.510,0.510,0,0.330,0.380,1,0,4.730,4.690,4.730,DN200 (not steepened),,P2-M1102,P2-M1101
17573,O4-P908,P2-P1103,pipe,P2,200,76.800,0.510,0.510,0,0.327,0.377,1,0,4.940,4.730,4.940,DN200 (not steepened),,P2-M1103,P2-M1102
9382,O4-P682,P2-P877,pipe,P2,200,100.000,0.510,0.510,0,0.418,0.428,1,0,4.750,5.490,5.490,DN200 (not steepened),,P2-M877,P2-M876
17574,O4-P1008,P2-P1203,pipe,P2,200,64.800,0.510,0.510,0,0.319,0.325,1,0,3.090,3.630,3.630,DN200 (not steepened),,P2-M1203,P2-M1202
17575,O4-P1169,P2-P1364,pipe,P2,200,92.200,0.510,0.510,0,0.029,0.029,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M1364,P2-M1363
9386,O7-P262,P2-P2625,pipe,P2,200,76.600,0.510,0.510,0,0.582,0.604,1,0,5.730,6.740,6.740,DN200 (not steepened),,P2-M2625,P2-M2624
17581,O4-P881,P2-P1076,pipe,P2,200,63.900,0.510,0.510,0,0.139,0.187,1,0,3.150,4.090,4.090,DN200 (not steepened),,P2-M1076,P2-M1001
17582,O4-P882,P2-P1077,pipe,P2,200,62.900,0.510,0.510,0,0.063,0.129,1,0,2.310,3.150,3.150,DN200 (not steepened),,P2-M1077,P2-M1076
9391,O4-P883,P2-P1078,pipe,P2,200,89.800,0.510,0.510,0,0.060,0.128,1,0,1.480,2.310,2.310,DN200 (not steepened),,P2-M1078,P2-M1077
1203,O4-P1382,P2-P1740,pipe,P2,200,24.600,0.510,0.510,0,0.391,0.394,1,0,2.000,2.100,2.100,DN200 (not steepened),,P2-M1740,P2-M1739
9400,O4-P950,P2-P1145,pipe,P2,200,100.000,0.510,0.510,0,0.455,0.494,1,0,5.400,5.380,5.400,DN200 (not steepened),,P2-M1145,P2-M1144
9401,O6-P320,P2-P2336,pipe,P2,200,41.900,0.510,0.510,0,0.359,0.367,1,0,5.880,7.020,7.020,DN200 (not steepened),,P2-M2336,P2-M227
1211,O4-P938,P2-P1133,pipe,P2,200,62.100,0.510,0.510,0,0.126,0.265,1,0,1.710,1.860,1.860,DN200 (not steepened),,P2-M1133,P2-M1127
9403,O4-P1187,P2-P1382,pipe,P2,200,68.200,0.510,0.510,0,0.419,0.587,1,0,5.340,5.360,5.360,DN200 (not steepened),,P2-M1382,P2-M1381
9404,O4-P63,P2-P63,pipe,P2,900,72.300,0.075,0.152,1,0.750,0.872,0,0,13.400,13.140,13.400,Steepened up to 0.30 %,,P2-M63,P2-M62
1216,O4-P904,P2-P1099,pipe,P2,200,101.600,0.510,0.510,0,0.360,0.401,1,0,5.960,6.170,6.170,DN200 (not steepened),,P2-M1099,P2-M1098
9408,O5-P185,P2-P2102,pipe,P2,200,70.300,0.510,0.510,0,0.170,0.206,1,0,2.170,2.070,2.170,DN200 (not steepened),,P2-M2102,P2-M161
1218,O4-P676,P2-P871,pipe,P2,200,55.400,0.510,0.510,0,0.024,0.024,1,0,2.280,1.480,2.280,DN200 (not steepened),,P2-M871,P2-M870
9411,O4-P1182,P2-P1377,pipe,P2,200,90.100,0.510,0.510,0,0.424,0.590,1,0,6.720,7.560,7.560,DN200 (not steepened),,P2-M1377,P2-M1376
9412,O5-P142,P2-P2059,pipe,P2,200,87.600,0.510,0.510,0,0.134,0.163,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M2059,P2-M2058
17601,O6-P95,P2-P2111,pipe,P2,200,69.600,0.510,0.510,0,0.076,0.164,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M2111,P2-M2110
17602,O6-P94,P2-P2110,pipe,P2,200,66.700,0.510,0.510,0,0.120,0.252,1,0,1.670,1.760,1.760,DN200 (not steepened),,P2-M2110,P2-M173
17603,O7-P308,P2-P2671,pipe,P2,200,44.700,0.510,0.510,0,0.437,0.458,1,0,4.260,5.430,5.430,DN200 (not steepened),,P2-M2671,P2-M2670
17604,O7-P307,P2-P2670,pipe,P2,200,82.800,0.510,0.510,0,0.455,0.476,1,0,5.430,4.720,5.430,DN200 (not steepened),,P2-M2670,P2-M2669
17605,O4-P1158,P2-P1353,pipe,P2,200,42.600,0.510,0.510,0,0.207,0.221,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M1353,P2-M1352
17606,O4-P1157,P2-P1352,pipe,P2,200,45.500,0.510,0.510,0,0.249,0.267,1,0,1.960,2.190,2.190,DN200 (not steepened),,P2-M1352,P2-M1351
17607,O4-P1267,P2-P1462,pipe,P2,200,86.000,0.510,0.510,0,0.235,0.235,1,0,1.480,2.140,2.140,DN200 (not steepened),,P2-M1462,P2-M1461
9420,O4-P761,P2-P956,pipe,P2,200,99.400,0.510,0.510,0,0.347,0.370,1,0,3.020,3.490,3.490,DN200 (not steepened),,P2-M956,P2-M955
9421,O4-P1160,P2-P1355,pipe,P2,200,62.400,0.510,0.510,0,0.235,0.235,1,0,2.230,3.230,3.230,DN200 (not steepened),,P2-M1355,P2-M1354
17608,O4-P1268,P2-P1463,pipe,P2,200,46.900,0.510,0.510,0,0.187,0.187,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M1463,P2-M1462
17609,O4-P1264,P2-P1459,pipe,P2,200,67.500,0.510,0.510,0,0.302,0.306,1,0,2.820,4.320,4.320,DN200 (not steepened),,P2-M1459,P2-M85
9424,O7-P134,P2-P2497,pipe,P2,200,77.300,0.510,0.510,0,0.343,0.364,1,0,3.500,3.560,3.560,DN200 (not steepened),,P2-M2497,P2-M2496
9425,O4-P698,P2-P893,pipe,P2,200,39.900,0.510,0.510,0,0.436,0.469,1,0,4.820,4.990,4.990,DN200 (not steepened),,P2-M893,P2-M892
9426,O6-P425,P2-P2441,pipe,P2,200,101.900,0.510,0.510,0,0.163,0.163,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M2441,P2-M2440
17610,O4-P1265,P2-P1460,pipe,P2,200,48.100,0.510,0.510,0,0.283,0.290,1,0,2.310,2.820,2.820,DN200 (not steepened),,P2-M1460,P2-M1459
17614,O7-P448,P2-P2811,pipe,P2,200,67.800,0.510,0.510,0,0.292,0.304,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M2811,P2-M2810
17615,O7-P467,P2-P2830,pipe,P2,200,94.100,0.510,0.510,0,0.053,0.053,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M2830,P2-M2815
9430,O6-P99,P2-P2115,pipe,P2,200,99.400,0.510,0.510,0,0.349,0.435,1,0,4.740,5.190,5.190,DN200 (not steepened),,P2-M2115,P2-M2114
17616,O7-P452,P2-P2815,pipe,P2,200,96.100,0.510,0.510,0,0.243,0.256,1,0,1.620,1.550,1.620,DN200 (not steepened),,P2-M2815,P2-M2814
17617,O7-P451,P2-P2814,pipe,P2,200,94.300,0.510,0.510,0,0.292,0.304,1,0,1.550,2.340,2.340,DN200 (not steepened),,P2-M2814,P2-M2813
17618,O7-P453,P2-P2816,pipe,P2,200,76.400,0.510,0.510,0,0.241,0.246,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2816,P2-M2815
1242,O7-P31,P2-P295,pipe,P2,200,73.100,0.510,0.510,0,0.456,0.632,1,0,5.140,5.680,5.680,DN200 (not steepened),,P2-M295,P2-M294
17619,O7-P450,P2-P2813,pipe,P2,200,69.600,0.510,0.510,0,0.292,0.304,1,0,2.340,2.170,2.340,DN200 (not steepened),,P2-M2813,P2-M2812
9436,O4-P1283,P2-P1478,pipe,P2,200,100.000,0.510,0.510,0,0.330,0.393,1,0,5.870,6.110,6.110,DN200 (not steepened),,P2-M1478,P2-M1477
17620,O7-P449,P2-P2812,pipe,P2,200,74.700,0.510,0.510,0,0.292,0.304,1,0,2.170,1.690,2.170,DN200 (not steepened),,P2-M2812,P2-M2811
17621,O7-P468,P2-P2831,pipe,P2,200,93.400,0.510,0.510,0,0.048,0.048,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M2831,P2-M2830
17622,O7-P470,P2-P2833,pipe,P2,200,107.700,0.510,0.510,0,0.031,0.031,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2833,P2-M2832
17623,O7-P469,P2-P2832,pipe,P2,200,106.200,0.510,0.510,0,0.042,0.042,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M2832,P2-M2831
17624,O7-P466,P2-P2829,pipe,P2,200,103.000,0.510,0.510,0,0.031,0.031,1,0,1.480,2.130,2.130,DN200 (not steepened),,P2-M2829,P2-M2813
1252,O4-P259,P2-P454,pipe,P2,200,88.500,0.510,0.510,0,0.146,0.220,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M454,P2-M453
1255,O4-P745,P2-P940,pipe,P2,200,24.500,0.510,0.510,0,0.324,0.339,1,0,3.780,4.060,4.060,DN200 (not steepened),,P2-M940,P2-M939
1260,O4-P1577,P2-P1715,pipe,P2,200,93.700,0.510,0.510,0,0.060,0.128,1,0,1.480,3.530,3.530,DN200 (not steepened),,P2-M1715,P2-M1714
1266,O7-P442,P2-P2805,pipe,P2,200,63.100,0.510,0.510,0,0.025,0.025,1,0,1.780,1.480,1.780,DN200 (not steepened),,P2-M2805,P2-M2788
9466,O4-P39,P2-P39,pipe,P2,900,100.000,0.075,0.149,1,0.774,0.889,0,0,10.830,10.910,10.910,Steepened up to 0.30 %,,P2-M39,P2-M38
1275,O4-P1057,P2-P1252,pipe,P2,200,24.600,0.510,0.510,0,0.442,0.579,1,0,5.590,5.550,5.590,DN200 (not steepened),,P2-M1252,P2-M1251
1276,O4-P960,P2-P1155,pipe,P2,200,27.300,0.510,0.510,0,0.435,0.474,1,0,4.910,4.940,4.940,DN200 (not steepened),,P2-M1155,P2-M1154
9474,O4-P1179,P2-P1374,pipe,P2,200,69.600,0.510,0.510,0,0.130,0.130,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M1374,P2-M1373
9475,O4-P134,P2-P1558,pipe,P2,200,95.100,0.510,0.510,0,0.493,0.745,1,0,4.140,4.260,4.260,DN200 (not steepened),,P2-M1558,P2-M1557
9476,O4-P1345,P2-P116,pipe,P2,710,71.100,0.100,0.213,1,0.750,0.894,0,0,11.980,12.250,12.250,Steepened up to 0.30 %,,P2-M116,P2-M115
9481,O4-P1001,P2-P1196,pipe,P2,200,100.000,0.510,0.510,0,0.354,0.359,1,0,3.400,4.130,4.130,DN200 (not steepened),,P2-M1196,P2-M1161
1290,O4-P153,P2-P1577,pipe,P2,200,60.000,0.510,0.510,0,0.176,0.308,1,0,2.000,2.240,2.240,DN200 (not steepened),,P2-M1577,P2-M1576
9487,O4-P1465,P2-P1603,pipe,P2,200,78.700,0.510,0.510,0,0.182,0.346,1,0,5.670,5.970,5.970,DN200 (not steepened),,P2-M1603,P2-M1602
1297,O6-P350,P2-P2366,pipe,P2,200,75.900,0.510,0.510,0,0.165,0.165,1,0,2.080,1.480,2.080,DN200 (not steepened),,P2-M2366,P2-M2360
9500,O7-P247,P2-P2610,pipe,P2,200,105.900,0.510,0.510,0,0.627,0.669,1,0,4.550,4.560,4.560,DN200 (not steepened),,P2-M2610,P2-M2609
1310,O7-P263,P2-P2626,pipe,P2,200,48.300,0.510,0.510,0,0.574,0.593,1,0,5.110,5.730,5.730,DN200 (not steepened),,P2-M2626,P2-M2625
9504,O4-P548,P2-P743,pipe,P2,200,81.500,0.510,0.510,0,0.191,0.220,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M743,P2-M742
9505,O4-P1425,P2-P1769,pipe,P2,200,85.200,0.510,0.510,0,0.235,0.235,1,0,1.480,2.590,2.590,DN200 (not steepened),,P2-M1769,P2-M1768
9512,O4-P1229,P2-P1424,pipe,P2,200,42.500,0.510,0.510,0,0.074,0.162,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M1424,P2-M1394
9514,O4-P383,P2-P578,pipe,P2,200,99.500,0.510,0.510,0,0.601,0.697,1,0,2.900,3.110,3.110,DN200 (not steepened),,P2-M578,P2-M577
1324,O6-P273,P2-P2289,pipe,P2,200,25.000,0.510,0.510,0,0.206,0.206,1,0,2.910,2.830,2.910,DN200 (not steepened),,P2-M2289,P2-M2288
1329,O4-P612,P2-P807,pipe,P2,200,25.100,0.510,0.510,0,0.588,0.625,1,0,6.220,6.060,6.220,DN200 (not steepened),,P2-M807,P2-M806
1333,O4-P1501,P2-P1639,pipe,P2,200,94.300,0.510,0.510,0,0.265,0.273,1,0,1.820,1.550,1.820,DN200 (not steepened),,P2-M1639,P2-M1638
9526,O7-P299,P2-P2662,pipe,P2,200,77.300,0.510,0.510,0,0.553,0.595,1,0,6.430,7.020,7.020,DN200 (not steepened),,P2-M2662,P2-M2661
9535,O4-P1024,P2-P1219,pipe,P2,200,100.000,0.510,0.510,0,0.247,0.247,1,0,1.580,1.480,1.580,DN200 (not steepened),,P2-M1219,P2-M1218
9539,O4-P69,P2-P69,pipe,P2,800,100.000,0.085,0.152,1,0.750,0.869,0,0,12.790,13.020,13.020,Steepened up to 0.30 %,,P2-M69,P2-M68
9540,O6-P66,P2-P236,pipe,P2,355,100.000,0.270,0.366,1,0.800,0.886,0,0,6.300,6.930,6.930,Steepened 0.30 to 0.50 %,,P2-M236,P2-M235
9541,O6-P410,P2-P2426,pipe,P2,200,101.800,0.510,0.510,0,0.255,0.278,1,0,2.230,1.480,2.230,DN200 (not steepened),,P2-M2426,P2-M2425
9545,O4-P597,P2-P792,pipe,P2,200,100.000,0.510,0.510,0,0.684,0.723,1,0,8.200,8.190,8.200,DN200 (not steepened),,P2-M792,P2-M791
1356,O4-P249,P2-P444,pipe,P2,200,68.600,0.510,0.510,0,0.200,0.266,1,0,1.880,1.970,1.970,DN200 (not steepened),,P2-M444,P2-M443
9548,O7-P397,P2-P2760,pipe,P2,200,99.600,0.510,0.510,0,0.260,0.272,1,0,1.880,3.860,3.860,DN200 (not steepened),,P2-M2760,P2-M2759
1359,O4-P1172,P2-P1367,pipe,P2,200,82.200,0.510,0.510,0,0.084,0.164,1,0,3.080,3.580,3.580,DN200 (not steepened),,P2-M1367,P2-M1330
17752,O6-P271,P2-P2287,pipe,P2,200,65.000,0.510,0.510,0,0.251,0.280,1,0,2.700,2.640,2.700,DN200 (not steepened),,P2-M2287,P2-M2286
1369,O4-P510,P2-P705,pipe,P2,200,25.500,0.510,0.510,0,0.394,0.416,1,0,2.360,2.200,2.360,DN200 (not steepened),,P2-M705,P2-M704
17753,O6-P272,P2-P2288,pipe,P2,200,52.200,0.510,0.510,0,0.225,0.248,1,0,2.830,2.700,2.830,DN200 (not steepened),,P2-M2288,P2-M2287
1371,O6-P419,P2-P2435,pipe,P2,200,94.900,0.510,0.510,0,0.269,0.285,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M2435,P2-M245
9567,O4-P953,P2-P1148,pipe,P2,200,100.000,0.510,0.510,0,0.452,0.492,1,0,5.250,5.080,5.250,DN200 (not steepened),,P2-M1148,P2-M1147
17760,O4-P25,P2-P25,pipe,P2,900,111.300,0.075,0.136,1,0.750,0.861,0,0,8.690,8.860,8.860,Steepened up to 0.30 %,,P2-M25,P2-M24
9569,O6-P391,P2-P2407,pipe,P2,200,100.000,0.510,0.510,0,0.323,0.323,1,0,2.820,1.990,2.820,DN200 (not steepened),,P2-M2407,P2-M2406
9570,O4-P1393,P2-P1751,pipe,P2,200,99.600,0.510,0.510,0,0.164,0.164,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M1751,P2-M1741
17761,O4-P26,P2-P26,pipe,P2,900,123.100,0.075,0.136,1,0.750,0.861,0,0,8.100,8.690,8.690,Steepened up to 0.30 %,,P2-M26,P2-M25
17762,O4-P43,P2-P43,pipe,P2,900,112.600,0.075,0.149,1,0.752,0.872,0,0,11.080,10.870,11.080,Steepened up to 0.30 %,,P2-M43,P2-M42
9573,O4-P868,P2-P1063,pipe,P2,200,92.300,0.510,0.510,0,0.045,0.045,1,0,3.220,4.170,4.170,DN200 (not steepened),,P2-M1063,P2-M1062
17763,O4-P42,P2-P42,pipe,P2,900,72.700,0.075,0.149,1,0.774,0.888,0,0,11.610,11.350,11.610,Steepened up to 0.30 %,,P2-M42,P2-M41
17766,O7-P447,P2-P2810,pipe,P2,200,87.000,0.510,0.510,0,0.293,0.305,1,0,1.900,1.480,1.900,DN200 (not steepened),,P2-M2810,P2-M2809
1384,O7-P487,P2-P2850,pipe,P2,200,83.700,0.510,0.510,0,0.082,0.082,1,0,2.300,2.040,2.300,DN200 (not steepened),,P2-M2850,P2-M2849
17767,O7-P446,P2-P2809,pipe,P2,200,72.900,0.510,0.510,0,0.293,0.305,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2809,P2-M2808
9578,O7-P313,P2-P2676,pipe,P2,200,82.800,0.510,0.510,0,0.188,0.258,1,0,1.480,7.340,7.340,DN200 (not steepened),,P2-M2676,P2-M2675
1387,O7-P207,P2-P2570,pipe,P2,200,100.600,0.510,0.510,0,0.210,0.354,1,0,7.510,7.690,7.690,DN200 (not steepened),,P2-M2570,P2-M2569
9582,O7-P36,P2-P300,pipe,P2,200,85.500,0.510,0.510,0,0.400,0.587,1,0,1.880,1.480,1.880,DN200 (not steepened),,P2-M300,P2-M299
9584,O4-P753,P2-P948,pipe,P2,200,104.200,0.510,0.510,0,0.164,0.164,1,0,2.020,1.480,2.020,DN200 (not steepened),,P2-M948,P2-M947
9591,O7-P273,P2-P2636,pipe,P2,200,92.800,0.510,0.510,0,0.406,0.420,1,0,4.620,5.090,5.090,DN200 (not steepened),,P2-M2636,P2-M2635
17790,O4-P1,P2-P1,pipe,P2,1000,95.500,0.075,0.133,1,0.754,0.878,0,0,6.580,6.930,6.930,Steepened up to 0.30 %,,P2-M1,P2
17791,O4-P157,P2-P352,pipe,P2,200,87.800,0.510,0.510,0,0.471,0.656,1,0,4.970,5.880,5.880,DN200 (not steepened),,P2-M352,P2-M1
9600,O4-P887,P2-P1082,pipe,P2,200,74.900,0.510,0.510,0,0.179,0.256,1,0,1.520,2.100,2.100,DN200 (not steepened),,P2-M1082,P2-M1009
9601,O7-P377,P2-P2740,pipe,P2,200,76.200,0.510,0.510,0,0.027,0.027,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M2740,P2-M2739
9602,O5-P247,P2-P1958,pipe,P2,200,99.400,0.510,0.510,0,0.277,0.403,1,0,4.930,4.610,4.930,DN200 (not steepened),,P2-M1958,P2-M1957
17792,O4-P158,P2-P353,pipe,P2,200,73.500,0.510,0.510,0,0.457,0.606,1,0,4.750,4.970,4.970,DN200 (not steepened),,P2-M353,P2-M352
17793,O4-P159,P2-P354,pipe,P2,200,97.800,0.510,0.510,0,0.457,0.602,1,0,5.240,4.750,5.240,DN200 (not steepened),,P2-M354,P2-M353
17794,O4-P160,P2-P355,pipe,P2,200,86.400,0.510,0.510,0,0.457,0.602,1,0,5.320,5.240,5.320,DN200 (not steepened),,P2-M355,P2-M354
17795,O4-P161,P2-P356,pipe,P2,200,86.200,0.510,0.510,0,0.457,0.602,1,0,5.010,5.320,5.320,DN200 (not steepened),,P2-M356,P2-M355
9607,O4-P1109,P2-P1304,pipe,P2,200,80.300,0.510,0.510,0,0.254,0.254,1,0,1.480,1.890,1.890,DN200 (not steepened),,P2-M1304,P2-M1303
1416,O7-P274,P2-P2637,pipe,P2,200,71.700,0.510,0.510,0,0.376,0.378,1,0,3.730,4.430,4.430,DN200 (not steepened),,P2-M2637,P2-M2636
17796,O4-P162,P2-P357,pipe,P2,200,100.700,0.510,0.510,0,0.455,0.600,1,0,5.620,5.010,5.620,DN200 (not steepened),,P2-M357,P2-M356
17797,O4-P163,P2-P358,pipe,P2,200,84.000,0.510,0.510,0,0.451,0.593,1,0,5.520,5.620,5.620,DN200 (not steepened),,P2-M358,P2-M357
9611,O4-P1286,P2-P1481,pipe,P2,200,100.000,0.510,0.510,0,0.255,0.348,1,0,4.360,4.870,4.870,DN200 (not steepened),,P2-M1481,P2-M1480
17798,O4-P164,P2-P359,pipe,P2,200,77.900,0.510,0.510,0,0.441,0.574,1,0,5.270,5.520,5.520,DN200 (not steepened),,P2-M359,P2-M358
17799,O4-P165,P2-P360,pipe,P2,200,74.000,0.510,0.510,0,0.440,0.570,1,0,5.310,5.270,5.310,DN200 (not steepened),,P2-M360,P2-M359
17800,O4-P166,P2-P361,pipe,P2,200,71.100,0.510,0.510,0,0.436,0.564,1,0,5.420,5.310,5.420,DN200 (not steepened),,P2-M361,P2-M360
17801,O4-P167,P2-P362,pipe,P2,200,93.500,0.510,0.510,0,0.434,0.558,1,0,5.530,5.420,5.530,DN200 (not steepened),,P2-M362,P2-M361
9616,O4-P1053,P2-P1248,pipe,P2,200,87.100,0.510,0.510,0,0.471,0.601,1,0,5.540,5.650,5.650,DN200 (not steepened),,P2-M1248,P2-M1247
9617,O4-P1477,P2-P1615,pipe,P2,200,83.500,0.510,0.510,0,0.358,0.414,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M1615,P2-M1614
17802,O4-P168,P2-P363,pipe,P2,200,119.500,0.510,0.510,0,0.431,0.497,1,0,5.430,5.530,5.530,DN200 (not steepened),,P2-M363,P2-M362
17803,O4-P169,P2-P364,pipe,P2,200,104.100,0.510,0.510,0,0.416,0.472,1,0,5.580,5.430,5.580,DN200 (not steepened),,P2-M364,P2-M363
17804,O4-P170,P2-P365,pipe,P2,200,80.400,0.510,0.510,0,0.416,0.472,1,0,6.300,5.580,6.300,DN200 (not steepened),,P2-M365,P2-M364
17805,O4-P171,P2-P366,pipe,P2,200,80.800,0.510,0.510,0,0.416,0.472,1,0,5.890,6.300,6.300,DN200 (not steepened),,P2-M366,P2-M365
1430,O6-P129,P2-P2145,pipe,P2,200,62.700,0.510,0.510,0,0.149,0.231,1,0,1.520,1.750,1.750,DN200 (not steepened),,P2-M2145,P2-M2115
17806,O4-P172,P2-P367,pipe,P2,200,100.000,0.510,0.510,0,0.416,0.472,1,0,5.380,5.890,5.890,DN200 (not steepened),,P2-M367,P2-M366
17807,O4-P173,P2-P368,pipe,P2,200,100.000,0.510,0.510,0,0.416,0.471,1,0,5.090,5.380,5.380,DN200 (not steepened),,P2-M368,P2-M367
17808,O4-P174,P2-P369,pipe,P2,200,97.000,0.510,0.510,0,0.416,0.471,1,0,5.420,5.090,5.420,DN200 (not steepened),,P2-M369,P2-M368
17809,O4-P175,P2-P370,pipe,P2,200,87.600,0.510,0.510,0,0.416,0.471,1,0,5.380,5.420,5.420,DN200 (not steepened),,P2-M370,P2-M369
17810,O4-P176,P2-P371,pipe,P2,200,80.000,0.510,0.510,0,0.416,0.471,1,0,5.280,5.380,5.380,DN200 (not steepened),,P2-M371,P2-M370
17811,O4-P177,P2-P372,pipe,P2,200,81.500,0.510,0.510,0,0.415,0.471,1,0,5.220,5.280,5.280,DN200 (not steepened),,P2-M372,P2-M371
17812,O4-P178,P2-P373,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,5.450,5.220,5.450,DN200 (not steepened),,P2-M373,P2-M372
17813,O4-P179,P2-P374,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,5.350,5.450,5.450,DN200 (not steepened),,P2-M374,P2-M373
1439,O4-P411,P2-P606,pipe,P2,200,79.800,0.510,0.510,0,0.358,0.456,1,0,3.410,3.580,3.580,DN200 (not steepened),,P2-M606,P2-M561
17815,O4-P181,P2-P376,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,4.940,5.360,5.360,DN200 (not steepened),,P2-M376,P2-M375
9633,O4-P1011,P2-P1206,pipe,P2,200,99.400,0.510,0.510,0,0.140,0.187,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M1206,P2-M1205
17817,O4-P183,P2-P378,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,4.180,4.510,4.510,DN200 (not steepened),,P2-M378,P2-M377
17818,O4-P184,P2-P379,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,4.500,4.180,4.500,DN200 (not steepened),,P2-M379,P2-M378
17819,O4-P185,P2-P380,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.471,1,0,5.080,4.500,5.080,DN200 (not steepened),,P2-M380,P2-M379
17820,O4-P186,P2-P381,pipe,P2,200,100.000,0.510,0.510,0,0.415,0.468,1,0,5.770,5.080,5.770,DN200 (not steepened),,P2-M381,P2-M380
17821,O4-P187,P2-P382,pipe,P2,200,100.000,0.510,0.510,0,0.414,0.465,1,0,5.890,5.770,5.890,DN200 (not steepened),,P2-M382,P2-M381
9639,O6-P221,P2-P2237,pipe,P2,200,106.500,0.510,0.510,0,0.321,0.328,1,0,2.250,2.740,2.740,DN200 (not steepened),,P2-M2237,P2-M2236
17823,O4-P189,P2-P384,pipe,P2,200,100.000,0.510,0.510,0,0.414,0.464,1,0,6.140,5.890,6.140,DN200 (not steepened),,P2-M384,P2-M383
9641,O4-P999,P2-P1194,pipe,P2,200,89.200,0.510,0.510,0,0.275,0.282,1,0,2.030,3.550,3.550,DN200 (not steepened),,P2-M1194,P2-M1157
17825,O4-P191,P2-P386,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.464,1,0,6.140,6.320,6.320,DN200 (not steepened),,P2-M386,P2-M385
17826,O4-P192,P2-P387,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.464,1,0,5.840,6.140,6.140,DN200 (not steepened),,P2-M387,P2-M386
9644,O5-P267,P2-P1978,pipe,P2,200,101.400,0.510,0.510,0,0.092,0.195,1,0,1.610,1.600,1.610,DN200 (not steepened),,P2-M1978,P2-M1977
1453,O7-P236,P2-P2599,pipe,P2,200,69.700,0.510,0.510,0,0.143,0.178,1,0,1.990,1.480,1.990,DN200 (not steepened),,P2-M2599,P2-M2598
17829,O4-P195,P2-P390,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.464,1,0,5.410,5.620,5.620,DN200 (not steepened),,P2-M390,P2-M389
17830,O4-P196,P2-P391,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.463,1,0,5.460,5.410,5.460,DN200 (not steepened),,P2-M391,P2-M390
17831,O4-P197,P2-P392,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.463,1,0,5.640,5.460,5.640,DN200 (not steepened),,P2-M392,P2-M391
17832,O4-P198,P2-P393,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.463,1,0,5.370,5.640,5.640,DN200 (not steepened),,P2-M393,P2-M392
17833,O4-P199,P2-P394,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.463,1,0,5.250,5.370,5.370,DN200 (not steepened),,P2-M394,P2-M393
9651,O6-P86,P2-P256,pipe,P2,315,84.500,0.270,0.373,1,0.752,0.848,0,0,8.190,7.310,8.190,Steepened 0.30 to 0.50 %,,P2-M256,P2-M255
17835,O4-P201,P2-P396,pipe,P2,200,85.700,0.510,0.510,0,0.367,0.373,1,0,3.320,3.530,3.530,DN200 (not steepened),,P2-M396,P2-M395
17836,O4-P202,P2-P397,pipe,P2,200,85.400,0.510,0.510,0,0.367,0.373,1,0,3.420,3.320,3.420,DN200 (not steepened),,P2-M397,P2-M396
17837,O4-P203,P2-P398,pipe,P2,200,83.500,0.510,0.510,0,0.367,0.373,1,0,3.360,3.420,3.420,DN200 (not steepened),,P2-M398,P2-M397
17838,O4-P549,P2-P744,pipe,P2,200,110.200,0.510,0.510,0,0.142,0.204,1,0,1.880,1.480,1.880,DN200 (not steepened),,P2-M744,P2-M738
17839,O4-P543,P2-P738,pipe,P2,200,83.300,0.510,0.510,0,0.350,0.398,1,0,1.610,1.480,1.610,DN200 (not steepened),,P2-M738,P2-M737
17840,O4-P542,P2-P737,pipe,P2,200,100.000,0.510,0.510,0,0.350,0.402,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M737,P2-M736
17841,O4-P541,P2-P736,pipe,P2,200,81.700,0.510,0.510,0,0.352,0.409,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M736,P2-M587
17842,O4-P392,P2-P587,pipe,P2,200,82.300,0.510,0.510,0,0.413,0.558,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M587,P2-M586
17843,O4-P391,P2-P586,pipe,P2,200,81.200,0.510,0.510,0,0.423,0.574,1,0,1.690,1.800,1.800,DN200 (not steepened),,P2-M586,P2-M585
17844,O4-P390,P2-P585,pipe,P2,200,98.100,0.510,0.510,0,0.437,0.585,1,0,1.800,2.380,2.380,DN200 (not steepened),,P2-M585,P2-M584
17845,O4-P389,P2-P584,pipe,P2,200,72.900,0.510,0.510,0,0.439,0.589,1,0,2.380,2.440,2.440,DN200 (not steepened),,P2-M584,P2-M583
17846,O4-P388,P2-P583,pipe,P2,200,94.300,0.510,0.510,0,0.572,0.666,1,0,2.440,2.650,2.650,DN200 (not steepened),,P2-M583,P2-M582
17847,O4-P493,P2-P688,pipe,P2,200,100.000,0.510,0.510,0,0.313,0.335,1,0,1.980,1.780,1.980,DN200 (not steepened),,P2-M688,P2-M582
17848,O4-P494,P2-P689,pipe,P2,200,100.000,0.510,0.510,0,0.307,0.318,1,0,2.360,1.980,2.360,DN200 (not steepened),,P2-M689,P2-M688
17849,O4-P495,P2-P690,pipe,P2,200,74.100,0.510,0.510,0,0.296,0.305,1,0,2.760,2.360,2.760,DN200 (not steepened),,P2-M690,P2-M689
17850,O4-P496,P2-P691,pipe,P2,200,30.400,0.510,0.510,0,0.279,0.294,1,0,2.680,2.760,2.760,DN200 (not steepened),,P2-M691,P2-M690
1476,O5-P236,P2-P1947,pipe,P2,200,73.700,0.510,0.510,0,0.355,0.562,1,0,4.220,4.320,4.320,DN200 (not steepened),,P2-M1947,P2-M1946
17852,O4-P498,P2-P693,pipe,P2,200,89.200,0.510,0.510,0,0.270,0.285,1,0,2.240,2.020,2.240,DN200 (not steepened),,P2-M693,P2-M692
17853,O4-P499,P2-P694,pipe,P2,200,49.400,0.510,0.510,0,0.260,0.277,1,0,2.420,2.240,2.420,DN200 (not steepened),,P2-M694,P2-M693
1479,O7-P9,P2-P273,pipe,P2,280,56.500,0.375,0.424,1,0.762,0.850,0,0,10.230,10.250,10.250,Steepened 0.30 to 0.50 %,,P2-M273,P2-M272
17855,O4-P501,P2-P696,pipe,P2,200,81.900,0.510,0.510,0,0.208,0.221,1,0,1.480,2.010,2.010,DN200 (not steepened),,P2-M696,P2-M695
17856,O4-P502,P2-P697,pipe,P2,200,74.100,0.510,0.510,0,0.190,0.206,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M697,P2-M696
9674,O7-P249,P2-P2612,pipe,P2,200,100.500,0.510,0.510,0,0.622,0.663,1,0,5.130,5.020,5.130,DN200 (not steepened),,P2-M2612,P2-M2611
17858,O4-P599,P2-P794,pipe,P2,200,75.400,0.510,0.510,0,0.682,0.720,1,0,9.130,8.260,9.130,DN200 (not steepened),,P2-M794,P2-M793
1484,O4-P703,P2-P911,pipe,P2,200,91.600,0.510,0.510,0,0.335,0.349,1,0,2.080,1.930,2.080,DN200 (not steepened),,P2-M911,P2-M897
17860,O4-P601,P2-P796,pipe,P2,200,69.800,0.510,0.510,0,0.678,0.717,1,0,8.230,8.400,8.400,DN200 (not steepened),,P2-M796,P2-M795
17861,O4-P602,P2-P797,pipe,P2,200,79.900,0.510,0.510,0,0.675,0.714,1,0,7.820,8.230,8.230,DN200 (not steepened),,P2-M797,P2-M796
17862,O4-P603,P2-P798,pipe,P2,200,52.300,0.510,0.510,0,0.626,0.662,1,0,7.010,7.820,7.820,DN200 (not steepened),,P2-M798,P2-M797
9680,O4-P957,P2-P1152,pipe,P2,200,100.000,0.510,0.510,0,0.450,0.486,1,0,4.460,4.440,4.460,DN200 (not steepened),,P2-M1152,P2-M1151
17864,O4-P605,P2-P800,pipe,P2,200,86.600,0.510,0.510,0,0.619,0.651,1,0,6.010,7.580,7.580,DN200 (not steepened),,P2-M800,P2-M799
17865,O4-P606,P2-P801,pipe,P2,200,65.700,0.510,0.510,0,0.618,0.650,1,0,5.890,6.010,6.010,DN200 (not steepened),,P2-M801,P2-M800
17866,O4-P607,P2-P802,pipe,P2,200,75.700,0.510,0.510,0,0.616,0.648,1,0,5.740,5.890,5.890,DN200 (not steepened),,P2-M802,P2-M801
17867,O4-P608,P2-P803,pipe,P2,200,57.600,0.510,0.510,0,0.615,0.648,1,0,5.660,5.740,5.740,DN200 (not steepened),,P2-M803,P2-M802
17868,O4-P727,P2-P922,pipe,P2,200,44.600,0.510,0.510,0,0.317,0.317,1,0,2.130,1.480,2.130,DN200 (not steepened),,P2-M922,P2-M804
17869,O4-P728,P2-P923,pipe,P2,200,44.600,0.510,0.510,0,0.247,0.247,1,0,1.990,1.480,1.990,DN200 (not steepened),,P2-M923,P2-M922
17870,O4-P99,P2-P99,pipe,P2,800,42.100,0.085,0.187,1,0.750,0.891,0,0,14.400,14.050,14.400,Steepened up to 0.30 %,,P2-M99,P2-M98
17871,O4-P98,P2-P98,pipe,P2,800,32.600,0.085,0.187,1,0.750,0.891,0,0,14.050,14.040,14.050,Steepened up to 0.30 %,,P2-M98,P2-M97
9689,O5-P323,P2-P2034,pipe,P2,200,63.500,0.510,0.510,0,0.135,0.172,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M2034,P2-M2033
17873,O4-P1320,P2-P1515,pipe,P2,200,52.000,0.510,0.510,0,0.394,0.399,1,0,2.600,2.570,2.600,DN200 (not steepened),,P2-M1515,P2-M1514
17874,O4-P1321,P2-P1516,pipe,P2,200,46.200,0.510,0.510,0,0.364,0.370,1,0,2.580,2.600,2.600,DN200 (not steepened),,P2-M1516,P2-M1515
9692,O4-P770,P2-P965,pipe,P2,200,61.100,0.510,0.510,0,0.223,0.235,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M965,P2-M964
1501,O5-P199,P2-P1910,pipe,P2,200,41.900,0.510,0.510,0,0.339,0.440,1,0,2.840,3.070,3.070,DN200 (not steepened),,P2-M1910,P2-M1909
9693,O7-P304,P2-P2667,pipe,P2,200,100.000,0.510,0.510,0,0.480,0.562,1,0,4.220,3.900,4.220,DN200 (not steepened),,P2-M2667,P2-M2666
9695,O7-P483,P2-P2846,pipe,P2,200,99.700,0.510,0.510,0,0.115,0.204,1,0,2.140,1.480,2.140,DN200 (not steepened),,P2-M2846,P2-M2845
17879,O5-P3,P2-P132,pipe,P2,630,100.000,0.125,0.232,1,0.769,0.904,0,0,10.090,10.490,10.490,Steepened up to 0.30 %,,P2-M132,P2-M131
17880,O5-P4,P2-P133,pipe,P2,630,100.000,0.125,0.232,1,0.769,0.904,0,0,10.100,10.090,10.100,Steepened up to 0.30 %,,P2-M133,P2-M132
17881,O5-P5,P2-P134,pipe,P2,630,99.900,0.125,0.232,1,0.769,0.904,0,0,9.800,10.100,10.100,Steepened up to 0.30 %,,P2-M134,P2-M133
17882,O5-P6,P2-P135,pipe,P2,630,91.300,0.125,0.232,1,0.769,0.904,0,0,9.900,9.800,9.900,Steepened up to 0.30 %,,P2-M135,P2-M134
9700,O4-P45,P2-P45,pipe,P2,900,100.000,0.075,0.149,1,0.752,0.871,0,0,11.100,11.030,11.100,Steepened up to 0.30 %,,P2-M45,P2-M44
17884,O5-P8,P2-P137,pipe,P2,630,79.200,0.125,0.232,1,0.769,0.904,0,0,10.150,9.990,10.150,Steepened up to 0.30 %,,P2-M137,P2-M136
17885,O5-P109,P2-P138,pipe,P2,630,66.700,0.125,0.232,1,0.751,0.873,0,0,2.520,2.370,2.520,Steepened up to 0.30 %,,P2-M138,P2-M137
17886,O5-P110,P2-P139,pipe,P2,630,100.000,0.125,0.232,1,0.750,0.872,0,0,2.740,2.520,2.740,Steepened up to 0.30 %,,P2-M139,P2-M138
17887,O5-P111,P2-P140,pipe,P2,630,100.000,0.125,0.232,1,0.750,0.872,0,0,2.560,2.740,2.740,Steepened up to 0.30 %,,P2-M140,P2-M139
17888,O5-P112,P2-P141,pipe,P2,630,81.300,0.125,0.232,1,0.750,0.871,0,0,2.620,2.560,2.620,Steepened up to 0.30 %,,P2-M141,P2-M140
17889,O5-P113,P2-P142,pipe,P2,560,99.700,0.155,0.232,1,0.757,0.871,0,0,2.550,2.480,2.550,Steepened up to 0.30 %,,P2-M142,P2-M141
17890,O5-P114,P2-P143,pipe,P2,560,100.000,0.155,0.232,1,0.756,0.871,0,0,2.790,2.550,2.790,Steepened up to 0.30 %,,P2-M143,P2-M142
17891,O5-P115,P2-P144,pipe,P2,560,72.700,0.155,0.232,1,0.756,0.870,0,0,3.190,2.790,3.190,Steepened up to 0.30 %,,P2-M144,P2-M143
17892,O5-P116,P2-P145,pipe,P2,560,78.200,0.155,0.232,1,0.756,0.870,0,0,3.610,3.190,3.610,Steepened up to 0.30 %,,P2-M145,P2-M144
17893,O5-P117,P2-P146,pipe,P2,560,99.800,0.155,0.232,1,0.756,0.870,0,0,3.810,3.610,3.810,Steepened up to 0.30 %,,P2-M146,P2-M145
9711,O4-P586,P2-P781,pipe,P2,200,87.000,0.510,0.510,0,0.724,0.760,1,0,8.070,8.660,8.660,DN200 (not steepened),,P2-M781,P2-M780
17895,O5-P119,P2-P148,pipe,P2,560,101.000,0.155,0.232,1,0.756,0.869,0,0,4.340,3.880,4.340,Steepened up to 0.30 %,,P2-M148,P2-M147
17896,O5-P120,P2-P149,pipe,P2,560,103.200,0.155,0.232,1,0.756,0.869,0,0,4.010,4.340,4.340,Steepened up to 0.30 %,,P2-M149,P2-M148
17897,O5-P121,P2-P150,pipe,P2,560,54.200,0.155,0.232,1,0.754,0.861,0,0,4.190,4.010,4.190,Steepened up to 0.30 %,,P2-M150,P2-M149
17898,O5-P122,P2-P151,pipe,P2,560,68.900,0.155,0.232,1,0.753,0.861,0,0,4.500,4.190,4.500,Steepened up to 0.30 %,,P2-M151,P2-M150
17899,O5-P123,P2-P152,pipe,P2,560,55.500,0.155,0.232,1,0.753,0.860,0,0,4.660,4.500,4.660,Steepened up to 0.30 %,,P2-M152,P2-M151
17900,O5-P124,P2-P153,pipe,P2,560,58.700,0.155,0.232,1,0.752,0.860,0,0,4.730,4.660,4.730,Steepened up to 0.30 %,,P2-M153,P2-M152
17901,O5-P125,P2-P154,pipe,P2,560,69.300,0.155,0.232,1,0.752,0.860,0,0,4.700,4.730,4.730,Steepened up to 0.30 %,,P2-M154,P2-M153
17902,O5-P126,P2-P155,pipe,P2,560,71.400,0.155,0.232,1,0.752,0.860,0,0,4.610,4.700,4.700,Steepened up to 0.30 %,,P2-M155,P2-M154
17903,O5-P127,P2-P156,pipe,P2,560,77.300,0.155,0.232,1,0.752,0.860,0,0,4.870,4.610,4.870,Steepened up to 0.30 %,,P2-M156,P2-M155
17904,O5-P128,P2-P157,pipe,P2,560,80.400,0.155,0.232,1,0.750,0.857,0,0,5.250,4.870,5.250,Steepened up to 0.30 %,,P2-M157,P2-M156
1530,O4-P702,P2-P897,pipe,P2,200,27.300,0.510,0.510,0,0.397,0.412,1,0,4.560,4.680,4.680,DN200 (not steepened),,P2-M897,P2-M896
9723,O7-P490,P2-P2853,pipe,P2,200,100.000,0.510,0.510,0,0.075,0.075,1,0,2.180,2.460,2.460,DN200 (not steepened),,P2-M2853,P2-M2852
9724,O4-P1426,P2-P1770,pipe,P2,200,64.300,0.510,0.510,0,0.206,0.206,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M1770,P2-M1769
17908,O5-P132,P2-P161,pipe,P2,500,52.000,0.155,0.258,1,0.752,0.837,0,0,5.430,5.390,5.430,Steepened up to 0.30 %,,P2-M161,P2-M160
17909,O5-P133,P2-P162,pipe,P2,500,73.200,0.155,0.258,1,0.752,0.837,0,0,5.610,5.430,5.610,Steepened up to 0.30 %,,P2-M162,P2-M161
17910,O5-P134,P2-P163,pipe,P2,500,74.800,0.155,0.258,1,0.752,0.837,0,0,5.820,5.610,5.820,Steepened up to 0.30 %,,P2-M163,P2-M162
17911,O5-P135,P2-P164,pipe,P2,500,78.300,0.155,0.258,1,0.752,0.837,0,0,6.040,5.820,6.040,Steepened up to 0.30 %,,P2-M164,P2-M163
17912,O5-P136,P2-P165,pipe,P2,500,74.900,0.155,0.258,1,0.752,0.837,0,0,6.240,6.040,6.240,Steepened up to 0.30 %,,P2-M165,P2-M164
9730,O4-P1095,P2-P1290,pipe,P2,200,100.000,0.510,0.510,0,0.354,0.400,1,0,4.870,4.970,4.970,DN200 (not steepened),,P2-M1290,P2-M1289
17914,O5-P138,P2-P167,pipe,P2,500,69.500,0.155,0.258,1,0.751,0.836,0,0,6.500,6.270,6.500,Steepened up to 0.30 %,,P2-M167,P2-M166
17915,O5-P190,P2-P168,pipe,P2,500,79.900,0.155,0.258,1,0.750,0.835,0,0,7.050,6.500,7.050,Steepened up to 0.30 %,,P2-M168,P2-M167
1541,O7-P500,P2-P2863,pipe,P2,200,27.400,0.510,0.510,0,0.017,0.017,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2863,P2-M2862
9733,O6-P170,P2-P2186,pipe,P2,200,62.300,0.510,0.510,0,0.322,0.348,1,0,4.310,4.290,4.310,DN200 (not steepened),,P2-M2186,P2-M2185
17918,O6-P2,P2-P172,pipe,P2,500,50.700,0.155,0.271,1,0.763,0.849,0,0,6.530,6.800,6.800,Steepened up to 0.30 %,,P2-M172,P2-M171
17919,O6-P3,P2-P173,pipe,P2,500,51.600,0.155,0.271,1,0.763,0.849,0,0,6.500,6.530,6.530,Steepened up to 0.30 %,,P2-M173,P2-M172
9737,O6-P179,P2-P2195,pipe,P2,200,57.500,0.510,0.510,0,0.168,0.194,1,0,1.630,1.710,1.710,DN200 (not steepened),,P2-M2195,P2-M2194
9738,O6-P317,P2-P2333,pipe,P2,200,79.200,0.510,0.510,0,0.130,0.130,1,0,2.780,3.190,3.190,DN200 (not steepened),,P2-M2333,P2-M2332
9739,O4-P36,P2-P36,pipe,P2,900,100.000,0.075,0.149,1,0.774,0.889,0,0,10.810,10.430,10.810,Steepened up to 0.30 %,,P2-M36,P2-M35
17923,O6-P7,P2-P177,pipe,P2,500,62.600,0.155,0.271,1,0.758,0.838,0,0,4.220,4.100,4.220,Steepened up to 0.30 %,,P2-M177,P2-M176
17924,O6-P8,P2-P178,pipe,P2,500,61.900,0.155,0.271,1,0.758,0.838,0,0,4.330,4.220,4.330,Steepened up to 0.30 %,,P2-M178,P2-M177
17925,O6-P9,P2-P179,pipe,P2,500,69.600,0.155,0.271,1,0.758,0.838,0,0,4.420,4.330,4.420,Steepened up to 0.30 %,,P2-M179,P2-M178
1551,O4-P1136,P2-P1331,pipe,P2,200,73.900,0.510,0.510,0,0.309,0.313,1,0,2.320,2.090,2.320,DN200 (not steepened),,P2-M1331,P2-M1330
17927,O6-P11,P2-P181,pipe,P2,500,100.000,0.155,0.271,1,0.757,0.838,0,0,5.120,4.730,5.120,Steepened up to 0.30 %,,P2-M181,P2-M180
17928,O6-P12,P2-P182,pipe,P2,500,100.000,0.155,0.271,1,0.757,0.838,0,0,5.510,5.120,5.510,Steepened up to 0.30 %,,P2-M182,P2-M181
17929,O6-P13,P2-P183,pipe,P2,500,100.000,0.155,0.271,1,0.757,0.837,0,0,5.710,5.510,5.710,Steepened up to 0.30 %,,P2-M183,P2-M182
17930,O6-P14,P2-P184,pipe,P2,500,81.000,0.155,0.271,1,0.757,0.837,0,0,5.750,5.710,5.750,Steepened up to 0.30 %,,P2-M184,P2-M183
17931,O6-P15,P2-P185,pipe,P2,500,82.800,0.155,0.271,1,0.757,0.837,0,0,5.640,5.750,5.750,Steepened up to 0.30 %,,P2-M185,P2-M184
17932,O6-P16,P2-P186,pipe,P2,500,73.600,0.155,0.271,1,0.756,0.837,0,0,5.650,5.640,5.650,Steepened up to 0.30 %,,P2-M186,P2-M185
1558,O6-P78,P2-P248,pipe,P2,355,71.600,0.270,0.366,1,0.754,0.851,0,0,6.990,7.380,7.380,Steepened 0.30 to 0.50 %,,P2-M248,P2-M247
9750,O7-P480,P2-P2843,pipe,P2,200,97.000,0.510,0.510,0,0.135,0.249,1,0,1.970,1.480,1.970,DN200 (not steepened),,P2-M2843,P2-M2842
17935,O6-P19,P2-P189,pipe,P2,500,141.000,0.155,0.271,1,0.755,0.834,0,0,5.950,5.700,5.950,Steepened up to 0.30 %,,P2-M189,P2-M188
9753,O6-P184,P2-P2200,pipe,P2,200,60.800,0.510,0.510,0,0.323,0.327,1,0,1.690,1.480,1.690,DN200 (not steepened),,P2-M2200,P2-M2199
9754,O6-P176,P2-P2192,pipe,P2,200,77.200,0.510,0.510,0,0.287,0.300,1,0,3.610,3.660,3.660,DN200 (not steepened),,P2-M2192,P2-M2191
17938,O6-P22,P2-P192,pipe,P2,500,100.000,0.155,0.271,1,0.753,0.832,0,0,6.970,7.300,7.300,Steepened up to 0.30 %,,P2-M192,P2-M191
17939,O6-P23,P2-P193,pipe,P2,500,100.000,0.155,0.271,1,0.751,0.831,0,0,6.970,6.970,6.970,Steepened up to 0.30 %,,P2-M193,P2-M192
17940,O6-P24,P2-P194,pipe,P2,500,100.000,0.155,0.271,1,0.751,0.831,0,0,7.090,6.970,7.090,Steepened up to 0.30 %,,P2-M194,P2-M193
17941,O6-P25,P2-P195,pipe,P2,500,100.000,0.155,0.271,1,0.751,0.831,0,0,7.200,7.090,7.200,Steepened up to 0.30 %,,P2-M195,P2-M194
9759,O4-P1266,P2-P1461,pipe,P2,200,77.300,0.510,0.510,0,0.283,0.290,1,0,2.140,2.310,2.310,DN200 (not steepened),,P2-M1461,P2-M1460
17943,O6-P27,P2-P197,pipe,P2,500,100.000,0.155,0.271,1,0.750,0.830,0,0,7.230,7.260,7.260,Steepened up to 0.30 %,,P2-M197,P2-M196
9761,O7-P221,P2-P2584,pipe,P2,200,100.000,0.510,0.510,0,0.199,0.348,1,0,4.120,5.570,5.570,DN200 (not steepened),,P2-M2584,P2-M2583
17945,O6-P29,P2-P199,pipe,P2,500,100.000,0.155,0.271,1,0.750,0.830,0,0,7.270,7.300,7.300,Steepened up to 0.30 %,,P2-M199,P2-M198
17946,O6-P30,P2-P200,pipe,P2,500,45.000,0.155,0.271,1,0.750,0.830,0,0,7.300,7.270,7.300,Steepened up to 0.30 %,,P2-M200,P2-M199
9764,O4-P1015,P2-P1210,pipe,P2,200,53.800,0.510,0.510,0,0.267,0.267,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M1210,P2-M1209
17948,O6-P32,P2-P202,pipe,P2,500,71.100,0.155,0.271,1,0.750,0.830,0,0,7.350,7.480,7.480,Steepened up to 0.30 %,,P2-M202,P2-M201
17949,O6-P33,P2-P203,pipe,P2,500,70.900,0.155,0.271,1,0.750,0.830,0,0,7.320,7.350,7.350,Steepened up to 0.30 %,,P2-M203,P2-M202
17950,O6-P34,P2-P204,pipe,P2,450,80.800,0.205,0.280,1,0.758,0.836,0,0,6.220,6.300,6.300,Steepened up to 0.30 %,,P2-M204,P2-M203
17951,O6-P35,P2-P205,pipe,P2,450,80.200,0.205,0.280,1,0.758,0.836,0,0,6.300,6.220,6.300,Steepened up to 0.30 %,,P2-M205,P2-M204
9769,O4-P748,P2-P943,pipe,P2,200,100.000,0.510,0.510,0,0.290,0.313,1,0,2.460,2.670,2.670,DN200 (not steepened),,P2-M943,P2-M942
17953,O6-P37,P2-P207,pipe,P2,450,79.700,0.205,0.280,1,0.757,0.835,0,0,6.940,6.580,6.940,Steepened up to 0.30 %,,P2-M207,P2-M206
17954,O6-P38,P2-P208,pipe,P2,450,77.300,0.205,0.280,1,0.756,0.835,0,0,7.230,6.940,7.230,Steepened up to 0.30 %,,P2-M208,P2-M207
17955,O6-P39,P2-P209,pipe,P2,450,95.900,0.205,0.280,1,0.756,0.834,0,0,7.610,7.230,7.610,Steepened up to 0.30 %,,P2-M209,P2-M208
17956,O6-P40,P2-P210,pipe,P2,450,82.400,0.205,0.280,1,0.752,0.831,0,0,7.790,7.610,7.790,Steepened up to 0.30 %,,P2-M210,P2-M209
17957,O6-P41,P2-P211,pipe,P2,450,70.400,0.205,0.280,1,0.751,0.830,0,0,7.370,7.790,7.790,Steepened up to 0.30 %,,P2-M211,P2-M210
17958,O6-P42,P2-P212,pipe,P2,450,85.600,0.205,0.280,1,0.751,0.830,0,0,6.700,7.370,7.370,Steepened up to 0.30 %,,P2-M212,P2-M211
17959,O6-P43,P2-P213,pipe,P2,450,38.300,0.205,0.280,1,0.750,0.829,0,0,6.680,6.700,6.700,Steepened up to 0.30 %,,P2-M213,P2-M212
17960,O6-P44,P2-P214,pipe,P2,355,85.800,0.270,0.366,1,0.835,0.912,0,0,6.220,6.590,6.590,Steepened 0.30 to 0.50 %,,P2-M214,P2-M213
17961,O6-P45,P2-P215,pipe,P2,355,83.600,0.270,0.366,1,0.835,0.911,0,0,6.120,6.220,6.220,Steepened 0.30 to 0.50 %,,P2-M215,P2-M214
9779,O4-P1100,P2-P1295,pipe,P2,200,100.000,0.510,0.510,0,0.330,0.384,1,0,3.520,3.660,3.660,DN200 (not steepened),,P2-M1295,P2-M1294
17963,O6-P47,P2-P217,pipe,P2,355,87.300,0.270,0.366,1,0.834,0.911,0,0,6.340,6.040,6.340,Steepened 0.30 to 0.50 %,,P2-M217,P2-M216
17964,O6-P48,P2-P218,pipe,P2,355,54.100,0.270,0.366,1,0.830,0.907,0,0,6.670,6.340,6.670,Steepened 0.30 to 0.50 %,,P2-M218,P2-M217
1590,O7-P18,P2-P282,pipe,P2,200,64.000,0.510,0.510,0,0.595,0.727,1,0,6.670,6.450,6.670,DN200 (not steepened),,P2-M282,P2-M281
17966,O6-P50,P2-P220,pipe,P2,355,39.500,0.270,0.366,1,0.823,0.902,0,0,6.940,6.800,6.940,Steepened 0.30 to 0.50 %,,P2-M220,P2-M219
17967,O6-P51,P2-P221,pipe,P2,355,71.300,0.270,0.366,1,0.823,0.902,0,0,7.180,6.940,7.180,Steepened 0.30 to 0.50 %,,P2-M221,P2-M220
17968,O6-P52,P2-P222,pipe,P2,355,70.300,0.270,0.366,1,0.822,0.901,0,0,7.450,7.180,7.450,Steepened 0.30 to 0.50 %,,P2-M222,P2-M221
9786,O4-P880,P2-P1075,pipe,P2,200,69.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M1075,P2-M1074
17970,O6-P54,P2-P224,pipe,P2,355,100.000,0.270,0.366,1,0.821,0.900,0,0,7.690,7.240,7.690,Steepened 0.30 to 0.50 %,,P2-M224,P2-M223
9792,O4-P805,P2-P1000,pipe,P2,200,47.000,0.510,0.510,0,0.492,0.623,1,0,8.400,8.210,8.400,DN200 (not steepened),,P2-M1000,P2-M999
1608,O4-P1339,P2-P110,pipe,P2,710,28.300,0.100,0.213,1,0.761,0.898,0,0,14.020,14.230,14.230,Steepened up to 0.30 %,,P2-M110,P2-M109
1614,O4-P818,P2-P1013,pipe,P2,200,59.000,0.510,0.510,0,0.337,0.407,1,0,4.470,4.590,4.590,DN200 (not steepened),,P2-M1013,P2-M1012
1615,O4-P796,P2-P991,pipe,P2,200,103.800,0.510,0.510,0,0.592,0.691,1,0,9.120,8.790,9.120,DN200 (not steepened),,P2-M991,P2-M990
9811,O7-P209,P2-P2572,pipe,P2,200,67.200,0.510,0.510,0,0.209,0.354,1,0,7.700,7.620,7.700,DN200 (not steepened),,P2-M2572,P2-M2571
9813,O4-P1124,P2-P1319,pipe,P2,200,88.100,0.510,0.510,0,0.409,0.421,1,0,2.530,2.600,2.600,DN200 (not steepened),,P2-M1319,P2-M1318
9816,O6-P346,P2-P2362,pipe,P2,200,89.200,0.510,0.510,0,0.235,0.235,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M2362,P2-M2361
18010,O4-P764,P2-P959,pipe,P2,200,58.200,0.510,0.510,0,0.312,0.340,1,0,2.090,2.170,2.170,DN200 (not steepened),,P2-M959,P2-M958
1627,O4-P1344,P2-P115,pipe,P2,710,89.100,0.100,0.213,1,0.750,0.894,0,0,12.250,13.570,13.570,Steepened up to 0.30 %,,P2-M115,P2-M114
18011,O4-P765,P2-P960,pipe,P2,200,62.000,0.510,0.510,0,0.312,0.340,1,0,2.290,2.090,2.290,DN200 (not steepened),,P2-M960,P2-M959
18012,O4-P766,P2-P961,pipe,P2,200,24.900,0.510,0.510,0,0.261,0.285,1,0,2.560,2.290,2.560,DN200 (not steepened),,P2-M961,P2-M960
18013,O4-P767,P2-P962,pipe,P2,200,96.400,0.510,0.510,0,0.211,0.246,1,0,1.570,2.560,2.560,DN200 (not steepened),,P2-M962,P2-M961
9824,O4-P530,P2-P725,pipe,P2,200,101.700,0.510,0.510,0,0.142,0.204,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M725,P2-M705
9825,O4-P823,P2-P1018,pipe,P2,200,87.800,0.510,0.510,0,0.325,0.383,1,0,4.110,4.150,4.150,DN200 (not steepened),,P2-M1018,P2-M1017
9832,O4-P1391,P2-P1749,pipe,P2,200,37.700,0.510,0.510,0,0.272,0.280,1,0,2.000,1.770,2.000,DN200 (not steepened),,P2-M1749,P2-M1740
1641,O4-P1145,P2-P1340,pipe,P2,200,29.800,0.510,0.510,0,0.391,0.401,1,0,2.660,2.760,2.760,DN200 (not steepened),,P2-M1340,P2-M1309
9837,O4-P246,P2-P441,pipe,P2,200,100.000,0.510,0.510,0,0.270,0.324,1,0,1.930,2.980,2.980,DN200 (not steepened),,P2-M441,P2-M440
9843,O7-P349,P2-P2712,pipe,P2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.900,2.310,2.310,DN200 (not steepened),,P2-M2712,P2-M2711
9852,O4-P594,P2-P789,pipe,P2,200,87.000,0.510,0.510,0,0.686,0.725,1,0,8.150,8.930,8.930,DN200 (not steepened),,P2-M789,P2-M788
9853,O7-P254,P2-P2617,pipe,P2,200,61.700,0.510,0.510,0,0.608,0.642,1,0,6.300,5.510,6.300,DN200 (not steepened),,P2-M2617,P2-M2616
9854,O7-P138,P2-P2501,pipe,P2,200,73.600,0.510,0.510,0,0.276,0.311,1,0,5.240,5.390,5.390,DN200 (not steepened),,P2-M2501,P2-M2500
9858,O4-P74,P2-P74,pipe,P2,800,100.000,0.085,0.175,1,0.782,0.910,0,0,13.640,13.240,13.640,Steepened up to 0.30 %,,P2-M74,P2-M73
1667,O6-P138,P2-P2154,pipe,P2,200,61.200,0.510,0.510,0,0.149,0.231,1,0,1.590,1.680,1.680,DN200 (not steepened),,P2-M2154,P2-M2134
9859,O4-P56,P2-P56,pipe,P2,900,47.700,0.075,0.152,1,0.754,0.875,0,0,12.300,12.370,12.370,Steepened up to 0.30 %,,P2-M56,P2-M55
9862,O7-P220,P2-P2583,pipe,P2,200,100.000,0.510,0.510,0,0.203,0.352,1,0,5.570,5.070,5.570,DN200 (not steepened),,P2-M2583,P2-M2582
1672,O5-P289,P2-P2000,pipe,P2,200,76.200,0.510,0.510,0,0.121,0.252,1,0,1.990,1.480,1.990,DN200 (not steepened),,P2-M2000,P2-M1994
1673,O4-P962,P2-P1157,pipe,P2,200,64.700,0.510,0.510,0,0.419,0.441,1,0,4.840,4.870,4.870,DN200 (not steepened),,P2-M1157,P2-M1156
1674,O4-P1416,P2-P1796,pipe,P2,200,29.100,0.510,0.510,0,0.169,0.205,1,0,1.960,1.480,1.960,DN200 (not steepened),,P2-M1796,P2-M1795
9864,O7-P491,P2-P2854,pipe,P2,200,100.000,0.510,0.510,0,0.072,0.072,1,0,2.940,2.180,2.940,DN200 (not steepened),,P2-M2854,P2-M2853
1676,O5-P322,P2-P2033,pipe,P2,200,65.600,0.510,0.510,0,0.176,0.243,1,0,1.870,1.830,1.870,DN200 (not steepened),,P2-M2033,P2-M2032
9866,O4-P794,P2-P989,pipe,P2,200,89.400,0.510,0.510,0,0.596,0.695,1,0,8.720,9.120,9.120,DN200 (not steepened),,P2-M989,P2-M988
9869,O7-P42,P2-P306,pipe,P2,200,99.900,0.510,0.510,0,0.396,0.585,1,0,3.400,2.830,3.400,DN200 (not steepened),,P2-M306,P2-M305
1679,O5-P343,P2-P2054,pipe,P2,200,64.900,0.510,0.510,0,0.165,0.180,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M2054,P2-M2053
1688,O6-P408,P2-P2424,pipe,P2,200,29.300,0.510,0.510,0,0.270,0.291,1,0,1.970,2.310,2.310,DN200 (not steepened),,P2-M2424,P2-M2402
9880,O4-P1027,P2-P1222,pipe,P2,250,47.900,0.375,0.519,1,0.750,0.828,0,0,11.880,12.080,12.080,Steepened 0.50 to 0.75 %,,P2-M1222,P2-M78
1691,O4-P976,P2-P1171,pipe,P2,200,61.500,0.510,0.510,0,0.187,0.283,1,0,1.990,1.940,1.990,DN200 (not steepened),,P2-M1171,P2-M1170
1693,O5-P197,P2-P1908,pipe,P2,200,68.800,0.510,0.510,0,0.345,0.463,1,0,3.960,3.870,3.960,DN200 (not steepened),,P2-M1908,P2-M1907
9890,O5-P71,P2-P1823,pipe,P2,200,100.000,0.510,0.510,0,0.185,0.349,1,0,3.150,1.480,3.150,DN200 (not steepened),,P2-M1823,P2-M1822
9891,O6-P430,P2-P2446,pipe,P2,200,93.300,0.510,0.510,0,0.030,0.030,1,0,1.480,4.220,4.220,DN200 (not steepened),,P2-M2446,P2-M2445
9893,O7-P421,P2-P2784,pipe,P2,200,100.000,0.510,0.510,0,0.195,0.263,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M2784,P2-M2783
9894,O4-P1284,P2-P1479,pipe,P2,200,100.000,0.510,0.510,0,0.324,0.384,1,0,5.380,5.870,5.870,DN200 (not steepened),,P2-M1479,P2-M1478
9896,O4-P684,P2-P879,pipe,P2,200,105.900,0.510,0.510,0,0.408,0.419,1,0,4.610,5.430,5.430,DN200 (not steepened),,P2-M879,P2-M878
9901,O4-P577,P2-P772,pipe,P2,250,100.000,0.375,0.555,1,0.754,0.801,0,0,9.450,9.710,9.710,Steepened 0.50 to 0.75 %,,P2-M772,P2-M771
1711,O4-P221,P2-P416,pipe,P2,200,57.800,0.510,0.510,0,0.043,0.043,1,0,2.270,2.280,2.280,DN200 (not steepened),,P2-M416,P2-M415
9906,O6-P402,P2-P2418,pipe,P2,200,89.500,0.510,0.510,0,0.234,0.234,1,0,2.390,5.100,5.100,DN200 (not steepened),,P2-M2418,P2-M2417
1719,O6-P422,P2-P2438,pipe,P2,200,49.000,0.510,0.510,0,0.268,0.294,1,0,1.890,2.020,2.020,DN200 (not steepened),,P2-M2438,P2-M2437
9913,O7-P39,P2-P303,pipe,P2,200,99.900,0.510,0.510,0,0.400,0.587,1,0,3.350,1.940,3.350,DN200 (not steepened),,P2-M303,P2-M302
1728,O4-P242,P2-P437,pipe,P2,200,78.700,0.510,0.510,0,0.183,0.224,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M437,P2-M436
18118,O4-P77,P2-P77,pipe,P2,800,65.600,0.085,0.175,1,0.781,0.909,0,0,12.990,13.730,13.730,Steepened up to 0.30 %,,P2-M77,P2-M76
18119,O4-P76,P2-P76,pipe,P2,800,59.600,0.085,0.175,1,0.781,0.909,0,0,13.730,13.780,13.780,Steepened up to 0.30 %,,P2-M76,P2-M75
18120,O4-P782,P2-P977,pipe,P2,200,49.200,0.510,0.510,0,0.337,0.371,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M977,P2-M976
9929,O4-P819,P2-P1014,pipe,P2,200,59.000,0.510,0.510,0,0.336,0.405,1,0,4.340,4.470,4.470,DN200 (not steepened),,P2-M1014,P2-M1013
9930,O4-P797,P2-P992,pipe,P2,200,63.800,0.510,0.510,0,0.585,0.687,1,0,8.800,9.120,9.120,DN200 (not steepened),,P2-M992,P2-M991
1739,O4-P563,P2-P758,pipe,P2,200,70.800,0.510,0.510,0,0.237,0.237,1,0,3.050,3.380,3.380,DN200 (not steepened),,P2-M758,P2-M40
18121,O4-P781,P2-P976,pipe,P2,200,50.600,0.510,0.510,0,0.338,0.377,1,0,1.480,2.060,2.060,DN200 (not steepened),,P2-M976,P2-M975
18122,O4-P780,P2-P975,pipe,P2,200,123.000,0.510,0.510,0,0.341,0.379,1,0,2.060,3.510,3.510,DN200 (not steepened),,P2-M975,P2-M974
9941,O7-P395,P2-P2758,pipe,P2,200,99.900,0.510,0.510,0,0.301,0.318,1,0,5.080,6.290,6.290,DN200 (not steepened),,P2-M2758,P2-M2757
9942,O4-P1140,P2-P1335,pipe,P2,200,84.000,0.510,0.510,0,0.188,0.188,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1335,P2-M1334
18142,O4-P371,P2-P566,pipe,P2,200,172.900,0.510,0.510,0,0.621,0.715,1,0,4.330,4.800,4.800,DN200 (not steepened),,P2-M566,P2-M565
18143,O4-P372,P2-P567,pipe,P2,200,95.400,0.510,0.510,0,0.621,0.715,1,0,4.120,4.330,4.330,DN200 (not steepened),,P2-M567,P2-M566
18144,O4-P373,P2-P568,pipe,P2,200,111.700,0.510,0.510,0,0.621,0.715,1,0,3.970,4.120,4.120,DN200 (not steepened),,P2-M568,P2-M567
9955,O7-P174,P2-P2537,pipe,P2,200,85.300,0.510,0.510,0,0.372,0.453,1,0,7.890,7.830,7.890,DN200 (not steepened),,P2-M2537,P2-M2536
9961,O7-P33,P2-P297,pipe,P2,200,75.700,0.510,0.510,0,0.454,0.630,1,0,3.720,4.070,4.070,DN200 (not steepened),,P2-M297,P2-M296
9970,O4-P1134,P2-P1329,pipe,P2,200,92.500,0.510,0.510,0,0.330,0.341,1,0,2.960,2.720,2.960,DN200 (not steepened),,P2-M1329,P2-M1328
9973,O4-P78,P2-P78,pipe,P2,800,100.000,0.085,0.175,1,0.780,0.908,0,0,12.570,12.990,12.990,Steepened up to 0.30 %,,P2-M78,P2-M77
1784,O4-P579,P2-P774,pipe,P2,250,64.400,0.375,0.555,1,0.753,0.799,0,0,9.070,9.220,9.220,Steepened 0.50 to 0.75 %,,P2-M774,P2-M773
9977,O4-P1146,P2-P1341,pipe,P2,200,54.300,0.510,0.510,0,0.362,0.370,1,0,2.380,2.660,2.660,DN200 (not steepened),,P2-M1341,P2-M1340
9979,O5-P96,P2-P1848,pipe,P2,200,72.700,0.510,0.510,0,0.088,0.186,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M1848,P2-M1847
9980,O4-P830,P2-P1025,pipe,P2,200,73.500,0.510,0.510,0,0.223,0.223,1,0,1.680,1.980,1.980,DN200 (not steepened),,P2-M1025,P2-M1024
9981,O4-P527,P2-P722,pipe,P2,200,58.800,0.510,0.510,0,0.024,0.024,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M722,P2-M720
9982,O7-P41,P2-P305,pipe,P2,200,99.900,0.510,0.510,0,0.399,0.587,1,0,2.830,4.010,4.010,DN200 (not steepened),,P2-M305,P2-M304
9983,O4-P1092,P2-P1287,pipe,P2,200,101.200,0.510,0.510,0,0.164,0.164,1,0,2.170,1.480,2.170,DN200 (not steepened),,P2-M1287,P2-M1286
9984,O6-P385,P2-P2401,pipe,P2,200,92.300,0.510,0.510,0,0.374,0.383,1,0,3.630,4.000,4.000,DN200 (not steepened),,P2-M2401,P2-M2400
