name,kind,system,plant,g203_type,outfall_depth_m,wet_well_depth_m,ground_m,q_design_ls,duty_ls,q_2031_ls,pumps_to,force_main_m,force_main_dn,fm_velocity_ms,static_m,head_m,kw,avg_2031_m3d,avg_design_m3d,mwh_2031,mwh_design,wet_well_live_m3,x,y
P1,pump,P1,P7,3,11.25,12.75,324.0,1080.9,1131.0,620.8,P7-M152,2964.8,1200.0,1.0,21.16,23.7,404.5,22914.6,42124.7,831.0,1527.6,33.9,443995.794839496,2562700.8096027696
P1L1,lift,P1,P7,1,11.27,12.77,379.86,21.9,21.9,7.7,P1-M5703,111.1,150.0,1.24,11.63,13.23,4.4,219.4,694.3,4.4,14.1,2.0,450297.9582977839,2573992.930118493
P2,pump,P2,P7,2,6.93,8.43,402.49,180.5,180.5,103.1,P1-M5224,666.0,450.0,1.13,6.25,8.51,23.2,3457.1,6353.3,45.0,82.7,8.1,455735.6188521485,2575793.997186217
P3,pump,P3,P7,1,9.22,10.72,425.23,15.3,17.7,6.1,P2-M159,3374.7,150.0,1.0,17.0,49.63,13.2,171.5,462.6,13.0,35.1,1.6,463609.7684260037,2574584.988365225
P4,pump,P4,P7,2,9.62,11.12,352.69,139.3,139.3,76.8,P1-M2047,149.2,400.0,1.11,8.41,8.96,18.8,2466.8,4444.9,33.8,61.0,6.3,451951.2168628537,2566690.774674471
P4L1,lift,P4,P7,1,11.58,13.08,382.71,34.2,34.2,17.7,P4-M584,44.0,200.0,1.09,12.18,12.53,6.5,558.9,1023.0,10.7,19.6,3.1,459549.5375415734,2567883.1536958087
P4L2,lift,P4,P7,1,12.4,13.9,389.29,25.7,25.7,15.3,P4L1-M148,27.7,150.0,1.45,12.2,12.73,4.9,478.9,776.9,9.3,15.1,2.3,462567.1223899984,2567264.8805127866
P4L3,lift,P4,P7,1,14.71,16.21,399.52,18.4,18.4,12.0,P4L2-M96,65.5,150.0,1.04,14.91,15.59,4.3,361.3,570.2,8.6,13.6,1.7,465592.1379776837,2566099.78991793
P4L4,lift,P4,P7,1,11.82,13.32,353.57,22.9,22.9,14.1,P4-M150,100.0,150.0,1.3,11.82,13.39,4.6,399.1,683.5,8.2,14.0,2.1,452920.83080930426,2566542.7642824096
P4L5,lift,P4,P7,1,12.73,14.23,368.17,7.2,7.9,5.6,P4L4-M100,98.7,100.0,1.0,12.42,13.95,1.7,151.5,197.1,3.2,4.2,0.7,456331.9645113863,2566954.341490588
P4L6,lift,P4,P7,1,11.97,13.47,372.64,26.9,26.9,9.4,P4-M1321,105.1,150.0,1.52,11.87,14.08,5.7,300.4,829.7,6.5,17.9,2.4,456660.92092210014,2570357.337180031
P4L7,lift,P4,P7,1,13.74,15.24,376.0,7.7,7.9,2.3,P4L6-M99,103.4,100.0,1.0,14.2,15.81,1.9,97.9,230.6,2.4,5.6,0.7,457897.1842865728,2570224.30525975
P4L8,lift,P4,P7,1,13.61,15.11,373.39,10.1,10.1,4.3,P4-M230,97.5,100.0,1.29,13.66,16.07,2.4,128.0,301.0,3.1,7.4,0.9,457369.311370868,2569079.286479458
P5,pump,P5,P7,1,3.11,4.61,430.95,0.8,4.4,0.2,P4L3-M440,362.6,75.0,1.0,3.62,11.49,0.8,5.3,18.9,0.1,0.3,0.4,473003.2642165125,2561749.294439665
P6,pump,P6,P7,1,10.34,11.84,341.63,28.7,31.4,5.2,P1-M1802,1217.8,200.0,1.0,4.17,12.59,6.0,134.2,923.7,2.6,17.8,2.8,450720.61695201456,2563581.4104003613
P7,plant inlet,P7,P7,3,5.77,7.27,313.14,1104.6,1114.6,637.1,plant,0.0,,,10.27,10.27,172.8,23469.9,43035.4,368.8,676.3,33.4,442487.2832952595,2558648.9466055604
P8,pump,P8,P7,1,8.78,10.28,312.87,5.4,7.9,1.7,STP at P7,7541.2,100.0,1.0,13.55,130.51,15.5,54.6,142.0,10.9,28.4,0.7,447619.6223404842,2556769.002568637
P9,pump,P9,P7,1,5.37,6.87,314.37,4.6,4.6,1.3,STP at P7,4417.6,75.0,1.04,8.64,111.91,7.8,37.3,116.6,6.4,20.0,0.4,446325.7891611291,2557468.2340198746
P10,pump,P10,P7,1,7.42,8.92,316.67,8.2,8.2,6.9,P7-M73,1100.9,100.0,1.04,12.45,30.95,3.8,186.4,226.1,8.8,10.7,0.7,445695.6631158404,2558966.630519686
P11,pump,P11,P7,1,9.99,11.49,325.3,8.2,8.2,6.8,P7-M44,600.7,100.0,1.04,11.44,21.54,2.7,182.4,225.5,6.0,7.4,0.7,444964.90731653775,2561101.835197959
P12,pump,P12,P7,1,11.01,12.51,323.18,82.8,96.2,51.2,P1-M615,2031.7,350.0,1.0,11.52,18.84,27.4,1822.2,3057.2,52.5,88.1,8.7,442033.1555652229,2566837.653263934
P13,pump,P13,P7,1,1.48,2.98,330.6,4.0,4.4,1.1,P12-M559,2407.1,75.0,1.0,16.79,69.01,4.6,33.9,104.6,3.6,11.1,0.4,438630.7546660958,2572756.4003567123
P14,pump,P14,P7,1,11.73,13.23,312.96,0.4,4.4,0.4,P12-M559,9455.0,75.0,1.0,44.68,249.78,16.7,13.1,14.0,5.0,5.3,0.4,433964.56560340273,2574843.289642664
P15,pump,P15,P7,1,8.55,10.05,327.17,55.5,55.5,32.0,P1-M615,509.5,250.0,1.13,5.07,8.48,7.1,1058.2,1970.5,13.7,25.6,5.0,443319.81938493776,2566063.9354688576
