key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
10245,O9-P1398,P4L8-P486,pipe,P4L8,200,86.000,0.510,0.510,0,0.044,0.078,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L8-M486,P4L8-M485
12298,O9-P1568,P4L8-P235,pipe,P4L8,200,100.000,0.510,0.510,0,0.057,0.095,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L8-M235,P4L8-M234
14354,O9-P1437,P4L8-P104,pipe,P4L8,200,92.800,0.510,0.510,0,0.288,0.318,1,0,6.150,6.510,6.510,DN200 (not steepened),,P4L8-M104,P4L8-M103
8214,O9-P817,P4L8-P54,pipe,P4L8,200,92.600,0.510,0.510,0,0.198,0.309,1,0,2.760,2.840,2.840,DN200 (not steepened),,P4L8-M54,P4L8-M53
4119,O9-P1605,P4L8-P272,pipe,P4L8,200,86.200,0.510,0.510,0,0.054,0.099,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M272,P4L8-M271
8218,O9-P1643,P4L8-P310,pipe,P4L8,200,87.500,0.510,0.510,0,0.100,0.157,1,0,1.590,1.570,1.590,DN200 (not steepened),,P4L8-M310,P4L8-M309
12314,O9-P1411,P4L8-P78,pipe,P4L8,200,65.900,0.510,0.510,0,0.101,0.177,1,0,3.400,5.040,5.040,DN200 (not steepened),,P4L8-M78,P4L8-M77
28,O9-P1672,P4L8-P339,pipe,P4L8,200,82.500,0.510,0.510,0,0.132,0.157,1,0,1.640,1.730,1.730,DN200 (not steepened),,P4L8-M339,P4L8-M338
34,O9-P1558,P4L8-P225,pipe,P4L8,200,97.000,0.510,0.510,0,0.234,0.287,1,0,2.660,2.930,2.930,DN200 (not steepened),,P4L8-M225,P4L8-M224
4134,O9-P1709,P4L8-P377,pipe,P4L8,200,79.600,0.510,0.510,0,0.057,0.104,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L8-M377,P4L8-M373
14374,O9-P814,P4L8-P51,pipe,P4L8,200,70.100,0.510,0.510,0,0.254,0.367,1,0,2.940,2.900,2.940,DN200 (not steepened),,P4L8-M51,P4L8-M50
8233,O9-P1461,P4L8-P128,pipe,P4L8,200,92.800,0.510,0.510,0,0.064,0.111,1,0,1.590,2.150,2.150,DN200 (not steepened),,P4L8-M128,P4L8-M127
10287,O9-P795,P4L8-P32,pipe,P4L8,200,100.000,0.510,0.510,0,0.426,0.578,1,0,8.030,8.490,8.490,DN200 (not steepened),,P4L8-M32,P4L8-M31
8240,O9-P1769,P4L8-P436,pipe,P4L8,200,92.800,0.510,0.510,0,0.052,0.093,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L8-M436,P4L8-M424
4146,O9-P1532,P4L8-P199,pipe,P4L8,200,57.800,0.510,0.510,0,0.050,0.092,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M199,P4L8-M198
6194,O9-P1448,P4L8-P115,pipe,P4L8,200,80.200,0.510,0.510,0,0.051,0.093,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M115,P4L8-M114
10291,O9-P796,P4L8-P33,pipe,P4L8,200,100.000,0.510,0.510,0,0.426,0.578,1,0,7.770,8.030,8.030,DN200 (not steepened),,P4L8-M33,P4L8-M32
4152,O9-P1533,P4L8-P200,pipe,P4L8,200,57.900,0.510,0.510,0,0.073,0.133,1,0,1.620,1.870,1.870,DN200 (not steepened),,P4L8-M200,P4L8-M186
16443,O9-P1729,P4L8-P391,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L8-M391,P4L8-M382
2108,O9-P1418,P4L8-P85,pipe,P4L8,200,81.100,0.510,0.510,0,0.165,0.184,1,0,1.640,2.400,2.400,DN200 (not steepened),,P4L8-M85,P4L8-M84
8253,O9-P1768,P4L8-P435,pipe,P4L8,200,92.900,0.510,0.510,0,0.055,0.099,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L8-M435,P4L8-M421
12348,O9-P1497,P4L8-P164,pipe,P4L8,200,100.000,0.510,0.510,0,0.141,0.187,1,0,1.830,1.860,1.860,DN200 (not steepened),,P4L8-M164,P4L8-M163
12351,O9-P1530,P4L8-P197,pipe,P4L8,200,100.000,0.510,0.510,0,0.075,0.130,1,0,1.680,1.970,1.970,DN200 (not steepened),,P4L8-M197,P4L8-M185
8256,O9-P1640,P4L8-P307,pipe,P4L8,200,79.400,0.510,0.510,0,0.123,0.202,1,0,1.910,1.820,1.910,DN200 (not steepened),,P4L8-M307,P4L8-M306
12353,O9-P1395,P4L8-P483,pipe,P4L8,200,100.000,0.510,0.510,0,0.136,0.201,1,0,1.730,1.860,1.860,DN200 (not steepened),,P4L8-M483,P4L8-M482
16454,O9-P1595,P4L8-P262,pipe,P4L8,200,63.600,0.510,0.510,0,0.135,0.166,1,0,2.870,2.880,2.880,DN200 (not steepened),,P4L8-M262,P4L8-M261
10311,O9-P793,P4L8-P30,pipe,P4L8,200,100.000,0.510,0.510,0,0.433,0.594,1,0,8.600,9.150,9.150,DN200 (not steepened),,P4L8-M30,P4L8-M29
12360,O9-P1491,P4L8-P158,pipe,P4L8,200,100.000,0.510,0.510,0,0.166,0.245,1,0,1.800,2.560,2.560,DN200 (not steepened),,P4L8-M158,P4L8-M157
14409,O9-P1382,P4L8-P470,pipe,P4L8,200,120.900,0.510,0.510,0,0.050,0.087,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M470,P4L8-M469
6222,O9-P1389,P4L8-P477,pipe,P4L8,200,87.800,0.510,0.510,0,0.170,0.207,1,0,1.760,2.270,2.270,DN200 (not steepened),,P4L8-M477,P4L8-M476
12375,O9-P1482,P4L8-P149,pipe,P4L8,200,87.900,0.510,0.510,0,0.206,0.296,1,0,4.370,4.440,4.440,DN200 (not steepened),,P4L8-M149,P4L8-M148
10334,O9-P788,P4L8-P25,pipe,P4L8,200,100.000,0.510,0.510,0,0.440,0.605,1,0,10.320,10.560,10.560,DN200 (not steepened),,P4L8-M25,P4L8-M24
2145,O9-P1475,P4L8-P142,pipe,P4L8,200,66.500,0.510,0.510,0,0.025,0.025,1,0,1.480,2.210,2.210,DN200 (not steepened),,P4L8-M142,P4L8-M141
4196,O9-P1657,P4L8-P324,pipe,P4L8,200,58.500,0.510,0.510,0,0.090,0.161,1,0,1.850,1.970,1.970,DN200 (not steepened),,P4L8-M324,P4L8-M323
4206,O9-P807,P4L8-P44,pipe,P4L8,200,58.700,0.510,0.510,0,0.267,0.381,1,0,3.490,3.590,3.590,DN200 (not steepened),,P4L8-M44,P4L8-M43
12401,O9-P1546,P4L8-P213,pipe,P4L8,200,100.000,0.510,0.510,0,0.075,0.136,1,0,1.580,1.830,1.830,DN200 (not steepened),,P4L8-M213,P4L8-M193
8309,O9-P1663,P4L8-P330,pipe,P4L8,200,93.400,0.510,0.510,0,0.114,0.199,1,0,2.020,2.090,2.090,DN200 (not steepened),,P4L8-M330,P4L8-M300
16503,O9-P1666,P4L8-P333,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L8-M333,P4L8-M332
10365,O9-P1571,P4L8-P238,pipe,P4L8,200,100.000,0.510,0.510,0,0.214,0.220,1,0,2.530,3.510,3.510,DN200 (not steepened),,P4L8-M238,P4L8-M237
14467,O9-P1569,P4L8-P236,pipe,P4L8,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L8-M236,P4L8-M235
6286,O9-P1775,P4L8-P442,pipe,P4L8,200,80.900,0.510,0.510,0,0.070,0.126,1,0,1.580,1.610,1.610,DN200 (not steepened),,P4L8-M442,P4L8-M441
10392,O9-P1366,P4L8-P454,pipe,P4L8,200,100.000,0.510,0.510,0,0.333,0.365,1,0,4.190,4.210,4.210,DN200 (not steepened),,P4L8-M454,P4L8-M453
16543,O9-P1733,P4L8-P395,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L8-M395,P4L8-M394
6316,O9-P1393,P4L8-P481,pipe,P4L8,200,81.100,0.510,0.510,0,0.057,0.104,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L8-M481,P4L8-M480
16556,O9-P1562,P4L8-P229,pipe,P4L8,200,60.100,0.510,0.510,0,0.202,0.255,1,0,2.130,2.200,2.200,DN200 (not steepened),,P4L8-M229,P4L8-M228
16558,O9-P1450,P4L8-P117,pipe,P4L8,200,100.000,0.510,0.510,0,0.367,0.374,1,0,3.600,3.580,3.600,DN200 (not steepened),,P4L8-M117,P4L8-M101
8368,O9-P1364,P4L8-P452,pipe,P4L8,200,100.000,0.510,0.510,0,0.333,0.365,1,0,4.510,5.020,5.020,DN200 (not steepened),,P4L8-M452,P4L8-M451
12468,O9-P1732,P4L8-P394,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M394,P4L8-M386
14517,O9-P1767,P4L8-P434,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L8-M434,P4L8-M429
18622,O9-P782,P4L8-P19,pipe,P4L8,200,66.800,0.510,0.510,0,0.497,0.651,1,0,11.240,11.750,11.750,DN200 (not steepened),,P4L8-M19,P4L8-M18
18623,O9-P1408,P4L8-P75,pipe,P4L8,200,81.000,0.510,0.510,0,0.191,0.264,1,0,3.980,3.130,3.980,DN200 (not steepened),,P4L8-M75,P4L8-M74
18624,O9-P1407,P4L8-P74,pipe,P4L8,200,54.000,0.510,0.510,0,0.208,0.274,1,0,3.130,2.990,3.130,DN200 (not steepened),,P4L8-M74,P4L8-M73
4292,O9-P1660,P4L8-P327,pipe,P4L8,200,59.800,0.510,0.510,0,0.088,0.157,1,0,1.780,1.890,1.890,DN200 (not steepened),,P4L8-M327,P4L8-M322
18631,O9-P786,P4L8-P23,pipe,P4L8,200,82.400,0.510,0.510,0,0.440,0.605,1,0,10.810,10.850,10.850,DN200 (not steepened),,P4L8-M23,P4L8-M22
4297,O9-P1642,P4L8-P309,pipe,P4L8,200,90.000,0.510,0.510,0,0.112,0.178,1,0,1.900,1.900,1.900,DN200 (not steepened),,P4L8-M309,P4L8-M308
16591,O9-P1438,P4L8-P105,pipe,P4L8,200,89.200,0.510,0.510,0,0.288,0.317,1,0,5.760,6.150,6.150,DN200 (not steepened),,P4L8-M105,P4L8-M104
6353,O9-P1706,P4L8-P374,pipe,P4L8,200,81.400,0.510,0.510,0,0.090,0.158,1,0,1.780,2.030,2.030,DN200 (not steepened),,P4L8-M374,P4L8-M373
16599,O9-P1653,P4L8-P320,pipe,P4L8,200,73.200,0.510,0.510,0,0.040,0.057,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L8-M320,P4L8-M319
6361,O9-P1468,P4L8-P135,pipe,P4L8,200,81.400,0.510,0.510,0,0.065,0.115,1,0,1.590,1.730,1.730,DN200 (not steepened),,P4L8-M135,P4L8-M134
4317,O9-P1618,P4L8-P285,pipe,P4L8,200,60.100,0.510,0.510,0,0.179,0.234,1,0,3.670,3.730,3.730,DN200 (not steepened),,P4L8-M285,P4L8-M284
14557,O9-P1391,P4L8-P479,pipe,P4L8,200,100.000,0.510,0.510,0,0.082,0.145,1,0,1.740,1.640,1.740,DN200 (not steepened),,P4L8-M479,P4L8-M478
12513,O9-P1748,P4L8-P415,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L8-M415,P4L8-M412
14574,O9-P1380,P4L8-P468,pipe,P4L8,200,92.000,0.510,0.510,0,0.075,0.127,1,0,1.540,1.820,1.820,DN200 (not steepened),,P4L8-M468,P4L8-M467
6389,O9-P805,P4L8-P42,pipe,P4L8,200,81.600,0.510,0.510,0,0.331,0.440,1,0,3.490,3.410,3.490,DN200 (not steepened),,P4L8-M42,P4L8-M41
2297,O9-P1442,P4L8-P109,pipe,P4L8,200,68.600,0.510,0.510,0,0.198,0.242,1,0,5.050,5.220,5.220,DN200 (not steepened),,P4L8-M109,P4L8-M108
4347,O9-P1741,P4L8-P408,pipe,P4L8,200,78.600,0.510,0.510,0,0.122,0.213,1,0,2.430,2.570,2.570,DN200 (not steepened),,P4L8-M408,P4L8-M52
8445,O9-P1428,P4L8-P95,pipe,P4L8,200,106.000,0.510,0.510,0,0.127,0.130,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L8-M95,P4L8-M94
8446,O9-P1681,P4L8-P348,pipe,P4L8,200,94.600,0.510,0.510,0,0.276,0.367,1,0,3.020,3.390,3.390,DN200 (not steepened),,P4L8-M348,P4L8-M43
16640,O9-P1513,P4L8-P180,pipe,P4L8,200,100.000,0.510,0.510,0,0.209,0.321,1,0,3.270,3.340,3.340,DN200 (not steepened),,P4L8-M180,P4L8-M179
12545,O9-P1584,P4L8-P251,pipe,P4L8,200,81.200,0.510,0.510,0,0.257,0.265,1,0,3.070,3.960,3.960,DN200 (not steepened),,P4L8-M251,P4L8-M250
14597,O9-P1456,P4L8-P123,pipe,P4L8,200,109.800,0.510,0.510,0,0.191,0.211,1,0,1.820,2.380,2.380,DN200 (not steepened),,P4L8-M123,P4L8-M122
4369,O9-P1399,P4L8-P487,pipe,P4L8,200,78.800,0.510,0.510,0,0.214,0.221,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L8-M487,P4L8-M466
16663,O9-P1416,P4L8-P83,pipe,P4L8,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L8-M83,P4L8-M72
8472,O9-P1648,P4L8-P315,pipe,P4L8,200,94.800,0.510,0.510,0,0.076,0.115,1,0,1.650,1.560,1.650,DN200 (not steepened),,P4L8-M315,P4L8-M314
10521,O9-P1372,P4L8-P460,pipe,P4L8,200,100.000,0.510,0.510,0,0.294,0.339,1,0,3.160,3.360,3.360,DN200 (not steepened),,P4L8-M460,P4L8-M459
2331,O9-P1606,P4L8-P273,pipe,P4L8,200,63.500,0.510,0.510,0,0.168,0.200,1,0,3.490,4.110,4.110,DN200 (not steepened),,P4L8-M273,P4L8-M35
16672,O9-P791,P4L8-P28,pipe,P4L8,200,100.000,0.510,0.510,0,0.433,0.594,1,0,9.600,9.870,9.870,DN200 (not steepened),,P4L8-M28,P4L8-M27
12585,O9-P1424,P4L8-P91,pipe,P4L8,200,102.700,0.510,0.510,0,0.073,0.130,1,0,1.600,1.900,1.900,DN200 (not steepened),,P4L8-M91,P4L8-M90
2355,O9-P803,P4L8-P40,pipe,P4L8,200,82.700,0.510,0.510,0,0.353,0.471,1,0,4.120,4.130,4.130,DN200 (not steepened),,P4L8-M40,P4L8-M39
16692,O9-P1712,P4L8-P380,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L8-M380,P4L8-M379
4406,O9-P812,P4L8-P49,pipe,P4L8,200,57.200,0.510,0.510,0,0.255,0.368,1,0,2.970,3.040,3.040,DN200 (not steepened),,P4L8-M49,P4L8-M48
12610,O9-P1603,P4L8-P270,pipe,P4L8,200,87.200,0.510,0.510,0,0.083,0.148,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M270,P4L8-M232
14670,O9-P1421,P4L8-P88,pipe,P4L8,200,100.000,0.510,0.510,0,0.130,0.145,1,0,1.560,1.540,1.560,DN200 (not steepened),,P4L8-M88,P4L8-M87
6482,O9-P777,P4L8-P14,pipe,P4L8,200,82.100,0.510,0.510,0,0.497,0.652,1,0,12.530,11.840,12.530,DN200 (not steepened),,P4L8-M14,P4L8-M13
6486,O9-P1493,P4L8-P160,pipe,P4L8,200,82.200,0.510,0.510,0,0.164,0.244,1,0,2.010,1.480,2.010,DN200 (not steepened),,P4L8-M160,P4L8-M159
14681,O9-P1671,P4L8-P338,pipe,P4L8,200,85.700,0.510,0.510,0,0.136,0.170,1,0,1.730,1.990,1.990,DN200 (not steepened),,P4L8-M338,P4L8-M305
4442,O9-P1487,P4L8-P154,pipe,P4L8,200,77.400,0.510,0.510,0,0.201,0.286,1,0,3.810,4.000,4.000,DN200 (not steepened),,P4L8-M154,P4L8-M153
14689,O9-P1695,P4L8-P363,pipe,P4L8,200,100.000,0.510,0.510,0,0.097,0.172,1,0,1.750,1.770,1.770,DN200 (not steepened),,P4L8-M363,P4L8-M348
6499,O9-P1455,P4L8-P122,pipe,P4L8,200,82.200,0.510,0.510,0,0.252,0.270,1,0,2.380,2.820,2.820,DN200 (not steepened),,P4L8-M122,P4L8-M121
12645,O9-P1484,P4L8-P151,pipe,P4L8,200,79.500,0.510,0.510,0,0.203,0.292,1,0,4.250,4.280,4.280,DN200 (not steepened),,P4L8-M151,P4L8-M150
14700,O9-P1679,P4L8-P346,pipe,P4L8,200,99.300,0.510,0.510,0,0.051,0.081,1,0,1.720,1.900,1.900,DN200 (not steepened),,P4L8-M346,P4L8-M309
14706,O9-P779,P4L8-P16,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.651,1,0,13.770,13.690,13.770,DN200 (not steepened),,P4L8-M16,P4L8-M15
2421,O9-P1553,P4L8-P220,pipe,P4L8,200,37.900,0.510,0.510,0,0.320,0.348,1,0,5.670,5.820,5.820,DN200 (not steepened),,P4L8-M220,P4L8-M219
6519,O9-P1687,P4L8-P382,pipe,P4L8,200,82.300,0.510,0.510,0,0.143,0.245,1,0,2.300,2.380,2.380,DN200 (not steepened),,P4L8-M382,P4L8-M381
8568,O9-P1574,P4L8-P245,pipe,P4L8,200,95.500,0.510,0.510,0,0.138,0.172,1,0,1.970,2.480,2.480,DN200 (not steepened),,P4L8-M245,P4L8-M240
14714,O9-P1760,P4L8-P427,pipe,P4L8,200,100.000,0.510,0.510,0,0.062,0.114,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M427,P4L8-M426
6523,O9-P1522,P4L8-P189,pipe,P4L8,200,82.300,0.510,0.510,0,0.138,0.239,1,0,2.380,2.410,2.410,DN200 (not steepened),,P4L8-M189,P4L8-M188
6525,O9-P1460,P4L8-P127,pipe,P4L8,200,82.300,0.510,0.510,0,0.087,0.151,1,0,2.150,1.980,2.150,DN200 (not steepened),,P4L8-M127,P4L8-M126
6527,O9-P1682,P4L8-P349,pipe,P4L8,200,82.400,0.510,0.510,0,0.271,0.359,1,0,2.800,3.020,3.020,DN200 (not steepened),,P4L8-M349,P4L8-M348
12673,O9-P1747,P4L8-P414,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L8-M414,P4L8-M413
14722,O9-P801,P4L8-P38,pipe,P4L8,200,77.000,0.510,0.510,0,0.354,0.471,1,0,4.150,4.210,4.210,DN200 (not steepened),,P4L8-M38,P4L8-M37
2446,O9-P1436,P4L8-P103,pipe,P4L8,200,97.600,0.510,0.510,0,0.296,0.324,1,0,6.510,6.870,6.870,DN200 (not steepened),,P4L8-M103,P4L8-M102
6542,O9-P823,P4L8-P60,pipe,P4L8,200,82.400,0.510,0.510,0,0.168,0.252,1,0,1.970,2.100,2.100,DN200 (not steepened),,P4L8-M60,P4L8-M59
6546,O9-P1453,P4L8-P120,pipe,P4L8,200,82.400,0.510,0.510,0,0.314,0.324,1,0,3.030,3.630,3.630,DN200 (not steepened),,P4L8-M120,P4L8-M119
12690,O9-P1736,P4L8-P403,pipe,P4L8,200,100.000,0.510,0.510,0,0.099,0.174,1,0,1.860,2.040,2.040,DN200 (not steepened),,P4L8-M403,P4L8-M402
8596,O9-P1458,P4L8-P125,pipe,P4L8,200,95.900,0.510,0.510,0,0.121,0.208,1,0,2.350,2.420,2.420,DN200 (not steepened),,P4L8-M125,P4L8-M102
405,O9-P815,P4L8-P52,pipe,P4L8,200,63.500,0.510,0.510,0,0.244,0.364,1,0,2.930,2.940,2.940,DN200 (not steepened),,P4L8-M52,P4L8-M51
6550,O9-P813,P4L8-P50,pipe,P4L8,200,65.100,0.510,0.510,0,0.255,0.368,1,0,2.900,2.970,2.970,DN200 (not steepened),,P4L8-M50,P4L8-M49
14747,O9-P1528,P4L8-P195,pipe,P4L8,200,100.000,0.510,0.510,0,0.077,0.139,1,0,1.710,1.750,1.750,DN200 (not steepened),,P4L8-M195,P4L8-M194
6567,O9-P1635,P4L8-P302,pipe,P4L8,200,82.600,0.510,0.510,0,0.187,0.284,1,0,2.830,3.110,3.110,DN200 (not steepened),,P4L8-M302,P4L8-M301
6569,O9-P1764,P4L8-P431,pipe,P4L8,200,82.600,0.510,0.510,0,0.080,0.144,1,0,1.530,1.610,1.610,DN200 (not steepened),,P4L8-M431,P4L8-M430
12716,O9-P1464,P4L8-P131,pipe,P4L8,200,77.800,0.510,0.510,0,0.054,0.099,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L8-M131,P4L8-M130
2481,O9-P1483,P4L8-P150,pipe,P4L8,200,97.600,0.510,0.510,0,0.204,0.294,1,0,4.280,4.370,4.370,DN200 (not steepened),,P4L8-M150,P4L8-M149
14770,O9-P1601,P4L8-P268,pipe,P4L8,200,89.600,0.510,0.510,0,0.163,0.183,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L8-M268,P4L8-M267
14779,O9-P1498,P4L8-P165,pipe,P4L8,200,100.000,0.510,0.510,0,0.135,0.169,1,0,1.750,1.830,1.830,DN200 (not steepened),,P4L8-M165,P4L8-M164
6589,O9-P1502,P4L8-P169,pipe,P4L8,200,82.700,0.510,0.510,0,0.084,0.148,1,0,1.480,2.450,2.450,DN200 (not steepened),,P4L8-M169,P4L8-M168
8641,O9-P783,P4L8-P20,pipe,P4L8,200,96.200,0.510,0.510,0,0.441,0.607,1,0,10.970,11.240,11.240,DN200 (not steepened),,P4L8-M20,P4L8-M19
12742,O9-P774,P4L8-P11,pipe,P4L8,200,100.000,0.510,0.510,0,0.498,0.652,1,0,11.670,11.950,11.950,DN200 (not steepened),,P4L8-M11,P4L8-M10
12745,O9-P1415,P4L8-P82,pipe,P4L8,200,77.400,0.510,0.510,0,0.054,0.099,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L8-M82,P4L8-M81
10702,O9-P1417,P4L8-P84,pipe,P4L8,200,100.000,0.510,0.510,0,0.167,0.191,1,0,2.400,3.760,3.760,DN200 (not steepened),,P4L8-M84,P4L8-M75
14799,O9-P1516,P4L8-P183,pipe,P4L8,200,100.000,0.510,0.510,0,0.207,0.320,1,0,3.240,3.140,3.240,DN200 (not steepened),,P4L8-M183,P4L8-M182
6619,O9-P1683,P4L8-P350,pipe,P4L8,200,82.900,0.510,0.510,0,0.237,0.344,1,0,2.540,2.800,2.800,DN200 (not steepened),,P4L8-M350,P4L8-M349
6622,O9-P1684,P4L8-P351,pipe,P4L8,200,82.900,0.510,0.510,0,0.213,0.326,1,0,2.480,2.540,2.540,DN200 (not steepened),,P4L8-M351,P4L8-M350
484,O9-P1471,P4L8-P138,pipe,P4L8,200,103.400,0.510,0.510,0,0.060,0.109,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L8-M138,P4L8-M137
6631,O9-P1420,P4L8-P87,pipe,P4L8,200,82.900,0.510,0.510,0,0.133,0.155,1,0,1.540,1.520,1.540,DN200 (not steepened),,P4L8-M87,P4L8-M86
6632,O9-P1633,P4L8-P300,pipe,P4L8,200,82.900,0.510,0.510,0,0.204,0.313,1,0,3.180,3.320,3.320,DN200 (not steepened),,P4L8-M300,P4L8-M299
4595,O9-P1782,P4L8-P67,pipe,P4L8,200,63.900,0.510,0.510,0,0.038,0.067,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M67,P4L8-M66
8696,O9-P1518,P4L8-P185,pipe,P4L8,200,96.500,0.510,0.510,0,0.206,0.319,1,0,2.800,2.850,2.850,DN200 (not steepened),,P4L8-M185,P4L8-M184
6654,O9-P1521,P4L8-P188,pipe,P4L8,200,83.100,0.510,0.510,0,0.189,0.297,1,0,2.410,2.490,2.490,DN200 (not steepened),,P4L8-M188,P4L8-M187
513,O9-P1743,P4L8-P410,pipe,P4L8,200,84.900,0.510,0.510,0,0.111,0.194,1,0,1.910,2.170,2.170,DN200 (not steepened),,P4L8-M410,P4L8-M409
2564,O9-P1702,P4L8-P370,pipe,P4L8,200,83.700,0.510,0.510,0,0.160,0.170,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L8-M370,P4L8-M369
6661,O9-P1609,P4L8-P276,pipe,P4L8,200,83.100,0.510,0.510,0,0.127,0.135,1,0,1.480,2.160,2.160,DN200 (not steepened),,P4L8-M276,P4L8-M275
14852,O9-P1777,P4L8-P444,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L8-M444,P4L8-M441
12817,O9-P802,P4L8-P39,pipe,P4L8,200,79.800,0.510,0.510,0,0.353,0.471,1,0,4.130,4.150,4.150,DN200 (not steepened),,P4L8-M39,P4L8-M38
8722,O9-P1476,P4L8-P143,pipe,P4L8,200,96.700,0.510,0.510,0,0.132,0.153,1,0,3.300,4.260,4.260,DN200 (not steepened),,P4L8-M143,P4L8-M111
6688,O9-P1644,P4L8-P311,pipe,P4L8,200,83.200,0.510,0.510,0,0.098,0.157,1,0,1.590,1.590,1.590,DN200 (not steepened),,P4L8-M311,P4L8-M310
551,O9-P1383,P4L8-P471,pipe,P4L8,200,114.900,0.510,0.510,0,0.162,0.173,1,0,1.600,2.630,2.630,DN200 (not steepened),,P4L8-M471,P4L8-M450
10800,O9-P1773,P4L8-P440,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M440,P4L8-M439
2609,O9-P1698,P4L8-P366,pipe,P4L8,200,71.400,0.510,0.510,0,0.054,0.099,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L8-M366,P4L8-M365
12875,O9-P1728,P4L8-P390,pipe,P4L8,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L8-M390,P4L8-M381
6744,O9-P1485,P4L8-P152,pipe,P4L8,200,89.800,0.510,0.510,0,0.203,0.291,1,0,4.210,4.250,4.250,DN200 (not steepened),,P4L8-M152,P4L8-M151
6750,O9-P1751,P4L8-P418,pipe,P4L8,200,83.600,0.510,0.510,0,0.163,0.280,1,0,2.340,2.420,2.420,DN200 (not steepened),,P4L8-M418,P4L8-M417
607,O9-P1563,P4L8-P230,pipe,P4L8,200,55.700,0.510,0.510,0,0.201,0.253,1,0,2.170,2.130,2.170,DN200 (not steepened),,P4L8-M230,P4L8-M229
10848,O9-P1731,P4L8-P393,pipe,P4L8,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L8-M393,P4L8-M392
12897,O9-P1579,P4L8-P243,pipe,P4L8,200,79.900,0.510,0.510,0,0.059,0.105,1,0,1.720,1.770,1.770,DN200 (not steepened),,P4L8-M243,P4L8-M242
6761,O9-P806,P4L8-P43,pipe,P4L8,200,83.600,0.510,0.510,0,0.330,0.439,1,0,3.590,3.490,3.590,DN200 (not steepened),,P4L8-M43,P4L8-M42
14955,O9-P1697,P4L8-P365,pipe,P4L8,200,76.000,0.510,0.510,0,0.070,0.126,1,0,1.490,1.550,1.550,DN200 (not steepened),,P4L8-M365,P4L8-M364
4717,O9-P1557,P4L8-P224,pipe,P4L8,200,80.200,0.510,0.510,0,0.235,0.290,1,0,2.930,3.100,3.100,DN200 (not steepened),,P4L8-M224,P4L8-M223
6771,O9-P1724,P4L8-P397,pipe,P4L8,200,83.700,0.510,0.510,0,0.051,0.093,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L8-M397,P4L8-M396
6772,O9-P1525,P4L8-P192,pipe,P4L8,200,83.700,0.510,0.510,0,0.124,0.217,1,0,2.150,2.290,2.290,DN200 (not steepened),,P4L8-M192,P4L8-M191
630,O9-P1433,P4L8-P100,pipe,P4L8,200,61.800,0.510,0.510,0,0.399,0.421,1,0,7.680,7.920,7.920,DN200 (not steepened),,P4L8-M100,P4L8-M99
6792,O9-P1627,P4L8-P294,pipe,P4L8,200,83.800,0.510,0.510,0,0.074,0.133,1,0,1.830,2.170,2.170,DN200 (not steepened),,P4L8-M294,P4L8-M293
6793,O9-P1664,P4L8-P331,pipe,P4L8,200,83.800,0.510,0.510,0,0.089,0.157,1,0,1.990,2.020,2.020,DN200 (not steepened),,P4L8-M331,P4L8-M330
14986,O9-P799,P4L8-P36,pipe,P4L8,200,76.100,0.510,0.510,0,0.372,0.487,1,0,5.550,5.620,5.620,DN200 (not steepened),,P4L8-M36,P4L8-M35
4752,O9-P1509,P4L8-P176,pipe,P4L8,200,65.700,0.510,0.510,0,0.047,0.086,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L8-M176,P4L8-M175
6800,O9-P1691,P4L8-P386,pipe,P4L8,200,83.900,0.510,0.510,0,0.113,0.197,1,0,1.720,1.900,1.900,DN200 (not steepened),,P4L8-M386,P4L8-M385
4755,O9-P1621,P4L8-P288,pipe,P4L8,200,65.800,0.510,0.510,0,0.079,0.140,1,0,1.990,2.640,2.640,DN200 (not steepened),,P4L8-M288,P4L8-M287
12948,O9-P1765,P4L8-P432,pipe,P4L8,200,100.000,0.510,0.510,0,0.064,0.118,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L8-M432,P4L8-M431
6806,O9-P1757,P4L8-P424,pipe,P4L8,200,83.900,0.510,0.510,0,0.103,0.181,1,0,1.720,1.800,1.800,DN200 (not steepened),,P4L8-M424,P4L8-M423
8865,O9-P1594,P4L8-P261,pipe,P4L8,200,100.000,0.510,0.510,0,0.137,0.170,1,0,2.880,2.970,2.970,DN200 (not steepened),,P4L8-M261,P4L8-M260
12964,O9-P1589,P4L8-P256,pipe,P4L8,200,89.100,0.510,0.510,0,0.208,0.210,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M256,P4L8-M255
6823,O9-P1756,P4L8-P423,pipe,P4L8,200,84.000,0.510,0.510,0,0.107,0.186,1,0,1.800,1.820,1.820,DN200 (not steepened),,P4L8-M423,P4L8-M422
6827,O9-P1576,P4L8-P247,pipe,P4L8,200,82.400,0.510,0.510,0,0.061,0.114,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L8-M247,P4L8-M246
15020,O9-P1700,P4L8-P368,pipe,P4L8,200,100.000,0.510,0.510,0,0.165,0.188,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L8-M368,P4L8-M367
10929,O9-P1617,P4L8-P284,pipe,P4L8,200,100.000,0.510,0.510,0,0.181,0.240,1,0,3.730,4.050,4.050,DN200 (not steepened),,P4L8-M284,P4L8-M283
15031,O9-P1504,P4L8-P171,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M171,P4L8-M170
8892,O9-P1637,P4L8-P304,pipe,P4L8,200,95.500,0.510,0.510,0,0.179,0.265,1,0,2.080,2.410,2.410,DN200 (not steepened),,P4L8-M304,P4L8-M303
15036,O9-P1508,P4L8-P175,pipe,P4L8,200,100.000,0.510,0.510,0,0.067,0.119,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4L8-M175,P4L8-M174
15041,O9-P1429,P4L8-P96,pipe,P4L8,200,104.300,0.510,0.510,0,0.031,0.031,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M96,P4L8-M95
4813,O9-P1740,P4L8-P407,pipe,P4L8,200,66.500,0.510,0.510,0,0.059,0.109,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L8-M407,P4L8-M406
15055,O9-P1365,P4L8-P453,pipe,P4L8,200,100.000,0.510,0.510,0,0.333,0.365,1,0,4.210,4.510,4.510,DN200 (not steepened),,P4L8-M453,P4L8-M452
4816,O9-P790,P4L8-P27,pipe,P4L8,200,66.500,0.510,0.510,0,0.433,0.594,1,0,9.870,10.120,10.120,DN200 (not steepened),,P4L8-M27,P4L8-M26
6867,O9-P1692,P4L8-P387,pipe,P4L8,200,84.200,0.510,0.510,0,0.087,0.155,1,0,1.550,1.720,1.720,DN200 (not steepened),,P4L8-M387,P4L8-M386
10968,O9-P1661,P4L8-P328,pipe,P4L8,200,100.000,0.510,0.510,0,0.079,0.142,1,0,1.770,1.780,1.780,DN200 (not steepened),,P4L8-M328,P4L8-M327
15072,O9-P1465,P4L8-P132,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L8-M132,P4L8-M126
6883,O9-P1409,P4L8-P76,pipe,P4L8,200,84.200,0.510,0.510,0,0.129,0.222,1,0,5.550,3.980,5.550,DN200 (not steepened),,P4L8-M76,P4L8-M75
17128,O9-P1470,P4L8-P137,pipe,P4L8,200,77.500,0.510,0.510,0,0.163,0.183,1,0,1.710,1.880,1.880,DN200 (not steepened),,P4L8-M137,P4L8-M108
15081,O9-P1404,P4L8-P71,pipe,P4L8,200,63.500,0.510,0.510,0,0.225,0.291,1,0,2.870,2.840,2.870,DN200 (not steepened),,P4L8-M71,P4L8-M9
17129,O9-P1441,P4L8-P108,pipe,P4L8,200,65.000,0.510,0.510,0,0.230,0.274,1,0,5.220,5.370,5.370,DN200 (not steepened),,P4L8-M108,P4L8-M107
751,O9-P1560,P4L8-P227,pipe,P4L8,200,60.900,0.510,0.510,0,0.203,0.260,1,0,2.310,2.510,2.510,DN200 (not steepened),,P4L8-M227,P4L8-M226
8949,O9-P1488,P4L8-P155,pipe,P4L8,200,97.800,0.510,0.510,0,0.199,0.284,1,0,3.690,3.810,3.810,DN200 (not steepened),,P4L8-M155,P4L8-M154
6905,O9-P1639,P4L8-P306,pipe,P4L8,200,92.500,0.510,0.510,0,0.140,0.230,1,0,2.090,2.030,2.090,DN200 (not steepened),,P4L8-M306,P4L8-M305
15097,O9-P1614,P4L8-P281,pipe,P4L8,200,100.000,0.510,0.510,0,0.205,0.268,1,0,4.220,4.360,4.360,DN200 (not steepened),,P4L8-M281,P4L8-M280
15098,O9-P1479,P4L8-P146,pipe,P4L8,200,99.800,0.510,0.510,0,0.064,0.118,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L8-M146,P4L8-M21
13055,O9-P1694,P4L8-P389,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L8-M389,P4L8-M388
6915,O9-P1622,P4L8-P289,pipe,P4L8,200,100.000,0.510,0.510,0,0.070,0.123,1,0,1.540,1.990,1.990,DN200 (not steepened),,P4L8-M289,P4L8-M288
13062,O9-P1422,P4L8-P89,pipe,P4L8,200,100.000,0.510,0.510,0,0.127,0.132,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L8-M89,P4L8-M88
6930,O9-P1550,P4L8-P217,pipe,P4L8,200,84.500,0.510,0.510,0,0.345,0.375,1,0,6.440,6.770,6.770,DN200 (not steepened),,P4L8-M217,P4L8-M216
6931,O9-P820,P4L8-P57,pipe,P4L8,200,84.500,0.510,0.510,0,0.183,0.282,1,0,2.340,2.290,2.340,DN200 (not steepened),,P4L8-M57,P4L8-M56
13074,O9-P778,P4L8-P15,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.651,1,0,13.690,12.530,13.690,DN200 (not steepened),,P4L8-M15,P4L8-M14
15125,O9-P810,P4L8-P47,pipe,P4L8,200,98.200,0.510,0.510,0,0.264,0.378,1,0,3.080,3.160,3.160,DN200 (not steepened),,P4L8-M47,P4L8-M46
4891,O9-P1386,P4L8-P474,pipe,P4L8,200,67.400,0.510,0.510,0,0.061,0.113,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L8-M474,P4L8-M473
6943,O9-P1652,P4L8-P319,pipe,P4L8,200,84.600,0.510,0.510,0,0.056,0.089,1,0,1.510,1.540,1.540,DN200 (not steepened),,P4L8-M319,P4L8-M318
11042,O9-P1678,P4L8-P345,pipe,P4L8,200,70.500,0.510,0.510,0,0.047,0.086,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L8-M345,P4L8-M344
803,O9-P1419,P4L8-P86,pipe,P4L8,200,19.100,0.510,0.510,0,0.163,0.180,1,0,1.520,1.640,1.640,DN200 (not steepened),,P4L8-M86,P4L8-M85
6951,O9-P1730,P4L8-P392,pipe,P4L8,200,84.600,0.510,0.510,0,0.067,0.119,1,0,1.780,2.050,2.050,DN200 (not steepened),,P4L8-M392,P4L8-M384
4906,O9-P1718,P4L8-P358,pipe,P4L8,200,67.600,0.510,0.510,0,0.103,0.183,1,0,1.950,2.080,2.080,DN200 (not steepened),,P4L8-M358,P4L8-M357
6957,O9-P1565,P4L8-P232,pipe,P4L8,200,84.600,0.510,0.510,0,0.102,0.170,1,0,1.670,1.810,1.810,DN200 (not steepened),,P4L8-M232,P4L8-M231
6958,O9-P1746,P4L8-P413,pipe,P4L8,200,84.600,0.510,0.510,0,0.077,0.139,1,0,1.730,1.630,1.730,DN200 (not steepened),,P4L8-M413,P4L8-M412
6962,O9-P1526,P4L8-P193,pipe,P4L8,200,84.600,0.510,0.510,0,0.112,0.197,1,0,2.020,2.150,2.150,DN200 (not steepened),,P4L8-M193,P4L8-M192
6965,O9-P1762,P4L8-P429,pipe,P4L8,200,84.700,0.510,0.510,0,0.107,0.189,1,0,1.740,1.890,1.890,DN200 (not steepened),,P4L8-M429,P4L8-M428
2872,O9-P1440,P4L8-P107,pipe,P4L8,200,68.100,0.510,0.510,0,0.230,0.275,1,0,5.370,5.550,5.550,DN200 (not steepened),,P4L8-M107,P4L8-M106
4924,O9-P1430,P4L8-P97,pipe,P4L8,200,62.600,0.510,0.510,0,0.053,0.098,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L8-M97,P4L8-M93
9024,O9-P1423,P4L8-P90,pipe,P4L8,200,98.100,0.510,0.510,0,0.083,0.145,1,0,1.900,4.920,4.920,DN200 (not steepened),,P4L8-M90,P4L8-M76
13122,O9-P804,P4L8-P41,pipe,P4L8,200,97.400,0.510,0.510,0,0.331,0.441,1,0,3.410,3.460,3.460,DN200 (not steepened),,P4L8-M41,P4L8-M40
2883,O9-P1677,P4L8-P344,pipe,P4L8,200,73.000,0.510,0.510,0,0.051,0.087,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4L8-M344,P4L8-M343
6980,O9-P1722,P4L8-P362,pipe,P4L8,200,84.700,0.510,0.510,0,0.057,0.104,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L8-M362,P4L8-M361
9041,O9-P1477,P4L8-P144,pipe,P4L8,200,100.000,0.510,0.510,0,0.129,0.142,1,0,2.460,3.300,3.300,DN200 (not steepened),,P4L8-M144,P4L8-M143
7001,O9-P1719,P4L8-P359,pipe,P4L8,200,84.800,0.510,0.510,0,0.096,0.170,1,0,1.850,1.950,1.950,DN200 (not steepened),,P4L8-M359,P4L8-M358
4956,O9-P1517,P4L8-P184,pipe,P4L8,200,100.000,0.510,0.510,0,0.206,0.319,1,0,2.850,3.240,3.240,DN200 (not steepened),,P4L8-M184,P4L8-M183
9054,O9-P1473,P4L8-P140,pipe,P4L8,200,100.000,0.510,0.510,0,0.065,0.111,1,0,2.770,3.800,3.800,DN200 (not steepened),,P4L8-M140,P4L8-M139
7013,O9-P1537,P4L8-P204,pipe,P4L8,200,84.900,0.510,0.510,0,0.158,0.230,1,0,1.870,2.090,2.090,DN200 (not steepened),,P4L8-M204,P4L8-M188
9069,O9-P764,P4L8-P1,pipe,P4L8,200,80.300,0.510,0.510,0,0.505,0.661,1,0,13.630,13.610,13.630,DN200 (not steepened),,P4L8-M1,P4L8
7023,O9-P1723,P4L8-P396,pipe,P4L8,200,84.900,0.510,0.510,0,0.067,0.119,1,0,1.660,1.910,1.910,DN200 (not steepened),,P4L8-M396,P4L8-M354
7026,O9-P1753,P4L8-P420,pipe,P4L8,200,84.900,0.510,0.510,0,0.128,0.222,1,0,1.940,2.110,2.110,DN200 (not steepened),,P4L8-M420,P4L8-M419
7027,O9-P1527,P4L8-P194,pipe,P4L8,200,84.900,0.510,0.510,0,0.089,0.159,1,0,1.750,2.020,2.020,DN200 (not steepened),,P4L8-M194,P4L8-M193
7029,O9-P1742,P4L8-P409,pipe,P4L8,200,96.000,0.510,0.510,0,0.117,0.204,1,0,2.170,2.430,2.430,DN200 (not steepened),,P4L8-M409,P4L8-M408
7031,O9-P1727,P4L8-P400,pipe,P4L8,200,84.900,0.510,0.510,0,0.057,0.104,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L8-M400,P4L8-M399
13177,O9-P1463,P4L8-P130,pipe,P4L8,200,79.600,0.510,0.510,0,0.070,0.126,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L8-M130,P4L8-M125
7037,O9-P1704,P4L8-P372,pipe,P4L8,200,85.000,0.510,0.510,0,0.150,0.209,1,0,2.120,2.380,2.380,DN200 (not steepened),,P4L8-M372,P4L8-M371
7038,O9-P1620,P4L8-P287,pipe,P4L8,200,100.000,0.510,0.510,0,0.150,0.209,1,0,2.640,2.970,2.970,DN200 (not steepened),,P4L8-M287,P4L8-M286
4991,O9-P1602,P4L8-P269,pipe,P4L8,200,90.800,0.510,0.510,0,0.160,0.169,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L8-M269,P4L8-M268
4997,O9-P1726,P4L8-P399,pipe,P4L8,200,68.500,0.510,0.510,0,0.073,0.133,1,0,1.670,1.790,1.790,DN200 (not steepened),,P4L8-M399,P4L8-M398
7046,O9-P1716,P4L8-P356,pipe,P4L8,200,85.000,0.510,0.510,0,0.117,0.205,1,0,2.260,2.390,2.390,DN200 (not steepened),,P4L8-M356,P4L8-M355
15238,O9-P1531,P4L8-P198,pipe,P4L8,200,100.000,0.510,0.510,0,0.062,0.110,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4L8-M198,P4L8-M197
7067,O9-P1752,P4L8-P419,pipe,P4L8,200,85.100,0.510,0.510,0,0.132,0.229,1,0,2.110,2.340,2.340,DN200 (not steepened),,P4L8-M419,P4L8-M418
927,O9-P1384,P4L8-P472,pipe,P4L8,200,117.400,0.510,0.510,0,0.128,0.138,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L8-M472,P4L8-M471
15263,O9-P1545,P4L8-P212,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L8-M212,P4L8-M192
933,O9-P1596,P4L8-P263,pipe,P4L8,200,57.400,0.510,0.510,0,0.074,0.130,1,0,2.850,2.870,2.870,DN200 (not steepened),,P4L8-M263,P4L8-M262
7078,O9-P1631,P4L8-P298,pipe,P4L8,200,85.100,0.510,0.510,0,0.221,0.321,1,0,3.630,3.710,3.710,DN200 (not steepened),,P4L8-M298,P4L8-M297
11175,O9-P1480,P4L8-P147,pipe,P4L8,200,106.400,0.510,0.510,0,0.065,0.118,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L8-M147,P4L8-M22
939,O9-P1582,P4L8-P249,pipe,P4L8,200,93.600,0.510,0.510,0,0.276,0.288,1,0,4.650,5.670,5.670,DN200 (not steepened),,P4L8-M249,P4L8-M220
7101,O9-P1524,P4L8-P191,pipe,P4L8,200,85.300,0.510,0.510,0,0.129,0.224,1,0,2.290,2.260,2.290,DN200 (not steepened),,P4L8-M191,P4L8-M190
5062,O9-P1772,P4L8-P439,pipe,P4L8,200,69.300,0.510,0.510,0,0.075,0.136,1,0,1.580,1.590,1.590,DN200 (not steepened),,P4L8-M439,P4L8-M55
972,O9-P1578,P4L8-P242,pipe,P4L8,200,85.500,0.510,0.510,0,0.130,0.147,1,0,1.770,2.110,2.110,DN200 (not steepened),,P4L8-M242,P4L8-M241
5073,O9-P1737,P4L8-P404,pipe,P4L8,200,69.400,0.510,0.510,0,0.094,0.166,1,0,1.890,1.860,1.890,DN200 (not steepened),,P4L8-M404,P4L8-M403
13270,O9-P1559,P4L8-P226,pipe,P4L8,200,100.000,0.510,0.510,0,0.220,0.274,1,0,2.510,2.660,2.660,DN200 (not steepened),,P4L8-M226,P4L8-M225
7127,O9-P1634,P4L8-P301,pipe,P4L8,200,85.400,0.510,0.510,0,0.190,0.288,1,0,3.110,3.180,3.180,DN200 (not steepened),,P4L8-M301,P4L8-M300
13278,O9-P1572,P4L8-P239,pipe,P4L8,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,2.530,2.530,DN200 (not steepened),,P4L8-M239,P4L8-M238
7141,O9-P1685,P4L8-P352,pipe,P4L8,200,85.500,0.510,0.510,0,0.207,0.320,1,0,2.450,2.480,2.480,DN200 (not steepened),,P4L8-M352,P4L8-M351
5099,O9-P1714,P4L8-P354,pipe,P4L8,200,82.700,0.510,0.510,0,0.172,0.261,1,0,2.450,2.400,2.450,DN200 (not steepened),,P4L8-M354,P4L8-M353
15340,O9-P1649,P4L8-P316,pipe,P4L8,200,100.000,0.510,0.510,0,0.072,0.110,1,0,1.550,1.650,1.650,DN200 (not steepened),,P4L8-M316,P4L8-M315
9202,O9-P1577,P4L8-P241,pipe,P4L8,200,98.900,0.510,0.510,0,0.134,0.158,1,0,2.110,1.990,2.110,DN200 (not steepened),,P4L8-M241,P4L8-M240
3060,O9-P789,P4L8-P26,pipe,P4L8,200,45.400,0.510,0.510,0,0.440,0.605,1,0,10.120,10.320,10.320,DN200 (not steepened),,P4L8-M26,P4L8-M25
7160,O9-P825,P4L8-P62,pipe,P4L8,200,85.600,0.510,0.510,0,0.163,0.240,1,0,1.890,1.940,1.940,DN200 (not steepened),,P4L8-M62,P4L8-M61
7161,O9-P1630,P4L8-P297,pipe,P4L8,200,84.800,0.510,0.510,0,0.223,0.322,1,0,3.710,3.870,3.870,DN200 (not steepened),,P4L8-M297,P4L8-M296
5113,O9-P1597,P4L8-P264,pipe,P4L8,200,63.000,0.510,0.510,0,0.070,0.126,1,0,2.380,2.850,2.850,DN200 (not steepened),,P4L8-M264,P4L8-M263
5116,O9-P1619,P4L8-P286,pipe,P4L8,200,69.900,0.510,0.510,0,0.177,0.227,1,0,2.970,3.670,3.670,DN200 (not steepened),,P4L8-M286,P4L8-M285
7168,O9-P1744,P4L8-P411,pipe,P4L8,200,85.600,0.510,0.510,0,0.105,0.184,1,0,1.670,1.910,1.910,DN200 (not steepened),,P4L8-M411,P4L8-M410
9224,O9-P1628,P4L8-P295,pipe,P4L8,200,99.000,0.510,0.510,0,0.057,0.104,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L8-M295,P4L8-M294
9227,O9-P1369,P4L8-P457,pipe,P4L8,200,99.000,0.510,0.510,0,0.306,0.345,1,0,3.650,3.780,3.780,DN200 (not steepened),,P4L8-M457,P4L8-M456
7181,O9-P1750,P4L8-P417,pipe,P4L8,200,85.700,0.510,0.510,0,0.166,0.284,1,0,2.420,2.550,2.550,DN200 (not steepened),,P4L8-M417,P4L8-M416
15376,O9-P1604,P4L8-P271,pipe,P4L8,200,84.200,0.510,0.510,0,0.072,0.129,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L8-M271,P4L8-M270
13329,O9-P1403,P4L8-P70,pipe,P4L8,200,143.700,0.510,0.510,0,0.035,0.035,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4L8-M70,P4L8-M69
7189,O9-P1690,P4L8-P385,pipe,P4L8,200,85.700,0.510,0.510,0,0.118,0.205,1,0,1.900,2.000,2.000,DN200 (not steepened),,P4L8-M385,P4L8-M384
15382,O9-P1551,P4L8-P218,pipe,P4L8,200,100.000,0.510,0.510,0,0.345,0.374,1,0,6.070,6.440,6.440,DN200 (not steepened),,P4L8-M218,P4L8-M217
7191,O9-P1459,P4L8-P126,pipe,P4L8,200,85.700,0.510,0.510,0,0.104,0.180,1,0,1.980,2.350,2.350,DN200 (not steepened),,P4L8-M126,P4L8-M125
7205,O9-P1715,P4L8-P355,pipe,P4L8,200,85.800,0.510,0.510,0,0.165,0.247,1,0,2.390,2.450,2.450,DN200 (not steepened),,P4L8-M355,P4L8-M354
7207,O9-P818,P4L8-P55,pipe,P4L8,200,85.800,0.510,0.510,0,0.192,0.299,1,0,2.530,2.760,2.760,DN200 (not steepened),,P4L8-M55,P4L8-M54
11304,O9-P1734,P4L8-P401,pipe,P4L8,200,100.000,0.510,0.510,0,0.110,0.191,1,0,2.070,2.290,2.290,DN200 (not steepened),,P4L8-M401,P4L8-M48
1066,O9-P1510,P4L8-P177,pipe,P4L8,200,22.600,0.510,0.510,0,0.027,0.051,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L8-M177,P4L8-M28
5162,O9-P1770,P4L8-P437,pipe,P4L8,200,70.400,0.510,0.510,0,0.075,0.136,1,0,1.700,1.760,1.760,DN200 (not steepened),,P4L8-M437,P4L8-M54
7212,O9-P1638,P4L8-P305,pipe,P4L8,200,83.900,0.510,0.510,0,0.177,0.261,1,0,2.030,2.080,2.080,DN200 (not steepened),,P4L8-M305,P4L8-M304
13355,O9-P1406,P4L8-P73,pipe,P4L8,200,100.000,0.510,0.510,0,0.223,0.284,1,0,2.990,2.880,2.990,DN200 (not steepened),,P4L8-M73,P4L8-M72
7215,O9-P1749,P4L8-P416,pipe,P4L8,200,85.800,0.510,0.510,0,0.168,0.287,1,0,2.550,2.700,2.700,DN200 (not steepened),,P4L8-M416,P4L8-M53
7217,O9-P1774,P4L8-P441,pipe,P4L8,200,85.800,0.510,0.510,0,0.092,0.162,1,0,1.650,1.820,1.820,DN200 (not steepened),,P4L8-M441,P4L8-M58
3129,O9-P1615,P4L8-P282,pipe,P4L8,200,46.300,0.510,0.510,0,0.186,0.254,1,0,4.250,4.220,4.250,DN200 (not steepened),,P4L8-M282,P4L8-M281
5179,O9-P1776,P4L8-P443,pipe,P4L8,200,70.500,0.510,0.510,0,0.059,0.109,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M443,P4L8-M442
9275,O9-P1401,P4L8-P68,pipe,P4L8,200,99.100,0.510,0.510,0,0.050,0.050,1,0,2.090,2.310,2.310,DN200 (not steepened),,P4L8-M68,P4L8-M1
9283,O9-P1675,P4L8-P342,pipe,P4L8,200,89.600,0.510,0.510,0,0.072,0.120,1,0,1.670,1.800,1.800,DN200 (not steepened),,P4L8-M342,P4L8-M341
9285,O9-P1373,P4L8-P461,pipe,P4L8,200,100.400,0.510,0.510,0,0.287,0.336,1,0,3.120,3.160,3.160,DN200 (not steepened),,P4L8-M461,P4L8-M460
5194,O9-P1507,P4L8-P174,pipe,P4L8,200,70.600,0.510,0.510,0,0.081,0.145,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L8-M174,P4L8-M162
9304,O9-P1673,P4L8-P340,pipe,P4L8,200,101.500,0.510,0.510,0,0.049,0.086,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L8-M340,P4L8-M339
15458,O9-P1543,P4L8-P210,pipe,P4L8,200,100.000,0.510,0.510,0,0.133,0.161,1,0,1.500,1.600,1.600,DN200 (not steepened),,P4L8-M210,P4L8-M209
1123,O9-P1457,P4L8-P124,pipe,P4L8,200,104.800,0.510,0.510,0,0.062,0.114,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L8-M124,P4L8-M123
9328,O9-P1402,P4L8-P69,pipe,P4L8,200,100.000,0.510,0.510,0,0.044,0.044,1,0,1.880,2.090,2.090,DN200 (not steepened),,P4L8-M69,P4L8-M68
5233,O9-P1392,P4L8-P480,pipe,P4L8,200,71.700,0.510,0.510,0,0.070,0.126,1,0,1.650,1.740,1.740,DN200 (not steepened),,P4L8-M480,P4L8-M479
7281,O9-P1519,P4L8-P186,pipe,P4L8,200,86.200,0.510,0.510,0,0.201,0.314,1,0,2.540,2.800,2.800,DN200 (not steepened),,P4L8-M186,P4L8-M185
7285,O9-P1538,P4L8-P205,pipe,P4L8,200,86.200,0.510,0.510,0,0.097,0.172,1,0,1.630,1.870,1.870,DN200 (not steepened),,P4L8-M205,P4L8-M204
15484,O9-P1449,P4L8-P116,pipe,P4L8,200,100.000,0.510,0.510,0,0.108,0.108,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L8-M116,P4L8-M99
13441,O9-P1701,P4L8-P369,pipe,P4L8,200,56.000,0.510,0.510,0,0.162,0.180,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L8-M369,P4L8-M368
11417,O9-P1379,P4L8-P467,pipe,P4L8,200,100.600,0.510,0.510,0,0.086,0.149,1,0,1.820,2.260,2.260,DN200 (not steepened),,P4L8-M467,P4L8-M466
7322,O9-P1689,P4L8-P384,pipe,P4L8,200,86.400,0.510,0.510,0,0.131,0.227,1,0,2.050,2.080,2.080,DN200 (not steepened),,P4L8-M384,P4L8-M383
13468,O9-P784,P4L8-P21,pipe,P4L8,200,99.900,0.510,0.510,0,0.441,0.607,1,0,10.850,10.970,10.970,DN200 (not steepened),,P4L8-M21,P4L8-M20
7333,O9-P827,P4L8-P64,pipe,P4L8,200,86.500,0.510,0.510,0,0.149,0.207,1,0,1.650,1.810,1.810,DN200 (not steepened),,P4L8-M64,P4L8-M63
7337,O9-P826,P4L8-P63,pipe,P4L8,200,86.500,0.510,0.510,0,0.152,0.215,1,0,1.810,1.890,1.890,DN200 (not steepened),,P4L8-M63,P4L8-M62
7338,O9-P1778,P4L8-P445,pipe,P4L8,200,86.500,0.510,0.510,0,0.078,0.142,1,0,1.570,1.760,1.760,DN200 (not steepened),,P4L8-M445,P4L8-M62
15530,O9-P1540,P4L8-P207,pipe,P4L8,200,100.000,0.510,0.510,0,0.072,0.129,1,0,1.550,1.630,1.630,DN200 (not steepened),,P4L8-M207,P4L8-M206
11437,O9-P1593,P4L8-P260,pipe,P4L8,200,100.000,0.510,0.510,0,0.140,0.178,1,0,2.970,3.120,3.120,DN200 (not steepened),,P4L8-M260,P4L8-M259
13500,O9-P1469,P4L8-P136,pipe,P4L8,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L8-M136,P4L8-M135
7361,O9-P1686,P4L8-P381,pipe,P4L8,200,86.600,0.510,0.510,0,0.149,0.256,1,0,2.380,2.450,2.450,DN200 (not steepened),,P4L8-M381,P4L8-M352
1224,O9-P1591,P4L8-P258,pipe,P4L8,200,24.200,0.510,0.510,0,0.141,0.179,1,0,3.890,4.200,4.200,DN200 (not steepened),,P4L8-M258,P4L8-M223
11472,O9-P1514,P4L8-P181,pipe,P4L8,200,100.000,0.510,0.510,0,0.208,0.321,1,0,3.190,3.270,3.270,DN200 (not steepened),,P4L8-M181,P4L8-M180
1238,O9-P794,P4L8-P31,pipe,P4L8,200,24.300,0.510,0.510,0,0.426,0.578,1,0,8.490,8.600,8.600,DN200 (not steepened),,P4L8-M31,P4L8-M30
7382,O9-P1703,P4L8-P371,pipe,P4L8,200,86.700,0.510,0.510,0,0.153,0.216,1,0,2.380,2.520,2.520,DN200 (not steepened),,P4L8-M371,P4L8-M350
7393,O9-P822,P4L8-P59,pipe,P4L8,200,86.800,0.510,0.510,0,0.169,0.254,1,0,2.100,2.310,2.310,DN200 (not steepened),,P4L8-M59,P4L8-M58
9442,O9-P1592,P4L8-P259,pipe,P4L8,200,100.000,0.510,0.510,0,0.141,0.178,1,0,3.120,3.890,3.890,DN200 (not steepened),,P4L8-M259,P4L8-M258
13537,O9-P1367,P4L8-P455,pipe,P4L8,200,100.000,0.510,0.510,0,0.333,0.365,1,0,3.980,4.190,4.190,DN200 (not steepened),,P4L8-M455,P4L8-M454
7401,O9-P1763,P4L8-P430,pipe,P4L8,200,86.800,0.510,0.510,0,0.090,0.161,1,0,1.610,1.740,1.740,DN200 (not steepened),,P4L8-M430,P4L8-M429
9449,O9-P1368,P4L8-P456,pipe,P4L8,200,100.000,0.510,0.510,0,0.333,0.365,1,0,3.780,3.980,3.980,DN200 (not steepened),,P4L8-M456,P4L8-M455
9450,O9-P1588,P4L8-P255,pipe,P4L8,200,83.900,0.510,0.510,0,0.208,0.211,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L8-M255,P4L8-M252
11497,O9-P1443,P4L8-P110,pipe,P4L8,200,68.700,0.510,0.510,0,0.197,0.239,1,0,4.850,5.050,5.050,DN200 (not steepened),,P4L8-M110,P4L8-M109
13559,O9-P1535,P4L8-P202,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.580,1.970,1.970,DN200 (not steepened),,P4L8-M202,P4L8-M187
13564,O9-P1575,P4L8-P246,pipe,P4L8,200,104.700,0.510,0.510,0,0.133,0.159,1,0,1.800,1.790,1.800,DN200 (not steepened),,P4L8-M246,P4L8-M245
11520,O9-P1650,P4L8-P317,pipe,P4L8,200,100.000,0.510,0.510,0,0.065,0.098,1,0,1.520,1.550,1.550,DN200 (not steepened),,P4L8-M317,P4L8-M316
11523,O9-P1512,P4L8-P179,pipe,P4L8,200,100.000,0.510,0.510,0,0.209,0.321,1,0,3.340,3.390,3.390,DN200 (not steepened),,P4L8-M179,P4L8-M178
7430,O9-P1374,P4L8-P462,pipe,P4L8,200,87.000,0.510,0.510,0,0.269,0.324,1,0,2.880,3.120,3.120,DN200 (not steepened),,P4L8-M462,P4L8-M461
7432,O9-P1705,P4L8-P373,pipe,P4L8,200,87.000,0.510,0.510,0,0.105,0.183,1,0,2.030,2.120,2.120,DN200 (not steepened),,P4L8-M373,P4L8-M372
7433,O9-P1626,P4L8-P293,pipe,P4L8,200,87.000,0.510,0.510,0,0.138,0.175,1,0,2.170,2.170,2.170,DN200 (not steepened),,P4L8-M293,P4L8-M287
7439,O9-P1758,P4L8-P425,pipe,P4L8,200,87.100,0.510,0.510,0,0.090,0.161,1,0,1.660,1.720,1.720,DN200 (not steepened),,P4L8-M425,P4L8-M424
9489,O9-P1376,P4L8-P464,pipe,P4L8,200,82.300,0.510,0.510,0,0.224,0.258,1,0,2.630,2.650,2.650,DN200 (not steepened),,P4L8-M464,P4L8-M463
3353,O9-P1552,P4L8-P219,pipe,P4L8,200,48.600,0.510,0.510,0,0.329,0.361,1,0,5.820,6.070,6.070,DN200 (not steepened),,P4L8-M219,P4L8-M218
7453,O9-P1496,P4L8-P163,pipe,P4L8,200,87.100,0.510,0.510,0,0.145,0.198,1,0,1.860,1.810,1.860,DN200 (not steepened),,P4L8-M163,P4L8-M162
11555,O9-P1542,P4L8-P209,pipe,P4L8,200,100.000,0.510,0.510,0,0.139,0.180,1,0,1.600,1.630,1.630,DN200 (not steepened),,P4L8-M209,P4L8-M204
13610,O9-P1623,P4L8-P290,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L8-M290,P4L8-M289
7468,O9-P819,P4L8-P56,pipe,P4L8,200,81.200,0.510,0.510,0,0.185,0.286,1,0,2.290,2.530,2.530,DN200 (not steepened),,P4L8-M56,P4L8-M55
7469,O9-P1754,P4L8-P421,pipe,P4L8,200,87.200,0.510,0.510,0,0.124,0.214,1,0,1.930,1.940,1.940,DN200 (not steepened),,P4L8-M421,P4L8-M420
7470,O9-P1745,P4L8-P412,pipe,P4L8,200,87.300,0.510,0.510,0,0.098,0.174,1,0,1.650,1.670,1.670,DN200 (not steepened),,P4L8-M412,P4L8-M411
15665,O9-P1616,P4L8-P283,pipe,P4L8,200,100.000,0.510,0.510,0,0.184,0.249,1,0,4.050,4.250,4.250,DN200 (not steepened),,P4L8-M283,P4L8-M282
7474,O9-P1721,P4L8-P361,pipe,P4L8,200,87.300,0.510,0.510,0,0.074,0.133,1,0,1.730,1.770,1.770,DN200 (not steepened),,P4L8-M361,P4L8-M360
5429,O9-P1394,P4L8-P482,pipe,P4L8,200,73.100,0.510,0.510,0,0.145,0.223,1,0,1.860,2.150,2.150,DN200 (not steepened),,P4L8-M482,P4L8-M463
7482,O9-P821,P4L8-P58,pipe,P4L8,200,87.300,0.510,0.510,0,0.181,0.278,1,0,2.310,2.340,2.340,DN200 (not steepened),,P4L8-M58,P4L8-M57
13631,O9-P1641,P4L8-P308,pipe,P4L8,200,86.200,0.510,0.510,0,0.118,0.190,1,0,1.900,1.910,1.910,DN200 (not steepened),,P4L8-M308,P4L8-M307
11584,O9-P1696,P4L8-P364,pipe,P4L8,200,100.000,0.510,0.510,0,0.083,0.147,1,0,1.550,1.750,1.750,DN200 (not steepened),,P4L8-M364,P4L8-M363
15686,O9-P1658,P4L8-P325,pipe,P4L8,200,100.000,0.510,0.510,0,0.080,0.145,1,0,1.620,1.850,1.850,DN200 (not steepened),,P4L8-M325,P4L8-M324
5449,O9-P1378,P4L8-P466,pipe,P4L8,200,73.200,0.510,0.510,0,0.220,0.245,1,0,2.260,2.220,2.260,DN200 (not steepened),,P4L8-M466,P4L8-M465
7508,O9-P811,P4L8-P48,pipe,P4L8,200,95.100,0.510,0.510,0,0.263,0.377,1,0,3.040,3.080,3.080,DN200 (not steepened),,P4L8-M48,P4L8-M47
1366,O9-P1511,P4L8-P178,pipe,P4L8,200,25.500,0.510,0.510,0,0.209,0.321,1,0,3.390,3.390,3.390,DN200 (not steepened),,P4L8-M178,P4L8-M30
17750,O9-P1610,P4L8-P277,pipe,P4L8,200,107.200,0.510,0.510,0,0.238,0.303,1,0,5.120,5.580,5.580,DN200 (not steepened),,P4L8-M277,P4L8-M37
17751,O9-P1611,P4L8-P278,pipe,P4L8,200,99.800,0.510,0.510,0,0.237,0.300,1,0,4.780,5.120,5.120,DN200 (not steepened),,P4L8-M278,P4L8-M277
5465,O9-P1567,P4L8-P234,pipe,P4L8,200,100.000,0.510,0.510,0,0.061,0.097,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L8-M234,P4L8-M233
3418,O9-P1555,P4L8-P222,pipe,P4L8,200,49.400,0.510,0.510,0,0.250,0.307,1,0,4.560,4.760,4.760,DN200 (not steepened),,P4L8-M222,P4L8-M221
7523,O9-P1585,P4L8-P252,pipe,P4L8,200,87.600,0.510,0.510,0,0.257,0.262,1,0,3.110,3.070,3.110,DN200 (not steepened),,P4L8-M252,P4L8-M251
7531,O9-P808,P4L8-P45,pipe,P4L8,200,87.600,0.510,0.510,0,0.266,0.381,1,0,3.230,3.490,3.490,DN200 (not steepened),,P4L8-M45,P4L8-M44
13677,O9-P780,P4L8-P17,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.651,1,0,12.360,13.770,13.770,DN200 (not steepened),,P4L8-M17,P4L8-M16
5487,O9-P1529,P4L8-P196,pipe,P4L8,200,73.600,0.510,0.510,0,0.059,0.109,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L8-M196,P4L8-M195
7538,O9-P1688,P4L8-P383,pipe,P4L8,200,87.700,0.510,0.510,0,0.136,0.235,1,0,2.080,2.300,2.300,DN200 (not steepened),,P4L8-M383,P4L8-M382
7544,O9-P1766,P4L8-P433,pipe,P4L8,200,87.700,0.510,0.510,0,0.059,0.109,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L8-M433,P4L8-M428
9595,O9-P1381,P4L8-P469,pipe,P4L8,200,95.000,0.510,0.510,0,0.064,0.111,1,0,1.500,1.540,1.540,DN200 (not steepened),,P4L8-M469,P4L8-M468
15745,O9-P1388,P4L8-P476,pipe,P4L8,200,100.000,0.510,0.510,0,0.171,0.210,1,0,2.270,2.510,2.510,DN200 (not steepened),,P4L8-M476,P4L8-M475
15746,O9-P1549,P4L8-P216,pipe,P4L8,200,63.000,0.510,0.510,0,0.345,0.375,1,0,6.770,6.880,6.880,DN200 (not steepened),,P4L8-M216,P4L8-M215
7557,O9-P1761,P4L8-P428,pipe,P4L8,200,87.800,0.510,0.510,0,0.120,0.210,1,0,1.890,2.020,2.020,DN200 (not steepened),,P4L8-M428,P4L8-M418
13702,O9-P830,P4L8-P449,pipe,P4L8,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M449,P4L8-M448
5515,O9-P1375,P4L8-P463,pipe,P4L8,200,73.900,0.510,0.510,0,0.243,0.304,1,0,2.650,2.880,2.880,DN200 (not steepened),,P4L8-M463,P4L8-M462
13715,O9-P1599,P4L8-P266,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4L8-M266,P4L8-M230
9623,O9-P1556,P4L8-P223,pipe,P4L8,200,100.000,0.510,0.510,0,0.250,0.307,1,0,4.200,4.560,4.560,DN200 (not steepened),,P4L8-M223,P4L8-M222
7578,O9-P824,P4L8-P61,pipe,P4L8,200,84.200,0.510,0.510,0,0.166,0.247,1,0,1.940,1.970,1.970,DN200 (not steepened),,P4L8-M61,P4L8-M60
1437,O9-P1405,P4L8-P72,pipe,P4L8,200,62.700,0.510,0.510,0,0.224,0.288,1,0,2.880,2.870,2.880,DN200 (not steepened),,P4L8-M72,P4L8-M71
5535,O9-P1432,P4L8-P99,pipe,P4L8,200,74.100,0.510,0.510,0,0.401,0.422,1,0,7.920,8.190,8.190,DN200 (not steepened),,P4L8-M99,P4L8-M98
11683,O9-P1536,P4L8-P203,pipe,P4L8,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M203,P4L8-M202
7589,O9-P1426,P4L8-P93,pipe,P4L8,200,88.100,0.510,0.510,0,0.133,0.151,1,0,1.990,1.980,1.990,DN200 (not steepened),,P4L8-M93,P4L8-M9
7590,O9-P1755,P4L8-P422,pipe,P4L8,200,88.100,0.510,0.510,0,0.115,0.200,1,0,1.820,1.930,1.930,DN200 (not steepened),,P4L8-M422,P4L8-M421
5545,O9-P787,P4L8-P24,pipe,P4L8,200,74.200,0.510,0.510,0,0.440,0.605,1,0,10.560,10.810,10.810,DN200 (not steepened),,P4L8-M24,P4L8-M23
