key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
7595,O9-P1710,P4L8-P378,pipe,P4L8,200,88.100,0.510,0.510,0,0.051,0.093,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L8-M378,P4L8-M374
7598,O9-P1636,P4L8-P303,pipe,P4L8,200,88.100,0.510,0.510,0,0.186,0.280,1,0,2.410,2.830,2.830,DN200 (not steepened),,P4L8-M303,P4L8-M302
11695,O9-P1503,P4L8-P170,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4L8-M170,P4L8-M169
5557,O9-P1489,P4L8-P156,pipe,P4L8,200,74.400,0.510,0.510,0,0.167,0.246,1,0,3.100,3.690,3.690,DN200 (not steepened),,P4L8-M156,P4L8-M155
13750,O9-P1370,P4L8-P458,pipe,P4L8,200,100.000,0.510,0.510,0,0.301,0.342,1,0,3.530,3.650,3.650,DN200 (not steepened),,P4L8-M458,P4L8-M457
7607,O9-P1427,P4L8-P94,pipe,P4L8,200,84.300,0.510,0.510,0,0.128,0.131,1,0,1.530,1.990,1.990,DN200 (not steepened),,P4L8-M94,P4L8-M93
11703,O9-P1478,P4L8-P145,pipe,P4L8,200,100.000,0.510,0.510,0,0.037,0.055,1,0,1.480,2.460,2.460,DN200 (not steepened),,P4L8-M145,P4L8-M144
11715,O9-P1534,P4L8-P201,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L8-M201,P4L8-M200
7624,O9-P1738,P4L8-P405,pipe,P4L8,200,88.300,0.510,0.510,0,0.088,0.157,1,0,1.740,1.890,1.890,DN200 (not steepened),,P4L8-M405,P4L8-M404
5578,O9-P1547,P4L8-P214,pipe,P4L8,200,74.600,0.510,0.510,0,0.056,0.104,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M214,P4L8-M213
13790,O9-P1385,P4L8-P473,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.142,1,0,1.600,2.270,2.270,DN200 (not steepened),,P4L8-M473,P4L8-M461
15851,O9-P1434,P4L8-P101,pipe,P4L8,200,54.200,0.510,0.510,0,0.399,0.421,1,0,7.440,7.680,7.680,DN200 (not steepened),,P4L8-M101,P4L8-M100
7661,O9-P1523,P4L8-P190,pipe,P4L8,200,88.500,0.510,0.510,0,0.134,0.232,1,0,2.260,2.380,2.380,DN200 (not steepened),,P4L8-M190,P4L8-M189
13811,O9-P1451,P4L8-P118,pipe,P4L8,200,100.000,0.510,0.510,0,0.367,0.374,1,0,3.670,3.600,3.670,DN200 (not steepened),,P4L8-M118,P4L8-M117
15860,O9-P1674,P4L8-P341,pipe,P4L8,200,71.800,0.510,0.510,0,0.085,0.146,1,0,1.800,2.090,2.090,DN200 (not steepened),,P4L8-M341,P4L8-M306
5623,O9-P1781,P4L8-P66,pipe,P4L8,200,75.000,0.510,0.510,0,0.059,0.105,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M66,P4L8-M65
5624,O9-P1586,P4L8-P253,pipe,P4L8,200,75.000,0.510,0.510,0,0.130,0.145,1,0,2.400,3.110,3.110,DN200 (not steepened),,P4L8-M253,P4L8-M252
13819,O9-P1486,P4L8-P153,pipe,P4L8,200,91.100,0.510,0.510,0,0.202,0.289,1,0,4.000,4.210,4.210,DN200 (not steepened),,P4L8-M153,P4L8-M152
7677,O9-P1452,P4L8-P119,pipe,P4L8,200,88.600,0.510,0.510,0,0.366,0.373,1,0,3.630,3.670,3.670,DN200 (not steepened),,P4L8-M119,P4L8-M118
7679,O9-P809,P4L8-P46,pipe,P4L8,200,88.600,0.510,0.510,0,0.265,0.379,1,0,3.160,3.230,3.230,DN200 (not steepened),,P4L8-M46,P4L8-M45
5635,O9-P1445,P4L8-P112,pipe,P4L8,200,75.100,0.510,0.510,0,0.165,0.190,1,0,1.500,1.520,1.520,DN200 (not steepened),,P4L8-M112,P4L8-M111
11784,O9-P1711,P4L8-P379,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.690,1.820,1.820,DN200 (not steepened),,P4L8-M379,P4L8-M351
11790,O9-P1490,P4L8-P157,pipe,P4L8,200,100.000,0.510,0.510,0,0.166,0.245,1,0,2.560,3.100,3.100,DN200 (not steepened),,P4L8-M157,P4L8-M156
7696,O9-P1580,P4L8-P244,pipe,P4L8,200,49.800,0.510,0.510,0,0.049,0.092,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L8-M244,P4L8-M243
13843,O9-P1659,P4L8-P326,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L8-M326,P4L8-M325
15901,O9-P1708,P4L8-P376,pipe,P4L8,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M376,P4L8-M375
7711,O9-P1720,P4L8-P360,pipe,P4L8,200,88.800,0.510,0.510,0,0.087,0.155,1,0,1.770,1.850,1.850,DN200 (not steepened),,P4L8-M360,P4L8-M359
5664,O9-P1607,P4L8-P274,pipe,P4L8,200,62.200,0.510,0.510,0,0.165,0.190,1,0,2.900,3.490,3.490,DN200 (not steepened),,P4L8-M274,P4L8-M273
5676,O9-P1735,P4L8-P402,pipe,P4L8,200,75.600,0.510,0.510,0,0.105,0.183,1,0,2.040,2.070,2.070,DN200 (not steepened),,P4L8-M402,P4L8-M401
9775,O9-P1387,P4L8-P475,pipe,P4L8,200,100.000,0.510,0.510,0,0.174,0.217,1,0,2.510,2.630,2.630,DN200 (not steepened),,P4L8-M475,P4L8-M462
11827,O9-P1500,P4L8-P167,pipe,P4L8,200,100.000,0.510,0.510,0,0.147,0.201,1,0,2.460,2.760,2.760,DN200 (not steepened),,P4L8-M167,P4L8-M155
15926,O9-P797,P4L8-P34,pipe,P4L8,200,100.000,0.510,0.510,0,0.426,0.578,1,0,7.500,7.770,7.770,DN200 (not steepened),,P4L8-M34,P4L8-M33
7735,O9-P816,P4L8-P53,pipe,P4L8,200,89.000,0.510,0.510,0,0.232,0.350,1,0,2.840,2.930,2.930,DN200 (not steepened),,P4L8-M53,P4L8-M52
5699,O9-P1492,P4L8-P159,pipe,P4L8,200,75.900,0.510,0.510,0,0.165,0.245,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L8-M159,P4L8-M158
7754,O9-P792,P4L8-P29,pipe,P4L8,200,89.200,0.510,0.510,0,0.433,0.594,1,0,9.150,9.600,9.600,DN200 (not steepened),,P4L8-M29,P4L8-M28
1616,O9-P1396,P4L8-P484,pipe,P4L8,200,99.300,0.510,0.510,0,0.124,0.169,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L8-M484,P4L8-M483
3674,O9-P1676,P4L8-P343,pipe,P4L8,200,91.400,0.510,0.510,0,0.061,0.101,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L8-M343,P4L8-M342
15963,O9-P1717,P4L8-P357,pipe,P4L8,200,100.000,0.510,0.510,0,0.111,0.195,1,0,2.080,2.260,2.260,DN200 (not steepened),,P4L8-M357,P4L8-M356
7776,O9-P773,P4L8-P10,pipe,P4L8,200,89.300,0.510,0.510,0,0.498,0.652,1,0,11.950,12.150,12.150,DN200 (not steepened),,P4L8-M10,P4L8-M9
7787,O9-P1612,P4L8-P279,pipe,P4L8,200,89.400,0.510,0.510,0,0.234,0.293,1,0,4.510,4.780,4.780,DN200 (not steepened),,P4L8-M279,P4L8-M278
7788,O9-P1413,P4L8-P80,pipe,P4L8,200,89.400,0.510,0.510,0,0.085,0.150,1,0,2.240,2.380,2.380,DN200 (not steepened),,P4L8-M80,P4L8-M79
11893,O9-P1699,P4L8-P367,pipe,P4L8,200,100.000,0.510,0.510,0,0.188,0.214,1,0,1.510,1.620,1.620,DN200 (not steepened),,P4L8-M367,P4L8-M349
5754,O9-P785,P4L8-P22,pipe,P4L8,200,81.600,0.510,0.510,0,0.440,0.606,1,0,10.850,10.850,10.850,DN200 (not steepened),,P4L8-M22,P4L8-M21
7804,O9-P1454,P4L8-P121,pipe,P4L8,200,89.500,0.510,0.510,0,0.254,0.276,1,0,2.820,3.030,3.030,DN200 (not steepened),,P4L8-M121,P4L8-M120
3709,O9-P1647,P4L8-P314,pipe,P4L8,200,52.700,0.510,0.510,0,0.081,0.127,1,0,1.560,1.610,1.610,DN200 (not steepened),,P4L8-M314,P4L8-M313
1666,O9-P1412,P4L8-P79,pipe,P4L8,200,63.100,0.510,0.510,0,0.094,0.166,1,0,2.380,3.400,3.400,DN200 (not steepened),,P4L8-M79,P4L8-M78
13966,O9-P1598,P4L8-P265,pipe,P4L8,200,99.100,0.510,0.510,0,0.055,0.099,1,0,1.480,2.380,2.380,DN200 (not steepened),,P4L8-M265,P4L8-M264
3727,O9-P1377,P4L8-P465,pipe,P4L8,200,72.800,0.510,0.510,0,0.222,0.252,1,0,2.220,2.630,2.630,DN200 (not steepened),,P4L8-M465,P4L8-M464
16016,O9-P1662,P4L8-P329,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L8-M329,P4L8-M328
5779,O9-P1447,P4L8-P114,pipe,P4L8,200,76.700,0.510,0.510,0,0.066,0.119,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L8-M114,P4L8-M113
11924,O9-P1561,P4L8-P228,pipe,P4L8,200,57.500,0.510,0.510,0,0.202,0.255,1,0,2.200,2.310,2.310,DN200 (not steepened),,P4L8-M228,P4L8-M227
7836,O9-P1656,P4L8-P323,pipe,P4L8,200,88.700,0.510,0.510,0,0.099,0.175,1,0,1.970,1.870,1.970,DN200 (not steepened),,P4L8-M323,P4L8-M322
11934,O9-P775,P4L8-P12,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.652,1,0,11.580,11.670,11.670,DN200 (not steepened),,P4L8-M12,P4L8-M11
13982,O9-P1474,P4L8-P141,pipe,P4L8,200,68.600,0.510,0.510,0,0.054,0.094,1,0,2.210,2.770,2.770,DN200 (not steepened),,P4L8-M141,P4L8-M140
13999,O9-P1397,P4L8-P485,pipe,P4L8,200,80.800,0.510,0.510,0,0.069,0.122,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L8-M485,P4L8-M484
5811,O9-P1446,P4L8-P113,pipe,P4L8,200,77.000,0.510,0.510,0,0.134,0.163,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M113,P4L8-M112
14008,O9-P1646,P4L8-P313,pipe,P4L8,200,100.000,0.510,0.510,0,0.087,0.138,1,0,1.610,1.660,1.660,DN200 (not steepened),,P4L8-M313,P4L8-M312
14013,O9-P1425,P4L8-P92,pipe,P4L8,200,101.800,0.510,0.510,0,0.058,0.104,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L8-M92,P4L8-M91
1736,O9-P1548,P4L8-P215,pipe,P4L8,200,66.900,0.510,0.510,0,0.345,0.375,1,0,6.880,7.140,7.140,DN200 (not steepened),,P4L8-M215,P4L8-M35
16080,O9-P829,P4L8-P448,pipe,P4L8,200,100.000,0.510,0.510,0,0.075,0.133,1,0,1.580,1.610,1.610,DN200 (not steepened),,P4L8-M448,P4L8-M447
14037,O9-P1466,P4L8-P133,pipe,P4L8,200,89.500,0.510,0.510,0,0.054,0.099,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L8-M133,P4L8-M127
14043,O9-P1505,P4L8-P172,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M172,P4L8-M168
3806,O9-P1362,P4L8-P450,pipe,P4L8,200,73.500,0.510,0.510,0,0.348,0.377,1,0,4.980,5.300,5.300,DN200 (not steepened),,P4L8-M450,P4L8
14048,O9-P1506,P4L8-P173,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L8-M173,P4L8-M160
12012,O9-P1771,P4L8-P438,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L8-M438,P4L8-M437
9966,O9-P1583,P4L8-P250,pipe,P4L8,200,60.900,0.510,0.510,0,0.258,0.268,1,0,3.960,4.650,4.650,DN200 (not steepened),,P4L8-M250,P4L8-M249
14065,O9-P1410,P4L8-P77,pipe,P4L8,200,100.000,0.510,0.510,0,0.107,0.188,1,0,5.040,5.550,5.550,DN200 (not steepened),,P4L8-M77,P4L8-M76
12028,O9-P1707,P4L8-P375,pipe,P4L8,200,100.000,0.510,0.510,0,0.071,0.126,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M375,P4L8-M374
14076,O9-P781,P4L8-P18,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.651,1,0,11.750,12.360,12.360,DN200 (not steepened),,P4L8-M18,P4L8-M17
16131,O9-P1665,P4L8-P332,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.920,1.990,1.990,DN200 (not steepened),,P4L8-M332,P4L8-M331
7943,O9-P1632,P4L8-P299,pipe,P4L8,200,90.400,0.510,0.510,0,0.220,0.319,1,0,3.320,3.630,3.630,DN200 (not steepened),,P4L8-M299,P4L8-M298
7946,O9-P1629,P4L8-P296,pipe,P4L8,200,86.800,0.510,0.510,0,0.236,0.341,1,0,3.870,4.120,4.120,DN200 (not steepened),,P4L8-M296,P4L8-M40
16146,O9-P1564,P4L8-P231,pipe,P4L8,200,104.100,0.510,0.510,0,0.180,0.234,1,0,1.810,2.170,2.170,DN200 (not steepened),,P4L8-M231,P4L8-M230
5917,O9-P1759,P4L8-P426,pipe,P4L8,200,77.800,0.510,0.510,0,0.076,0.136,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L8-M426,P4L8-M425
7965,O9-P1495,P4L8-P162,pipe,P4L8,200,90.600,0.510,0.510,0,0.157,0.228,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L8-M162,P4L8-M161
7967,O9-P1680,P4L8-P347,pipe,P4L8,200,89.900,0.510,0.510,0,0.029,0.029,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L8-M347,P4L8-M346
12061,O9-P1654,P4L8-P321,pipe,P4L8,200,69.600,0.510,0.510,0,0.026,0.026,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M321,P4L8-M320
12079,O9-P1539,P4L8-P206,pipe,P4L8,200,100.000,0.510,0.510,0,0.088,0.157,1,0,1.630,1.630,1.630,DN200 (not steepened),,P4L8-M206,P4L8-M205
12081,O9-P1390,P4L8-P478,pipe,P4L8,200,100.000,0.510,0.510,0,0.093,0.164,1,0,1.640,1.760,1.760,DN200 (not steepened),,P4L8-M478,P4L8-M477
7988,O9-P1779,P4L8-P446,pipe,P4L8,200,90.800,0.510,0.510,0,0.057,0.104,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L8-M446,P4L8-M445
12086,O9-P1713,P4L8-P353,pipe,P4L8,200,87.000,0.510,0.510,0,0.175,0.267,1,0,2.400,2.350,2.400,DN200 (not steepened),,P4L8-M353,P4L8-M352
12091,O9-P1645,P4L8-P312,pipe,P4L8,200,100.000,0.510,0.510,0,0.095,0.152,1,0,1.660,1.590,1.660,DN200 (not steepened),,P4L8-M312,P4L8-M311
3900,O9-P1587,P4L8-P254,pipe,P4L8,200,55.100,0.510,0.510,0,0.038,0.067,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L8-M254,P4L8-M253
5951,O9-P1444,P4L8-P111,pipe,P4L8,200,78.100,0.510,0.510,0,0.191,0.222,1,0,4.260,4.660,4.660,DN200 (not steepened),,P4L8-M111,P4L8-M110
3907,O9-P1541,P4L8-P208,pipe,P4L8,200,55.100,0.510,0.510,0,0.055,0.104,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L8-M208,P4L8-M207
16199,O9-P1668,P4L8-P335,pipe,P4L8,200,100.000,0.510,0.510,0,0.064,0.118,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L8-M335,P4L8-M334
12104,O9-P1669,P4L8-P336,pipe,P4L8,200,90.700,0.510,0.510,0,0.074,0.133,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M336,P4L8-M303
14155,O9-P1481,P4L8-P148,pipe,P4L8,200,86.500,0.510,0.510,0,0.206,0.297,1,0,4.440,4.480,4.480,DN200 (not steepened),,P4L8-M148,P4L8-M26
5967,O9-P828,P4L8-P447,pipe,P4L8,200,78.200,0.510,0.510,0,0.087,0.155,1,0,1.610,1.650,1.650,DN200 (not steepened),,P4L8-M447,P4L8-M64
14166,O9-P1566,P4L8-P233,pipe,P4L8,200,100.000,0.510,0.510,0,0.069,0.109,1,0,1.510,1.670,1.670,DN200 (not steepened),,P4L8-M233,P4L8-M232
3927,O9-P800,P4L8-P37,pipe,P4L8,200,80.200,0.510,0.510,0,0.372,0.487,1,0,5.580,5.550,5.580,DN200 (not steepened),,P4L8-M37,P4L8-M36
14172,O9-P1462,P4L8-P129,pipe,P4L8,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L8-M129,P4L8-M128
16221,O9-P1725,P4L8-P398,pipe,P4L8,200,100.000,0.510,0.510,0,0.138,0.177,1,0,1.790,2.060,2.060,DN200 (not steepened),,P4L8-M398,P4L8-M355
8030,O9-P1435,P4L8-P102,pipe,P4L8,200,91.200,0.510,0.510,0,0.307,0.342,1,0,6.870,7.440,7.440,DN200 (not steepened),,P4L8-M102,P4L8-M101
18275,O9-P776,P4L8-P13,pipe,P4L8,200,87.800,0.510,0.510,0,0.497,0.652,1,0,11.840,11.580,11.840,DN200 (not steepened),,P4L8-M13,P4L8-M12
18276,O9-P772,P4L8-P9,pipe,P4L8,200,88.800,0.510,0.510,0,0.504,0.660,1,0,12.150,12.580,12.580,DN200 (not steepened),,P4L8-M9,P4L8-M8
18277,O9-P771,P4L8-P8,pipe,P4L8,200,84.000,0.510,0.510,0,0.504,0.660,1,0,12.580,12.720,12.720,DN200 (not steepened),,P4L8-M8,P4L8-M7
18278,O9-P770,P4L8-P7,pipe,P4L8,200,90.900,0.510,0.510,0,0.504,0.660,1,0,12.720,12.730,12.730,DN200 (not steepened),,P4L8-M7,P4L8-M6
18279,O9-P769,P4L8-P6,pipe,P4L8,200,82.000,0.510,0.510,0,0.504,0.660,1,0,12.730,12.740,12.740,DN200 (not steepened),,P4L8-M6,P4L8-M5
18280,O9-P768,P4L8-P5,pipe,P4L8,200,102.500,0.510,0.510,0,0.504,0.660,1,0,12.740,12.930,12.930,DN200 (not steepened),,P4L8-M5,P4L8-M4
18281,O9-P767,P4L8-P4,pipe,P4L8,200,52.100,0.510,0.510,0,0.505,0.661,1,0,12.930,13.250,13.250,DN200 (not steepened),,P4L8-M4,P4L8-M3
18282,O9-P766,P4L8-P3,pipe,P4L8,200,107.200,0.510,0.510,0,0.505,0.661,1,0,13.250,13.540,13.540,DN200 (not steepened),,P4L8-M3,P4L8-M2
18283,O9-P765,P4L8-P2,pipe,P4L8,200,113.900,0.510,0.510,0,0.505,0.661,1,0,13.540,13.630,13.630,DN200 (not steepened),,P4L8-M2,P4L8-M1
5996,O9-P1608,P4L8-P275,pipe,P4L8,200,65.300,0.510,0.510,0,0.132,0.159,1,0,2.160,2.900,2.900,DN200 (not steepened),,P4L8-M275,P4L8-M274
12144,O9-P1625,P4L8-P292,pipe,P4L8,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M292,P4L8-M291
3953,O9-P1544,P4L8-P211,pipe,P4L8,200,55.600,0.510,0.510,0,0.058,0.109,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M211,P4L8-M210
16246,O9-P1414,P4L8-P81,pipe,P4L8,200,103.800,0.510,0.510,0,0.072,0.130,1,0,1.890,2.240,2.240,DN200 (not steepened),,P4L8-M81,P4L8-M80
3963,O9-P1651,P4L8-P318,pipe,P4L8,200,55.700,0.510,0.510,0,0.058,0.090,1,0,1.540,1.520,1.540,DN200 (not steepened),,P4L8-M318,P4L8-M317
12156,O9-P1600,P4L8-P267,pipe,P4L8,200,88.100,0.510,0.510,0,0.167,0.196,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L8-M267,P4L8-M231
14203,O9-P1624,P4L8-P291,pipe,P4L8,200,100.000,0.510,0.510,0,0.066,0.115,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L8-M291,P4L8-M278
12158,O9-P1363,P4L8-P451,pipe,P4L8,200,100.000,0.510,0.510,0,0.340,0.370,1,0,5.020,4.980,5.020,DN200 (not steepened),,P4L8-M451,P4L8-M450
8064,O9-P1439,P4L8-P106,pipe,P4L8,200,91.400,0.510,0.510,0,0.242,0.284,1,0,5.550,5.760,5.760,DN200 (not steepened),,P4L8-M106,P4L8-M105
16268,O9-P1581,P4L8-P248,pipe,P4L8,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L8-M248,P4L8-M245
6033,O9-P1590,P4L8-P257,pipe,P4L8,200,78.800,0.510,0.510,0,0.034,0.054,1,0,1.480,2.400,2.400,DN200 (not steepened),,P4L8-M257,P4L8-M253
8084,O9-P1467,P4L8-P134,pipe,P4L8,200,91.600,0.510,0.510,0,0.078,0.137,1,0,1.730,1.930,1.930,DN200 (not steepened),,P4L8-M134,P4L8-M105
8089,O9-P1431,P4L8-P98,pipe,P4L8,200,91.600,0.510,0.510,0,0.401,0.423,1,0,8.190,8.810,8.810,DN200 (not steepened),,P4L8-M98,P4L8-M19
6045,O9-P1501,P4L8-P168,pipe,P4L8,200,79.000,0.510,0.510,0,0.145,0.195,1,0,2.450,2.460,2.460,DN200 (not steepened),,P4L8-M168,P4L8-M167
6051,O9-P1494,P4L8-P161,pipe,P4L8,200,79.000,0.510,0.510,0,0.159,0.231,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L8-M161,P4L8-M160
4006,O9-P1667,P4L8-P334,pipe,P4L8,200,56.200,0.510,0.510,0,0.076,0.139,1,0,1.740,1.790,1.790,DN200 (not steepened),,P4L8-M334,P4L8-M330
14253,O9-P1515,P4L8-P182,pipe,P4L8,200,100.000,0.510,0.510,0,0.208,0.320,1,0,3.140,3.190,3.190,DN200 (not steepened),,P4L8-M182,P4L8-M181
14257,O9-P1693,P4L8-P388,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.490,1.550,1.550,DN200 (not steepened),,P4L8-M388,P4L8-M387
4019,O9-P1670,P4L8-P337,pipe,P4L8,200,81.400,0.510,0.510,0,0.057,0.104,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M337,P4L8-M336
6068,O9-P798,P4L8-P35,pipe,P4L8,200,79.200,0.510,0.510,0,0.426,0.578,1,0,7.140,7.500,7.500,DN200 (not steepened),,P4L8-M35,P4L8-M34
4022,O9-P1570,P4L8-P237,pipe,P4L8,200,56.400,0.510,0.510,0,0.215,0.226,1,0,3.510,4.130,4.130,DN200 (not steepened),,P4L8-M237,P4L8-M218
4035,O9-P1573,P4L8-P240,pipe,P4L8,200,56.600,0.510,0.510,0,0.173,0.212,1,0,2.480,2.400,2.480,DN200 (not steepened),,P4L8-M240,P4L8-M219
8131,O9-P1554,P4L8-P221,pipe,P4L8,200,92.000,0.510,0.510,0,0.250,0.307,1,0,4.760,5.280,5.280,DN200 (not steepened),,P4L8-M221,P4L8-M220
12230,O9-P1613,P4L8-P280,pipe,P4L8,200,100.000,0.510,0.510,0,0.221,0.281,1,0,4.360,4.510,4.510,DN200 (not steepened),,P4L8-M280,P4L8-M279
8135,O9-P1780,P4L8-P65,pipe,P4L8,200,92.100,0.510,0.510,0,0.133,0.159,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L8-M65,P4L8-M64
10186,O9-P1371,P4L8-P459,pipe,P4L8,200,100.000,0.510,0.510,0,0.301,0.342,1,0,3.360,3.530,3.530,DN200 (not steepened),,P4L8-M459,P4L8-M458
8139,O9-P1655,P4L8-P322,pipe,P4L8,200,90.100,0.510,0.510,0,0.125,0.218,1,0,1.890,2.020,2.020,DN200 (not steepened),,P4L8-M322,P4L8-M296
14295,O9-P1400,P4L8-P488,pipe,P4L8,200,82.100,0.510,0.510,0,0.213,0.215,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L8-M488,P4L8-M487
14304,O9-P1472,P4L8-P139,pipe,P4L8,200,100.000,0.510,0.510,0,0.074,0.124,1,0,3.800,4.850,4.850,DN200 (not steepened),,P4L8-M139,P4L8-M110
16354,O9-P1499,P4L8-P166,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L8-M166,P4L8-M165
8178,O9-P1520,P4L8-P187,pipe,P4L8,200,92.300,0.510,0.510,0,0.196,0.307,1,0,2.490,2.540,2.540,DN200 (not steepened),,P4L8-M187,P4L8-M186
12275,O9-P1739,P4L8-P406,pipe,P4L8,200,100.000,0.510,0.510,0,0.077,0.139,1,0,1.610,1.740,1.740,DN200 (not steepened),,P4L8-M406,P4L8-M405
14342,O3-P1976,P1L1-P295,pipe,P1L1,200,100.600,0.510,0.510,0,0.030,0.030,1,0,2.460,1.480,2.460,DN200 (not steepened),,P1L1-M295,P1L1-M294
6152,O3-P1841,P1L1-P160,pipe,P1L1,200,56.800,0.510,0.510,0,0.024,0.024,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1L1-M160,P1L1-M158
10259,O3-P1939,P1L1-P258,pipe,P1L1,200,96.800,0.510,0.510,0,0.209,0.308,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1L1-M258,P1L1-M216
8224,O3-P1456,P1L1-P10,pipe,P1L1,250,84.800,0.375,0.748,1,0.748,0.906,1,0,9.220,9.560,9.560,"Above DN200, under 0.75 m/s",0.793,P1L1-M10,P1L1-M9
12330,O3-P1771,P1L1-P90,pipe,P1L1,200,100.000,0.510,0.510,0,0.080,0.148,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1L1-M90,P1L1-M85
12337,O3-P1479,P1L1-P33,pipe,P1L1,200,100.000,0.510,0.510,0,0.602,0.738,1,0,7.250,7.520,7.520,DN200 (not steepened),,P1L1-M33,P1L1-M32
16445,O3-P1756,P1L1-P75,pipe,P1L1,200,71.800,0.510,0.510,0,0.148,0.267,1,0,1.560,1.620,1.620,DN200 (not steepened),,P1L1-M75,P1L1-M3
14401,O3-P1835,P1L1-P154,pipe,P1L1,200,89.700,0.510,0.510,0,0.168,0.298,1,0,3.800,4.220,4.220,DN200 (not steepened),,P1L1-M154,P1L1-M153
4187,O3-P1454,P1L1-P8,pipe,P1L1,250,58.500,0.375,0.748,1,0.750,0.912,0,0,10.030,10.480,10.480,Steepened 0.50 to 0.75 %,,P1L1-M8,P1L1-M7
4188,O3-P1758,P1L1-P77,pipe,P1L1,200,58.300,0.510,0.510,0,0.203,0.339,1,0,2.320,2.480,2.480,DN200 (not steepened),,P1L1-M77,P1L1-M4
4198,O3-P1481,P1L1-P35,pipe,P1L1,200,67.700,0.510,0.510,0,0.602,0.738,1,0,7.000,7.260,7.260,DN200 (not steepened),,P1L1-M35,P1L1-M34
8300,O3-P1959,P1L1-P280,pipe,P1L1,200,54.200,0.510,0.510,0,0.131,0.131,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1L1-M280,P1L1-M277
14444,O3-P1802,P1L1-P121,pipe,P1L1,200,100.000,0.510,0.510,0,0.260,0.260,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1L1-M121,P1L1-M118
8308,O3-P1981,P1L1-P300,pipe,P1L1,200,93.400,0.510,0.510,0,0.242,0.304,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1L1-M300,P1L1-M299
16505,O3-P1817,P1L1-P136,pipe,P1L1,200,100.000,0.510,0.510,0,0.307,0.311,1,0,2.750,3.670,3.670,DN200 (not steepened),,P1L1-M136,P1L1-M135
14460,O3-P1930,P1L1-P249,pipe,P1L1,200,111.000,0.510,0.510,0,0.043,0.043,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1L1-M249,P1L1-M248
4227,O3-P1963,P1L1-P282,pipe,P1L1,200,80.800,0.510,0.510,0,0.161,0.238,1,0,1.680,1.820,1.820,DN200 (not steepened),,P1L1-M282,P1L1-M266
2187,O3-P1473,P1L1-P27,pipe,P1L1,200,35.600,0.510,0.510,0,0.652,0.760,1,0,7.250,7.290,7.290,DN200 (not steepened),,P1L1-M27,P1L1-M26
14479,O3-P1748,P1L1-P316,pipe,P1L1,200,100.800,0.510,0.510,0,0.273,0.313,1,0,3.190,3.310,3.310,DN200 (not steepened),,P1L1-M316,P1L1-M315
2192,O3-P1506,P1L1-P60,pipe,P1L1,200,76.300,0.510,0.510,0,0.414,0.490,1,0,3.120,3.060,3.120,DN200 (not steepened),,P1L1-M60,P1L1-M59
16537,O3-P1742,P1L1-P310,pipe,P1L1,200,105.600,0.510,0.510,0,0.304,0.335,1,0,5.100,5.210,5.210,DN200 (not steepened),,P1L1-M310,P1L1
4254,O3-P1862,P1L1-P181,pipe,P1L1,200,59.300,0.510,0.510,0,0.101,0.185,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1L1-M181,P1L1-M180
6308,O3-P1517,P1L1-P71,pipe,P1L1,200,34.100,0.510,0.510,0,0.181,0.236,1,0,2.490,2.210,2.490,DN200 (not steepened),,P1L1-M71,P1L1-M70
6324,O3-P1866,P1L1-P185,pipe,P1L1,200,63.000,0.510,0.510,0,0.235,0.330,1,0,2.730,3.060,3.060,DN200 (not steepened),,P1L1-M185,P1L1-M184
4286,O3-P1496,P1L1-P50,pipe,P1L1,200,44.000,0.510,0.510,0,0.500,0.685,1,0,5.830,5.990,5.990,DN200 (not steepened),,P1L1-M50,P1L1-M49
4288,O3-P1907,P1L1-P226,pipe,P1L1,200,59.700,0.510,0.510,0,0.162,0.238,1,0,1.850,1.750,1.850,DN200 (not steepened),,P1L1-M226,P1L1-M225
14530,O3-P1925,P1L1-P244,pipe,P1L1,200,100.000,0.510,0.510,0,0.097,0.160,1,0,3.910,4.390,4.390,DN200 (not steepened),,P1L1-M244,P1L1-M211
16579,O3-P1761,P1L1-P80,pipe,P1L1,200,58.400,0.510,0.510,0,0.134,0.243,1,0,1.790,1.980,1.980,DN200 (not steepened),,P1L1-M80,P1L1-M79
2248,O3-P1851,P1L1-P170,pipe,P1L1,200,71.700,0.510,0.510,0,0.101,0.185,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1L1-M170,P1L1-M153
10445,O3-P1470,P1L1-P24,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.760,7.840,7.840,DN200 (not steepened),,P1L1-M24,P1L1-M23
10448,O3-P1987,P1L1-P306,pipe,P1L1,200,100.000,0.510,0.510,0,0.155,0.222,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1L1-M306,P1L1-M67
4305,O3-P1458,P1L1-P12,pipe,P1L1,250,80.000,0.375,0.375,0,0.582,0.697,1,0,8.890,9.130,9.130,"Above DN200, under 0.75 m/s",0.615,P1L1-M12,P1L1-M11
6360,O3-P1850,P1L1-P169,pipe,P1L1,200,81.400,0.510,0.510,0,0.028,0.028,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1L1-M169,P1L1-M152
2273,O3-P1820,P1L1-P139,pipe,P1L1,200,36.500,0.510,0.510,0,0.019,0.019,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1L1-M139,P1L1-M126
6376,O3-P1988,P1L1-P307,pipe,P1L1,200,81.500,0.510,0.510,0,0.218,0.259,1,0,2.510,2.820,2.820,DN200 (not steepened),,P1L1-M307,P1L1-M69
2281,O3-P1770,P1L1-P89,pipe,P1L1,200,68.400,0.510,0.510,0,0.073,0.136,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1L1-M89,P1L1-M88
16639,O3-P1508,P1L1-P62,pipe,P1L1,200,72.000,0.510,0.510,0,0.393,0.455,1,0,3.110,3.110,3.110,DN200 (not steepened),,P1L1-M62,P1L1-M61
10499,O3-P1480,P1L1-P34,pipe,P1L1,200,100.000,0.510,0.510,0,0.602,0.738,1,0,7.260,7.250,7.260,DN200 (not steepened),,P1L1-M34,P1L1-M33
6432,O3-P1453,P1L1-P7,pipe,P1L1,250,123.300,0.375,0.742,1,0.750,0.915,0,0,10.480,10.570,10.570,Steepened 0.50 to 0.75 %,,P1L1-M7,P1L1-M6
6436,O3-P1751,P1L1-P319,pipe,P1L1,200,61.400,0.510,0.510,0,0.223,0.253,1,0,2.480,2.950,2.950,DN200 (not steepened),,P1L1-M319,P1L1-M318
10532,O3-P1489,P1L1-P43,pipe,P1L1,200,79.800,0.510,0.510,0,0.563,0.690,1,0,6.440,6.370,6.440,DN200 (not steepened),,P1L1-M43,P1L1-M42
4394,O3-P1448,P1L1-P2,pipe,P1L1,250,80.100,0.375,0.732,1,0.754,0.931,0,0,12.230,12.540,12.540,Steepened 0.50 to 0.75 %,,P1L1-M2,P1L1-M1
306,O3-P1986,P1L1-P305,pipe,P1L1,200,66.600,0.510,0.510,0,0.135,0.152,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1L1-M305,P1L1-M66
12596,O3-P1948,P1L1-P267,pipe,P1L1,200,100.000,0.510,0.510,0,0.247,0.332,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1L1-M267,P1L1-M266
14654,O3-P1933,P1L1-P252,pipe,P1L1,200,61.000,0.510,0.510,0,0.194,0.273,1,0,1.870,1.950,1.950,DN200 (not steepened),,P1L1-M252,P1L1-M251
4420,O3-P1923,P1L1-P242,pipe,P1L1,200,84.100,0.510,0.510,0,0.143,0.258,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1L1-M242,P1L1-M234
16710,O3-P1467,P1L1-P21,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.820,7.660,7.820,DN200 (not steepened),,P1L1-M21,P1L1-M20
6474,O3-P1449,P1L1-P3,pipe,P1L1,250,82.100,0.375,0.732,1,0.752,0.925,0,0,11.660,12.230,12.230,Steepened 0.50 to 0.75 %,,P1L1-M3,P1L1-M2
14666,O3-P1462,P1L1-P16,pipe,P1L1,200,100.000,0.510,0.510,0,0.654,0.761,1,0,8.170,8.590,8.590,DN200 (not steepened),,P1L1-M16,P1L1-M15
4436,O3-P1767,P1L1-P86,pipe,P1L1,200,61.800,0.510,0.510,0,0.103,0.187,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M86,P1L1-M85
12632,O3-P1849,P1L1-P168,pipe,P1L1,200,100.000,0.510,0.510,0,0.118,0.216,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1L1-M168,P1L1-M167
8542,O3-P1842,P1L1-P161,pipe,P1L1,200,85.300,0.510,0.510,0,0.172,0.263,1,0,2.040,2.190,2.190,DN200 (not steepened),,P1L1-M161,P1L1-M150
6508,O3-P1937,P1L1-P256,pipe,P1L1,200,82.300,0.510,0.510,0,0.094,0.172,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1L1-M256,P1L1-M255
6511,O3-P1832,P1L1-P151,pipe,P1L1,200,82.300,0.510,0.510,0,0.242,0.380,1,0,3.680,3.180,3.680,DN200 (not steepened),,P1L1-M151,P1L1-M150
6517,O3-P1853,P1L1-P172,pipe,P1L1,200,82.300,0.510,0.510,0,0.084,0.156,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1L1-M172,P1L1-M155
14716,O3-P1918,P1L1-P237,pipe,P1L1,200,90.000,0.510,0.510,0,0.200,0.242,1,0,1.820,2.140,2.140,DN200 (not steepened),,P1L1-M237,P1L1-M236
12695,O3-P1956,P1L1-P275,pipe,P1L1,200,100.000,0.510,0.510,0,0.152,0.214,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1L1-M275,P1L1-M274
12714,O3-P1813,P1L1-P132,pipe,P1L1,200,100.000,0.510,0.510,0,0.374,0.377,1,0,4.140,4.570,4.570,DN200 (not steepened),,P1L1-M132,P1L1-M131
12717,O3-P1488,P1L1-P42,pipe,P1L1,200,102.600,0.510,0.510,0,0.585,0.715,1,0,6.370,5.900,6.370,DN200 (not steepened),,P1L1-M42,P1L1-M41
6582,O3-P1779,P1L1-P98,pipe,P1L1,200,82.700,0.510,0.510,0,0.221,0.357,1,0,2.230,2.610,2.610,DN200 (not steepened),,P1L1-M98,P1L1-M97
454,O3-P1910,P1L1-P229,pipe,P1L1,200,57.100,0.510,0.510,0,0.024,0.024,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1L1-M229,P1L1-M228
14800,O3-P1909,P1L1-P228,pipe,P1L1,200,54.700,0.510,0.510,0,0.074,0.136,1,0,1.630,1.850,1.850,DN200 (not steepened),,P1L1-M228,P1L1-M227
8664,O3-P1944,P1L1-P263,pipe,P1L1,200,90.500,0.510,0.510,0,0.334,0.411,1,0,2.800,3.260,3.260,DN200 (not steepened),,P1L1-M263,P1L1-M58
14810,O3-P1928,P1L1-P247,pipe,P1L1,200,100.000,0.510,0.510,0,0.054,0.054,1,0,1.770,2.160,2.160,DN200 (not steepened),,P1L1-M247,P1L1-M246
4584,O3-P1811,P1L1-P130,pipe,P1L1,200,63.700,0.510,0.510,0,0.376,0.380,1,0,3.740,3.580,3.740,DN200 (not steepened),,P1L1-M130,P1L1-M129
10730,O3-P1774,P1L1-P93,pipe,P1L1,200,100.000,0.510,0.510,0,0.074,0.136,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M93,P1L1-M92
494,O3-P1518,P1L1-P72,pipe,P1L1,200,57.200,0.510,0.510,0,0.167,0.179,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1L1-M72,P1L1-M71
12785,O3-P1743,P1L1-P311,pipe,P1L1,200,107.300,0.510,0.510,0,0.303,0.335,1,0,4.860,5.100,5.100,DN200 (not steepened),,P1L1-M311,P1L1-M310
12791,O3-P1860,P1L1-P179,pipe,P1L1,200,100.000,0.510,0.510,0,0.141,0.253,1,0,2.500,2.830,2.830,DN200 (not steepened),,P1L1-M179,P1L1-M178
12801,O3-P1475,P1L1-P29,pipe,P1L1,200,70.800,0.510,0.510,0,0.643,0.756,1,0,7.210,7.230,7.230,DN200 (not steepened),,P1L1-M29,P1L1-M28
4619,O3-P1828,P1L1-P147,pipe,P1L1,200,76.700,0.510,0.510,0,0.311,0.411,1,0,2.660,2.560,2.660,DN200 (not steepened),,P1L1-M147,P1L1-M35
8716,O3-P1746,P1L1-P314,pipe,P1L1,200,66.500,0.510,0.510,0,0.289,0.320,1,0,3.990,4.180,4.180,DN200 (not steepened),,P1L1-M314,P1L1-M313
2575,O3-P1970,P1L1-P289,pipe,P1L1,200,77.200,0.510,0.510,0,0.192,0.268,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M289,P1L1-M288
12822,O3-P1943,P1L1-P262,pipe,P1L1,200,100.000,0.510,0.510,0,0.118,0.216,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1L1-M262,P1L1-M261
8730,O3-P1989,P1L1-P308,pipe,P1L1,200,96.700,0.510,0.510,0,0.149,0.204,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1L1-M308,P1L1-M307
8731,O3-P1856,P1L1-P175,pipe,P1L1,200,95.100,0.510,0.510,0,0.307,0.402,1,0,4.110,3.660,4.110,DN200 (not steepened),,P1L1-M175,P1L1-M174
14874,O3-P1852,P1L1-P171,pipe,P1L1,200,64.500,0.510,0.510,0,0.073,0.136,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1L1-M171,P1L1-M170
546,O3-P1750,P1L1-P318,pipe,P1L1,200,87.600,0.510,0.510,0,0.237,0.270,1,0,2.950,2.930,2.950,DN200 (not steepened),,P1L1-M318,P1L1-M317
8741,O3-P1799,P1L1-P118,pipe,P1L1,200,96.800,0.510,0.510,0,0.261,0.261,1,0,1.930,1.750,1.930,DN200 (not steepened),,P1L1-M118,P1L1-M117
8748,O3-P1969,P1L1-P288,pipe,P1L1,200,96.800,0.510,0.510,0,0.254,0.327,1,0,1.530,1.940,1.940,DN200 (not steepened),,P1L1-M288,P1L1-M61
8750,O3-P1511,P1L1-P65,pipe,P1L1,200,96.800,0.510,0.510,0,0.371,0.425,1,0,3.370,3.360,3.370,DN200 (not steepened),,P1L1-M65,P1L1-M64
4660,O3-P1912,P1L1-P231,pipe,P1L1,200,64.600,0.510,0.510,0,0.058,0.107,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1L1-M231,P1L1-M230
14903,O3-P1827,P1L1-P146,pipe,P1L1,200,77.600,0.510,0.510,0,0.207,0.207,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1L1-M146,P1L1-M145
8781,O3-P1452,P1L1-P6,pipe,P1L1,250,129.400,0.375,0.742,1,0.750,0.916,0,0,10.570,10.970,10.970,Steepened 0.50 to 0.75 %,,P1L1-M6,P1L1-M5
14935,O3-P1482,P1L1-P36,pipe,P1L1,200,126.500,0.510,0.510,0,0.589,0.718,1,0,6.670,7.000,7.000,DN200 (not steepened),,P1L1-M36,P1L1-M35
14944,O3-P1983,P1L1-P302,pipe,P1L1,200,80.700,0.510,0.510,0,0.161,0.238,1,0,2.730,1.480,2.730,DN200 (not steepened),,P1L1-M302,P1L1-M301
10858,O3-P1466,P1L1-P20,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.660,7.730,7.730,DN200 (not steepened),,P1L1-M20,P1L1-M19
14962,O3-P1861,P1L1-P180,pipe,P1L1,200,100.000,0.510,0.510,0,0.120,0.216,1,0,1.950,2.500,2.500,DN200 (not steepened),,P1L1-M180,P1L1-M179
10872,O3-P1979,P1L1-P298,pipe,P1L1,200,82.100,0.510,0.510,0,0.152,0.214,1,0,2.760,1.480,2.760,DN200 (not steepened),,P1L1-M298,P1L1-M297
10880,O3-P1911,P1L1-P230,pipe,P1L1,200,111.000,0.510,0.510,0,0.095,0.172,1,0,1.960,1.770,1.960,DN200 (not steepened),,P1L1-M230,P1L1-M224
14978,O3-P1486,P1L1-P40,pipe,P1L1,200,96.200,0.510,0.510,0,0.587,0.716,1,0,5.980,6.180,6.180,DN200 (not steepened),,P1L1-M40,P1L1-M39
2700,O3-P1516,P1L1-P70,pipe,P1L1,200,94.200,0.510,0.510,0,0.222,0.276,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1L1-M70,P1L1-M69
661,O3-P1808,P1L1-P127,pipe,P1L1,200,35.500,0.510,0.510,0,0.399,0.404,1,0,3.480,3.640,3.640,DN200 (not steepened),,P1L1-M127,P1L1-M126
4758,O3-P1840,P1L1-P159,pipe,P1L1,200,65.800,0.510,0.510,0,0.025,0.025,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1L1-M159,P1L1-M158
15003,O3-P1814,P1L1-P133,pipe,P1L1,200,100.000,0.510,0.510,0,0.369,0.373,1,0,2.740,4.140,4.140,DN200 (not steepened),,P1L1-M133,P1L1-M132
17056,O3-P1915,P1L1-P234,pipe,P1L1,200,82.100,0.510,0.510,0,0.264,0.362,1,0,1.960,1.910,1.960,DN200 (not steepened),,P1L1-M234,P1L1-M207
17057,O3-P1887,P1L1-P206,pipe,P1L1,200,102.800,0.510,0.510,0,0.343,0.466,1,0,6.130,5.880,6.130,DN200 (not steepened),,P1L1-M206,P1L1-M205
17058,O3-P1886,P1L1-P205,pipe,P1L1,200,83.200,0.510,0.510,0,0.343,0.466,1,0,5.880,6.040,6.040,DN200 (not steepened),,P1L1-M205,P1L1-M204
17059,O3-P1885,P1L1-P204,pipe,P1L1,200,89.100,0.510,0.510,0,0.343,0.466,1,0,6.040,6.570,6.570,DN200 (not steepened),,P1L1-M204,P1L1-M203
10916,O3-P1792,P1L1-P111,pipe,P1L1,200,87.400,0.510,0.510,0,0.118,0.216,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1L1-M111,P1L1-M110
17060,O3-P1884,P1L1-P203,pipe,P1L1,200,72.700,0.510,0.510,0,0.352,0.479,1,0,6.570,6.610,6.610,DN200 (not steepened),,P1L1-M203,P1L1-M202
17061,O3-P1902,P1L1-P221,pipe,P1L1,200,38.200,0.510,0.510,0,0.198,0.235,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1L1-M221,P1L1-M201
8871,O3-P1455,P1L1-P9,pipe,P1L1,250,97.500,0.375,0.748,1,0.749,0.909,1,0,9.560,10.030,10.030,"Above DN200, under 0.75 m/s",0.795,P1L1-M9,P1L1-M8
17062,O3-P1882,P1L1-P201,pipe,P1L1,200,62.500,0.510,0.510,0,0.363,0.486,1,0,5.290,4.990,5.290,DN200 (not steepened),,P1L1-M201,P1L1-M200
17064,O3-P1905,P1L1-P224,pipe,P1L1,200,27.900,0.510,0.510,0,0.184,0.289,1,0,2.410,3.180,3.180,DN200 (not steepened),,P1L1-M224,P1L1-M203
15018,O3-P1889,P1L1-P208,pipe,P1L1,200,90.200,0.510,0.510,0,0.311,0.424,1,0,5.420,5.590,5.590,DN200 (not steepened),,P1L1-M208,P1L1-M207
17063,O3-P1883,P1L1-P202,pipe,P1L1,200,96.800,0.510,0.510,0,0.352,0.479,1,0,6.610,5.290,6.610,DN200 (not steepened),,P1L1-M202,P1L1-M201
6843,O3-P1965,P1L1-P284,pipe,P1L1,200,84.100,0.510,0.510,0,0.192,0.268,1,0,1.860,2.160,2.160,DN200 (not steepened),,P1L1-M284,P1L1-M60
15047,O3-P1801,P1L1-P120,pipe,P1L1,200,74.200,0.510,0.510,0,0.027,0.027,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1L1-M120,P1L1-M119
15064,O3-P1785,P1L1-P104,pipe,P1L1,200,89.000,0.510,0.510,0,0.029,0.029,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M104,P1L1-M103
6881,O3-P1913,P1L1-P232,pipe,P1L1,200,84.200,0.510,0.510,0,0.085,0.156,1,0,1.540,1.850,1.850,DN200 (not steepened),,P1L1-M232,P1L1-M226
8936,O3-P1950,P1L1-P269,pipe,P1L1,200,67.700,0.510,0.510,0,0.236,0.313,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M269,P1L1-M268
15102,O3-P1777,P1L1-P96,pipe,P1L1,200,100.000,0.510,0.510,0,0.092,0.170,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1L1-M96,P1L1-M95
2823,O3-P1908,P1L1-P227,pipe,P1L1,200,42.700,0.510,0.510,0,0.086,0.156,1,0,1.850,1.610,1.850,DN200 (not steepened),,P1L1-M227,P1L1-M226
15122,O3-P1924,P1L1-P243,pipe,P1L1,200,77.400,0.510,0.510,0,0.100,0.185,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1L1-M243,P1L1-M242
790,O3-P1510,P1L1-P64,pipe,P1L1,200,73.700,0.510,0.510,0,0.385,0.447,1,0,3.360,3.220,3.360,DN200 (not steepened),,P1L1-M64,P1L1-M63
11033,O3-P1768,P1L1-P87,pipe,P1L1,200,100.000,0.510,0.510,0,0.064,0.117,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1L1-M87,P1L1-M86
15143,O3-P1789,P1L1-P108,pipe,P1L1,200,89.000,0.510,0.510,0,0.100,0.185,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1L1-M108,P1L1-M107
813,O3-P1830,P1L1-P149,pipe,P1L1,200,58.400,0.510,0.510,0,0.268,0.400,1,0,3.180,3.100,3.180,DN200 (not steepened),,P1L1-M149,P1L1-M148
13111,O3-P1971,P1L1-P290,pipe,P1L1,200,75.100,0.510,0.510,0,0.188,0.256,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M290,P1L1-M289
11070,O3-P1769,P1L1-P88,pipe,P1L1,200,68.200,0.510,0.510,0,0.118,0.215,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1L1-M88,P1L1-M84
9027,O3-P1492,P1L1-P46,pipe,P1L1,200,82.300,0.510,0.510,0,0.563,0.690,1,0,5.720,5.710,5.720,DN200 (not steepened),,P1L1-M46,P1L1-M45
9049,O3-P1809,P1L1-P128,pipe,P1L1,200,81.400,0.510,0.510,0,0.399,0.404,1,0,3.210,3.480,3.480,DN200 (not steepened),,P1L1-M128,P1L1-M127
11102,O3-P1515,P1L1-P69,pipe,P1L1,200,105.300,0.510,0.510,0,0.288,0.333,1,0,2.820,2.640,2.820,DN200 (not steepened),,P1L1-M69,P1L1-M68
7014,O3-P1895,P1L1-P214,pipe,P1L1,200,100.500,0.510,0.510,0,0.294,0.406,1,0,3.170,4.440,4.440,DN200 (not steepened),,P1L1-M214,P1L1-M213
9078,O3-P1744,P1L1-P312,pipe,P1L1,200,86.000,0.510,0.510,0,0.296,0.323,1,0,4.230,4.860,4.860,DN200 (not steepened),,P1L1-M312,P1L1-M311
2939,O3-P1461,P1L1-P15,pipe,P1L1,200,73.400,0.510,0.510,0,0.654,0.762,1,0,8.590,8.780,8.780,DN200 (not steepened),,P1L1-M15,P1L1-M14
7036,O3-P1794,P1L1-P113,pipe,P1L1,200,85.000,0.510,0.510,0,0.114,0.207,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1L1-M113,P1L1-M13
9091,O3-P1982,P1L1-P301,pipe,P1L1,200,90.900,0.510,0.510,0,0.210,0.277,1,0,2.890,1.480,2.890,DN200 (not steepened),,P1L1-M301,P1L1-M300
4998,O3-P1780,P1L1-P99,pipe,P1L1,200,68.500,0.510,0.510,0,0.198,0.332,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1L1-M99,P1L1-M98
11159,O3-P1464,P1L1-P18,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.700,7.840,7.840,DN200 (not steepened),,P1L1-M18,P1L1-M17
9112,O3-P1903,P1L1-P222,pipe,P1L1,200,100.000,0.510,0.510,0,0.198,0.235,1,0,1.720,1.640,1.720,DN200 (not steepened),,P1L1-M222,P1L1-M221
7073,O3-P1512,P1L1-P66,pipe,P1L1,200,85.100,0.510,0.510,0,0.343,0.391,1,0,2.980,3.370,3.370,DN200 (not steepened),,P1L1-M66,P1L1-M65
15265,O3-P1877,P1L1-P196,pipe,P1L1,200,61.200,0.510,0.510,0,0.112,0.206,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M196,P1L1-M195
15266,O3-P1904,P1L1-P223,pipe,P1L1,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1L1-M223,P1L1-M222
11196,O3-P1776,P1L1-P95,pipe,P1L1,200,100.000,0.510,0.510,0,0.124,0.225,1,0,2.290,3.220,3.220,DN200 (not steepened),,P1L1-M95,P1L1-M94
3010,O3-P1757,P1L1-P76,pipe,P1L1,200,73.100,0.510,0.510,0,0.101,0.187,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M76,P1L1-M75
9161,O3-P1806,P1L1-P125,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.405,1,0,3.680,4.350,4.350,DN200 (not steepened),,P1L1-M125,P1L1-M124
11241,O3-P1967,P1L1-P286,pipe,P1L1,200,100.000,0.510,0.510,0,0.158,0.230,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1L1-M286,P1L1-M285
1007,O3-P1824,P1L1-P143,pipe,P1L1,200,21.800,0.510,0.510,0,0.207,0.207,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1L1-M143,P1L1-M136
13306,O3-P1457,P1L1-P11,pipe,P1L1,250,79.900,0.375,0.375,0,0.582,0.699,1,0,9.130,9.220,9.220,"Above DN200, under 0.75 m/s",0.616,P1L1-M11,P1L1-M10
7162,O3-P1863,P1L1-P182,pipe,P1L1,200,83.700,0.510,0.510,0,0.074,0.136,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1L1-M182,P1L1-M181
15356,O3-P1973,P1L1-P292,pipe,P1L1,200,93.700,0.510,0.510,0,0.145,0.194,1,0,2.960,1.480,2.960,DN200 (not steepened),,P1L1-M292,P1L1-M291
1029,O3-P1764,P1L1-P83,pipe,P1L1,200,61.200,0.510,0.510,0,0.063,0.117,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1L1-M83,P1L1-M82
11272,O3-P1874,P1L1-P193,pipe,P1L1,200,78.800,0.510,0.510,0,0.184,0.293,1,0,2.620,3.020,3.020,DN200 (not steepened),,P1L1-M193,P1L1-M192
11286,O3-P1867,P1L1-P186,pipe,P1L1,200,61.200,0.510,0.510,0,0.227,0.317,1,0,2.420,2.730,2.730,DN200 (not steepened),,P1L1-M186,P1L1-M185
15391,O3-P1775,P1L1-P94,pipe,P1L1,200,104.700,0.510,0.510,0,0.143,0.257,1,0,3.220,4.380,4.380,DN200 (not steepened),,P1L1-M94,P1L1-M9
9249,O3-P1483,P1L1-P37,pipe,P1L1,200,99.100,0.510,0.510,0,0.588,0.717,1,0,6.950,6.670,6.950,DN200 (not steepened),,P1L1-M37,P1L1-M36
5155,O3-P1845,P1L1-P164,pipe,P1L1,200,88.200,0.510,0.510,0,0.135,0.152,1,0,2.980,1.480,2.980,DN200 (not steepened),,P1L1-M164,P1L1-M163
9263,O3-P1829,P1L1-P148,pipe,P1L1,200,87.800,0.510,0.510,0,0.311,0.411,1,0,3.100,2.660,3.100,DN200 (not steepened),,P1L1-M148,P1L1-M147
15407,O3-P1447,P1L1-P1,pipe,P1L1,250,81.100,0.375,0.732,1,0.754,0.933,0,0,12.540,12.800,12.800,Steepened 0.50 to 0.75 %,,P1L1-M1,P1L1
9273,O3-P1857,P1L1-P176,pipe,P1L1,200,119.500,0.510,0.510,0,0.223,0.344,1,0,5.250,3.910,5.250,DN200 (not steepened),,P1L1-M176,P1L1-M175
7227,O3-P1513,P1L1-P67,pipe,P1L1,200,85.900,0.510,0.510,0,0.336,0.384,1,0,2.790,2.980,2.980,DN200 (not steepened),,P1L1-M67,P1L1-M66
13382,O3-P1848,P1L1-P167,pipe,P1L1,200,100.000,0.510,0.510,0,0.150,0.270,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1L1-M167,P1L1-M166
7250,O3-P1833,P1L1-P152,pipe,P1L1,200,86.000,0.510,0.510,0,0.185,0.317,1,0,4.350,3.680,4.350,DN200 (not steepened),,P1L1-M152,P1L1-M151
9298,O3-P1773,P1L1-P92,pipe,P1L1,200,100.000,0.510,0.510,0,0.114,0.207,1,0,1.560,2.160,2.160,DN200 (not steepened),,P1L1-M92,P1L1-M91
5214,O3-P1487,P1L1-P41,pipe,P1L1,200,59.000,0.510,0.510,0,0.586,0.716,1,0,5.900,5.980,5.980,DN200 (not steepened),,P1L1-M41,P1L1-M40
5218,O3-P1790,P1L1-P109,pipe,P1L1,200,91.400,0.510,0.510,0,0.172,0.304,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M109,P1L1-M100
11380,O3-P1949,P1L1-P268,pipe,P1L1,200,106.200,0.510,0.510,0,0.239,0.317,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1L1-M268,P1L1-M267
13429,O3-P1931,P1L1-P250,pipe,P1L1,200,125.000,0.510,0.510,0,0.033,0.033,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1L1-M250,P1L1-M249
3199,O3-P1873,P1L1-P192,pipe,P1L1,200,68.300,0.510,0.510,0,0.192,0.306,1,0,3.020,4.870,4.870,DN200 (not steepened),,P1L1-M192,P1L1-M176
15491,O3-P1472,P1L1-P26,pipe,P1L1,200,100.000,0.510,0.510,0,0.652,0.760,1,0,7.290,7.590,7.590,DN200 (not steepened),,P1L1-M26,P1L1-M25
7300,O3-P1872,P1L1-P191,pipe,P1L1,200,86.300,0.510,0.510,0,0.193,0.210,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1L1-M191,P1L1-M188
1172,O3-P1953,P1L1-P272,pipe,P1L1,200,77.600,0.510,0.510,0,0.194,0.273,1,0,3.270,1.480,3.270,DN200 (not steepened),,P1L1-M272,P1L1-M271
1177,O3-P1876,P1L1-P195,pipe,P1L1,200,62.500,0.510,0.510,0,0.132,0.239,1,0,1.790,2.110,2.110,DN200 (not steepened),,P1L1-M195,P1L1-M194
3241,O3-P1955,P1L1-P274,pipe,P1L1,200,108.600,0.510,0.510,0,0.184,0.243,1,0,2.010,2.080,2.080,DN200 (not steepened),,P1L1-M274,P1L1-M273
11440,O3-P1754,P1L1-P73,pipe,P1L1,200,63.500,0.510,0.510,0,0.148,0.267,1,0,1.610,1.740,1.740,DN200 (not steepened),,P1L1-M73,P1L1-M2
1204,O3-P1760,P1L1-P79,pipe,P1L1,200,21.500,0.510,0.510,0,0.152,0.274,1,0,1.980,2.020,2.020,DN200 (not steepened),,P1L1-M79,P1L1-M78
3276,O3-P1892,P1L1-P211,pipe,P1L1,200,96.300,0.510,0.510,0,0.303,0.418,1,0,4.390,4.980,4.980,DN200 (not steepened),,P1L1-M211,P1L1-M210
3290,O3-P1800,P1L1-P119,pipe,P1L1,200,73.700,0.510,0.510,0,0.036,0.036,1,0,1.510,1.930,1.930,DN200 (not steepened),,P1L1-M119,P1L1-M118
15578,O3-P1819,P1L1-P138,pipe,P1L1,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1L1-M138,P1L1-M137
15586,O3-P1798,P1L1-P117,pipe,P1L1,200,100.000,0.510,0.510,0,0.280,0.280,1,0,1.750,1.750,1.750,DN200 (not steepened),,P1L1-M117,P1L1-M27
7406,O3-P1868,P1L1-P187,pipe,P1L1,200,86.800,0.510,0.510,0,0.219,0.302,1,0,1.980,2.420,2.420,DN200 (not steepened),,P1L1-M187,P1L1-M186
13575,O3-P1844,P1L1-P163,pipe,P1L1,200,88.700,0.510,0.510,0,0.149,0.205,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1L1-M163,P1L1-M162
7434,O3-P1958,P1L1-P277,pipe,P1L1,200,93.100,0.510,0.510,0,0.206,0.303,1,0,1.800,2.300,2.300,DN200 (not steepened),,P1L1-M277,P1L1-M265
3347,O3-P1846,P1L1-P165,pipe,P1L1,200,48.400,0.510,0.510,0,0.193,0.327,1,0,2.880,3.030,3.030,DN200 (not steepened),,P1L1-M165,P1L1-M151
11543,O3-P1980,P1L1-P299,pipe,P1L1,200,100.000,0.510,0.510,0,0.258,0.318,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1L1-M299,P1L1-M65
3357,O3-P1839,P1L1-P158,pipe,P1L1,200,48.600,0.510,0.510,0,0.237,0.237,1,0,2.000,1.890,2.000,DN200 (not steepened),,P1L1-M158,P1L1-M148
17701,O3-P1960,P1L1-P281,pipe,P1L1,200,61.000,0.510,0.510,0,0.025,0.025,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1L1-M281,P1L1-M280
11558,O3-P1788,P1L1-P107,pipe,P1L1,200,100.000,0.510,0.510,0,0.124,0.224,1,0,2.000,2.230,2.230,DN200 (not steepened),,P1L1-M107,P1L1-M98
13607,O3-P1843,P1L1-P162,pipe,P1L1,200,88.500,0.510,0.510,0,0.161,0.238,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1L1-M162,P1L1-M161
7464,O3-P1951,P1L1-P270,pipe,P1L1,200,75.800,0.510,0.510,0,0.234,0.308,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1L1-M270,P1L1-M269
15658,O3-P1940,P1L1-P259,pipe,P1L1,200,100.000,0.510,0.510,0,0.193,0.273,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1L1-M259,P1L1-M258
17706,O3-P1490,P1L1-P44,pipe,P1L1,200,83.600,0.510,0.510,0,0.563,0.690,1,0,5.790,6.440,6.440,DN200 (not steepened),,P1L1-M44,P1L1-M43
17707,O3-P1491,P1L1-P45,pipe,P1L1,200,69.400,0.510,0.510,0,0.563,0.690,1,0,5.710,5.790,5.790,DN200 (not steepened),,P1L1-M45,P1L1-M44
13614,O3-P1847,P1L1-P166,pipe,P1L1,200,100.000,0.510,0.510,0,0.176,0.309,1,0,2.120,2.880,2.880,DN200 (not steepened),,P1L1-M166,P1L1-M165
15663,O3-P1891,P1L1-P210,pipe,P1L1,200,90.800,0.510,0.510,0,0.304,0.420,1,0,4.980,5.380,5.380,DN200 (not steepened),,P1L1-M210,P1L1-M209
7480,O3-P1858,P1L1-P177,pipe,P1L1,200,87.300,0.510,0.510,0,0.158,0.281,1,0,4.140,5.250,5.250,DN200 (not steepened),,P1L1-M177,P1L1-M176
9530,O3-P1749,P1L1-P317,pipe,P1L1,200,103.100,0.510,0.510,0,0.261,0.301,1,0,2.930,3.190,3.190,DN200 (not steepened),,P1L1-M317,P1L1-M316
15680,O3-P1745,P1L1-P313,pipe,P1L1,200,66.900,0.510,0.510,0,0.289,0.320,1,0,4.180,4.230,4.230,DN200 (not steepened),,P1L1-M313,P1L1-M312
7493,O3-P1803,P1L1-P122,pipe,P1L1,200,87.400,0.510,0.510,0,0.131,0.131,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1L1-M122,P1L1-M121
5447,O3-P1938,P1L1-P257,pipe,P1L1,200,41.900,0.510,0.510,0,0.083,0.156,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1L1-M257,P1L1-M256
11592,O3-P1505,P1L1-P59,pipe,P1L1,200,76.300,0.510,0.510,0,0.415,0.493,1,0,3.060,2.940,3.060,DN200 (not steepened),,P1L1-M59,P1L1-M58
7506,O3-P1793,P1L1-P112,pipe,P1L1,200,88.400,0.510,0.510,0,0.029,0.029,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1L1-M112,P1L1-M101
1363,O3-P1755,P1L1-P74,pipe,P1L1,200,61.900,0.510,0.510,0,0.101,0.187,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1L1-M74,P1L1-M73
13655,O3-P1837,P1L1-P156,pipe,P1L1,200,85.400,0.510,0.510,0,0.128,0.232,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1L1-M156,P1L1-M155
3420,O3-P1984,P1L1-P303,pipe,P1L1,200,77.900,0.510,0.510,0,0.102,0.185,1,0,3.210,1.480,3.210,DN200 (not steepened),,P1L1-M303,P1L1-M302
13685,O3-P1922,P1L1-P241,pipe,P1L1,200,100.000,0.510,0.510,0,0.059,0.108,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M241,P1L1-M240
9592,O3-P1468,P1L1-P22,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.870,7.820,7.870,DN200 (not steepened),,P1L1-M22,P1L1-M21
5510,O3-P1968,P1L1-P287,pipe,P1L1,200,59.800,0.510,0.510,0,0.142,0.182,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1L1-M287,P1L1-M286
15751,O3-P1810,P1L1-P129,pipe,P1L1,200,100.000,0.510,0.510,0,0.397,0.402,1,0,3.580,3.210,3.580,DN200 (not steepened),,P1L1-M129,P1L1-M128
1418,O3-P1821,P1L1-P140,pipe,P1L1,200,83.900,0.510,0.510,0,0.272,0.281,1,0,2.160,2.690,2.690,DN200 (not steepened),,P1L1-M140,P1L1-M129
3466,O3-P1947,P1L1-P266,pipe,P1L1,200,49.900,0.510,0.510,0,0.278,0.358,1,0,1.820,1.830,1.830,DN200 (not steepened),,P1L1-M266,P1L1-M265
11658,O3-P1961,P1L1-P278,pipe,P1L1,200,78.900,0.510,0.510,0,0.171,0.263,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1L1-M278,P1L1-M277
1421,O3-P1762,P1L1-P81,pipe,P1L1,200,67.700,0.510,0.510,0,0.092,0.170,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M81,P1L1-M80
11667,O3-P1816,P1L1-P135,pipe,P1L1,200,100.000,0.510,0.510,0,0.341,0.343,1,0,3.670,2.690,3.670,DN200 (not steepened),,P1L1-M135,P1L1-M134
13720,O3-P1927,P1L1-P246,pipe,P1L1,200,100.000,0.510,0.510,0,0.058,0.058,1,0,2.160,2.940,2.940,DN200 (not steepened),,P1L1-M246,P1L1-M245
7579,O3-P1966,P1L1-P285,pipe,P1L1,200,88.000,0.510,0.510,0,0.164,0.245,1,0,1.630,1.860,1.860,DN200 (not steepened),,P1L1-M285,P1L1-M284
15771,O3-P1807,P1L1-P126,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.404,1,0,3.640,3.680,3.680,DN200 (not steepened),,P1L1-M126,P1L1-M125
9643,O3-P1879,P1L1-P198,pipe,P1L1,200,100.000,0.510,0.510,0,0.377,0.492,1,0,5.610,5.200,5.610,DN200 (not steepened),,P1L1-M198,P1L1-M197
9648,O3-P1474,P1L1-P28,pipe,P1L1,200,94.000,0.510,0.510,0,0.645,0.758,1,0,7.230,7.250,7.250,DN200 (not steepened),,P1L1-M28,P1L1-M27
15810,O3-P1978,P1L1-P297,pipe,P1L1,200,96.900,0.510,0.510,0,0.191,0.267,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1L1-M297,P1L1-M296
15827,O3-P1854,P1L1-P173,pipe,P1L1,200,90.100,0.510,0.510,0,0.332,0.413,1,0,3.650,4.120,4.120,DN200 (not steepened),,P1L1-M173,P1L1-M42
5594,O3-P1451,P1L1-P5,pipe,P1L1,250,27.700,0.375,0.740,1,0.750,0.915,0,0,10.970,11.160,11.160,Steepened 0.50 to 0.75 %,,P1L1-M5,P1L1-M4
5609,O3-P1804,P1L1-P123,pipe,P1L1,200,74.900,0.510,0.510,0,0.400,0.407,1,0,4.280,4.320,4.320,DN200 (not steepened),,P1L1-M123,P1L1-M30
11758,O3-P1855,P1L1-P174,pipe,P1L1,200,96.300,0.510,0.510,0,0.324,0.409,1,0,3.660,3.650,3.660,DN200 (not steepened),,P1L1-M174,P1L1-M173
11763,O3-P1901,P1L1-P220,pipe,P1L1,200,82.000,0.510,0.510,0,0.100,0.185,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1L1-M220,P1L1-M219
