key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
11770,O3-P1509,P1L1-P63,pipe,P1L1,200,73.100,0.510,0.510,0,0.392,0.453,1,0,3.220,3.110,3.220,DN200 (not steepened),,P1L1-M63,P1L1-M62
15871,O3-P1859,P1L1-P178,pipe,P1L1,200,100.000,0.510,0.510,0,0.155,0.276,1,0,2.830,4.140,4.140,DN200 (not steepened),,P1L1-M178,P1L1-M177
9731,O3-P1493,P1L1-P47,pipe,P1L1,200,82.500,0.510,0.510,0,0.500,0.685,1,0,6.100,5.720,6.100,DN200 (not steepened),,P1L1-M47,P1L1-M46
3588,O3-P1871,P1L1-P190,pipe,P1L1,200,75.200,0.510,0.510,0,0.100,0.185,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1L1-M190,P1L1-M187
13827,O3-P1985,P1L1-P304,pipe,P1L1,200,79.500,0.510,0.510,0,0.084,0.156,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1L1-M304,P1L1-M303
15890,O3-P1880,P1L1-P199,pipe,P1L1,200,100.000,0.510,0.510,0,0.375,0.491,1,0,5.740,5.610,5.740,DN200 (not steepened),,P1L1-M199,P1L1-M198
13856,O3-P1759,P1L1-P78,pipe,P1L1,200,102.800,0.510,0.510,0,0.170,0.302,1,0,2.020,2.320,2.320,DN200 (not steepened),,P1L1-M78,P1L1-M77
5666,O3-P1836,P1L1-P155,pipe,P1L1,200,85.800,0.510,0.510,0,0.157,0.280,1,0,2.490,3.800,3.800,DN200 (not steepened),,P1L1-M155,P1L1-M154
9765,O3-P1805,P1L1-P124,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.407,1,0,4.350,4.280,4.350,DN200 (not steepened),,P1L1-M124,P1L1-M123
11829,O3-P1929,P1L1-P248,pipe,P1L1,200,68.800,0.510,0.510,0,0.048,0.048,1,0,1.530,1.770,1.770,DN200 (not steepened),,P1L1-M248,P1L1-M247
17974,O3-P1753,P1L1-P321,pipe,P1L1,200,68.100,0.510,0.510,0,0.182,0.182,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1L1-M321,P1L1-M320
17975,O3-P1752,P1L1-P320,pipe,P1L1,200,67.800,0.510,0.510,0,0.190,0.221,1,0,1.820,2.480,2.480,DN200 (not steepened),,P1L1-M320,P1L1-M319
15934,O3-P1791,P1L1-P110,pipe,P1L1,200,92.100,0.510,0.510,0,0.150,0.270,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1L1-M110,P1L1-M109
9794,O3-P1478,P1L1-P32,pipe,P1L1,200,100.000,0.510,0.510,0,0.605,0.739,1,0,7.520,7.250,7.520,DN200 (not steepened),,P1L1-M32,P1L1-M31
7753,O3-P1936,P1L1-P255,pipe,P1L1,200,89.200,0.510,0.510,0,0.119,0.216,1,0,2.740,1.480,2.740,DN200 (not steepened),,P1L1-M255,P1L1-M254
13899,O3-P1815,P1L1-P134,pipe,P1L1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,2.690,2.740,2.740,DN200 (not steepened),,P1L1-M134,P1L1-M133
13908,O3-P1919,P1L1-P238,pipe,P1L1,200,80.000,0.510,0.510,0,0.175,0.212,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1L1-M238,P1L1-M237
7765,O3-P1507,P1L1-P61,pipe,P1L1,200,89.200,0.510,0.510,0,0.408,0.479,1,0,3.110,3.120,3.120,DN200 (not steepened),,P1L1-M61,P1L1-M60
7769,O3-P1974,P1L1-P293,pipe,P1L1,200,89.300,0.510,0.510,0,0.184,0.243,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1L1-M293,P1L1-M288
11887,O3-P1485,P1L1-P39,pipe,P1L1,200,98.000,0.510,0.510,0,0.587,0.717,1,0,6.180,6.730,6.730,DN200 (not steepened),,P1L1-M39,P1L1-M38
15990,O3-P1875,P1L1-P194,pipe,P1L1,200,100.000,0.510,0.510,0,0.147,0.264,1,0,2.110,2.620,2.620,DN200 (not steepened),,P1L1-M194,P1L1-M193
5752,O3-P1838,P1L1-P157,pipe,P1L1,200,86.600,0.510,0.510,0,0.074,0.136,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M157,P1L1-M156
9870,O3-P1484,P1L1-P38,pipe,P1L1,200,95.400,0.510,0.510,0,0.587,0.717,1,0,6.730,6.950,6.950,DN200 (not steepened),,P1L1-M38,P1L1-M37
13971,O3-P1781,P1L1-P100,pipe,P1L1,200,100.000,0.510,0.510,0,0.189,0.321,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1L1-M100,P1L1-M99
11929,O3-P1460,P1L1-P14,pipe,P1L1,200,70.700,0.510,0.510,0,0.654,0.762,1,0,8.780,8.760,8.780,DN200 (not steepened),,P1L1-M14,P1L1-M13
9887,O3-P1463,P1L1-P17,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.840,8.170,8.170,DN200 (not steepened),,P1L1-M17,P1L1-M16
13987,O3-P1471,P1L1-P25,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.590,7.760,7.760,DN200 (not steepened),,P1L1-M25,P1L1-M24
5798,O3-P1870,P1L1-P189,pipe,P1L1,200,76.900,0.510,0.510,0,0.073,0.136,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1L1-M189,P1L1-M188
1710,O3-P1834,P1L1-P153,pipe,P1L1,200,29.500,0.510,0.510,0,0.184,0.317,1,0,4.220,4.350,4.350,DN200 (not steepened),,P1L1-M153,P1L1-M152
13998,O3-P1935,P1L1-P254,pipe,P1L1,200,72.400,0.510,0.510,0,0.159,0.231,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1L1-M254,P1L1-M253
9910,O3-P1822,P1L1-P141,pipe,P1L1,200,85.700,0.510,0.510,0,0.211,0.225,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1L1-M141,P1L1-M140
11980,O3-P1920,P1L1-P239,pipe,P1L1,200,100.000,0.510,0.510,0,0.133,0.240,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1L1-M239,P1L1-M234
9935,O3-P1823,P1L1-P142,pipe,P1L1,200,73.400,0.510,0.510,0,0.165,0.165,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1L1-M142,P1L1-M141
11989,O3-P1890,P1L1-P209,pipe,P1L1,200,89.400,0.510,0.510,0,0.305,0.420,1,0,5.380,5.420,5.420,DN200 (not steepened),,P1L1-M209,P1L1-M208
11990,O3-P1812,P1L1-P131,pipe,P1L1,200,100.000,0.510,0.510,0,0.376,0.380,1,0,4.570,3.740,4.570,DN200 (not steepened),,P1L1-M131,P1L1-M130
7897,O3-P1514,P1L1-P68,pipe,P1L1,200,86.100,0.510,0.510,0,0.299,0.347,1,0,2.640,2.790,2.790,DN200 (not steepened),,P1L1-M68,P1L1-M67
18149,O3-P1494,P1L1-P48,pipe,P1L1,200,74.000,0.510,0.510,0,0.500,0.685,1,0,6.040,6.100,6.100,DN200 (not steepened),,P1L1-M48,P1L1-M47
18150,O3-P1495,P1L1-P49,pipe,P1L1,200,70.400,0.510,0.510,0,0.500,0.685,1,0,5.990,6.040,6.040,DN200 (not steepened),,P1L1-M49,P1L1-M48
18153,O3-P1865,P1L1-P184,pipe,P1L1,200,32.400,0.510,0.510,0,0.248,0.336,1,0,3.060,3.220,3.220,DN200 (not steepened),,P1L1-M184,P1L1-M183
18154,O3-P1864,P1L1-P183,pipe,P1L1,200,263.200,0.510,0.510,0,0.270,0.342,1,0,3.220,4.110,4.110,DN200 (not steepened),,P1L1-M183,P1L1-M175
5883,O3-P1990,P1L1-P309,pipe,P1L1,200,53.700,0.510,0.510,0,0.092,0.171,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1L1-M309,P1L1-M71
16125,O3-P1477,P1L1-P31,pipe,P1L1,200,100.000,0.510,0.510,0,0.605,0.739,1,0,7.250,7.320,7.320,DN200 (not steepened),,P1L1-M31,P1L1-M30
1792,O3-P1914,P1L1-P233,pipe,P1L1,200,30.500,0.510,0.510,0,0.056,0.107,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1L1-M233,P1L1-M232
5890,O3-P1782,P1L1-P101,pipe,P1L1,200,77.600,0.510,0.510,0,0.055,0.055,1,0,3.030,1.480,3.030,DN200 (not steepened),,P1L1-M101,P1L1-M100
12046,O3-P1796,P1L1-P115,pipe,P1L1,200,69.100,0.510,0.510,0,0.084,0.156,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M115,P1L1-M113
16148,O3-P1465,P1L1-P19,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.730,7.700,7.730,DN200 (not steepened),,P1L1-M19,P1L1-M18
10009,O3-P1747,P1L1-P315,pipe,P1L1,200,90.500,0.510,0.510,0,0.273,0.313,1,0,3.310,3.990,3.990,DN200 (not steepened),,P1L1-M315,P1L1-M314
1821,O3-P1476,P1L1-P30,pipe,P1L1,200,66.000,0.510,0.510,0,0.643,0.756,1,0,7.320,7.210,7.320,DN200 (not steepened),,P1L1-M30,P1L1-M29
12066,O3-P1917,P1L1-P236,pipe,P1L1,200,78.200,0.510,0.510,0,0.210,0.277,1,0,2.140,2.290,2.290,DN200 (not steepened),,P1L1-M236,P1L1-M235
7976,O3-P1450,P1L1-P4,pipe,P1L1,250,90.700,0.375,0.732,1,0.750,0.920,0,0,11.160,11.660,11.660,Steepened 0.50 to 0.75 %,,P1L1-M4,P1L1-M3
7989,O3-P1954,P1L1-P273,pipe,P1L1,200,68.900,0.510,0.510,0,0.188,0.256,1,0,3.540,1.480,3.540,DN200 (not steepened),,P1L1-M273,P1L1-M272
7995,O3-P1766,P1L1-P85,pipe,P1L1,200,90.900,0.510,0.510,0,0.145,0.260,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1L1-M85,P1L1-M84
8005,O3-P1893,P1L1-P212,pipe,P1L1,200,91.000,0.510,0.510,0,0.299,0.413,1,0,4.110,3.390,4.110,DN200 (not steepened),,P1L1-M212,P1L1-M211
12109,O3-P1784,P1L1-P103,pipe,P1L1,200,98.400,0.510,0.510,0,0.039,0.039,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1L1-M103,P1L1-M102
3936,O3-P1869,P1L1-P188,pipe,P1L1,200,55.400,0.510,0.510,0,0.203,0.255,1,0,1.700,1.980,1.980,DN200 (not steepened),,P1L1-M188,P1L1-M187
12136,O3-P1975,P1L1-P294,pipe,P1L1,200,100.000,0.510,0.510,0,0.177,0.221,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1L1-M294,P1L1-M293
1899,O3-P1941,P1L1-P260,pipe,P1L1,200,92.600,0.510,0.510,0,0.142,0.182,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M260,P1L1-M259
10121,O3-P1818,P1L1-P137,pipe,P1L1,200,100.000,0.510,0.510,0,0.211,0.225,1,0,2.230,2.750,2.750,DN200 (not steepened),,P1L1-M137,P1L1-M136
6036,O3-P1778,P1L1-P97,pipe,P1L1,200,78.900,0.510,0.510,0,0.245,0.383,1,0,2.610,2.740,2.740,DN200 (not steepened),,P1L1-M97,P1L1-M12
10143,O3-P1831,P1L1-P150,pipe,P1L1,200,60.800,0.510,0.510,0,0.268,0.400,1,0,3.180,3.180,3.180,DN200 (not steepened),,P1L1-M150,P1L1-M149
12191,O3-P1934,P1L1-P253,pipe,P1L1,200,100.000,0.510,0.510,0,0.167,0.252,1,0,1.680,1.870,1.870,DN200 (not steepened),,P1L1-M253,P1L1-M252
12194,O3-P1964,P1L1-P283,pipe,P1L1,200,78.200,0.510,0.510,0,0.145,0.194,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1L1-M283,P1L1-M282
8101,O3-P1459,P1L1-P13,pipe,P1L1,200,91.700,0.510,0.510,0,0.655,0.764,1,0,8.760,8.850,8.850,DN200 (not steepened),,P1L1-M13,P1L1-M12
14254,O3-P1977,P1L1-P296,pipe,P1L1,200,84.800,0.510,0.510,0,0.219,0.302,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1L1-M296,P1L1-M64
8114,O3-P1825,P1L1-P144,pipe,P1L1,200,26.300,0.510,0.510,0,0.208,0.208,1,0,1.540,1.640,1.640,DN200 (not steepened),,P1L1-M144,P1L1-M30
8118,O3-P1972,P1L1-P291,pipe,P1L1,200,93.900,0.510,0.510,0,0.182,0.236,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1L1-M291,P1L1-M290
1975,O3-P1786,P1L1-P105,pipe,P1L1,200,81.800,0.510,0.510,0,0.140,0.252,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1L1-M105,P1L1-M97
4024,O3-P1962,P1L1-P279,pipe,P1L1,200,77.600,0.510,0.510,0,0.107,0.196,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1L1-M279,P1L1-M278
14263,O3-P1957,P1L1-P276,pipe,P1L1,200,100.000,0.510,0.510,0,0.059,0.108,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1L1-M276,P1L1-M275
10172,O3-P1469,P1L1-P23,pipe,P1L1,200,100.000,0.510,0.510,0,0.653,0.761,1,0,7.840,7.870,7.870,DN200 (not steepened),,P1L1-M23,P1L1-M22
18367,O3-P1942,P1L1-P261,pipe,P1L1,200,54.600,0.510,0.510,0,0.143,0.258,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1L1-M261,P1L1-M217
18368,O3-P1898,P1L1-P217,pipe,P1L1,200,48.600,0.510,0.510,0,0.189,0.323,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1L1-M217,P1L1-M216
1985,O3-P1765,P1L1-P84,pipe,P1L1,200,32.900,0.510,0.510,0,0.183,0.316,1,0,2.330,2.570,2.570,DN200 (not steepened),,P1L1-M84,P1L1-M7
18369,O3-P1899,P1L1-P218,pipe,P1L1,200,83.100,0.510,0.510,0,0.140,0.253,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1L1-M218,P1L1-M217
18370,O3-P1900,P1L1-P219,pipe,P1L1,200,99.000,0.510,0.510,0,0.136,0.246,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1L1-M219,P1L1-M218
14276,O3-P1952,P1L1-P271,pipe,P1L1,200,77.100,0.510,0.510,0,0.230,0.299,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1L1-M271,P1L1-M270
18371,O3-P1896,P1L1-P215,pipe,P1L1,200,70.000,0.510,0.510,0,0.288,0.397,1,0,2.470,3.170,3.170,DN200 (not steepened),,P1L1-M215,P1L1-M214
18372,O3-P1932,P1L1-P251,pipe,P1L1,200,69.400,0.510,0.510,0,0.198,0.283,1,0,1.950,2.470,2.470,DN200 (not steepened),,P1L1-M251,P1L1-M215
4039,O3-P1826,P1L1-P145,pipe,P1L1,200,77.700,0.510,0.510,0,0.208,0.208,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1L1-M145,P1L1-M144
18373,O3-P1897,P1L1-P216,pipe,P1L1,200,91.500,0.510,0.510,0,0.252,0.370,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1L1-M216,P1L1-M215
18374,O3-P1894,P1L1-P213,pipe,P1L1,200,83.200,0.510,0.510,0,0.299,0.412,1,0,4.440,4.110,4.440,DN200 (not steepened),,P1L1-M213,P1L1-M212
18375,O3-P1921,P1L1-P240,pipe,P1L1,200,100.000,0.510,0.510,0,0.077,0.137,1,0,1.790,1.790,1.790,DN200 (not steepened),,P1L1-M240,P1L1-M239
18376,O3-P1916,P1L1-P235,pipe,P1L1,200,93.700,0.510,0.510,0,0.216,0.296,1,0,3.230,1.480,3.230,DN200 (not steepened),,P1L1-M235,P1L1-M234
6092,O3-P1906,P1L1-P225,pipe,P1L1,200,89.000,0.510,0.510,0,0.167,0.252,1,0,1.750,2.410,2.410,DN200 (not steepened),,P1L1-M225,P1L1-M224
18377,O3-P1888,P1L1-P207,pipe,P1L1,200,38.900,0.510,0.510,0,0.343,0.466,1,0,5.590,6.130,6.130,DN200 (not steepened),,P1L1-M207,P1L1-M206
18378,O3-P1504,P1L1-P58,pipe,P1L1,200,117.300,0.510,0.510,0,0.447,0.600,1,0,3.260,3.500,3.500,DN200 (not steepened),,P1L1-M58,P1L1-M57
18379,O3-P1503,P1L1-P57,pipe,P1L1,200,90.800,0.510,0.510,0,0.447,0.601,1,0,3.500,3.500,3.500,DN200 (not steepened),,P1L1-M57,P1L1-M56
12240,O3-P1945,P1L1-P264,pipe,P1L1,200,93.500,0.510,0.510,0,0.324,0.404,1,0,2.280,2.800,2.800,DN200 (not steepened),,P1L1-M264,P1L1-M263
18380,O3-P1502,P1L1-P56,pipe,P1L1,200,106.600,0.510,0.510,0,0.447,0.601,1,0,3.500,3.650,3.650,DN200 (not steepened),,P1L1-M56,P1L1-M55
18381,O3-P1501,P1L1-P55,pipe,P1L1,200,122.900,0.510,0.510,0,0.452,0.604,1,0,3.650,4.240,4.240,DN200 (not steepened),,P1L1-M55,P1L1-M54
18382,O3-P1500,P1L1-P54,pipe,P1L1,200,131.000,0.510,0.510,0,0.457,0.607,1,0,4.240,4.590,4.590,DN200 (not steepened),,P1L1-M54,P1L1-M53
18383,O3-P1499,P1L1-P53,pipe,P1L1,200,173.000,0.510,0.510,0,0.458,0.608,1,0,4.590,4.600,4.600,DN200 (not steepened),,P1L1-M53,P1L1-M52
18384,O3-P1878,P1L1-P197,pipe,P1L1,200,56.500,0.510,0.510,0,0.377,0.492,1,0,5.200,5.500,5.500,DN200 (not steepened),,P1L1-M197,P1L1-M51
18385,O3-P1497,P1L1-P51,pipe,P1L1,200,61.300,0.510,0.510,0,0.500,0.685,1,0,5.500,5.830,5.830,DN200 (not steepened),,P1L1-M51,P1L1-M50
18386,O3-P1498,P1L1-P52,pipe,P1L1,200,111.900,0.510,0.510,0,0.460,0.610,1,0,4.600,4.910,4.910,DN200 (not steepened),,P1L1-M52,P1L1-M51
18387,O3-P1946,P1L1-P265,pipe,P1L1,200,88.800,0.510,0.510,0,0.307,0.392,1,0,2.300,2.280,2.300,DN200 (not steepened),,P1L1-M265,P1L1-M264
14299,O3-P1787,P1L1-P106,pipe,P1L1,200,78.300,0.510,0.510,0,0.100,0.185,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1L1-M106,P1L1-M105
10206,O3-P1881,P1L1-P200,pipe,P1L1,200,100.000,0.510,0.510,0,0.368,0.488,1,0,4.990,5.740,5.740,DN200 (not steepened),,P1L1-M200,P1L1-M199
12255,O3-P1772,P1L1-P91,pipe,P1L1,200,100.000,0.510,0.510,0,0.133,0.240,1,0,2.160,1.860,2.160,DN200 (not steepened),,P1L1-M91,P1L1-M8
16356,O3-P1763,P1L1-P82,pipe,P1L1,200,60.900,0.510,0.510,0,0.123,0.224,1,0,1.520,1.720,1.720,DN200 (not steepened),,P1L1-M82,P1L1-M77
2023,O3-P1797,P1L1-P116,pipe,P1L1,200,88.600,0.510,0.510,0,0.074,0.136,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1L1-M116,P1L1-M15
4071,O3-P1783,P1L1-P102,pipe,P1L1,200,82.200,0.510,0.510,0,0.046,0.046,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1L1-M102,P1L1-M101
16368,O3-P1926,P1L1-P245,pipe,P1L1,200,100.000,0.510,0.510,0,0.062,0.062,1,0,2.940,3.910,3.910,DN200 (not steepened),,P1L1-M245,P1L1-M244
2038,O3-P1795,P1L1-P114,pipe,P1L1,200,33.800,0.510,0.510,0,0.056,0.107,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M114,P1L1-M113
8,O20-P103,P11-P103,pipe,P11,200,35.700,0.510,0.510,0,0.104,0.190,1,0,1.850,2.670,2.670,DN200 (not steepened),,P11-M103,P11-M27
520,O20-P101,P11-P101,pipe,P11,200,76.700,0.510,0.510,0,0.098,0.179,1,0,1.480,2.160,2.160,DN200 (not steepened),,P11-M101,P11-M26
10768,O20-P118,P11-P118,pipe,P11,200,80.100,0.510,0.510,0,0.377,0.377,1,0,4.890,4.910,4.910,DN200 (not steepened),,P11-M118,P11-M117
15378,O20-P42,P11-P42,pipe,P11,200,72.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.850,1.850,DN200 (not steepened),,P11-M42,P11-M41
8723,O20-P126,P11-P126,pipe,P11,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.480,2.960,2.960,DN200 (not steepened),,P11-M126,P11-M125
11283,O20-P40,P11-P40,pipe,P11,200,79.600,0.510,0.510,0,0.184,0.184,1,0,2.900,1.480,2.900,DN200 (not steepened),,P11-M40,P11-M3
4629,O20-P97,P11-P97,pipe,P11,200,64.400,0.510,0.510,0,0.076,0.142,1,0,1.480,2.450,2.450,DN200 (not steepened),,P11-M97,P11-M96
5655,O20-P11,P11-P11,pipe,P11,200,44.100,0.510,0.510,0,0.488,0.577,1,0,9.250,10.500,10.500,DN200 (not steepened),,P11-M11,P11-M10
4643,O20-P29,P11-P29,pipe,P11,200,64.500,0.510,0.510,0,0.164,0.255,1,0,4.130,3.460,4.130,DN200 (not steepened),,P11-M29,P11-M28
14388,O20-P122,P11-P122,pipe,P11,200,79.000,0.510,0.510,0,0.374,0.374,1,0,4.450,4.410,4.450,DN200 (not steepened),,P11-M122,P11-M121
6200,O20-P26,P11-P26,pipe,P11,200,77.900,0.510,0.510,0,0.200,0.319,1,0,2.160,2.890,2.890,DN200 (not steepened),,P11-M26,P11-M25
10808,O20-P45,P11-P45,pipe,P11,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.940,2.440,2.440,DN200 (not steepened),,P11-M45,P11-M44
1088,O20-P81,P11-P81,pipe,P11,200,53.200,0.510,0.510,0,0.331,0.335,1,0,2.930,3.890,3.890,DN200 (not steepened),,P11-M81,P11-M80
6720,O20-P91,P11-P91,pipe,P11,200,83.600,0.510,0.510,0,0.227,0.311,1,0,3.830,2.500,3.830,DN200 (not steepened),,P11-M91,P11-M25
5191,O20-P104,P11-P104,pipe,P11,200,80.800,0.510,0.510,0,0.081,0.151,1,0,1.480,1.850,1.850,DN200 (not steepened),,P11-M104,P11-M103
15435,O20-P108,P11-P108,pipe,P11,200,86.700,0.510,0.510,0,0.411,0.413,1,0,5.890,7.110,7.110,DN200 (not steepened),,P11-M108,P11-M107
3660,O20-P16,P11-P16,pipe,P11,200,52.100,0.510,0.510,0,0.413,0.461,1,0,6.930,7.210,7.210,DN200 (not steepened),,P11-M16,P11-M15
602,O20-P121,P11-P121,pipe,P11,200,59.600,0.510,0.510,0,0.374,0.374,1,0,4.410,4.720,4.720,DN200 (not steepened),,P11-M121,P11-M120
14942,O20-P120,P11-P120,pipe,P11,200,75.900,0.510,0.510,0,0.377,0.377,1,0,4.720,4.930,4.930,DN200 (not steepened),,P11-M120,P11-M119
11881,O20-P28,P11-P28,pipe,P11,200,102.500,0.510,0.510,0,0.173,0.273,1,0,3.460,2.250,3.460,DN200 (not steepened),,P11-M28,P11-M27
15978,O20-P82,P11-P82,pipe,P11,200,100.000,0.510,0.510,0,0.314,0.318,1,0,1.990,2.930,2.930,DN200 (not steepened),,P11-M82,P11-M81
15982,O20-P74,P11-P74,pipe,P11,200,100.000,0.510,0.510,0,0.250,0.257,1,0,2.530,3.270,3.270,DN200 (not steepened),,P11-M74,P11-M69
3695,O20-P59,P11-P59,pipe,P11,200,52.500,0.510,0.510,0,0.313,0.313,1,0,2.230,1.660,2.230,DN200 (not steepened),,P11-M59,P11-M58
3705,O20-P50,P11-P50,pipe,P11,200,76.500,0.510,0.510,0,0.189,0.189,1,0,1.480,1.600,1.600,DN200 (not steepened),,P11-M50,P11-M49
12922,O20-P21,P11-P21,pipe,P11,200,109.200,0.510,0.510,0,0.327,0.407,1,0,2.940,2.700,2.940,DN200 (not steepened),,P11-M21,P11-M20
11387,O20-P93,P11-P93,pipe,P11,200,100.000,0.510,0.510,0,0.192,0.284,1,0,1.760,1.480,1.760,DN200 (not steepened),,P11-M93,P11-M92
3710,O20-P6,P11-P6,pipe,P11,200,78.600,0.510,0.510,0,0.570,0.602,1,0,12.360,12.730,12.730,DN200 (not steepened),,P11-M6,P11-M5
3204,O20-P114,P11-P114,pipe,P11,200,74.400,0.510,0.510,0,0.380,0.380,1,0,5.840,6.040,6.040,DN200 (not steepened),,P11-M114,P11-M113
16014,O20-P49,P11-P49,pipe,P11,200,76.200,0.510,0.510,0,0.213,0.213,1,0,1.600,1.720,1.720,DN200 (not steepened),,P11-M49,P11-M48
657,O20-P100,P11-P100,pipe,P11,200,58.400,0.510,0.510,0,0.024,0.024,1,0,1.750,1.480,1.750,DN200 (not steepened),,P11-M100,P11-M99
5777,O20-P88,P11-P88,pipe,P11,200,70.900,0.510,0.510,0,0.045,0.082,1,0,1.480,2.900,2.900,DN200 (not steepened),,P11-M88,P11-M87
10409,O20-P87,P11-P87,pipe,P11,200,100.000,0.510,0.510,0,0.079,0.143,1,0,3.300,1.480,3.300,DN200 (not steepened),,P11-M87,P11-M86
8363,O20-P125,P11-P125,pipe,P11,200,93.800,0.510,0.510,0,0.344,0.344,1,0,2.960,3.780,3.780,DN200 (not steepened),,P11-M125,P11-M124
691,O20-P71,P11-P71,pipe,P11,200,54.100,0.510,0.510,0,0.275,0.279,1,0,5.020,4.850,5.020,DN200 (not steepened),,P11-M71,P11-M70
5812,O20-P90,P11-P90,pipe,P11,200,73.600,0.510,0.510,0,0.160,0.187,1,0,1.810,1.480,1.810,DN200 (not steepened),,P11-M90,P11-M89
9397,O20-P77,P11-P77,pipe,P11,200,100.000,0.510,0.510,0,0.196,0.200,1,0,3.570,1.480,3.570,DN200 (not steepened),,P11-M77,P11-M76
14520,O20-P3,P11-P3,pipe,P11,200,131.000,0.510,0.510,0,0.606,0.632,1,0,13.620,9.660,13.620,DN200 (not steepened),,P11-M3,P11-M2
11962,O20-P99,P11-P99,pipe,P11,200,56.600,0.510,0.510,0,0.032,0.032,1,0,1.480,2.790,2.790,DN200 (not steepened),,P11-M99,P11-M98
4796,O20-P56,P11-P56,pipe,P11,200,66.200,0.510,0.510,0,0.245,0.245,1,0,1.890,1.490,1.890,DN200 (not steepened),,P11-M56,P11-M55
1214,O20-P84,P11-P84,pipe,P11,200,23.600,0.510,0.510,0,0.207,0.253,1,0,3.030,2.940,3.030,DN200 (not steepened),,P11-M84,P11-M21
13003,O20-P13,P11-P13,pipe,P11,200,100.000,0.510,0.510,0,0.455,0.494,1,0,10.230,9.200,10.230,DN200 (not steepened),,P11-M13,P11-M12
205,O20-P105,P11-P105,pipe,P11,200,68.200,0.510,0.510,0,0.085,0.159,1,0,1.480,2.710,2.710,DN200 (not steepened),,P11-M105,P11-M29
9938,O20-P76,P11-P76,pipe,P11,200,100.000,0.510,0.510,0,0.196,0.200,1,0,2.460,1.480,2.460,DN200 (not steepened),,P11-M76,P11-M19
10964,O20-P44,P11-P44,pipe,P11,200,54.600,0.510,0.510,0,0.335,0.335,1,0,2.440,2.300,2.440,DN200 (not steepened),,P11-M44,P11-M43
7903,O20-P30,P11-P30,pipe,P11,200,90.100,0.510,0.510,0,0.148,0.215,1,0,3.260,4.130,4.130,DN200 (not steepened),,P11-M30,P11-M29
3809,O20-P117,P11-P117,pipe,P11,200,73.800,0.510,0.510,0,0.377,0.377,1,0,4.910,5.140,5.140,DN200 (not steepened),,P11-M117,P11-M116
10977,O20-P111,P11-P111,pipe,P11,200,74.900,0.510,0.510,0,0.389,0.389,1,0,6.270,6.440,6.440,DN200 (not steepened),,P11-M111,P11-M110
15595,O20-P72,P11-P72,pipe,P11,200,100.000,0.510,0.510,0,0.258,0.262,1,0,3.370,5.020,5.020,DN200 (not steepened),,P11-M72,P11-M71
5356,O20-P60,P11-P60,pipe,P11,200,72.400,0.510,0.510,0,0.308,0.308,1,0,2.560,2.230,2.560,DN200 (not steepened),,P11-M60,P11-M59
239,O20-P10,P11-P10,pipe,P11,200,40.000,0.510,0.510,0,0.491,0.580,1,0,10.500,10.620,10.620,DN200 (not steepened),,P11-M10,P11-M9
3827,O20-P46,P11-P46,pipe,P11,200,54.100,0.510,0.510,0,0.301,0.301,1,0,1.820,1.940,1.940,DN200 (not steepened),,P11-M46,P11-M45
244,O20-P53,P11-P53,pipe,P11,200,76.400,0.510,0.510,0,0.201,0.201,1,0,3.270,6.070,6.070,DN200 (not steepened),,P11-M53,P11-M4
7926,O20-P124,P11-P124,pipe,P11,200,90.300,0.510,0.510,0,0.344,0.344,1,0,3.780,4.370,4.370,DN200 (not steepened),,P11-M124,P11-M123
11515,O20-P95,P11-P95,pipe,P11,200,100.000,0.510,0.510,0,0.118,0.213,1,0,2.620,2.150,2.620,DN200 (not steepened),,P11-M95,P11-M94
12540,O20-P54,P11-P54,pipe,P11,200,51.000,0.510,0.510,0,0.023,0.023,1,0,1.480,3.270,3.270,DN200 (not steepened),,P11-M54,P11-M53
251,O20-P51,P11-P51,pipe,P11,200,63.700,0.510,0.510,0,0.248,0.248,1,0,2.090,2.380,2.380,DN200 (not steepened),,P11-M51,P11-M44
257,O20-P66,P11-P66,pipe,P11,200,60.700,0.510,0.510,0,0.024,0.024,1,0,1.480,1.480,1.480,DN200 (not steepened),,P11-M66,P11-M65
15617,O20-P55,P11-P55,pipe,P11,200,100.000,0.510,0.510,0,0.284,0.284,1,0,3.790,1.480,3.790,DN200 (not steepened),,P11-M55,P11-M8
18178,O20-P80,P11-P80,pipe,P11,200,70.500,0.510,0.510,0,0.331,0.335,1,0,3.890,4.540,4.540,DN200 (not steepened),,P11-M80,P11-M20
18181,O20-P20,P11-P20,pipe,P11,200,102.200,0.510,0.510,0,0.399,0.450,1,0,4.540,5.490,5.490,DN200 (not steepened),,P11-M20,P11-M19
3846,O20-P119,P11-P119,pipe,P11,200,78.600,0.510,0.510,0,0.377,0.377,1,0,4.930,4.890,4.930,DN200 (not steepened),,P11-M119,P11-M118
12559,O20-P106,P11-P106,pipe,P11,200,100.000,0.510,0.510,0,0.414,0.415,1,0,5.500,2.190,5.500,DN200 (not steepened),,P11-M106,P11
6416,O20-P86,P11-P86,pipe,P11,200,81.800,0.510,0.510,0,0.089,0.160,1,0,2.290,1.480,2.290,DN200 (not steepened),,P11-M86,P11-M85
3345,O20-P112,P11-P112,pipe,P11,200,73.500,0.510,0.510,0,0.389,0.389,1,0,6.050,6.270,6.270,DN200 (not steepened),,P11-M112,P11-M111
15129,O20-P7,P11-P7,pipe,P11,200,82.300,0.510,0.510,0,0.567,0.600,1,0,11.850,12.360,12.360,DN200 (not steepened),,P11-M7,P11-M6
7971,O20-P73,P11-P73,pipe,P11,200,90.700,0.510,0.510,0,0.175,0.185,1,0,1.480,3.370,3.370,DN200 (not steepened),,P11-M73,P11-M72
11557,O20-P68,P11-P68,pipe,P11,200,60.400,0.510,0.510,0,0.336,0.340,1,0,4.060,3.230,4.060,DN200 (not steepened),,P11-M68,P11-M14
15653,O20-P22,P11-P22,pipe,P11,200,51.000,0.510,0.510,0,0.278,0.380,1,0,3.010,1.990,3.010,DN200 (not steepened),,P11-M22,P11-M21
807,O20-P47,P11-P47,pipe,P11,200,61.200,0.510,0.510,0,0.288,0.288,1,0,2.030,1.820,2.030,DN200 (not steepened),,P11-M47,P11-M46
13611,O20-P57,P11-P57,pipe,P11,200,78.500,0.510,0.510,0,0.193,0.193,1,0,1.480,1.890,1.890,DN200 (not steepened),,P11-M57,P11-M56
825,O20-P43,P11-P43,pipe,P11,200,54.900,0.510,0.510,0,0.340,0.340,1,0,2.490,1.480,2.490,DN200 (not steepened),,P11-M43,P11-M4
17721,O20-P33,P11-P33,pipe,P11,200,75.900,0.510,0.510,0,0.076,0.142,1,0,1.480,2.300,2.300,DN200 (not steepened),,P11-M33,P11-M32
17722,O20-P32,P11-P32,pipe,P11,200,75.400,0.510,0.510,0,0.091,0.166,1,0,2.300,1.880,2.300,DN200 (not steepened),,P11-M32,P11-M31
17723,O20-P24,P11-P24,pipe,P11,200,81.200,0.510,0.510,0,0.273,0.373,1,0,1.860,2.160,2.160,DN200 (not steepened),,P11-M24,P11-M23
17724,O20-P23,P11-P23,pipe,P11,200,76.500,0.510,0.510,0,0.276,0.377,1,0,2.160,3.010,3.010,DN200 (not steepened),,P11-M23,P11-M22
13632,O20-P116,P11-P116,pipe,P11,200,100.000,0.510,0.510,0,0.379,0.379,1,0,5.140,5.480,5.480,DN200 (not steepened),,P11-M116,P11-M115
833,O20-P69,P11-P69,pipe,P11,200,59.100,0.510,0.510,0,0.323,0.327,1,0,4.410,4.060,4.410,DN200 (not steepened),,P11-M69,P11-M68
18754,O20-P14,P11-P14,pipe,P11,200,95.800,0.510,0.510,0,0.451,0.490,1,0,9.230,10.230,10.230,DN200 (not steepened),,P11-M14,P11-M13
18755,O20-P58,P11-P58,pipe,P11,200,120.400,0.510,0.510,0,0.342,0.342,1,0,4.260,1.480,4.260,DN200 (not steepened),,P11-M58,P11-M11
18756,O20-P4,P11-P4,pipe,P11,200,153.700,0.510,0.510,0,0.599,0.627,1,0,13.300,13.620,13.620,DN200 (not steepened),,P11-M4,P11-M3
12614,O20-P64,P11-P64,pipe,P11,200,65.200,0.510,0.510,0,0.247,0.247,1,0,2.820,3.070,3.070,DN200 (not steepened),,P11-M64,P11-M58
14662,O20-P48,P11-P48,pipe,P11,200,57.900,0.510,0.510,0,0.228,0.228,1,0,1.720,2.030,2.030,DN200 (not steepened),,P11-M48,P11-M47
11080,O20-P83,P11-P83,pipe,P11,200,100.000,0.510,0.510,0,0.197,0.208,1,0,1.480,1.990,1.990,DN200 (not steepened),,P11-M83,P11-M82
15181,O20-P113,P11-P113,pipe,P11,200,72.800,0.510,0.510,0,0.389,0.389,1,0,6.040,6.050,6.050,DN200 (not steepened),,P11-M113,P11-M112
11088,O20-P65,P11-P65,pipe,P11,200,83.400,0.510,0.510,0,0.208,0.208,1,0,1.480,2.820,2.820,DN200 (not steepened),,P11-M65,P11-M64
18777,O20-P39,P11-P39,pipe,P11,200,94.400,0.510,0.510,0,0.195,0.195,1,0,1.480,1.690,1.690,DN200 (not steepened),,P11-M39,P11-M38
18778,O20-P38,P11-P38,pipe,P11,200,94.400,0.510,0.510,0,0.242,0.242,1,0,1.690,1.910,1.910,DN200 (not steepened),,P11-M38,P11-M37
18779,O20-P37,P11-P37,pipe,P11,200,94.400,0.510,0.510,0,0.254,0.254,1,0,1.910,2.130,2.130,DN200 (not steepened),,P11-M37,P11-M36
18780,O20-P36,P11-P36,pipe,P11,200,94.400,0.510,0.510,0,0.285,0.285,1,0,2.130,2.350,2.350,DN200 (not steepened),,P11-M36,P11-M35
18781,O20-P35,P11-P35,pipe,P11,200,94.400,0.510,0.510,0,0.293,0.293,1,0,2.350,2.560,2.560,DN200 (not steepened),,P11-M35,P11-M34
18782,O20-P1,P11-P1,pipe,P11,200,94.400,0.510,0.510,0,0.616,0.642,1,0,9.770,9.990,9.990,DN200 (not steepened),,P11-M1,P11
13676,O20-P107,P11-P107,pipe,P11,200,100.000,0.510,0.510,0,0.414,0.415,1,0,7.110,5.500,7.110,DN200 (not steepened),,P11-M107,P11-M106
14705,O20-P70,P11-P70,pipe,P11,200,63.000,0.510,0.510,0,0.288,0.291,1,0,4.850,4.410,4.850,DN200 (not steepened),,P11-M70,P11-M69
8053,O20-P75,P11-P75,pipe,P11,200,91.300,0.510,0.510,0,0.190,0.202,1,0,1.480,2.530,2.530,DN200 (not steepened),,P11-M75,P11-M74
12661,O20-P5,P11-P5,pipe,P11,200,76.000,0.510,0.510,0,0.574,0.605,1,0,12.730,13.300,13.300,DN200 (not steepened),,P11-M5,P11-M4
15225,O20-P12,P11-P12,pipe,P11,200,100.000,0.510,0.510,0,0.458,0.496,1,0,9.200,9.250,9.250,DN200 (not steepened),,P11-M12,P11-M11
890,O20-P67,P11-P67,pipe,P11,200,49.700,0.510,0.510,0,0.192,0.192,1,0,2.500,1.480,2.500,DN200 (not steepened),,P11-M67,P11-M11
14720,O20-P27,P11-P27,pipe,P11,200,100.200,0.510,0.510,0,0.188,0.302,1,0,2.670,2.070,2.670,DN200 (not steepened),,P11-M27,P11-M26
11649,O20-P109,P11-P109,pipe,P11,200,79.700,0.510,0.510,0,0.390,0.392,1,0,6.040,5.890,6.040,DN200 (not steepened),,P11-M109,P11-M108
3970,O20-P115,P11-P115,pipe,P11,200,55.900,0.510,0.510,0,0.379,0.379,1,0,5.480,5.840,5.840,DN200 (not steepened),,P11-M115,P11-M114
3979,O20-P8,P11-P8,pipe,P11,200,72.900,0.510,0.510,0,0.564,0.597,1,0,10.770,11.850,11.850,DN200 (not steepened),,P11-M8,P11-M7
403,O20-P98,P11-P98,pipe,P11,200,55.400,0.510,0.510,0,0.068,0.120,1,0,2.790,3.620,3.620,DN200 (not steepened),,P11-M98,P11-M92
14762,O20-P41,P11-P41,pipe,P11,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.850,2.810,2.810,DN200 (not steepened),,P11-M41,P11-M40
11179,O20-P123,P11-P123,pipe,P11,200,78.500,0.510,0.510,0,0.365,0.365,1,0,4.370,4.450,4.450,DN200 (not steepened),,P11-M123,P11-M122
15278,O20-P15,P11-P15,pipe,P11,200,100.000,0.510,0.510,0,0.415,0.462,1,0,7.210,9.230,9.230,DN200 (not steepened),,P11-M15,P11-M14
3504,O20-P110,P11-P110,pipe,P11,200,83.900,0.510,0.510,0,0.390,0.392,1,0,6.440,6.040,6.440,DN200 (not steepened),,P11-M110,P11-M109
11187,O20-P78,P11-P78,pipe,P11,200,100.000,0.510,0.510,0,0.039,0.039,1,0,2.220,1.820,2.220,DN200 (not steepened),,P11-M78,P11-M77
4537,O20-P85,P11-P85,pipe,P11,200,63.100,0.510,0.510,0,0.165,0.202,1,0,1.480,1.570,1.570,DN200 (not steepened),,P11-M85,P11-M84
11193,O20-P52,P11-P52,pipe,P11,200,64.600,0.510,0.510,0,0.208,0.208,1,0,1.480,2.090,2.090,DN200 (not steepened),,P11-M52,P11-M51
18880,O20-P19,P11-P19,pipe,P11,200,95.300,0.510,0.510,0,0.410,0.458,1,0,5.490,5.500,5.500,DN200 (not steepened),,P11-M19,P11-M18
18881,O20-P18,P11-P18,pipe,P11,200,64.900,0.510,0.510,0,0.410,0.459,1,0,5.500,6.780,6.780,DN200 (not steepened),,P11-M18,P11-M17
16322,O20-P62,P11-P62,pipe,P11,200,78.700,0.510,0.510,0,0.300,0.300,1,0,1.480,2.180,2.180,DN200 (not steepened),,P11-M62,P11-M61
9155,O20-P94,P11-P94,pipe,P11,200,100.000,0.510,0.510,0,0.183,0.260,1,0,2.150,1.730,2.150,DN200 (not steepened),,P11-M94,P11-M93
18882,O20-P17,P11-P17,pipe,P11,200,83.900,0.510,0.510,0,0.411,0.459,1,0,6.780,6.930,6.930,DN200 (not steepened),,P11-M17,P11-M16
18891,O20-P34,P11-P34,pipe,P11,200,45.600,0.510,0.510,0,0.303,0.303,1,0,2.560,2.670,2.670,DN200 (not steepened),,P11-M34,P11-M2
18892,O20-P2,P11-P2,pipe,P11,200,48.800,0.510,0.510,0,0.616,0.642,1,0,9.660,9.770,9.770,DN200 (not steepened),,P11-M2,P11-M1
4561,O20-P9,P11-P9,pipe,P11,200,63.400,0.510,0.510,0,0.492,0.581,1,0,10.620,10.770,10.770,DN200 (not steepened),,P11-M9,P11-M8
15825,O20-P102,P11-P102,pipe,P11,200,75.200,0.510,0.510,0,0.076,0.142,1,0,1.600,1.480,1.600,DN200 (not steepened),,P11-M102,P11-M101
4574,O20-P92,P11-P92,pipe,P11,200,63.600,0.510,0.510,0,0.224,0.304,1,0,3.620,3.830,3.830,DN200 (not steepened),,P11-M92,P11-M91
2026,O20-P96,P11-P96,pipe,P11,200,33.700,0.510,0.510,0,0.094,0.173,1,0,2.450,2.620,2.620,DN200 (not steepened),,P11-M96,P11-M95
6634,O20-P79,P11-P79,pipe,P11,200,84.300,0.510,0.510,0,0.028,0.028,1,0,1.480,2.220,2.220,DN200 (not steepened),,P11-M79,P11-M78
1516,O20-P89,P11-P89,pipe,P11,200,54.900,0.510,0.510,0,0.163,0.197,1,0,1.480,3.030,3.030,DN200 (not steepened),,P11-M89,P11-M84
12270,O20-P61,P11-P61,pipe,P11,200,72.900,0.510,0.510,0,0.308,0.308,1,0,2.180,2.560,2.560,DN200 (not steepened),,P11-M61,P11-M60
498,O20-P63,P11-P63,pipe,P11,200,62.100,0.510,0.510,0,0.280,0.280,1,0,1.570,1.480,1.570,DN200 (not steepened),,P11-M63,P11-M62
6132,O20-P31,P11-P31,pipe,P11,200,85.000,0.510,0.510,0,0.103,0.185,1,0,1.880,3.260,3.260,DN200 (not steepened),,P11-M31,P11-M30
8700,O20-P25,P11-P25,pipe,P11,200,46.700,0.510,0.510,0,0.270,0.369,1,0,2.890,1.860,2.890,DN200 (not steepened),,P11-M25,P11-M24
4097,O9-P3593,P4L7-P505,pipe,P4L7,200,57.300,0.510,0.510,0,0.193,0.201,1,0,2.010,2.250,2.250,DN200 (not steepened),,P4L7-M505,P4L7-M504
16388,O9-P3226,P4L7-P138,pipe,P4L7,200,100.000,0.510,0.510,0,0.138,0.234,1,0,3.360,3.620,3.620,DN200 (not steepened),,P4L7-M138,P4L7-M137
12295,O9-P3346,P4L7-P258,pipe,P4L7,200,100.000,0.510,0.510,0,0.165,0.242,1,0,2.530,2.860,2.860,DN200 (not steepened),,P4L7-M258,P4L7-M257
4107,O9-P3599,P4L7-P511,pipe,P4L7,200,57.400,0.510,0.510,0,0.040,0.052,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4L7-M511,P4L7-M510
2060,O9-P3182,P4L7-P94,pipe,P4L7,200,34.100,0.510,0.510,0,0.295,0.375,1,0,10.240,10.140,10.240,DN200 (not steepened),,P4L7-M94,P4L7-M93
8210,O9-P3492,P4L7-P404,pipe,P4L7,200,92.600,0.510,0.510,0,0.098,0.174,1,0,1.990,2.090,2.090,DN200 (not steepened),,P4L7-M404,P4L7-M29
12311,O9-P3307,P4L7-P219,pipe,P4L7,200,100.000,0.510,0.510,0,0.062,0.106,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M219,P4L7-M218
16408,O9-P3329,P4L7-P241,pipe,P4L7,200,100.000,0.510,0.510,0,0.070,0.070,1,0,2.490,2.580,2.580,DN200 (not steepened),,P4L7-M241,P4L7-M240
14363,O9-P113,P4L7-P24,pipe,P4L7,200,53.200,0.510,0.510,0,0.403,0.503,1,0,10.950,11.080,11.080,DN200 (not steepened),,P4L7-M24,P4L7-M23
16414,O9-P3380,P4L7-P292,pipe,P4L7,200,100.000,0.510,0.510,0,0.263,0.366,1,0,2.970,2.980,2.980,DN200 (not steepened),,P4L7-M292,P4L7-M291
6183,O9-P3620,P4L7-P532,pipe,P4L7,200,80.100,0.510,0.510,0,0.148,0.149,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4L7-M532,P4L7-M531
14375,O9-P3206,P4L7-P118,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.059,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M118,P4L7-M117
6186,O9-P3249,P4L7-P161,pipe,P4L7,200,80.100,0.510,0.510,0,0.100,0.176,1,0,1.860,2.270,2.270,DN200 (not steepened),,P4L7-M161,P4L7-M160
12338,O9-P3385,P4L7-P297,pipe,P4L7,200,100.000,0.510,0.510,0,0.225,0.326,1,0,2.490,2.740,2.740,DN200 (not steepened),,P4L7-M297,P4L7-M296
4150,O9-P3213,P4L7-P125,pipe,P4L7,200,57.800,0.510,0.510,0,0.185,0.197,1,0,2.980,2.960,2.980,DN200 (not steepened),,P4L7-M125,P4L7-M124
12344,O9-P3637,P4L7-P549,pipe,P4L7,200,100.000,0.510,0.510,0,0.053,0.067,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L7-M549,P4L7-M548
4153,O9-P3609,P4L7-P521,pipe,P4L7,200,57.900,0.510,0.510,0,0.029,0.044,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L7-M521,P4L7-M520
65,O9-P3230,P4L7-P142,pipe,P4L7,200,56.000,0.510,0.510,0,0.118,0.202,1,0,3.730,3.810,3.810,DN200 (not steepened),,P4L7-M142,P4L7-M141
6211,O9-P3468,P4L7-P380,pipe,P4L7,200,80.300,0.510,0.510,0,0.111,0.194,1,0,1.760,2.010,2.010,DN200 (not steepened),,P4L7-M380,P4L7-M379
16453,O9-P3332,P4L7-P244,pipe,P4L7,200,100.000,0.510,0.510,0,0.059,0.059,1,0,2.080,2.290,2.290,DN200 (not steepened),,P4L7-M244,P4L7-M243
8265,O9-P114,P4L7-P25,pipe,P4L7,200,93.100,0.510,0.510,0,0.403,0.503,1,0,10.880,10.950,10.950,DN200 (not steepened),,P4L7-M25,P4L7-M24
6218,O9-P120,P4L7-P31,pipe,P4L7,200,80.300,0.510,0.510,0,0.339,0.400,1,0,9.400,10.260,10.260,DN200 (not steepened),,P4L7-M31,P4L7-M30
6220,O9-P3248,P4L7-P160,pipe,P4L7,200,80.300,0.510,0.510,0,0.106,0.186,1,0,2.270,2.680,2.680,DN200 (not steepened),,P4L7-M160,P4L7-M159
14415,O9-P3340,P4L7-P252,pipe,P4L7,200,86.300,0.510,0.510,0,0.236,0.294,1,0,5.140,5.370,5.370,DN200 (not steepened),,P4L7-M252,P4L7-M251
8273,O9-P98,P4L7-P9,pipe,P4L7,200,93.200,0.510,0.510,0,0.477,0.626,1,0,13.210,13.400,13.400,DN200 (not steepened),,P4L7-M9,P4L7-M8
14419,O9-P3438,P4L7-P350,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.550,1.600,1.600,DN200 (not steepened),,P4L7-M350,P4L7-M343
4180,O9-P3576,P4L7-P488,pipe,P4L7,200,58.300,0.510,0.510,0,0.043,0.079,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L7-M488,P4L7-M487
14421,O9-P3634,P4L7-P546,pipe,P4L7,200,100.000,0.510,0.510,0,0.081,0.104,1,0,1.880,1.760,1.880,DN200 (not steepened),,P4L7-M546,P4L7-M545
4182,O9-P3606,P4L7-P518,pipe,P4L7,200,58.300,0.510,0.510,0,0.029,0.044,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M518,P4L7-M517
87,O9-P3160,P4L7-P72,pipe,P4L7,200,38.200,0.510,0.510,0,0.196,0.233,1,0,4.910,5.110,5.110,DN200 (not steepened),,P4L7-M72,P4L7-M71
12383,O9-P3294,P4L7-P206,pipe,P4L7,200,60.900,0.510,0.510,0,0.038,0.067,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M206,P4L7-M205
4202,O9-P3603,P4L7-P515,pipe,P4L7,200,58.700,0.510,0.510,0,0.028,0.042,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M515,P4L7-M514
6251,O9-P3452,P4L7-P364,pipe,P4L7,200,80.600,0.510,0.510,0,0.057,0.104,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L7-M364,P4L7-M363
16497,O9-P3401,P4L7-P313,pipe,P4L7,200,100.000,0.510,0.510,0,0.082,0.145,1,0,1.760,1.990,1.990,DN200 (not steepened),,P4L7-M313,P4L7-M312
8307,O9-P3355,P4L7-P267,pipe,P4L7,200,89.000,0.510,0.510,0,0.081,0.143,1,0,2.110,2.110,2.110,DN200 (not steepened),,P4L7-M267,P4L7-M251
12406,O9-P149,P4L7-P60,pipe,P4L7,200,100.000,0.510,0.510,0,0.159,0.174,1,0,2.100,1.970,2.100,DN200 (not steepened),,P4L7-M60,P4L7-M59
12411,O9-P3217,P4L7-P129,pipe,P4L7,200,100.000,0.510,0.510,0,0.200,0.212,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L7-M129,P4L7-M122
8316,O9-P3651,P4L7-P563,pipe,P4L7,200,93.400,0.510,0.510,0,0.058,0.069,1,0,4.930,1.480,4.930,DN200 (not steepened),,P4L7-M563,P4L7-M562
6276,O9-P3232,P4L7-P144,pipe,P4L7,200,80.800,0.510,0.510,0,0.096,0.167,1,0,4.440,3.770,4.440,DN200 (not steepened),,P4L7-M144,P4L7-M143
16516,O9-P3252,P4L7-P164,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.133,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M164,P4L7-M163
14477,O9-P3402,P4L7-P314,pipe,P4L7,200,100.000,0.510,0.510,0,0.062,0.110,1,0,1.580,1.760,1.760,DN200 (not steepened),,P4L7-M314,P4L7-M313
16528,O9-P3577,P4L7-P489,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.073,1,0,1.650,1.630,1.650,DN200 (not steepened),,P4L7-M489,P4L7-M476
149,O9-P3344,P4L7-P256,pipe,P4L7,200,76.800,0.510,0.510,0,0.169,0.249,1,0,3.330,3.930,3.930,DN200 (not steepened),,P4L7-M256,P4L7-M255
14489,O9-P134,P4L7-P45,pipe,P4L7,200,68.700,0.510,0.510,0,0.273,0.321,1,0,5.290,5.310,5.310,DN200 (not steepened),,P4L7-M45,P4L7-M44
8347,O9-P137,P4L7-P48,pipe,P4L7,200,93.600,0.510,0.510,0,0.269,0.308,1,0,4.760,5.140,5.140,DN200 (not steepened),,P4L7-M48,P4L7-M47
14494,O9-P3281,P4L7-P193,pipe,P4L7,200,56.700,0.510,0.510,0,0.152,0.205,1,0,4.290,4.780,4.780,DN200 (not steepened),,P4L7-M193,P4L7-M192
161,O9-P3289,P4L7-P201,pipe,P4L7,200,52.200,0.510,0.510,0,0.031,0.031,1,0,2.200,2.680,2.680,DN200 (not steepened),,P4L7-M201,P4L7-M200
16546,O9-P3644,P4L7-P556,pipe,P4L7,200,100.000,0.510,0.510,0,0.064,0.089,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L7-M556,P4L7-M555
8356,O9-P3569,P4L7-P496,pipe,P4L7,200,93.700,0.510,0.510,0,0.147,0.148,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L7-M496,P4L7-M495
16553,O9-P3654,P4L7-P566,pipe,P4L7,200,86.500,0.510,0.510,0,0.040,0.047,1,0,1.480,2.910,2.910,DN200 (not steepened),,P4L7-M566,P4L7-M565
12471,O9-P3396,P4L7-P308,pipe,P4L7,200,100.000,0.510,0.510,0,0.075,0.130,1,0,1.800,2.070,2.070,DN200 (not steepened),,P4L7-M308,P4L7-M307
4287,O9-P3562,P4L7-P474,pipe,P4L7,200,83.200,0.510,0.510,0,0.170,0.207,1,0,3.500,3.710,3.710,DN200 (not steepened),,P4L7-M474,P4L7-M473
16576,O9-P3212,P4L7-P124,pipe,P4L7,200,100.000,0.510,0.510,0,0.187,0.206,1,0,2.960,3.200,3.200,DN200 (not steepened),,P4L7-M124,P4L7-M123
6337,O9-P3210,P4L7-P122,pipe,P4L7,200,81.300,0.510,0.510,0,0.246,0.273,1,0,3.330,3.640,3.640,DN200 (not steepened),,P4L7-M122,P4L7-M96
14529,O9-P3494,P4L7-P406,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M406,P4L7-M405
4293,O9-P3350,P4L7-P262,pipe,P4L7,200,59.800,0.510,0.510,0,0.113,0.195,1,0,2.080,2.260,2.260,DN200 (not steepened),,P4L7-M262,P4L7-M261
6351,O9-P3683,P4L7-P595,pipe,P4L7,200,81.400,0.510,0.510,0,0.149,0.152,1,0,1.990,2.140,2.140,DN200 (not steepened),,P4L7-M595,P4L7-M61
6352,O9-P3378,P4L7-P290,pipe,P4L7,200,81.400,0.510,0.510,0,0.282,0.382,1,0,3.080,3.010,3.080,DN200 (not steepened),,P4L7-M290,P4L7-M289
14544,O9-P3290,P4L7-P202,pipe,P4L7,200,55.000,0.510,0.510,0,0.023,0.023,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4L7-M202,P4L7-M201
210,O9-P3535,P4L7-P447,pipe,P4L7,200,57.100,0.510,0.510,0,0.049,0.087,1,0,1.500,1.790,1.790,DN200 (not steepened),,P4L7-M447,P4L7-M433
8415,O9-P3584,P4L7-P481,pipe,P4L7,200,94.200,0.510,0.510,0,0.030,0.030,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L7-M481,P4L7-M480
8417,O9-P109,P4L7-P20,pipe,P4L7,200,104.700,0.510,0.510,0,0.416,0.566,1,0,10.950,10.940,10.950,DN200 (not steepened),,P4L7-M20,P4L7-M19
6372,O9-P3191,P4L7-P103,pipe,P4L7,200,81.500,0.510,0.510,0,0.186,0.311,1,0,6.210,6.240,6.240,DN200 (not steepened),,P4L7-M103,P4L7-M102
6381,O9-P3343,P4L7-P255,pipe,P4L7,200,58.800,0.510,0.510,0,0.221,0.278,1,0,3.930,4.510,4.510,DN200 (not steepened),,P4L7-M255,P4L7-M254
8432,O9-P3596,P4L7-P508,pipe,P4L7,200,94.400,0.510,0.510,0,0.078,0.103,1,0,2.470,2.840,2.840,DN200 (not steepened),,P4L7-M508,P4L7-M507
16626,O9-P138,P4L7-P49,pipe,P4L7,200,100.000,0.510,0.510,0,0.268,0.304,1,0,4.360,4.760,4.760,DN200 (not steepened),,P4L7-M49,P4L7-M48
243,O9-P3282,P4L7-P194,pipe,P4L7,200,52.200,0.510,0.510,0,0.150,0.203,1,0,3.810,4.290,4.290,DN200 (not steepened),,P4L7-M194,P4L7-M193
10483,O9-P3268,P4L7-P180,pipe,P4L7,200,100.000,0.510,0.510,0,0.181,0.181,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4L7-M180,P4L7-M179
16629,O9-P3449,P4L7-P361,pipe,P4L7,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M361,P4L7-M360
253,O9-P3334,P4L7-P246,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.049,1,0,1.910,1.910,1.910,DN200 (not steepened),,P4L7-M246,P4L7-M245
12543,O9-P3537,P4L7-P449,pipe,P4L7,200,71.200,0.510,0.510,0,0.192,0.197,1,0,2.210,2.350,2.350,DN200 (not steepened),,P4L7-M449,P4L7-M435
6402,O9-P3301,P4L7-P213,pipe,P4L7,200,81.700,0.510,0.510,0,0.048,0.072,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L7-M213,P4L7-M212
4359,O9-P3484,P4L7-P396,pipe,P4L7,200,60.700,0.510,0.510,0,0.034,0.057,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M396,P4L7-M395
16648,O9-P124,P4L7-P35,pipe,P4L7,200,69.300,0.510,0.510,0,0.329,0.381,1,0,7.580,7.450,7.580,DN200 (not steepened),,P4L7-M35,P4L7-M34
8460,O9-P3339,P4L7-P251,pipe,P4L7,200,94.700,0.510,0.510,0,0.240,0.305,1,0,5.370,5.610,5.610,DN200 (not steepened),,P4L7-M251,P4L7-M25
8465,O9-P3354,P4L7-P266,pipe,P4L7,200,94.700,0.510,0.510,0,0.030,0.030,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L7-M266,P4L7-M265
6421,O9-P3310,P4L7-P222,pipe,P4L7,200,73.200,0.510,0.510,0,0.062,0.110,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M222,P4L7-M196
6422,O9-P3555,P4L7-P467,pipe,P4L7,200,81.800,0.510,0.510,0,0.083,0.143,1,0,2.420,2.820,2.820,DN200 (not steepened),,P4L7-M467,P4L7-M442
6429,O9-P3194,P4L7-P106,pipe,P4L7,200,81.800,0.510,0.510,0,0.152,0.261,1,0,5.530,5.570,5.570,DN200 (not steepened),,P4L7-M106,P4L7-M105
12573,O9-P3241,P4L7-P153,pipe,P4L7,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4L7-M153,P4L7-M152
16673,O9-P3369,P4L7-P281,pipe,P4L7,200,100.800,0.510,0.510,0,0.303,0.411,1,0,3.560,3.490,3.560,DN200 (not steepened),,P4L7-M281,P4L7-M280
2341,O9-P3640,P4L7-P552,pipe,P4L7,200,60.300,0.510,0.510,0,0.027,0.035,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M552,P4L7-M551
6445,O9-P3400,P4L7-P312,pipe,P4L7,200,81.900,0.510,0.510,0,0.092,0.162,1,0,1.990,2.050,2.050,DN200 (not steepened),,P4L7-M312,P4L7-M311
12594,O9-P3204,P4L7-P116,pipe,P4L7,200,134.600,0.510,0.510,0,0.061,0.110,1,0,2.560,1.480,2.560,DN200 (not steepened),,P4L7-M116,P4L7-M115
6451,O9-P3421,P4L7-P333,pipe,P4L7,200,69.400,0.510,0.510,0,0.087,0.155,1,0,1.800,1.820,1.820,DN200 (not steepened),,P4L7-M333,P4L7-M332
14647,O9-P3670,P4L7-P582,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.045,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4L7-M582,P4L7-M581
6460,O9-P3207,P4L7-P119,pipe,P4L7,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L7-M119,P4L7-M118
12608,O9-P3479,P4L7-P391,pipe,P4L7,200,100.000,0.510,0.510,0,0.077,0.139,1,0,1.740,1.650,1.740,DN200 (not steepened),,P4L7-M391,P4L7-M380
10572,O9-P3324,P4L7-P236,pipe,P4L7,200,100.000,0.510,0.510,0,0.083,0.083,1,0,2.640,2.790,2.790,DN200 (not steepened),,P4L7-M236,P4L7-M235
12628,O9-P3489,P4L7-P401,pipe,P4L7,200,100.000,0.510,0.510,0,0.073,0.127,1,0,1.580,2.320,2.320,DN200 (not steepened),,P4L7-M401,P4L7-M306
16727,O9-P3328,P4L7-P240,pipe,P4L7,200,100.000,0.510,0.510,0,0.073,0.073,1,0,2.580,2.690,2.690,DN200 (not steepened),,P4L7-M240,P4L7-M239
8543,O9-P3169,P4L7-P81,pipe,P4L7,200,95.300,0.510,0.510,0,0.052,0.087,1,0,1.690,1.690,1.690,DN200 (not steepened),,P4L7-M81,P4L7-M80
14694,O9-P3592,P4L7-P504,pipe,P4L7,200,100.000,0.510,0.510,0,0.194,0.202,1,0,2.250,2.750,2.750,DN200 (not steepened),,P4L7-M504,P4L7-M503
16744,O9-P136,P4L7-P47,pipe,P4L7,200,100.000,0.510,0.510,0,0.272,0.318,1,0,5.140,5.020,5.140,DN200 (not steepened),,P4L7-M47,P4L7-M46
16749,O9-P3225,P4L7-P137,pipe,P4L7,200,100.000,0.510,0.510,0,0.143,0.243,1,0,3.620,3.210,3.620,DN200 (not steepened),,P4L7-M137,P4L7-M136
14717,O9-P3156,P4L7-P68,pipe,P4L7,200,100.000,0.510,0.510,0,0.130,0.147,1,0,1.900,2.140,2.140,DN200 (not steepened),,P4L7-M68,P4L7-M6
12674,O9-P110,P4L7-P21,pipe,P4L7,200,101.300,0.510,0.510,0,0.414,0.565,1,0,10.990,10.950,10.990,DN200 (not steepened),,P4L7-M21,P4L7-M20
2436,O9-P133,P4L7-P44,pipe,P4L7,200,69.400,0.510,0.510,0,0.274,0.322,1,0,5.310,5.120,5.310,DN200 (not steepened),,P4L7-M44,P4L7-M43
8581,O9-P3276,P4L7-P188,pipe,P4L7,200,95.700,0.510,0.510,0,0.178,0.261,1,0,6.460,6.950,6.950,DN200 (not steepened),,P4L7-M188,P4L7-M187
390,O9-P3162,P4L7-P74,pipe,P4L7,200,11.800,0.510,0.510,0,0.176,0.221,1,0,4.780,4.770,4.780,DN200 (not steepened),,P4L7-M74,P4L7-M73
6535,O9-P3250,P4L7-P162,pipe,P4L7,200,82.400,0.510,0.510,0,0.091,0.160,1,0,1.750,1.860,1.860,DN200 (not steepened),,P4L7-M162,P4L7-M161
14726,O9-P3586,P4L7-P498,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.136,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M498,P4L7-M497
2450,O9-P3611,P4L7-P523,pipe,P4L7,200,69.700,0.510,0.510,0,0.060,0.076,1,0,2.020,2.020,2.020,DN200 (not steepened),,P4L7-M523,P4L7-M522
8595,O9-P3320,P4L7-P232,pipe,P4L7,200,98.700,0.510,0.510,0,0.092,0.092,1,0,2.960,3.350,3.350,DN200 (not steepened),,P4L7-M232,P4L7-M231
8600,O9-P3265,P4L7-P177,pipe,P4L7,200,54.600,0.510,0.510,0,0.240,0.242,1,0,3.960,4.500,4.500,DN200 (not steepened),,P4L7-M177,P4L7-M176
6553,O9-P3589,P4L7-P501,pipe,P4L7,200,82.500,0.510,0.510,0,0.201,0.216,1,0,3.810,3.720,3.810,DN200 (not steepened),,P4L7-M501,P4L7-M500
14329,O9-P3684,P4L7-P596,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.057,1,0,1.770,1.990,1.990,DN200 (not steepened),,P4L7-M596,P4L7-M595
6558,O9-P146,P4L7-P57,pipe,P4L7,200,82.500,0.510,0.510,0,0.200,0.217,1,0,2.280,2.240,2.280,DN200 (not steepened),,P4L7-M57,P4L7-M56
8608,O9-P3656,P4L7-P568,pipe,P4L7,200,96.000,0.510,0.510,0,0.059,0.081,1,0,1.570,1.920,1.920,DN200 (not steepened),,P4L7-M568,P4L7-M545
14755,O9-P97,P4L7-P8,pipe,P4L7,200,100.000,0.510,0.510,0,0.480,0.628,1,0,13.400,13.510,13.510,DN200 (not steepened),,P4L7-M8,P4L7-M7
14760,O9-P3417,P4L7-P329,pipe,P4L7,200,100.000,0.510,0.510,0,0.066,0.122,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M329,P4L7-M328
14332,O9-P3259,P4L7-P171,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,2.280,2.280,DN200 (not steepened),,P4L7-M171,P4L7-M170
6573,O9-P3661,P4L7-P573,pipe,P4L7,200,82.600,0.510,0.510,0,0.033,0.048,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L7-M573,P4L7-M572
2483,O9-P126,P4L7-P37,pipe,P4L7,200,70.700,0.510,0.510,0,0.326,0.374,1,0,10.180,8.240,10.180,DN200 (not steepened),,P4L7-M37,P4L7-M36
437,O9-P3500,P4L7-P412,pipe,P4L7,200,55.700,0.510,0.510,0,0.162,0.239,1,0,2.220,2.550,2.550,DN200 (not steepened),,P4L7-M412,P4L7-M411
12726,O9-P3643,P4L7-P555,pipe,P4L7,200,100.000,0.510,0.510,0,0.069,0.095,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L7-M555,P4L7-M554
6587,O9-P3366,P4L7-P278,pipe,P4L7,200,82.700,0.510,0.510,0,0.311,0.419,1,0,3.810,3.770,3.810,DN200 (not steepened),,P4L7-M278,P4L7-M277
6591,O9-P3485,P4L7-P397,pipe,P4L7,200,82.700,0.510,0.510,0,0.067,0.119,1,0,1.580,1.580,1.580,DN200 (not steepened),,P4L7-M397,P4L7-M304
6593,O9-P3167,P4L7-P79,pipe,P4L7,200,82.700,0.510,0.510,0,0.101,0.170,1,0,1.980,2.400,2.400,DN200 (not steepened),,P4L7-M79,P4L7-M78
12743,O9-P3476,P4L7-P388,pipe,P4L7,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L7-M388,P4L7-M387
12748,O9-P3224,P4L7-P136,pipe,P4L7,200,100.000,0.510,0.510,0,0.147,0.251,1,0,3.210,3.340,3.340,DN200 (not steepened),,P4L7-M136,P4L7-M135
10706,O9-P3501,P4L7-P413,pipe,P4L7,200,86.900,0.510,0.510,0,0.147,0.202,1,0,1.970,2.110,2.110,DN200 (not steepened),,P4L7-M413,P4L7-M412
6626,O9-P3410,P4L7-P322,pipe,P4L7,200,82.900,0.510,0.510,0,0.112,0.194,1,0,1.640,1.630,1.640,DN200 (not steepened),,P4L7-M322,P4L7-M321
6629,O9-P3657,P4L7-P569,pipe,P4L7,200,82.900,0.510,0.510,0,0.044,0.062,1,0,1.560,1.570,1.570,DN200 (not steepened),,P4L7-M569,P4L7-M568
14822,O9-P3499,P4L7-P411,pipe,P4L7,200,56.900,0.510,0.510,0,0.164,0.243,1,0,2.550,2.720,2.720,DN200 (not steepened),,P4L7-M411,P4L7-M410
14834,O9-P3608,P4L7-P520,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.060,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L7-M520,P4L7-M519
10741,O9-P3473,P4L7-P385,pipe,P4L7,200,100.000,0.510,0.510,0,0.130,0.149,1,0,1.570,1.570,1.570,DN200 (not steepened),,P4L7-M385,P4L7-M384
4602,O9-P3507,P4L7-P419,pipe,P4L7,200,64.000,0.510,0.510,0,0.089,0.159,1,0,1.960,2.780,2.780,DN200 (not steepened),,P4L7-M419,P4L7-M418
6652,O9-P3229,P4L7-P141,pipe,P4L7,200,88.100,0.510,0.510,0,0.122,0.208,1,0,3.810,3.520,3.810,DN200 (not steepened),,P4L7-M141,P4L7-M140
