key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12803,O9-P3405,P4L7-P317,pipe,P4L7,200,100.000,0.510,0.510,0,0.073,0.133,1,0,1.610,1.730,1.730,DN200 (not steepened),,P4L7-M317,P4L7-M316
8708,O9-P3591,P4L7-P503,pipe,P4L7,200,96.600,0.510,0.510,0,0.197,0.207,1,0,2.750,3.070,3.070,DN200 (not steepened),,P4L7-M503,P4L7-M502
10757,O9-P102,P4L7-P13,pipe,P4L7,200,100.000,0.510,0.510,0,0.444,0.584,1,0,12.190,12.630,12.630,DN200 (not steepened),,P4L7-M13,P4L7-M12
12806,O9-P3554,P4L7-P466,pipe,P4L7,200,102.000,0.510,0.510,0,0.031,0.031,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M466,P4L7-M465
12807,O9-P3539,P4L7-P451,pipe,P4L7,200,87.500,0.510,0.510,0,0.191,0.196,1,0,1.810,1.990,1.990,DN200 (not steepened),,P4L7-M451,P4L7-M450
522,O9-P3302,P4L7-P214,pipe,P4L7,200,56.500,0.510,0.510,0,0.038,0.056,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M214,P4L7-M213
6673,O9-P3409,P4L7-P321,pipe,P4L7,200,83.100,0.510,0.510,0,0.116,0.200,1,0,1.630,1.960,1.960,DN200 (not steepened),,P4L7-M321,P4L7-M320
14866,O9-P3163,P4L7-P75,pipe,P4L7,200,100.000,0.510,0.510,0,0.176,0.218,1,0,4.060,4.780,4.780,DN200 (not steepened),,P4L7-M75,P4L7-M74
534,O9-P3166,P4L7-P78,pipe,P4L7,200,60.300,0.510,0.510,0,0.102,0.171,1,0,2.400,2.850,2.850,DN200 (not steepened),,P4L7-M78,P4L7-M77
10776,O9-P155,P4L7-P66,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.066,1,0,1.540,1.680,1.680,DN200 (not steepened),,P4L7-M66,P4L7-M65
539,O9-P123,P4L7-P34,pipe,P4L7,200,70.200,0.510,0.510,0,0.329,0.382,1,0,7.450,7.620,7.620,DN200 (not steepened),,P4L7-M34,P4L7-M33
12829,O9-P3624,P4L7-P536,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.064,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L7-M536,P4L7-M509
14886,O9-P3516,P4L7-P428,pipe,P4L7,200,100.000,0.510,0.510,0,0.067,0.119,1,0,1.480,2.070,2.070,DN200 (not steepened),,P4L7-M428,P4L7-M427
6701,O9-P152,P4L7-P63,pipe,P4L7,200,83.300,0.510,0.510,0,0.079,0.108,1,0,1.820,1.970,1.970,DN200 (not steepened),,P4L7-M63,P4L7-M62
4662,O9-P3280,P4L7-P192,pipe,P4L7,200,64.700,0.510,0.510,0,0.152,0.206,1,0,4.780,4.950,4.950,DN200 (not steepened),,P4L7-M192,P4L7-M191
2618,O9-P3585,P4L7-P497,pipe,P4L7,200,40.300,0.510,0.510,0,0.081,0.145,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L7-M497,P4L7-M47
8768,O9-P3181,P4L7-P93,pipe,P4L7,200,65.000,0.510,0.510,0,0.295,0.375,1,0,10.140,9.550,10.140,DN200 (not steepened),,P4L7-M93,P4L7-M92
12864,O9-P3675,P4L7-P587,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.064,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L7-M587,P4L7-M586
12866,O9-P3351,P4L7-P263,pipe,P4L7,200,100.000,0.510,0.510,0,0.082,0.141,1,0,1.620,1.610,1.620,DN200 (not steepened),,P4L7-M263,P4L7-M262
4681,O9-P3216,P4L7-P128,pipe,P4L7,200,64.900,0.510,0.510,0,0.038,0.067,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L7-M128,P4L7-M127
14923,O9-P3679,P4L7-P591,pipe,P4L7,200,100.000,0.510,0.510,0,0.032,0.039,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M591,P4L7-M590
4685,O9-P139,P4L7-P50,pipe,P4L7,200,64.900,0.510,0.510,0,0.267,0.303,1,0,4.110,4.360,4.360,DN200 (not steepened),,P4L7-M50,P4L7-M49
10830,O9-P3616,P4L7-P528,pipe,P4L7,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L7-M528,P4L7-M523
10835,O9-P3362,P4L7-P274,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.136,1,0,1.580,1.680,1.680,DN200 (not steepened),,P4L7-M274,P4L7-M273
12886,O9-P94,P4L7-P5,pipe,P4L7,200,100.000,0.510,0.510,0,0.484,0.631,1,0,13.460,13.450,13.460,DN200 (not steepened),,P4L7-M5,P4L7-M4
14938,O9-P101,P4L7-P12,pipe,P4L7,200,115.000,0.510,0.510,0,0.462,0.615,1,0,12.630,12.790,12.790,DN200 (not steepened),,P4L7-M12,P4L7-M11
16988,O9-P3566,P4L7-P478,pipe,P4L7,200,81.900,0.510,0.510,0,0.152,0.156,1,0,3.110,3.100,3.110,DN200 (not steepened),,P4L7-M478,P4L7-M477
605,O9-P3264,P4L7-P176,pipe,P4L7,200,61.100,0.510,0.510,0,0.251,0.253,1,0,4.500,4.910,4.910,DN200 (not steepened),,P4L7-M176,P4L7-M175
16989,O9-P3567,P4L7-P494,pipe,P4L7,200,81.900,0.510,0.510,0,0.149,0.151,1,0,1.920,2.070,2.070,DN200 (not steepened),,P4L7-M494,P4L7-M478
16990,O9-P3582,P4L7-P479,pipe,P4L7,200,80.200,0.510,0.510,0,0.047,0.054,1,0,2.310,3.110,3.110,DN200 (not steepened),,P4L7-M479,P4L7-M478
16991,O9-P132,P4L7-P43,pipe,P4L7,200,85.100,0.510,0.510,0,0.274,0.323,1,0,5.120,4.940,5.120,DN200 (not steepened),,P4L7-M43,P4L7-M42
16992,O9-P131,P4L7-P42,pipe,P4L7,200,94.900,0.510,0.510,0,0.275,0.325,1,0,4.940,6.110,6.110,DN200 (not steepened),,P4L7-M42,P4L7-M41
14954,O9-P3359,P4L7-P271,pipe,P4L7,200,101.800,0.510,0.510,0,0.135,0.167,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L7-M271,P4L7-M258
12909,O9-P3360,P4L7-P272,pipe,P4L7,200,102.200,0.510,0.510,0,0.062,0.114,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M272,P4L7-M271
6770,O9-P3524,P4L7-P436,pipe,P4L7,200,83.700,0.510,0.510,0,0.129,0.209,1,0,7.750,8.110,8.110,DN200 (not steepened),,P4L7-M436,P4L7-M435
10868,O9-P3273,P4L7-P185,pipe,P4L7,200,100.000,0.510,0.510,0,0.183,0.273,1,0,8.270,8.330,8.330,DN200 (not steepened),,P4L7-M185,P4L7-M184
629,O9-P3347,P4L7-P259,pipe,P4L7,200,62.000,0.510,0.510,0,0.122,0.207,1,0,2.290,2.530,2.530,DN200 (not steepened),,P4L7-M259,P4L7-M258
10873,O9-P121,P4L7-P32,pipe,P4L7,200,100.000,0.510,0.510,0,0.330,0.384,1,0,8.180,9.400,9.400,DN200 (not steepened),,P4L7-M32,P4L7-M31
6780,O9-P3415,P4L7-P327,pipe,P4L7,200,83.800,0.510,0.510,0,0.089,0.159,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M327,P4L7-M326
12924,O9-P3219,P4L7-P131,pipe,P4L7,200,100.000,0.510,0.510,0,0.158,0.265,1,0,5.130,5.340,5.340,DN200 (not steepened),,P4L7-M131,P4L7-M102
4735,O9-P129,P4L7-P40,pipe,P4L7,200,65.500,0.510,0.510,0,0.326,0.373,1,0,10.390,10.590,10.590,DN200 (not steepened),,P4L7-M40,P4L7-M39
6784,O9-P3680,P4L7-P592,pipe,P4L7,200,83.800,0.510,0.510,0,0.149,0.152,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L7-M592,P4L7-M58
14976,O9-P3413,P4L7-P325,pipe,P4L7,200,100.000,0.510,0.510,0,0.103,0.181,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4L7-M325,P4L7-M324
4739,O9-P3475,P4L7-P387,pipe,P4L7,200,65.600,0.510,0.510,0,0.038,0.038,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L7-M387,P4L7-M377
4740,O9-P3510,P4L7-P422,pipe,P4L7,200,66.000,0.510,0.510,0,0.076,0.131,1,0,1.700,1.790,1.790,DN200 (not steepened),,P4L7-M422,P4L7-M33
647,O9-P3176,P4L7-P88,pipe,P4L7,200,63.900,0.510,0.510,0,0.295,0.375,1,0,10.330,10.810,10.810,DN200 (not steepened),,P4L7-M88,P4L7-M12
8840,O9-P3198,P4L7-P110,pipe,P4L7,200,66.200,0.510,0.510,0,0.129,0.223,1,0,5.250,5.340,5.340,DN200 (not steepened),,P4L7-M110,P4L7-M109
4746,O9-P3263,P4L7-P175,pipe,P4L7,200,65.700,0.510,0.510,0,0.278,0.279,1,0,4.910,4.840,4.910,DN200 (not steepened),,P4L7-M175,P4L7-M174
14987,O9-P3313,P4L7-P225,pipe,P4L7,200,100.000,0.510,0.510,0,0.105,0.105,1,0,3.400,3.510,3.510,DN200 (not steepened),,P4L7-M225,P4L7-M224
6798,O9-P3559,P4L7-P445,pipe,P4L7,200,83.900,0.510,0.510,0,0.066,0.118,1,0,1.480,2.570,2.570,DN200 (not steepened),,P4L7-M445,P4L7-M444
8846,O9-P3175,P4L7-P87,pipe,P4L7,200,97.300,0.510,0.510,0,0.049,0.086,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L7-M87,P4L7-M80
6803,O9-P3648,P4L7-P560,pipe,P4L7,200,83.900,0.510,0.510,0,0.032,0.044,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L7-M560,P4L7-M559
4761,O9-P93,P4L7-P4,pipe,P4L7,200,75.900,0.510,0.510,0,0.484,0.631,1,0,13.450,13.420,13.450,DN200 (not steepened),,P4L7-M4,P4L7-M3
6810,O9-P3626,P4L7-P538,pipe,P4L7,200,84.000,0.510,0.510,0,0.128,0.167,1,0,3.390,3.650,3.650,DN200 (not steepened),,P4L7-M538,P4L7-M54
10906,O9-P3619,P4L7-P531,pipe,P4L7,200,100.000,0.510,0.510,0,0.149,0.151,1,0,1.480,2.440,2.440,DN200 (not steepened),,P4L7-M531,P4L7-M530
12956,O9-P3331,P4L7-P243,pipe,P4L7,200,100.000,0.510,0.510,0,0.063,0.063,1,0,2.290,2.320,2.320,DN200 (not steepened),,P4L7-M243,P4L7-M242
6814,O9-P151,P4L7-P62,pipe,P4L7,200,84.000,0.510,0.510,0,0.082,0.111,1,0,1.970,1.900,1.970,DN200 (not steepened),,P4L7-M62,P4L7-M61
4767,O9-P106,P4L7-P17,pipe,P4L7,200,65.900,0.510,0.510,0,0.439,0.581,1,0,11.630,11.840,11.840,DN200 (not steepened),,P4L7-M17,P4L7-M16
6815,O9-P3157,P4L7-P69,pipe,P4L7,200,84.000,0.510,0.510,0,0.040,0.068,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L7-M69,P4L7-M68
10913,O9-P3348,P4L7-P260,pipe,P4L7,200,54.000,0.510,0.510,0,0.118,0.201,1,0,2.060,2.290,2.290,DN200 (not steepened),,P4L7-M260,P4L7-M259
12958,O9-P115,P4L7-P26,pipe,P4L7,200,100.000,0.510,0.510,0,0.389,0.489,1,0,10.950,10.880,10.950,DN200 (not steepened),,P4L7-M26,P4L7-M25
10917,O9-P3665,P4L7-P577,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.063,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4L7-M577,P4L7-M576
6824,O9-P3388,P4L7-P300,pipe,P4L7,200,84.000,0.510,0.510,0,0.181,0.275,1,0,2.360,2.430,2.430,DN200 (not steepened),,P4L7-M300,P4L7-M299
12968,O9-P3424,P4L7-P336,pipe,P4L7,200,100.000,0.510,0.510,0,0.084,0.146,1,0,1.740,1.680,1.740,DN200 (not steepened),,P4L7-M336,P4L7-M320
10923,O9-P3278,P4L7-P190,pipe,P4L7,200,100.000,0.510,0.510,0,0.159,0.224,1,0,5.340,5.550,5.550,DN200 (not steepened),,P4L7-M190,P4L7-M189
6829,O9-P3673,P4L7-P585,pipe,P4L7,200,84.100,0.510,0.510,0,0.057,0.079,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L7-M585,P4L7-M584
6838,O9-P116,P4L7-P27,pipe,P4L7,200,85.200,0.510,0.510,0,0.389,0.488,1,0,10.800,10.950,10.950,DN200 (not steepened),,P4L7-M27,P4L7-M26
6839,O9-P3448,P4L7-P360,pipe,P4L7,200,84.100,0.510,0.510,0,0.056,0.095,1,0,1.570,1.580,1.580,DN200 (not steepened),,P4L7-M360,P4L7-M359
4795,O9-P3560,P4L7-P446,pipe,P4L7,200,66.200,0.510,0.510,0,0.043,0.078,1,0,2.560,1.480,2.560,DN200 (not steepened),,P4L7-M446,P4L7-M445
6845,O9-P3597,P4L7-P509,pipe,P4L7,200,84.100,0.510,0.510,0,0.066,0.087,1,0,1.500,2.470,2.470,DN200 (not steepened),,P4L7-M509,P4L7-M508
15042,O9-P3472,P4L7-P384,pipe,P4L7,200,100.000,0.510,0.510,0,0.136,0.171,1,0,1.570,1.550,1.570,DN200 (not steepened),,P4L7-M384,P4L7-M376
12997,O9-P3375,P4L7-P287,pipe,P4L7,200,100.000,0.510,0.510,0,0.286,0.388,1,0,3.010,3.150,3.150,DN200 (not steepened),,P4L7-M287,P4L7-M286
6855,O9-P3464,P4L7-P376,pipe,P4L7,200,84.200,0.510,0.510,0,0.171,0.254,1,0,2.000,2.240,2.240,DN200 (not steepened),,P4L7-M376,P4L7-M297
10951,O9-P3627,P4L7-P539,pipe,P4L7,200,100.000,0.510,0.510,0,0.127,0.166,1,0,3.010,3.390,3.390,DN200 (not steepened),,P4L7-M539,P4L7-M538
8906,O9-P3541,P4L7-P453,pipe,P4L7,200,97.600,0.510,0.510,0,0.068,0.086,1,0,2.110,1.770,2.110,DN200 (not steepened),,P4L7-M453,P4L7-M452
10955,O9-P128,P4L7-P39,pipe,P4L7,200,100.000,0.510,0.510,0,0.326,0.373,1,0,10.590,10.120,10.590,DN200 (not steepened),,P4L7-M39,P4L7-M38
6862,O9-P3633,P4L7-P545,pipe,P4L7,200,84.200,0.510,0.510,0,0.094,0.123,1,0,1.920,1.760,1.920,DN200 (not steepened),,P4L7-M545,P4L7-M544
4815,O9-P3183,P4L7-P95,pipe,P4L7,200,66.500,0.510,0.510,0,0.294,0.374,1,0,9.570,10.240,10.240,DN200 (not steepened),,P4L7-M95,P4L7-M94
723,O9-P3174,P4L7-P86,pipe,P4L7,200,80.500,0.510,0.510,0,0.040,0.068,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L7-M86,P4L7-M85
15061,O9-P3602,P4L7-P514,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.059,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M514,P4L7-M513
15062,O9-P3461,P4L7-P373,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M373,P4L7-M372
740,O9-P3613,P4L7-P525,pipe,P4L7,200,59.600,0.510,0.510,0,0.047,0.064,1,0,1.940,1.920,1.940,DN200 (not steepened),,P4L7-M525,P4L7-M524
4836,O9-P3242,P4L7-P154,pipe,P4L7,200,66.800,0.510,0.510,0,0.026,0.026,1,0,3.170,1.480,3.170,DN200 (not steepened),,P4L7-M154,P4L7-M144
8933,O9-P3209,P4L7-P121,pipe,P4L7,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M121,P4L7-M95
10982,O9-P3441,P4L7-P353,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L7-M353,P4L7-M352
15082,O9-P3337,P4L7-P249,pipe,P4L7,200,80.000,0.510,0.510,0,0.028,0.028,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L7-M249,P4L7-M248
2795,O9-P3272,P4L7-P184,pipe,P4L7,200,42.300,0.510,0.510,0,0.207,0.294,1,0,8.330,8.450,8.450,DN200 (not steepened),,P4L7-M184,P4L7-M183
8943,O9-P3267,P4L7-P179,pipe,P4L7,200,100.000,0.510,0.510,0,0.215,0.216,1,0,2.290,2.980,2.980,DN200 (not steepened),,P4L7-M179,P4L7-M178
4853,O9-P3467,P4L7-P379,pipe,P4L7,200,67.000,0.510,0.510,0,0.124,0.215,1,0,2.010,1.770,2.010,DN200 (not steepened),,P4L7-M379,P4L7-M378
17141,O9-P3531,P4L7-P443,pipe,P4L7,200,87.600,0.510,0.510,0,0.097,0.169,1,0,3.840,4.100,4.100,DN200 (not steepened),,P4L7-M443,P4L7-M442
759,O9-P3256,P4L7-P168,pipe,P4L7,200,45.700,0.510,0.510,0,0.090,0.160,1,0,4.460,5.110,5.110,DN200 (not steepened),,P4L7-M168,P4L7-M111
6903,O9-P153,P4L7-P64,pipe,P4L7,200,84.400,0.510,0.510,0,0.069,0.095,1,0,1.790,1.680,1.790,DN200 (not steepened),,P4L7-M64,P4L7-M63
11006,O9-P3483,P4L7-P395,pipe,P4L7,200,100.000,0.510,0.510,0,0.053,0.089,1,0,1.570,1.760,1.760,DN200 (not steepened),,P4L7-M395,P4L7-M394
11009,O9-P3356,P4L7-P268,pipe,P4L7,200,105.000,0.510,0.510,0,0.075,0.133,1,0,1.840,2.110,2.110,DN200 (not steepened),,P4L7-M268,P4L7-M267
11011,O9-P3412,P4L7-P324,pipe,P4L7,200,100.000,0.510,0.510,0,0.107,0.188,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L7-M324,P4L7-M323
6916,O9-P3458,P4L7-P370,pipe,P4L7,200,84.400,0.510,0.510,0,0.076,0.136,1,0,1.550,1.580,1.580,DN200 (not steepened),,P4L7-M370,P4L7-M369
773,O9-P3538,P4L7-P450,pipe,P4L7,200,82.000,0.510,0.510,0,0.191,0.196,1,0,1.990,2.210,2.210,DN200 (not steepened),,P4L7-M450,P4L7-M449
4870,O9-P3653,P4L7-P565,pipe,P4L7,200,80.800,0.510,0.510,0,0.047,0.057,1,0,2.910,2.420,2.910,DN200 (not steepened),,P4L7-M565,P4L7-M564
13064,O9-P3353,P4L7-P265,pipe,P4L7,200,100.000,0.510,0.510,0,0.057,0.095,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L7-M265,P4L7-M264
13072,O9-P3220,P4L7-P132,pipe,P4L7,200,100.000,0.510,0.510,0,0.157,0.265,1,0,4.920,5.130,5.130,DN200 (not steepened),,P4L7-M132,P4L7-M131
15121,O9-P3557,P4L7-P469,pipe,P4L7,200,99.100,0.510,0.510,0,0.049,0.086,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L7-M469,P4L7-M468
6935,O9-P3295,P4L7-P207,pipe,P4L7,200,84.500,0.510,0.510,0,0.104,0.173,1,0,2.180,2.560,2.560,DN200 (not steepened),,P4L7-M207,P4L7-M188
6937,O9-P3571,P4L7-P483,pipe,P4L7,200,84.500,0.510,0.510,0,0.051,0.070,1,0,2.680,2.840,2.840,DN200 (not steepened),,P4L7-M483,P4L7-M482
8985,O9-P3308,P4L7-P220,pipe,P4L7,200,98.000,0.510,0.510,0,0.045,0.078,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4L7-M220,P4L7-M219
15131,O9-P3297,P4L7-P209,pipe,P4L7,200,100.000,0.510,0.510,0,0.077,0.131,1,0,1.820,1.950,1.950,DN200 (not steepened),,P4L7-M209,P4L7-M208
4895,O9-P3221,P4L7-P133,pipe,P4L7,200,67.400,0.510,0.510,0,0.156,0.263,1,0,4.790,4.920,4.920,DN200 (not steepened),,P4L7-M133,P4L7-M132
4902,O9-P3243,P4L7-P155,pipe,P4L7,200,67.500,0.510,0.510,0,0.080,0.142,1,0,2.340,2.500,2.500,DN200 (not steepened),,P4L7-M155,P4L7-M103
6953,O9-P3435,P4L7-P347,pipe,P4L7,200,84.600,0.510,0.510,0,0.137,0.171,1,0,1.910,2.030,2.030,DN200 (not steepened),,P4L7-M347,P4L7-M346
6955,O9-P3389,P4L7-P301,pipe,P4L7,200,84.600,0.510,0.510,0,0.179,0.270,1,0,2.300,2.360,2.360,DN200 (not steepened),,P4L7-M301,P4L7-M300
4912,O9-P3678,P4L7-P590,pipe,P4L7,200,67.700,0.510,0.510,0,0.042,0.057,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M590,P4L7-M589
6964,O9-P122,P4L7-P33,pipe,P4L7,200,84.700,0.510,0.510,0,0.330,0.384,1,0,7.620,8.180,8.180,DN200 (not steepened),,P4L7-M33,P4L7-M32
15156,O9-P3466,P4L7-P378,pipe,P4L7,200,100.000,0.510,0.510,0,0.127,0.220,1,0,1.770,1.810,1.810,DN200 (not steepened),,P4L7-M378,P4L7-M377
6969,O9-P3583,P4L7-P480,pipe,P4L7,200,84.700,0.510,0.510,0,0.040,0.045,1,0,1.890,2.310,2.310,DN200 (not steepened),,P4L7-M480,P4L7-M479
827,O9-P3335,P4L7-P247,pipe,P4L7,200,62.500,0.510,0.510,0,0.042,0.042,1,0,1.820,1.910,1.910,DN200 (not steepened),,P4L7-M247,P4L7-M246
6977,O9-P3594,P4L7-P506,pipe,P4L7,200,84.700,0.510,0.510,0,0.159,0.169,1,0,2.680,2.010,2.680,DN200 (not steepened),,P4L7-M506,P4L7-M505
9028,O9-P107,P4L7-P18,pipe,P4L7,200,98.200,0.510,0.510,0,0.421,0.569,1,0,11.450,11.630,11.630,DN200 (not steepened),,P4L7-M18,P4L7-M17
9030,O9-P3548,P4L7-P460,pipe,P4L7,200,98.200,0.510,0.510,0,0.049,0.059,1,0,3.250,2.020,3.250,DN200 (not steepened),,P4L7-M460,P4L7-M453
6983,O9-P3456,P4L7-P368,pipe,P4L7,200,84.700,0.510,0.510,0,0.111,0.195,1,0,1.700,1.640,1.700,DN200 (not steepened),,P4L7-M368,P4L7-M367
4940,O9-P3672,P4L7-P584,pipe,P4L7,200,68.000,0.510,0.510,0,0.073,0.099,1,0,1.770,1.980,1.980,DN200 (not steepened),,P4L7-M584,P4L7-M583
4941,O9-P3430,P4L7-P342,pipe,P4L7,200,68.000,0.510,0.510,0,0.053,0.099,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L7-M342,P4L7-M341
9043,O9-P3561,P4L7-P473,pipe,P4L7,200,92.700,0.510,0.510,0,0.173,0.217,1,0,3.710,4.500,4.500,DN200 (not steepened),,P4L7-M473,P4L7-M41
4948,O9-P3542,P4L7-P454,pipe,P4L7,200,68.000,0.510,0.510,0,0.050,0.070,1,0,1.710,2.110,2.110,DN200 (not steepened),,P4L7-M454,P4L7-M453
4949,O9-P3581,P4L7-P493,pipe,P4L7,200,68.000,0.510,0.510,0,0.030,0.045,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L7-M493,P4L7-M492
6996,O9-P3185,P4L7-P97,pipe,P4L7,200,84.800,0.510,0.510,0,0.221,0.345,1,0,7.950,8.390,8.390,DN200 (not steepened),,P4L7-M97,P4L7-M96
4955,O9-P3682,P4L7-P594,pipe,P4L7,200,68.100,0.510,0.510,0,0.030,0.043,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L7-M594,P4L7-M593
11099,O9-P135,P4L7-P46,pipe,P4L7,200,100.000,0.510,0.510,0,0.273,0.320,1,0,5.020,5.290,5.290,DN200 (not steepened),,P4L7-M46,P4L7-M45
866,O9-P3293,P4L7-P205,pipe,P4L7,200,59.100,0.510,0.510,0,0.065,0.118,1,0,1.620,1.810,1.810,DN200 (not steepened),,P4L7-M205,P4L7-M204
7015,O9-P3491,P4L7-P403,pipe,P4L7,200,84.900,0.510,0.510,0,0.032,0.046,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M403,P4L7-M402
15216,O9-P3544,P4L7-P456,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.047,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L7-M456,P4L7-M455
7030,O9-P3394,P4L7-P306,pipe,P4L7,200,84.900,0.510,0.510,0,0.110,0.188,1,0,2.370,1.930,2.370,DN200 (not steepened),,P4L7-M306,P4L7-M305
11130,O9-P3266,P4L7-P178,pipe,P4L7,200,100.000,0.510,0.510,0,0.228,0.229,1,0,2.980,3.960,3.960,DN200 (not steepened),,P4L7-M178,P4L7-M177
4993,O9-P3687,P4L7-P599,pipe,P4L7,200,68.500,0.510,0.510,0,0.030,0.043,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M599,P4L7-M598
5001,O9-P3434,P4L7-P346,pipe,P4L7,200,68.600,0.510,0.510,0,0.140,0.182,1,0,2.030,2.060,2.060,DN200 (not steepened),,P4L7-M346,P4L7-M345
5003,O9-P3664,P4L7-P576,pipe,P4L7,200,68.600,0.510,0.510,0,0.055,0.069,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M576,P4L7-M55
7051,O9-P3408,P4L7-P320,pipe,P4L7,200,85.000,0.510,0.510,0,0.134,0.227,1,0,1.960,2.320,2.320,DN200 (not steepened),,P4L7-M320,P4L7-M319
5017,O9-P3517,P4L7-P429,pipe,P4L7,200,68.700,0.510,0.510,0,0.043,0.078,1,0,2.210,1.480,2.210,DN200 (not steepened),,P4L7-M429,P4L7-M428
7066,O9-P3387,P4L7-P299,pipe,P4L7,200,85.100,0.510,0.510,0,0.183,0.280,1,0,2.430,2.490,2.490,DN200 (not steepened),,P4L7-M299,P4L7-M298
11163,O9-P3607,P4L7-P519,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.073,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L7-M519,P4L7-M502
5023,O9-P3615,P4L7-P527,pipe,P4L7,200,68.700,0.510,0.510,0,0.030,0.043,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L7-M527,P4L7-M526
7075,O9-P3391,P4L7-P303,pipe,P4L7,200,85.100,0.510,0.510,0,0.173,0.259,1,0,2.090,2.150,2.150,DN200 (not steepened),,P4L7-M303,P4L7-M302
7080,O9-P3395,P4L7-P307,pipe,P4L7,200,85.200,0.510,0.510,0,0.086,0.151,1,0,2.070,2.370,2.370,DN200 (not steepened),,P4L7-M307,P4L7-M306
11185,O9-P150,P4L7-P61,pipe,P4L7,200,100.000,0.510,0.510,0,0.159,0.172,1,0,2.140,2.100,2.140,DN200 (not steepened),,P4L7-M61,P4L7-M60
5043,O9-P3543,P4L7-P455,pipe,P4L7,200,69.000,0.510,0.510,0,0.043,0.061,1,0,1.590,1.710,1.710,DN200 (not steepened),,P4L7-M455,P4L7-M454
9140,O9-P3315,P4L7-P227,pipe,P4L7,200,100.000,0.510,0.510,0,0.102,0.102,1,0,4.410,3.860,4.410,DN200 (not steepened),,P4L7-M227,P4L7-M226
15285,O9-P3376,P4L7-P288,pipe,P4L7,200,100.000,0.510,0.510,0,0.286,0.387,1,0,2.970,3.010,3.010,DN200 (not steepened),,P4L7-M288,P4L7-M287
7100,O9-P3298,P4L7-P210,pipe,P4L7,200,97.500,0.510,0.510,0,0.073,0.127,1,0,1.700,1.820,1.820,DN200 (not steepened),,P4L7-M210,P4L7-M209
15293,O9-P3357,P4L7-P269,pipe,P4L7,200,104.100,0.510,0.510,0,0.052,0.093,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L7-M269,P4L7-M268
5055,O9-P3462,P4L7-P374,pipe,P4L7,200,69.200,0.510,0.510,0,0.059,0.109,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L7-M374,P4L7-M368
9154,O9-P3286,P4L7-P198,pipe,P4L7,200,100.000,0.510,0.510,0,0.057,0.095,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L7-M198,P4L7-M197
964,O9-P3199,P4L7-P111,pipe,P4L7,200,55.200,0.510,0.510,0,0.125,0.217,1,0,5.110,5.250,5.250,DN200 (not steepened),,P4L7-M111,P4L7-M110
11207,O9-P108,P4L7-P19,pipe,P4L7,200,129.900,0.510,0.510,0,0.419,0.568,1,0,10.940,11.450,11.450,DN200 (not steepened),,P4L7-M19,P4L7-M18
15305,O9-P3258,P4L7-P170,pipe,P4L7,200,100.000,0.510,0.510,0,0.079,0.142,1,0,2.280,3.440,3.440,DN200 (not steepened),,P4L7-M170,P4L7-M169
15307,O9-P141,P4L7-P52,pipe,P4L7,200,100.000,0.510,0.510,0,0.222,0.259,1,0,3.560,3.510,3.560,DN200 (not steepened),,P4L7-M52,P4L7-M51
11219,O9-P3513,P4L7-P425,pipe,P4L7,200,73.300,0.510,0.510,0,0.047,0.086,1,0,2.450,1.480,2.450,DN200 (not steepened),,P4L7-M425,P4L7-M424
7131,O9-P3457,P4L7-P369,pipe,P4L7,200,85.400,0.510,0.510,0,0.097,0.172,1,0,1.580,1.700,1.700,DN200 (not steepened),,P4L7-M369,P4L7-M368
13275,O9-P3325,P4L7-P237,pipe,P4L7,200,100.000,0.510,0.510,0,0.081,0.081,1,0,2.590,2.640,2.640,DN200 (not steepened),,P4L7-M237,P4L7-M236
9184,O9-P3178,P4L7-P90,pipe,P4L7,200,100.200,0.510,0.510,0,0.295,0.375,1,0,9.870,9.810,9.870,DN200 (not steepened),,P4L7-M90,P4L7-M89
11234,O9-P3519,P4L7-P431,pipe,P4L7,200,82.300,0.510,0.510,0,0.215,0.270,1,0,8.930,10.390,10.390,DN200 (not steepened),,P4L7-M431,P4L7-M40
15344,O9-P3234,P4L7-P146,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.139,1,0,2.980,3.820,3.820,DN200 (not steepened),,P4L7-M146,P4L7-M145
11249,O9-P3545,P4L7-P457,pipe,P4L7,200,100.000,0.510,0.510,0,0.149,0.152,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M457,P4L7-M452
7154,O9-P3493,P4L7-P405,pipe,P4L7,200,85.500,0.510,0.510,0,0.076,0.136,1,0,1.650,1.780,1.780,DN200 (not steepened),,P4L7-M405,P4L7-M404
5115,O9-P3447,P4L7-P359,pipe,P4L7,200,69.900,0.510,0.510,0,0.078,0.129,1,0,2.220,2.150,2.220,DN200 (not steepened),,P4L7-M359,P4L7-M358
7166,O9-P3630,P4L7-P542,pipe,P4L7,200,85.600,0.510,0.510,0,0.123,0.161,1,0,2.210,2.420,2.420,DN200 (not steepened),,P4L7-M542,P4L7-M541
13312,O9-P3470,P4L7-P382,pipe,P4L7,200,100.000,0.510,0.510,0,0.083,0.150,1,0,1.580,1.620,1.620,DN200 (not steepened),,P4L7-M382,P4L7-M381
5128,O9-P3488,P4L7-P400,pipe,P4L7,200,70.000,0.510,0.510,0,0.048,0.088,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L7-M400,P4L7-M399
9226,O9-P3239,P4L7-P151,pipe,P4L7,200,58.800,0.510,0.510,0,0.071,0.123,1,0,3.070,3.120,3.120,DN200 (not steepened),,P4L7-M151,P4L7-M150
13328,O9-P3323,P4L7-P235,pipe,P4L7,200,100.000,0.510,0.510,0,0.086,0.086,1,0,2.790,3.350,3.350,DN200 (not steepened),,P4L7-M235,P4L7-M234
3098,O9-P3502,P4L7-P414,pipe,P4L7,200,98.200,0.510,0.510,0,0.142,0.189,1,0,1.700,1.970,1.970,DN200 (not steepened),,P4L7-M414,P4L7-M413
7197,O9-P3392,P4L7-P304,pipe,P4L7,200,85.700,0.510,0.510,0,0.166,0.245,1,0,2.000,2.090,2.090,DN200 (not steepened),,P4L7-M304,P4L7-M303
7200,O9-P3558,P4L7-P470,pipe,P4L7,200,102.000,0.510,0.510,0,0.060,0.109,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4L7-M470,P4L7-M467
13349,O9-P3245,P4L7-P157,pipe,P4L7,200,69.200,0.510,0.510,0,0.061,0.113,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L7-M157,P4L7-M156
11303,O9-P3689,P4L7-P601,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.045,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L7-M601,P4L7-M600
11312,O9-P3236,P4L7-P148,pipe,P4L7,200,100.000,0.510,0.510,0,0.050,0.087,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L7-M148,P4L7-M133
7219,O9-P3652,P4L7-P564,pipe,P4L7,200,85.800,0.510,0.510,0,0.053,0.064,1,0,2.420,3.450,3.450,DN200 (not steepened),,P4L7-M564,P4L7-M563
5172,O9-P3685,P4L7-P597,pipe,P4L7,200,70.500,0.510,0.510,0,0.031,0.045,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L7-M597,P4L7-M596
7221,O9-P147,P4L7-P58,pipe,P4L7,200,85.900,0.510,0.510,0,0.196,0.208,1,0,1.900,1.820,1.900,DN200 (not steepened),,P4L7-M58,P4L7-M57
15411,O9-P3618,P4L7-P530,pipe,P4L7,200,100.000,0.510,0.510,0,0.150,0.153,1,0,2.440,2.680,2.680,DN200 (not steepened),,P4L7-M530,P4L7-M506
7225,O9-P3647,P4L7-P559,pipe,P4L7,200,95.800,0.510,0.510,0,0.044,0.061,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4L7-M559,P4L7-M558
11325,O9-P3580,P4L7-P492,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.061,1,0,1.930,2.820,2.820,DN200 (not steepened),,P4L7-M492,P4L7-M477
11330,O9-P3418,P4L7-P330,pipe,P4L7,200,100.000,0.510,0.510,0,0.111,0.195,1,0,1.980,2.080,2.080,DN200 (not steepened),,P4L7-M330,P4L7-M319
11332,O9-P3601,P4L7-P513,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.072,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M513,P4L7-M500
7237,O9-P154,P4L7-P65,pipe,P4L7,200,85.900,0.510,0.510,0,0.053,0.074,1,0,1.680,1.630,1.680,DN200 (not steepened),,P4L7-M65,P4L7-M64
15431,O9-P3304,P4L7-P211,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L7-M211,P4L7-M210
7245,O9-P3436,P4L7-P348,pipe,P4L7,200,86.000,0.510,0.510,0,0.132,0.157,1,0,1.760,1.910,1.910,DN200 (not steepened),,P4L7-M348,P4L7-M347
15443,O9-P3530,P4L7-P442,pipe,P4L7,200,106.600,0.510,0.510,0,0.119,0.201,1,0,4.100,5.020,5.020,DN200 (not steepened),,P4L7-M442,P4L7-M441
15449,O9-P3666,P4L7-P578,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.054,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L7-M578,P4L7-M577
5212,O9-P3214,P4L7-P126,pipe,P4L7,200,100.000,0.510,0.510,0,0.162,0.173,1,0,2.700,2.980,2.980,DN200 (not steepened),,P4L7-M126,P4L7-M125
11357,O9-P3639,P4L7-P551,pipe,P4L7,200,91.100,0.510,0.510,0,0.039,0.049,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4L7-M551,P4L7-M550
7262,O9-P3632,P4L7-P544,pipe,P4L7,200,86.100,0.510,0.510,0,0.107,0.139,1,0,1.900,1.710,1.900,DN200 (not steepened),,P4L7-M544,P4L7-M543
9310,O9-P112,P4L7-P23,pipe,P4L7,200,62.500,0.510,0.510,0,0.414,0.565,1,0,11.080,11.080,11.080,DN200 (not steepened),,P4L7-M23,P4L7-M22
15456,O9-P3459,P4L7-P371,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M371,P4L7-M370
5219,O9-P3490,P4L7-P402,pipe,P4L7,200,70.800,0.510,0.510,0,0.052,0.087,1,0,1.570,1.580,1.580,DN200 (not steepened),,P4L7-M402,P4L7-M401
11363,O9-P3370,P4L7-P282,pipe,P4L7,200,99.700,0.510,0.510,0,0.303,0.410,1,0,3.630,3.560,3.630,DN200 (not steepened),,P4L7-M282,P4L7-M281
7270,O9-P3563,P4L7-P475,pipe,P4L7,200,86.100,0.510,0.510,0,0.165,0.194,1,0,3.110,3.500,3.500,DN200 (not steepened),,P4L7-M475,P4L7-M474
11374,O9-P3532,P4L7-P444,pipe,P4L7,200,100.000,0.510,0.510,0,0.089,0.153,1,0,3.050,3.840,3.840,DN200 (not steepened),,P4L7-M444,P4L7-M443
7284,O9-P3553,P4L7-P465,pipe,P4L7,200,84.700,0.510,0.510,0,0.039,0.039,1,0,1.570,2.370,2.370,DN200 (not steepened),,P4L7-M465,P4L7-M464
11390,O9-P3454,P4L7-P366,pipe,P4L7,200,100.000,0.510,0.510,0,0.037,0.055,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L7-M366,P4L7-M365
7295,O9-P3550,P4L7-P462,pipe,P4L7,200,86.300,0.510,0.510,0,0.031,0.042,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L7-M462,P4L7-M461
13440,O9-P3574,P4L7-P486,pipe,P4L7,200,100.000,0.510,0.510,0,0.070,0.120,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M486,P4L7-M475
11394,O9-P3336,P4L7-P248,pipe,P4L7,200,77.000,0.510,0.510,0,0.037,0.037,1,0,1.660,1.820,1.820,DN200 (not steepened),,P4L7-M248,P4L7-M247
5262,O9-P3635,P4L7-P547,pipe,P4L7,200,71.400,0.510,0.510,0,0.077,0.100,1,0,2.040,1.880,2.040,DN200 (not steepened),,P4L7-M547,P4L7-M546
7310,O9-P3428,P4L7-P340,pipe,P4L7,200,86.300,0.510,0.510,0,0.087,0.155,1,0,1.780,1.930,1.930,DN200 (not steepened),,P4L7-M340,P4L7-M289
7312,O9-P3442,P4L7-P354,pipe,P4L7,200,86.300,0.510,0.510,0,0.132,0.225,1,0,2.710,2.760,2.760,DN200 (not steepened),,P4L7-M354,P4L7-M293
13458,O9-P3197,P4L7-P109,pipe,P4L7,200,100.000,0.510,0.510,0,0.134,0.231,1,0,5.340,5.600,5.600,DN200 (not steepened),,P4L7-M109,P4L7-M108
15507,O9-P3667,P4L7-P579,pipe,P4L7,200,100.000,0.510,0.510,0,0.032,0.039,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M579,P4L7-M578
7317,O9-P3590,P4L7-P502,pipe,P4L7,200,86.400,0.510,0.510,0,0.199,0.212,1,0,3.070,3.810,3.810,DN200 (not steepened),,P4L7-M502,P4L7-M501
5276,O9-P3628,P4L7-P540,pipe,P4L7,200,71.500,0.510,0.510,0,0.126,0.164,1,0,2.760,3.010,3.010,DN200 (not steepened),,P4L7-M540,P4L7-M539
7340,O9-P3641,P4L7-P553,pipe,P4L7,200,86.500,0.510,0.510,0,0.077,0.106,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M553,P4L7-M542
7341,O9-P3444,P4L7-P356,pipe,P4L7,200,86.500,0.510,0.510,0,0.122,0.208,1,0,2.460,2.570,2.570,DN200 (not steepened),,P4L7-M356,P4L7-M355
7342,O9-P3358,P4L7-P270,pipe,P4L7,200,86.500,0.510,0.510,0,0.040,0.068,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M270,P4L7-M256
13490,O9-P3536,P4L7-P448,pipe,P4L7,200,51.200,0.510,0.510,0,0.031,0.053,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L7-M448,P4L7-M447
15539,O9-P3244,P4L7-P156,pipe,P4L7,200,100.000,0.510,0.510,0,0.072,0.129,1,0,1.830,2.340,2.340,DN200 (not steepened),,P4L7-M156,P4L7-M155
15542,O9-P3423,P4L7-P335,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M335,P4L7-M334
7359,O9-P3445,P4L7-P357,pipe,P4L7,200,86.600,0.510,0.510,0,0.117,0.198,1,0,2.410,2.460,2.460,DN200 (not steepened),,P4L7-M357,P4L7-M356
7362,O9-P3443,P4L7-P355,pipe,P4L7,200,86.600,0.510,0.510,0,0.128,0.217,1,0,2.570,2.710,2.710,DN200 (not steepened),,P4L7-M355,P4L7-M354
5316,O9-P3218,P4L7-P130,pipe,P4L7,200,71.900,0.510,0.510,0,0.198,0.202,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L7-M130,P4L7-M129
7367,O9-P3478,P4L7-P390,pipe,P4L7,200,86.600,0.510,0.510,0,0.054,0.099,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M390,P4L7-M389
15561,O9-P99,P4L7-P10,pipe,P4L7,200,100.000,0.510,0.510,0,0.473,0.621,1,0,13.000,13.210,13.210,DN200 (not steepened),,P4L7-M10,P4L7-M9
7371,O9-P3629,P4L7-P541,pipe,P4L7,200,86.700,0.510,0.510,0,0.125,0.163,1,0,2.420,2.760,2.760,DN200 (not steepened),,P4L7-M541,P4L7-M540
7372,O9-P3505,P4L7-P417,pipe,P4L7,200,86.500,0.510,0.510,0,0.059,0.109,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L7-M417,P4L7-M416
15564,O9-P3433,P4L7-P345,pipe,P4L7,200,100.000,0.510,0.510,0,0.143,0.189,1,0,2.060,2.010,2.060,DN200 (not steepened),,P4L7-M345,P4L7-M344
15565,O9-P3427,P4L7-P339,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L7-M339,P4L7-M338
15568,O9-P3429,P4L7-P341,pipe,P4L7,200,100.000,0.510,0.510,0,0.074,0.133,1,0,1.590,1.780,1.780,DN200 (not steepened),,P4L7-M341,P4L7-M340
1241,O9-P3237,P4L7-P149,pipe,P4L7,200,24.300,0.510,0.510,0,0.028,0.051,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M149,P4L7-M148
9439,O9-P3349,P4L7-P261,pipe,P4L7,200,100.000,0.510,0.510,0,0.116,0.199,1,0,2.260,2.060,2.260,DN200 (not steepened),,P4L7-M261,P4L7-M260
11488,O9-P3397,P4L7-P309,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.080,1,0,1.550,1.800,1.800,DN200 (not steepened),,P4L7-M309,P4L7-M308
11496,O9-P3686,P4L7-P598,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.060,1,0,1.650,1.820,1.820,DN200 (not steepened),,P4L7-M598,P4L7-M63
7402,O9-P3497,P4L7-P409,pipe,P4L7,200,86.800,0.510,0.510,0,0.167,0.249,1,0,3.010,2.490,3.010,DN200 (not steepened),,P4L7-M409,P4L7-M408
13547,O9-P125,P4L7-P36,pipe,P4L7,200,75.200,0.510,0.510,0,0.329,0.380,1,0,8.240,7.580,8.240,DN200 (not steepened),,P4L7-M36,P4L7-M35
7412,O9-P3498,P4L7-P410,pipe,P4L7,200,86.900,0.510,0.510,0,0.165,0.247,1,0,2.720,3.010,3.010,DN200 (not steepened),,P4L7-M410,P4L7-M409
7414,O9-P3631,P4L7-P543,pipe,P4L7,200,86.900,0.510,0.510,0,0.109,0.141,1,0,1.710,2.210,2.210,DN200 (not steepened),,P4L7-M543,P4L7-M542
7415,O9-P3455,P4L7-P367,pipe,P4L7,200,86.900,0.510,0.510,0,0.129,0.225,1,0,1.640,1.620,1.640,DN200 (not steepened),,P4L7-M367,P4L7-M294
15607,O9-P3422,P4L7-P334,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.139,1,0,1.650,1.800,1.800,DN200 (not steepened),,P4L7-M334,P4L7-M333
13565,O9-P3227,P4L7-P139,pipe,P4L7,200,75.400,0.510,0.510,0,0.132,0.225,1,0,3.210,3.360,3.360,DN200 (not steepened),,P4L7-M139,P4L7-M138
11526,O9-P3439,P4L7-P351,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M351,P4L7-M350
11538,O9-P3642,P4L7-P554,pipe,P4L7,200,100.000,0.510,0.510,0,0.074,0.101,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L7-M554,P4L7-M553
7445,O9-P3469,P4L7-P381,pipe,P4L7,200,87.100,0.510,0.510,0,0.090,0.159,1,0,1.620,1.760,1.760,DN200 (not steepened),,P4L7-M381,P4L7-M380
15645,O9-P3165,P4L7-P77,pipe,P4L7,200,67.400,0.510,0.510,0,0.147,0.195,1,0,2.850,3.270,3.270,DN200 (not steepened),,P4L7-M77,P4L7-M76
7455,O9-P3211,P4L7-P123,pipe,P4L7,200,100.000,0.510,0.510,0,0.190,0.217,1,0,3.200,3.330,3.330,DN200 (not steepened),,P4L7-M123,P4L7-M122
7457,O9-P3506,P4L7-P418,pipe,P4L7,200,100.000,0.510,0.510,0,0.093,0.164,1,0,2.780,2.220,2.780,DN200 (not steepened),,P4L7-M418,P4L7-M412
11553,O9-P3158,P4L7-P70,pipe,P4L7,200,100.000,0.510,0.510,0,0.196,0.234,1,0,5.550,6.240,6.240,DN200 (not steepened),,P4L7-M70,P4L7-M9
11560,O9-P3509,P4L7-P421,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L7-M421,P4L7-M420
9519,O9-P104,P4L7-P15,pipe,P4L7,200,100.000,0.510,0.510,0,0.441,0.583,1,0,11.950,11.960,11.960,DN200 (not steepened),,P4L7-M15,P4L7-M14
7472,O9-P119,P4L7-P30,pipe,P4L7,200,87.300,0.510,0.510,0,0.343,0.403,1,0,10.260,10.590,10.590,DN200 (not steepened),,P4L7-M30,P4L7-M29
13622,O9-P3330,P4L7-P242,pipe,P4L7,200,100.000,0.510,0.510,0,0.067,0.067,1,0,2.320,2.490,2.490,DN200 (not steepened),,P4L7-M242,P4L7-M241
13624,O9-P3669,P4L7-P581,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.064,1,0,1.870,2.240,2.240,DN200 (not steepened),,P4L7-M581,P4L7-M580
5433,O9-P3573,P4L7-P485,pipe,P4L7,200,73.100,0.510,0.510,0,0.030,0.041,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4L7-M485,P4L7-M484
7481,O9-P3168,P4L7-P80,pipe,P4L7,200,87.300,0.510,0.510,0,0.074,0.124,1,0,1.710,1.980,1.980,DN200 (not steepened),,P4L7-M80,P4L7-M79
7489,O9-P3650,P4L7-P562,pipe,P4L7,200,87.300,0.510,0.510,0,0.063,0.078,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L7-M562,P4L7-M561
3402,O9-P3342,P4L7-P254,pipe,P4L7,200,72.300,0.510,0.510,0,0.222,0.281,1,0,4.510,4.850,4.850,DN200 (not steepened),,P4L7-M254,P4L7-M253
15694,O9-P3534,P4L7-P472,pipe,P4L7,200,61.600,0.510,0.510,0,0.047,0.086,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4L7-M472,P4L7-M471
15696,O9-P3508,P4L7-P420,pipe,P4L7,200,100.000,0.510,0.510,0,0.082,0.147,1,0,1.710,1.960,1.960,DN200 (not steepened),,P4L7-M420,P4L7-M419
15697,O9-P3372,P4L7-P284,pipe,P4L7,200,100.000,0.510,0.510,0,0.302,0.409,1,0,3.400,3.350,3.400,DN200 (not steepened),,P4L7-M284,P4L7-M283
17746,O9-P3503,P4L7-P415,pipe,P4L7,200,95.100,0.510,0.510,0,0.087,0.155,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L7-M415,P4L7-M414
15699,O9-P3300,P4L7-P212,pipe,P4L7,200,100.000,0.510,0.510,0,0.063,0.102,1,0,1.760,1.940,1.940,DN200 (not steepened),,P4L7-M212,P4L7-M207
11604,O9-P3275,P4L7-P187,pipe,P4L7,200,100.000,0.510,0.510,0,0.180,0.266,1,0,6.950,7.740,7.740,DN200 (not steepened),,P4L7-M187,P4L7-M186
11605,O9-P111,P4L7-P22,pipe,P4L7,200,101.800,0.510,0.510,0,0.414,0.565,1,0,11.080,10.990,11.080,DN200 (not steepened),,P4L7-M22,P4L7-M21
5462,O9-P3305,P4L7-P217,pipe,P4L7,200,73.300,0.510,0.510,0,0.044,0.078,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4L7-M217,P4L7-M189
17747,O9-P3504,P4L7-P416,pipe,P4L7,200,75.000,0.510,0.510,0,0.074,0.133,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L7-M416,P4L7-M415
17748,O9-P3525,P4L7-P437,pipe,P4L7,200,59.800,0.510,0.510,0,0.123,0.204,1,0,7.200,7.750,7.750,DN200 (not steepened),,P4L7-M437,P4L7-M436
17749,O9-P3526,P4L7-P438,pipe,P4L7,200,31.400,0.510,0.510,0,0.122,0.204,1,0,7.090,7.200,7.200,DN200 (not steepened),,P4L7-M438,P4L7-M437
11614,O9-P3377,P4L7-P289,pipe,P4L7,200,100.000,0.510,0.510,0,0.285,0.386,1,0,3.010,2.970,3.010,DN200 (not steepened),,P4L7-M289,P4L7-M288
11619,O9-P3262,P4L7-P174,pipe,P4L7,200,100.000,0.510,0.510,0,0.278,0.280,1,0,4.840,5.110,5.110,DN200 (not steepened),,P4L7-M174,P4L7-M17
13668,O9-P3371,P4L7-P283,pipe,P4L7,200,100.000,0.510,0.510,0,0.303,0.410,1,0,3.350,3.630,3.630,DN200 (not steepened),,P4L7-M283,P4L7-M282
5477,O9-P3460,P4L7-P372,pipe,P4L7,200,73.500,0.510,0.510,0,0.077,0.139,1,0,1.610,1.620,1.620,DN200 (not steepened),,P4L7-M372,P4L7-M367
7526,O9-P3636,P4L7-P548,pipe,P4L7,200,87.600,0.510,0.510,0,0.067,0.084,1,0,1.940,1.710,1.940,DN200 (not steepened),,P4L7-M548,P4L7-M547
11621,O9-P3322,P4L7-P234,pipe,P4L7,200,100.000,0.510,0.510,0,0.088,0.088,1,0,3.350,3.070,3.350,DN200 (not steepened),,P4L7-M234,P4L7-M233
7528,O9-P144,P4L7-P55,pipe,P4L7,200,87.600,0.510,0.510,0,0.204,0.224,1,0,2.660,2.590,2.660,DN200 (not steepened),,P4L7-M55,P4L7-M54
11624,O9-P3164,P4L7-P76,pipe,P4L7,200,86.800,0.510,0.510,0,0.149,0.198,1,0,3.270,4.060,4.060,DN200 (not steepened),,P4L7-M76,P4L7-M75
3443,O9-P117,P4L7-P28,pipe,P4L7,200,64.300,0.510,0.510,0,0.389,0.488,1,0,10.770,10.800,10.800,DN200 (not steepened),,P4L7-M28,P4L7-M27
13691,O9-P3253,P4L7-P165,pipe,P4L7,200,132.700,0.510,0.510,0,0.048,0.079,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M165,P4L7-M164
7551,O9-P3361,P4L7-P273,pipe,P4L7,200,87.700,0.510,0.510,0,0.087,0.155,1,0,1.680,2.080,2.080,DN200 (not steepened),,P4L7-M273,P4L7-M262
7559,O9-P3486,P4L7-P398,pipe,P4L7,200,87.800,0.510,0.510,0,0.048,0.086,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M398,P4L7-M397
15755,O9-P3481,P4L7-P393,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4L7-M393,P4L7-M301
7567,O9-P3677,P4L7-P589,pipe,P4L7,200,87.900,0.510,0.510,0,0.050,0.067,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L7-M589,P4L7-M584
11668,O9-P100,P4L7-P11,pipe,P4L7,200,100.000,0.510,0.510,0,0.462,0.615,1,0,12.790,13.000,13.000,DN200 (not steepened),,P4L7-M11,P4L7-M10
7575,O9-P3564,P4L7-P476,pipe,P4L7,200,87.900,0.510,0.510,0,0.158,0.168,1,0,3.010,3.110,3.110,DN200 (not steepened),,P4L7-M476,P4L7-M475
5536,O9-P3184,P4L7-P96,pipe,P4L7,200,74.100,0.510,0.510,0,0.293,0.373,1,0,8.390,9.570,9.570,DN200 (not steepened),,P4L7-M96,P4L7-M95
11688,O9-P3681,P4L7-P593,pipe,P4L7,200,100.000,0.510,0.510,0,0.148,0.151,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L7-M593,P4L7-M592
1449,O9-P3373,P4L7-P285,pipe,P4L7,200,60.400,0.510,0.510,0,0.287,0.389,1,0,3.460,3.400,3.460,DN200 (not steepened),,P4L7-M285,P4L7-M284
3499,O9-P3309,P4L7-P221,pipe,P4L7,200,79.300,0.510,0.510,0,0.059,0.109,1,0,1.480,2.150,2.150,DN200 (not steepened),,P4L7-M221,P4L7-M218
9661,O9-P3269,P4L7-P181,pipe,P4L7,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M181,P4L7-M175
11710,O9-P3587,P4L7-P499,pipe,P4L7,200,100.000,0.510,0.510,0,0.064,0.118,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L7-M499,P4L7-M498
7620,O9-P3246,P4L7-P158,pipe,P4L7,200,88.200,0.510,0.510,0,0.119,0.207,1,0,3.190,3.640,3.640,DN200 (not steepened),,P4L7-M158,P4L7-M104
7623,O9-P3431,P4L7-P343,pipe,P4L7,200,88.300,0.510,0.510,0,0.162,0.238,1,0,2.240,2.390,2.390,DN200 (not steepened),,P4L7-M343,P4L7-M290
9672,O9-P3540,P4L7-P452,pipe,P4L7,200,93.400,0.510,0.510,0,0.155,0.163,1,0,1.770,1.810,1.810,DN200 (not steepened),,P4L7-M452,P4L7-M451
7626,O9-P3317,P4L7-P229,pipe,P4L7,200,88.300,0.510,0.510,0,0.097,0.097,1,0,3.190,3.280,3.280,DN200 (not steepened),,P4L7-M229,P4L7-M228
11727,O9-P3173,P4L7-P85,pipe,P4L7,200,77.500,0.510,0.510,0,0.055,0.094,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M85,P4L7-M84
5585,O9-P3533,P4L7-P471,pipe,P4L7,200,83.500,0.510,0.510,0,0.057,0.100,1,0,2.430,3.050,3.050,DN200 (not steepened),,P4L7-M471,P4L7-M444
7635,O9-P3547,P4L7-P459,pipe,P4L7,200,90.000,0.510,0.510,0,0.031,0.038,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L7-M459,P4L7-M458
15828,O9-P3404,P4L7-P316,pipe,P4L7,200,100.000,0.510,0.510,0,0.089,0.159,1,0,1.730,1.860,1.860,DN200 (not steepened),,P4L7-M316,P4L7-M311
5589,O9-P3451,P4L7-P363,pipe,P4L7,200,74.700,0.510,0.510,0,0.075,0.136,1,0,1.530,1.580,1.580,DN200 (not steepened),,P4L7-M363,P4L7-M362
7644,O9-P3254,P4L7-P166,pipe,P4L7,200,88.400,0.510,0.510,0,0.051,0.093,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L7-M166,P4L7-M105
7649,O9-P3496,P4L7-P408,pipe,P4L7,200,88.400,0.510,0.510,0,0.168,0.252,1,0,2.490,1.810,2.490,DN200 (not steepened),,P4L7-M408,P4L7-M31
13796,O9-P3600,P4L7-P512,pipe,P4L7,200,100.000,0.510,0.510,0,0.033,0.043,1,0,3.660,1.480,3.660,DN200 (not steepened),,P4L7-M512,P4L7-M511
7653,O9-P3386,P4L7-P298,pipe,P4L7,200,88.400,0.510,0.510,0,0.185,0.285,1,0,2.490,2.490,2.490,DN200 (not steepened),,P4L7-M298,P4L7-M297
15845,O9-P3514,P4L7-P426,pipe,P4L7,200,100.000,0.510,0.510,0,0.099,0.174,1,0,2.930,4.050,4.050,DN200 (not steepened),,P4L7-M426,P4L7-M36
15846,O9-P3658,P4L7-P570,pipe,P4L7,200,100.000,0.510,0.510,0,0.035,0.049,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M570,P4L7-M569
7658,O9-P3463,P4L7-P375,pipe,P4L7,200,88.500,0.510,0.510,0,0.057,0.104,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L7-M375,P4L7-M369
11764,O9-P3638,P4L7-P550,pipe,P4L7,200,85.800,0.510,0.510,0,0.046,0.058,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L7-M550,P4L7-M549
11766,O9-P3365,P4L7-P277,pipe,P4L7,200,100.000,0.510,0.510,0,0.311,0.420,1,0,3.770,3.910,3.910,DN200 (not steepened),,P4L7-M277,P4L7-M276
13814,O9-P3450,P4L7-P362,pipe,P4L7,200,100.000,0.510,0.510,0,0.089,0.159,1,0,1.580,1.640,1.640,DN200 (not steepened),,P4L7-M362,P4L7-M357
15862,O9-P3333,P4L7-P245,pipe,P4L7,200,100.000,0.510,0.510,0,0.054,0.054,1,0,1.910,2.080,2.080,DN200 (not steepened),,P4L7-M245,P4L7-M244
11769,O9-P3321,P4L7-P233,pipe,P4L7,200,100.000,0.510,0.510,0,0.090,0.090,1,0,3.070,2.960,3.070,DN200 (not steepened),,P4L7-M233,P4L7-M232
13817,O9-P3425,P4L7-P337,pipe,P4L7,200,100.000,0.510,0.510,0,0.075,0.130,1,0,1.750,1.740,1.750,DN200 (not steepened),,P4L7-M337,P4L7-M336
3579,O9-P3568,P4L7-P495,pipe,P4L7,200,87.400,0.510,0.510,0,0.148,0.150,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L7-M495,P4L7-M494
7678,O9-P3255,P4L7-P167,pipe,P4L7,200,88.600,0.510,0.510,0,0.057,0.104,1,0,1.480,2.300,2.300,DN200 (not steepened),,P4L7-M167,P4L7-M106
15874,O9-P3487,P4L7-P399,pipe,P4L7,200,100.000,0.510,0.510,0,0.132,0.157,1,0,1.510,1.780,1.780,DN200 (not steepened),,P4L7-M399,P4L7-M305
7684,O9-P3399,P4L7-P311,pipe,P4L7,200,88.600,0.510,0.510,0,0.121,0.211,1,0,2.050,2.310,2.310,DN200 (not steepened),,P4L7-M311,P4L7-M278
15877,O9-P3279,P4L7-P191,pipe,P4L7,200,100.000,0.510,0.510,0,0.156,0.216,1,0,4.950,5.340,5.340,DN200 (not steepened),,P4L7-M191,P4L7-M190
13835,O9-P3578,P4L7-P490,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.060,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M490,P4L7-M489
11788,O9-P3314,P4L7-P226,pipe,P4L7,200,100.000,0.510,0.510,0,0.103,0.103,1,0,3.860,3.400,3.860,DN200 (not steepened),,P4L7-M226,P4L7-M225
9743,O9-P3318,P4L7-P230,pipe,P4L7,200,100.000,0.510,0.510,0,0.095,0.095,1,0,3.420,3.190,3.420,DN200 (not steepened),,P4L7-M230,P4L7-M229
7700,O9-P3363,P4L7-P275,pipe,P4L7,200,87.900,0.510,0.510,0,0.051,0.093,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M275,P4L7-M274
15894,O9-P3605,P4L7-P517,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.059,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L7-M517,P4L7-M516
9751,O9-P3598,P4L7-P510,pipe,P4L7,200,99.800,0.510,0.510,0,0.048,0.060,1,0,3.050,1.480,3.050,DN200 (not steepened),,P4L7-M510,P4L7-M509
7707,O9-P3414,P4L7-P326,pipe,P4L7,200,88.800,0.510,0.510,0,0.098,0.175,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M326,P4L7-M325
13854,O9-P3610,P4L7-P522,pipe,P4L7,200,68.500,0.510,0.510,0,0.063,0.080,1,0,2.020,1.990,2.020,DN200 (not steepened),,P4L7-M522,P4L7-M503
5663,O9-P3215,P4L7-P127,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.094,1,0,1.910,2.700,2.700,DN200 (not steepened),,P4L7-M127,P4L7-M126
13857,O9-P3231,P4L7-P143,pipe,P4L7,200,72.800,0.510,0.510,0,0.117,0.201,1,0,3.770,3.730,3.770,DN200 (not steepened),,P4L7-M143,P4L7-M142
7718,O9-P3382,P4L7-P294,pipe,P4L7,200,88.800,0.510,0.510,0,0.251,0.349,1,0,2.630,2.850,2.850,DN200 (not steepened),,P4L7-M294,P4L7-M293
7719,O9-P130,P4L7-P41,pipe,P4L7,200,115.400,0.510,0.510,0,0.296,0.344,1,0,6.110,6.660,6.660,DN200 (not steepened),,P4L7-M41,P4L7-M40
3625,O9-P3523,P4L7-P435,pipe,P4L7,200,51.700,0.510,0.510,0,0.210,0.255,1,0,8.110,8.170,8.170,DN200 (not steepened),,P4L7-M435,P4L7-M434
15920,O9-P3688,P4L7-P600,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.064,1,0,1.600,1.790,1.790,DN200 (not steepened),,P4L7-M600,P4L7-M64
9789,O9-P3528,P4L7-P440,pipe,P4L7,200,76.400,0.510,0.510,0,0.121,0.203,1,0,6.510,6.520,6.520,DN200 (not steepened),,P4L7-M440,P4L7-M439
15940,O9-P3572,P4L7-P484,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.058,1,0,1.980,2.680,2.680,DN200 (not steepened),,P4L7-M484,P4L7-M483
7749,O9-P3292,P4L7-P204,pipe,P4L7,200,89.100,0.510,0.510,0,0.068,0.119,1,0,1.810,1.880,1.880,DN200 (not steepened),,P4L7-M204,P4L7-M184
15941,O9-P3546,P4L7-P458,pipe,P4L7,200,100.000,0.510,0.510,0,0.148,0.150,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M458,P4L7-M457
7752,O9-P145,P4L7-P56,pipe,P4L7,200,89.200,0.510,0.510,0,0.202,0.221,1,0,2.390,2.660,2.660,DN200 (not steepened),,P4L7-M56,P4L7-M55
3657,O9-P3416,P4L7-P328,pipe,P4L7,200,52.100,0.510,0.510,0,0.078,0.141,1,0,1.550,1.500,1.550,DN200 (not steepened),,P4L7-M328,P4L7-M327
3658,O9-P3668,P4L7-P580,pipe,P4L7,200,52.100,0.510,0.510,0,0.051,0.071,1,0,2.240,2.390,2.390,DN200 (not steepened),,P4L7-M580,P4L7-M56
17998,O9-P3180,P4L7-P92,pipe,P4L7,200,62.600,0.510,0.510,0,0.295,0.375,1,0,9.550,9.770,9.770,DN200 (not steepened),,P4L7-M92,P4L7-M91
17999,O9-P3179,P4L7-P91,pipe,P4L7,200,93.300,0.510,0.510,0,0.295,0.375,1,0,9.770,9.870,9.870,DN200 (not steepened),,P4L7-M91,P4L7-M90
15952,O9-P3341,P4L7-P253,pipe,P4L7,200,90.600,0.510,0.510,0,0.223,0.284,1,0,4.850,5.140,5.140,DN200 (not steepened),,P4L7-M253,P4L7-M252
15958,O9-P3172,P4L7-P84,pipe,P4L7,200,85.600,0.510,0.510,0,0.065,0.111,1,0,1.610,1.780,1.780,DN200 (not steepened),,P4L7-M84,P4L7-M83
1630,O9-P3238,P4L7-P150,pipe,P4L7,200,69.900,0.510,0.510,0,0.079,0.137,1,0,3.120,3.400,3.400,DN200 (not steepened),,P4L7-M150,P4L7-M143
11872,O9-P3614,P4L7-P526,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.055,1,0,1.820,1.940,1.940,DN200 (not steepened),,P4L7-M526,P4L7-M525
3681,O9-P3170,P4L7-P82,pipe,P4L7,200,52.300,0.510,0.510,0,0.042,0.077,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L7-M82,P4L7-M81
11874,O9-P3659,P4L7-P571,pipe,P4L7,200,100.000,0.510,0.510,0,0.035,0.049,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M571,P4L7-M568
9831,O9-P105,P4L7-P16,pipe,P4L7,200,100.000,0.510,0.510,0,0.441,0.583,1,0,11.840,11.950,11.950,DN200 (not steepened),,P4L7-M16,P4L7-M15
5736,O9-P3556,P4L7-P468,pipe,P4L7,200,71.300,0.510,0.510,0,0.056,0.094,1,0,2.120,1.480,2.120,DN200 (not steepened),,P4L7-M468,P4L7-M467
15980,O9-P3291,P4L7-P203,pipe,P4L7,200,101.200,0.510,0.510,0,0.127,0.135,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L7-M203,P4L7-M200
7790,O9-P3432,P4L7-P344,pipe,P4L7,200,89.400,0.510,0.510,0,0.152,0.213,1,0,2.010,2.240,2.240,DN200 (not steepened),,P4L7-M344,P4L7-M343
7792,O9-P3565,P4L7-P477,pipe,P4L7,200,89.400,0.510,0.510,0,0.154,0.161,1,0,3.100,3.010,3.100,DN200 (not steepened),,P4L7-M477,P4L7-M476
11890,O9-P3390,P4L7-P302,pipe,P4L7,200,110.600,0.510,0.510,0,0.174,0.262,1,0,2.150,2.300,2.300,DN200 (not steepened),,P4L7-M302,P4L7-M301
15991,O9-P156,P4L7-P67,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.047,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L7-M67,P4L7-M66
1656,O9-P3512,P4L7-P424,pipe,P4L7,200,83.000,0.510,0.510,0,0.066,0.119,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L7-M424,P4L7-M423
15997,O9-P3663,P4L7-P575,pipe,P4L7,200,81.700,0.510,0.510,0,0.030,0.040,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M575,P4L7-M574
13951,O9-P3327,P4L7-P239,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.076,1,0,2.690,2.880,2.880,DN200 (not steepened),,P4L7-M239,P4L7-M238
3713,O9-P3595,P4L7-P507,pipe,P4L7,200,85.300,0.510,0.510,0,0.080,0.105,1,0,2.840,2.600,2.840,DN200 (not steepened),,P4L7-M507,P4L7-M506
13956,O9-P3623,P4L7-P535,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.045,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M535,P4L7-M534
16006,O9-P3186,P4L7-P98,pipe,P4L7,200,100.000,0.510,0.510,0,0.220,0.345,1,0,7.510,7.950,7.950,DN200 (not steepened),,P4L7-M98,P4L7-M97
