key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
11930,O9-P3645,P4L7-P557,pipe,P4L7,200,100.000,0.510,0.510,0,0.059,0.080,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M557,P4L7-M556
3739,O9-P3527,P4L7-P439,pipe,P4L7,200,76.700,0.510,0.510,0,0.122,0.203,1,0,6.520,7.090,7.090,DN200 (not steepened),,P4L7-M439,P4L7-M438
3740,O9-P3411,P4L7-P323,pipe,P4L7,200,53.100,0.510,0.510,0,0.108,0.188,1,0,1.590,1.640,1.640,DN200 (not steepened),,P4L7-M323,P4L7-M322
13980,O9-P3646,P4L7-P558,pipe,P4L7,200,100.000,0.510,0.510,0,0.052,0.072,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M558,P4L7-M557
16028,O9-P3437,P4L7-P349,pipe,P4L7,200,100.000,0.510,0.510,0,0.128,0.138,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L7-M349,P4L7-M348
7840,O9-P3345,P4L7-P257,pipe,P4L7,200,89.700,0.510,0.510,0,0.167,0.246,1,0,2.860,3.330,3.330,DN200 (not steepened),,P4L7-M257,P4L7-M256
11938,O9-P3381,P4L7-P293,pipe,P4L7,200,100.000,0.510,0.510,0,0.262,0.365,1,0,2.850,2.970,2.970,DN200 (not steepened),,P4L7-M293,P4L7-M292
3753,O9-P3383,P4L7-P295,pipe,P4L7,200,53.200,0.510,0.510,0,0.238,0.331,1,0,2.700,2.630,2.700,DN200 (not steepened),,P4L7-M295,P4L7-M294
11945,O9-P3319,P4L7-P231,pipe,P4L7,200,100.000,0.510,0.510,0,0.094,0.094,1,0,3.350,3.420,3.420,DN200 (not steepened),,P4L7-M231,P4L7-M230
7856,O9-P118,P4L7-P29,pipe,P4L7,200,89.800,0.510,0.510,0,0.344,0.409,1,0,10.590,10.770,10.770,DN200 (not steepened),,P4L7-M29,P4L7-M28
7859,O9-P3287,P4L7-P199,pipe,P4L7,200,89.800,0.510,0.510,0,0.041,0.068,1,0,2.150,1.480,2.150,DN200 (not steepened),,P4L7-M199,P4L7-M198
5814,O9-P3271,P4L7-P183,pipe,P4L7,200,77.000,0.510,0.510,0,0.207,0.294,1,0,8.450,9.240,9.240,DN200 (not steepened),,P4L7-M183,P4L7-M182
14009,O9-P3471,P4L7-P383,pipe,P4L7,200,100.000,0.510,0.510,0,0.064,0.118,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M383,P4L7-M382
7868,O9-P3588,P4L7-P500,pipe,P4L7,200,89.800,0.510,0.510,0,0.203,0.219,1,0,3.720,4.110,4.110,DN200 (not steepened),,P4L7-M500,P4L7-M50
16068,O9-P127,P4L7-P38,pipe,P4L7,200,67.900,0.510,0.510,0,0.326,0.373,1,0,10.120,10.180,10.180,DN200 (not steepened),,P4L7-M38,P4L7-M37
5830,O9-P3621,P4L7-P533,pipe,P4L7,200,77.100,0.510,0.510,0,0.147,0.148,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M533,P4L7-M532
7878,O9-P3407,P4L7-P319,pipe,P4L7,200,89.900,0.510,0.510,0,0.160,0.273,1,0,2.320,2.620,2.620,DN200 (not steepened),,P4L7-M319,P4L7-M284
7880,O9-P3515,P4L7-P427,pipe,P4L7,200,89.900,0.510,0.510,0,0.087,0.155,1,0,2.070,2.930,2.930,DN200 (not steepened),,P4L7-M427,P4L7-M426
7884,O9-P3477,P4L7-P389,pipe,P4L7,200,89.900,0.510,0.510,0,0.069,0.123,1,0,1.650,1.830,1.830,DN200 (not steepened),,P4L7-M389,P4L7-M379
18124,O9-P3368,P4L7-P280,pipe,P4L7,200,100.800,0.510,0.510,0,0.304,0.411,1,0,3.490,3.790,3.790,DN200 (not steepened),,P4L7-M280,P4L7-M279
18125,O9-P3367,P4L7-P279,pipe,P4L7,200,53.800,0.510,0.510,0,0.304,0.412,1,0,3.790,3.810,3.810,DN200 (not steepened),,P4L7-M279,P4L7-M278
18126,O9-P142,P4L7-P53,pipe,P4L7,200,71.700,0.510,0.510,0,0.221,0.256,1,0,3.600,3.560,3.600,DN200 (not steepened),,P4L7-M53,P4L7-M52
18127,O9-P143,P4L7-P54,pipe,P4L7,200,70.300,0.510,0.510,0,0.220,0.253,1,0,3.650,3.600,3.650,DN200 (not steepened),,P4L7-M54,P4L7-M53
3794,O9-P3655,P4L7-P567,pipe,P4L7,200,88.400,0.510,0.510,0,0.030,0.035,1,0,5.550,1.480,5.550,DN200 (not steepened),,P4L7-M567,P4L7-M566
7892,O9-P3312,P4L7-P224,pipe,P4L7,200,90.000,0.510,0.510,0,0.106,0.106,1,0,3.510,3.590,3.590,DN200 (not steepened),,P4L7-M224,P4L7-M23
7894,O9-P3465,P4L7-P377,pipe,P4L7,200,90.000,0.510,0.510,0,0.131,0.222,1,0,1.810,2.000,2.000,DN200 (not steepened),,P4L7-M377,P4L7-M376
7899,O9-P3570,P4L7-P482,pipe,P4L7,200,90.000,0.510,0.510,0,0.057,0.079,1,0,2.840,3.200,3.200,DN200 (not steepened),,P4L7-M482,P4L7-M474
5853,O9-P3306,P4L7-P218,pipe,P4L7,200,77.400,0.510,0.510,0,0.085,0.148,1,0,2.150,2.520,2.520,DN200 (not steepened),,P4L7-M218,P4L7-M194
7902,O9-P3200,P4L7-P112,pipe,P4L7,200,100.000,0.510,0.510,0,0.100,0.174,1,0,1.480,2.210,2.210,DN200 (not steepened),,P4L7-M112,P4L7-M111
16104,O9-P3419,P4L7-P331,pipe,P4L7,200,100.000,0.510,0.510,0,0.102,0.179,1,0,1.940,1.980,1.980,DN200 (not steepened),,P4L7-M331,P4L7-M330
7916,O9-P3240,P4L7-P152,pipe,P4L7,200,90.200,0.510,0.510,0,0.064,0.110,1,0,2.050,3.070,3.070,DN200 (not steepened),,P4L7-M152,P4L7-M151
5870,O9-P3223,P4L7-P135,pipe,P4L7,200,77.500,0.510,0.510,0,0.149,0.254,1,0,3.340,3.730,3.730,DN200 (not steepened),,P4L7-M135,P4L7-M134
14062,O9-P3274,P4L7-P186,pipe,P4L7,200,100.000,0.510,0.510,0,0.181,0.268,1,0,7.740,8.270,8.270,DN200 (not steepened),,P4L7-M186,P4L7-M185
12020,O9-P3446,P4L7-P358,pipe,P4L7,200,104.900,0.510,0.510,0,0.084,0.136,1,0,2.150,2.410,2.410,DN200 (not steepened),,P4L7-M358,P4L7-M357
1791,O9-P3552,P4L7-P464,pipe,P4L7,200,27.700,0.510,0.510,0,0.042,0.042,1,0,2.370,2.650,2.650,DN200 (not steepened),,P4L7-M464,P4L7-M463
9987,O9-P103,P4L7-P14,pipe,P4L7,200,100.000,0.510,0.510,0,0.443,0.584,1,0,11.960,12.190,12.190,DN200 (not steepened),,P4L7-M14,P4L7-M13
12038,O9-P3662,P4L7-P574,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.053,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4L7-M574,P4L7-M548
14088,O9-P3671,P4L7-P583,pipe,P4L7,200,100.000,0.510,0.510,0,0.077,0.104,1,0,1.980,2.280,2.280,DN200 (not steepened),,P4L7-M583,P4L7-M57
14092,O9-P3303,P4L7-P215,pipe,P4L7,200,57.800,0.510,0.510,0,0.032,0.053,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M215,P4L7-M214
1815,O9-P3521,P4L7-P433,pipe,P4L7,200,85.400,0.510,0.510,0,0.212,0.259,1,0,8.250,8.290,8.290,DN200 (not steepened),,P4L7-M433,P4L7-M432
5911,O9-P3480,P4L7-P392,pipe,P4L7,200,77.800,0.510,0.510,0,0.059,0.109,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L7-M392,P4L7-M391
16158,O9-P3511,P4L7-P423,pipe,P4L7,200,72.700,0.510,0.510,0,0.074,0.130,1,0,1.510,1.700,1.700,DN200 (not steepened),,P4L7-M423,P4L7-M422
3876,O9-P3579,P4L7-P491,pipe,P4L7,200,54.900,0.510,0.510,0,0.029,0.046,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M491,P4L7-M490
3880,O9-P96,P4L7-P7,pipe,P4L7,200,54.900,0.510,0.510,0,0.480,0.628,1,0,13.510,13.490,13.510,DN200 (not steepened),,P4L7-M7,P4L7-M6
16169,O9-P3482,P4L7-P394,pipe,P4L7,200,100.000,0.510,0.510,0,0.074,0.128,1,0,1.760,2.050,2.050,DN200 (not steepened),,P4L7-M394,P4L7-M303
3882,O9-P3338,P4L7-P250,pipe,P4L7,200,80.100,0.510,0.510,0,0.028,0.028,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M250,P4L7-M228
12074,O9-P3316,P4L7-P228,pipe,P4L7,200,100.000,0.510,0.510,0,0.100,0.100,1,0,3.280,4.410,4.410,DN200 (not steepened),,P4L7-M228,P4L7-M227
14123,O9-P3529,P4L7-P441,pipe,P4L7,200,105.800,0.510,0.510,0,0.120,0.202,1,0,5.020,6.510,6.510,DN200 (not steepened),,P4L7-M441,P4L7-M440
14124,O9-P3453,P4L7-P365,pipe,P4L7,200,100.000,0.510,0.510,0,0.054,0.089,1,0,1.820,2.220,2.220,DN200 (not steepened),,P4L7-M365,P4L7-M359
7982,O9-P3352,P4L7-P264,pipe,P4L7,200,90.800,0.510,0.510,0,0.067,0.112,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M264,P4L7-M263
3897,O9-P148,P4L7-P59,pipe,P4L7,200,55.100,0.510,0.510,0,0.160,0.175,1,0,1.970,1.900,1.970,DN200 (not steepened),,P4L7-M59,P4L7-M58
8000,O9-P3393,P4L7-P305,pipe,P4L7,200,90.900,0.510,0.510,0,0.158,0.228,1,0,1.930,2.000,2.000,DN200 (not steepened),,P4L7-M305,P4L7-M304
3909,O9-P3299,P4L7-P216,pipe,P4L7,200,55.300,0.510,0.510,0,0.050,0.092,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L7-M216,P4L7-M210
12110,O9-P3604,P4L7-P516,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.072,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L7-M516,P4L7-M501
5974,O9-P3440,P4L7-P352,pipe,P4L7,200,78.300,0.510,0.510,0,0.069,0.123,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M352,P4L7-M344
3937,O9-P3426,P4L7-P338,pipe,P4L7,200,55.400,0.510,0.510,0,0.066,0.119,1,0,1.720,1.750,1.750,DN200 (not steepened),,P4L7-M338,P4L7-M337
14187,O9-P3676,P4L7-P588,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.047,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M588,P4L7-M587
1911,O9-P3260,P4L7-P172,pipe,P4L7,200,75.000,0.510,0.510,0,0.039,0.068,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4L7-M172,P4L7-M112
8057,O9-P3257,P4L7-P169,pipe,P4L7,200,75.500,0.510,0.510,0,0.086,0.153,1,0,3.440,4.460,4.460,DN200 (not steepened),,P4L7-M169,P4L7-M168
8058,O9-P3660,P4L7-P572,pipe,P4L7,200,91.400,0.510,0.510,0,0.044,0.061,1,0,1.700,2.040,2.040,DN200 (not steepened),,P4L7-M572,P4L7-M547
14204,O9-P3612,P4L7-P524,pipe,P4L7,200,58.400,0.510,0.510,0,0.052,0.069,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4L7-M524,P4L7-M523
12157,O9-P3296,P4L7-P208,pipe,P4L7,200,100.000,0.510,0.510,0,0.085,0.144,1,0,1.950,2.180,2.180,DN200 (not steepened),,P4L7-M208,P4L7-M207
18300,O9-P92,P4L7-P3,pipe,P4L7,200,101.700,0.510,0.510,0,0.484,0.631,1,0,13.420,13.500,13.500,DN200 (not steepened),,P4L7-M3,P4L7-M2
18301,O9-P91,P4L7-P2,pipe,P4L7,200,90.700,0.510,0.510,0,0.485,0.632,1,0,13.500,13.540,13.540,DN200 (not steepened),,P4L7-M2,P4L7-M1
18302,O9-P90,P4L7-P1,pipe,P4L7,200,99.000,0.510,0.510,0,0.485,0.632,1,0,13.540,13.740,13.740,DN200 (not steepened),,P4L7-M1,P4L7
12165,O9-P3311,P4L7-P223,pipe,P4L7,200,81.800,0.510,0.510,0,0.048,0.086,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L7-M223,P4L7-M222
14214,O9-P3384,P4L7-P296,pipe,P4L7,200,100.000,0.510,0.510,0,0.238,0.330,1,0,2.740,2.700,2.740,DN200 (not steepened),,P4L7-M296,P4L7-M295
3975,O9-P3208,P4L7-P120,pipe,P4L7,200,55.900,0.510,0.510,0,0.032,0.053,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4L7-M120,P4L7-M94
3976,O9-P3398,P4L7-P310,pipe,P4L7,200,55.900,0.510,0.510,0,0.029,0.044,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M310,P4L7-M309
6023,O9-P3195,P4L7-P107,pipe,P4L7,200,78.800,0.510,0.510,0,0.145,0.249,1,0,5.560,5.530,5.560,DN200 (not steepened),,P4L7-M107,P4L7-M106
18310,O9-P3285,P4L7-P197,pipe,P4L7,200,78.100,0.510,0.510,0,0.064,0.107,1,0,1.590,2.060,2.060,DN200 (not steepened),,P4L7-M197,P4L7-M196
18311,O9-P3284,P4L7-P196,pipe,P4L7,200,103.900,0.510,0.510,0,0.084,0.139,1,0,2.060,3.040,3.040,DN200 (not steepened),,P4L7-M196,P4L7-M195
6028,O9-P3551,P4L7-P463,pipe,P4L7,200,78.800,0.510,0.510,0,0.054,0.075,1,0,2.650,3.120,3.120,DN200 (not steepened),,P4L7-M463,P4L7-M436
18312,O9-P3283,P4L7-P195,pipe,P4L7,200,81.800,0.510,0.510,0,0.138,0.168,1,0,3.040,3.810,3.810,DN200 (not steepened),,P4L7-M195,P4L7-M194
18313,O9-P3270,P4L7-P182,pipe,P4L7,200,100.000,0.510,0.510,0,0.208,0.294,1,0,9.240,10.250,10.250,DN200 (not steepened),,P4L7-M182,P4L7-M23
3986,O9-P3205,P4L7-P117,pipe,P4L7,200,56.000,0.510,0.510,0,0.047,0.061,1,0,1.620,2.650,2.650,DN200 (not steepened),,P4L7-M117,P4L7-M94
18323,O9-P3190,P4L7-P102,pipe,P4L7,200,75.900,0.510,0.510,0,0.218,0.343,1,0,6.240,6.570,6.570,DN200 (not steepened),,P4L7-M102,P4L7-M101
18324,O9-P3189,P4L7-P101,pipe,P4L7,200,92.800,0.510,0.510,0,0.218,0.343,1,0,6.570,6.980,6.980,DN200 (not steepened),,P4L7-M101,P4L7-M100
18325,O9-P3188,P4L7-P100,pipe,P4L7,200,96.300,0.510,0.510,0,0.218,0.344,1,0,6.980,7.400,7.400,DN200 (not steepened),,P4L7-M100,P4L7-M99
3990,O9-P3406,P4L7-P318,pipe,P4L7,200,56.100,0.510,0.510,0,0.058,0.109,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M318,P4L7-M317
10134,O9-P3177,P4L7-P89,pipe,P4L7,200,52.700,0.510,0.510,0,0.295,0.375,1,0,9.810,10.330,10.330,DN200 (not steepened),,P4L7-M89,P4L7-M88
14233,O9-P3495,P4L7-P407,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.109,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L7-M407,P4L7-M404
18330,O9-P3222,P4L7-P134,pipe,P4L7,200,157.400,0.510,0.510,0,0.152,0.257,1,0,3.730,4.790,4.790,DN200 (not steepened),,P4L7-M134,P4L7-M133
18331,O9-P3247,P4L7-P159,pipe,P4L7,200,100.000,0.510,0.510,0,0.114,0.198,1,0,2.680,3.190,3.190,DN200 (not steepened),,P4L7-M159,P4L7-M158
3996,O9-P3674,P4L7-P586,pipe,P4L7,200,56.100,0.510,0.510,0,0.051,0.072,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L7-M586,P4L7-M585
8092,O9-P3159,P4L7-P71,pipe,P4L7,200,67.500,0.510,0.510,0,0.196,0.233,1,0,5.110,5.550,5.550,DN200 (not steepened),,P4L7-M71,P4L7-M70
18332,O9-P3261,P4L7-P173,pipe,P4L7,200,48.700,0.510,0.510,0,0.037,0.067,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L7-M173,P4L7-M115
18333,O9-P3203,P4L7-P115,pipe,P4L7,200,36.300,0.510,0.510,0,0.075,0.133,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L7-M115,P4L7-M114
14240,O9-P3235,P4L7-P147,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,2.980,2.980,DN200 (not steepened),,P4L7-M147,P4L7-M146
18334,O9-P3202,P4L7-P114,pipe,P4L7,200,40.600,0.510,0.510,0,0.084,0.150,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L7-M114,P4L7-M113
18335,O9-P3201,P4L7-P113,pipe,P4L7,200,43.200,0.510,0.510,0,0.093,0.166,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M113,P4L7-M112
4004,O9-P3379,P4L7-P291,pipe,P4L7,200,56.200,0.510,0.510,0,0.264,0.367,1,0,2.980,3.080,3.080,DN200 (not steepened),,P4L7-M291,P4L7-M290
1960,O9-P3161,P4L7-P73,pipe,P4L7,200,32.800,0.510,0.510,0,0.195,0.233,1,0,4.770,4.910,4.910,DN200 (not steepened),,P4L7-M73,P4L7-M72
16297,O9-P3575,P4L7-P487,pipe,P4L7,200,100.000,0.510,0.510,0,0.061,0.108,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M487,P4L7-M486
4014,O9-P3518,P4L7-P430,pipe,P4L7,200,56.300,0.510,0.510,0,0.042,0.077,1,0,2.050,1.480,2.050,DN200 (not steepened),,P4L7-M430,P4L7-M426
1969,O9-P95,P4L7-P6,pipe,P4L7,200,33.000,0.510,0.510,0,0.483,0.630,1,0,13.490,13.460,13.490,DN200 (not steepened),,P4L7-M6,P4L7-M5
8115,O9-P3233,P4L7-P145,pipe,P4L7,200,92.700,0.510,0.510,0,0.089,0.157,1,0,3.820,4.440,4.440,DN200 (not steepened),,P4L7-M145,P4L7-M144
6074,O9-P3228,P4L7-P140,pipe,P4L7,200,95.100,0.510,0.510,0,0.127,0.215,1,0,3.520,3.210,3.520,DN200 (not steepened),,P4L7-M140,P4L7-M139
4030,O9-P3522,P4L7-P434,pipe,P4L7,200,56.500,0.510,0.510,0,0.210,0.256,1,0,8.170,8.250,8.250,DN200 (not steepened),,P4L7-M434,P4L7-M433
12223,O9-P3549,P4L7-P461,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.055,1,0,1.630,3.250,3.250,DN200 (not steepened),,P4L7-M461,P4L7-M460
16326,O9-P3625,P4L7-P537,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.045,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L7-M537,P4L7-M536
8136,O9-P3288,P4L7-P200,pipe,P4L7,200,92.100,0.510,0.510,0,0.131,0.148,1,0,2.680,3.190,3.190,DN200 (not steepened),,P4L7-M200,P4L7-M184
16328,O9-P3374,P4L7-P286,pipe,P4L7,200,65.900,0.510,0.510,0,0.287,0.389,1,0,3.150,3.460,3.460,DN200 (not steepened),,P4L7-M286,P4L7-M285
4045,O9-P3420,P4L7-P332,pipe,P4L7,200,69.300,0.510,0.510,0,0.094,0.166,1,0,1.820,1.940,1.940,DN200 (not steepened),,P4L7-M332,P4L7-M331
16335,O9-P3171,P4L7-P83,pipe,P4L7,200,74.200,0.510,0.510,0,0.079,0.137,1,0,1.780,1.920,1.920,DN200 (not steepened),,P4L7-M83,P4L7-M79
2004,O9-P3617,P4L7-P529,pipe,P4L7,200,77.600,0.510,0.510,0,0.147,0.148,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4L7-M529,P4L7-M505
14293,O9-P3326,P4L7-P238,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.078,1,0,2.880,2.590,2.880,DN200 (not steepened),,P4L7-M238,P4L7-M237
6106,O9-P3364,P4L7-P276,pipe,P4L7,200,79.600,0.510,0.510,0,0.312,0.421,1,0,3.910,4.060,4.060,DN200 (not steepened),,P4L7-M276,P4L7-M28
14301,O9-P3622,P4L7-P534,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.064,1,0,1.560,1.900,1.900,DN200 (not steepened),,P4L7-M534,P4L7-M508
8159,O9-P3649,P4L7-P561,pipe,P4L7,200,92.200,0.510,0.510,0,0.067,0.085,1,0,1.690,1.900,1.900,DN200 (not steepened),,P4L7-M561,P4L7-M544
10211,O9-P3196,P4L7-P108,pipe,P4L7,200,100.000,0.510,0.510,0,0.140,0.242,1,0,5.600,5.560,5.600,DN200 (not steepened),,P4L7-M108,P4L7-M107
4079,O9-P3187,P4L7-P99,pipe,P4L7,200,57.200,0.510,0.510,0,0.219,0.344,1,0,7.400,7.510,7.510,DN200 (not steepened),,P4L7-M99,P4L7-M98
6128,O9-P3192,P4L7-P104,pipe,P4L7,200,79.700,0.510,0.510,0,0.179,0.304,1,0,5.980,6.210,6.210,DN200 (not steepened),,P4L7-M104,P4L7-M103
4084,O9-P3403,P4L7-P315,pipe,P4L7,200,57.200,0.510,0.510,0,0.038,0.067,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M315,P4L7-M314
6135,O9-P3193,P4L7-P105,pipe,P4L7,200,79.700,0.510,0.510,0,0.157,0.269,1,0,5.570,5.980,5.980,DN200 (not steepened),,P4L7-M105,P4L7-M104
8184,O9-P3277,P4L7-P189,pipe,P4L7,200,92.400,0.510,0.510,0,0.162,0.231,1,0,5.550,6.460,6.460,DN200 (not steepened),,P4L7-M189,P4L7-M188
4089,O9-P3474,P4L7-P386,pipe,P4L7,200,57.300,0.510,0.510,0,0.042,0.077,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M386,P4L7-M385
12283,O9-P140,P4L7-P51,pipe,P4L7,200,100.000,0.510,0.510,0,0.223,0.261,1,0,3.510,3.570,3.570,DN200 (not steepened),,P4L7-M51,P4L7-M50
2044,O9-P3520,P4L7-P432,pipe,P4L7,200,76.600,0.510,0.510,0,0.213,0.265,1,0,8.290,8.930,8.930,DN200 (not steepened),,P4L7-M432,P4L7-M431
2045,O9-P3251,P4L7-P163,pipe,P4L7,200,33.900,0.510,0.510,0,0.086,0.153,1,0,1.610,1.750,1.750,DN200 (not steepened),,P4L7-M163,P4L7-M162
3,O3-P336,P1-P6683,pipe,P1,200,84.200,0.510,0.510,0,0.638,0.694,1,0,5.530,5.470,5.530,DN200 (not steepened),,P1-M6683,P1-M6682
4,O2-P250,P1-P3048,pipe,P1,200,55.400,0.510,0.510,0,0.174,0.174,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M3048,P1-M3047
7,O3-P1362,P1-P7709,pipe,P1,200,38.100,0.510,0.510,0,0.142,0.182,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M7709,P1-M7705
9,O2-P1627,P1-P4184,pipe,P1,200,39.200,0.510,0.510,0,0.463,0.473,1,0,3.180,2.890,3.180,DN200 (not steepened),,P1-M4184,P1-M4183
12,O1-P686,P1-P856,pipe,P1,200,53.100,0.510,0.510,0,0.081,0.151,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M856,P1-M855
14,O1-P359,P1-P529,pipe,P1,250,89.200,0.375,0.607,1,0.751,0.880,0,0,9.460,10.130,10.130,Steepened 0.50 to 0.75 %,,P1-M529,P1-M528
16,O1-P1461,P1-P2650,pipe,P1,200,48.900,0.510,0.510,0,0.330,0.349,1,0,2.410,3.380,3.380,DN200 (not steepened),,P1-M2650,P1-M2649
20,O3-P814,P1-P7161,pipe,P1,200,46.600,0.510,0.510,0,0.031,0.031,1,0,1.780,3.000,3.000,DN200 (not steepened),,P1-M7161,P1-M7146
23,O3-P1251,P1-P7598,pipe,P1,200,50.100,0.510,0.510,0,0.367,0.401,1,0,1.940,2.150,2.150,DN200 (not steepened),,P1-M7598,P1-M7597
25,O2-P1184,P1-P3741,pipe,P1,315,77.800,0.270,0.344,1,0.750,0.810,0,0,6.650,6.540,6.650,Steepened 0.30 to 0.50 %,,P1-M3741,P1-M3740
27,O2-P648,P1-P4601,pipe,P1,200,58.500,0.510,0.510,0,0.293,0.321,1,0,2.180,2.790,2.790,DN200 (not steepened),,P1-M4601,P1-M4600
29,O3-P2721,P1-P6480,pipe,P1,200,114.300,0.510,0.510,0,0.371,0.469,1,0,2.460,2.520,2.520,DN200 (not steepened),,P1-M6480,P1-M5420
32,O3-P2108,P1-P5867,pipe,P1,200,103.200,0.510,0.510,0,0.192,0.253,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M5867,P1-M5852
37,O3-P1040,P1-P7387,pipe,P1,200,48.500,0.510,0.510,0,0.441,0.460,1,0,4.440,4.570,4.570,DN200 (not steepened),,P1-M7387,P1-M7386
39,O3-P267,P1-P6614,pipe,P1,315,53.500,0.270,0.366,1,0.758,0.824,0,0,6.680,6.440,6.680,Steepened 0.30 to 0.50 %,,P1-M6614,P1-M6613
41,O3-P839,P1-P7186,pipe,P1,200,52.400,0.510,0.510,0,0.756,0.764,0,0,9.570,9.190,9.570,DN200 (not steepened),,P1-M7186,P1-M7185
42,O3-P1101,P1-P7448,pipe,P1,200,82.900,0.510,0.510,0,0.401,0.406,1,0,4.340,3.880,4.340,DN200 (not steepened),,P1-M7448,P1-M7447
43,O3-P3329,P1-P5348,pipe,P1,200,52.500,0.510,0.510,0,0.203,0.213,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5348,P1-M5347
44,O3-P620,P1-P6967,pipe,P1,200,54.000,0.510,0.510,0,0.238,0.297,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6967,P1-M6966
45,O2-P565,P1-P3363,pipe,P1,200,96.200,0.510,0.510,0,0.253,0.270,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M3363,P1-M3362
48,O3-P445,P1-P6792,pipe,P1,200,30.300,0.510,0.510,0,0.313,0.313,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6792,P1-M6776
49,O3-P407,P1-P6754,pipe,P1,200,74.000,0.510,0.510,0,0.418,0.430,1,0,3.970,4.100,4.100,DN200 (not steepened),,P1-M6754,P1-M6753
51,O3-P559,P1-P6906,pipe,P1,200,66.900,0.510,0.510,0,0.599,0.655,1,0,5.380,5.460,5.460,DN200 (not steepened),,P1-M6906,P1-M6905
55,O3-P786,P1-P7133,pipe,P1,200,51.100,0.510,0.510,0,0.438,0.445,1,0,7.930,7.450,7.930,DN200 (not steepened),,P1-M7133,P1-M7132
56,O3-P2879,P1-P4898,pipe,P1,200,26.600,0.510,0.510,0,0.479,0.662,1,0,5.880,6.010,6.010,DN200 (not steepened),,P1-M4898,P1-M4897
57,O2-P328,P1-P3126,pipe,P1,200,10.500,0.510,0.510,0,0.010,0.010,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3126,P1-M3120
62,O1-P429,P1-P599,pipe,P1,200,58.000,0.510,0.510,0,0.166,0.297,1,0,3.010,4.560,4.560,DN200 (not steepened),,P1-M599,P1-M579
66,O3-P1140,P1-P7487,pipe,P1,200,76.200,0.510,0.510,0,0.389,0.424,1,0,3.110,3.200,3.200,DN200 (not steepened),,P1-M7487,P1-M7486
70,O1-P865,P1-P1035,pipe,P1,200,48.900,0.510,0.510,0,0.185,0.229,1,0,1.730,1.890,1.890,DN200 (not steepened),,P1-M1035,P1-M1034
71,O3-P1343,P1-P7690,pipe,P1,200,18.300,0.510,0.510,0,0.261,0.294,1,0,2.050,2.240,2.240,DN200 (not steepened),,P1-M7690,P1-M7689
72,O3-P3086,P1-P5105,pipe,P1,200,64.200,0.510,0.510,0,0.131,0.154,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5105,P1-M5104
73,O2-P552,P1-P3350,pipe,P1,200,60.100,0.510,0.510,0,0.254,0.279,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M3350,P1-M3333
74,O2-P1085,P1-P3642,pipe,P1,200,53.000,0.510,0.510,0,0.285,0.292,1,0,1.590,1.630,1.630,DN200 (not steepened),,P1-M3642,P1-M3641
75,O3-P1596,P1-P5620,pipe,P1,200,104.700,0.510,0.510,0,0.322,0.454,1,0,3.260,3.550,3.550,DN200 (not steepened),,P1-M5620,P1-M5619
77,O3-P2662,P1-P6421,pipe,P1,200,102.100,0.510,0.510,0,0.233,0.339,1,0,1.890,1.680,1.890,DN200 (not steepened),,P1-M6421,P1-M6381
78,O1-P1707,P1-P1282,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.482,1,0,6.120,6.730,6.730,DN200 (not steepened),,P1-M1282,P1-M1281
79,O1-P1784,P1-P1359,pipe,P1,200,57.200,0.510,0.510,0,0.024,0.024,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M1359,P1-M1358
80,O2-P997,P1-P3554,pipe,P1,200,66.500,0.510,0.510,0,0.071,0.131,1,0,1.480,2.440,2.440,DN200 (not steepened),,P1-M3554,P1-M3553
89,O1-P2597,P1-P2172,pipe,P1,200,80.600,0.510,0.510,0,0.275,0.316,1,0,1.680,3.070,3.070,DN200 (not steepened),,P1-M2172,P1-M2144
91,O2-P1546,P1-P4103,pipe,P1,200,51.100,0.510,0.510,0,0.454,0.493,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4103,P1-M3767
92,O2-P433,P1-P3231,pipe,P1,200,63.800,0.510,0.510,0,0.326,0.333,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3231,P1-M3026
96,O1-P233,P1-P403,pipe,P1,200,57.800,0.510,0.510,0,0.157,0.179,1,0,1.840,1.620,1.840,DN200 (not steepened),,P1-M403,P1-M402
97,O1-P1978,P1-P1553,pipe,P1,200,73.200,0.510,0.510,0,0.263,0.299,1,0,1.690,1.850,1.850,DN200 (not steepened),,P1-M1553,P1-M1552
99,O1-P329,P1-P499,pipe,P1,200,58.800,0.510,0.510,0,0.185,0.317,1,0,4.080,3.440,4.080,DN200 (not steepened),,P1-M499,P1-M498
101,O1-P112,P1-P1254,pipe,P1,200,74.600,0.510,0.510,0,0.466,0.492,1,0,1.710,1.930,1.930,DN200 (not steepened),,P1-M1254,P1-M1253
102,O3-P1264,P1-P7611,pipe,P1,200,52.400,0.510,0.510,0,0.073,0.136,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M7611,P1-M7610
104,O3-P2269,P1-P6028,pipe,P1,200,51.400,0.510,0.510,0,0.402,0.488,1,0,2.980,3.270,3.270,DN200 (not steepened),,P1-M6028,P1-M6027
105,O3-P2420,P1-P6179,pipe,P1,200,101.600,0.510,0.510,0,0.238,0.341,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M6179,P1-M6178
106,O1-P867,P1-P1037,pipe,P1,200,52.500,0.510,0.510,0,0.182,0.214,1,0,1.750,1.980,1.980,DN200 (not steepened),,P1-M1037,P1-M1033
109,O1-P2539,P1-P2114,pipe,P1,200,30.000,0.510,0.510,0,0.211,0.236,1,0,2.260,2.450,2.450,DN200 (not steepened),,P1-M2114,P1-M2113
110,O2-P161,P1-P2959,pipe,P1,200,55.100,0.510,0.510,0,0.399,0.422,1,0,1.880,1.920,1.920,DN200 (not steepened),,P1-M2959,P1-M2958
111,O2-P1754,P1-P4311,pipe,P1,200,5.900,0.510,0.510,0,0.332,0.340,1,0,2.110,1.900,2.110,DN200 (not steepened),,P1-M4311,P1-M4310
114,O2-P1261,P1-P3818,pipe,P1,200,5.900,0.510,0.510,0,0.358,0.370,1,0,2.200,1.960,2.200,DN200 (not steepened),,P1-M3818,P1-M3817
116,O3-P2111,P1-P5870,pipe,P1,200,105.100,0.510,0.510,0,0.075,0.133,1,0,1.790,2.760,2.760,DN200 (not steepened),,P1-M5870,P1-M5869
118,O1-P652,P1-P822,pipe,P1,200,55.600,0.510,0.510,0,0.438,0.491,1,0,3.800,4.330,4.330,DN200 (not steepened),,P1-M822,P1-M559
119,O2-P611,P1-P4564,pipe,P1,250,45.700,0.375,0.404,1,0.750,0.767,0,0,6.000,5.750,6.000,Steepened 0.30 to 0.50 %,,P1-M4564,P1-M4563
120,O2-P1518,P1-P4075,pipe,P1,200,57.600,0.510,0.510,0,0.357,0.408,1,0,2.430,2.370,2.430,DN200 (not steepened),,P1-M4075,P1-M4074
121,O3-P1589,P1-P5613,pipe,P1,200,68.600,0.510,0.510,0,0.267,0.400,1,0,2.980,3.220,3.220,DN200 (not steepened),,P1-M5613,P1-M5612
122,O3-P604,P1-P6951,pipe,P1,200,76.100,0.510,0.510,0,0.139,0.170,1,0,1.620,1.930,1.930,DN200 (not steepened),,P1-M6951,P1-M6950
123,O1-P2563,P1-P2138,pipe,P1,200,46.100,0.510,0.510,0,0.094,0.094,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2138,P1-M2137
126,O3-P3285,P1-P5304,pipe,P1,200,47.100,0.510,0.510,0,0.383,0.467,1,0,4.380,3.600,4.380,DN200 (not steepened),,P1-M5304,P1-M5303
127,O1-P1665,P1-P2816,pipe,P1,200,50.900,0.510,0.510,0,0.198,0.198,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M2816,P1-M2815
128,O1-P2418,P1-P1993,pipe,P1,200,89.000,0.510,0.510,0,0.406,0.411,1,0,1.880,2.040,2.040,DN200 (not steepened),,P1-M1993,P1-M1992
131,O3-P331,P1-P6678,pipe,P1,250,50.500,0.375,0.611,1,0.758,0.860,0,0,9.090,9.760,9.760,Steepened 0.50 to 0.75 %,,P1-M6678,P1-M6677
132,O3-P1296,P1-P7643,pipe,P1,200,68.600,0.510,0.510,0,0.284,0.303,1,0,1.800,1.780,1.800,DN200 (not steepened),,P1-M7643,P1-M7642
133,O3-P2634,P1-P6393,pipe,P1,200,83.200,0.510,0.510,0,0.345,0.444,1,0,2.270,2.100,2.270,DN200 (not steepened),,P1-M6393,P1-M6392
134,O2-P1791,P1-P4348,pipe,P1,200,44.800,0.510,0.510,0,0.367,0.377,1,0,2.340,2.410,2.410,DN200 (not steepened),,P1-M4348,P1-M4347
137,O3-P2592,P1-P6351,pipe,P1,200,51.400,0.510,0.510,0,0.300,0.375,1,0,1.560,1.510,1.560,DN200 (not steepened),,P1-M6351,P1-M6238
138,O2-P1471,P1-P4028,pipe,P1,200,52.200,0.510,0.510,0,0.369,0.389,1,0,2.040,1.640,2.040,DN200 (not steepened),,P1-M4028,P1-M4027
142,O1-P1546,P1-P2883,pipe,P1,200,48.400,0.510,0.510,0,0.173,0.173,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2883,P1-M2882
143,O2-P1792,P1-P4349,pipe,P1,200,52.300,0.510,0.510,0,0.346,0.354,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M4349,P1-M4348
151,O3-P1208,P1-P7555,pipe,P1,200,52.400,0.510,0.510,0,0.355,0.367,1,0,2.680,3.390,3.390,DN200 (not steepened),,P1-M7555,P1-M7554
155,O2-P83,P1-P3456,pipe,P1,200,7.000,0.510,0.510,0,0.580,0.581,1,0,8.980,9.020,9.020,DN200 (not steepened),,P1-M3456,P1-M3455
156,O1-P603,P1-P773,pipe,P1,200,51.300,0.510,0.510,0,0.138,0.250,1,0,1.930,2.450,2.450,DN200 (not steepened),,P1-M773,P1-M760
158,O3-P2932,P1-P4951,pipe,P1,200,52.700,0.510,0.510,0,0.031,0.031,1,0,2.030,2.520,2.520,DN200 (not steepened),,P1-M4951,P1-M4950
159,O2-P1379,P1-P3936,pipe,P1,200,31.700,0.510,0.510,0,0.490,0.583,1,0,3.900,3.710,3.900,DN200 (not steepened),,P1-M3936,P1-M3935
160,O3-P1526,P1-P5550,pipe,P1,200,34.700,0.510,0.510,0,0.381,0.387,1,0,2.400,2.570,2.570,DN200 (not steepened),,P1-M5550,P1-M5487
163,O1-P17,P1-P17,pipe,P1,1600,52.000,0.075,0.075,0,0.854,0.938,0,0,10.140,10.250,10.250,"Above DN200, 0.75 m/s as laid",,P1-M17,P1-M16
167,O2-P1896,P1-P4453,pipe,P1,200,7.200,0.510,0.510,0,0.353,0.390,1,0,2.580,2.600,2.600,DN200 (not steepened),,P1-M4453,P1-M4452
168,O3-P2213,P1-P5972,pipe,P1,200,55.600,0.510,0.510,0,0.488,0.553,1,0,2.490,2.850,2.850,DN200 (not steepened),,P1-M5972,P1-M5971
170,O1-P167,P1-P337,pipe,P1,280,59.000,0.375,0.375,0,0.762,0.812,0,0,8.180,8.940,8.940,"Above DN200, 0.75 m/s as laid",,P1-M337,P1-M336
173,O3-P2092,P1-P5851,pipe,P1,200,58.800,0.510,0.510,0,0.362,0.471,1,0,5.850,5.630,5.850,DN200 (not steepened),,P1-M5851,P1-M5850
177,O3-P2195,P1-P5954,pipe,P1,200,52.800,0.510,0.510,0,0.299,0.418,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M5954,P1-M5953
178,O1-P157,P1-P327,pipe,P1,355,54.200,0.270,0.311,1,0.751,0.827,0,0,10.160,11.740,11.740,Steepened 0.30 to 0.50 %,,P1-M327,P1-M326
179,O1-P234,P1-P404,pipe,P1,200,46.100,0.510,0.510,0,0.106,0.146,1,0,1.890,1.840,1.890,DN200 (not steepened),,P1-M404,P1-M403
180,O1-P1393,P1-P2582,pipe,P1,200,108.900,0.510,0.510,0,0.363,0.455,1,0,5.150,5.590,5.590,DN200 (not steepened),,P1-M2582,P1-M2581
182,O3-P2934,P1-P4953,pipe,P1,200,46.100,0.510,0.510,0,0.219,0.338,1,0,4.540,4.190,4.540,DN200 (not steepened),,P1-M4953,P1-M4928
184,O1-P718,P1-P888,pipe,P1,200,57.400,0.510,0.510,0,0.114,0.209,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M888,P1-M887
186,O2-P20,P1-P3393,pipe,P1,630,58.300,0.125,0.175,1,0.764,0.798,0,0,7.030,7.210,7.210,Steepened up to 0.30 %,,P1-M3393,P1-M3392
187,O3-P825,P1-P7172,pipe,P1,200,83.100,0.510,0.510,0,0.200,0.200,1,0,1.870,2.290,2.290,DN200 (not steepened),,P1-M7172,P1-M7171
188,O3-P790,P1-P7137,pipe,P1,200,7.800,0.510,0.510,0,0.414,0.419,1,0,7.790,7.740,7.790,DN200 (not steepened),,P1-M7137,P1-M7136
189,O1-P1536,P1-P2873,pipe,P1,200,53.300,0.510,0.510,0,0.089,0.166,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2873,P1-M2872
190,O3-P2600,P1-P6359,pipe,P1,200,53.000,0.510,0.510,0,0.203,0.339,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6359,P1-M6358
191,O3-P234,P1-P6581,pipe,P1,200,54.000,0.510,0.510,0,0.322,0.322,1,0,1.730,2.060,2.060,DN200 (not steepened),,P1-M6581,P1-M6580
192,O2-P1658,P1-P4215,pipe,P1,200,7.800,0.510,0.510,0,0.332,0.335,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4215,P1-M4214
193,O3-P3239,P1-P5258,pipe,P1,200,56.500,0.510,0.510,0,0.119,0.214,1,0,2.560,2.860,2.860,DN200 (not steepened),,P1-M5258,P1-M5257
194,O2-P818,P1-P4724,pipe,P1,200,7.800,0.510,0.510,0,0.326,0.329,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M4724,P1-M4569
195,O3-P1033,P1-P7380,pipe,P1,200,45.100,0.510,0.510,0,0.486,0.557,1,0,5.030,4.480,5.030,DN200 (not steepened),,P1-M7380,P1-M7379
200,O3-P1224,P1-P7571,pipe,P1,200,37.000,0.510,0.510,0,0.285,0.285,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M7571,P1-M235
201,O1-P1856,P1-P1431,pipe,P1,200,55.500,0.510,0.510,0,0.129,0.160,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M1431,P1-M1430
202,O2-P1651,P1-P4208,pipe,P1,200,8.000,0.510,0.510,0,0.381,0.394,1,0,2.320,2.410,2.410,DN200 (not steepened),,P1-M4208,P1-M4179
203,O3-P3260,P1-P5279,pipe,P1,200,59.500,0.510,0.510,0,0.184,0.197,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5279,P1-M5278
204,O3-P2950,P1-P4969,pipe,P1,200,62.100,0.510,0.510,0,0.182,0.314,1,0,1.830,1.870,1.870,DN200 (not steepened),,P1-M4969,P1-M4968
207,O3-P1262,P1-P7609,pipe,P1,200,55.400,0.510,0.510,0,0.172,0.202,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M7609,P1-M262
208,O1-P704,P1-P874,pipe,P1,200,51.600,0.510,0.510,0,0.394,0.489,1,0,4.930,5.340,5.340,DN200 (not steepened),,P1-M874,P1-M873
209,O1-P1554,P1-P2705,pipe,P1,200,72.400,0.510,0.510,0,0.297,0.349,1,0,2.790,2.500,2.790,DN200 (not steepened),,P1-M2705,P1-M2704
212,O2-P762,P1-P4668,pipe,P1,200,8.300,0.510,0.510,0,0.357,0.364,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M4668,P1-M4667
214,O2-P1970,P1-P4527,pipe,P1,200,8.300,0.510,0.510,0,0.174,0.174,1,0,2.700,2.770,2.770,DN200 (not steepened),,P1-M4527,P1-M4526
215,O3-P2042,P1-P5801,pipe,P1,200,52.500,0.510,0.510,0,0.274,0.274,1,0,2.300,2.380,2.380,DN200 (not steepened),,P1-M5801,P1-M5760
217,O3-P1272,P1-P7619,pipe,P1,200,71.100,0.510,0.510,0,0.383,0.429,1,0,3.140,3.310,3.310,DN200 (not steepened),,P1-M7619,P1-M7618
218,O2-P1865,P1-P4422,pipe,P1,200,8.400,0.510,0.510,0,0.394,0.394,1,0,2.260,2.110,2.260,DN200 (not steepened),,P1-M4422,P1-M4421
219,O1-P1674,P1-P2825,pipe,P1,200,8.400,0.510,0.510,0,0.319,0.325,1,0,1.520,1.600,1.600,DN200 (not steepened),,P1-M2825,P1-M2824
221,O3-P409,P1-P6756,pipe,P1,200,8.400,0.510,0.510,0,0.401,0.411,1,0,3.930,3.870,3.930,DN200 (not steepened),,P1-M6756,P1-M6755
222,O2-P887,P1-P4793,pipe,P1,200,50.700,0.510,0.510,0,0.301,0.301,1,0,1.580,1.700,1.700,DN200 (not steepened),,P1-M4793,P1-M4792
223,O3-P3043,P1-P5062,pipe,P1,200,52.400,0.510,0.510,0,0.397,0.446,1,0,2.700,2.640,2.700,DN200 (not steepened),,P1-M5062,P1-M5061
224,O3-P2441,P1-P6200,pipe,P1,200,52.600,0.510,0.510,0,0.186,0.291,1,0,2.570,3.250,3.250,DN200 (not steepened),,P1-M6200,P1-M6199
225,O3-P2426,P1-P6185,pipe,P1,200,105.700,0.510,0.510,0,0.090,0.166,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6185,P1-M6177
226,O3-P2107,P1-P5866,pipe,P1,200,51.700,0.510,0.510,0,0.123,0.224,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5866,P1-M5850
228,O1-P1627,P1-P2778,pipe,P1,200,39.100,0.510,0.510,0,0.246,0.319,1,0,2.370,2.220,2.370,DN200 (not steepened),,P1-M2778,P1-M2777
229,O1-P30,P1-P1172,pipe,P1,1000,54.400,0.075,0.112,1,0.752,0.843,0,0,6.220,6.130,6.220,Steepened up to 0.30 %,,P1-M1172,P1-M1171
232,O1-P2659,P1-P2234,pipe,P1,200,8.700,0.510,0.510,0,0.307,0.334,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2234,P1-M2233
234,O3-P1144,P1-P7491,pipe,P1,200,54.400,0.510,0.510,0,0.349,0.393,1,0,2.580,2.710,2.710,DN200 (not steepened),,P1-M7491,P1-M7490
236,O1-P1252,P1-P2441,pipe,P1,200,48.600,0.510,0.510,0,0.248,0.268,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M2441,P1-M2440
237,O3-P241,P1-P6588,pipe,P1,200,88.300,0.510,0.510,0,0.138,0.138,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M6588,P1-M6587
238,O2-P1305,P1-P3862,pipe,P1,200,54.700,0.510,0.510,0,0.255,0.280,1,0,1.750,2.410,2.410,DN200 (not steepened),,P1-M3862,P1-M3850
241,O3-P172,P1-P253,pipe,P1,200,54.400,0.510,0.510,0,0.678,0.750,1,0,6.070,6.030,6.070,DN200 (not steepened),,P1-M253,P1-M252
245,O1-P917,P1-P1087,pipe,P1,200,64.400,0.510,0.510,0,0.496,0.561,1,0,4.430,4.600,4.600,DN200 (not steepened),,P1-M1087,P1-M1086
246,O2-P1101,P1-P3658,pipe,P1,200,9.000,0.510,0.510,0,0.353,0.360,1,0,1.770,1.690,1.770,DN200 (not steepened),,P1-M3658,P1-M3657
247,O1-P1922,P1-P1497,pipe,P1,280,63.800,0.375,0.477,1,0.751,0.840,0,0,9.010,8.770,9.010,Steepened 0.30 to 0.50 %,,P1-M1497,P1-M1496
248,O2-P1038,P1-P3595,pipe,P1,200,88.100,0.510,0.510,0,0.473,0.475,1,0,1.540,1.550,1.550,DN200 (not steepened),,P1-M3595,P1-M3594
249,O1-P1780,P1-P1355,pipe,P1,200,52.600,0.510,0.510,0,0.157,0.157,1,0,2.340,2.160,2.340,DN200 (not steepened),,P1-M1355,P1-M1354
254,O2-P114,P1-P2912,pipe,P1,200,97.900,0.510,0.510,0,0.667,0.689,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M2912,P1-M2911
255,O1-P432,P1-P602,pipe,P1,200,106.700,0.510,0.510,0,0.072,0.132,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M602,P1-M601
256,O3-P2588,P1-P6347,pipe,P1,200,50.100,0.510,0.510,0,0.151,0.271,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6347,P1-M6346
261,O2-P1043,P1-P3600,pipe,P1,200,53.200,0.510,0.510,0,0.299,0.315,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M3600,P1-M3599
267,O3-P1278,P1-P7625,pipe,P1,200,40.600,0.510,0.510,0,0.376,0.417,1,0,3.080,3.120,3.120,DN200 (not steepened),,P1-M7625,P1-M7624
268,O1-P470,P1-P640,pipe,P1,200,49.300,0.510,0.510,0,0.400,0.468,1,0,3.770,3.840,3.840,DN200 (not steepened),,P1-M640,P1-M639
274,O1-P2264,P1-P1839,pipe,P1,200,31.300,0.510,0.510,0,0.411,0.435,1,0,4.350,4.750,4.750,DN200 (not steepened),,P1-M1839,P1-M1838
281,O2-P1619,P1-P4176,pipe,P1,200,9.800,0.510,0.510,0,0.600,0.618,1,0,6.060,6.120,6.120,DN200 (not steepened),,P1-M4176,P1-M4175
282,O3-P413,P1-P6760,pipe,P1,200,9.800,0.510,0.510,0,0.205,0.205,1,0,1.860,1.910,1.910,DN200 (not steepened),,P1-M6760,P1-M6759
283,O3-P656,P1-P7003,pipe,P1,200,64.300,0.510,0.510,0,0.481,0.635,1,0,5.220,4.920,5.220,DN200 (not steepened),,P1-M7003,P1-M7002
284,O2-P1096,P1-P3653,pipe,P1,200,52.900,0.510,0.510,0,0.249,0.249,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M3653,P1-M3652
285,O2-P1186,P1-P3743,pipe,P1,315,54.000,0.270,0.344,1,0.750,0.810,0,0,6.920,6.770,6.920,Steepened 0.30 to 0.50 %,,P1-M3743,P1-M3742
286,O1-P1734,P1-P1309,pipe,P1,200,54.100,0.510,0.510,0,0.048,0.083,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1309,P1-M1275
288,O1-P1871,P1-P1446,pipe,P1,200,57.300,0.510,0.510,0,0.196,0.208,1,0,1.860,2.010,2.010,DN200 (not steepened),,P1-M1446,P1-M1445
290,O1-P1561,P1-P2712,pipe,P1,200,69.800,0.510,0.510,0,0.221,0.233,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M2712,P1-M2711
291,O2-P697,P1-P4821,pipe,P1,200,10.000,0.510,0.510,0,0.137,0.137,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M4821,P1-M128
297,O3-P1050,P1-P7397,pipe,P1,200,51.700,0.510,0.510,0,0.345,0.359,1,0,2.940,3.810,3.810,DN200 (not steepened),,P1-M7397,P1-M7396
298,O3-P906,P1-P7253,pipe,P1,200,54.200,0.510,0.510,0,0.200,0.200,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M7253,P1-M7246
299,O1-P597,P1-P787,pipe,P1,200,54.400,0.510,0.510,0,0.196,0.264,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M787,P1-M766
300,O1-P1905,P1-P1480,pipe,P1,200,56.600,0.510,0.510,0,0.094,0.173,1,0,1.550,1.930,1.930,DN200 (not steepened),,P1-M1480,P1-M1461
302,O3-P333,P1-P6680,pipe,P1,250,10.200,0.375,0.614,1,0.750,0.849,0,0,7.150,7.190,7.190,Steepened 0.50 to 0.75 %,,P1-M6680,P1-M6679
303,O1-P1302,P1-P2491,pipe,P1,200,50.100,0.510,0.510,0,0.372,0.399,1,0,2.810,2.390,2.810,DN200 (not steepened),,P1-M2491,P1-M2490
304,O1-P2652,P1-P2227,pipe,P1,200,55.000,0.510,0.510,0,0.355,0.364,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M2227,P1-M2226
305,O3-P2170,P1-P5929,pipe,P1,200,33.300,0.510,0.510,0,0.182,0.214,1,0,2.900,2.880,2.900,DN200 (not steepened),,P1-M5929,P1-M5394
309,O1-P1415,P1-P2604,pipe,P1,200,95.100,0.510,0.510,0,0.262,0.303,1,0,2.310,2.450,2.450,DN200 (not steepened),,P1-M2604,P1-M2603
310,O3-P96,P1-P177,pipe,P1,630,51.800,0.125,0.174,1,0.754,0.793,0,0,5.330,5.020,5.330,Steepened up to 0.30 %,,P1-M177,P1-M176
311,O3-P3085,P1-P5104,pipe,P1,200,48.200,0.510,0.510,0,0.185,0.197,1,0,1.880,1.980,1.980,DN200 (not steepened),,P1-M5104,P1-M5103
312,O3-P1530,P1-P5554,pipe,P1,200,86.700,0.510,0.510,0,0.308,0.316,1,0,3.710,2.320,3.710,DN200 (not steepened),,P1-M5554,P1-M5553
314,O2-P1340,P1-P3897,pipe,P1,200,43.900,0.510,0.510,0,0.294,0.316,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M3897,P1-M3896
315,O1-P2266,P1-P1841,pipe,P1,200,63.100,0.510,0.510,0,0.282,0.313,1,0,4.060,3.560,4.060,DN200 (not steepened),,P1-M1841,P1-M1840
316,O3-P2587,P1-P6346,pipe,P1,200,10.500,0.510,0.510,0,0.156,0.281,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M6346,P1-M6236
318,O1-P890,P1-P1060,pipe,P1,200,67.800,0.510,0.510,0,0.436,0.458,1,0,3.520,3.520,3.520,DN200 (not steepened),,P1-M1060,P1-M1059
320,O3-P2085,P1-P5844,pipe,P1,200,58.400,0.510,0.510,0,0.161,0.289,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5844,P1-M5839
321,O2-P1786,P1-P4343,pipe,P1,200,10.500,0.510,0.510,0,0.462,0.480,1,0,6.470,6.850,6.850,DN200 (not steepened),,P1-M4343,P1-M4342
323,O2-P512,P1-P3310,pipe,P1,200,10.500,0.510,0.510,0,0.417,0.461,1,0,2.840,2.800,2.840,DN200 (not steepened),,P1-M3310,P1-M3309
324,O1-P2577,P1-P2152,pipe,P1,200,32.300,0.510,0.510,0,0.610,0.629,1,0,4.380,4.820,4.820,DN200 (not steepened),,P1-M2152,P1-M2151
325,O1-P345,P1-P515,pipe,P1,200,50.100,0.510,0.510,0,0.131,0.236,1,0,2.940,3.070,3.070,DN200 (not steepened),,P1-M515,P1-M514
326,O2-P332,P1-P3130,pipe,P1,200,48.300,0.510,0.510,0,0.254,0.254,1,0,2.140,3.380,3.380,DN200 (not steepened),,P1-M3130,P1-M3129
328,O1-P180,P1-P350,pipe,P1,280,51.700,0.375,0.375,0,0.751,0.794,0,0,8.330,8.430,8.430,"Above DN200, 0.75 m/s as laid",,P1-M350,P1-M349
329,O2-P1077,P1-P3634,pipe,P1,200,56.500,0.510,0.510,0,0.283,0.283,1,0,3.140,1.480,3.140,DN200 (not steepened),,P1-M3634,P1-M3633
330,O3-P431,P1-P6778,pipe,P1,200,34.900,0.510,0.510,0,0.410,0.415,1,0,2.530,2.550,2.550,DN200 (not steepened),,P1-M6778,P1-M6777
331,O1-P2688,P1-P2263,pipe,P1,200,38.400,0.510,0.510,0,0.300,0.300,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2263,P1-M1259
332,O1-P1882,P1-P1457,pipe,P1,200,67.500,0.510,0.510,0,0.255,0.332,1,0,2.510,2.400,2.510,DN200 (not steepened),,P1-M1457,P1-M1456
333,O3-P980,P1-P7327,pipe,P1,200,55.400,0.510,0.510,0,0.296,0.306,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M7327,P1-M7326
336,O1-P1232,P1-P2421,pipe,P1,200,52.400,0.510,0.510,0,0.129,0.160,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M2421,P1-M2352
341,O3-P2265,P1-P6024,pipe,P1,200,86.200,0.510,0.510,0,0.444,0.614,1,0,3.950,3.710,3.950,DN200 (not steepened),,P1-M6024,P1-M6023
342,O2-P943,P1-P3500,pipe,P1,200,76.000,0.510,0.510,0,0.492,0.552,1,0,10.810,11.240,11.240,DN200 (not steepened),,P1-M3500,P1-M3499
343,O3-P478,P1-P6825,pipe,P1,200,23.000,0.510,0.510,0,0.283,0.297,1,0,1.590,1.600,1.600,DN200 (not steepened),,P1-M6825,P1-M6824
347,O2-P978,P1-P3535,pipe,P1,200,54.200,0.510,0.510,0,0.166,0.217,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M3535,P1-M3534
348,O2-P713,P1-P4619,pipe,P1,200,45.600,0.510,0.510,0,0.162,0.162,1,0,3.730,1.480,3.730,DN200 (not steepened),,P1-M4619,P1-M4618
351,O3-P400,P1-P6747,pipe,P1,200,45.900,0.510,0.510,0,0.287,0.296,1,0,3.330,1.480,3.330,DN200 (not steepened),,P1-M6747,P1-M6746
352,O3-P23,P1-P5397,pipe,P1,560,64.100,0.155,0.374,1,0.751,0.968,0,0,11.500,11.820,11.820,Steepened 0.30 to 0.50 %,,P1-M5397,P1-M5396
355,O1-P2588,P1-P2163,pipe,P1,200,11.000,0.510,0.510,0,0.396,0.409,1,0,4.030,3.870,4.030,DN200 (not steepened),,P1-M2163,P1-M2162
357,O1-P1007,P1-P35,pipe,P1,1400,57.400,0.075,0.075,0,0.782,0.851,0,0,6.990,6.810,6.990,"Above DN200, 0.75 m/s as laid",,P1-M35,P1-M34
358,O3-P2717,P1-P6476,pipe,P1,200,56.000,0.510,0.510,0,0.316,0.334,1,0,1.750,2.020,2.020,DN200 (not steepened),,P1-M6476,P1-M6470
359,O2-P1833,P1-P4390,pipe,P1,200,11.100,0.510,0.510,0,0.316,0.325,1,0,4.130,4.130,4.130,DN200 (not steepened),,P1-M4390,P1-M4346
363,O3-P2969,P1-P4988,pipe,P1,200,69.100,0.510,0.510,0,0.182,0.185,1,0,1.770,1.650,1.770,DN200 (not steepened),,P1-M4988,P1-M4945
366,O2-P1102,P1-P3659,pipe,P1,200,11.300,0.510,0.510,0,0.353,0.360,1,0,1.910,1.770,1.910,DN200 (not steepened),,P1-M3659,P1-M3658
367,O2-P1002,P1-P3559,pipe,P1,200,11.300,0.510,0.510,0,0.294,0.300,1,0,3.170,3.230,3.230,DN200 (not steepened),,P1-M3559,P1-M3558
369,O3-P546,P1-P6893,pipe,P1,200,55.900,0.510,0.510,0,0.184,0.203,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M6893,P1-M6892
370,O1-P2241,P1-P1816,pipe,P1,200,11.400,0.510,0.510,0,0.674,0.711,1,0,7.390,7.410,7.410,DN200 (not steepened),,P1-M1816,P1-M1815
371,O1-P721,P1-P891,pipe,P1,200,55.800,0.510,0.510,0,0.161,0.227,1,0,1.650,1.640,1.650,DN200 (not steepened),,P1-M891,P1-M890
372,O1-P2442,P1-P2017,pipe,P1,800,67.900,0.085,0.156,1,0.750,0.830,0,0,4.230,4.660,4.660,Steepened up to 0.30 %,,P1-M2017,P1-M2016
374,O2-P1521,P1-P4078,pipe,P1,200,56.600,0.510,0.510,0,0.248,0.356,1,0,2.480,2.630,2.630,DN200 (not steepened),,P1-M4078,P1-M4077
375,O1-P563,P1-P733,pipe,P1,200,57.700,0.510,0.510,0,0.216,0.276,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M733,P1-M732
376,O1-P2083,P1-P1658,pipe,P1,200,57.600,0.510,0.510,0,0.221,0.233,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M1658,P1-M1657
377,O3-P2274,P1-P6033,pipe,P1,200,54.900,0.510,0.510,0,0.318,0.390,1,0,2.930,2.610,2.930,DN200 (not steepened),,P1-M6033,P1-M6032
380,O3-P3327,P1-P5346,pipe,P1,200,56.000,0.510,0.510,0,0.236,0.263,1,0,1.800,2.080,2.080,DN200 (not steepened),,P1-M5346,P1-M5345
381,O3-P219,P1-P6566,pipe,P1,200,82.200,0.510,0.510,0,0.141,0.141,1,0,2.100,2.420,2.420,DN200 (not steepened),,P1-M6566,P1-M6565
383,O1-P672,P1-P842,pipe,P1,200,11.700,0.510,0.510,0,0.214,0.282,1,0,3.000,3.060,3.060,DN200 (not steepened),,P1-M842,P1-M567
385,O2-P1461,P1-P4018,pipe,P1,200,30.500,0.510,0.510,0,0.149,0.193,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M4018,P1-M4017
386,O1-P387,P1-P557,pipe,P1,200,76.500,0.510,0.510,0,0.611,0.677,1,0,6.860,6.870,6.870,DN200 (not steepened),,P1-M557,P1-M556
387,O2-P1950,P1-P4507,pipe,P1,200,11.700,0.510,0.510,0,0.205,0.231,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M4507,P1-M4506
388,O2-P1294,P1-P3851,pipe,P1,200,105.300,0.510,0.510,0,0.405,0.459,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M3851,P1-M3850
389,O2-P1420,P1-P3977,pipe,P1,200,57.400,0.510,0.510,0,0.144,0.170,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3977,P1-M3956
391,O2-P1626,P1-P4183,pipe,P1,200,38.500,0.510,0.510,0,0.466,0.476,1,0,2.890,2.630,2.890,DN200 (not steepened),,P1-M4183,P1-M4182
393,O3-P437,P1-P6784,pipe,P1,200,14.500,0.510,0.510,0,0.329,0.349,1,0,6.190,5.970,6.190,DN200 (not steepened),,P1-M6784,P1-M6773
395,O1-P2133,P1-P1708,pipe,P1,200,95.800,0.510,0.510,0,0.429,0.488,1,0,3.240,3.240,3.240,DN200 (not steepened),,P1-M1708,P1-M1707
398,O1-P1801,P1-P1376,pipe,P1,200,50.600,0.510,0.510,0,0.197,0.212,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1376,P1-M1171
399,O3-P2356,P1-P6115,pipe,P1,200,60.200,0.510,0.510,0,0.147,0.172,1,0,2.620,3.030,3.030,DN200 (not steepened),,P1-M6115,P1-M5403
404,O2-P1607,P1-P4164,pipe,P1,200,12.000,0.510,0.510,0,0.310,0.314,1,0,3.300,3.260,3.300,DN200 (not steepened),,P1-M4164,P1-M4163
408,O2-P80,P1-P3453,pipe,P1,200,12.100,0.510,0.510,0,0.596,0.597,1,0,9.280,9.350,9.350,DN200 (not steepened),,P1-M3453,P1-M3452
409,O1-P796,P1-P966,pipe,P1,200,55.200,0.510,0.510,0,0.150,0.193,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M966,P1-M965
410,O1-P764,P1-P934,pipe,P1,200,52.300,0.510,0.510,0,0.403,0.410,1,0,1.790,1.630,1.790,DN200 (not steepened),,P1-M934,P1-M933
411,O1-P1259,P1-P2448,pipe,P1,200,53.700,0.510,0.510,0,0.224,0.276,1,0,2.970,2.990,2.990,DN200 (not steepened),,P1-M2448,P1-M2447
412,O1-P2101,P1-P1676,pipe,P1,200,69.900,0.510,0.510,0,0.247,0.295,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M1676,P1-M1675
416,O2-P422,P1-P3220,pipe,P1,200,55.000,0.510,0.510,0,0.307,0.311,1,0,2.310,1.620,2.310,DN200 (not steepened),,P1-M3220,P1-M3023
417,O2-P549,P1-P3347,pipe,P1,200,12.300,0.510,0.510,0,0.341,0.341,1,0,1.640,1.720,1.720,DN200 (not steepened),,P1-M3347,P1-M3332
419,O3-P2264,P1-P6023,pipe,P1,200,101.100,0.510,0.510,0,0.448,0.618,1,0,3.710,3.430,3.710,DN200 (not steepened),,P1-M6023,P1-M6022
420,O1-P1368,P1-P2557,pipe,P1,200,60.100,0.510,0.510,0,0.070,0.131,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M2557,P1-M2556
421,O2-P1104,P1-P3661,pipe,P1,200,12.400,0.510,0.510,0,0.301,0.306,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3661,P1-M3660
423,O1-P1868,P1-P1443,pipe,P1,200,65.800,0.510,0.510,0,0.137,0.186,1,0,1.530,1.630,1.630,DN200 (not steepened),,P1-M1443,P1-M1398
424,O2-P1323,P1-P3880,pipe,P1,200,75.100,0.510,0.510,0,0.262,0.285,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M3880,P1-M3879
426,O3-P2416,P1-P6175,pipe,P1,200,56.100,0.510,0.510,0,0.306,0.436,1,0,1.890,2.060,2.060,DN200 (not steepened),,P1-M6175,P1-M6133
431,O3-P1106,P1-P7453,pipe,P1,200,12.500,0.510,0.510,0,0.377,0.383,1,0,4.080,4.150,4.150,DN200 (not steepened),,P1-M7453,P1-M7452
433,O2-P1413,P1-P3970,pipe,P1,200,64.300,0.510,0.510,0,0.210,0.223,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3970,P1-M3969
439,O1-P1026,P1-P54,pipe,P1,1400,22.100,0.075,0.075,0,0.777,0.846,0,0,9.530,9.330,9.530,"Above DN200, 0.75 m/s as laid",,P1-M54,P1-M53
440,O2-P428,P1-P3226,pipe,P1,200,66.300,0.510,0.510,0,0.370,0.375,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1-M3226,P1-M3025
442,O2-P1565,P1-P4122,pipe,P1,200,53.000,0.510,0.510,0,0.233,0.286,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M4122,P1-M4121
443,O2-P1365,P1-P3922,pipe,P1,200,49.900,0.510,0.510,0,0.132,0.215,1,0,2.840,1.480,2.840,DN200 (not steepened),,P1-M3922,P1-M3921
444,O3-P392,P1-P6739,pipe,P1,200,12.700,0.510,0.510,0,0.288,0.297,1,0,1.960,2.540,2.540,DN200 (not steepened),,P1-M6739,P1-M6738
445,O1-P2336,P1-P1911,pipe,P1,200,71.200,0.510,0.510,0,0.351,0.422,1,0,6.190,5.280,6.190,DN200 (not steepened),,P1-M1911,P1-M1910
446,O3-P1535,P1-P5559,pipe,P1,200,24.800,0.510,0.510,0,0.421,0.439,1,0,4.280,4.410,4.410,DN200 (not steepened),,P1-M5559,P1-M5488
449,O2-P409,P1-P3207,pipe,P1,200,12.800,0.510,0.510,0,0.210,0.255,1,0,1.910,1.880,1.910,DN200 (not steepened),,P1-M3207,P1-M3206
451,O2-P263,P1-P3061,pipe,P1,200,60.500,0.510,0.510,0,0.342,0.347,1,0,3.400,3.280,3.400,DN200 (not steepened),,P1-M3061,P1-M3060
455,O2-P755,P1-P4661,pipe,P1,200,13.000,0.510,0.510,0,0.492,0.560,1,0,7.060,6.640,7.060,DN200 (not steepened),,P1-M4661,P1-M4660
457,O3-P789,P1-P7136,pipe,P1,200,45.000,0.510,0.510,0,0.417,0.423,1,0,7.740,7.560,7.740,DN200 (not steepened),,P1-M7136,P1-M7135
459,O3-P1388,P1-P5469,pipe,P1,200,63.000,0.510,0.510,0,0.294,0.299,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M5469,P1-M5450
460,O1-P1009,P1-P37,pipe,P1,1400,68.800,0.075,0.075,0,0.781,0.851,0,0,7.290,7.120,7.290,"Above DN200, 0.75 m/s as laid",,P1-M37,P1-M36
461,O3-P1184,P1-P7531,pipe,P1,200,13.000,0.510,0.510,0,0.286,0.286,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M7531,P1-M7445
462,O3-P2512,P1-P6271,pipe,P1,200,56.400,0.510,0.510,0,0.237,0.300,1,0,3.150,3.680,3.680,DN200 (not steepened),,P1-M6271,P1-M6270
463,O3-P28,P1-P5402,pipe,P1,450,57.800,0.205,0.443,1,0.752,0.984,0,0,10.890,10.920,10.920,Steepened 0.30 to 0.50 %,,P1-M5402,P1-M5401
466,O3-P784,P1-P7131,pipe,P1,200,52.300,0.510,0.510,0,0.460,0.468,1,0,7.720,7.340,7.720,DN200 (not steepened),,P1-M7131,P1-M7130
