key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
8732,O1-P2074,P1-P1649,pipe,P1,200,96.700,0.510,0.510,0,0.224,0.246,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M1649,P1-M1517
8733,O2-P10,P1-P102,pipe,P1,1200,96.800,0.075,0.080,1,0.751,0.824,0,0,8.280,8.530,8.530,Steepened up to 0.30 %,,P1-M102,P1-M101
8737,O3-P1031,P1-P7378,pipe,P1,200,100.000,0.510,0.510,0,0.577,0.594,1,0,4.590,5.510,5.510,DN200 (not steepened),,P1-M7378,P1-M7377
8745,O1-P398,P1-P568,pipe,P1,200,96.800,0.510,0.510,0,0.378,0.411,1,0,5.090,5.580,5.580,DN200 (not steepened),,P1-M568,P1-M567
8746,O2-P1221,P1-P3778,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.178,1,0,8.600,1.480,8.600,DN200 (not steepened),,P1-M3778,P1-M3777
8747,O3-P134,P1-P215,pipe,P1,280,60.500,0.375,0.375,0,0.765,0.804,0,0,11.270,11.030,11.270,"Above DN200, 0.75 m/s as laid",,P1-M215,P1-M214
8749,O1-P2381,P1-P1956,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.354,1,0,5.150,3.700,5.150,DN200 (not steepened),,P1-M1956,P1-M1955
8752,O3-P2148,P1-P5907,pipe,P1,200,96.800,0.510,0.510,0,0.294,0.361,1,0,2.900,1.730,2.900,DN200 (not steepened),,P1-M5907,P1-M5906
8753,O2-P952,P1-P3509,pipe,P1,200,96.800,0.510,0.510,0,0.464,0.471,1,0,8.960,9.670,9.670,DN200 (not steepened),,P1-M3509,P1-M3508
8754,O3-P995,P1-P7342,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.313,1,0,2.460,2.700,2.700,DN200 (not steepened),,P1-M7342,P1-M7341
8757,O1-P2029,P1-P1604,pipe,P1,200,96.800,0.510,0.510,0,0.249,0.301,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M1604,P1-M1603
8761,O1-P1893,P1-P1468,pipe,P1,200,96.800,0.510,0.510,0,0.133,0.162,1,0,1.990,2.060,2.060,DN200 (not steepened),,P1-M1468,P1-M1467
8763,O1-P701,P1-P871,pipe,P1,200,100.000,0.510,0.510,0,0.119,0.217,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M871,P1-M870
8769,O3-P1678,P1-P5702,pipe,P1,200,96.900,0.510,0.510,0,0.114,0.209,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M5702,P1-M5694
8770,O3-P1330,P1-P7677,pipe,P1,200,96.900,0.510,0.510,0,0.255,0.282,1,0,1.610,2.090,2.090,DN200 (not steepened),,P1-M7677,P1-M274
8772,O1-P2627,P1-P2202,pipe,P1,200,96.900,0.510,0.510,0,0.625,0.643,1,0,3.000,3.090,3.090,DN200 (not steepened),,P1-M2202,P1-M2201
8773,O3-P1407,P1-P5488,pipe,P1,355,96.900,0.270,0.529,1,0.785,0.997,0,0,8.740,9.250,9.250,Steepened 0.50 to 0.75 %,,P1-M5488,P1-M5487
8776,O3-P2301,P1-P6060,pipe,P1,200,96.900,0.510,0.510,0,0.296,0.329,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6060,P1-M6059
8777,O3-P970,P1-P7317,pipe,P1,200,80.600,0.510,0.510,0,0.237,0.237,1,0,4.040,4.650,4.650,DN200 (not steepened),,P1-M7317,P1-M7292
8778,O1-P1204,P1-P2398,pipe,P1,200,96.900,0.510,0.510,0,0.206,0.261,1,0,4.510,1.480,4.510,DN200 (not steepened),,P1-M2398,P1-M2392
8779,O1-P2232,P1-P1807,pipe,P1,250,113.900,0.375,0.467,1,0.750,0.818,0,0,8.130,8.360,8.360,Steepened 0.30 to 0.50 %,,P1-M1807,P1-M1806
8780,O3-P2823,P1-P4842,pipe,P1,315,100.000,0.270,0.387,1,0.780,0.863,0,0,7.110,6.930,7.110,Steepened 0.30 to 0.50 %,,P1-M4842,P1-M4841
8782,O3-P965,P1-P7312,pipe,P1,200,20.400,0.510,0.510,0,0.285,0.289,1,0,2.920,2.430,2.920,DN200 (not steepened),,P1-M7312,P1-M7287
8785,O3-P804,P1-P7151,pipe,P1,200,66.800,0.510,0.510,0,0.300,0.307,1,0,3.500,4.010,4.010,DN200 (not steepened),,P1-M7151,P1-M7150
8786,O2-P1403,P1-P3960,pipe,P1,200,97.000,0.510,0.510,0,0.386,0.405,1,0,3.170,2.320,3.170,DN200 (not steepened),,P1-M3960,P1-M3959
8787,O1-P1409,P1-P2598,pipe,P1,200,97.000,0.510,0.510,0,0.361,0.439,1,0,3.200,4.040,4.040,DN200 (not steepened),,P1-M2598,P1-M2597
8795,O3-P2542,P1-P6301,pipe,P1,200,64.100,0.510,0.510,0,0.259,0.362,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6301,P1-M6300
8798,O1-P953,P1-P1123,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.231,1,0,2.430,1.760,2.430,DN200 (not steepened),,P1-M1123,P1-M372
8800,O3-P1138,P1-P7485,pipe,P1,200,97.100,0.510,0.510,0,0.397,0.432,1,0,2.990,3.480,3.480,DN200 (not steepened),,P1-M7485,P1-M7484
8801,O2-P1899,P1-P4456,pipe,P1,200,100.000,0.510,0.510,0,0.315,0.345,1,0,1.940,3.310,3.310,DN200 (not steepened),,P1-M4456,P1-M4455
8803,O1-P1253,P1-P2442,pipe,P1,200,97.100,0.510,0.510,0,0.197,0.212,1,0,3.460,1.480,3.460,DN200 (not steepened),,P1-M2442,P1-M2441
8807,O3-P2979,P1-P4998,pipe,P1,200,100.000,0.510,0.510,0,0.064,0.117,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M4998,P1-M4997
8811,O3-P1348,P1-P7695,pipe,P1,200,97.100,0.510,0.510,0,0.059,0.108,1,0,3.710,1.480,3.710,DN200 (not steepened),,P1-M7695,P1-M7694
8813,O3-P637,P1-P6984,pipe,P1,200,95.600,0.510,0.510,0,0.103,0.189,1,0,1.480,2.680,2.680,DN200 (not steepened),,P1-M6984,P1-M6943
8814,O3-P936,P1-P7283,pipe,P1,200,97.100,0.510,0.510,0,0.159,0.159,1,0,1.480,2.840,2.840,DN200 (not steepened),,P1-M7283,P1-M7276
8815,O3-P1377,P1-P5458,pipe,P1,200,100.000,0.510,0.510,0,0.255,0.272,1,0,2.150,2.290,2.290,DN200 (not steepened),,P1-M5458,P1-M5457
8818,O3-P2222,P1-P5981,pipe,P1,200,100.000,0.510,0.510,0,0.047,0.047,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M5981,P1-M5980
8819,O1-P2411,P1-P1986,pipe,P1,200,97.200,0.510,0.510,0,0.155,0.211,1,0,5.290,1.480,5.290,DN200 (not steepened),,P1-M1986,P1-M1973
8821,O3-P928,P1-P7275,pipe,P1,200,59.800,0.510,0.510,0,0.371,0.375,1,0,1.910,3.510,3.510,DN200 (not steepened),,P1-M7275,P1-M7274
8823,O1-P469,P1-P639,pipe,P1,200,74.200,0.510,0.510,0,0.404,0.474,1,0,3.840,3.500,3.840,DN200 (not steepened),,P1-M639,P1-M638
8824,O3-P1652,P1-P5676,pipe,P1,200,97.200,0.510,0.510,0,0.158,0.284,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M5676,P1-M5664
8826,O3-P915,P1-P7262,pipe,P1,200,96.800,0.510,0.510,0,0.316,0.321,1,0,3.820,2.610,3.820,DN200 (not steepened),,P1-M7262,P1-M7261
8828,O3-P2973,P1-P4992,pipe,P1,200,97.200,0.510,0.510,0,0.264,0.280,1,0,2.230,2.400,2.400,DN200 (not steepened),,P1-M4992,P1-M4991
8829,O1-P1264,P1-P2453,pipe,P1,200,97.200,0.510,0.510,0,0.342,0.389,1,0,1.890,1.810,1.890,DN200 (not steepened),,P1-M2453,P1-M2357
8830,O3-P165,P1-P246,pipe,P1,250,100.000,0.375,0.616,1,0.750,0.834,0,0,5.700,5.290,5.700,Steepened 0.50 to 0.75 %,,P1-M246,P1-M245
8832,O1-P2416,P1-P1991,pipe,P1,200,26.100,0.510,0.510,0,0.411,0.421,1,0,4.040,4.290,4.290,DN200 (not steepened),,P1-M1991,P1-M1990
8835,O2-P1260,P1-P3817,pipe,P1,200,100.000,0.510,0.510,0,0.364,0.376,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M3817,P1-M3739
8837,O1-P1772,P1-P1347,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.313,1,0,2.570,2.190,2.570,DN200 (not steepened),,P1-M1347,P1-M1346
8839,O1-P45,P1-P1187,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.841,0,0,7.580,7.690,7.690,Steepened up to 0.30 %,,P1-M1187,P1-M1186
8845,O2-P1204,P1-P3761,pipe,P1,200,97.300,0.510,0.510,0,0.638,0.696,1,0,9.630,10.680,10.680,DN200 (not steepened),,P1-M3761,P1-M3760
8847,O1-P1351,P1-P2540,pipe,P1,200,97.300,0.510,0.510,0,0.157,0.169,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M2540,P1-M2491
8849,O3-P907,P1-P7254,pipe,P1,200,55.900,0.510,0.510,0,0.182,0.182,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7254,P1-M7253
8850,O3-P62,P1-P5436,pipe,P1,200,97.300,0.510,0.510,0,0.372,0.560,1,0,3.710,3.600,3.710,DN200 (not steepened),,P1-M5436,P1-M5435
8851,O2-P861,P1-P4767,pipe,P1,200,70.300,0.510,0.510,0,0.114,0.209,1,0,1.480,3.380,3.380,DN200 (not steepened),,P1-M4767,P1-M4766
8853,O3-P673,P1-P7020,pipe,P1,200,97.400,0.510,0.510,0,0.263,0.304,1,0,3.770,3.770,3.770,DN200 (not steepened),,P1-M7020,P1-M7019
8854,O3-P2067,P1-P5826,pipe,P1,200,97.400,0.510,0.510,0,0.208,0.299,1,0,1.800,2.110,2.110,DN200 (not steepened),,P1-M5826,P1-M5772
8855,O3-P1376,P1-P5457,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.299,1,0,2.290,3.110,3.110,DN200 (not steepened),,P1-M5457,P1-M5456
8856,O1-P2312,P1-P1887,pipe,P1,200,100.000,0.510,0.510,0,0.299,0.358,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M1887,P1-M1886
8857,O1-P2427,P1-P2002,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.324,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M2002,P1-M2000
8858,O2-P410,P1-P3208,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.211,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3208,P1-M3207
8859,O1-P1227,P1-P2416,pipe,P1,200,97.400,0.510,0.510,0,0.190,0.237,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1-M2416,P1-M2415
8861,O3-P2150,P1-P5909,pipe,P1,200,100.000,0.510,0.510,0,0.261,0.347,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1-M5909,P1-M5908
8862,O3-P1996,P1-P5755,pipe,P1,250,123.200,0.375,0.375,0,0.526,0.706,1,0,5.920,6.100,6.100,"Above DN200, under 0.75 m/s",0.585,P1-M5755,P1-M5754
8864,O1-P336,P1-P506,pipe,P1,200,105.300,0.510,0.510,0,0.151,0.272,1,0,2.460,4.340,4.340,DN200 (not steepened),,P1-M506,P1-M505
8866,O3-P861,P1-P7208,pipe,P1,200,100.000,0.510,0.510,0,0.620,0.629,1,0,10.030,10.460,10.460,DN200 (not steepened),,P1-M7208,P1-M7207
8867,O1-P1422,P1-P2611,pipe,P1,200,97.400,0.510,0.510,0,0.359,0.421,1,0,2.590,2.980,2.980,DN200 (not steepened),,P1-M2611,P1-M2610
8868,O3-P2519,P1-P6278,pipe,P1,200,66.600,0.510,0.510,0,0.199,0.274,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6278,P1-M6277
8872,O3-P1656,P1-P5680,pipe,P1,200,97.500,0.510,0.510,0,0.210,0.345,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M5680,P1-M5679
8873,O3-P1064,P1-P7413,pipe,P1,200,100.000,0.510,0.510,0,0.288,0.293,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M7413,P1-M7410
8875,O1-P2510,P1-P2085,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.386,1,0,3.010,3.500,3.500,DN200 (not steepened),,P1-M2085,P1-M2084
8876,O2-P558,P1-P3356,pipe,P1,200,48.900,0.510,0.510,0,0.303,0.311,1,0,2.030,2.540,2.540,DN200 (not steepened),,P1-M3356,P1-M3355
8877,O3-P2090,P1-P5849,pipe,P1,200,97.500,0.510,0.510,0,0.374,0.550,1,0,5.300,4.980,5.300,DN200 (not steepened),,P1-M5849,P1-M5781
8878,O2-P344,P1-P3142,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.324,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M3142,P1-M3141
8879,O3-P913,P1-P7260,pipe,P1,200,64.800,0.510,0.510,0,0.333,0.337,1,0,2.250,2.360,2.360,DN200 (not steepened),,P1-M7260,P1-M7259
8885,O1-P2618,P1-P2193,pipe,P1,200,100.000,0.510,0.510,0,0.396,0.402,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2193,P1-M2159
8888,O3-P79,P1-P160,pipe,P1,630,97.600,0.125,0.168,1,0.750,0.789,0,0,2.940,3.940,3.940,Steepened up to 0.30 %,,P1-M160,P1-M159
8889,O3-P1239,P1-P7586,pipe,P1,200,99.100,0.510,0.510,0,0.257,0.320,1,0,2.220,2.690,2.690,DN200 (not steepened),,P1-M7586,P1-M7585
8895,O3-P2099,P1-P5858,pipe,P1,200,97.600,0.510,0.510,0,0.236,0.361,1,0,4.680,4.210,4.680,DN200 (not steepened),,P1-M5858,P1-M5857
8896,O3-P3325,P1-P5344,pipe,P1,200,97.600,0.510,0.510,0,0.236,0.264,1,0,4.570,2.750,4.570,DN200 (not steepened),,P1-M5344,P1-M5343
8897,O1-P1423,P1-P2612,pipe,P1,200,97.600,0.510,0.510,0,0.306,0.374,1,0,3.010,2.590,3.010,DN200 (not steepened),,P1-M2612,P1-M2611
8898,O1-P1790,P1-P1365,pipe,P1,200,98.900,0.510,0.510,0,0.030,0.030,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M1365,P1-M1364
8899,O3-P2201,P1-P5960,pipe,P1,200,97.600,0.510,0.510,0,0.072,0.132,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M5960,P1-M5935
8902,O3-P1094,P1-P7441,pipe,P1,200,109.100,0.510,0.510,0,0.492,0.550,1,0,5.080,4.320,5.080,DN200 (not steepened),,P1-M7441,P1-M7440
8904,O3-P425,P1-P6772,pipe,P1,200,97.600,0.510,0.510,0,0.080,0.148,1,0,1.480,2.960,2.960,DN200 (not steepened),,P1-M6772,P1-M6604
8914,O3-P1247,P1-P7594,pipe,P1,200,70.500,0.510,0.510,0,0.182,0.182,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M7594,P1-M7593
8928,O2-P1259,P1-P3816,pipe,P1,200,97.700,0.510,0.510,0,0.138,0.138,1,0,1.480,2.580,2.580,DN200 (not steepened),,P1-M3816,P1-M3811
8930,O1-P544,P1-P714,pipe,P1,200,73.500,0.510,0.510,0,0.289,0.367,1,0,2.410,3.440,3.440,DN200 (not steepened),,P1-M714,P1-M713
8939,O1-P2656,P1-P2231,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.417,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M2231,P1-M1251
8945,O1-P2275,P1-P1850,pipe,P1,200,100.000,0.510,0.510,0,0.078,0.134,1,0,2.150,2.500,2.500,DN200 (not steepened),,P1-M1850,P1-M1802
8947,O1-P2623,P1-P2198,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.329,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M2198,P1-M2197
8948,O3-P2320,P1-P6079,pipe,P1,200,95.900,0.510,0.510,0,0.316,0.369,1,0,2.110,2.150,2.150,DN200 (not steepened),,P1-M6079,P1-M6078
8951,O1-P1983,P1-P1558,pipe,P1,200,135.300,0.510,0.510,0,0.174,0.197,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1558,P1-M1557
8954,O1-P1613,P1-P2764,pipe,P1,200,76.400,0.510,0.510,0,0.027,0.027,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M2764,P1-M2763
8958,O2-P360,P1-P3158,pipe,P1,200,68.200,0.510,0.510,0,0.242,0.269,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M3158,P1-M3157
8959,O2-P210,P1-P3008,pipe,P1,280,100.000,0.375,0.375,0,0.793,0.811,0,0,6.550,5.610,6.550,"Above DN200, 0.75 m/s as laid",,P1-M3008,P1-M3007
8960,O3-P2960,P1-P4979,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.201,1,0,1.930,2.420,2.420,DN200 (not steepened),,P1-M4979,P1-M4939
8962,O2-P1509,P1-P4066,pipe,P1,200,88.100,0.510,0.510,0,0.256,0.281,1,0,1.760,2.310,2.310,DN200 (not steepened),,P1-M4066,P1-M4065
8965,O3-P1146,P1-P7493,pipe,P1,200,97.900,0.510,0.510,0,0.342,0.386,1,0,2.580,2.610,2.610,DN200 (not steepened),,P1-M7493,P1-M7492
8966,O1-P354,P1-P524,pipe,P1,900,97.900,0.075,0.133,1,0.750,0.838,0,0,10.710,11.050,11.050,Steepened up to 0.30 %,,P1-M524,P1-M523
8968,O2-P1656,P1-P4213,pipe,P1,200,99.400,0.510,0.510,0,0.241,0.260,1,0,1.480,2.820,2.820,DN200 (not steepened),,P1-M4213,P1-M4212
8969,O3-P2102,P1-P5861,pipe,P1,200,97.900,0.510,0.510,0,0.139,0.250,1,0,2.170,2.710,2.710,DN200 (not steepened),,P1-M5861,P1-M5860
8970,O1-P789,P1-P959,pipe,P1,200,97.900,0.510,0.510,0,0.322,0.363,1,0,2.250,2.430,2.430,DN200 (not steepened),,P1-M959,P1-M951
8973,O1-P2078,P1-P1653,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.262,1,0,4.280,1.480,4.280,DN200 (not steepened),,P1-M1653,P1-M1652
8974,O3-P2618,P1-P6377,pipe,P1,200,97.900,0.510,0.510,0,0.580,0.737,1,0,5.390,5.880,5.880,DN200 (not steepened),,P1-M6377,P1-M5414
8975,O2-P569,P1-P3367,pipe,P1,200,97.900,0.510,0.510,0,0.226,0.305,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3367,P1-M3366
8977,O3-P32,P1-P5406,pipe,P1,450,97.900,0.205,0.443,1,0.750,0.983,0,0,11.250,11.120,11.250,Steepened 0.30 to 0.50 %,,P1-M5406,P1-M5405
8982,O2-P1146,P1-P3703,pipe,P1,200,100.000,0.510,0.510,0,0.127,0.180,1,0,2.810,1.480,2.810,DN200 (not steepened),,P1-M3703,P1-M3702
8983,O1-P2228,P1-P1803,pipe,P1,250,93.500,0.375,0.463,1,0.750,0.817,0,0,6.710,6.610,6.710,Steepened 0.30 to 0.50 %,,P1-M1803,P1-M1802
8986,O3-P3323,P1-P5342,pipe,P1,200,98.000,0.510,0.510,0,0.288,0.317,1,0,2.030,2.880,2.880,DN200 (not steepened),,P1-M5342,P1-M4902
8987,O1-P2576,P1-P2151,pipe,P1,200,79.200,0.510,0.510,0,0.612,0.631,1,0,4.820,5.630,5.630,DN200 (not steepened),,P1-M2151,P1-M2150
8989,O1-P2449,P1-P2024,pipe,P1,800,100.000,0.085,0.159,1,0.751,0.831,0,0,2.900,2.660,2.900,Steepened up to 0.30 %,,P1-M2024,P1-M2023
8992,O2-P1885,P1-P4442,pipe,P1,200,98.000,0.510,0.510,0,0.243,0.243,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4442,P1-M4407
8996,O3-P932,P1-P7279,pipe,P1,200,58.000,0.510,0.510,0,0.352,0.358,1,0,2.160,2.450,2.450,DN200 (not steepened),,P1-M7279,P1-M7278
8997,O1-P340,P1-P510,pipe,P1,200,100.000,0.510,0.510,0,0.071,0.132,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M510,P1-M500
8999,O2-P369,P1-P3167,pipe,P1,200,55.900,0.510,0.510,0,0.301,0.316,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3167,P1-M3166
9000,O2-P1133,P1-P3690,pipe,P1,200,98.100,0.510,0.510,0,0.340,0.348,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M3690,P1-M3689
9002,O1-P2292,P1-P1867,pipe,P1,200,98.100,0.510,0.510,0,0.253,0.311,1,0,2.130,3.160,3.160,DN200 (not steepened),,P1-M1867,P1-M1866
9003,O3-P164,P1-P245,pipe,P1,250,100.000,0.375,0.616,1,0.750,0.834,0,0,5.290,6.660,6.660,Steepened 0.50 to 0.75 %,,P1-M245,P1-M244
9004,O1-P744,P1-P914,pipe,P1,200,77.200,0.510,0.510,0,0.561,0.603,1,0,9.690,8.140,9.690,DN200 (not steepened),,P1-M914,P1-M913
9005,O1-P1434,P1-P2623,pipe,P1,200,98.100,0.510,0.510,0,0.123,0.123,1,0,2.380,3.090,3.090,DN200 (not steepened),,P1-M2623,P1-M2613
9006,O3-P1576,P1-P5600,pipe,P1,200,100.000,0.510,0.510,0,0.277,0.298,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M5600,P1-M5599
9007,O3-P2173,P1-P5932,pipe,P1,200,100.000,0.510,0.510,0,0.623,0.735,1,0,9.310,8.950,9.310,DN200 (not steepened),,P1-M5932,P1-M5396
9009,O1-P2156,P1-P1731,pipe,P1,200,98.100,0.510,0.510,0,0.157,0.169,1,0,1.480,3.720,3.720,DN200 (not steepened),,P1-M1731,P1-M1725
9012,O3-P3232,P1-P5251,pipe,P1,200,100.000,0.510,0.510,0,0.417,0.446,1,0,3.150,3.920,3.920,DN200 (not steepened),,P1-M5251,P1-M5250
9014,O3-P1018,P1-P7365,pipe,P1,200,100.000,0.510,0.510,0,0.605,0.622,1,0,6.720,6.120,6.720,DN200 (not steepened),,P1-M7365,P1-M7364
9015,O3-P480,P1-P6827,pipe,P1,200,130.500,0.510,0.510,0,0.159,0.159,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M6827,P1-M6810
9017,O3-P686,P1-P7033,pipe,P1,200,100.000,0.510,0.510,0,0.061,0.110,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M7033,P1-M7029
9018,O3-P1331,P1-P7678,pipe,P1,200,94.900,0.510,0.510,0,0.194,0.218,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7678,P1-M7677
9022,O3-P2555,P1-P6314,pipe,P1,200,76.500,0.510,0.510,0,0.196,0.264,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6314,P1-M6313
9025,O3-P633,P1-P6980,pipe,P1,200,100.000,0.510,0.510,0,0.119,0.213,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6980,P1-M6979
9026,O1-P2651,P1-P2226,pipe,P1,200,60.400,0.510,0.510,0,0.357,0.370,1,0,2.020,2.010,2.020,DN200 (not steepened),,P1-M2226,P1-M2209
9032,O1-P698,P1-P868,pipe,P1,200,100.000,0.510,0.510,0,0.103,0.190,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M868,P1-M867
9034,O2-P1491,P1-P4048,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.355,1,0,3.010,3.140,3.140,DN200 (not steepened),,P1-M4048,P1-M4047
9036,O3-P972,P1-P7319,pipe,P1,200,101.500,0.510,0.510,0,0.237,0.237,1,0,2.490,3.970,3.970,DN200 (not steepened),,P1-M7319,P1-M7318
9037,O3-P2962,P1-P4981,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.198,1,0,2.240,2.870,2.870,DN200 (not steepened),,P1-M4981,P1-M4940
9038,O3-P1670,P1-P5694,pipe,P1,200,32.500,0.510,0.510,0,0.186,0.320,1,0,1.770,1.630,1.770,DN200 (not steepened),,P1-M5694,P1-M5693
9045,O2-P928,P1-P3485,pipe,P1,200,98.300,0.510,0.510,0,0.609,0.624,1,0,5.470,5.780,5.780,DN200 (not steepened),,P1-M3485,P1-M3484
9046,O3-P1097,P1-P7444,pipe,P1,200,27.100,0.510,0.510,0,0.430,0.435,1,0,3.800,4.140,4.140,DN200 (not steepened),,P1-M7444,P1-M7443
9047,O2-P220,P1-P3018,pipe,P1,250,111.100,0.375,0.445,1,0.750,0.777,0,0,4.450,3.710,4.450,Steepened 0.30 to 0.50 %,,P1-M3018,P1-M3017
9050,O2-P1028,P1-P3585,pipe,P1,200,34.600,0.510,0.510,0,0.594,0.600,1,0,5.280,5.070,5.280,DN200 (not steepened),,P1-M3585,P1-M3584
9051,O1-P2586,P1-P2161,pipe,P1,200,100.000,0.510,0.510,0,0.417,0.427,1,0,4.180,2.980,4.180,DN200 (not steepened),,P1-M2161,P1-M2160
9052,O1-P1993,P1-P1568,pipe,P1,200,98.300,0.510,0.510,0,0.373,0.437,1,0,1.820,1.930,1.930,DN200 (not steepened),,P1-M1568,P1-M1567
9055,O3-P2095,P1-P5854,pipe,P1,200,83.300,0.510,0.510,0,0.334,0.450,1,0,7.640,6.680,7.640,DN200 (not steepened),,P1-M5854,P1-M5853
9056,O1-P1874,P1-P1449,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.119,1,0,1.480,2.760,2.760,DN200 (not steepened),,P1-M1449,P1-M1448
9057,O3-P1066,P1-P7411,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.259,1,0,1.480,2.970,2.970,DN200 (not steepened),,P1-M7411,P1-M7410
9061,O2-P321,P1-P3119,pipe,P1,200,73.400,0.510,0.510,0,0.302,0.302,1,0,2.680,2.610,2.680,DN200 (not steepened),,P1-M3119,P1-M3118
9065,O3-P2197,P1-P5956,pipe,P1,200,98.400,0.510,0.510,0,0.266,0.371,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5956,P1-M5955
9072,O3-P383,P1-P6730,pipe,P1,200,98.400,0.510,0.510,0,0.159,0.159,1,0,1.480,2.730,2.730,DN200 (not steepened),,P1-M6730,P1-M6729
9073,O1-P2395,P1-P1970,pipe,P1,200,88.900,0.510,0.510,0,0.213,0.266,1,0,1.480,3.130,3.130,DN200 (not steepened),,P1-M1970,P1-M1969
9077,O3-P1078,P1-P7425,pipe,P1,200,76.800,0.510,0.510,0,0.182,0.182,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7425,P1-M7424
9079,O1-P2353,P1-P1928,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.233,1,0,1.480,3.400,3.400,DN200 (not steepened),,P1-M1928,P1-M1863
9080,O1-P2002,P1-P1577,pipe,P1,200,98.400,0.510,0.510,0,0.325,0.389,1,0,1.960,1.970,1.970,DN200 (not steepened),,P1-M1577,P1-M1576
9081,O2-P1462,P1-P4019,pipe,P1,200,98.400,0.510,0.510,0,0.322,0.358,1,0,3.250,1.480,3.250,DN200 (not steepened),,P1-M4019,P1-M3748
9083,O1-P1221,P1-P2410,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.162,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M2410,P1-M2379
9085,O3-P233,P1-P6580,pipe,P1,200,100.000,0.510,0.510,0,0.323,0.323,1,0,2.060,1.960,2.060,DN200 (not steepened),,P1-M6580,P1-M6579
9086,O1-P2435,P1-P2010,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.829,0,0,3.210,2.010,3.210,Steepened up to 0.30 %,,P1-M2010,P1-M2009
9087,O2-P1150,P1-P3707,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.178,1,0,7.900,1.480,7.900,DN200 (not steepened),,P1-M3707,P1-M3706
9090,O3-P3184,P1-P5203,pipe,P1,200,64.300,0.510,0.510,0,0.204,0.223,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5203,P1-M5163
9092,O1-P2437,P1-P2012,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.830,0,0,3.230,3.490,3.490,Steepened up to 0.30 %,,P1-M2012,P1-M2011
9093,O3-P285,P1-P6632,pipe,P1,280,100.000,0.375,0.465,1,0.814,0.887,0,0,5.580,6.970,6.970,Steepened 0.30 to 0.50 %,,P1-M6632,P1-M6631
9095,O1-P1089,P1-P2278,pipe,P1,200,100.000,0.510,0.510,0,0.190,0.276,1,0,2.950,4.040,4.040,DN200 (not steepened),,P1-M2278,P1-M2277
9096,O1-P2580,P1-P2155,pipe,P1,200,53.300,0.510,0.510,0,0.564,0.582,1,0,3.290,2.820,3.290,DN200 (not steepened),,P1-M2155,P1-M2154
9098,O1-P2281,P1-P1856,pipe,P1,200,100.000,0.510,0.510,0,0.641,0.725,1,0,3.750,3.720,3.750,DN200 (not steepened),,P1-M1856,P1-M1855
9099,O1-P2392,P1-P1967,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.332,1,0,5.060,4.130,5.060,DN200 (not steepened),,P1-M1967,P1-M1826
9101,O3-P2758,P1-P6517,pipe,P1,200,100.000,0.510,0.510,0,0.115,0.209,1,0,1.500,1.510,1.510,DN200 (not steepened),,P1-M6517,P1-M6516
9103,O1-P2481,P1-P2056,pipe,P1,200,100.000,0.510,0.510,0,0.376,0.384,1,0,2.340,1.960,2.340,DN200 (not steepened),,P1-M2056,P1-M2055
9105,O1-P2438,P1-P2013,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.830,0,0,3.210,3.230,3.230,Steepened up to 0.30 %,,P1-M2013,P1-M2012
9107,O3-P833,P1-P7180,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.311,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M7180,P1-M7179
9108,O1-P2538,P1-P2113,pipe,P1,200,77.500,0.510,0.510,0,0.244,0.263,1,0,2.450,2.550,2.550,DN200 (not steepened),,P1-M2113,P1-M2112
9110,O1-P2161,P1-P1736,pipe,P1,200,98.500,0.510,0.510,0,0.205,0.231,1,0,2.290,1.480,2.290,DN200 (not steepened),,P1-M1736,P1-M1735
9111,O3-P2861,P1-P4880,pipe,P1,200,76.900,0.510,0.510,0,0.675,0.761,1,0,7.970,8.340,8.340,DN200 (not steepened),,P1-M4880,P1-M4879
9114,O2-P1451,P1-P4008,pipe,P1,200,98.500,0.510,0.510,0,0.072,0.132,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M4008,P1-M4007
9115,O1-P7,P1-P7,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.938,0,0,9.330,9.360,9.360,"Above DN200, 0.75 m/s as laid",,P1-M7,P1-M6
9116,O1-P1896,P1-P1471,pipe,P1,200,100.000,0.510,0.510,0,0.047,0.082,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M1471,P1-M1470
9118,O2-P218,P1-P3016,pipe,P1,250,100.000,0.375,0.395,1,0.750,0.771,0,0,3.390,3.530,3.530,Steepened 0.30 to 0.50 %,,P1-M3016,P1-M3015
9120,O1-P1742,P1-P1317,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,2.320,3.260,3.260,DN200 (not steepened),,P1-M1317,P1-M1316
9125,O1-P960,P1-P1130,pipe,P1,200,100.000,0.510,0.510,0,0.359,0.393,1,0,1.570,1.620,1.620,DN200 (not steepened),,P1-M1130,P1-M1129
9127,O1-P1787,P1-P1362,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M1362,P1-M1361
9130,O2-P371,P1-P3169,pipe,P1,200,63.700,0.510,0.510,0,0.025,0.025,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M3169,P1-M3168
9133,O1-P1794,P1-P1369,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.640,1.530,1.640,DN200 (not steepened),,P1-M1369,P1-M1368
9134,O3-P988,P1-P7335,pipe,P1,200,100.000,0.510,0.510,0,0.169,0.207,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7335,P1-M7211
9136,O3-P599,P1-P6946,pipe,P1,200,92.600,0.510,0.510,0,0.103,0.189,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M6946,P1-M6945
9138,O2-P550,P1-P3348,pipe,P1,200,59.100,0.510,0.510,0,0.312,0.312,1,0,1.570,1.640,1.640,DN200 (not steepened),,P1-M3348,P1-M3347
9145,O3-P2495,P1-P6254,pipe,P1,200,116.700,0.510,0.510,0,0.114,0.209,1,0,1.480,3.270,3.270,DN200 (not steepened),,P1-M6254,P1-M6253
9147,O2-P1337,P1-P3894,pipe,P1,200,58.800,0.510,0.510,0,0.294,0.316,1,0,1.480,3.040,3.040,DN200 (not steepened),,P1-M3894,P1-M3893
9148,O3-P2498,P1-P6257,pipe,P1,200,106.100,0.510,0.510,0,0.399,0.592,1,0,6.990,7.330,7.330,DN200 (not steepened),,P1-M6257,P1-M6256
9149,O1-P1830,P1-P1405,pipe,P1,200,116.900,0.510,0.510,0,0.297,0.306,1,0,5.160,5.840,5.840,DN200 (not steepened),,P1-M1405,P1-M1404
9151,O3-P2978,P1-P4997,pipe,P1,200,98.700,0.510,0.510,0,0.068,0.119,1,0,2.280,2.690,2.690,DN200 (not steepened),,P1-M4997,P1-M4948
9152,O3-P161,P1-P242,pipe,P1,250,100.000,0.375,0.616,1,0.752,0.836,0,0,7.220,7.870,7.870,Steepened 0.50 to 0.75 %,,P1-M242,P1-M241
9153,O3-P1574,P1-P5598,pipe,P1,200,98.700,0.510,0.510,0,0.221,0.233,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M5598,P1-M5594
9156,O2-P590,P1-P3388,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,3.780,1.480,3.780,DN200 (not steepened),,P1-M3388,P1-M3384
9157,O3-P3025,P1-P5044,pipe,P1,200,100.000,0.510,0.510,0,0.636,0.701,1,0,3.100,3.150,3.150,DN200 (not steepened),,P1-M5044,P1-M5043
9159,O3-P1085,P1-P7432,pipe,P1,200,98.800,0.510,0.510,0,0.030,0.030,1,0,1.480,4.390,4.390,DN200 (not steepened),,P1-M7432,P1-M7431
9160,O3-P1084,P1-P7431,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.216,1,0,4.390,5.950,5.950,DN200 (not steepened),,P1-M7431,P1-M216
9162,O3-P1531,P1-P5555,pipe,P1,200,78.900,0.510,0.510,0,0.302,0.306,1,0,2.710,3.710,3.710,DN200 (not steepened),,P1-M5555,P1-M5554
9164,O1-P541,P1-P711,pipe,P1,200,91.600,0.510,0.510,0,0.245,0.287,1,0,2.610,2.180,2.610,DN200 (not steepened),,P1-M711,P1-M710
9165,O1-P192,P1-P362,pipe,P1,250,54.000,0.375,0.428,1,0.750,0.785,0,0,6.780,7.420,7.420,Steepened 0.30 to 0.50 %,,P1-M362,P1-M361
9166,O3-P3296,P1-P5315,pipe,P1,200,100.000,0.510,0.510,0,0.111,0.201,1,0,4.640,1.480,4.640,DN200 (not steepened),,P1-M5315,P1-M5314
9170,O3-P2149,P1-P5908,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.354,1,0,1.480,2.900,2.900,DN200 (not steepened),,P1-M5908,P1-M5907
9172,O1-P206,P1-P376,pipe,P1,200,100.000,0.510,0.510,0,0.632,0.665,1,0,5.420,7.350,7.350,DN200 (not steepened),,P1-M376,P1-M375
9173,O1-P176,P1-P346,pipe,P1,280,49.400,0.375,0.375,0,0.753,0.799,0,0,8.400,8.440,8.440,"Above DN200, 0.75 m/s as laid",,P1-M346,P1-M345
9174,O3-P1019,P1-P7366,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.621,1,0,7.720,6.720,7.720,DN200 (not steepened),,P1-M7366,P1-M7365
9175,O3-P2436,P1-P6195,pipe,P1,200,98.800,0.510,0.510,0,0.192,0.253,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M6195,P1-M6194
9180,O1-P2469,P1-P2044,pipe,P1,710,100.000,0.100,0.161,1,0.750,0.831,0,0,4.250,4.310,4.310,Steepened up to 0.30 %,,P1-M2044,P1-M2043
9181,O3-P883,P1-P7230,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.326,1,0,6.980,6.230,6.980,DN200 (not steepened),,P1-M7230,P1-M7229
9183,O3-P2078,P1-P5837,pipe,P1,200,65.300,0.510,0.510,0,0.103,0.190,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5837,P1-M5836
9187,O1-P2445,P1-P2020,pipe,P1,800,100.000,0.085,0.157,1,0.750,0.831,0,0,2.070,2.160,2.160,Steepened up to 0.30 %,,P1-M2020,P1-M2019
9189,O3-P170,P1-P251,pipe,P1,200,98.900,0.510,0.510,0,0.693,0.762,1,0,5.970,6.240,6.240,DN200 (not steepened),,P1-M251,P1-M250
9190,O3-P872,P1-P7219,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.442,1,0,6.600,6.880,6.880,DN200 (not steepened),,P1-M7219,P1-M7218
9191,O3-P902,P1-P7249,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.219,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M7249,P1-M7248
9193,O1-P642,P1-P812,pipe,P1,200,69.800,0.510,0.510,0,0.283,0.317,1,0,2.270,2.210,2.270,DN200 (not steepened),,P1-M812,P1-M811
9197,O3-P221,P1-P6568,pipe,P1,200,46.500,0.510,0.510,0,0.140,0.140,1,0,1.950,2.000,2.000,DN200 (not steepened),,P1-M6568,P1-M6567
9198,O3-P2433,P1-P6192,pipe,P1,200,88.300,0.510,0.510,0,0.202,0.283,1,0,2.630,3.710,3.710,DN200 (not steepened),,P1-M6192,P1-M6191
9199,O3-P117,P1-P198,pipe,P1,355,98.900,0.270,0.270,0,0.774,0.800,0,0,9.530,9.740,9.740,"Above DN200, 0.75 m/s as laid",,P1-M198,P1-M197
9200,O2-P1223,P1-P3780,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.177,1,0,8.040,1.480,8.040,DN200 (not steepened),,P1-M3780,P1-M3779
9201,O1-P794,P1-P964,pipe,P1,200,98.900,0.510,0.510,0,0.072,0.132,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M964,P1-M959
9203,O2-P320,P1-P3118,pipe,P1,200,79.500,0.510,0.510,0,0.318,0.318,1,0,2.610,3.910,3.910,DN200 (not steepened),,P1-M3118,P1-M3117
9204,O3-P1119,P1-P7466,pipe,P1,200,100.000,0.510,0.510,0,0.210,0.210,1,0,4.130,1.480,4.130,DN200 (not steepened),,P1-M7466,P1-M7437
9207,O1-P370,P1-P540,pipe,P1,200,80.600,0.510,0.510,0,0.680,0.759,1,0,7.370,7.290,7.370,DN200 (not steepened),,P1-M540,P1-M539
9208,O1-P1710,P1-P1285,pipe,P1,200,100.000,0.510,0.510,0,0.421,0.423,1,0,5.000,4.900,5.000,DN200 (not steepened),,P1-M1285,P1-M1284
9209,O1-P2622,P1-P2197,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.337,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M2197,P1-M2196
9211,O1-P8,P1-P8,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.938,0,0,9.400,9.330,9.400,"Above DN200, 0.75 m/s as laid",,P1-M8,P1-M7
9215,O1-P2655,P1-P2230,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.094,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M2230,P1-M2229
9216,O1-P1901,P1-P1476,pipe,P1,200,55.700,0.510,0.510,0,0.177,0.182,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M1476,P1-M1475
9218,O1-P1562,P1-P2713,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M2713,P1-M2712
9219,O1-P2231,P1-P1806,pipe,P1,250,106.200,0.375,0.464,1,0.750,0.817,0,0,8.360,7.380,8.360,Steepened 0.30 to 0.50 %,,P1-M1806,P1-M1805
9222,O3-P3160,P1-P5179,pipe,P1,200,100.000,0.510,0.510,0,0.402,0.477,1,0,7.430,5.700,7.430,DN200 (not steepened),,P1-M5179,P1-M5178
9223,O1-P1747,P1-P1322,pipe,P1,200,100.000,0.510,0.510,0,0.321,0.327,1,0,2.620,3.790,3.790,DN200 (not steepened),,P1-M1322,P1-M1321
9233,O3-P862,P1-P7209,pipe,P1,200,100.000,0.510,0.510,0,0.617,0.625,1,0,7.620,10.030,10.030,DN200 (not steepened),,P1-M7209,P1-M7208
9235,O1-P1638,P1-P2789,pipe,P1,200,61.700,0.510,0.510,0,0.372,0.392,1,0,3.270,2.950,3.270,DN200 (not steepened),,P1-M2789,P1-M2788
9240,O3-P1521,P1-P5545,pipe,P1,200,100.000,0.510,0.510,0,0.330,0.330,1,0,2.180,3.270,3.270,DN200 (not steepened),,P1-M5545,P1-M5544
9241,O2-P1489,P1-P4046,pipe,P1,200,99.100,0.510,0.510,0,0.371,0.402,1,0,2.700,2.290,2.700,DN200 (not steepened),,P1-M4046,P1-M4045
9242,O1-P2459,P1-P2034,pipe,P1,710,100.000,0.100,0.160,1,0.751,0.831,0,0,4.550,4.030,4.550,Steepened up to 0.30 %,,P1-M2034,P1-M2033
9244,O3-P8,P1-P5382,pipe,P1,560,83.300,0.155,0.374,1,0.800,1.011,0,0,12.930,12.970,12.970,Steepened 0.30 to 0.50 %,,P1-M5382,P1-M5381
9245,O2-P687,P1-P141,pipe,P1,1000,100.000,0.075,0.111,1,0.750,0.851,0,0,10.180,10.870,10.870,Steepened up to 0.30 %,,P1-M141,P1-M140
9246,O3-P992,P1-P7339,pipe,P1,200,99.100,0.510,0.510,0,0.370,0.371,1,0,4.940,5.480,5.480,DN200 (not steepened),,P1-M7339,P1-M7338
9248,O3-P2918,P1-P4937,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.425,1,0,4.400,4.190,4.400,DN200 (not steepened),,P1-M4937,P1-M4936
9250,O3-P1386,P1-P5467,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5467,P1-M5466
9253,O2-P241,P1-P3039,pipe,P1,200,45.300,0.510,0.510,0,0.341,0.341,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M3039,P1-M2982
9254,O2-P385,P1-P3183,pipe,P1,200,99.100,0.510,0.510,0,0.202,0.216,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M3183,P1-M3176
9256,O2-P93,P1-P3466,pipe,P1,200,44.500,0.510,0.510,0,0.364,0.364,1,0,3.650,4.420,4.420,DN200 (not steepened),,P1-M3466,P1-M3465
9257,O1-P1189,P1-P2378,pipe,P1,200,100.000,0.510,0.510,0,0.318,0.340,1,0,4.600,4.190,4.600,DN200 (not steepened),,P1-M2378,P1-M2377
9261,O3-P1434,P1-P5515,pipe,P1,280,64.000,0.375,0.651,1,0.770,0.997,0,0,5.560,5.810,5.810,Steepened 0.50 to 0.75 %,,P1-M5515,P1-M5514
9265,O2-P516,P1-P3314,pipe,P1,200,100.000,0.510,0.510,0,0.364,0.400,1,0,4.570,3.310,4.570,DN200 (not steepened),,P1-M3314,P1-M3313
9267,O1-P2470,P1-P2045,pipe,P1,710,100.000,0.100,0.161,1,0.750,0.831,0,0,1.930,4.250,4.250,Steepened up to 0.30 %,,P1-M2045,P1-M2044
9270,O3-P1997,P1-P5756,pipe,P1,250,182.700,0.375,0.375,0,0.524,0.705,1,0,6.340,5.920,6.340,"Above DN200, under 0.75 m/s",0.584,P1-M5756,P1-M5755
9274,O1-P13,P1-P13,pipe,P1,1600,100.000,0.075,0.075,0,0.854,0.938,0,0,9.900,9.920,9.920,"Above DN200, 0.75 m/s as laid",,P1-M13,P1-M12
9278,O1-P2417,P1-P1992,pipe,P1,200,91.300,0.510,0.510,0,0.408,0.415,1,0,2.040,4.040,4.040,DN200 (not steepened),,P1-M1992,P1-M1991
9279,O3-P2853,P1-P4872,pipe,P1,250,100.000,0.375,0.523,1,0.771,0.855,0,0,7.890,9.530,9.530,Steepened 0.50 to 0.75 %,,P1-M4872,P1-M4871
9280,O3-P289,P1-P6636,pipe,P1,280,100.000,0.375,0.465,1,0.812,0.886,0,0,7.670,7.590,7.670,Steepened 0.30 to 0.50 %,,P1-M6636,P1-M6635
9286,O2-P121,P1-P2919,pipe,P1,200,84.300,0.510,0.510,0,0.645,0.669,1,0,6.090,8.300,8.300,DN200 (not steepened),,P1-M2919,P1-M2918
9288,O3-P929,P1-P7276,pipe,P1,200,99.200,0.510,0.510,0,0.369,0.373,1,0,2.840,1.910,2.840,DN200 (not steepened),,P1-M7276,P1-M7275
9289,O3-P2044,P1-P5803,pipe,P1,200,70.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5803,P1-M5802
9290,O2-P563,P1-P3361,pipe,P1,200,71.700,0.510,0.510,0,0.276,0.291,1,0,2.240,2.090,2.240,DN200 (not steepened),,P1-M3361,P1-M3360
9295,O2-P1152,P1-P3709,pipe,P1,200,100.000,0.510,0.510,0,0.120,0.177,1,0,10.060,1.480,10.060,DN200 (not steepened),,P1-M3709,P1-M3708
9297,O3-P840,P1-P7187,pipe,P1,200,100.000,0.510,0.510,0,0.750,0.757,1,0,9.080,9.570,9.570,DN200 (not steepened),,P1-M7187,P1-M7186
9301,O1-P1559,P1-P2710,pipe,P1,200,68.900,0.510,0.510,0,0.239,0.306,1,0,2.170,2.220,2.220,DN200 (not steepened),,P1-M2710,P1-M2709
9305,O2-P567,P1-P3365,pipe,P1,200,66.300,0.510,0.510,0,0.025,0.025,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M3365,P1-M3358
9306,O2-P1220,P1-P3777,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.179,1,0,6.220,1.480,6.220,DN200 (not steepened),,P1-M3777,P1-M3776
9307,O3-P1378,P1-P5459,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.221,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M5459,P1-M5458
9308,O1-P2308,P1-P1883,pipe,P1,200,99.200,0.510,0.510,0,0.072,0.132,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M1883,P1-M1882
9313,O3-P1614,P1-P5638,pipe,P1,200,100.000,0.510,0.510,0,0.124,0.225,1,0,2.070,2.780,2.780,DN200 (not steepened),,P1-M5638,P1-M5637
9316,O3-P838,P1-P7185,pipe,P1,250,51.400,0.375,0.490,1,0.750,0.760,0,0,9.240,9.490,9.490,Steepened 0.30 to 0.50 %,,P1-M7185,P1-M204
9320,O1-P829,P1-P999,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.566,1,0,3.470,3.380,3.470,DN200 (not steepened),,P1-M999,P1-M998
9321,O3-P1385,P1-P5466,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.262,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M5466,P1-M5461
9323,O3-P1076,P1-P7423,pipe,P1,200,100.000,0.510,0.510,0,0.261,0.261,1,0,2.420,2.550,2.550,DN200 (not steepened),,P1-M7423,P1-M7422
9324,O3-P2414,P1-P6173,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.303,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6173,P1-M6172
9325,O3-P911,P1-P7258,pipe,P1,200,107.700,0.510,0.510,0,0.342,0.346,1,0,2.370,2.080,2.370,DN200 (not steepened),,P1-M7258,P1-M7257
9327,O3-P1993,P1-P5752,pipe,P1,250,115.100,0.375,0.375,0,0.533,0.709,1,0,6.600,6.900,6.900,"Above DN200, under 0.75 m/s",0.591,P1-M5752,P1-M5751
9329,O3-P1313,P1-P7660,pipe,P1,200,99.200,0.510,0.510,0,0.288,0.334,1,0,1.750,2.200,2.200,DN200 (not steepened),,P1-M7660,P1-M7659
9330,O1-P1690,P1-P2841,pipe,P1,200,52.400,0.510,0.510,0,0.295,0.305,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M2841,P1-M2840
9331,O3-P1128,P1-P7475,pipe,P1,200,100.000,0.510,0.510,0,0.477,0.555,1,0,5.860,5.400,5.860,DN200 (not steepened),,P1-M7475,P1-M7474
9338,O1-P1636,P1-P2787,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2787,P1-M2786
9339,O1-P2432,P1-P2007,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.830,0,0,2.260,2.010,2.260,Steepened up to 0.30 %,,P1-M2007,P1-M2006
9342,O1-P790,P1-P960,pipe,P1,200,99.300,0.510,0.510,0,0.311,0.350,1,0,1.910,2.250,2.250,DN200 (not steepened),,P1-M960,P1-M959
9343,O1-P2592,P1-P2167,pipe,P1,200,100.000,0.510,0.510,0,0.361,0.373,1,0,2.270,2.520,2.520,DN200 (not steepened),,P1-M2167,P1-M2166
9345,O1-P2098,P1-P1673,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M1673,P1-M1672
9351,O2-P1536,P1-P4092,pipe,P1,200,66.000,0.510,0.510,0,0.333,0.344,1,0,3.390,4.090,4.090,DN200 (not steepened),,P1-M4092,P1-M4086
9355,O1-P1827,P1-P1402,pipe,P1,200,33.400,0.510,0.510,0,0.211,0.224,1,0,1.600,1.660,1.660,DN200 (not steepened),,P1-M1402,P1-M1401
9357,O2-P1033,P1-P3590,pipe,P1,200,100.000,0.510,0.510,0,0.338,0.341,1,0,2.230,3.020,3.020,DN200 (not steepened),,P1-M3590,P1-M3589
9359,O3-P1618,P1-P5642,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.250,1,0,1.670,1.730,1.730,DN200 (not steepened),,P1-M5642,P1-M5641
9360,O3-P1665,P1-P5689,pipe,P1,200,99.300,0.510,0.510,0,0.161,0.289,1,0,2.110,5.080,5.080,DN200 (not steepened),,P1-M5689,P1-M5670
9363,O3-P818,P1-P7165,pipe,P1,200,99.300,0.510,0.510,0,0.182,0.182,1,0,1.480,2.730,2.730,DN200 (not steepened),,P1-M7165,P1-M7152
9364,O3-P1702,P1-P5710,pipe,P1,200,94.000,0.510,0.510,0,0.182,0.315,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M5710,P1-M5709
9367,O1-P2598,P1-P2173,pipe,P1,200,68.600,0.510,0.510,0,0.256,0.288,1,0,1.900,1.680,1.900,DN200 (not steepened),,P1-M2173,P1-M2172
9373,O2-P983,P1-P3540,pipe,P1,200,39.800,0.510,0.510,0,0.230,0.277,1,0,2.920,2.480,2.920,DN200 (not steepened),,P1-M3540,P1-M3485
9374,O1-P2515,P1-P2090,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.325,1,0,3.080,3.450,3.450,DN200 (not steepened),,P1-M2090,P1-M2089
9375,O1-P739,P1-P909,pipe,P1,200,85.200,0.510,0.510,0,0.594,0.655,1,0,7.270,7.330,7.330,DN200 (not steepened),,P1-M909,P1-M908
9376,O3-P796,P1-P7143,pipe,P1,200,100.000,0.510,0.510,0,0.390,0.395,1,0,6.740,6.560,6.740,DN200 (not steepened),,P1-M7143,P1-M7142
9379,O3-P4,P1-P5378,pipe,P1,710,99.300,0.100,0.229,1,0.750,0.945,0,0,13.300,11.530,13.300,Steepened up to 0.30 %,,P1-M5378,P1-M5377
9381,O1-P2288,P1-P1863,pipe,P1,200,99.400,0.510,0.510,0,0.375,0.417,1,0,3.580,4.180,4.180,DN200 (not steepened),,P1-M1863,P1-M1862
9383,O1-P2026,P1-P1601,pipe,P1,200,99.400,0.510,0.510,0,0.363,0.417,1,0,3.020,1.670,3.020,DN200 (not steepened),,P1-M1601,P1-M1506
9384,O1-P9,P1-P9,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.938,0,0,9.340,9.400,9.400,"Above DN200, 0.75 m/s as laid",,P1-M9,P1-M8
9385,O2-P1153,P1-P3710,pipe,P1,200,100.000,0.510,0.510,0,0.098,0.098,1,0,7.880,1.480,7.880,DN200 (not steepened),,P1-M3710,P1-M3709
9387,O3-P1178,P1-P7525,pipe,P1,200,100.000,0.510,0.510,0,0.201,0.201,1,0,2.550,3.060,3.060,DN200 (not steepened),,P1-M7525,P1-M7524
9389,O2-P882,P1-P4788,pipe,P1,200,100.000,0.510,0.510,0,0.308,0.315,1,0,3.550,1.480,3.550,DN200 (not steepened),,P1-M4788,P1-M4787
9393,O2-P931,P1-P3488,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.616,1,0,5.660,5.720,5.720,DN200 (not steepened),,P1-M3488,P1-M3487
9395,O3-P3066,P1-P5085,pipe,P1,200,100.000,0.510,0.510,0,0.402,0.423,1,0,1.640,1.740,1.740,DN200 (not steepened),,P1-M5085,P1-M5084
9398,O1-P1760,P1-P1335,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M1335,P1-M1334
9399,O2-P207,P1-P3005,pipe,P1,280,100.000,0.375,0.375,0,0.797,0.816,0,0,5.150,4.730,5.150,"Above DN200, 0.75 m/s as laid",,P1-M3005,P1-M3004
9405,O1-P2057,P1-P1632,pipe,P1,200,98.300,0.510,0.510,0,0.104,0.190,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M1632,P1-M1631
9407,O3-P3060,P1-P5079,pipe,P1,200,66.100,0.510,0.510,0,0.080,0.148,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M5079,P1-M5078
9409,O3-P896,P1-P7243,pipe,P1,200,69.800,0.510,0.510,0,0.319,0.321,1,0,2.900,2.770,2.900,DN200 (not steepened),,P1-M7243,P1-M7242
9410,O3-P977,P1-P7324,pipe,P1,200,47.100,0.510,0.510,0,0.337,0.343,1,0,3.660,2.690,3.660,DN200 (not steepened),,P1-M7324,P1-M7323
9413,O3-P1424,P1-P5505,pipe,P1,315,100.000,0.270,0.545,1,0.750,0.977,0,0,7.300,7.440,7.440,Steepened 0.50 to 0.75 %,,P1-M5505,P1-M5504
9414,O3-P1026,P1-P7373,pipe,P1,200,100.000,0.510,0.510,0,0.591,0.606,1,0,4.640,4.340,4.640,DN200 (not steepened),,P1-M7373,P1-M7372
9418,O3-P971,P1-P7318,pipe,P1,200,43.900,0.510,0.510,0,0.237,0.237,1,0,3.970,4.040,4.040,DN200 (not steepened),,P1-M7318,P1-M7317
9419,O1-P1797,P1-P1372,pipe,P1,200,100.000,0.510,0.510,0,0.228,0.228,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M1372,P1-M1371
9422,O2-P1253,P1-P3810,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.272,1,0,3.710,4.060,4.060,DN200 (not steepened),,P1-M3810,P1-M3809
9431,O2-P1233,P1-P3790,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.141,1,0,7.670,1.480,7.670,DN200 (not steepened),,P1-M3790,P1-M3789
9432,O3-P590,P1-P6937,pipe,P1,200,99.900,0.510,0.510,0,0.340,0.409,1,0,2.300,2.400,2.400,DN200 (not steepened),,P1-M6937,P1-M6936
9434,O1-P2543,P1-P2118,pipe,P1,200,99.400,0.510,0.510,0,0.232,0.330,1,0,2.070,2.570,2.570,DN200 (not steepened),,P1-M2118,P1-M2117
9438,O2-P363,P1-P3161,pipe,P1,200,60.900,0.510,0.510,0,0.241,0.269,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3161,P1-M3160
9443,O2-P353,P1-P3151,pipe,P1,200,74.800,0.510,0.510,0,0.371,0.401,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3151,P1-M3150
9444,O1-P2591,P1-P2166,pipe,P1,200,70.700,0.510,0.510,0,0.362,0.374,1,0,2.520,2.260,2.520,DN200 (not steepened),,P1-M2166,P1-M2165
9445,O1-P2185,P1-P1760,pipe,P1,200,72.000,0.510,0.510,0,0.204,0.231,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1760,P1-M1759
9446,O3-P1004,P1-P7351,pipe,P1,200,84.100,0.510,0.510,0,0.367,0.370,1,0,5.560,5.450,5.560,DN200 (not steepened),,P1-M7351,P1-M7350
9452,O3-P223,P1-P6570,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.680,1.800,1.800,DN200 (not steepened),,P1-M6570,P1-M6569
9453,O3-P1555,P1-P5579,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M5579,P1-M5578
9454,O2-P863,P1-P4769,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.480,2.840,2.840,DN200 (not steepened),,P1-M4769,P1-M4768
9456,O1-P2636,P1-P2211,pipe,P1,200,63.700,0.510,0.510,0,0.417,0.418,1,0,3.000,2.350,3.000,DN200 (not steepened),,P1-M2211,P1-M2210
9457,O3-P3259,P1-P5278,pipe,P1,200,48.500,0.510,0.510,0,0.255,0.262,1,0,1.560,1.810,1.810,DN200 (not steepened),,P1-M5278,P1-M4891
9459,O3-P2458,P1-P6217,pipe,P1,250,100.000,0.375,0.375,0,0.565,0.724,1,0,7.310,7.270,7.310,"Above DN200, under 0.75 m/s",0.616,P1-M6217,P1-M6216
9461,O1-P43,P1-P1185,pipe,P1,1000,98.100,0.075,0.112,1,0.750,0.841,0,0,8.760,8.230,8.760,Steepened up to 0.30 %,,P1-M1185,P1-M1184
9463,O3-P3217,P1-P5234,pipe,P1,200,99.500,0.510,0.510,0,0.187,0.210,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M5234,P1-M5233
9464,O2-P166,P1-P2964,pipe,P1,200,100.000,0.510,0.510,0,0.302,0.341,1,0,2.270,2.270,2.270,DN200 (not steepened),,P1-M2964,P1-M2963
9467,O3-P1622,P1-P5646,pipe,P1,200,96.800,0.510,0.510,0,0.166,0.297,1,0,1.630,1.830,1.830,DN200 (not steepened),,P1-M5646,P1-M5645
9468,O3-P1008,P1-P7355,pipe,P1,200,97.300,0.510,0.510,0,0.330,0.335,1,0,3.230,3.790,3.790,DN200 (not steepened),,P1-M7355,P1-M7354
9469,O1-P1754,P1-P1329,pipe,P1,200,99.500,0.510,0.510,0,0.077,0.142,1,0,1.480,2.360,2.360,DN200 (not steepened),,P1-M1329,P1-M1328
9471,O1-P6,P1-P6,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.938,0,0,9.360,9.930,9.930,"Above DN200, 0.75 m/s as laid",,P1-M6,P1-M5
9472,O3-P3063,P1-P5082,pipe,P1,200,52.800,0.510,0.510,0,0.421,0.444,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5082,P1-M5081
9473,O3-P38,P1-P5412,pipe,P1,280,89.200,0.375,0.615,1,0.750,0.962,0,0,6.810,7.260,7.260,Steepened 0.50 to 0.75 %,,P1-M5412,P1-M5411
9478,O2-P946,P1-P3503,pipe,P1,200,100.000,0.510,0.510,0,0.492,0.551,1,0,10.590,10.760,10.760,DN200 (not steepened),,P1-M3503,P1-M3502
9479,O3-P1998,P1-P5757,pipe,P1,250,78.200,0.375,0.375,0,0.523,0.704,1,0,5.600,6.340,6.340,"Above DN200, under 0.75 m/s",0.583,P1-M5757,P1-M5756
9480,O3-P139,P1-P220,pipe,P1,280,100.000,0.375,0.375,0,0.759,0.799,0,0,8.990,12.600,12.600,"Above DN200, 0.75 m/s as laid",,P1-M220,P1-M219
9482,O1-P2454,P1-P2029,pipe,P1,710,92.400,0.100,0.158,1,0.750,0.830,0,0,4.460,5.690,5.690,Steepened up to 0.30 %,,P1-M2029,P1-M2028
9484,O1-P2559,P1-P2134,pipe,P1,200,99.500,0.510,0.510,0,0.099,0.099,1,0,1.500,1.710,1.710,DN200 (not steepened),,P1-M2134,P1-M2133
9485,O1-P1556,P1-P2707,pipe,P1,200,91.400,0.510,0.510,0,0.296,0.349,1,0,2.820,3.000,3.000,DN200 (not steepened),,P1-M2707,P1-M2706
9488,O2-P616,P1-P4569,pipe,P1,200,100.000,0.510,0.510,0,0.728,0.749,1,0,5.340,4.920,5.340,DN200 (not steepened),,P1-M4569,P1-M4568
9490,O3-P2825,P1-P4844,pipe,P1,315,100.000,0.270,0.387,1,0.780,0.862,0,0,8.840,7.940,8.840,Steepened 0.30 to 0.50 %,,P1-M4844,P1-M4843
9491,O2-P345,P1-P3143,pipe,P1,200,100.000,0.510,0.510,0,0.438,0.443,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3143,P1-M3141
9492,O3-P163,P1-P244,pipe,P1,250,100.000,0.375,0.616,1,0.751,0.835,0,0,6.660,6.930,6.930,Steepened 0.50 to 0.75 %,,P1-M244,P1-M243
9493,O1-P2498,P1-P2073,pipe,P1,200,100.000,0.510,0.510,0,0.413,0.436,1,0,5.460,5.970,5.970,DN200 (not steepened),,P1-M2073,P1-M2072
9496,O1-P1350,P1-P2539,pipe,P1,200,99.500,0.510,0.510,0,0.130,0.160,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M2539,P1-M2530
9497,O2-P297,P1-P3095,pipe,P1,200,100.000,0.510,0.510,0,0.285,0.285,1,0,3.120,2.910,3.120,DN200 (not steepened),,P1-M3095,P1-M3009
9498,O2-P1224,P1-P3781,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.177,1,0,10.130,1.480,10.130,DN200 (not steepened),,P1-M3781,P1-M3780
9499,O3-P961,P1-P7308,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.314,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M7308,P1-M7307
9502,O1-P41,P1-P1183,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.841,0,0,8.480,8.190,8.480,Steepened up to 0.30 %,,P1-M1183,P1-M1182
9507,O3-P2889,P1-P4908,pipe,P1,200,85.400,0.510,0.510,0,0.239,0.341,1,0,5.320,5.210,5.320,DN200 (not steepened),,P1-M4908,P1-M4907
9508,O1-P1372,P1-P2561,pipe,P1,200,78.500,0.510,0.510,0,0.660,0.758,1,0,9.010,8.470,9.010,DN200 (not steepened),,P1-M2561,P1-M54
9509,O3-P3,P1-P5377,pipe,P1,710,99.500,0.100,0.229,1,0.750,0.945,0,0,11.530,12.100,12.100,Steepened up to 0.30 %,,P1-M5377,P1-M5376
9510,O2-P1040,P1-P3597,pipe,P1,200,63.900,0.510,0.510,0,0.353,0.355,1,0,2.410,1.970,2.410,DN200 (not steepened),,P1-M3597,P1-M3596
9511,O1-P1653,P1-P2804,pipe,P1,200,70.600,0.510,0.510,0,0.340,0.342,1,0,2.340,2.430,2.430,DN200 (not steepened),,P1-M2804,P1-M2803
9515,O3-P86,P1-P167,pipe,P1,630,100.000,0.125,0.174,1,0.757,0.797,0,0,3.520,2.540,3.520,Steepened up to 0.30 %,,P1-M167,P1-M166
9516,O1-P1617,P1-P2768,pipe,P1,200,99.500,0.510,0.510,0,0.199,0.199,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M2768,P1-M2674
9517,O3-P674,P1-P7021,pipe,P1,200,60.000,0.510,0.510,0,0.262,0.303,1,0,2.110,2.110,2.110,DN200 (not steepened),,P1-M7021,P1-M7020
9522,O3-P1399,P1-P5480,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.273,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M5480,P1-M5479
9525,O1-P2276,P1-P1851,pipe,P1,200,100.000,0.510,0.510,0,0.076,0.133,1,0,1.970,2.150,2.150,DN200 (not steepened),,P1-M1851,P1-M1850
9527,O2-P866,P1-P4772,pipe,P1,200,84.400,0.510,0.510,0,0.417,0.422,1,0,2.770,1.670,2.770,DN200 (not steepened),,P1-M4772,P1-M4771
9531,O2-P148,P1-P2946,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.435,1,0,3.260,4.570,4.570,DN200 (not steepened),,P1-M2946,P1-M2945
9534,O1-P993,P1-P1163,pipe,P1,200,100.000,0.510,0.510,0,0.128,0.153,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M1163,P1-M1162
9542,O3-P16,P1-P5390,pipe,P1,560,100.000,0.155,0.374,1,0.792,1.005,0,0,11.990,11.680,11.990,Steepened 0.30 to 0.50 %,,P1-M5390,P1-M5389
9543,O2-P100,P1-P2898,pipe,P1,200,100.000,0.510,0.510,0,0.719,0.735,1,0,3.840,4.610,4.610,DN200 (not steepened),,P1-M2898,P1-M2897
9544,O1-P788,P1-P958,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M958,P1-M948
9549,O1-P1777,P1-P1352,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.196,1,0,1.500,1.500,1.500,DN200 (not steepened),,P1-M1352,P1-M1351
