key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
11615,O3-P2601,P1-P6360,pipe,P1,200,54.000,0.510,0.510,0,0.187,0.320,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6360,P1-M6359
11618,O3-P1007,P1-P7354,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.345,1,0,3.790,4.570,4.570,DN200 (not steepened),,P1-M7354,P1-M7353
11620,O1-P67,P1-P1209,pipe,P1,900,100.100,0.075,0.120,1,0.750,0.838,0,0,9.380,9.130,9.380,Steepened up to 0.30 %,,P1-M1209,P1-M1208
11625,O1-P1844,P1-P1419,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M1419,P1-M1418
11635,O1-P1802,P1-P1377,pipe,P1,200,61.400,0.510,0.510,0,0.158,0.175,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M1377,P1-M1376
11640,O3-P2192,P1-P5951,pipe,P1,200,100.000,0.510,0.510,0,0.310,0.437,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M5951,P1-M5950
11643,O3-P2409,P1-P6168,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.289,1,0,1.920,2.500,2.500,DN200 (not steepened),,P1-M6168,P1-M6167
11645,O3-P235,P1-P6582,pipe,P1,200,53.900,0.510,0.510,0,0.322,0.322,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M6582,P1-M6581
11647,O3-P2807,P1-P4826,pipe,P1,355,100.000,0.270,0.349,1,0.777,0.859,0,0,9.460,6.790,9.460,Steepened 0.30 to 0.50 %,,P1-M4826,P1-M4825
11648,O1-P1142,P1-P2331,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.195,1,0,4.050,5.250,5.250,DN200 (not steepened),,P1-M2331,P1-M36
11650,O1-P1910,P1-P1485,pipe,P1,280,100.000,0.375,0.477,1,0.757,0.845,0,0,10.030,10.180,10.180,Steepened 0.30 to 0.50 %,,P1-M1485,P1-M1484
11652,O3-P66,P1-P5440,pipe,P1,200,106.800,0.510,0.510,0,0.276,0.386,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M5440,P1-M5439
11655,O3-P2172,P1-P5931,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.166,1,0,1.480,2.360,2.360,DN200 (not steepened),,P1-M5931,P1-M5930
11659,O3-P3170,P1-P5189,pipe,P1,200,100.000,0.510,0.510,0,0.387,0.455,1,0,3.790,3.840,3.840,DN200 (not steepened),,P1-M5189,P1-M5188
11660,O1-P1923,P1-P1498,pipe,P1,280,45.200,0.375,0.477,1,0.751,0.840,0,0,8.900,9.010,9.010,Steepened 0.30 to 0.50 %,,P1-M1498,P1-M1497
11661,O2-P1037,P1-P3594,pipe,P1,200,100.000,0.510,0.510,0,0.475,0.477,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M3594,P1-M3593
11665,O1-P1141,P1-P2330,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.144,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M2330,P1-M34
11666,O3-P3163,P1-P5182,pipe,P1,200,100.500,0.510,0.510,0,0.396,0.471,1,0,3.590,3.130,3.590,DN200 (not steepened),,P1-M5182,P1-M5181
11671,O3-P2312,P1-P6071,pipe,P1,200,81.000,0.510,0.510,0,0.165,0.240,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M6071,P1-M6070
11675,O2-P1470,P1-P4027,pipe,P1,200,127.300,0.510,0.510,0,0.386,0.415,1,0,1.640,1.820,1.820,DN200 (not steepened),,P1-M4027,P1-M4026
11681,O1-P86,P1-P1228,pipe,P1,280,84.100,0.375,0.385,1,0.777,0.813,0,0,7.120,6.960,7.120,Steepened 0.30 to 0.50 %,,P1-M1228,P1-M1227
11684,O3-P3337,P1-P5356,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.338,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M5356,P1-M5355
11689,O1-P1909,P1-P1484,pipe,P1,280,100.000,0.375,0.477,1,0.757,0.845,0,0,10.180,9.540,10.180,Steepened 0.30 to 0.50 %,,P1-M1484,P1-M1483
11690,O3-P71,P1-P5445,pipe,P1,200,72.900,0.510,0.510,0,0.090,0.166,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M5445,P1-M5444
11691,O3-P280,P1-P6627,pipe,P1,280,100.000,0.375,0.465,1,0.818,0.890,0,0,8.350,8.310,8.350,Steepened 0.30 to 0.50 %,,P1-M6627,P1-M6626
11692,O1-P2313,P1-P1888,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.323,1,0,2.160,1.800,2.160,DN200 (not steepened),,P1-M1888,P1-M1887
11694,O3-P2785,P1-P6544,pipe,P1,200,83.900,0.510,0.510,0,0.219,0.339,1,0,4.000,4.780,4.780,DN200 (not steepened),,P1-M6544,P1-M6543
11699,O1-P911,P1-P1081,pipe,P1,200,71.400,0.510,0.510,0,0.228,0.267,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1081,P1-M1080
11711,O3-P2410,P1-P6169,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M6169,P1-M6168
11713,O1-P1593,P1-P2744,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.211,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M2744,P1-M2743
11714,O3-P853,P1-P7200,pipe,P1,200,55.800,0.510,0.510,0,0.701,0.708,1,0,8.350,7.990,8.350,DN200 (not steepened),,P1-M7200,P1-M7199
11716,O1-P878,P1-P1048,pipe,P1,200,106.800,0.510,0.510,0,0.150,0.193,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M1048,P1-M1047
11718,O3-P2255,P1-P6014,pipe,P1,200,82.100,0.510,0.510,0,0.605,0.726,1,0,4.240,4.430,4.430,DN200 (not steepened),,P1-M6014,P1-M6013
11723,O2-P1548,P1-P4105,pipe,P1,200,100.000,0.510,0.510,0,0.454,0.493,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M4105,P1-M4104
11726,O2-P1614,P1-P4171,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M4171,P1-M4170
11728,O1-P1946,P1-P1521,pipe,P1,200,73.000,0.510,0.510,0,0.629,0.678,1,0,6.040,6.720,6.720,DN200 (not steepened),,P1-M1521,P1-M1520
11729,O3-P576,P1-P6923,pipe,P1,200,78.300,0.510,0.510,0,0.459,0.581,1,0,3.990,4.250,4.250,DN200 (not steepened),,P1-M6923,P1-M6922
11733,O2-P1275,P1-P3832,pipe,P1,200,100.000,0.510,0.510,0,0.305,0.400,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M3832,P1-M3831
11734,O3-P311,P1-P6658,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,8.000,7.740,8.000,Steepened 0.30 to 0.50 %,,P1-M6658,P1-M6657
11736,O3-P1154,P1-P7501,pipe,P1,200,73.400,0.510,0.510,0,0.177,0.221,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7501,P1-M7500
11737,O1-P1619,P1-P2770,pipe,P1,200,103.300,0.510,0.510,0,0.072,0.132,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2770,P1-M2677
11738,O3-P1537,P1-P5561,pipe,P1,200,100.000,0.510,0.510,0,0.404,0.419,1,0,3.540,3.830,3.830,DN200 (not steepened),,P1-M5561,P1-M5560
11739,O3-P2004,P1-P5763,pipe,P1,250,107.300,0.375,0.375,0,0.496,0.695,1,0,5.000,5.260,5.260,"Above DN200, under 0.75 m/s",0.564,P1-M5763,P1-M5762
11742,O3-P3111,P1-P5130,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.190,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M5130,P1-M5118
11745,O3-P851,P1-P7198,pipe,P1,200,100.000,0.510,0.510,0,0.717,0.724,1,0,8.550,9.980,9.980,DN200 (not steepened),,P1-M7198,P1-M7197
11751,O1-P1367,P1-P2556,pipe,P1,200,52.400,0.510,0.510,0,0.094,0.173,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M2556,P1-M2555
11753,O3-P1731,P1-P5739,pipe,P1,200,100.000,0.510,0.510,0,0.176,0.309,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M5739,P1-M5738
11760,O1-P665,P1-P835,pipe,P1,200,89.000,0.510,0.510,0,0.274,0.316,1,0,2.710,3.860,3.860,DN200 (not steepened),,P1-M835,P1-M827
11767,O2-P845,P1-P4751,pipe,P1,200,100.000,0.510,0.510,0,0.345,0.348,1,0,3.630,2.840,3.630,DN200 (not steepened),,P1-M4751,P1-M4750
11768,O1-P1145,P1-P2334,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,2.180,2.840,2.840,DN200 (not steepened),,P1-M2334,P1-M2333
11780,O3-P1357,P1-P7704,pipe,P1,200,100.000,0.510,0.510,0,0.241,0.301,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M7704,P1-M7703
11782,O3-P1405,P1-P5486,pipe,P1,355,100.000,0.270,0.529,1,0.810,1.008,0,0,9.440,9.970,9.970,Steepened 0.50 to 0.75 %,,P1-M5486,P1-M5485
11787,O1-P753,P1-P923,pipe,P1,200,100.000,0.510,0.510,0,0.554,0.590,1,0,6.460,7.160,7.160,DN200 (not steepened),,P1-M923,P1-M922
11795,O1-P471,P1-P641,pipe,P1,200,109.500,0.510,0.510,0,0.380,0.452,1,0,4.050,3.770,4.050,DN200 (not steepened),,P1-M641,P1-M640
11806,O3-P526,P1-P6873,pipe,P1,200,84.200,0.510,0.510,0,0.437,0.459,1,0,2.910,3.640,3.640,DN200 (not steepened),,P1-M6873,P1-M6872
11810,O3-P1349,P1-P7696,pipe,P1,200,100.000,0.510,0.510,0,0.149,0.204,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M7696,P1-M7689
11812,O3-P2358,P1-P6117,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.171,1,0,2.240,2.410,2.410,DN200 (not steepened),,P1-M6117,P1-M6116
11815,O1-P160,P1-P330,pipe,P1,355,104.500,0.270,0.312,1,0.750,0.823,0,0,10.320,9.760,10.320,Steepened 0.30 to 0.50 %,,P1-M330,P1-M329
11816,O3-P2722,P1-P6481,pipe,P1,200,87.300,0.510,0.510,0,0.369,0.464,1,0,2.490,2.460,2.490,DN200 (not steepened),,P1-M6481,P1-M6480
11822,O3-P99,P1-P180,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.791,0,0,6.780,6.080,6.780,Steepened up to 0.30 %,,P1-M180,P1-M179
11823,O1-P669,P1-P839,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.297,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M839,P1-M564
11824,O3-P2378,P1-P6137,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.566,1,0,7.610,7.190,7.610,DN200 (not steepened),,P1-M6137,P1-M6136
11826,O2-P1628,P1-P4185,pipe,P1,200,35.900,0.510,0.510,0,0.457,0.466,1,0,3.560,3.180,3.560,DN200 (not steepened),,P1-M4185,P1-M4184
11835,O1-P2374,P1-P1949,pipe,P1,200,76.700,0.510,0.510,0,0.178,0.196,1,0,1.480,3.450,3.450,DN200 (not steepened),,P1-M1949,P1-M1948
11836,O1-P2408,P1-P1983,pipe,P1,200,100.000,0.510,0.510,0,0.227,0.238,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M1983,P1-M1982
11839,O1-P962,P1-P1132,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.369,1,0,1.610,1.580,1.610,DN200 (not steepened),,P1-M1132,P1-M1131
11843,O1-P2066,P1-P1641,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.132,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M1641,P1-M1640
11845,O3-P349,P1-P6696,pipe,P1,200,84.600,0.510,0.510,0,0.452,0.495,1,0,5.460,5.340,5.460,DN200 (not steepened),,P1-M6696,P1-M6695
11848,O2-P365,P1-P3163,pipe,P1,200,100.000,0.510,0.510,0,0.184,0.184,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M3163,P1-M3162
11850,O3-P1075,P1-P7422,pipe,P1,200,60.200,0.510,0.510,0,0.286,0.286,1,0,2.550,3.240,3.240,DN200 (not steepened),,P1-M7422,P1-M7421
11856,O1-P1610,P1-P2761,pipe,P1,200,123.000,0.510,0.510,0,0.138,0.138,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M2761,P1-M2760
11859,O3-P1010,P1-P7357,pipe,P1,200,106.700,0.510,0.510,0,0.238,0.238,1,0,2.470,3.820,3.820,DN200 (not steepened),,P1-M7357,P1-M7356
11861,O3-P1523,P1-P5547,pipe,P1,200,100.000,0.510,0.510,0,0.307,0.307,1,0,2.140,1.760,2.140,DN200 (not steepened),,P1-M5547,P1-M5546
11867,O3-P2747,P1-P6506,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.424,1,0,2.290,2.220,2.290,DN200 (not steepened),,P1-M6506,P1-M6505
11870,O1-P2323,P1-P1898,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.337,1,0,3.810,1.480,3.810,DN200 (not steepened),,P1-M1898,P1-M1859
11871,O3-P957,P1-P7304,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.355,1,0,3.790,3.270,3.790,DN200 (not steepened),,P1-M7304,P1-M7303
11877,O3-P3287,P1-P5306,pipe,P1,200,100.000,0.510,0.510,0,0.331,0.414,1,0,2.130,2.130,2.130,DN200 (not steepened),,P1-M5306,P1-M5305
11883,O3-P34,P1-P5408,pipe,P1,355,84.300,0.270,0.464,1,0.752,0.965,0,0,8.290,8.270,8.290,Steepened 0.30 to 0.50 %,,P1-M5408,P1-M5407
11885,O2-P1273,P1-P3825,pipe,P1,200,90.400,0.510,0.510,0,0.249,0.259,1,0,1.480,2.560,2.560,DN200 (not steepened),,P1-M3825,P1-M3824
11889,O2-P925,P1-P3482,pipe,P1,200,87.800,0.510,0.510,0,0.631,0.654,1,0,5.870,6.120,6.120,DN200 (not steepened),,P1-M3482,P1-M3481
11892,O2-P1212,P1-P3769,pipe,P1,200,75.100,0.510,0.510,0,0.355,0.415,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3769,P1-M3768
11898,O3-P2866,P1-P4885,pipe,P1,200,100.000,0.510,0.510,0,0.660,0.752,1,0,7.330,7.400,7.400,DN200 (not steepened),,P1-M4885,P1-M4884
11907,O3-P729,P1-P7076,pipe,P1,200,73.800,0.510,0.510,0,0.273,0.294,1,0,3.860,3.810,3.860,DN200 (not steepened),,P1-M7076,P1-M6686
11908,O1-P2506,P1-P2081,pipe,P1,200,74.000,0.510,0.510,0,0.386,0.388,1,0,3.570,4.360,4.360,DN200 (not steepened),,P1-M2081,P1-M2080
11910,O3-P1528,P1-P5552,pipe,P1,200,100.000,0.510,0.510,0,0.347,0.355,1,0,2.090,2.030,2.090,DN200 (not steepened),,P1-M5552,P1-M5551
11911,O1-P1242,P1-P2431,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.245,1,0,5.160,1.480,5.160,DN200 (not steepened),,P1-M2431,P1-M2430
11912,O2-P1213,P1-P3770,pipe,P1,200,72.000,0.510,0.510,0,0.354,0.415,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M3770,P1-M3769
11913,O3-P324,P1-P6671,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.837,0,0,8.060,8.310,8.310,Steepened 0.30 to 0.50 %,,P1-M6671,P1-M6670
11915,O3-P338,P1-P6685,pipe,P1,200,73.800,0.510,0.510,0,0.636,0.691,1,0,5.700,5.440,5.700,DN200 (not steepened),,P1-M6685,P1-M6684
11919,O1-P1658,P1-P2809,pipe,P1,200,100.000,0.510,0.510,0,0.401,0.418,1,0,2.720,2.800,2.800,DN200 (not steepened),,P1-M2809,P1-M2808
11921,O1-P765,P1-P935,pipe,P1,200,84.600,0.510,0.510,0,0.401,0.408,1,0,1.750,1.790,1.790,DN200 (not steepened),,P1-M935,P1-M934
11923,O1-P137,P1-P307,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.841,0,0,13.220,12.670,13.220,Steepened up to 0.30 %,,P1-M307,P1-M306
11937,O3-P2417,P1-P6176,pipe,P1,200,56.400,0.510,0.510,0,0.301,0.428,1,0,1.730,1.890,1.890,DN200 (not steepened),,P1-M6176,P1-M6175
11939,O1-P1152,P1-P2341,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.694,1,0,5.710,5.590,5.710,DN200 (not steepened),,P1-M2341,P1-M2340
11940,O2-P1859,P1-P4416,pipe,P1,200,100.000,0.510,0.510,0,0.256,0.265,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4416,P1-M4415
11941,O3-P1649,P1-P5673,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.262,1,0,3.310,4.610,4.610,DN200 (not steepened),,P1-M5673,P1-M5672
11942,O1-P393,P1-P563,pipe,P1,200,101.300,0.510,0.510,0,0.449,0.554,1,0,6.040,6.130,6.130,DN200 (not steepened),,P1-M563,P1-M562
11946,O1-P144,P1-P314,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.839,0,0,13.440,13.680,13.680,Steepened up to 0.30 %,,P1-M314,P1-M313
11947,O1-P146,P1-P316,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.839,0,0,11.590,12.060,12.060,Steepened up to 0.30 %,,P1-M316,P1-M315
11951,O3-P1716,P1-P5724,pipe,P1,200,89.200,0.510,0.510,0,0.220,0.358,1,0,1.740,2.150,2.150,DN200 (not steepened),,P1-M5724,P1-M5723
11959,O3-P2859,P1-P4878,pipe,P1,250,59.600,0.375,0.523,1,0.752,0.843,0,0,9.490,8.660,9.490,Steepened 0.50 to 0.75 %,,P1-M4878,P1-M4877
11961,O1-P798,P1-P968,pipe,P1,200,54.400,0.510,0.510,0,0.123,0.224,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M968,P1-M967
11964,O3-P707,P1-P7054,pipe,P1,200,87.900,0.510,0.510,0,0.365,0.404,1,0,2.380,2.820,2.820,DN200 (not steepened),,P1-M7054,P1-M7016
11968,O3-P1104,P1-P7451,pipe,P1,200,97.200,0.510,0.510,0,0.386,0.392,1,0,3.570,3.760,3.760,DN200 (not steepened),,P1-M7451,P1-M7450
11972,O3-P2923,P1-P4942,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.376,1,0,5.550,5.460,5.550,DN200 (not steepened),,P1-M4942,P1-M4941
11973,O1-P833,P1-P1003,pipe,P1,200,100.000,0.510,0.510,0,0.339,0.382,1,0,4.060,4.100,4.100,DN200 (not steepened),,P1-M1003,P1-M1002
11977,O3-P2651,P1-P6410,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.193,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M6410,P1-M6409
11978,O3-P3139,P1-P5158,pipe,P1,200,100.000,0.510,0.510,0,0.203,0.213,1,0,1.820,1.700,1.820,DN200 (not steepened),,P1-M5158,P1-M5066
11981,O1-P184,P1-P354,pipe,P1,250,100.000,0.375,0.413,1,0.751,0.788,0,0,9.640,9.300,9.640,Steepened 0.30 to 0.50 %,,P1-M354,P1-M353
11984,O3-P2890,P1-P4909,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.334,1,0,3.090,5.320,5.320,DN200 (not steepened),,P1-M4909,P1-M4908
11985,O3-P2812,P1-P4831,pipe,P1,355,100.000,0.270,0.349,1,0.768,0.853,0,0,7.530,7.610,7.610,Steepened 0.30 to 0.50 %,,P1-M4831,P1-M4830
11987,O2-P693,P1-P147,pipe,P1,1000,63.900,0.075,0.111,1,0.750,0.851,0,0,12.490,13.160,13.160,Steepened up to 0.30 %,,P1-M147,P1-M146
11999,O1-P33,P1-P1175,pipe,P1,1000,57.900,0.075,0.112,1,0.752,0.843,0,0,7.160,6.850,7.160,Steepened up to 0.30 %,,P1-M1175,P1-M1174
12000,O3-P718,P1-P7065,pipe,P1,200,100.000,0.510,0.510,0,0.238,0.297,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M7065,P1-M7064
12005,O1-P2124,P1-P1699,pipe,P1,200,61.800,0.510,0.510,0,0.585,0.705,1,0,2.900,2.860,2.900,DN200 (not steepened),,P1-M1699,P1-M1698
12009,O1-P2042,P1-P1617,pipe,P1,200,68.900,0.510,0.510,0,0.406,0.471,1,0,5.430,5.640,5.640,DN200 (not steepened),,P1-M1617,P1-M1616
12010,O3-P1690,P1-P5533,pipe,P1,200,84.400,0.510,0.510,0,0.251,0.391,1,0,2.100,2.110,2.110,DN200 (not steepened),,P1-M5533,P1-M5532
12011,O2-P324,P1-P3122,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M3122,P1-M3121
12015,O1-P2054,P1-P1629,pipe,P1,200,76.400,0.510,0.510,0,0.249,0.326,1,0,2.260,1.930,2.260,DN200 (not steepened),,P1-M1629,P1-M1628
12017,O3-P3057,P1-P5076,pipe,P1,200,100.000,0.510,0.510,0,0.102,0.187,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M5076,P1-M5075
12018,O1-P2593,P1-P2168,pipe,P1,200,100.000,0.510,0.510,0,0.361,0.373,1,0,3.040,2.270,3.040,DN200 (not steepened),,P1-M2168,P1-M2167
12026,O1-P2391,P1-P1966,pipe,P1,200,100.000,0.510,0.510,0,0.223,0.245,1,0,1.480,2.770,2.770,DN200 (not steepened),,P1-M1966,P1-M1965
12035,O3-P1261,P1-P7603,pipe,P1,200,100.000,0.510,0.510,0,0.230,0.258,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M7603,P1-M7602
12037,O3-P602,P1-P6949,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.205,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6949,P1-M6948
12039,O1-P190,P1-P360,pipe,P1,250,70.500,0.375,0.428,1,0.752,0.788,0,0,7.710,8.060,8.060,Steepened 0.30 to 0.50 %,,P1-M360,P1-M359
12043,O1-P399,P1-P569,pipe,P1,200,100.000,0.510,0.510,0,0.367,0.403,1,0,4.400,5.090,5.090,DN200 (not steepened),,P1-M569,P1-M568
12044,O1-P1228,P1-P2417,pipe,P1,200,100.000,0.510,0.510,0,0.184,0.216,1,0,4.180,1.480,4.180,DN200 (not steepened),,P1-M2417,P1-M2416
12047,O3-P1655,P1-P5679,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.355,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5679,P1-M5666
12050,O2-P691,P1-P145,pipe,P1,1000,87.200,0.075,0.111,1,0.750,0.851,0,0,12.070,12.170,12.170,Steepened up to 0.30 %,,P1-M145,P1-M144
12051,O1-P321,P1-P491,pipe,P1,200,63.600,0.510,0.510,0,0.076,0.142,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M491,P1-M490
12054,O3-P745,P1-P7092,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.379,1,0,2.650,3.570,3.570,DN200 (not steepened),,P1-M7092,P1-M7091
12056,O3-P2680,P1-P6439,pipe,P1,200,72.200,0.510,0.510,0,0.114,0.209,1,0,4.970,1.480,4.970,DN200 (not steepened),,P1-M6439,P1-M6438
12058,O3-P1205,P1-P7552,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.244,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7552,P1-M232
12065,O3-P243,P1-P6590,pipe,P1,355,100.000,0.270,0.321,1,0.797,0.846,0,0,4.330,3.940,4.330,Steepened 0.30 to 0.50 %,,P1-M6590,P1-M6589
12068,O3-P2878,P1-P4897,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.662,1,0,6.010,6.830,6.830,DN200 (not steepened),,P1-M4897,P1-M4896
12069,O3-P2580,P1-P6339,pipe,P1,200,100.000,0.510,0.510,0,0.179,0.273,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6339,P1-M6338
12072,O3-P1680,P1-P5523,pipe,P1,200,62.200,0.510,0.510,0,0.385,0.645,1,0,4.050,4.260,4.260,DN200 (not steepened),,P1-M5523,P1-M5522
12073,O2-P251,P1-P3049,pipe,P1,200,46.000,0.510,0.510,0,0.022,0.022,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M3049,P1-M3048
12080,O2-P153,P1-P2951,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.350,1,0,1.870,2.160,2.160,DN200 (not steepened),,P1-M2951,P1-M2950
12083,O3-P2683,P1-P6442,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.304,1,0,2.420,3.970,3.970,DN200 (not steepened),,P1-M6442,P1-M6388
12087,O2-P1248,P1-P3805,pipe,P1,200,61.400,0.510,0.510,0,0.253,0.270,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M3805,P1-M3802
12090,O1-P2205,P1-P1780,pipe,P1,200,72.300,0.510,0.510,0,0.247,0.295,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M1780,P1-M1710
12092,O1-P2501,P1-P2076,pipe,P1,200,100.000,0.510,0.510,0,0.409,0.432,1,0,4.880,4.910,4.910,DN200 (not steepened),,P1-M2076,P1-M2075
12101,O3-P757,P1-P7104,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.275,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M7104,P1-M6691
12102,O2-P260,P1-P3058,pipe,P1,200,59.000,0.510,0.510,0,0.070,0.131,1,0,3.460,1.480,3.460,DN200 (not steepened),,P1-M3058,P1-M3057
12106,O1-P29,P1-P1171,pipe,P1,1000,100.000,0.075,0.112,1,0.752,0.843,0,0,6.130,6.290,6.290,Steepened up to 0.30 %,,P1-M1171,P1-M1170
12107,O3-P1675,P1-P5699,pipe,P1,200,100.700,0.510,0.510,0,0.148,0.267,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M5699,P1-M5698
12112,O3-P2240,P1-P5999,pipe,P1,200,66.200,0.510,0.510,0,0.115,0.209,1,0,1.860,2.300,2.300,DN200 (not steepened),,P1-M5999,P1-M5995
12114,O3-P218,P1-P6565,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.198,1,0,2.420,2.440,2.440,DN200 (not steepened),,P1-M6565,P1-M6564
12119,O1-P1788,P1-P1363,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.195,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M1363,P1-M1296
12120,O3-P317,P1-P6664,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,8.510,8.060,8.510,Steepened 0.30 to 0.50 %,,P1-M6664,P1-M6663
12121,O1-P1464,P1-P2653,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.196,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M2653,P1-M2652
12122,O3-P1615,P1-P5639,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,2.070,2.070,DN200 (not steepened),,P1-M5639,P1-M5638
12123,O3-P2470,P1-P6229,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.598,1,0,4.730,4.490,4.730,DN200 (not steepened),,P1-M6229,P1-M6228
12124,O2-P1443,P1-P4000,pipe,P1,200,63.500,0.510,0.510,0,0.114,0.209,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4000,P1-M3999
12127,O3-P724,P1-P7071,pipe,P1,200,101.500,0.510,0.510,0,0.048,0.048,1,0,3.030,3.620,3.620,DN200 (not steepened),,P1-M7071,P1-M7070
12131,O1-P66,P1-P1208,pipe,P1,900,100.000,0.075,0.120,1,0.750,0.838,0,0,9.130,9.550,9.550,Steepened up to 0.30 %,,P1-M1208,P1-M1207
12132,O1-P2191,P1-P1766,pipe,P1,200,64.500,0.510,0.510,0,0.239,0.366,1,0,2.160,1.920,2.160,DN200 (not steepened),,P1-M1766,P1-M1756
12133,O3-P1710,P1-P5718,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.418,1,0,3.500,3.980,3.980,DN200 (not steepened),,P1-M5718,P1-M5717
12137,O3-P2744,P1-P6503,pipe,P1,200,73.300,0.510,0.510,0,0.071,0.131,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6503,P1-M6502
12139,O1-P2294,P1-P1869,pipe,P1,200,100.000,0.510,0.510,0,0.447,0.580,1,0,3.720,4.700,4.700,DN200 (not steepened),,P1-M1869,P1-M1857
12142,O1-P1220,P1-P2409,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.198,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M2409,P1-M2408
12145,O1-P1128,P1-P2317,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,2.350,2.860,2.860,DN200 (not steepened),,P1-M2317,P1-M32
12147,O2-P1234,P1-P3791,pipe,P1,200,100.000,0.510,0.510,0,0.140,0.140,1,0,6.980,1.480,6.980,DN200 (not steepened),,P1-M3791,P1-M3790
12148,O1-P2115,P1-P1690,pipe,P1,200,100.000,0.510,0.510,0,0.606,0.718,1,0,5.460,6.330,6.330,DN200 (not steepened),,P1-M1690,P1-M1689
12149,O3-P60,P1-P5434,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.598,1,0,3.620,3.510,3.620,DN200 (not steepened),,P1-M5434,P1-M5433
12150,O3-P672,P1-P7019,pipe,P1,200,58.300,0.510,0.510,0,0.274,0.311,1,0,3.770,3.770,3.770,DN200 (not steepened),,P1-M7019,P1-M7018
12152,O1-P2093,P1-P1668,pipe,P1,200,102.400,0.510,0.510,0,0.234,0.234,1,0,3.700,5.190,5.190,DN200 (not steepened),,P1-M1668,P1-M1667
12153,O1-P2173,P1-P1748,pipe,P1,200,82.100,0.510,0.510,0,0.251,0.260,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M1748,P1-M1747
12159,O1-P2032,P1-P1607,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.240,1,0,1.480,3.470,3.470,DN200 (not steepened),,P1-M1607,P1-M1606
12173,O3-P2604,P1-P6363,pipe,P1,200,107.300,0.510,0.510,0,0.090,0.166,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6363,P1-M6362
12174,O3-P2935,P1-P4954,pipe,P1,200,61.500,0.510,0.510,0,0.211,0.328,1,0,5.370,4.540,5.370,DN200 (not steepened),,P1-M4954,P1-M4953
12179,O3-P2330,P1-P6089,pipe,P1,200,100.000,0.510,0.510,0,0.434,0.578,1,0,4.520,4.870,4.870,DN200 (not steepened),,P1-M6089,P1-M6088
12181,O3-P1350,P1-P7697,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.108,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M7697,P1-M7692
12187,O1-P828,P1-P998,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.566,1,0,3.380,4.690,4.690,DN200 (not steepened),,P1-M998,P1-M997
12192,O1-P809,P1-P979,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.337,1,0,1.930,2.380,2.380,DN200 (not steepened),,P1-M979,P1-M341
12195,O3-P2121,P1-P5880,pipe,P1,200,85.300,0.510,0.510,0,0.138,0.250,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M5880,P1-M5879
12199,O3-P3305,P1-P5324,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.268,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M5324,P1-M5318
12205,O3-P1359,P1-P7706,pipe,P1,200,104.900,0.510,0.510,0,0.095,0.172,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M7706,P1-M7705
12210,O3-P3155,P1-P5174,pipe,P1,200,100.000,0.510,0.510,0,0.424,0.567,1,0,5.690,6.020,6.020,DN200 (not steepened),,P1-M5174,P1-M5173
12212,O2-P482,P1-P3280,pipe,P1,200,100.000,0.510,0.510,0,0.329,0.365,1,0,4.770,3.730,4.770,DN200 (not steepened),,P1-M3280,P1-M3279
12215,O3-P617,P1-P6964,pipe,P1,200,78.700,0.510,0.510,0,0.142,0.185,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M6964,P1-M6963
12217,O3-P945,P1-P7292,pipe,P1,200,100.000,0.510,0.510,0,0.409,0.411,1,0,4.650,4.230,4.650,DN200 (not steepened),,P1-M7292,P1-M7291
12219,O1-P1646,P1-P2797,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M2797,P1-M2796
12222,O1-P130,P1-P300,pipe,P1,1000,62.500,0.075,0.116,1,0.750,0.841,0,0,10.450,9.780,10.450,Steepened up to 0.30 %,,P1-M300,P1-M299
12226,O3-P2523,P1-P6282,pipe,P1,200,100.000,0.510,0.510,0,0.293,0.407,1,0,2.250,2.180,2.250,DN200 (not steepened),,P1-M6282,P1-M6281
12229,O3-P2235,P1-P5994,pipe,P1,200,87.100,0.510,0.510,0,0.178,0.196,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M5994,P1-M5993
12233,O3-P2847,P1-P4866,pipe,P1,280,100.000,0.375,0.385,1,0.750,0.826,0,0,7.710,8.350,8.350,Steepened 0.30 to 0.50 %,,P1-M4866,P1-M4865
12234,O1-P1286,P1-P2475,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M2475,P1-M2474
12236,O3-P561,P1-P6908,pipe,P1,200,68.700,0.510,0.510,0,0.588,0.646,1,0,5.250,5.340,5.340,DN200 (not steepened),,P1-M6908,P1-M6907
12237,O3-P1600,P1-P5624,pipe,P1,200,91.600,0.510,0.510,0,0.171,0.303,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M5624,P1-M5623
12238,O3-P3271,P1-P5290,pipe,P1,200,102.700,0.510,0.510,0,0.217,0.226,1,0,1.480,3.000,3.000,DN200 (not steepened),,P1-M5290,P1-M5282
12241,O3-P2531,P1-P6290,pipe,P1,200,71.100,0.510,0.510,0,0.114,0.209,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M6290,P1-M6289
12247,O3-P787,P1-P7134,pipe,P1,200,100.000,0.510,0.510,0,0.434,0.441,1,0,7.650,7.930,7.930,DN200 (not steepened),,P1-M7134,P1-M7133
12250,O1-P1655,P1-P2806,pipe,P1,200,31.200,0.510,0.510,0,0.340,0.342,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M2806,P1-M2805
12258,O1-P188,P1-P358,pipe,P1,250,100.000,0.375,0.428,1,0.756,0.793,0,0,8.730,9.170,9.170,Steepened 0.30 to 0.50 %,,P1-M358,P1-M357
12260,O1-P2492,P1-P2067,pipe,P1,200,74.500,0.510,0.510,0,0.491,0.607,1,0,6.190,6.070,6.190,DN200 (not steepened),,P1-M2067,P1-M2066
12262,O2-P179,P1-P2977,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.212,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M2977,P1-M2972
12263,O1-P2111,P1-P1686,pipe,P1,200,100.000,0.510,0.510,0,0.609,0.720,1,0,4.900,5.010,5.010,DN200 (not steepened),,P1-M1686,P1-M1685
12269,O1-P1740,P1-P1315,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.366,1,0,5.010,4.340,5.010,DN200 (not steepened),,P1-M1315,P1-M1314
12274,O3-P229,P1-P6576,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M6576,P1-M6575
12277,O3-P2232,P1-P5991,pipe,P1,200,66.800,0.510,0.510,0,0.479,0.479,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5991,P1-M5979
12279,O3-P3335,P1-P5354,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.354,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5354,P1-M4904
12289,O1-P385,P1-P555,pipe,P1,200,103.400,0.510,0.510,0,0.634,0.701,1,0,6.690,6.590,6.690,DN200 (not steepened),,P1-M555,P1-M554
12293,O3-P92,P1-P173,pipe,P1,630,103.300,0.125,0.174,1,0.755,0.794,0,0,4.930,4.770,4.930,Steepened up to 0.30 %,,P1-M173,P1-M172
12301,O3-P42,P1-P5416,pipe,P1,250,64.400,0.375,0.375,0,0.553,0.710,1,0,5.470,5.330,5.470,"Above DN200, under 0.75 m/s",0.603,P1-M5416,P1-M5415
12302,O1-P973,P1-P1143,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.274,1,0,1.580,1.810,1.810,DN200 (not steepened),,P1-M1143,P1-M1138
12303,O1-P1729,P1-P1304,pipe,P1,200,100.000,0.510,0.510,0,0.305,0.309,1,0,3.070,2.710,3.070,DN200 (not steepened),,P1-M1304,P1-M1303
12306,O3-P2749,P1-P6508,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.399,1,0,2.410,2.350,2.410,DN200 (not steepened),,P1-M6508,P1-M6507
12307,O3-P2560,P1-P6319,pipe,P1,200,100.000,0.510,0.510,0,0.322,0.420,1,0,2.420,2.240,2.420,DN200 (not steepened),,P1-M6319,P1-M6318
12308,O3-P1402,P1-P5483,pipe,P1,355,100.000,0.270,0.529,1,0.813,1.010,0,0,9.590,9.260,9.590,Steepened 0.50 to 0.75 %,,P1-M5483,P1-M5482
12309,O3-P2699,P1-P6458,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.252,1,0,2.610,1.480,2.610,DN200 (not steepened),,P1-M6458,P1-M6401
12315,O3-P85,P1-P166,pipe,P1,630,100.000,0.125,0.174,1,0.758,0.797,0,0,2.540,2.530,2.540,Steepened up to 0.30 %,,P1-M166,P1-M165
12317,O1-P1508,P1-P80,pipe,P1,1200,57.800,0.075,0.075,0,0.766,0.831,0,0,4.180,3.950,4.180,"Above DN200, 0.75 m/s as laid",,P1-M80,P1-M79
12318,O1-P1032,P1-P60,pipe,P1,1200,100.000,0.075,0.075,0,0.780,0.845,0,0,9.490,9.300,9.490,"Above DN200, 0.75 m/s as laid",,P1-M60,P1-M59
12324,O2-P918,P1-P3475,pipe,P1,200,100.000,0.510,0.510,0,0.306,0.326,1,0,3.030,2.610,3.030,DN200 (not steepened),,P1-M3475,P1-M3474
12325,O3-P176,P1-P257,pipe,P1,200,100.000,0.510,0.510,0,0.674,0.747,1,0,4.940,5.230,5.230,DN200 (not steepened),,P1-M257,P1-M256
12331,O3-P1250,P1-P7597,pipe,P1,200,52.800,0.510,0.510,0,0.380,0.412,1,0,2.150,2.590,2.590,DN200 (not steepened),,P1-M7597,P1-M261
12333,O3-P1715,P1-P5723,pipe,P1,200,92.700,0.510,0.510,0,0.234,0.372,1,0,2.150,2.650,2.650,DN200 (not steepened),,P1-M5723,P1-M5722
12335,O3-P313,P1-P6660,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,7.750,8.050,8.050,Steepened 0.30 to 0.50 %,,P1-M6660,P1-M6659
12340,O3-P2616,P1-P6375,pipe,P1,200,105.200,0.510,0.510,0,0.090,0.166,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6375,P1-M6247
12341,O3-P2187,P1-P5946,pipe,P1,200,104.500,0.510,0.510,0,0.581,0.684,1,0,3.640,3.760,3.760,DN200 (not steepened),,P1-M5946,P1-M5945
12342,O3-P3211,P1-P5230,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5230,P1-M5229
12343,O3-P3343,P1-P5362,pipe,P1,200,100.000,0.510,0.510,0,0.130,0.235,1,0,2.860,2.830,2.860,DN200 (not steepened),,P1-M5362,P1-M5361
12345,O2-P520,P1-P3318,pipe,P1,200,59.000,0.510,0.510,0,0.281,0.343,1,0,3.020,4.090,4.090,DN200 (not steepened),,P1-M3318,P1-M3317
12350,O3-P3226,P1-P5245,pipe,P1,200,67.600,0.510,0.510,0,0.202,0.212,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M5245,P1-M5244
12355,O1-P819,P1-P989,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.193,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M989,P1-M988
12361,O3-P844,P1-P7191,pipe,P1,200,100.000,0.510,0.510,0,0.743,0.750,1,0,8.220,8.550,8.550,DN200 (not steepened),,P1-M7191,P1-M7190
12362,O1-P1954,P1-P1529,pipe,P1,200,71.300,0.510,0.510,0,0.610,0.663,1,0,4.810,5.030,5.030,DN200 (not steepened),,P1-M1529,P1-M1528
12364,O3-P3353,P1-P5372,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.313,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M5372,P1-M5371
12365,O3-P1661,P1-P5685,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.236,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M5685,P1-M5680
12368,O3-P95,P1-P176,pipe,P1,630,81.900,0.125,0.174,1,0.754,0.793,0,0,5.020,4.770,5.020,Steepened up to 0.30 %,,P1-M176,P1-M175
12371,O2-P53,P1-P3426,pipe,P1,315,100.000,0.270,0.288,1,0.750,0.766,0,0,8.910,10.510,10.510,Steepened up to 0.30 %,,P1-M3426,P1-M3425
12384,O3-P2360,P1-P6119,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.170,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M6119,P1-M6118
12385,O3-P1726,P1-P5734,pipe,P1,200,100.000,0.510,0.510,0,0.164,0.293,1,0,2.550,2.780,2.780,DN200 (not steepened),,P1-M5734,P1-M5733
12389,O1-P1850,P1-P1425,pipe,P1,200,100.000,0.510,0.510,0,0.203,0.262,1,0,2.010,2.270,2.270,DN200 (not steepened),,P1-M1425,P1-M1424
12393,O3-P2566,P1-P6325,pipe,P1,200,61.400,0.510,0.510,0,0.244,0.355,1,0,2.130,2.510,2.510,DN200 (not steepened),,P1-M6325,P1-M6324
12398,O1-P349,P1-P519,pipe,P1,200,69.000,0.510,0.510,0,0.110,0.200,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M519,P1-M426
12399,O3-P59,P1-P5433,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.598,1,0,3.510,3.530,3.530,DN200 (not steepened),,P1-M5433,P1-M5432
12403,O2-P985,P1-P3542,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.170,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M3542,P1-M3489
12408,O3-P2871,P1-P4890,pipe,P1,200,100.000,0.510,0.510,0,0.574,0.696,1,0,7.250,7.760,7.760,DN200 (not steepened),,P1-M4890,P1-M4889
12412,O3-P2665,P1-P6424,pipe,P1,200,104.700,0.510,0.510,0,0.247,0.322,1,0,1.490,1.640,1.640,DN200 (not steepened),,P1-M6424,P1-M6382
12415,O1-P667,P1-P837,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.237,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M837,P1-M562
12419,O1-P333,P1-P503,pipe,P1,200,100.000,0.510,0.510,0,0.162,0.288,1,0,4.760,6.130,6.130,DN200 (not steepened),,P1-M503,P1-M502
12426,O1-P1063,P1-P2686,pipe,P1,200,104.000,0.510,0.510,0,0.693,0.718,1,0,4.400,4.530,4.530,DN200 (not steepened),,P1-M2686,P1-M2685
12430,O1-P5,P1-P5,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.938,0,0,9.930,9.800,9.930,"Above DN200, 0.75 m/s as laid",,P1-M5,P1-M4
12431,O3-P2552,P1-P6311,pipe,P1,200,68.800,0.510,0.510,0,0.174,0.174,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6311,P1-M6310
12433,O2-P1292,P1-P3849,pipe,P1,200,100.000,0.510,0.510,0,0.431,0.489,1,0,3.700,3.090,3.700,DN200 (not steepened),,P1-M3849,P1-M3848
12434,O1-P1881,P1-P1456,pipe,P1,200,70.300,0.510,0.510,0,0.258,0.336,1,0,2.400,2.380,2.400,DN200 (not steepened),,P1-M1456,P1-M1455
12438,O3-P1580,P1-P5604,pipe,P1,200,100.000,0.510,0.510,0,0.423,0.649,1,0,4.020,4.380,4.380,DN200 (not steepened),,P1-M5604,P1-M5603
12440,O3-P2857,P1-P4876,pipe,P1,250,100.000,0.375,0.523,1,0.754,0.845,0,0,8.100,7.940,8.100,Steepened 0.50 to 0.75 %,,P1-M4876,P1-M4875
12441,O1-P1492,P1-P2860,pipe,P1,200,100.000,0.510,0.510,0,0.297,0.352,1,0,2.370,2.190,2.370,DN200 (not steepened),,P1-M2860,P1-M2859
12442,O3-P3004,P1-P5023,pipe,P1,200,59.000,0.510,0.510,0,0.200,0.200,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M5023,P1-M5022
12444,O1-P1010,P1-P38,pipe,P1,1400,72.000,0.075,0.075,0,0.781,0.851,0,0,7.620,7.290,7.620,"Above DN200, 0.75 m/s as laid",,P1-M38,P1-M37
12445,O1-P1408,P1-P2597,pipe,P1,200,60.300,0.510,0.510,0,0.364,0.442,1,0,4.040,4.030,4.040,DN200 (not steepened),,P1-M2597,P1-M2596
12447,O3-P2817,P1-P4836,pipe,P1,355,100.000,0.270,0.349,1,0.756,0.838,0,0,7.240,6.820,7.240,Steepened 0.30 to 0.50 %,,P1-M4836,P1-M4835
12451,O3-P3055,P1-P5074,pipe,P1,200,100.000,0.510,0.510,0,0.227,0.355,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M5074,P1-M5073
12458,O1-P1101,P1-P2290,pipe,P1,200,77.400,0.510,0.510,0,0.098,0.179,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M2290,P1-M2289
12460,O2-P9,P1-P101,pipe,P1,1200,100.000,0.075,0.080,1,0.751,0.824,0,0,8.530,7.680,8.530,Steepened up to 0.30 %,,P1-M101,P1-M100
12463,O3-P1012,P1-P7359,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M7359,P1-M7358
12467,O3-P2322,P1-P6083,pipe,P1,200,120.500,0.510,0.510,0,0.196,0.264,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M6083,P1-M6082
12475,O2-P498,P1-P3296,pipe,P1,200,54.100,0.510,0.510,0,0.144,0.170,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M3296,P1-M3292
12478,O3-P2421,P1-P6180,pipe,P1,200,100.000,0.510,0.510,0,0.190,0.285,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M6180,P1-M6179
12479,O2-P1169,P1-P3726,pipe,P1,200,100.000,0.510,0.510,0,0.040,0.040,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3726,P1-M3725
12480,O3-P3344,P1-P5363,pipe,P1,200,100.000,0.510,0.510,0,0.103,0.187,1,0,2.560,2.860,2.860,DN200 (not steepened),,P1-M5363,P1-M5362
12481,O3-P1121,P1-P7468,pipe,P1,200,100.000,0.510,0.510,0,0.566,0.593,1,0,7.070,5.800,7.070,DN200 (not steepened),,P1-M7468,P1-M7440
12482,O3-P3112,P1-P5131,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.278,1,0,1.910,2.310,2.310,DN200 (not steepened),,P1-M5131,P1-M5119
12485,O3-P2037,P1-P5796,pipe,P1,200,100.000,0.510,0.510,0,0.163,0.290,1,0,2.590,3.880,3.880,DN200 (not steepened),,P1-M5796,P1-M5795
12490,O3-P1288,P1-P7635,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.108,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M7635,P1-M7634
12492,O3-P1549,P1-P5573,pipe,P1,200,73.000,0.510,0.510,0,0.027,0.027,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M5573,P1-M5572
12496,O3-P2956,P1-P4975,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.252,1,0,1.900,1.690,1.900,DN200 (not steepened),,P1-M4975,P1-M4974
12497,O3-P2226,P1-P5985,pipe,P1,200,87.400,0.510,0.510,0,0.131,0.238,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M5985,P1-M5984
12498,O3-P2499,P1-P6258,pipe,P1,200,93.900,0.510,0.510,0,0.383,0.567,1,0,6.920,6.990,6.990,DN200 (not steepened),,P1-M6258,P1-M6257
12501,O1-P1957,P1-P1532,pipe,P1,200,100.000,0.510,0.510,0,0.593,0.648,1,0,5.190,4.680,5.190,DN200 (not steepened),,P1-M1532,P1-M1531
12505,O1-P814,P1-P984,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.312,1,0,1.880,2.470,2.470,DN200 (not steepened),,P1-M984,P1-M983
12511,O3-P1428,P1-P5509,pipe,P1,280,100.000,0.375,0.651,1,0.771,0.999,0,0,6.450,6.700,6.700,Steepened 0.50 to 0.75 %,,P1-M5509,P1-M5508
12515,O2-P1584,P1-P4141,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.315,1,0,1.790,2.180,2.180,DN200 (not steepened),,P1-M4141,P1-M4136
12517,O1-P613,P1-P783,pipe,P1,200,61.200,0.510,0.510,0,0.123,0.225,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M783,P1-M764
12518,O2-P170,P1-P2965,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.229,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M2965,P1-M2964
12524,O1-P730,P1-P900,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.214,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M900,P1-M899
12525,O1-P1024,P1-P52,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.846,0,0,9.930,8.090,9.930,"Above DN200, 0.75 m/s as laid",,P1-M52,P1-M51
12528,O1-P944,P1-P1114,pipe,P1,200,81.900,0.510,0.510,0,0.265,0.265,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M1114,P1-M1111
12531,O3-P1699,P1-P5542,pipe,P1,200,73.200,0.510,0.510,0,0.063,0.117,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M5542,P1-M5541
12532,O3-P1427,P1-P5508,pipe,P1,280,100.000,0.375,0.651,1,0.771,0.999,0,0,6.700,6.890,6.890,Steepened 0.50 to 0.75 %,,P1-M5508,P1-M5507
12533,O1-P1077,P1-P2700,pipe,P1,200,94.300,0.510,0.510,0,0.342,0.358,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2700,P1-M2699
12535,O3-P2127,P1-P5886,pipe,P1,200,68.600,0.510,0.510,0,0.165,0.297,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M5886,P1-M5885
12539,O3-P2959,P1-P4978,pipe,P1,200,100.000,0.510,0.510,0,0.092,0.170,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4978,P1-M4977
12550,O1-P1906,P1-P1481,pipe,P1,200,53.600,0.510,0.510,0,0.070,0.131,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M1481,P1-M1480
12558,O2-P1023,P1-P3580,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.240,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M3580,P1-M3579
12562,O2-P1239,P1-P3796,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.216,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M3796,P1-M3795
12563,O3-P1289,P1-P7636,pipe,P1,200,64.600,0.510,0.510,0,0.300,0.336,1,0,2.500,2.830,2.830,DN200 (not steepened),,P1-M7636,P1-M7615
12567,O3-P2821,P1-P4840,pipe,P1,315,100.000,0.270,0.387,1,0.781,0.863,0,0,6.590,6.710,6.710,Steepened 0.30 to 0.50 %,,P1-M4840,P1-M4839
12574,O1-P2648,P1-P2223,pipe,P1,200,61.800,0.510,0.510,0,0.237,0.300,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M2223,P1-M2218
12578,O3-P2583,P1-P6342,pipe,P1,200,88.600,0.510,0.510,0,0.114,0.209,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6342,P1-M6323
12579,O3-P2937,P1-P4956,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.288,1,0,3.030,3.920,3.920,DN200 (not steepened),,P1-M4956,P1-M4955
12581,O1-P1412,P1-P2601,pipe,P1,200,100.000,0.510,0.510,0,0.348,0.418,1,0,4.140,4.350,4.350,DN200 (not steepened),,P1-M2601,P1-M2600
12584,O2-P1187,P1-P3744,pipe,P1,315,48.000,0.270,0.344,1,0.750,0.810,0,0,7.250,6.920,7.250,Steepened 0.30 to 0.50 %,,P1-M3744,P1-M3743
12586,O1-P1420,P1-P2609,pipe,P1,200,99.900,0.510,0.510,0,0.381,0.444,1,0,3.880,4.390,4.390,DN200 (not steepened),,P1-M2609,P1-M2608
12588,O3-P683,P1-P7030,pipe,P1,200,87.900,0.510,0.510,0,0.212,0.286,1,0,2.160,2.290,2.290,DN200 (not steepened),,P1-M7030,P1-M7029
12589,O1-P1031,P1-P59,pipe,P1,1200,102.000,0.075,0.075,0,0.780,0.845,0,0,9.300,8.690,9.300,"Above DN200, 0.75 m/s as laid",,P1-M59,P1-M58
12591,O3-P2874,P1-P4893,pipe,P1,200,100.000,0.510,0.510,0,0.486,0.672,1,0,7.090,6.950,7.090,DN200 (not steepened),,P1-M4893,P1-M4892
12592,O3-P1619,P1-P5643,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M5643,P1-M5642
12595,O2-P1086,P1-P3643,pipe,P1,200,51.600,0.510,0.510,0,0.070,0.131,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3643,P1-M3642
12597,O3-P321,P1-P6668,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,8.550,8.960,8.960,Steepened 0.30 to 0.50 %,,P1-M6668,P1-M6667
12601,O3-P2573,P1-P6332,pipe,P1,200,100.000,0.510,0.510,0,0.269,0.376,1,0,1.700,1.600,1.700,DN200 (not steepened),,P1-M6332,P1-M6331
12606,O3-P2280,P1-P6039,pipe,P1,200,86.300,0.510,0.510,0,0.414,0.481,1,0,2.960,3.400,3.400,DN200 (not steepened),,P1-M6039,P1-M6038
12615,O3-P2896,P1-P4915,pipe,P1,200,100.000,0.510,0.510,0,0.086,0.150,1,0,2.340,4.620,4.620,DN200 (not steepened),,P1-M4915,P1-M4914
12620,O3-P3198,P1-P5217,pipe,P1,200,103.900,0.510,0.510,0,0.221,0.310,1,0,3.080,2.910,3.080,DN200 (not steepened),,P1-M5217,P1-M5189
12624,O1-P1557,P1-P2708,pipe,P1,200,17.200,0.510,0.510,0,0.277,0.342,1,0,2.790,2.820,2.820,DN200 (not steepened),,P1-M2708,P1-M2707
12631,O1-P1304,P1-P2493,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.374,1,0,3.190,2.720,3.190,DN200 (not steepened),,P1-M2493,P1-M2492
12633,O1-P1336,P1-P2525,pipe,P1,200,56.700,0.510,0.510,0,0.232,0.300,1,0,4.690,5.060,5.060,DN200 (not steepened),,P1-M2525,P1-M2524
12637,O2-P1138,P1-P3695,pipe,P1,200,89.000,0.510,0.510,0,0.177,0.177,1,0,1.480,3.090,3.090,DN200 (not steepened),,P1-M3695,P1-M3694
12638,O1-P2081,P1-P1656,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.233,1,0,2.050,2.970,2.970,DN200 (not steepened),,P1-M1656,P1-M1655
12647,O1-P651,P1-P821,pipe,P1,200,70.600,0.510,0.510,0,0.131,0.238,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M821,P1-M820
12649,O2-P138,P1-P2936,pipe,P1,200,100.000,0.510,0.510,0,0.120,0.177,1,0,3.340,4.400,4.400,DN200 (not steepened),,P1-M2936,P1-M2935
12650,O1-P2282,P1-P1857,pipe,P1,200,100.000,0.510,0.510,0,0.640,0.724,1,0,4.700,3.750,4.700,DN200 (not steepened),,P1-M1857,P1-M1856
12652,O1-P779,P1-P949,pipe,P1,200,101.600,0.510,0.510,0,0.365,0.438,1,0,2.830,2.800,2.830,DN200 (not steepened),,P1-M949,P1-M948
12654,O3-P2966,P1-P4985,pipe,P1,200,100.000,0.510,0.510,0,0.215,0.218,1,0,2.310,3.180,3.180,DN200 (not steepened),,P1-M4985,P1-M4984
12657,O3-P621,P1-P6968,pipe,P1,200,58.100,0.510,0.510,0,0.207,0.270,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6968,P1-M6967
12658,O1-P1650,P1-P2801,pipe,P1,200,100.000,0.510,0.510,0,0.346,0.349,1,0,2.040,3.530,3.530,DN200 (not steepened),,P1-M2801,P1-M2689
12659,O3-P1686,P1-P5529,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.424,1,0,2.670,3.470,3.470,DN200 (not steepened),,P1-M5529,P1-M5528
12663,O3-P2287,P1-P6046,pipe,P1,200,83.000,0.510,0.510,0,0.278,0.324,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M6046,P1-M6045
12666,O3-P1617,P1-P5641,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.304,1,0,1.730,2.860,2.860,DN200 (not steepened),,P1-M5641,P1-M5640
12670,O3-P2157,P1-P5916,pipe,P1,200,104.500,0.510,0.510,0,0.090,0.166,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5916,P1-M5915
12672,O1-P248,P1-P418,pipe,P1,200,100.000,0.510,0.510,0,0.289,0.417,1,0,5.080,5.030,5.080,DN200 (not steepened),,P1-M418,P1-M417
12676,O2-P359,P1-P3157,pipe,P1,200,71.800,0.510,0.510,0,0.255,0.280,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3157,P1-M3156
12680,O3-P952,P1-P7299,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.377,1,0,2.330,2.290,2.330,DN200 (not steepened),,P1-M7299,P1-M7298
12681,O3-P2196,P1-P5955,pipe,P1,200,54.800,0.510,0.510,0,0.297,0.415,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5955,P1-M5954
12682,O3-P2113,P1-P5872,pipe,P1,200,71.800,0.510,0.510,0,0.158,0.281,1,0,7.210,7.590,7.590,DN200 (not steepened),,P1-M5872,P1-M5855
12688,O3-P2793,P1-P6552,pipe,P1,200,85.500,0.510,0.510,0,0.202,0.216,1,0,3.670,1.480,3.670,DN200 (not steepened),,P1-M6552,P1-M6551
12692,O3-P2548,P1-P6307,pipe,P1,200,64.000,0.510,0.510,0,0.150,0.193,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M6307,P1-M6304
12696,O3-P607,P1-P6954,pipe,P1,200,89.300,0.510,0.510,0,0.340,0.410,1,0,2.850,3.240,3.240,DN200 (not steepened),,P1-M6954,P1-M6936
12698,O1-P38,P1-P1180,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.841,0,0,8.690,8.290,8.690,Steepened up to 0.30 %,,P1-M1180,P1-M1179
12703,O1-P464,P1-P634,pipe,P1,200,100.000,0.510,0.510,0,0.415,0.550,1,0,5.230,5.450,5.450,DN200 (not steepened),,P1-M634,P1-M633
12704,O2-P1520,P1-P4077,pipe,P1,200,85.000,0.510,0.510,0,0.301,0.373,1,0,2.630,3.360,3.360,DN200 (not steepened),,P1-M4077,P1-M4076
12709,O3-P2110,P1-P5869,pipe,P1,200,80.300,0.510,0.510,0,0.116,0.209,1,0,2.760,3.100,3.100,DN200 (not steepened),,P1-M5869,P1-M5868
12710,O3-P2059,P1-P5822,pipe,P1,200,77.000,0.510,0.510,0,0.199,0.274,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5822,P1-M5817
12711,O1-P318,P1-P488,pipe,P1,200,80.400,0.510,0.510,0,0.087,0.159,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M488,P1-M484
12713,O3-P2827,P1-P4846,pipe,P1,315,102.800,0.270,0.387,1,0.776,0.860,0,0,9.260,8.420,9.260,Steepened 0.30 to 0.50 %,,P1-M4846,P1-M4845
12718,O2-P1353,P1-P3910,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,3.300,1.480,3.300,DN200 (not steepened),,P1-M3910,P1-M3909
12719,O2-P113,P1-P2911,pipe,P1,200,74.900,0.510,0.510,0,0.667,0.689,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M2911,P1-M2910
12720,O2-P355,P1-P3153,pipe,P1,200,101.300,0.510,0.510,0,0.360,0.384,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M3153,P1-M3152
12722,O1-P461,P1-P631,pipe,P1,200,100.000,0.510,0.510,0,0.423,0.571,1,0,5.430,4.670,5.430,DN200 (not steepened),,P1-M631,P1-M630
12724,O1-P1151,P1-P2340,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.694,1,0,5.590,6.010,6.010,DN200 (not steepened),,P1-M2340,P1-M2339
12725,O1-P982,P1-P1152,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1152,P1-M1151
12728,O3-P675,P1-P7022,pipe,P1,200,99.700,0.510,0.510,0,0.262,0.303,1,0,2.130,2.110,2.130,DN200 (not steepened),,P1-M7022,P1-M7021
12729,O2-P595,P1-P112,pipe,P1,1000,100.000,0.075,0.100,1,0.753,0.841,0,0,4.660,4.540,4.660,Steepened up to 0.30 %,,P1-M112,P1-M111
12730,O3-P785,P1-P7132,pipe,P1,200,53.100,0.510,0.510,0,0.442,0.448,1,0,7.450,7.720,7.720,DN200 (not steepened),,P1-M7132,P1-M7131
12731,O3-P813,P1-P7160,pipe,P1,200,135.200,0.510,0.510,0,0.035,0.035,1,0,1.480,4.250,4.250,DN200 (not steepened),,P1-M7160,P1-M7159
12732,O2-P499,P1-P3297,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.132,1,0,1.480,2.570,2.570,DN200 (not steepened),,P1-M3297,P1-M3293
12733,O3-P2953,P1-P4972,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.310,1,0,1.740,1.650,1.740,DN200 (not steepened),,P1-M4972,P1-M4971
12739,O2-P544,P1-P3342,pipe,P1,200,60.900,0.510,0.510,0,0.178,0.196,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3342,P1-M3341
12741,O2-P1324,P1-P3881,pipe,P1,200,73.400,0.510,0.510,0,0.247,0.265,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M3881,P1-M3880
12746,O3-P3076,P1-P5095,pipe,P1,200,74.600,0.510,0.510,0,0.116,0.213,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M5095,P1-M5091
12749,O1-P291,P1-P461,pipe,P1,200,100.000,0.510,0.510,0,0.232,0.355,1,0,1.820,2.120,2.120,DN200 (not steepened),,P1-M461,P1-M460
12754,O1-P1560,P1-P2711,pipe,P1,200,69.100,0.510,0.510,0,0.235,0.294,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M2711,P1-M2710
12758,O1-P10,P1-P10,pipe,P1,1600,100.000,0.075,0.075,0,0.854,0.938,0,0,9.970,9.340,9.970,"Above DN200, 0.75 m/s as laid",,P1-M10,P1-M9
12760,O2-P513,P1-P3311,pipe,P1,200,102.900,0.510,0.510,0,0.417,0.461,1,0,2.790,2.840,2.840,DN200 (not steepened),,P1-M3311,P1-M3310
12763,O2-P1497,P1-P4054,pipe,P1,200,79.100,0.510,0.510,0,0.378,0.427,1,0,4.150,4.510,4.510,DN200 (not steepened),,P1-M4054,P1-M4053
12768,O3-P2473,P1-P6232,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.587,1,0,5.600,5.270,5.600,DN200 (not steepened),,P1-M6232,P1-M6231
12771,O2-P1322,P1-P3879,pipe,P1,200,67.700,0.510,0.510,0,0.262,0.286,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M3879,P1-M3878
12776,O3-P2619,P1-P6378,pipe,P1,200,85.200,0.510,0.510,0,0.568,0.724,1,0,5.030,5.390,5.390,DN200 (not steepened),,P1-M6378,P1-M6377
