key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
14911,O1-P2337,P1-P1912,pipe,P1,200,67.000,0.510,0.510,0,0.342,0.414,1,0,4.850,6.190,6.190,DN200 (not steepened),,P1-M1912,P1-M1911
14914,O3-P2223,P1-P5982,pipe,P1,200,100.000,0.510,0.510,0,0.039,0.039,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M5982,P1-M5981
14915,O2-P1191,P1-P3748,pipe,P1,280,100.000,0.375,0.376,1,0.750,0.803,0,0,8.020,7.610,8.020,Steepened 0.30 to 0.50 %,,P1-M3748,P1-M3747
14916,O1-P2201,P1-P1776,pipe,P1,200,100.000,0.510,0.510,0,0.266,0.289,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M1776,P1-M1775
14918,O3-P2574,P1-P6333,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.342,1,0,1.860,1.700,1.860,DN200 (not steepened),,P1-M6333,P1-M6332
14924,O1-P1006,P1-P34,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.851,0,0,6.810,6.430,6.810,"Above DN200, 0.75 m/s as laid",,P1-M34,P1-M33
14943,O3-P2946,P1-P4965,pipe,P1,200,111.000,0.510,0.510,0,0.160,0.160,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M4965,P1-M4964
14947,O3-P299,P1-P6646,pipe,P1,280,100.000,0.375,0.465,1,0.754,0.841,0,0,8.200,7.760,8.200,Steepened 0.30 to 0.50 %,,P1-M6646,P1-M6645
14948,O3-P874,P1-P7221,pipe,P1,200,79.200,0.510,0.510,0,0.434,0.442,1,0,6.920,7.250,7.250,DN200 (not steepened),,P1-M7221,P1-M7220
14950,O3-P2435,P1-P6194,pipe,P1,200,100.000,0.510,0.510,0,0.270,0.324,1,0,2.170,2.990,2.990,DN200 (not steepened),,P1-M6194,P1-M6190
14951,O3-P3054,P1-P5073,pipe,P1,200,100.000,0.510,0.510,0,0.232,0.361,1,0,1.950,2.190,2.190,DN200 (not steepened),,P1-M5073,P1-M5072
14961,O3-P2424,P1-P6183,pipe,P1,200,92.000,0.510,0.510,0,0.178,0.312,1,0,1.600,1.750,1.750,DN200 (not steepened),,P1-M6183,P1-M6182
14966,O2-P199,P1-P2997,pipe,P1,315,100.000,0.270,0.301,1,0.764,0.781,0,0,1.580,1.660,1.660,Steepened 0.30 to 0.50 %,,P1-M2997,P1-M2996
14967,O2-P374,P1-P3172,pipe,P1,200,53.700,0.510,0.510,0,0.386,0.405,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3172,P1-M3171
14968,O3-P2666,P1-P6425,pipe,P1,200,100.000,0.510,0.510,0,0.192,0.253,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6425,P1-M6424
14969,O1-P2518,P1-P2093,pipe,P1,200,66.600,0.510,0.510,0,0.234,0.234,1,0,2.780,2.980,2.980,DN200 (not steepened),,P1-M2093,P1-M2092
14970,O3-P105,P1-P186,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.791,0,0,8.850,8.620,8.850,Steepened up to 0.30 %,,P1-M186,P1-M185
14971,O3-P2300,P1-P6059,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.353,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6059,P1-M6058
14975,O3-P2101,P1-P5860,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.297,1,0,2.710,4.320,4.320,DN200 (not steepened),,P1-M5860,P1-M5859
14981,O1-P2532,P1-P2107,pipe,P1,200,99.600,0.510,0.510,0,0.303,0.364,1,0,1.960,2.370,2.370,DN200 (not steepened),,P1-M2107,P1-M2106
14983,O3-P1601,P1-P5625,pipe,P1,200,85.500,0.510,0.510,0,0.151,0.271,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M5625,P1-M5624
14985,O1-P2662,P1-P2237,pipe,P1,200,51.300,0.510,0.510,0,0.201,0.216,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M2237,P1-M2232
14988,O3-P2331,P1-P6090,pipe,P1,200,100.000,0.510,0.510,0,0.430,0.572,1,0,4.410,4.520,4.520,DN200 (not steepened),,P1-M6090,P1-M6089
14993,O3-P2898,P1-P4917,pipe,P1,200,66.400,0.510,0.510,0,0.033,0.033,1,0,7.110,1.480,7.110,DN200 (not steepened),,P1-M4917,P1-M4916
14995,O1-P759,P1-P929,pipe,P1,200,100.000,0.510,0.510,0,0.464,0.493,1,0,3.310,3.540,3.540,DN200 (not steepened),,P1-M929,P1-M928
14996,O3-P87,P1-P168,pipe,P1,630,100.000,0.125,0.174,1,0.757,0.796,0,0,3.610,3.520,3.610,Steepened up to 0.30 %,,P1-M168,P1-M167
15007,O3-P2813,P1-P4832,pipe,P1,355,100.000,0.270,0.349,1,0.768,0.853,0,0,7.530,7.530,7.530,Steepened 0.30 to 0.50 %,,P1-M4832,P1-M4831
15012,O1-P1149,P1-P2338,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.694,1,0,6.260,6.480,6.480,DN200 (not steepened),,P1-M2338,P1-M2337
15013,O3-P884,P1-P7231,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.312,1,0,5.470,6.980,6.980,DN200 (not steepened),,P1-M7231,P1-M7230
15014,O1-P1098,P1-P2287,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.135,1,0,1.790,2.130,2.130,DN200 (not steepened),,P1-M2287,P1-M2273
15016,O1-P2069,P1-P1644,pipe,P1,200,54.300,0.510,0.510,0,0.114,0.209,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1644,P1-M1643
15017,O3-P2406,P1-P6165,pipe,P1,200,110.600,0.510,0.510,0,0.271,0.414,1,0,3.730,3.820,3.820,DN200 (not steepened),,P1-M6165,P1-M6130
15023,O1-P496,P1-P666,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.297,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M666,P1-M656
15026,O1-P497,P1-P667,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M667,P1-M666
15029,O3-P3288,P1-P5307,pipe,P1,200,101.300,0.510,0.510,0,0.330,0.411,1,0,1.930,2.130,2.130,DN200 (not steepened),,P1-M5307,P1-M5306
15045,O3-P832,P1-P7179,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.320,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7179,P1-M198
15048,O1-P1018,P1-P46,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.847,0,0,3.550,2.930,3.550,"Above DN200, 0.75 m/s as laid",,P1-M46,P1-M45
15049,O3-P2593,P1-P6352,pipe,P1,200,55.200,0.510,0.510,0,0.288,0.365,1,0,1.770,1.560,1.770,DN200 (not steepened),,P1-M6352,P1-M6351
15052,O1-P2114,P1-P1689,pipe,P1,200,100.000,0.510,0.510,0,0.607,0.719,1,0,6.330,4.910,6.330,DN200 (not steepened),,P1-M1689,P1-M1688
15053,O1-P2541,P1-P2116,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.236,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2116,P1-M2115
15057,O3-P2466,P1-P6225,pipe,P1,200,100.000,0.510,0.510,0,0.553,0.725,1,0,4.140,4.030,4.140,DN200 (not steepened),,P1-M6225,P1-M6224
15059,O2-P1235,P1-P3792,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.139,1,0,9.060,1.480,9.060,DN200 (not steepened),,P1-M3792,P1-M3791
15065,O1-P127,P1-P297,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.841,0,0,8.790,8.460,8.790,Steepened up to 0.30 %,,P1-M297,P1-M296
15066,O2-P724,P1-P4630,pipe,P1,200,59.100,0.510,0.510,0,0.243,0.278,1,0,4.090,1.480,4.090,DN200 (not steepened),,P1-M4630,P1-M4629
15069,O3-P2586,P1-P6345,pipe,P1,200,100.000,0.510,0.510,0,0.177,0.177,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6345,P1-M6234
15073,O1-P1269,P1-P2458,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.257,1,0,1.480,4.450,4.450,DN200 (not steepened),,P1-M2458,P1-M2457
15077,O3-P578,P1-P6925,pipe,P1,200,84.200,0.510,0.510,0,0.458,0.580,1,0,3.690,3.760,3.760,DN200 (not steepened),,P1-M6925,P1-M6924
15083,O1-P455,P1-P625,pipe,P1,200,81.000,0.510,0.510,0,0.551,0.666,1,0,6.100,5.040,6.100,DN200 (not steepened),,P1-M625,P1-M624
15084,O3-P371,P1-P6718,pipe,P1,200,100.000,0.510,0.510,0,0.135,0.240,1,0,3.270,3.160,3.270,DN200 (not steepened),,P1-M6718,P1-M6717
15086,O1-P2522,P1-P2097,pipe,P1,200,101.700,0.510,0.510,0,0.399,0.473,1,0,3.610,4.130,4.130,DN200 (not steepened),,P1-M2097,P1-M2096
15087,O3-P495,P1-P6842,pipe,P1,200,100.000,0.510,0.510,0,0.220,0.220,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M6842,P1-M6837
15088,O3-P1320,P1-P7667,pipe,P1,200,75.800,0.510,0.510,0,0.118,0.216,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7667,P1-M7666
15095,O3-P1109,P1-P7456,pipe,P1,200,81.900,0.510,0.510,0,0.361,0.366,1,0,1.900,2.530,2.530,DN200 (not steepened),,P1-M7456,P1-M7455
15106,O1-P914,P1-P1084,pipe,P1,200,130.500,0.510,0.510,0,0.585,0.614,1,0,5.900,8.720,8.720,DN200 (not steepened),,P1-M1084,P1-M370
15107,O1-P1248,P1-P2437,pipe,P1,200,100.000,0.510,0.510,0,0.187,0.227,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M2437,P1-M2436
15109,O2-P1525,P1-P4082,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.216,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4082,P1-M4081
15111,O3-P950,P1-P7297,pipe,P1,200,131.800,0.510,0.510,0,0.384,0.386,1,0,2.410,2.710,2.710,DN200 (not steepened),,P1-M7297,P1-M7296
15112,O1-P83,P1-P1225,pipe,P1,280,74.500,0.375,0.385,1,0.778,0.814,0,0,6.900,7.380,7.380,Steepened 0.30 to 0.50 %,,P1-M1225,P1-M1224
15117,O1-P2664,P1-P2239,pipe,P1,200,92.200,0.510,0.510,0,0.477,0.554,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2239,P1-M2238
15123,O3-P263,P1-P6610,pipe,P1,355,62.600,0.270,0.321,1,0.755,0.812,0,0,6.490,6.400,6.490,Steepened 0.30 to 0.50 %,,P1-M6610,P1-M6609
15128,O2-P664,P1-P4554,pipe,P1,200,72.700,0.510,0.510,0,0.223,0.245,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M4554,P1-M4553
15132,O3-P298,P1-P6645,pipe,P1,280,100.000,0.375,0.465,1,0.754,0.841,0,0,7.760,7.710,7.760,Steepened 0.30 to 0.50 %,,P1-M6645,P1-M6644
15133,O1-P1251,P1-P2440,pipe,P1,200,60.100,0.510,0.510,0,0.288,0.303,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M2440,P1-M2427
15136,O3-P2140,P1-P5899,pipe,P1,200,107.500,0.510,0.510,0,0.154,0.255,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M5899,P1-M5898
15138,O3-P116,P1-P197,pipe,P1,355,100.000,0.270,0.270,0,0.774,0.800,0,0,9.740,8.940,9.740,"Above DN200, 0.75 m/s as laid",,P1-M197,P1-M196
15142,O3-P3103,P1-P5122,pipe,P1,200,100.000,0.510,0.510,0,0.265,0.282,1,0,1.930,1.900,1.930,DN200 (not steepened),,P1-M5122,P1-M5121
15145,O3-P2511,P1-P6270,pipe,P1,200,56.600,0.510,0.510,0,0.243,0.315,1,0,3.680,4.120,4.120,DN200 (not steepened),,P1-M6270,P1-M6255
15148,O3-P2805,P1-P4824,pipe,P1,355,100.000,0.270,0.349,1,0.777,0.859,0,0,5.850,6.340,6.340,Steepened 0.30 to 0.50 %,,P1-M4824,P1-M4823
15155,O3-P532,P1-P6879,pipe,P1,200,86.600,0.510,0.510,0,0.207,0.228,1,0,1.890,2.090,2.090,DN200 (not steepened),,P1-M6879,P1-M6878
15162,O1-P653,P1-P823,pipe,P1,200,50.400,0.510,0.510,0,0.431,0.485,1,0,3.800,3.800,3.800,DN200 (not steepened),,P1-M823,P1-M822
15163,O3-P579,P1-P6926,pipe,P1,200,86.700,0.510,0.510,0,0.453,0.574,1,0,3.710,3.690,3.710,DN200 (not steepened),,P1-M6926,P1-M6925
15165,O1-P499,P1-P669,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.261,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M669,P1-M668
15166,O1-P65,P1-P1207,pipe,P1,900,100.000,0.075,0.120,1,0.750,0.838,0,0,9.550,9.300,9.550,Steepened up to 0.30 %,,P1-M1207,P1-M1206
15169,O3-P1354,P1-P7701,pipe,P1,200,71.600,0.510,0.510,0,0.084,0.156,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7701,P1-M7700
15170,O3-P761,P1-P7108,pipe,P1,200,100.000,0.510,0.510,0,0.237,0.292,1,0,1.890,1.880,1.890,DN200 (not steepened),,P1-M7108,P1-M7107
15171,O3-P3162,P1-P5181,pipe,P1,200,100.000,0.510,0.510,0,0.396,0.471,1,0,3.130,5.990,5.990,DN200 (not steepened),,P1-M5181,P1-M5180
15174,O2-P1567,P1-P4124,pipe,P1,200,100.000,0.510,0.510,0,0.239,0.258,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M4124,P1-M4119
15175,O1-P2658,P1-P2233,pipe,P1,200,103.800,0.510,0.510,0,0.381,0.399,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M2233,P1-M2232
15180,O3-P2653,P1-P6412,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.211,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M6412,P1-M6411
15187,O1-P37,P1-P1179,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.841,0,0,8.290,8.660,8.660,Steepened up to 0.30 %,,P1-M1179,P1-M1178
15190,O1-P2207,P1-P1782,pipe,P1,200,73.400,0.510,0.510,0,0.260,0.302,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M1782,P1-M1711
15192,O3-P545,P1-P6892,pipe,P1,200,55.500,0.510,0.510,0,0.207,0.235,1,0,2.080,2.610,2.610,DN200 (not steepened),,P1-M6892,P1-M6891
15194,O3-P2596,P1-P6355,pipe,P1,200,69.100,0.510,0.510,0,0.155,0.211,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M6355,P1-M6354
15197,O1-P1278,P1-P2467,pipe,P1,200,66.500,0.510,0.510,0,0.161,0.192,1,0,1.480,3.370,3.370,DN200 (not steepened),,P1-M2467,P1-M2466
15199,O1-P2283,P1-P1858,pipe,P1,200,101.300,0.510,0.510,0,0.575,0.645,1,0,4.270,2.440,4.270,DN200 (not steepened),,P1-M1858,P1-M1857
15203,O3-P3292,P1-P5311,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.312,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M5311,P1-M5310
15204,O3-P651,P1-P6998,pipe,P1,200,100.600,0.510,0.510,0,0.495,0.657,1,0,4.110,3.900,4.110,DN200 (not steepened),,P1-M6998,P1-M6997
15205,O3-P3093,P1-P5112,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.430,1,0,2.470,3.380,3.380,DN200 (not steepened),,P1-M5112,P1-M5052
15214,O1-P1137,P1-P2326,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.175,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2326,P1-M2325
15215,O3-P2141,P1-P5900,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.255,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M5900,P1-M5899
15217,O1-P1891,P1-P1466,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.198,1,0,2.420,2.310,2.420,DN200 (not steepened),,P1-M1466,P1-M1465
15219,O3-P2093,P1-P5852,pipe,P1,200,48.700,0.510,0.510,0,0.361,0.470,1,0,6.130,5.850,6.130,DN200 (not steepened),,P1-M5852,P1-M5851
15230,O1-P1015,P1-P43,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.847,0,0,3.120,2.540,3.120,"Above DN200, 0.75 m/s as laid",,P1-M43,P1-M42
15231,O1-P179,P1-P349,pipe,P1,280,58.200,0.375,0.375,0,0.751,0.795,0,0,8.430,8.400,8.430,"Above DN200, 0.75 m/s as laid",,P1-M349,P1-M348
15232,O3-P286,P1-P6633,pipe,P1,280,100.000,0.375,0.465,1,0.814,0.887,0,0,6.760,5.580,6.760,Steepened 0.30 to 0.50 %,,P1-M6633,P1-M6632
15234,O3-P1325,P1-P7672,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.208,1,0,1.480,2.550,2.550,DN200 (not steepened),,P1-M7672,P1-M7671
15236,O3-P914,P1-P7261,pipe,P1,200,97.500,0.510,0.510,0,0.330,0.334,1,0,2.610,2.250,2.610,DN200 (not steepened),,P1-M7261,P1-M7260
15237,O3-P619,P1-P6966,pipe,P1,200,49.700,0.510,0.510,0,0.252,0.308,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6966,P1-M6956
15239,O3-P668,P1-P7015,pipe,P1,200,100.000,0.510,0.510,0,0.419,0.484,1,0,3.630,3.520,3.630,DN200 (not steepened),,P1-M7015,P1-M7014
15240,O2-P1163,P1-P3720,pipe,P1,200,66.400,0.510,0.510,0,0.207,0.243,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3720,P1-M3714
15245,O1-P453,P1-P623,pipe,P1,200,77.400,0.510,0.510,0,0.565,0.687,1,0,4.110,3.670,4.110,DN200 (not steepened),,P1-M623,P1-M622
15246,O2-P1274,P1-P3831,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.410,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M3831,P1-M3740
15251,O1-P1126,P1-P2315,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M2315,P1-M2312
15252,O3-P2933,P1-P4952,pipe,P1,200,54.400,0.510,0.510,0,0.023,0.023,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M4952,P1-M4951
15253,O2-P1391,P1-P3948,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.250,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3948,P1-M3947
15254,O2-P1531,P1-P4088,pipe,P1,200,58.100,0.510,0.510,0,0.366,0.380,1,0,2.590,2.360,2.590,DN200 (not steepened),,P1-M4088,P1-M4087
15257,O1-P793,P1-P963,pipe,P1,200,61.000,0.510,0.510,0,0.070,0.131,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M963,P1-M962
15258,O1-P1322,P1-P2511,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M2511,P1-M2510
15259,O1-P2110,P1-P1685,pipe,P1,200,100.000,0.510,0.510,0,0.610,0.720,1,0,5.010,5.180,5.180,DN200 (not steepened),,P1-M1685,P1-M1684
15262,O2-P582,P1-P3380,pipe,P1,200,100.000,0.510,0.510,0,0.353,0.363,1,0,2.270,2.620,2.620,DN200 (not steepened),,P1-M3380,P1-M3379
15264,O3-P2832,P1-P4851,pipe,P1,315,100.000,0.270,0.387,1,0.762,0.847,0,0,8.040,8.410,8.410,Steepened 0.30 to 0.50 %,,P1-M4851,P1-M4850
15267,O1-P717,P1-P887,pipe,P1,200,50.300,0.510,0.510,0,0.150,0.271,1,0,1.760,2.280,2.280,DN200 (not steepened),,P1-M887,P1-M886
15268,O3-P3114,P1-P5133,pipe,P1,200,100.200,0.510,0.510,0,0.030,0.030,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M5133,P1-M5120
15270,O2-P194,P1-P2992,pipe,P1,355,98.300,0.270,0.281,1,0.754,0.772,0,0,2.260,2.810,2.810,Steepened up to 0.30 %,,P1-M2992,P1-M2991
15273,O3-P2964,P1-P4983,pipe,P1,200,54.700,0.510,0.510,0,0.229,0.232,1,0,3.860,4.390,4.390,DN200 (not steepened),,P1-M4983,P1-M4943
15274,O2-P1189,P1-P3746,pipe,P1,280,67.500,0.375,0.376,1,0.761,0.814,0,0,7.380,7.430,7.430,Steepened 0.30 to 0.50 %,,P1-M3746,P1-M3745
15275,O3-P1132,P1-P7479,pipe,P1,200,64.200,0.510,0.510,0,0.458,0.484,1,0,4.260,5.270,5.270,DN200 (not steepened),,P1-M7479,P1-M7478
15277,O3-P1551,P1-P5575,pipe,P1,200,88.200,0.510,0.510,0,0.226,0.257,1,0,2.030,2.130,2.130,DN200 (not steepened),,P1-M5575,P1-M5574
15284,O2-P606,P1-P123,pipe,P1,1000,82.400,0.075,0.100,1,0.750,0.839,0,0,6.450,7.020,7.020,Steepened up to 0.30 %,,P1-M123,P1-M122
15286,O3-P2010,P1-P5769,pipe,P1,200,62.500,0.510,0.510,0,0.483,0.752,1,0,4.610,4.390,4.610,DN200 (not steepened),,P1-M5769,P1-M5768
15287,O3-P93,P1-P174,pipe,P1,630,103.700,0.125,0.174,1,0.755,0.794,0,0,4.880,4.930,4.930,Steepened up to 0.30 %,,P1-M174,P1-M173
15289,O3-P756,P1-P7103,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M7103,P1-M7100
15290,O1-P313,P1-P483,pipe,P1,200,62.800,0.510,0.510,0,0.070,0.131,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M483,P1-M443
15294,O3-P2419,P1-P6178,pipe,P1,200,104.200,0.510,0.510,0,0.246,0.353,1,0,1.550,1.510,1.550,DN200 (not steepened),,P1-M6178,P1-M6177
15298,O3-P2967,P1-P4986,pipe,P1,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M4986,P1-M4985
15303,O2-P1465,P1-P4022,pipe,P1,200,100.000,0.510,0.510,0,0.213,0.266,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M4022,P1-M4019
15313,O3-P1340,P1-P7687,pipe,P1,200,100.000,0.510,0.510,0,0.093,0.172,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M7687,P1-M7686
15315,O1-P1898,P1-P1473,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.175,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1473,P1-M1457
15319,O1-P734,P1-P904,pipe,P1,200,100.000,0.510,0.510,0,0.594,0.655,1,0,7.860,7.780,7.860,DN200 (not steepened),,P1-M904,P1-M903
15321,O3-P857,P1-P7204,pipe,P1,200,100.000,0.510,0.510,0,0.692,0.699,1,0,7.440,9.170,9.170,DN200 (not steepened),,P1-M7204,P1-M7203
15324,O3-P681,P1-P7028,pipe,P1,200,80.900,0.510,0.510,0,0.238,0.318,1,0,2.140,2.030,2.140,DN200 (not steepened),,P1-M7028,P1-M7027
15331,O3-P122,P1-P203,pipe,P1,355,100.000,0.270,0.270,0,0.772,0.798,0,0,9.890,9.810,9.890,"Above DN200, 0.75 m/s as laid",,P1-M203,P1-M202
15334,O3-P2748,P1-P6507,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.413,1,0,2.350,2.290,2.350,DN200 (not steepened),,P1-M6507,P1-M6506
15337,O1-P1535,P1-P2872,pipe,P1,200,54.500,0.510,0.510,0,0.131,0.238,1,0,1.750,2.030,2.030,DN200 (not steepened),,P1-M2872,P1-M2851
15341,O2-P1971,P1-P4528,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.700,2.700,DN200 (not steepened),,P1-M4528,P1-M4527
15345,O1-P933,P1-P1103,pipe,P1,200,76.500,0.510,0.510,0,0.261,0.314,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M1103,P1-M1102
15347,O1-P1457,P1-P2646,pipe,P1,200,100.000,0.510,0.510,0,0.372,0.377,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2646,P1-M2645
15350,O3-P216,P1-P6563,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.197,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M6563,P1-M6562
15351,O3-P719,P1-P7066,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.218,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M7066,P1-M7065
15358,O3-P3140,P1-P5159,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.182,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M5159,P1-M5158
15359,O1-P1588,P1-P2739,pipe,P1,200,100.000,0.510,0.510,0,0.037,0.037,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2739,P1-M2738
15360,O1-P1144,P1-P2333,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.178,1,0,2.840,3.180,3.180,DN200 (not steepened),,P1-M2333,P1-M2332
15363,O1-P661,P1-P831,pipe,P1,200,100.000,0.510,0.510,0,0.288,0.328,1,0,2.060,2.380,2.380,DN200 (not steepened),,P1-M831,P1-M830
15368,O3-P316,P1-P6663,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,8.060,8.130,8.130,Steepened 0.30 to 0.50 %,,P1-M6663,P1-M6662
15374,O1-P1136,P1-P2325,pipe,P1,200,100.000,0.510,0.510,0,0.160,0.182,1,0,1.920,2.320,2.320,DN200 (not steepened),,P1-M2325,P1-M2324
15375,O3-P1712,P1-P5720,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.406,1,0,2.720,2.880,2.880,DN200 (not steepened),,P1-M5720,P1-M5719
15377,O3-P2828,P1-P4847,pipe,P1,315,100.000,0.270,0.387,1,0.762,0.847,0,0,8.630,9.260,9.260,Steepened 0.30 to 0.50 %,,P1-M4847,P1-M4846
15379,O3-P2543,P1-P6302,pipe,P1,200,110.100,0.510,0.510,0,0.255,0.356,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6302,P1-M6301
15383,O3-P567,P1-P6914,pipe,P1,200,99.700,0.510,0.510,0,0.551,0.617,1,0,4.700,4.560,4.700,DN200 (not steepened),,P1-M6914,P1-M6913
15384,O3-P643,P1-P6990,pipe,P1,200,99.900,0.510,0.510,0,0.242,0.307,1,0,1.650,1.520,1.650,DN200 (not steepened),,P1-M6990,P1-M6989
15389,O3-P2579,P1-P6338,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.310,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M6338,P1-M6337
15392,O3-P2482,P1-P6241,pipe,P1,200,75.600,0.510,0.510,0,0.270,0.389,1,0,3.390,3.180,3.390,DN200 (not steepened),,P1-M6241,P1-M6240
15394,O3-P353,P1-P6700,pipe,P1,200,91.000,0.510,0.510,0,0.431,0.473,1,0,5.350,5.630,5.630,DN200 (not steepened),,P1-M6700,P1-M6699
15402,O3-P173,P1-P254,pipe,P1,200,54.400,0.510,0.510,0,0.677,0.749,1,0,6.040,6.070,6.070,DN200 (not steepened),,P1-M254,P1-M253
15403,O3-P74,P1-P155,pipe,P1,630,100.000,0.125,0.168,1,0.752,0.790,0,0,2.010,1.860,2.010,Steepened up to 0.30 %,,P1-M155,P1-M154
15405,O3-P1650,P1-P5674,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.250,1,0,1.810,3.310,3.310,DN200 (not steepened),,P1-M5674,P1-M5673
15406,O3-P183,P1-P264,pipe,P1,200,80.900,0.510,0.510,0,0.641,0.717,1,0,4.960,4.940,4.960,DN200 (not steepened),,P1-M264,P1-M263
15414,O3-P3354,P1-P5373,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.294,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M5373,P1-M5372
15417,O1-P2145,P1-P1720,pipe,P1,200,93.000,0.510,0.510,0,0.239,0.239,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M1720,P1-M1693
15418,O3-P1522,P1-P5546,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.313,1,0,1.760,2.180,2.180,DN200 (not steepened),,P1-M5546,P1-M5545
15427,O1-P1540,P1-P2877,pipe,P1,200,55.000,0.510,0.510,0,0.402,0.417,1,0,2.340,1.830,2.340,DN200 (not steepened),,P1-M2877,P1-M2876
15440,O3-P2369,P1-P6128,pipe,P1,200,108.700,0.510,0.510,0,0.464,0.697,1,0,8.410,8.890,8.890,DN200 (not steepened),,P1-M6128,P1-M6127
15444,O1-P1413,P1-P2602,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.411,1,0,3.630,4.140,4.140,DN200 (not steepened),,P1-M2602,P1-M2601
15445,O1-P1307,P1-P2496,pipe,P1,200,84.500,0.510,0.510,0,0.307,0.327,1,0,3.940,3.450,3.940,DN200 (not steepened),,P1-M2496,P1-M2495
15450,O3-P1297,P1-P7644,pipe,P1,200,69.500,0.510,0.510,0,0.227,0.245,1,0,1.710,1.800,1.800,DN200 (not steepened),,P1-M7644,P1-M7643
15452,O3-P552,P1-P6899,pipe,P1,200,60.400,0.510,0.510,0,0.142,0.182,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M6899,P1-M6898
15461,O3-P1625,P1-P5649,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5649,P1-M5648
15462,O1-P2665,P1-P2240,pipe,P1,200,82.300,0.510,0.510,0,0.471,0.492,1,0,2.600,1.630,2.600,DN200 (not steepened),,P1-M2240,P1-M2239
15463,O1-P185,P1-P355,pipe,P1,250,100.000,0.375,0.413,1,0.750,0.786,0,0,9.490,9.640,9.640,Steepened 0.30 to 0.50 %,,P1-M355,P1-M354
15464,O3-P759,P1-P7106,pipe,P1,200,133.900,0.510,0.510,0,0.317,0.349,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M7106,P1-M6693
15469,O1-P2503,P1-P2078,pipe,P1,200,97.400,0.510,0.510,0,0.407,0.430,1,0,4.940,4.900,4.940,DN200 (not steepened),,P1-M2078,P1-M2077
15470,O3-P960,P1-P7307,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.329,1,0,1.740,2.790,2.790,DN200 (not steepened),,P1-M7307,P1-M7306
15471,O1-P985,P1-P1155,pipe,P1,200,100.000,0.510,0.510,0,0.234,0.234,1,0,1.630,1.680,1.680,DN200 (not steepened),,P1-M1155,P1-M1154
15472,O2-P1897,P1-P4454,pipe,P1,200,100.000,0.510,0.510,0,0.337,0.376,1,0,2.730,2.580,2.730,DN200 (not steepened),,P1-M4454,P1-M4453
15481,O1-P1512,P1-P84,pipe,P1,1200,44.000,0.075,0.075,0,0.766,0.831,0,0,5.330,5.670,5.670,"Above DN200, 0.75 m/s as laid",,P1-M84,P1-M83
15482,O3-P1055,P1-P7402,pipe,P1,200,58.000,0.510,0.510,0,0.301,0.318,1,0,2.230,2.430,2.430,DN200 (not steepened),,P1-M7402,P1-M7401
15483,O3-P703,P1-P7050,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.254,1,0,1.600,1.950,1.950,DN200 (not steepened),,P1-M7050,P1-M7045
15485,O1-P868,P1-P1038,pipe,P1,200,53.300,0.510,0.510,0,0.173,0.173,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M1038,P1-M1037
15487,O3-P2756,P1-P6515,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.166,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M6515,P1-M6514
15490,O2-P203,P1-P3001,pipe,P1,315,100.000,0.270,0.301,1,0.751,0.769,0,0,2.400,2.170,2.400,Steepened 0.30 to 0.50 %,,P1-M3001,P1-M3000
15492,O2-P1502,P1-P4059,pipe,P1,200,62.900,0.510,0.510,0,0.248,0.316,1,0,3.450,3.910,3.910,DN200 (not steepened),,P1-M4059,P1-M4058
15493,O1-P2105,P1-P1680,pipe,P1,200,100.000,0.510,0.510,0,0.617,0.724,1,0,6.160,5.810,6.160,DN200 (not steepened),,P1-M1680,P1-M1201
15498,O1-P1792,P1-P1367,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.267,1,0,1.640,1.890,1.890,DN200 (not steepened),,P1-M1367,P1-M1301
15500,O3-P2955,P1-P4974,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.274,1,0,1.690,1.640,1.690,DN200 (not steepened),,P1-M4974,P1-M4973
15502,O3-P3286,P1-P5305,pipe,P1,200,100.000,0.510,0.510,0,0.332,0.416,1,0,2.130,2.420,2.420,DN200 (not steepened),,P1-M5305,P1-M5304
15506,O3-P304,P1-P6651,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.838,0,0,6.990,7.870,7.870,Steepened 0.30 to 0.50 %,,P1-M6651,P1-M6650
15508,O2-P1154,P1-P3711,pipe,P1,200,100.000,0.510,0.510,0,0.096,0.096,1,0,6.430,1.480,6.430,DN200 (not steepened),,P1-M3711,P1-M3710
15509,O3-P3084,P1-P5103,pipe,P1,200,62.100,0.510,0.510,0,0.221,0.245,1,0,1.980,2.440,2.440,DN200 (not steepened),,P1-M5103,P1-M5102
15510,O3-P2273,P1-P6032,pipe,P1,200,56.800,0.510,0.510,0,0.323,0.397,1,0,2.610,2.420,2.610,DN200 (not steepened),,P1-M6032,P1-M6031
15515,O1-P1171,P1-P2360,pipe,P1,200,100.000,0.510,0.510,0,0.339,0.371,1,0,2.380,2.190,2.380,DN200 (not steepened),,P1-M2360,P1-M2359
15516,O2-P1514,P1-P4071,pipe,P1,200,59.000,0.510,0.510,0,0.144,0.170,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4071,P1-M4059
15521,O1-P626,P1-P796,pipe,P1,200,83.100,0.510,0.510,0,0.189,0.242,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M796,P1-M795
15522,O3-P56,P1-P5430,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.606,1,0,3.510,3.470,3.510,DN200 (not steepened),,P1-M5430,P1-M5429
15523,O3-P11,P1-P5385,pipe,P1,560,66.400,0.155,0.374,1,0.797,1.008,0,0,13.640,12.890,13.640,Steepened 0.30 to 0.50 %,,P1-M5385,P1-M5384
15524,O3-P2672,P1-P6431,pipe,P1,200,87.500,0.510,0.510,0,0.114,0.209,1,0,7.330,1.480,7.330,DN200 (not steepened),,P1-M6431,P1-M6430
15525,O1-P2103,P1-P1678,pipe,P1,200,75.400,0.510,0.510,0,0.138,0.250,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1678,P1-M1539
15526,O3-P2645,P1-P6404,pipe,P1,200,97.500,0.510,0.510,0,0.207,0.244,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M6404,P1-M6403
15527,O3-P740,P1-P7087,pipe,P1,200,77.900,0.510,0.510,0,0.412,0.441,1,0,4.300,3.820,4.300,DN200 (not steepened),,P1-M7087,P1-M7086
15528,O3-P2746,P1-P6505,pipe,P1,200,85.400,0.510,0.510,0,0.309,0.435,1,0,2.220,2.160,2.220,DN200 (not steepened),,P1-M6505,P1-M6504
15529,O3-P1684,P1-P5527,pipe,P1,200,70.800,0.510,0.510,0,0.338,0.559,1,0,3.860,4.100,4.100,DN200 (not steepened),,P1-M5527,P1-M5526
15532,O3-P302,P1-P6649,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.839,0,0,8.610,8.870,8.870,Steepened 0.30 to 0.50 %,,P1-M6649,P1-M6648
15537,O3-P1285,P1-P7632,pipe,P1,200,90.000,0.510,0.510,0,0.253,0.272,1,0,2.240,2.240,2.240,DN200 (not steepened),,P1-M7632,P1-M7631
15538,O3-P2526,P1-P6285,pipe,P1,200,60.000,0.510,0.510,0,0.264,0.383,1,0,2.610,2.490,2.610,DN200 (not steepened),,P1-M6285,P1-M6284
15544,O1-P1647,P1-P2798,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2798,P1-M2797
15548,O3-P2023,P1-P5782,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.601,1,0,3.890,4.320,4.320,DN200 (not steepened),,P1-M5782,P1-M5781
15551,O2-P1450,P1-P4007,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.231,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M4007,P1-M4006
15552,O3-P746,P1-P7093,pipe,P1,200,100.000,0.510,0.510,0,0.349,0.378,1,0,2.490,2.650,2.650,DN200 (not steepened),,P1-M7093,P1-M7092
15554,O3-P616,P1-P6963,pipe,P1,200,69.300,0.510,0.510,0,0.153,0.218,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6963,P1-M6962
15555,O1-P1888,P1-P1463,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.105,1,0,1.790,1.630,1.790,DN200 (not steepened),,P1-M1463,P1-M1462
15559,O2-P1564,P1-P4121,pipe,P1,200,59.700,0.510,0.510,0,0.300,0.322,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M4121,P1-M4120
15566,O1-P238,P1-P408,pipe,P1,200,100.000,0.510,0.510,0,0.069,0.069,1,0,6.300,6.650,6.650,DN200 (not steepened),,P1-M408,P1-M407
15567,O1-P1816,P1-P1391,pipe,P1,200,100.000,0.510,0.510,0,0.393,0.423,1,0,4.160,4.310,4.310,DN200 (not steepened),,P1-M1391,P1-M1390
15569,O3-P629,P1-P6976,pipe,P1,200,56.100,0.510,0.510,0,0.256,0.293,1,0,2.030,1.970,2.030,DN200 (not steepened),,P1-M6976,P1-M6975
15572,O3-P3307,P1-P5326,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.273,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M5326,P1-M5319
15573,O3-P1411,P1-P5492,pipe,P1,355,100.000,0.270,0.529,1,0.759,0.984,0,0,7.430,7.500,7.500,Steepened 0.50 to 0.75 %,,P1-M5492,P1-M5491
15574,O1-P615,P1-P785,pipe,P1,200,92.000,0.510,0.510,0,0.139,0.250,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M785,P1-M765
15575,O1-P646,P1-P816,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.275,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M816,P1-M815
15576,O1-P1200,P1-P2389,pipe,P1,200,100.000,0.510,0.510,0,0.393,0.407,1,0,2.280,3.780,3.780,DN200 (not steepened),,P1-M2389,P1-M2388
15579,O1-P1399,P1-P2588,pipe,P1,200,81.300,0.510,0.510,0,0.208,0.345,1,0,3.150,4.880,4.880,DN200 (not steepened),,P1-M2588,P1-M2587
15581,O3-P1145,P1-P7492,pipe,P1,200,54.300,0.510,0.510,0,0.346,0.390,1,0,2.610,2.580,2.610,DN200 (not steepened),,P1-M7492,P1-M7491
15585,O2-P1783,P1-P4340,pipe,P1,200,100.000,0.510,0.510,0,0.552,0.581,1,0,9.130,10.070,10.070,DN200 (not steepened),,P1-M4340,P1-M4339
15588,O1-P1004,P1-P32,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.851,0,0,6.140,5.630,6.140,"Above DN200, 0.75 m/s as laid",,P1-M32,P1-M31
15591,O3-P2709,P1-P6468,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.293,1,0,1.930,2.020,2.020,DN200 (not steepened),,P1-M6468,P1-M6467
15594,O2-P1976,P1-P4533,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.170,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M4533,P1-M4532
15597,O2-P163,P1-P2961,pipe,P1,200,76.200,0.510,0.510,0,0.324,0.368,1,0,2.160,2.100,2.160,DN200 (not steepened),,P1-M2961,P1-M2960
15599,O3-P2718,P1-P6477,pipe,P1,200,55.100,0.510,0.510,0,0.160,0.226,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6477,P1-M6476
15601,O3-P3336,P1-P5355,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.347,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M5355,P1-M5354
15602,O3-P2478,P1-P6237,pipe,P1,200,86.800,0.510,0.510,0,0.382,0.565,1,0,4.060,4.690,4.690,DN200 (not steepened),,P1-M6237,P1-M6236
15605,O3-P312,P1-P6659,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,8.050,8.000,8.050,Steepened 0.30 to 0.50 %,,P1-M6659,P1-M6658
15606,O3-P3002,P1-P5021,pipe,P1,200,102.600,0.510,0.510,0,0.284,0.307,1,0,1.890,2.330,2.330,DN200 (not steepened),,P1-M5021,P1-M5008
15613,O3-P1423,P1-P5504,pipe,P1,315,100.000,0.270,0.545,1,0.750,0.977,0,0,7.440,7.710,7.710,Steepened 0.50 to 0.75 %,,P1-M5504,P1-M5503
15616,O2-P1505,P1-P4062,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,2.570,2.570,DN200 (not steepened),,P1-M4062,P1-M4061
15620,O2-P572,P1-P3370,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.212,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3370,P1-M3366
15621,O1-P1042,P1-P2665,pipe,P1,250,64.300,0.375,0.498,1,0.750,0.801,0,0,5.940,6.460,6.460,Steepened 0.30 to 0.50 %,,P1-M2665,P1-M2664
15622,O3-P2313,P1-P6072,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.255,1,0,1.570,1.540,1.570,DN200 (not steepened),,P1-M6072,P1-M6026
15623,O3-P3122,P1-P5141,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5141,P1-M5140
15625,O3-P2033,P1-P5792,pipe,P1,200,77.300,0.510,0.510,0,0.271,0.414,1,0,2.690,1.830,2.690,DN200 (not steepened),,P1-M5792,P1-M5791
15627,O3-P733,P1-P7080,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.263,1,0,1.500,1.650,1.650,DN200 (not steepened),,P1-M7080,P1-M6688
15628,O1-P1781,P1-P1356,pipe,P1,200,56.500,0.510,0.510,0,0.125,0.125,1,0,2.650,2.340,2.650,DN200 (not steepened),,P1-M1356,P1-M1355
15630,O3-P2940,P1-P4959,pipe,P1,200,72.300,0.510,0.510,0,0.141,0.190,1,0,2.930,1.480,2.930,DN200 (not steepened),,P1-M4959,P1-M4958
15631,O1-P681,P1-P851,pipe,P1,200,106.800,0.510,0.510,0,0.094,0.173,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1-M851,P1-M846
15634,O3-P500,P1-P6847,pipe,P1,200,80.400,0.510,0.510,0,0.175,0.212,1,0,1.550,1.530,1.550,DN200 (not steepened),,P1-M6847,P1-M6846
15638,O1-P1282,P1-P2471,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.223,1,0,4.160,2.670,4.160,DN200 (not steepened),,P1-M2471,P1-M2456
15640,O3-P2591,P1-P6350,pipe,P1,200,55.400,0.510,0.510,0,0.114,0.209,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6350,P1-M6349
15642,O3-P2763,P1-P6522,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.369,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6522,P1-M6521
15644,O1-P328,P1-P498,pipe,P1,200,72.800,0.510,0.510,0,0.187,0.319,1,0,3.440,2.990,3.440,DN200 (not steepened),,P1-M498,P1-M497
15650,O1-P1458,P1-P2647,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M2647,P1-M2574
15651,O2-P1458,P1-P4015,pipe,P1,200,72.500,0.510,0.510,0,0.150,0.193,1,0,1.480,2.790,2.790,DN200 (not steepened),,P1-M4015,P1-M4012
15656,O1-P2383,P1-P1958,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.354,1,0,3.030,4.220,4.220,DN200 (not steepened),,P1-M1958,P1-M1957
15659,O3-P1179,P1-P7526,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.182,1,0,1.870,2.550,2.550,DN200 (not steepened),,P1-M7526,P1-M7525
15662,O1-P1782,P1-P1357,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.125,1,0,2.170,2.650,2.650,DN200 (not steepened),,P1-M1357,P1-M1356
15666,O3-P107,P1-P188,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.791,0,0,8.580,8.630,8.630,Steepened up to 0.30 %,,P1-M188,P1-M187
15667,O3-P2826,P1-P4845,pipe,P1,315,100.000,0.270,0.387,1,0.776,0.860,0,0,8.420,8.840,8.840,Steepened 0.30 to 0.50 %,,P1-M4845,P1-M4844
15668,O3-P291,P1-P6638,pipe,P1,280,100.000,0.375,0.465,1,0.812,0.885,0,0,7.730,7.800,7.800,Steepened 0.30 to 0.50 %,,P1-M6638,P1-M6637
15676,O1-P684,P1-P854,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.260,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M854,P1-M853
15677,O3-P2743,P1-P6502,pipe,P1,200,80.200,0.510,0.510,0,0.156,0.211,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6502,P1-M6501
15683,O3-P530,P1-P6877,pipe,P1,200,60.700,0.510,0.510,0,0.323,0.347,1,0,2.180,2.330,2.330,DN200 (not steepened),,P1-M6877,P1-M6876
15693,O2-P649,P1-P4602,pipe,P1,200,64.000,0.510,0.510,0,0.286,0.299,1,0,1.910,2.180,2.180,DN200 (not steepened),,P1-M4602,P1-M4601
15695,O3-P2698,P1-P6457,pipe,P1,200,68.300,0.510,0.510,0,0.114,0.209,1,0,3.220,1.480,3.220,DN200 (not steepened),,P1-M6457,P1-M6456
15698,O1-P1940,P1-P1515,pipe,P1,200,83.800,0.510,0.510,0,0.646,0.693,1,0,10.180,9.630,10.180,DN200 (not steepened),,P1-M1515,P1-M1514
15706,O1-P286,P1-P456,pipe,P1,200,100.000,0.510,0.510,0,0.284,0.417,1,0,3.250,3.460,3.460,DN200 (not steepened),,P1-M456,P1-M436
15707,O3-P1384,P1-P5465,pipe,P1,200,61.800,0.510,0.510,0,0.249,0.249,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M5465,P1-M5464
15710,O3-P3042,P1-P5061,pipe,P1,200,56.000,0.510,0.510,0,0.398,0.448,1,0,2.640,2.680,2.680,DN200 (not steepened),,P1-M5061,P1-M5060
15711,O3-P1709,P1-P5717,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.422,1,0,3.980,4.420,4.420,DN200 (not steepened),,P1-M5717,P1-M5525
15712,O1-P1428,P1-P2617,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.252,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M2617,P1-M2610
15715,O3-P692,P1-P7039,pipe,P1,200,72.100,0.510,0.510,0,0.212,0.273,1,0,1.660,2.000,2.000,DN200 (not steepened),,P1-M7039,P1-M7038
15716,O3-P323,P1-P6670,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.837,0,0,8.310,8.430,8.430,Steepened 0.30 to 0.50 %,,P1-M6670,P1-M6669
15718,O3-P244,P1-P6591,pipe,P1,355,100.000,0.270,0.321,1,0.796,0.846,0,0,4.470,4.330,4.470,Steepened 0.30 to 0.50 %,,P1-M6591,P1-M6590
15721,O1-P2033,P1-P1608,pipe,P1,200,92.100,0.510,0.510,0,0.235,0.294,1,0,2.520,1.710,2.520,DN200 (not steepened),,P1-M1608,P1-M1602
15722,O3-P3168,P1-P5187,pipe,P1,200,100.000,0.510,0.510,0,0.387,0.455,1,0,3.920,4.600,4.600,DN200 (not steepened),,P1-M5187,P1-M5186
15723,O3-P1687,P1-P5530,pipe,P1,200,100.000,0.510,0.510,0,0.272,0.414,1,0,2.000,2.670,2.670,DN200 (not steepened),,P1-M5530,P1-M5529
15724,O1-P919,P1-P1089,pipe,P1,200,67.700,0.510,0.510,0,0.492,0.551,1,0,5.120,4.560,5.120,DN200 (not steepened),,P1-M1089,P1-M1088
15725,O3-P3333,P1-P5352,pipe,P1,200,106.100,0.510,0.510,0,0.216,0.273,1,0,1.480,2.990,2.990,DN200 (not steepened),,P1-M5352,P1-M4903
15726,O1-P1081,P1-P2270,pipe,P1,200,61.500,0.510,0.510,0,0.187,0.192,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M2270,P1-M2269
15733,O3-P101,P1-P182,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.791,0,0,8.000,7.160,8.000,Steepened up to 0.30 %,,P1-M182,P1-M181
15734,O3-P2302,P1-P6061,pipe,P1,200,92.300,0.510,0.510,0,0.274,0.316,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6061,P1-M6060
15735,O3-P330,P1-P6677,pipe,P1,250,56.000,0.375,0.611,1,0.758,0.860,0,0,9.760,10.110,10.110,Steepened 0.50 to 0.75 %,,P1-M6677,P1-M6676
15736,O1-P1533,P1-P2870,pipe,P1,200,62.700,0.510,0.510,0,0.342,0.347,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M2870,P1-M2869
15741,O1-P1433,P1-P2622,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.242,1,0,1.480,2.210,2.210,DN200 (not steepened),,P1-M2622,P1-M2621
15758,O1-P384,P1-P554,pipe,P1,200,108.000,0.510,0.510,0,0.643,0.710,1,0,6.590,7.050,7.050,DN200 (not steepened),,P1-M554,P1-M553
15765,O3-P281,P1-P6628,pipe,P1,280,100.000,0.375,0.465,1,0.815,0.888,0,0,8.580,8.350,8.580,Steepened 0.30 to 0.50 %,,P1-M6628,P1-M6627
15767,O3-P758,P1-P7105,pipe,P1,200,100.000,0.510,0.510,0,0.209,0.225,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7105,P1-M7104
15770,O3-P1006,P1-P7353,pipe,P1,200,100.000,0.510,0.510,0,0.347,0.351,1,0,4.570,5.960,5.960,DN200 (not steepened),,P1-M7353,P1-M7352
15774,O3-P2230,P1-P5989,pipe,P1,200,68.600,0.510,0.510,0,0.071,0.131,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5989,P1-M5988
15775,O1-P168,P1-P338,pipe,P1,280,48.400,0.375,0.375,0,0.762,0.812,0,0,8.040,8.180,8.180,"Above DN200, 0.75 m/s as laid",,P1-M338,P1-M337
15778,O1-P60,P1-P1202,pipe,P1,900,100.000,0.075,0.120,1,0.750,0.838,0,0,8.560,8.720,8.720,Steepened up to 0.30 %,,P1-M1202,P1-M1201
15779,O3-P2103,P1-P5862,pipe,P1,200,106.000,0.510,0.510,0,0.114,0.209,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M5862,P1-M5861
15781,O1-P2347,P1-P1922,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.193,1,0,1.480,2.900,2.900,DN200 (not steepened),,P1-M1922,P1-M1921
15783,O2-P1181,P1-P3738,pipe,P1,315,100.000,0.270,0.344,1,0.761,0.822,0,0,7.010,6.950,7.010,Steepened 0.30 to 0.50 %,,P1-M3738,P1-M3737
15786,O3-P956,P1-P7303,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.357,1,0,3.270,4.530,4.530,DN200 (not steepened),,P1-M7303,P1-M7302
15790,O1-P938,P1-P1108,pipe,P1,200,83.400,0.510,0.510,0,0.192,0.254,1,0,2.250,3.420,3.420,DN200 (not steepened),,P1-M1108,P1-M1107
15791,O1-P474,P1-P644,pipe,P1,200,87.500,0.510,0.510,0,0.331,0.395,1,0,1.820,2.380,2.380,DN200 (not steepened),,P1-M644,P1-M643
15793,O3-P1280,P1-P7627,pipe,P1,200,100.000,0.510,0.510,0,0.372,0.413,1,0,2.600,2.990,2.990,DN200 (not steepened),,P1-M7627,P1-M7626
15796,O1-P2653,P1-P2228,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.319,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M2228,P1-M2227
15797,O2-P1482,P1-P4039,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.359,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M4039,P1-M4038
15801,O1-P1121,P1-P2310,pipe,P1,200,85.100,0.510,0.510,0,0.126,0.144,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M2310,P1-M2309
15802,O1-P87,P1-P1229,pipe,P1,280,81.700,0.375,0.385,1,0.777,0.813,0,0,7.210,7.120,7.210,Steepened 0.30 to 0.50 %,,P1-M1229,P1-M1228
15803,O1-P1766,P1-P1341,pipe,P1,200,113.000,0.510,0.510,0,0.178,0.182,1,0,1.550,1.850,1.850,DN200 (not steepened),,P1-M1341,P1-M1340
15805,O3-P1691,P1-P5534,pipe,P1,200,91.800,0.510,0.510,0,0.245,0.385,1,0,1.740,2.100,2.100,DN200 (not steepened),,P1-M5534,P1-M5533
15807,O3-P306,P1-P6653,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.838,0,0,6.350,6.510,6.510,Steepened 0.30 to 0.50 %,,P1-M6653,P1-M6652
15809,O3-P2801,P1-P6560,pipe,P1,200,79.800,0.510,0.510,0,0.174,0.263,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M6560,P1-M6559
15813,O3-P192,P1-P273,pipe,P1,200,86.300,0.510,0.510,0,0.459,0.594,1,0,4.410,4.560,4.560,DN200 (not steepened),,P1-M273,P1-M272
15815,O1-P1582,P1-P2733,pipe,P1,200,99.500,0.510,0.510,0,0.213,0.257,1,0,2.430,3.250,3.250,DN200 (not steepened),,P1-M2733,P1-M2732
15816,O3-P451,P1-P6798,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.200,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1-M6798,P1-M6778
15817,O3-P1302,P1-P7649,pipe,P1,200,61.900,0.510,0.510,0,0.265,0.286,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7649,P1-M7628
15819,O3-P542,P1-P6889,pipe,P1,200,89.900,0.510,0.510,0,0.194,0.218,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M6889,P1-M6888
15821,O1-P1913,P1-P1488,pipe,P1,280,100.000,0.375,0.477,1,0.757,0.844,0,0,8.980,9.360,9.360,Steepened 0.30 to 0.50 %,,P1-M1488,P1-M1487
15833,O1-P1478,P1-P2846,pipe,P1,200,99.400,0.510,0.510,0,0.569,0.615,1,0,3.560,4.440,4.440,DN200 (not steepened),,P1-M2846,P1-M2845
15835,O3-P2540,P1-P6299,pipe,P1,200,63.600,0.510,0.510,0,0.025,0.025,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M6299,P1-M6298
15837,O3-P2073,P1-P5832,pipe,P1,200,100.000,0.510,0.510,0,0.151,0.271,1,0,2.290,3.470,3.470,DN200 (not steepened),,P1-M5832,P1-M5831
15838,O1-P705,P1-P875,pipe,P1,200,56.700,0.510,0.510,0,0.393,0.486,1,0,4.740,4.930,4.930,DN200 (not steepened),,P1-M875,P1-M874
15840,O3-P396,P1-P6743,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.197,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M6743,P1-M6742
15841,O3-P750,P1-P7097,pipe,P1,200,71.200,0.510,0.510,0,0.305,0.326,1,0,2.800,2.760,2.800,DN200 (not steepened),,P1-M7097,P1-M7096
15849,O2-P681,P1-P135,pipe,P1,1000,100.000,0.075,0.111,1,0.750,0.851,0,0,9.670,9.060,9.670,Steepened up to 0.30 %,,P1-M135,P1-M134
15850,O3-P1148,P1-P7495,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.379,1,0,2.310,2.240,2.310,DN200 (not steepened),,P1-M7495,P1-M7494
15852,O3-P767,P1-P7114,pipe,P1,200,73.300,0.510,0.510,0,0.230,0.340,1,0,2.420,2.580,2.580,DN200 (not steepened),,P1-M7114,P1-M7113
15854,O3-P39,P1-P5413,pipe,P1,280,85.700,0.375,0.615,1,0.750,0.962,0,0,6.600,6.810,6.810,Steepened 0.50 to 0.75 %,,P1-M5413,P1-M5412
15855,O3-P3021,P1-P5036,pipe,P1,200,100.000,0.510,0.510,0,0.222,0.253,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5036,P1-M5035
15858,O3-P2431,P1-P6190,pipe,P1,200,71.400,0.510,0.510,0,0.311,0.378,1,0,4.180,5.510,5.510,DN200 (not steepened),,P1-M6190,P1-M6189
15861,O3-P1273,P1-P7620,pipe,P1,200,60.400,0.510,0.510,0,0.380,0.425,1,0,2.900,3.140,3.140,DN200 (not steepened),,P1-M7620,P1-M7619
15865,O3-P37,P1-P5411,pipe,P1,280,82.500,0.375,0.615,1,0.750,0.962,0,0,7.260,8.060,8.060,Steepened 0.50 to 0.75 %,,P1-M5411,P1-M5410
15867,O1-P2404,P1-P1979,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.194,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M1979,P1-M1971
15873,O3-P3240,P1-P5259,pipe,P1,200,51.300,0.510,0.510,0,0.083,0.149,1,0,2.380,2.560,2.560,DN200 (not steepened),,P1-M5259,P1-M5258
15882,O2-P553,P1-P3351,pipe,P1,200,67.100,0.510,0.510,0,0.237,0.247,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3351,P1-M3350
15884,O3-P3095,P1-P5114,pipe,P1,200,81.800,0.510,0.510,0,0.392,0.419,1,0,2.420,2.280,2.420,DN200 (not steepened),,P1-M5114,P1-M5113
15885,O1-P1744,P1-P1319,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,2.280,2.100,2.280,DN200 (not steepened),,P1-M1319,P1-M1318
15893,O1-P2493,P1-P2068,pipe,P1,200,81.800,0.510,0.510,0,0.489,0.607,1,0,6.490,6.190,6.490,DN200 (not steepened),,P1-M2068,P1-M2067
15895,O3-P348,P1-P6695,pipe,P1,200,82.800,0.510,0.510,0,0.457,0.553,1,0,5.340,5.270,5.340,DN200 (not steepened),,P1-M6695,P1-M6694
15896,O1-P2197,P1-P1772,pipe,P1,200,64.700,0.510,0.510,0,0.156,0.211,1,0,2.380,3.670,3.670,DN200 (not steepened),,P1-M1772,P1-M1707
15898,O2-P477,P1-P3275,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.418,1,0,2.350,2.290,2.350,DN200 (not steepened),,P1-M3275,P1-M3274
15903,O3-P2650,P1-P6409,pipe,P1,200,100.000,0.510,0.510,0,0.223,0.300,1,0,2.000,2.580,2.580,DN200 (not steepened),,P1-M6409,P1-M6408
15905,O1-P2320,P1-P1895,pipe,P1,200,57.000,0.510,0.510,0,0.228,0.267,1,0,2.700,3.100,3.100,DN200 (not steepened),,P1-M1895,P1-M1894
15906,O1-P1630,P1-P2781,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.254,1,0,2.050,2.640,2.640,DN200 (not steepened),,P1-M2781,P1-M2780
15907,O1-P1020,P1-P48,pipe,P1,1400,86.300,0.075,0.075,0,0.777,0.846,0,0,5.010,4.140,5.010,"Above DN200, 0.75 m/s as laid",,P1-M48,P1-M47
15909,O2-P1185,P1-P3742,pipe,P1,315,60.300,0.270,0.344,1,0.750,0.810,0,0,6.770,6.650,6.770,Steepened 0.30 to 0.50 %,,P1-M3742,P1-M3741
15912,O1-P1292,P1-P2481,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.176,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M2481,P1-M2365
15917,O3-P240,P1-P6587,pipe,P1,200,88.500,0.510,0.510,0,0.304,0.312,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M6587,P1-M6586
15925,O3-P792,P1-P7139,pipe,P1,200,70.400,0.510,0.510,0,0.406,0.411,1,0,7.650,7.950,7.950,DN200 (not steepened),,P1-M7139,P1-M7138
15927,O1-P2441,P1-P2016,pipe,P1,800,68.500,0.085,0.156,1,0.750,0.830,0,0,4.660,4.030,4.660,Steepened up to 0.30 %,,P1-M2016,P1-M2015
15928,O1-P2084,P1-P1659,pipe,P1,200,53.900,0.510,0.510,0,0.173,0.173,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M1659,P1-M1658
15932,O3-P375,P1-P6722,pipe,P1,200,74.200,0.510,0.510,0,0.078,0.145,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M6722,P1-M6721
15935,O1-P2012,P1-P1587,pipe,P1,200,100.000,0.510,0.510,0,0.263,0.271,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M1587,P1-M1577
15937,O1-P815,P1-P985,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.244,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M985,P1-M984
15943,O2-P1464,P1-P4021,pipe,P1,200,100.000,0.510,0.510,0,0.207,0.244,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M4021,P1-M4020
15945,O3-P2986,P1-P5005,pipe,P1,200,78.600,0.510,0.510,0,0.413,0.455,1,0,3.420,3.240,3.420,DN200 (not steepened),,P1-M5005,P1-M5004
15948,O3-P815,P1-P7162,pipe,P1,200,55.800,0.510,0.510,0,0.024,0.024,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M7162,P1-M7161
15951,O3-P2221,P1-P5980,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.053,1,0,1.480,2.430,2.430,DN200 (not steepened),,P1-M5980,P1-M5979
15956,O3-P807,P1-P7154,pipe,P1,200,65.500,0.510,0.510,0,0.243,0.257,1,0,2.740,3.080,3.080,DN200 (not steepened),,P1-M7154,P1-M7153
15959,O3-P1705,P1-P5713,pipe,P1,200,100.000,0.510,0.510,0,0.136,0.244,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M5713,P1-M5712
15964,O1-P598,P1-P788,pipe,P1,200,55.800,0.510,0.510,0,0.185,0.228,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M788,P1-M787
15966,O3-P3175,P1-P5194,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.377,1,0,2.450,2.270,2.450,DN200 (not steepened),,P1-M5194,P1-M5193
15967,O1-P1166,P1-P2355,pipe,P1,200,70.100,0.510,0.510,0,0.415,0.466,1,0,3.560,3.200,3.560,DN200 (not steepened),,P1-M2355,P1-M2354
15968,O2-P191,P1-P2989,pipe,P1,355,55.400,0.270,0.281,1,0.760,0.777,0,0,2.240,2.510,2.510,Steepened up to 0.30 %,,P1-M2989,P1-M2988
15974,O2-P64,P1-P3437,pipe,P1,250,100.000,0.375,0.422,1,0.750,0.763,0,0,7.700,7.930,7.930,Steepened 0.30 to 0.50 %,,P1-M3437,P1-M3436
15983,O2-P585,P1-P3383,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.331,1,0,1.590,1.630,1.630,DN200 (not steepened),,P1-M3383,P1-M3382
15985,O1-P275,P1-P445,pipe,P1,200,69.700,0.510,0.510,0,0.128,0.152,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M445,P1-M444
15987,O3-P2429,P1-P6188,pipe,P1,200,59.000,0.510,0.510,0,0.189,0.242,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6188,P1-M6187
16002,O2-P1059,P1-P3616,pipe,P1,200,62.800,0.510,0.510,0,0.455,0.470,1,0,2.230,1.930,2.230,DN200 (not steepened),,P1-M3616,P1-M3615
16003,O1-P68,P1-P1210,pipe,P1,900,102.200,0.075,0.120,1,0.750,0.838,0,0,9.700,9.380,9.700,Steepened up to 0.30 %,,P1-M1210,P1-M1209
16005,O1-P1510,P1-P82,pipe,P1,1200,129.800,0.075,0.075,0,0.766,0.831,0,0,4.740,4.370,4.740,"Above DN200, 0.75 m/s as laid",,P1-M82,P1-M81
16013,O3-P2715,P1-P6474,pipe,P1,200,84.000,0.510,0.510,0,0.189,0.242,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M6474,P1-M6473
16015,O2-P480,P1-P3278,pipe,P1,200,73.100,0.510,0.510,0,0.351,0.389,1,0,3.660,3.410,3.660,DN200 (not steepened),,P1-M3278,P1-M3277
