key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
18757,O1-P2176,P1-P1751,pipe,P1,200,36.300,0.510,0.510,0,0.351,0.477,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1751,P1-M1750
18758,O1-P2175,P1-P1750,pipe,P1,200,40.600,0.510,0.510,0,0.352,0.480,1,0,1.480,2.240,2.240,DN200 (not steepened),,P1-M1750,P1-M1749
18759,O1-P2174,P1-P1749,pipe,P1,200,118.700,0.510,0.510,0,0.354,0.483,1,0,2.240,4.860,4.860,DN200 (not steepened),,P1-M1749,P1-M1706
18760,O1-P2196,P1-P1770,pipe,P1,200,81.900,0.510,0.510,0,0.155,0.211,1,0,2.420,1.480,2.420,DN200 (not steepened),,P1-M1770,P1-M1769
18761,O1-P2182,P1-P1757,pipe,P1,200,180.800,0.510,0.510,0,0.261,0.347,1,0,1.480,3.020,3.020,DN200 (not steepened),,P1-M1757,P1-M1756
18762,O1-P1624,P1-P2775,pipe,P1,200,44.900,0.510,0.510,0,0.144,0.170,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M2775,P1-M2774
18763,O1-P1623,P1-P2774,pipe,P1,200,55.400,0.510,0.510,0,0.225,0.257,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M2774,P1-M2773
18835,O2-P411,P1-P3209,pipe,P1,200,77.700,0.510,0.510,0,0.266,0.282,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M3209,P1-M3203
18836,O2-P415,P1-P3213,pipe,P1,200,28.100,0.510,0.510,0,0.155,0.211,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M3213,P1-M3212
18837,O2-P414,P1-P3212,pipe,P1,200,40.800,0.510,0.510,0,0.207,0.243,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3212,P1-M3211
18838,O2-P413,P1-P3211,pipe,P1,200,32.600,0.510,0.510,0,0.228,0.267,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3211,P1-M3205
18839,O2-P407,P1-P3205,pipe,P1,200,72.600,0.510,0.510,0,0.362,0.399,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M3205,P1-M3204
18840,O2-P406,P1-P3204,pipe,P1,200,72.100,0.510,0.510,0,0.380,0.416,1,0,1.630,2.080,2.080,DN200 (not steepened),,P1-M3204,P1-M3203
18841,O2-P405,P1-P3203,pipe,P1,200,67.300,0.510,0.510,0,0.403,0.437,1,0,2.080,2.120,2.120,DN200 (not steepened),,P1-M3203,P1-M3202
18842,O2-P404,P1-P3202,pipe,P1,200,42.600,0.510,0.510,0,0.408,0.445,1,0,2.120,1.860,2.120,DN200 (not steepened),,P1-M3202,P1-M3201
18843,O2-P403,P1-P3201,pipe,P1,200,56.800,0.510,0.510,0,0.414,0.454,1,0,1.860,2.660,2.660,DN200 (not steepened),,P1-M3201,P1-M3200
18844,O2-P402,P1-P3200,pipe,P1,200,63.600,0.510,0.510,0,0.418,0.459,1,0,2.660,2.290,2.660,DN200 (not steepened),,P1-M3200,P1-M3199
18845,O2-P401,P1-P3199,pipe,P1,200,111.200,0.510,0.510,0,0.424,0.468,1,0,2.290,3.050,3.050,DN200 (not steepened),,P1-M3199,P1-M3198
18846,O2-P400,P1-P3198,pipe,P1,200,61.800,0.510,0.510,0,0.448,0.490,1,0,3.050,4.060,4.060,DN200 (not steepened),,P1-M3198,P1-M3019
18847,O2-P1,P1-P93,pipe,P1,1200,41.300,0.075,0.075,0,0.765,0.831,0,0,7.090,6.590,7.090,"Above DN200, 0.75 m/s as laid",,P1-M93,P1-M92
18848,O1-P915,P1-P1085,pipe,P1,200,57.400,0.510,0.510,0,0.584,0.613,1,0,4.800,5.900,5.900,DN200 (not steepened),,P1-M1085,P1-M1084
18849,O1-P920,P1-P1090,pipe,P1,200,74.800,0.510,0.510,0,0.469,0.474,1,0,4.550,5.120,5.120,DN200 (not steepened),,P1-M1090,P1-M1089
18850,O1-P969,P1-P1139,pipe,P1,200,50.700,0.510,0.510,0,0.295,0.316,1,0,2.090,1.790,2.090,DN200 (not steepened),,P1-M1139,P1-M1138
18851,O1-P970,P1-P1140,pipe,P1,200,42.600,0.510,0.510,0,0.207,0.233,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M1140,P1-M1139
18852,O1-P959,P1-P1129,pipe,P1,200,41.100,0.510,0.510,0,0.361,0.403,1,0,1.620,1.540,1.620,DN200 (not steepened),,P1-M1129,P1-M390
18853,O1-P229,P1-P399,pipe,P1,200,73.100,0.510,0.510,0,0.454,0.458,1,0,1.510,1.620,1.620,DN200 (not steepened),,P1-M399,P1-M398
18854,O1-P228,P1-P398,pipe,P1,200,31.400,0.510,0.510,0,0.484,0.490,1,0,2.070,2.220,2.220,DN200 (not steepened),,P1-M398,P1-M397
18855,O1-P227,P1-P397,pipe,P1,200,39.100,0.510,0.510,0,0.486,0.492,1,0,2.220,2.430,2.430,DN200 (not steepened),,P1-M397,P1-M396
18856,O1-P897,P1-P1067,pipe,P1,200,77.800,0.510,0.510,0,0.357,0.359,1,0,2.000,1.610,2.000,DN200 (not steepened),,P1-M1067,P1-M1066
18857,O1-P891,P1-P1061,pipe,P1,200,46.600,0.510,0.510,0,0.436,0.456,1,0,2.560,3.520,3.520,DN200 (not steepened),,P1-M1061,P1-M1060
18858,O1-P888,P1-P1058,pipe,P1,200,33.300,0.510,0.510,0,0.554,0.574,1,0,3.480,3.520,3.520,DN200 (not steepened),,P1-M1058,P1-M1057
18859,O1-P884,P1-P1054,pipe,P1,200,37.900,0.510,0.510,0,0.566,0.591,1,0,3.650,3.710,3.710,DN200 (not steepened),,P1-M1054,P1-M1053
18860,O1-P863,P1-P1033,pipe,P1,200,50.000,0.510,0.510,0,0.273,0.312,1,0,1.980,2.000,2.000,DN200 (not steepened),,P1-M1033,P1-M1005
18861,O1-P860,P1-P1030,pipe,P1,200,96.200,0.510,0.510,0,0.368,0.400,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1030,P1-M1029
18862,O1-P861,P1-P1031,pipe,P1,200,80.200,0.510,0.510,0,0.362,0.384,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M1031,P1-M1030
18863,O1-P859,P1-P1029,pipe,P1,200,48.700,0.510,0.510,0,0.372,0.408,1,0,1.530,1.780,1.780,DN200 (not steepened),,P1-M1029,P1-M1019
18864,O1-P844,P1-P1014,pipe,P1,200,100.000,0.510,0.510,0,0.417,0.466,1,0,3.080,2.630,3.080,DN200 (not steepened),,P1-M1014,P1-M1001
18865,O1-P855,P1-P1025,pipe,P1,200,59.200,0.510,0.510,0,0.243,0.278,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M1025,P1-M1024
18866,O1-P827,P1-P997,pipe,P1,200,43.000,0.510,0.510,0,0.458,0.568,1,0,4.690,5.980,5.980,DN200 (not steepened),,P1-M997,P1-M996
18867,O1-P808,P1-P978,pipe,P1,200,120.300,0.510,0.510,0,0.072,0.132,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M978,P1-M340
18868,O1-P170,P1-P340,pipe,P1,280,84.500,0.375,0.375,0,0.762,0.811,0,0,8.200,8.270,8.270,"Above DN200, 0.75 m/s as laid",,P1-M340,P1-M339
18869,O1-P169,P1-P339,pipe,P1,280,129.200,0.375,0.375,0,0.762,0.812,0,0,8.270,8.040,8.270,"Above DN200, 0.75 m/s as laid",,P1-M339,P1-M338
18870,O1-P335,P1-P505,pipe,P1,200,53.700,0.510,0.510,0,0.154,0.276,1,0,4.340,4.540,4.540,DN200 (not steepened),,P1-M505,P1-M504
18871,O1-P702,P1-P872,pipe,P1,200,57.600,0.510,0.510,0,0.401,0.564,1,0,6.000,6.860,6.860,DN200 (not steepened),,P1-M872,P1-M332
18872,O1-P677,P1-P847,pipe,P1,200,86.000,0.510,0.510,0,0.204,0.325,1,0,1.480,3.000,3.000,DN200 (not steepened),,P1-M847,P1-M846
18873,O1-P361,P1-P531,pipe,P1,250,78.200,0.375,0.656,1,0.769,0.898,0,0,9.050,9.070,9.070,Steepened 0.50 to 0.75 %,,P1-M531,P1-M530
18874,O1-P356,P1-P526,pipe,P1,900,83.400,0.075,0.133,1,0.750,0.838,0,0,11.390,11.040,11.390,Steepened up to 0.30 %,,P1-M526,P1-M525
18875,O1-P355,P1-P525,pipe,P1,900,77.500,0.075,0.133,1,0.750,0.838,0,0,11.040,10.710,11.040,Steepened up to 0.30 %,,P1-M525,P1-M524
18876,O1-P502,P1-P672,pipe,P1,200,86.500,0.510,0.510,0,0.229,0.352,1,0,2.170,2.150,2.170,DN200 (not steepened),,P1-M672,P1-M671
18877,O1-P501,P1-P671,pipe,P1,200,86.300,0.510,0.510,0,0.240,0.366,1,0,2.150,2.280,2.280,DN200 (not steepened),,P1-M671,P1-M670
18878,O1-P500,P1-P670,pipe,P1,200,64.600,0.510,0.510,0,0.248,0.375,1,0,2.280,2.430,2.430,DN200 (not steepened),,P1-M670,P1-M658
18911,O1-P1679,P1-P2830,pipe,P1,200,42.100,0.510,0.510,0,0.401,0.407,1,0,2.570,2.600,2.600,DN200 (not steepened),,P1-M2830,P1-M2829
18912,O1-P1075,P1-P2698,pipe,P1,200,70.500,0.510,0.510,0,0.450,0.463,1,0,2.130,1.850,2.130,DN200 (not steepened),,P1-M2698,P1-M2697
18913,O1-P2100,P1-P1675,pipe,P1,200,63.900,0.510,0.510,0,0.258,0.323,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M1675,P1-M1674
18914,O1-P2099,P1-P1674,pipe,P1,200,69.900,0.510,0.510,0,0.267,0.341,1,0,1.750,2.030,2.030,DN200 (not steepened),,P1-M1674,P1-M1536
18915,O1-P1961,P1-P1536,pipe,P1,200,48.200,0.510,0.510,0,0.334,0.450,1,0,3.470,4.100,4.100,DN200 (not steepened),,P1-M1536,P1-M1535
18916,O1-P1960,P1-P1535,pipe,P1,200,56.100,0.510,0.510,0,0.336,0.454,1,0,4.100,4.680,4.680,DN200 (not steepened),,P1-M1535,P1-M1534
18917,O1-P1639,P1-P2790,pipe,P1,200,90.700,0.510,0.510,0,0.350,0.371,1,0,3.180,3.270,3.270,DN200 (not steepened),,P1-M2790,P1-M2789
18918,O1-P1609,P1-P2760,pipe,P1,200,59.700,0.510,0.510,0,0.235,0.235,1,0,2.170,2.130,2.170,DN200 (not steepened),,P1-M2760,P1-M2759
18919,O1-P1608,P1-P2759,pipe,P1,200,27.600,0.510,0.510,0,0.283,0.283,1,0,2.130,2.140,2.140,DN200 (not steepened),,P1-M2759,P1-M2758
18920,O1-P1566,P1-P2717,pipe,P1,200,92.400,0.510,0.510,0,0.411,0.484,1,0,4.270,5.620,5.620,DN200 (not steepened),,P1-M2717,P1-M2670
18921,O1-P2007,P1-P1582,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.334,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1582,P1-M1575
18922,O1-P1172,P1-P2361,pipe,P1,200,115.200,0.510,0.510,0,0.327,0.360,1,0,3.740,2.380,3.740,DN200 (not steepened),,P1-M2361,P1-M2360
18923,O1-P1289,P1-P2478,pipe,P1,200,107.700,0.510,0.510,0,0.172,0.199,1,0,2.180,3.130,3.130,DN200 (not steepened),,P1-M2478,P1-M2477
18924,O1-P1160,P1-P2349,pipe,P1,200,85.100,0.510,0.510,0,0.485,0.599,1,0,3.750,4.400,4.400,DN200 (not steepened),,P1-M2349,P1-M2348
18925,O1-P1846,P1-P1421,pipe,P1,200,109.000,0.510,0.510,0,0.274,0.321,1,0,3.800,2.940,3.800,DN200 (not steepened),,P1-M1421,P1-M1420
18926,O1-P1845,P1-P1420,pipe,P1,200,117.000,0.510,0.510,0,0.274,0.321,1,0,2.940,4.040,4.040,DN200 (not steepened),,P1-M1420,P1-M1393
18927,O1-P1818,P1-P1393,pipe,P1,200,25.100,0.510,0.510,0,0.386,0.417,1,0,4.040,4.090,4.090,DN200 (not steepened),,P1-M1393,P1-M1392
18928,O1-P1819,P1-P1394,pipe,P1,200,49.000,0.510,0.510,0,0.352,0.373,1,0,3.610,3.710,3.710,DN200 (not steepened),,P1-M1394,P1-M1393
18929,O1-P1813,P1-P1388,pipe,P1,200,67.400,0.510,0.510,0,0.409,0.437,1,0,4.440,4.480,4.480,DN200 (not steepened),,P1-M1388,P1-M1387
18930,O1-P1812,P1-P1387,pipe,P1,200,106.400,0.510,0.510,0,0.410,0.438,1,0,4.480,4.630,4.630,DN200 (not steepened),,P1-M1387,P1-M1386
18931,O1-P1811,P1-P1386,pipe,P1,200,92.100,0.510,0.510,0,0.410,0.438,1,0,4.630,5.580,5.580,DN200 (not steepened),,P1-M1386,P1-M1385
18932,O1-P1806,P1-P1381,pipe,P1,200,35.200,0.510,0.510,0,0.437,0.470,1,0,6.590,6.450,6.590,DN200 (not steepened),,P1-M1381,P1-M1175
18933,O1-P1807,P1-P1382,pipe,P1,200,52.400,0.510,0.510,0,0.437,0.469,1,0,6.160,6.590,6.590,DN200 (not steepened),,P1-M1382,P1-M1381
18934,O1-P1363,P1-P2552,pipe,P1,200,94.900,0.510,0.510,0,0.340,0.365,1,0,1.520,1.910,1.910,DN200 (not steepened),,P1-M2552,P1-M42
18935,O1-P1369,P1-P2558,pipe,P1,200,99.900,0.510,0.510,0,0.145,0.206,1,0,1.520,1.520,1.520,DN200 (not steepened),,P1-M2558,P1-M2552
18936,O1-P1370,P1-P2559,pipe,P1,200,79.900,0.510,0.510,0,0.095,0.173,1,0,1.560,1.520,1.560,DN200 (not steepened),,P1-M2559,P1-M2558
18937,O1-P1475,P1-P69,pipe,P1,1200,68.600,0.075,0.075,0,0.772,0.837,0,0,6.410,5.960,6.410,"Above DN200, 0.75 m/s as laid",,P1-M69,P1-M68
18938,O1-P1474,P1-P68,pipe,P1,1200,60.100,0.075,0.075,0,0.772,0.837,0,0,5.960,5.080,5.960,"Above DN200, 0.75 m/s as laid",,P1-M68,P1-M67
18939,O1-P1476,P1-P2844,pipe,P1,200,85.300,0.510,0.510,0,0.573,0.620,1,0,4.690,5.530,5.530,DN200 (not steepened),,P1-M2844,P1-M69
18940,O1-P1477,P1-P2845,pipe,P1,200,40.400,0.510,0.510,0,0.570,0.618,1,0,4.440,4.690,4.690,DN200 (not steepened),,P1-M2845,P1-M2844
18941,O1-P1539,P1-P2876,pipe,P1,200,29.200,0.510,0.510,0,0.419,0.433,1,0,1.830,1.980,1.980,DN200 (not steepened),,P1-M2876,P1-M2856
18942,O1-P1489,P1-P2857,pipe,P1,200,35.000,0.510,0.510,0,0.340,0.378,1,0,1.640,1.820,1.820,DN200 (not steepened),,P1-M2857,P1-M2856
18943,O1-P1488,P1-P2856,pipe,P1,200,132.200,0.510,0.510,0,0.452,0.480,1,0,1.980,3.710,3.710,DN200 (not steepened),,P1-M2856,P1-M2855
18944,O1-P1487,P1-P2855,pipe,P1,200,16.800,0.510,0.510,0,0.454,0.481,1,0,3.710,3.490,3.710,DN200 (not steepened),,P1-M2855,P1-M2854
18945,O1-P1485,P1-P2853,pipe,P1,200,20.200,0.510,0.510,0,0.459,0.488,1,0,3.840,3.710,3.840,DN200 (not steepened),,P1-M2853,P1-M2852
18946,O1-P1537,P1-P2874,pipe,P1,200,56.200,0.510,0.510,0,0.182,0.214,1,0,2.460,2.080,2.460,DN200 (not steepened),,P1-M2874,P1-M2853
18947,O1-P1486,P1-P2854,pipe,P1,200,84.400,0.510,0.510,0,0.454,0.481,1,0,3.490,3.840,3.840,DN200 (not steepened),,P1-M2854,P1-M2853
18948,O1-P1626,P1-P2777,pipe,P1,200,19.800,0.510,0.510,0,0.316,0.369,1,0,2.220,2.320,2.320,DN200 (not steepened),,P1-M2777,P1-M2776
18949,O1-P1625,P1-P2776,pipe,P1,200,92.700,0.510,0.510,0,0.316,0.370,1,0,2.320,3.310,3.310,DN200 (not steepened),,P1-M2776,P1-M2681
18950,O1-P1633,P1-P2784,pipe,P1,200,72.800,0.510,0.510,0,0.178,0.196,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M2784,P1-M2783
18951,O1-P1530,P1-P2867,pipe,P1,200,68.600,0.510,0.510,0,0.026,0.026,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M2867,P1-M2848
18952,O1-P1480,P1-P2848,pipe,P1,200,23.500,0.510,0.510,0,0.564,0.604,1,0,3.830,3.940,3.940,DN200 (not steepened),,P1-M2848,P1-M2847
18953,O1-P1481,P1-P2849,pipe,P1,200,127.900,0.510,0.510,0,0.564,0.603,1,0,3.670,3.830,3.830,DN200 (not steepened),,P1-M2849,P1-M2848
18954,O1-P1044,P1-P2667,pipe,P1,250,64.900,0.375,0.510,1,0.750,0.800,0,0,5.670,6.480,6.480,Steepened 0.50 to 0.75 %,,P1-M2667,P1-M2666
18955,O1-P1043,P1-P2666,pipe,P1,250,67.700,0.375,0.510,1,0.750,0.800,0,0,6.480,5.940,6.480,Steepened 0.50 to 0.75 %,,P1-M2666,P1-M2665
18956,O1-P1571,P1-P2722,pipe,P1,200,19.500,0.510,0.510,0,0.402,0.464,1,0,3.540,3.540,3.540,DN200 (not steepened),,P1-M2722,P1-M2721
18957,O1-P1570,P1-P2721,pipe,P1,200,62.700,0.510,0.510,0,0.404,0.473,1,0,3.540,3.540,3.540,DN200 (not steepened),,P1-M2721,P1-M2720
18958,O1-P1590,P1-P2741,pipe,P1,200,36.400,0.510,0.510,0,0.124,0.225,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2741,P1-M2721
18959,O1-P1565,P1-P2716,pipe,P1,200,114.300,0.510,0.510,0,0.155,0.211,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M2716,P1-M2715
18960,O1-P2090,P1-P1665,pipe,P1,200,96.800,0.510,0.510,0,0.488,0.492,1,0,4.430,4.790,4.790,DN200 (not steepened),,P1-M1665,P1-M1664
18962,O1-P1553,P1-P2704,pipe,P1,200,75.000,0.510,0.510,0,0.319,0.363,1,0,2.500,2.340,2.500,DN200 (not steepened),,P1-M2704,P1-M2665
18963,O1-P1986,P1-P1561,pipe,P1,200,109.500,0.510,0.510,0,0.156,0.162,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M1561,P1-M1502
18964,O1-P1984,P1-P1559,pipe,P1,200,67.200,0.510,0.510,0,0.159,0.181,1,0,4.370,1.480,4.370,DN200 (not steepened),,P1-M1559,P1-M1500
18965,O1-P1988,P1-P1563,pipe,P1,200,90.400,0.510,0.510,0,0.459,0.601,1,0,3.840,2.600,3.840,DN200 (not steepened),,P1-M1563,P1-M1504
18966,O1-P53,P1-P1195,pipe,P1,1000,103.200,0.075,0.120,1,0.768,0.862,0,0,8.990,8.900,8.990,Steepened up to 0.30 %,,P1-M1195,P1-M1194
18967,O1-P54,P1-P1196,pipe,P1,1000,79.900,0.075,0.120,1,0.768,0.862,0,0,9.550,8.990,9.550,Steepened up to 0.30 %,,P1-M1196,P1-M1195
18968,O1-P55,P1-P1197,pipe,P1,1000,108.300,0.075,0.120,1,0.768,0.862,0,0,10.240,9.550,10.240,Steepened up to 0.30 %,,P1-M1197,P1-M1196
18969,O1-P1397,P1-P2586,pipe,P1,200,44.800,0.510,0.510,0,0.296,0.393,1,0,4.070,5.180,5.180,DN200 (not steepened),,P1-M2586,P1-M2585
18970,O1-P1396,P1-P2585,pipe,P1,200,86.200,0.510,0.510,0,0.328,0.410,1,0,5.180,5.600,5.600,DN200 (not steepened),,P1-M2585,P1-M2584
18971,O1-P1392,P1-P2581,pipe,P1,200,87.000,0.510,0.510,0,0.363,0.455,1,0,5.590,5.680,5.680,DN200 (not steepened),,P1-M2581,P1-M2580
18972,O1-P2642,P1-P2217,pipe,P1,200,40.400,0.510,0.510,0,0.476,0.491,1,0,2.180,2.390,2.390,DN200 (not steepened),,P1-M2217,P1-M2216
18973,O1-P2641,P1-P2216,pipe,P1,200,138.600,0.510,0.510,0,0.477,0.494,1,0,2.390,2.850,2.850,DN200 (not steepened),,P1-M2216,P1-M2208
18974,O1-P120,P1-P1262,pipe,P1,200,40.100,0.510,0.510,0,0.375,0.377,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M1262,P1-M1261
18975,O1-P1834,P1-P1409,pipe,P1,200,64.600,0.510,0.510,0,0.262,0.262,1,0,2.960,3.130,3.130,DN200 (not steepened),,P1-M1409,P1-M1408
18976,O1-P1833,P1-P1408,pipe,P1,200,210.200,0.510,0.510,0,0.262,0.262,1,0,3.130,3.060,3.130,DN200 (not steepened),,P1-M1408,P1-M1407
18977,O1-P1832,P1-P1407,pipe,P1,200,140.400,0.510,0.510,0,0.263,0.263,1,0,3.060,4.750,4.750,DN200 (not steepened),,P1-M1407,P1-M1406
18982,O1-P1693,P1-P1268,pipe,P1,200,110.600,0.510,0.510,0,0.476,0.487,1,0,11.470,10.830,11.470,DN200 (not steepened),,P1-M1268,P1-M1167
18983,O1-P1712,P1-P1287,pipe,P1,200,167.400,0.510,0.510,0,0.421,0.423,1,0,3.610,4.450,4.450,DN200 (not steepened),,P1-M1287,P1-M1286
18984,O1-P23,P1-P23,pipe,P1,1600,100.400,0.075,0.075,0,0.854,0.938,0,0,11.670,11.450,11.670,"Above DN200, 0.75 m/s as laid",,P1-M23,P1-M22
18985,O1-P1,P1-P1,pipe,P1,1600,43.200,0.075,0.075,0,0.912,1.001,0,0,9.940,9.860,9.940,"Above DN200, 0.75 m/s as laid",,P1-M1,P1
18986,O1-P2477,P1-P2052,pipe,P1,200,68.600,0.510,0.510,0,0.357,0.373,1,0,2.490,2.610,2.610,DN200 (not steepened),,P1-M2052,P1-M2019
18987,O1-P2466,P1-P2041,pipe,P1,710,35.100,0.100,0.160,1,0.750,0.831,0,0,2.090,2.430,2.430,Steepened up to 0.30 %,,P1-M2041,P1-M2040
18988,O1-P2465,P1-P2040,pipe,P1,710,20.800,0.100,0.160,1,0.750,0.831,0,0,2.430,3.270,3.270,Steepened up to 0.30 %,,P1-M2040,P1-M2039
18989,O1-P2464,P1-P2039,pipe,P1,710,37.900,0.100,0.160,1,0.750,0.831,0,0,3.270,3.220,3.270,Steepened up to 0.30 %,,P1-M2039,P1-M2038
18990,O1-P2455,P1-P2030,pipe,P1,710,111.800,0.100,0.158,1,0.750,0.830,0,0,5.550,4.460,5.550,Steepened up to 0.30 %,,P1-M2030,P1-M2029
18991,O1-P2473,P1-P2048,pipe,P1,200,61.400,0.510,0.510,0,0.251,0.302,1,0,3.810,3.700,3.810,DN200 (not steepened),,P1-M2048,P1-M2017
18992,O1-P2249,P1-P1824,pipe,P1,200,106.300,0.510,0.510,0,0.640,0.679,1,0,6.970,8.090,8.090,DN200 (not steepened),,P1-M1824,P1-M1823
18993,O1-P2415,P1-P1990,pipe,P1,200,92.300,0.510,0.510,0,0.417,0.428,1,0,4.290,3.090,4.290,DN200 (not steepened),,P1-M1990,P1-M1838
18994,O1-P2398,P1-P1973,pipe,P1,200,31.600,0.510,0.510,0,0.374,0.388,1,0,3.200,3.040,3.200,DN200 (not steepened),,P1-M1973,P1-M1972
18995,O1-P2255,P1-P1830,pipe,P1,200,101.300,0.510,0.510,0,0.602,0.628,1,0,5.880,5.140,5.880,DN200 (not steepened),,P1-M1830,P1-M1829
18996,O1-P2251,P1-P1826,pipe,P1,200,71.400,0.510,0.510,0,0.618,0.650,1,0,5.780,7.560,7.560,DN200 (not steepened),,P1-M1826,P1-M1825
18997,O1-P2349,P1-P1924,pipe,P1,200,97.900,0.510,0.510,0,0.179,0.197,1,0,2.960,3.580,3.580,DN200 (not steepened),,P1-M1924,P1-M1863
18998,O1-P2244,P1-P1819,pipe,P1,200,39.200,0.510,0.510,0,0.674,0.711,1,0,9.730,8.770,9.730,DN200 (not steepened),,P1-M1819,P1-M1818
18999,O1-P2243,P1-P1818,pipe,P1,200,41.900,0.510,0.510,0,0.674,0.711,1,0,8.770,7.520,8.770,DN200 (not steepened),,P1-M1818,P1-M1817
19002,O1-P2306,P1-P1881,pipe,P1,200,123.300,0.510,0.510,0,0.208,0.244,1,0,3.230,3.530,3.530,DN200 (not steepened),,P1-M1881,P1-M1871
19003,O1-P2421,P1-P1996,pipe,P1,200,11.200,0.510,0.510,0,0.339,0.342,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1996,P1-M1995
19004,O1-P2420,P1-P1995,pipe,P1,200,59.800,0.510,0.510,0,0.369,0.371,1,0,1.530,1.840,1.840,DN200 (not steepened),,P1-M1995,P1-M1994
19005,O1-P2221,P1-P1796,pipe,P1,355,110.300,0.270,0.381,1,0.750,0.908,0,0,6.550,9.210,9.210,Steepened 0.30 to 0.50 %,,P1-M1796,P1-M1795
19006,O1-P2227,P1-P1802,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.700,6.670,6.700,Steepened 0.30 to 0.50 %,,P1-M1802,P1-M1801
19007,O1-P2226,P1-P1801,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.670,6.650,6.670,Steepened 0.30 to 0.50 %,,P1-M1801,P1-M1800
19008,O1-P2225,P1-P1800,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.650,6.620,6.650,Steepened 0.30 to 0.50 %,,P1-M1800,P1-M1799
19009,O1-P2224,P1-P1799,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.620,6.600,6.620,Steepened 0.30 to 0.50 %,,P1-M1799,P1-M1798
19010,O1-P2223,P1-P1798,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.600,6.570,6.600,Steepened 0.30 to 0.50 %,,P1-M1798,P1-M1797
19011,O1-P2222,P1-P1797,pipe,P1,355,106.700,0.270,0.381,1,0.750,0.908,0,0,6.570,6.550,6.570,Steepened 0.30 to 0.50 %,,P1-M1797,P1-M1796
19012,O1-P79,P1-P1221,pipe,P1,900,107.800,0.075,0.120,1,0.750,0.838,0,0,10.080,9.870,10.080,Steepened up to 0.30 %,,P1-M1221,P1-M1220
19013,O1-P78,P1-P1220,pipe,P1,900,107.800,0.075,0.120,1,0.750,0.838,0,0,9.870,9.660,9.870,Steepened up to 0.30 %,,P1-M1220,P1-M1219
19014,O1-P77,P1-P1219,pipe,P1,900,107.800,0.075,0.120,1,0.750,0.838,0,0,9.660,9.450,9.660,Steepened up to 0.30 %,,P1-M1219,P1-M1218
19015,O1-P76,P1-P1218,pipe,P1,900,107.800,0.075,0.120,1,0.750,0.838,0,0,9.450,9.240,9.450,Steepened up to 0.30 %,,P1-M1218,P1-M1217
19016,O1-P75,P1-P1217,pipe,P1,900,100.400,0.075,0.120,1,0.750,0.838,0,0,9.240,9.190,9.240,Steepened up to 0.30 %,,P1-M1217,P1-M1216
19017,O1-P74,P1-P1216,pipe,P1,900,100.400,0.075,0.120,1,0.750,0.838,0,0,9.190,9.140,9.190,Steepened up to 0.30 %,,P1-M1216,P1-M1215
19018,O1-P73,P1-P1215,pipe,P1,900,100.400,0.075,0.120,1,0.750,0.838,0,0,9.140,9.090,9.140,Steepened up to 0.30 %,,P1-M1215,P1-M1214
19019,O1-P1721,P1-P1296,pipe,P1,200,92.800,0.510,0.510,0,0.377,0.381,1,0,2.140,2.330,2.330,DN200 (not steepened),,P1-M1296,P1-M1295
19020,O1-P1720,P1-P1295,pipe,P1,200,92.800,0.510,0.510,0,0.377,0.381,1,0,2.330,2.510,2.510,DN200 (not steepened),,P1-M1295,P1-M1294
19021,O1-P1719,P1-P1294,pipe,P1,200,92.800,0.510,0.510,0,0.377,0.381,1,0,2.510,2.700,2.700,DN200 (not steepened),,P1-M1294,P1-M1293
19022,O1-P1718,P1-P1293,pipe,P1,200,92.800,0.510,0.510,0,0.379,0.383,1,0,2.700,2.880,2.880,DN200 (not steepened),,P1-M1293,P1-M1292
19023,O1-P1717,P1-P1292,pipe,P1,200,92.800,0.510,0.510,0,0.382,0.385,1,0,2.880,3.070,3.070,DN200 (not steepened),,P1-M1292,P1-M1291
19024,O1-P1716,P1-P1291,pipe,P1,200,92.800,0.510,0.510,0,0.382,0.385,1,0,3.070,3.250,3.250,DN200 (not steepened),,P1-M1291,P1-M1290
19025,O1-P749,P1-P919,pipe,P1,200,103.800,0.510,0.510,0,0.558,0.594,1,0,6.820,7.200,7.200,DN200 (not steepened),,P1-M919,P1-M918
19026,O1-P750,P1-P920,pipe,P1,200,88.300,0.510,0.510,0,0.557,0.594,1,0,6.500,6.820,6.820,DN200 (not steepened),,P1-M920,P1-M919
19027,O1-P748,P1-P918,pipe,P1,200,99.100,0.510,0.510,0,0.558,0.594,1,0,7.200,7.540,7.540,DN200 (not steepened),,P1-M918,P1-M917
19028,O1-P747,P1-P917,pipe,P1,200,79.400,0.510,0.510,0,0.558,0.594,1,0,7.540,7.820,7.820,DN200 (not steepened),,P1-M917,P1-M916
19082,O3-P310,P1-P6657,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.838,0,0,7.740,7.120,7.740,Steepened 0.30 to 0.50 %,,P1-M6657,P1-M6656
6912,O18-P18,P9-P18,pipe,P9,200,100.000,0.510,0.510,0,0.080,0.147,1,0,1.480,1.640,1.640,DN200 (not steepened),,P9-M18,P9-M17
3457,O18-P34,P9-P34,pipe,P9,200,49.700,0.510,0.510,0,0.328,0.328,1,0,2.090,2.340,2.340,DN200 (not steepened),,P9-M34,P9-M33
19072,O18-P19,P9-P19,pipe,P9,200,100.500,0.510,0.510,0,0.366,0.389,1,0,4.140,4.330,4.330,DN200 (not steepened),,P9-M19,P9-M2
19073,O18-P45,P9-P45,pipe,P9,200,125.500,0.510,0.510,0,0.157,0.281,1,0,2.120,2.340,2.340,DN200 (not steepened),,P9-M45,P9-M44
19074,O18-P44,P9-P44,pipe,P9,200,125.500,0.510,0.510,0,0.170,0.300,1,0,2.340,2.570,2.570,DN200 (not steepened),,P9-M44,P9-M43
19075,O18-P43,P9-P43,pipe,P9,200,125.500,0.510,0.510,0,0.183,0.315,1,0,2.570,2.790,2.790,DN200 (not steepened),,P9-M43,P9-M3
19076,O18-P53,P9-P53,pipe,P9,200,93.100,0.510,0.510,0,0.095,0.173,1,0,1.760,1.970,1.970,DN200 (not steepened),,P9-M53,P9-M52
19077,O18-P52,P9-P52,pipe,P9,200,93.100,0.510,0.510,0,0.097,0.173,1,0,1.970,2.180,2.180,DN200 (not steepened),,P9-M52,P9-M51
12168,O18-P59,P9-P59,pipe,P9,200,100.000,0.510,0.510,0,0.221,0.266,1,0,1.510,1.530,1.530,DN200 (not steepened),,P9-M59,P9-M14
12553,O18-P24,P9-P24,pipe,P9,200,57.700,0.510,0.510,0,0.360,0.366,1,0,3.280,3.320,3.320,DN200 (not steepened),,P9-M24,P9-M23
394,O18-P28,P9-P28,pipe,P9,200,68.400,0.510,0.510,0,0.358,0.360,1,0,2.730,2.680,2.730,DN200 (not steepened),,P9-M28,P9-M27
5643,O18-P30,P9-P30,pipe,P9,200,75.200,0.510,0.510,0,0.358,0.360,1,0,2.630,2.730,2.730,DN200 (not steepened),,P9-M30,P9-M29
5260,O18-P8,P9-P8,pipe,P9,200,71.400,0.510,0.510,0,0.284,0.389,1,0,3.890,4.160,4.160,DN200 (not steepened),,P9-M8,P9-M7
15883,O18-P9,P9-P9,pipe,P9,200,100.000,0.510,0.510,0,0.275,0.377,1,0,3.650,3.890,3.890,DN200 (not steepened),,P9-M9,P9-M8
16652,O18-P54,P9-P54,pipe,P9,200,99.400,0.510,0.510,0,0.085,0.156,1,0,1.480,1.760,1.760,DN200 (not steepened),,P9-M54,P9-M53
19078,O18-P51,P9-P51,pipe,P9,200,93.100,0.510,0.510,0,0.098,0.174,1,0,2.180,2.400,2.400,DN200 (not steepened),,P9-M51,P9-M50
19079,O18-P7,P9-P7,pipe,P9,200,93.000,0.510,0.510,0,0.291,0.401,1,0,4.160,4.350,4.350,DN200 (not steepened),,P9-M7,P9-M6
19080,O18-P6,P9-P6,pipe,P9,200,93.000,0.510,0.510,0,0.293,0.404,1,0,4.350,4.540,4.540,DN200 (not steepened),,P9-M6,P9-M5
19081,O18-P5,P9-P5,pipe,P9,200,93.000,0.510,0.510,0,0.297,0.409,1,0,4.540,4.720,4.720,DN200 (not steepened),,P9-M5,P9-M4
22,O18-P35,P9-P35,pipe,P9,200,36.600,0.510,0.510,0,0.290,0.290,1,0,1.890,2.080,2.080,DN200 (not steepened),,P9-M35,P9-M34
12059,O18-P63,P9-P63,pipe,P9,200,100.000,0.510,0.510,0,0.148,0.265,1,0,1.530,1.620,1.620,DN200 (not steepened),,P9-M63,P9-M15
7837,O18-P38,P9-P38,pipe,P9,200,89.700,0.510,0.510,0,0.167,0.167,1,0,2.350,2.230,2.350,DN200 (not steepened),,P9-M38,P9-M37
6177,O18-P26,P9-P26,pipe,P9,200,80.000,0.510,0.510,0,0.359,0.363,1,0,2.900,3.180,3.180,DN200 (not steepened),,P9-M26,P9-M25
10017,O18-P60,P9-P60,pipe,P9,200,100.000,0.510,0.510,0,0.217,0.251,1,0,1.480,1.510,1.510,DN200 (not steepened),,P9-M60,P9-M59
2467,O18-P32,P9-P32,pipe,P9,200,38.300,0.510,0.510,0,0.345,0.347,1,0,2.480,2.690,2.690,DN200 (not steepened),,P9-M32,P9-M31
4398,O18-P49,P9-P49,pipe,P9,200,61.200,0.510,0.510,0,0.093,0.172,1,0,1.480,1.810,1.810,DN200 (not steepened),,P9-M49,P9-M48
6704,O18-P12,P9-P12,pipe,P9,200,83.300,0.510,0.510,0,0.266,0.364,1,0,3.020,3.400,3.400,DN200 (not steepened),,P9-M12,P9-M11
11697,O18-P47,P9-P47,pipe,P9,200,59.900,0.510,0.510,0,0.128,0.232,1,0,1.880,1.980,1.980,DN200 (not steepened),,P9-M47,P9-M46
6327,O18-P15,P9-P15,pipe,P9,200,81.200,0.510,0.510,0,0.187,0.320,1,0,2.080,2.230,2.230,DN200 (not steepened),,P9-M15,P9-M14
12984,O18-P56,P9-P56,pipe,P9,200,100.000,0.510,0.510,0,0.089,0.165,1,0,1.480,1.610,1.610,DN200 (not steepened),,P9-M56,P9-M55
5689,O18-P36,P9-P36,pipe,P9,200,66.500,0.510,0.510,0,0.226,0.226,1,0,1.480,1.890,1.890,DN200 (not steepened),,P9-M36,P9-M35
61,O18-P48,P9-P48,pipe,P9,200,44.400,0.510,0.510,0,0.118,0.216,1,0,1.810,1.880,1.880,DN200 (not steepened),,P9-M48,P9-M47
9150,O18-P64,P9-P64,pipe,P9,200,100.000,0.510,0.510,0,0.129,0.233,1,0,1.480,1.530,1.530,DN200 (not steepened),,P9-M64,P9-M63
19068,O18-P1,P9-P1,pipe,P9,200,43.900,0.510,0.510,0,0.403,0.490,1,0,5.330,5.370,5.370,DN200 (not steepened),,P9-M1,P9
19069,O18-P22,P9-P22,pipe,P9,200,100.500,0.510,0.510,0,0.364,0.374,1,0,3.580,3.770,3.770,DN200 (not steepened),,P9-M22,P9-M21
6986,O18-P57,P9-P57,pipe,P9,200,84.800,0.510,0.510,0,0.114,0.207,1,0,1.590,2.160,2.160,DN200 (not steepened),,P9-M57,P9-M8
716,O18-P25,P9-P25,pipe,P9,200,59.900,0.510,0.510,0,0.359,0.365,1,0,3.180,3.280,3.280,DN200 (not steepened),,P9-M25,P9-M24
5452,O18-P33,P9-P33,pipe,P9,200,73.300,0.510,0.510,0,0.339,0.340,1,0,2.340,2.260,2.340,DN200 (not steepened),,P9-M33,P9-M32
8140,O18-P16,P9-P16,pipe,P9,200,92.100,0.510,0.510,0,0.134,0.240,1,0,1.590,2.080,2.080,DN200 (not steepened),,P9-M16,P9-M15
11854,O18-P62,P9-P62,pipe,P9,200,100.000,0.510,0.510,0,0.212,0.230,1,0,1.560,1.480,1.560,DN200 (not steepened),,P9-M62,P9-M61
7376,O18-P42,P9-P42,pipe,P9,200,86.700,0.510,0.510,0,0.166,0.166,1,0,1.480,2.090,2.090,DN200 (not steepened),,P9-M42,P9-M34
9681,O18-P10,P9-P10,pipe,P9,200,73.700,0.510,0.510,0,0.272,0.372,1,0,3.490,3.650,3.650,DN200 (not steepened),,P9-M10,P9-M9
12621,O18-P27,P9-P27,pipe,P9,200,75.800,0.510,0.510,0,0.358,0.360,1,0,2.680,2.900,2.900,DN200 (not steepened),,P9-M27,P9-M26
18898,O18-P4,P9-P4,pipe,P9,200,92.200,0.510,0.510,0,0.302,0.414,1,0,4.720,4.960,4.960,DN200 (not steepened),,P9-M4,P9-M3
18899,O18-P3,P9-P3,pipe,P9,200,77.900,0.510,0.510,0,0.316,0.441,1,0,4.960,5.160,5.160,DN200 (not steepened),,P9-M3,P9-M2
18900,O18-P2,P9-P2,pipe,P9,200,65.100,0.510,0.510,0,0.403,0.490,1,0,5.160,5.330,5.330,DN200 (not steepened),,P9-M2,P9-M1
18901,O18-P50,P9-P50,pipe,P9,200,234.200,0.510,0.510,0,0.102,0.175,1,0,2.400,3.610,3.610,DN200 (not steepened),,P9-M50,P9-M4
7639,O18-P29,P9-P29,pipe,P9,200,56.100,0.510,0.510,0,0.358,0.360,1,0,2.730,2.730,2.730,DN200 (not steepened),,P9-M29,P9-M28
18902,O18-P55,P9-P55,pipe,P9,200,87.800,0.510,0.510,0,0.114,0.207,1,0,1.610,1.860,1.860,DN200 (not steepened),,P9-M55,P9-M7
12380,O18-P31,P9-P31,pipe,P9,200,100.000,0.510,0.510,0,0.355,0.356,1,0,2.690,2.630,2.690,DN200 (not steepened),,P9-M31,P9-M30
1117,O18-P37,P9-P37,pipe,P9,200,23.100,0.510,0.510,0,0.167,0.167,1,0,2.230,2.480,2.480,DN200 (not steepened),,P9-M37,P9-M32
5599,O18-P41,P9-P41,pipe,P9,200,74.800,0.510,0.510,0,0.167,0.173,1,0,1.480,1.860,1.860,DN200 (not steepened),,P9-M41,P9-M33
12256,O18-P58,P9-P58,pipe,P9,200,100.000,0.510,0.510,0,0.104,0.191,1,0,1.480,1.590,1.590,DN200 (not steepened),,P9-M58,P9-M57
8033,O18-P61,P9-P61,pipe,P9,200,91.200,0.510,0.510,0,0.214,0.237,1,0,1.580,1.480,1.580,DN200 (not steepened),,P9-M61,P9-M60
7399,O18-P14,P9-P14,pipe,P9,200,86.800,0.510,0.510,0,0.260,0.353,1,0,2.230,2.270,2.270,DN200 (not steepened),,P9-M14,P9-M13
8809,O18-P65,P9-P65,pipe,P9,200,100.000,0.510,0.510,0,0.101,0.185,1,0,1.510,1.480,1.510,DN200 (not steepened),,P9-M65,P9-M64
1264,O18-P11,P9-P11,pipe,P9,200,50.900,0.510,0.510,0,0.269,0.368,1,0,3.400,3.490,3.490,DN200 (not steepened),,P9-M11,P9-M10
9717,O18-P39,P9-P39,pipe,P9,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.790,2.350,2.350,DN200 (not steepened),,P9-M39,P9-M38
14840,O18-P17,P9-P17,pipe,P9,200,100.000,0.510,0.510,0,0.119,0.216,1,0,1.640,1.590,1.640,DN200 (not steepened),,P9-M17,P9-M16
14074,O18-P46,P9-P46,pipe,P9,200,94.200,0.510,0.510,0,0.144,0.259,1,0,1.980,2.120,2.120,DN200 (not steepened),,P9-M46,P9-M45
6779,O18-P13,P9-P13,pipe,P9,200,83.800,0.510,0.510,0,0.262,0.356,1,0,2.270,3.020,3.020,DN200 (not steepened),,P9-M13,P9-M12
17788,O18-P23,P9-P23,pipe,P9,200,103.000,0.510,0.510,0,0.360,0.369,1,0,3.320,3.580,3.580,DN200 (not steepened),,P9-M23,P9-M22
1789,O18-P40,P9-P40,pipe,P9,200,30.500,0.510,0.510,0,0.136,0.136,1,0,1.480,1.790,1.790,DN200 (not steepened),,P9-M40,P9-M39
19070,O18-P21,P9-P21,pipe,P9,200,100.500,0.510,0.510,0,0.364,0.378,1,0,3.770,3.960,3.960,DN200 (not steepened),,P9-M21,P9-M20
19071,O18-P20,P9-P20,pipe,P9,200,100.500,0.510,0.510,0,0.365,0.383,1,0,3.960,4.140,4.140,DN200 (not steepened),,P9-M20,P9-M19
10251,O19-P56,P10-P56,pipe,P10,200,100.000,0.510,0.510,0,0.211,0.226,1,0,1.480,2.700,2.700,DN200 (not steepened),,P10-M56,P10-M55
1548,O19-P82,P10-P82,pipe,P10,200,27.600,0.510,0.510,0,0.317,0.332,1,0,4.320,4.380,4.380,DN200 (not steepened),,P10-M82,P10-M25
4108,O19-P16,P10-P16,pipe,P10,200,57.400,0.510,0.510,0,0.384,0.420,1,0,5.880,6.060,6.060,DN200 (not steepened),,P10-M16,P10-M15
10774,O19-P59,P10-P59,pipe,P10,200,100.000,0.510,0.510,0,0.273,0.282,1,0,2.720,3.720,3.720,DN200 (not steepened),,P10-M59,P10-M58
10263,O19-P34,P10-P34,pipe,P10,200,100.000,0.510,0.510,0,0.047,0.047,1,0,3.610,1.480,3.610,DN200 (not steepened),,P10-M34,P10-M33
1562,O19-P83,P10-P83,pipe,P10,200,70.300,0.510,0.510,0,0.212,0.258,1,0,3.980,4.320,4.320,DN200 (not steepened),,P10-M83,P10-M82
1573,O19-P76,P10-P76,pipe,P10,200,27.900,0.510,0.510,0,0.017,0.017,1,0,1.480,1.520,1.520,DN200 (not steepened),,P10-M76,P10-M75
14373,O19-P36,P10-P36,pipe,P10,200,69.900,0.510,0.510,0,0.026,0.026,1,0,2.280,1.480,2.280,DN200 (not steepened),,P10-M36,P10-M35
14891,O19-P74,P10-P74,pipe,P10,200,65.200,0.510,0.510,0,0.140,0.169,1,0,1.600,1.650,1.650,DN200 (not steepened),,P10-M74,P10-M73
7727,O19-P23,P10-P23,pipe,P10,200,88.900,0.510,0.510,0,0.336,0.365,1,0,4.350,4.380,4.380,DN200 (not steepened),,P10-M23,P10-M22
13369,O19-P70,P10-P70,pipe,P10,200,100.000,0.510,0.510,0,0.195,0.219,1,0,1.570,1.950,1.950,DN200 (not steepened),,P10-M70,P10-M69
13904,O19-P54,P10-P54,pipe,P10,200,100.000,0.510,0.510,0,0.238,0.269,1,0,2.870,3.120,3.120,DN200 (not steepened),,P10-M54,P10-M8
3157,O19-P71,P10-P71,pipe,P10,200,46.600,0.510,0.510,0,0.191,0.200,1,0,1.480,1.570,1.570,DN200 (not steepened),,P10-M71,P10-M70
86,O19-P49,P10-P49,pipe,P10,200,58.300,0.510,0.510,0,0.290,0.290,1,0,2.370,2.330,2.370,DN200 (not steepened),,P10-M49,P10-M48
12374,O19-P84,P10-P84,pipe,P10,200,57.400,0.510,0.510,0,0.203,0.250,1,0,3.550,3.980,3.980,DN200 (not steepened),,P10-M84,P10-M83
1112,O19-P95,P10-P95,pipe,P10,200,64.100,0.510,0.510,0,0.144,0.189,1,0,1.730,1.930,1.930,DN200 (not steepened),,P10-M95,P10-M94
14934,O19-P90,P10-P90,pipe,P10,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.620,1.620,DN200 (not steepened),,P10-M90,P10-M89
12378,O19-P4,P10-P4,pipe,P10,200,100.000,0.510,0.510,0,0.591,0.615,1,0,7.740,7.420,7.740,DN200 (not steepened),,P10-M4,P10-M3
8806,O19-P38,P10-P38,pipe,P10,200,86.500,0.510,0.510,0,0.417,0.423,1,0,3.180,3.260,3.260,DN200 (not steepened),,P10-M38,P10-M37
5237,O19-P86,P10-P86,pipe,P10,200,45.900,0.510,0.510,0,0.142,0.177,1,0,2.870,3.200,3.200,DN200 (not steepened),,P10-M86,P10-M85
9861,O19-P31,P10-P31,pipe,P10,200,100.000,0.510,0.510,0,0.127,0.127,1,0,1.480,1.750,1.750,DN200 (not steepened),,P10-M31,P10-M30
7815,O19-P8,P10-P8,pipe,P10,200,89.500,0.510,0.510,0,0.556,0.585,1,0,7.610,7.520,7.610,DN200 (not steepened),,P10-M8,P10-M7
8331,O19-P39,P10-P39,pipe,P10,200,57.300,0.510,0.510,0,0.417,0.423,1,0,3.200,3.180,3.200,DN200 (not steepened),,P10-M39,P10-M38
18063,O19-P41,P10-P41,pipe,P10,200,44.000,0.510,0.510,0,0.373,0.381,1,0,2.750,3.040,3.040,DN200 (not steepened),,P10-M41,P10-M40
18064,O19-P40,P10-P40,pipe,P10,200,100.700,0.510,0.510,0,0.417,0.422,1,0,3.040,3.200,3.200,DN200 (not steepened),,P10-M40,P10-M39
18065,O19-P78,P10-P78,pipe,P10,200,74.600,0.510,0.510,0,0.060,0.108,1,0,1.480,1.620,1.620,DN200 (not steepened),,P10-M78,P10-M77
18066,O19-P79,P10-P79,pipe,P10,200,44.500,0.510,0.510,0,0.021,0.021,1,0,1.520,1.480,1.520,DN200 (not steepened),,P10-M79,P10-M78
2195,O19-P85,P10-P85,pipe,P10,200,35.600,0.510,0.510,0,0.144,0.183,1,0,3.200,3.550,3.550,DN200 (not steepened),,P10-M85,P10-M84
10393,O19-P52,P10-P52,pipe,P10,200,103.900,0.510,0.510,0,0.330,0.332,1,0,2.020,2.360,2.360,DN200 (not steepened),,P10-M52,P10-M7
5800,O19-P37,P10-P37,pipe,P10,200,76.900,0.510,0.510,0,0.447,0.452,1,0,3.260,3.510,3.510,DN200 (not steepened),,P10-M37,P10-M2
5310,O19-P9,P10-P9,pipe,P10,200,71.900,0.510,0.510,0,0.495,0.574,1,0,7.140,7.610,7.610,DN200 (not steepened),,P10-M9,P10-M8
9918,O19-P32,P10-P32,pipe,P10,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.480,1.480,1.480,DN200 (not steepened),,P10-M32,P10-M31
3776,O19-P29,P10-P29,pipe,P10,200,53.500,0.510,0.510,0,0.135,0.159,1,0,2.260,2.530,2.530,DN200 (not steepened),,P10-M29,P10-M28
8910,O19-P48,P10-P48,pipe,P10,200,66.500,0.510,0.510,0,0.303,0.303,1,0,2.330,2.270,2.330,DN200 (not steepened),,P10-M48,P10-M47
6356,O19-P50,P10-P50,pipe,P10,200,87.000,0.510,0.510,0,0.271,0.271,1,0,2.030,2.370,2.370,DN200 (not steepened),,P10-M50,P10-M49
9944,O19-P30,P10-P30,pipe,P10,200,100.000,0.510,0.510,0,0.132,0.150,1,0,1.750,2.260,2.260,DN200 (not steepened),,P10-M30,P10-M29
10476,O19-P43,P10-P43,pipe,P10,200,113.000,0.510,0.510,0,0.344,0.350,1,0,1.950,2.360,2.360,DN200 (not steepened),,P10-M43,P10-M42
13548,O19-P45,P10-P45,pipe,P10,200,100.000,0.510,0.510,0,0.315,0.321,1,0,1.480,1.610,1.610,DN200 (not steepened),,P10-M45,P10-M44
2798,O19-P55,P10-P55,pipe,P10,200,42.300,0.510,0.510,0,0.217,0.251,1,0,2.700,2.870,2.870,DN200 (not steepened),,P10-M55,P10-M54
13549,O19-P93,P10-P93,pipe,P10,200,102.400,0.510,0.510,0,0.163,0.242,1,0,2.290,3.050,3.050,DN200 (not steepened),,P10-M93,P10-M28
9460,O19-P61,P10-P61,pipe,P10,200,100.000,0.510,0.510,0,0.209,0.209,1,0,2.370,2.340,2.370,DN200 (not steepened),,P10-M61,P10-M60
11518,O19-P2,P10-P2,pipe,P10,200,100.000,0.510,0.510,0,0.649,0.670,1,0,7.380,7.820,7.820,DN200 (not steepened),,P10-M2,P10-M1
2818,O19-P81,P10-P81,pipe,P10,200,42.600,0.510,0.510,0,0.045,0.084,1,0,1.480,1.730,1.730,DN200 (not steepened),,P10-M81,P10-M80
15108,O19-P6,P10-P6,pipe,P10,200,100.000,0.510,0.510,0,0.587,0.611,1,0,7.120,7.170,7.170,DN200 (not steepened),,P10-M6,P10-M5
9993,O19-P14,P10-P14,pipe,P10,200,100.000,0.510,0.510,0,0.422,0.452,1,0,6.190,6.150,6.190,DN200 (not steepened),,P10-M14,P10-M13
4370,O19-P89,P10-P89,pipe,P10,200,60.900,0.510,0.510,0,0.069,0.124,1,0,1.620,1.540,1.620,DN200 (not steepened),,P10-M89,P10-M82
7956,O19-P73,P10-P73,pipe,P10,200,90.500,0.510,0.510,0,0.174,0.203,1,0,1.650,1.780,1.780,DN200 (not steepened),,P10-M73,P10-M72
12565,O19-P42,P10-P42,pipe,P10,200,115.000,0.510,0.510,0,0.357,0.363,1,0,2.360,2.750,2.750,DN200 (not steepened),,P10-M42,P10-M41
10007,O19-P35,P10-P35,pipe,P10,200,123.400,0.510,0.510,0,0.040,0.040,1,0,3.240,1.480,3.240,DN200 (not steepened),,P10-M35,P10-M34
7961,O19-P72,P10-P72,pipe,P10,200,90.600,0.510,0.510,0,0.185,0.241,1,0,1.780,2.160,2.160,DN200 (not steepened),,P10-M72,P10-M65
9501,O19-P47,P10-P47,pipe,P10,200,81.000,0.510,0.510,0,0.328,0.328,1,0,2.270,2.580,2.580,DN200 (not steepened),,P10-M47,P10-M46
10013,O19-P17,P10-P17,pipe,P10,200,100.000,0.510,0.510,0,0.384,0.420,1,0,5.650,5.880,5.880,DN200 (not steepened),,P10-M17,P10-M16
10014,O19-P11,P10-P11,pipe,P10,200,100.000,0.510,0.510,0,0.457,0.485,1,0,7.090,7.130,7.130,DN200 (not steepened),,P10-M11,P10-M10
12575,O19-P46,P10-P46,pipe,P10,200,99.600,0.510,0.510,0,0.328,0.328,1,0,2.580,2.220,2.580,DN200 (not steepened),,P10-M46,P10-M37
10019,O19-P12,P10-P12,pipe,P10,200,100.000,0.510,0.510,0,0.452,0.480,1,0,6.600,7.090,7.090,DN200 (not steepened),,P10-M12,P10-M11
15146,O19-P96,P10-P96,pipe,P10,200,59.100,0.510,0.510,0,0.135,0.152,1,0,1.480,1.730,1.730,DN200 (not steepened),,P10-M96,P10-M95
8495,O19-P44,P10-P44,pipe,P10,200,87.200,0.510,0.510,0,0.323,0.330,1,0,1.610,1.950,1.950,DN200 (not steepened),,P10-M44,P10-M43
4915,O19-P57,P10-P57,pipe,P10,200,67.700,0.510,0.510,0,0.288,0.300,1,0,4.770,4.660,4.770,DN200 (not steepened),,P10-M57,P10-M15
2358,O19-P3,P10-P3,pipe,P10,200,37.300,0.510,0.510,0,0.592,0.616,1,0,7.420,7.380,7.420,DN200 (not steepened),,P10-M3,P10-M2
10557,O19-P19,P10-P19,pipe,P10,200,100.000,0.510,0.510,0,0.384,0.420,1,0,4.740,5.250,5.250,DN200 (not steepened),,P10-M19,P10-M18
9538,O19-P53,P10-P53,pipe,P10,200,100.000,0.510,0.510,0,0.280,0.280,1,0,1.480,2.020,2.020,DN200 (not steepened),,P10-M53,P10-M52
10052,O19-P13,P10-P13,pipe,P10,200,100.000,0.510,0.510,0,0.430,0.460,1,0,6.150,6.600,6.600,DN200 (not steepened),,P10-M13,P10-M12
14148,O19-P20,P10-P20,pipe,P10,200,101.900,0.510,0.510,0,0.337,0.365,1,0,4.540,4.740,4.740,DN200 (not steepened),,P10-M20,P10-M19
10062,O19-P28,P10-P28,pipe,P10,200,100.000,0.510,0.510,0,0.190,0.263,1,0,3.050,3.040,3.050,DN200 (not steepened),,P10-M28,P10-M27
7507,O19-P64,P10-P64,pipe,P10,200,87.500,0.510,0.510,0,0.321,0.353,1,0,3.510,3.960,3.960,DN200 (not steepened),,P10-M64,P10-M19
10092,O19-P27,P10-P27,pipe,P10,200,100.000,0.510,0.510,0,0.191,0.263,1,0,3.040,3.220,3.220,DN200 (not steepened),,P10-M27,P10-M26
10097,O19-P15,P10-P15,pipe,P10,200,100.000,0.510,0.510,0,0.407,0.440,1,0,6.060,6.190,6.190,DN200 (not steepened),,P10-M15,P10-M14
10616,O19-P21,P10-P21,pipe,P10,200,103.800,0.510,0.510,0,0.337,0.365,1,0,4.470,4.540,4.540,DN200 (not steepened),,P10-M21,P10-M20
10618,O19-P60,P10-P60,pipe,P10,200,100.000,0.510,0.510,0,0.263,0.270,1,0,2.340,2.720,2.720,DN200 (not steepened),,P10-M60,P10-M59
13692,O19-P67,P10-P67,pipe,P10,200,59.900,0.510,0.510,0,0.237,0.283,1,0,3.340,3.400,3.400,DN200 (not steepened),,P10-M67,P10-M66
12671,O19-P92,P10-P92,pipe,P10,200,100.000,0.510,0.510,0,0.067,0.124,1,0,1.480,2.430,2.430,DN200 (not steepened),,P10-M92,P10-M91
898,O19-P66,P10-P66,pipe,P10,200,60.600,0.510,0.510,0,0.251,0.298,1,0,3.400,3.430,3.430,DN200 (not steepened),,P10-M66,P10-M65
13189,O19-P1,P10-P1,pipe,P10,200,109.600,0.510,0.510,0,0.659,0.678,1,0,7.820,7.420,7.820,DN200 (not steepened),,P10-M1,P10
10122,O19-P33,P10-P33,pipe,P10,200,100.000,0.510,0.510,0,0.053,0.053,1,0,2.020,1.480,2.020,DN200 (not steepened),,P10-M33,P10-M32
15757,O19-P58,P10-P58,pipe,P10,200,100.000,0.510,0.510,0,0.288,0.300,1,0,3.720,4.770,4.770,DN200 (not steepened),,P10-M58,P10-M57
10133,O19-P7,P10-P7,pipe,P10,200,100.000,0.510,0.510,0,0.584,0.608,1,0,7.520,7.120,7.520,DN200 (not steepened),,P10-M7,P10-M6
11157,O19-P62,P10-P62,pipe,P10,200,100.000,0.510,0.510,0,0.166,0.166,1,0,2.270,2.370,2.370,DN200 (not steepened),,P10-M62,P10-M61
10661,O19-P25,P10-P25,pipe,P10,200,99.300,0.510,0.510,0,0.336,0.364,1,0,4.380,4.390,4.390,DN200 (not steepened),,P10-M25,P10-M24
14248,O19-P10,P10-P10,pipe,P10,200,100.000,0.510,0.510,0,0.493,0.572,1,0,7.130,7.140,7.140,DN200 (not steepened),,P10-M10,P10-M9
6575,O19-P94,P10-P94,pipe,P10,200,82.600,0.510,0.510,0,0.159,0.231,1,0,1.930,2.290,2.290,DN200 (not steepened),,P10-M94,P10-M93
11186,O19-P24,P10-P24,pipe,P10,200,100.000,0.510,0.510,0,0.336,0.365,1,0,4.390,4.350,4.390,DN200 (not steepened),,P10-M24,P10-M23
11197,O19-P22,P10-P22,pipe,P10,200,100.000,0.510,0.510,0,0.336,0.365,1,0,4.380,4.470,4.470,DN200 (not steepened),,P10-M22,P10-M21
1989,O19-P75,P10-P75,pipe,P10,200,68.000,0.510,0.510,0,0.133,0.143,1,0,1.520,1.600,1.600,DN200 (not steepened),,P10-M75,P10-M74
9671,O19-P51,P10-P51,pipe,P10,200,100.000,0.510,0.510,0,0.208,0.208,1,0,1.480,2.030,2.030,DN200 (not steepened),,P10-M51,P10-M50
18893,O19-P69,P10-P69,pipe,P10,200,94.800,0.510,0.510,0,0.215,0.241,1,0,1.950,2.830,2.830,DN200 (not steepened),,P10-M69,P10-M68
15822,O19-P80,P10-P80,pipe,P10,200,100.000,0.510,0.510,0,0.086,0.157,1,0,1.730,2.240,2.240,DN200 (not steepened),,P10-M80,P10-M68
18894,O19-P68,P10-P68,pipe,P10,200,109.000,0.510,0.510,0,0.223,0.272,1,0,2.830,3.340,3.340,DN200 (not steepened),,P10-M68,P10-M67
18895,O19-P26,P10-P26,pipe,P10,200,111.900,0.510,0.510,0,0.224,0.281,1,0,3.220,3.310,3.310,DN200 (not steepened),,P10-M26,P10-M25
10193,O19-P18,P10-P18,pipe,P10,200,100.000,0.510,0.510,0,0.384,0.420,1,0,5.250,5.650,5.650,DN200 (not steepened),,P10-M18,P10-M17
18896,O19-P88,P10-P88,pipe,P10,200,86.500,0.510,0.510,0,0.133,0.143,1,0,1.480,2.260,2.260,DN200 (not steepened),,P10-M88,P10-M87
18897,O19-P87,P10-P87,pipe,P10,200,67.600,0.510,0.510,0,0.140,0.169,1,0,2.260,2.870,2.870,DN200 (not steepened),,P10-M87,P10-M86
15323,O19-P77,P10-P77,pipe,P10,200,77.600,0.510,0.510,0,0.082,0.148,1,0,1.620,1.690,1.690,DN200 (not steepened),,P10-M77,P10-M72
9697,O19-P5,P10-P5,pipe,P10,200,100.000,0.510,0.510,0,0.588,0.613,1,0,7.170,7.740,7.740,DN200 (not steepened),,P10-M5,P10-M4
3051,O19-P91,P10-P91,pipe,P10,200,45.300,0.510,0.510,0,0.143,0.183,1,0,2.430,2.790,2.790,DN200 (not steepened),,P10-M91,P10-M84
16365,O19-P65,P10-P65,pipe,P10,200,100.000,0.510,0.510,0,0.321,0.353,1,0,3.430,3.510,3.510,DN200 (not steepened),,P10-M65,P10-M64
15357,O19-P63,P10-P63,pipe,P10,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.480,2.270,2.270,DN200 (not steepened),,P10-M63,P10-M62
14855,O16-P75,P7-P75,pipe,P7,200,56.100,0.510,0.510,0,0.249,0.280,1,0,2.190,1.620,2.190,DN200 (not steepened),,P7-M75,P7-M74
14858,O16-P113,P7-P113,pipe,P7,200,60.800,0.510,0.510,0,0.155,0.164,1,0,1.580,1.850,1.850,DN200 (not steepened),,P7-M113,P7-M112
15373,O16-P152,P7-P152,pipe,P7,200,55.400,0.510,0.510,0,0.106,0.132,1,0,1.480,1.760,1.760,DN200 (not steepened),,P7-M152,P7-M151
8207,O16-P24,P7-P24,pipe,P7,200,70.800,0.510,0.510,0,0.692,0.725,1,0,11.680,11.560,11.680,DN200 (not steepened),,P7-M24,P7-M23
12815,O16-P141,P7-P141,pipe,P7,200,100.000,0.510,0.510,0,0.245,0.298,1,0,2.040,2.270,2.270,DN200 (not steepened),,P7-M141,P7-M140
11799,O16-P61,P7-P61,pipe,P7,200,114.000,0.510,0.510,0,0.686,0.712,1,0,5.860,7.130,7.130,DN200 (not steepened),,P7-M61,P7-M16
6168,O16-P116,P7-P116,pipe,P7,200,80.000,0.510,0.510,0,0.119,0.157,1,0,1.750,1.610,1.750,DN200 (not steepened),,P7-M116,P7-M115
11288,O16-P27,P7-P27,pipe,P7,200,100.000,0.510,0.510,0,0.691,0.724,1,0,10.970,11.740,11.740,DN200 (not steepened),,P7-M27,P7-M26
15899,O16-P42,P7-P42,pipe,P7,200,100.000,0.510,0.510,0,0.679,0.710,1,0,9.690,10.470,10.470,DN200 (not steepened),,P7-M42,P7-M41
7714,O16-P128,P7-P128,pipe,P7,200,89.200,0.510,0.510,0,0.205,0.256,1,0,2.170,2.940,2.940,DN200 (not steepened),,P7-M128,P7-M127
11299,O16-P86,P7-P86,pipe,P7,200,65.100,0.510,0.510,0,0.256,0.307,1,0,3.280,3.610,3.610,DN200 (not steepened),,P7-M86,P7-M85
16419,O16-P20,P7-P20,pipe,P7,200,100.000,0.510,0.510,0,0.692,0.725,1,0,12.480,12.440,12.480,DN200 (not steepened),,P7-M20,P7-M19
10798,O16-P131,P7-P131,pipe,P7,200,88.200,0.510,0.510,0,0.103,0.186,1,0,3.320,2.660,3.320,DN200 (not steepened),,P7-M131,P7-M130
12848,O16-P149,P7-P149,pipe,P7,200,72.500,0.510,0.510,0,0.075,0.137,1,0,2.590,5.040,5.040,DN200 (not steepened),,P7-M149,P7-M55
52,O16-P58,P7-P58,pipe,P7,200,49.300,0.510,0.510,0,0.089,0.165,1,0,1.480,1.700,1.700,DN200 (not steepened),,P7-M58,P7-M57
8766,O16-P84,P7-P84,pipe,P7,200,96.900,0.510,0.510,0,0.298,0.335,1,0,3.930,4.580,4.580,DN200 (not steepened),,P7-M84,P7-M65
15428,O16-P94,P7-P94,pipe,P7,200,70.100,0.510,0.510,0,0.133,0.136,1,0,2.030,1.480,2.030,DN200 (not steepened),,P7-M94,P7-M93
8262,O16-P19,P7-P19,pipe,P7,200,93.100,0.510,0.510,0,0.693,0.726,1,0,12.440,11.150,12.440,DN200 (not steepened),,P7-M19,P7-M18
1095,O16-P127,P7-P127,pipe,P7,200,54.200,0.510,0.510,0,0.306,0.338,1,0,2.940,4.270,4.270,DN200 (not steepened),,P7-M127,P7-M126
13900,O16-P22,P7-P22,pipe,P7,200,64.700,0.510,0.510,0,0.692,0.725,1,0,11.670,11.720,11.720,DN200 (not steepened),,P7-M22,P7-M21
10829,O16-P48,P7-P48,pipe,P7,200,100.000,0.510,0.510,0,0.323,0.387,1,0,9.280,9.790,9.790,DN200 (not steepened),,P7-M48,P7-M47
10832,O16-P90,P7-P90,pipe,P7,200,100.000,0.510,0.510,0,0.140,0.163,1,0,1.480,2.480,2.480,DN200 (not steepened),,P7-M90,P7-M89
15954,O16-P109,P7-P109,pipe,P7,200,100.000,0.510,0.510,0,0.047,0.069,1,0,2.580,1.480,2.580,DN200 (not steepened),,P7-M109,P7-M108
10324,O16-P10,P7-P10,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.800,0,0,6.740,6.720,6.740,Steepened 0.30 to 0.50 %,,P7-M10,P7-M9
1623,O16-P143,P7-P143,pipe,P7,200,28.400,0.510,0.510,0,0.152,0.214,1,0,1.480,1.490,1.490,DN200 (not steepened),,P7-M143,P7-M142
13916,O16-P69,P7-P69,pipe,P7,200,100.000,0.510,0.510,0,0.673,0.697,1,0,2.210,4.230,4.230,DN200 (not steepened),,P7-M69,P7-M68
9823,O16-P81,P7-P81,pipe,P7,200,107.200,0.510,0.510,0,0.082,0.148,1,0,3.000,1.480,3.000,DN200 (not steepened),,P7-M81,P7-M80
6751,O16-P57,P7-P57,pipe,P7,200,83.600,0.510,0.510,0,0.192,0.227,1,0,3.750,7.230,7.230,DN200 (not steepened),,P7-M57,P7-M56
8799,O16-P64,P7-P64,pipe,P7,200,97.100,0.510,0.510,0,0.684,0.710,1,0,6.310,6.350,6.350,DN200 (not steepened),,P7-M64,P7-M63
8289,O16-P85,P7-P85,pipe,P7,200,93.300,0.510,0.510,0,0.270,0.320,1,0,3.610,3.930,3.930,DN200 (not steepened),,P7-M85,P7-M84
11875,O16-P43,P7-P43,pipe,P7,200,100.000,0.510,0.510,0,0.679,0.710,1,0,9.370,9.690,9.690,DN200 (not steepened),,P7-M43,P7-M42
13409,O16-P7,P7-P7,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,6.610,6.580,6.610,Steepened 0.30 to 0.50 %,,P7-M7,P7-M6
613,O16-P93,P7-P93,pipe,P7,200,77.400,0.510,0.510,0,0.138,0.155,1,0,1.640,1.480,1.640,DN200 (not steepened),,P7-M93,P7-M85
13926,O16-P11,P7-P11,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.800,0,0,6.770,6.740,6.770,Steepened 0.30 to 0.50 %,,P7-M11,P7-M10
12391,O16-P134,P7-P134,pipe,P7,200,76.400,0.510,0.510,0,0.278,0.306,1,0,2.470,1.480,2.470,DN200 (not steepened),,P7-M134,P7-M127
15975,O16-P100,P7-P100,pipe,P7,200,73.400,0.510,0.510,0,0.125,0.181,1,0,2.080,1.480,2.080,DN200 (not steepened),,P7-M100,P7-M99
113,O16-P23,P7-P23,pipe,P7,200,63.000,0.510,0.510,0,0.692,0.725,1,0,11.560,11.670,11.670,DN200 (not steepened),,P7-M23,P7-M22
2675,O16-P98,P7-P98,pipe,P7,200,65.800,0.510,0.510,0,0.089,0.164,1,0,1.880,1.480,1.880,DN200 (not steepened),,P7-M98,P7-M71
14451,O16-P66,P7-P66,pipe,P7,200,71.500,0.510,0.510,0,0.675,0.699,1,0,5.550,5.910,5.910,DN200 (not steepened),,P7-M66,P7-M65
15989,O16-P39,P7-P39,pipe,P7,200,100.000,0.510,0.510,0,0.680,0.711,1,0,10.970,11.350,11.350,DN200 (not steepened),,P7-M39,P7-M38
10359,O16-P65,P7-P65,pipe,P7,200,104.400,0.510,0.510,0,0.682,0.708,1,0,5.910,6.310,6.310,DN200 (not steepened),,P7-M65,P7-M64
4215,O16-P8,P7-P8,pipe,P7,280,59.000,0.375,0.407,1,0.750,0.801,0,0,6.650,6.610,6.650,Steepened 0.30 to 0.50 %,,P7-M8,P7-M7
15479,O16-P32,P7-P32,pipe,P7,200,100.000,0.510,0.510,0,0.691,0.723,1,0,11.600,11.770,11.770,DN200 (not steepened),,P7-M32,P7-M31
14459,O16-P122,P7-P122,pipe,P7,200,100.000,0.510,0.510,0,0.254,0.270,1,0,1.520,1.810,1.810,DN200 (not steepened),,P7-M122,P7-M121
14974,O16-P47,P7-P47,pipe,P7,200,100.000,0.510,0.510,0,0.323,0.389,1,0,9.790,9.630,9.790,DN200 (not steepened),,P7-M47,P7-M46
8320,O16-P33,P7-P33,pipe,P7,200,93.500,0.510,0.510,0,0.691,0.723,1,0,11.670,11.600,11.670,DN200 (not steepened),,P7-M33,P7-M32
16000,O16-P91,P7-P91,pipe,P7,200,100.000,0.510,0.510,0,0.111,0.130,1,0,3.050,1.480,3.050,DN200 (not steepened),,P7-M91,P7-M90
