key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
2180,O16-P60,P7-P60,pipe,P7,200,35.500,0.510,0.510,0,0.051,0.098,1,0,1.480,1.610,1.610,DN200 (not steepened),,P7-M60,P7-M11
12421,O16-P133,P7-P133,pipe,P7,200,100.000,0.510,0.510,0,0.067,0.124,1,0,1.480,3.480,3.480,DN200 (not steepened),,P7-M133,P7-M132
1670,O16-P26,P7-P26,pipe,P7,200,60.200,0.510,0.510,0,0.692,0.724,1,0,11.740,11.800,11.800,DN200 (not steepened),,P7-M26,P7-M25
1163,O16-P137,P7-P137,pipe,P7,200,69.300,0.510,0.510,0,0.211,0.226,1,0,1.480,1.780,1.780,DN200 (not steepened),,P7-M137,P7-M136
18061,O16-P111,P7-P111,pipe,P7,200,63.500,0.510,0.510,0,0.196,0.216,1,0,2.030,1.790,2.030,DN200 (not steepened),,P7-M111,P7-M17
18062,O16-P112,P7-P112,pipe,P7,200,58.700,0.510,0.510,0,0.159,0.182,1,0,1.850,2.030,2.030,DN200 (not steepened),,P7-M112,P7-M111
12950,O16-P80,P7-P80,pipe,P7,200,58.800,0.510,0.510,0,0.092,0.165,1,0,2.090,1.480,2.090,DN200 (not steepened),,P7-M80,P7-M79
13986,O16-P148,P7-P148,pipe,P7,200,100.700,0.510,0.510,0,0.141,0.176,1,0,1.480,2.570,2.570,DN200 (not steepened),,P7-M148,P7-M147
9392,O16-P21,P7-P21,pipe,P7,200,100.000,0.510,0.510,0,0.692,0.725,1,0,11.720,12.480,12.480,DN200 (not steepened),,P7-M21,P7-M20
7350,O16-P18,P7-P18,pipe,P7,200,89.600,0.510,0.510,0,0.693,0.727,1,0,11.150,10.260,11.150,DN200 (not steepened),,P7-M18,P7-M17
6331,O16-P49,P7-P49,pipe,P7,200,81.200,0.510,0.510,0,0.322,0.385,1,0,8.860,9.280,9.280,DN200 (not steepened),,P7-M49,P7-M48
3781,O16-P105,P7-P105,pipe,P7,200,83.100,0.510,0.510,0,0.088,0.156,1,0,1.480,1.720,1.720,DN200 (not steepened),,P7-M105,P7-M74
2254,O16-P3,P7-P3,pipe,P7,280,36.300,0.375,0.407,1,0.750,0.801,0,0,7.050,7.460,7.460,Steepened 0.30 to 0.50 %,,P7-M3,P7-M2
2766,O16-P114,P7-P114,pipe,P7,200,59.200,0.510,0.510,0,0.153,0.156,1,0,1.480,1.580,1.580,DN200 (not steepened),,P7-M114,P7-M113
721,O16-P79,P7-P79,pipe,P7,200,58.900,0.510,0.510,0,0.104,0.186,1,0,2.510,1.480,2.510,DN200 (not steepened),,P7-M79,P7-M78
2772,O16-P150,P7-P150,pipe,P7,200,69.600,0.510,0.510,0,0.047,0.085,1,0,1.480,2.590,2.590,DN200 (not steepened),,P7-M150,P7-M149
14548,O16-P25,P7-P25,pipe,P7,200,69.000,0.510,0.510,0,0.692,0.725,1,0,11.800,11.680,11.800,DN200 (not steepened),,P7-M25,P7-M24
10454,O16-P2,P7-P2,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,7.460,9.150,9.150,Steepened 0.30 to 0.50 %,,P7-M2,P7-M1
7385,O16-P50,P7-P50,pipe,P7,200,86.700,0.510,0.510,0,0.223,0.302,1,0,8.640,8.860,8.860,DN200 (not steepened),,P7-M50,P7-M49
9433,O16-P82,P7-P82,pipe,P7,200,92.300,0.510,0.510,0,0.059,0.108,1,0,1.740,1.480,1.740,DN200 (not steepened),,P7-M82,P7-M81
220,O16-P76,P7-P76,pipe,P7,200,52.300,0.510,0.510,0,0.236,0.268,1,0,2.530,2.190,2.530,DN200 (not steepened),,P7-M76,P7-M75
10975,O16-P38,P7-P38,pipe,P7,200,100.200,0.510,0.510,0,0.680,0.712,1,0,11.350,11.610,11.610,DN200 (not steepened),,P7-M38,P7-M37
738,O16-P68,P7-P68,pipe,P7,200,59.900,0.510,0.510,0,0.673,0.697,1,0,4.230,5.100,5.100,DN200 (not steepened),,P7-M68,P7-M67
11491,O16-P104,P7-P104,pipe,P7,200,100.000,0.510,0.510,0,0.055,0.099,1,0,3.570,1.480,3.570,DN200 (not steepened),,P7-M104,P7-M103
6884,O16-P146,P7-P146,pipe,P7,200,84.300,0.510,0.510,0,0.203,0.252,1,0,2.750,3.070,3.070,DN200 (not steepened),,P7-M146,P7-M145
5861,O16-P92,P7-P92,pipe,P7,200,77.400,0.510,0.510,0,0.048,0.088,1,0,1.960,1.480,1.960,DN200 (not steepened),,P7-M92,P7-M91
8422,O16-P83,P7-P83,pipe,P7,200,94.300,0.510,0.510,0,0.181,0.191,1,0,1.480,2.290,2.290,DN200 (not steepened),,P7-M83,P7-M64
12002,O16-P63,P7-P63,pipe,P7,200,93.800,0.510,0.510,0,0.685,0.711,1,0,6.350,6.330,6.350,DN200 (not steepened),,P7-M63,P7-M62
12008,O16-P40,P7-P40,pipe,P7,200,100.000,0.510,0.510,0,0.680,0.711,1,0,10.530,10.970,10.970,DN200 (not steepened),,P7-M40,P7-M39
16108,O16-P130,P7-P130,pipe,P7,200,93.400,0.510,0.510,0,0.181,0.230,1,0,2.660,3.130,3.130,DN200 (not steepened),,P7-M130,P7-M129
16110,O16-P46,P7-P46,pipe,P7,200,63.900,0.510,0.510,0,0.324,0.389,1,0,9.630,9.620,9.630,DN200 (not steepened),,P7-M46,P7-M45
5871,O16-P29,P7-P29,pipe,P7,200,77.500,0.510,0.510,0,0.691,0.724,1,0,11.410,10.960,11.410,DN200 (not steepened),,P7-M29,P7-M28
16622,O16-P125,P7-P125,pipe,P7,200,70.500,0.510,0.510,0,0.172,0.197,1,0,1.480,3.660,3.660,DN200 (not steepened),,P7-M125,P7-M124
3825,O16-P147,P7-P147,pipe,P7,200,54.100,0.510,0.510,0,0.150,0.205,1,0,2.570,2.750,2.750,DN200 (not steepened),,P7-M147,P7-M146
5874,O16-P97,P7-P97,pipe,P7,200,77.500,0.510,0.510,0,0.073,0.136,1,0,1.760,1.480,1.760,DN200 (not steepened),,P7-M97,P7-M96
3315,O16-P99,P7-P99,pipe,P7,200,74.800,0.510,0.510,0,0.138,0.213,1,0,2.590,1.480,2.590,DN200 (not steepened),,P7-M99,P7-M72
2295,O16-P124,P7-P124,pipe,P7,200,66.200,0.510,0.510,0,0.174,0.208,1,0,3.660,6.010,6.010,DN200 (not steepened),,P7-M124,P7-M119
15609,O16-P70,P7-P70,pipe,P7,200,100.000,0.510,0.510,0,0.672,0.696,1,0,1.480,2.210,2.210,DN200 (not steepened),,P7-M70,P7-M69
12030,O16-P121,P7-P121,pipe,P7,200,100.000,0.510,0.510,0,0.284,0.302,1,0,1.810,2.010,2.010,DN200 (not steepened),,P7-M121,P7-M120
15103,O16-P129,P7-P129,pipe,P7,200,77.200,0.510,0.510,0,0.184,0.241,1,0,3.130,2.170,3.130,DN200 (not steepened),,P7-M129,P7-M128
16643,O16-P74,P7-P74,pipe,P7,200,105.500,0.510,0.510,0,0.253,0.295,1,0,2.400,1.480,2.400,DN200 (not steepened),,P7-M74,P7-M73
2820,O16-P88,P7-P88,pipe,P7,200,42.600,0.510,0.510,0,0.241,0.292,1,0,2.350,2.970,2.970,DN200 (not steepened),,P7-M88,P7-M87
13573,O16-P118,P7-P118,pipe,P7,200,100.000,0.510,0.510,0,0.109,0.127,1,0,1.480,1.500,1.500,DN200 (not steepened),,P7-M118,P7-M117
11014,O16-P142,P7-P142,pipe,P7,200,100.000,0.510,0.510,0,0.195,0.255,1,0,1.490,2.040,2.040,DN200 (not steepened),,P7-M142,P7-M141
5895,O16-P71,P7-P71,pipe,P7,200,77.700,0.510,0.510,0,0.672,0.696,1,0,2.300,1.480,2.300,DN200 (not steepened),,P7-M71,P7-M70
16133,O16-P95,P7-P95,pipe,P7,200,100.000,0.510,0.510,0,0.206,0.256,1,0,1.480,2.350,2.350,DN200 (not steepened),,P7-M95,P7-M88
17163,O16-P45,P7-P45,pipe,P7,200,61.200,0.510,0.510,0,0.327,0.392,1,0,9.620,9.560,9.620,DN200 (not steepened),,P7-M45,P7-M44
17164,O16-P126,P7-P126,pipe,P7,200,43.700,0.510,0.510,0,0.307,0.340,1,0,4.270,5.080,5.080,DN200 (not steepened),,P7-M126,P7-M44
16162,O16-P120,P7-P120,pipe,P7,200,100.000,0.510,0.510,0,0.295,0.315,1,0,2.030,1.480,2.030,DN200 (not steepened),,P7-M120,P7-M119
295,O16-P151,P7-P151,pipe,P7,200,54.600,0.510,0.510,0,0.116,0.162,1,0,1.760,2.040,2.040,DN200 (not steepened),,P7-M151,P7-M56
15669,O16-P89,P7-P89,pipe,P7,200,101.000,0.510,0.510,0,0.144,0.177,1,0,3.090,1.480,3.090,DN200 (not steepened),,P7-M89,P7-M88
3894,O16-P53,P7-P53,pipe,P7,200,55.000,0.510,0.510,0,0.217,0.285,1,0,8.120,8.200,8.200,DN200 (not steepened),,P7-M53,P7-M52
11575,O16-P55,P7-P55,pipe,P7,200,100.000,0.510,0.510,0,0.212,0.270,1,0,7.280,7.610,7.610,DN200 (not steepened),,P7-M55,P7-M54
9016,O16-P62,P7-P62,pipe,P7,200,104.500,0.510,0.510,0,0.685,0.711,1,0,6.330,5.860,6.330,DN200 (not steepened),,P7-M62,P7-M61
327,O16-P132,P7-P132,pipe,P7,200,63.000,0.510,0.510,0,0.091,0.165,1,0,3.480,3.320,3.480,DN200 (not steepened),,P7-M132,P7-M131
11593,O16-P67,P7-P67,pipe,P7,200,86.600,0.510,0.510,0,0.675,0.699,1,0,5.100,5.550,5.550,DN200 (not steepened),,P7-M67,P7-M66
10064,O16-P6,P7-P6,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,6.580,6.590,6.590,Steepened 0.30 to 0.50 %,,P7-M6,P7-M5
4946,O16-P123,P7-P123,pipe,P7,200,68.000,0.510,0.510,0,0.226,0.235,1,0,1.480,1.520,1.520,DN200 (not steepened),,P7-M123,P7-M122
8560,O16-P115,P7-P115,pipe,P7,200,100.000,0.510,0.510,0,0.145,0.179,1,0,1.610,2.560,2.560,DN200 (not steepened),,P7-M115,P7-M18
1396,O16-P87,P7-P87,pipe,P7,200,60.700,0.510,0.510,0,0.254,0.302,1,0,2.970,3.280,3.280,DN200 (not steepened),,P7-M87,P7-M86
11127,O16-P101,P7-P101,pipe,P7,200,100.000,0.510,0.510,0,0.109,0.127,1,0,3.860,1.480,3.860,DN200 (not steepened),,P7-M101,P7-M100
8062,O16-P139,P7-P139,pipe,P7,200,100.000,0.510,0.510,0,0.257,0.305,1,0,2.760,3.400,3.400,DN200 (not steepened),,P7-M139,P7-M138
6016,O16-P78,P7-P78,pipe,P7,200,78.700,0.510,0.510,0,0.234,0.266,1,0,1.480,1.950,1.950,DN200 (not steepened),,P7-M78,P7-M77
1924,O16-P12,P7-P12,pipe,P7,280,32.200,0.375,0.407,1,0.750,0.800,0,0,6.810,6.770,6.810,Steepened 0.30 to 0.50 %,,P7-M12,P7-M11
8071,O16-P30,P7-P30,pipe,P7,200,91.400,0.510,0.510,0,0.691,0.723,1,0,12.080,11.410,12.080,DN200 (not steepened),,P7-M30,P7-M29
8075,O16-P72,P7-P72,pipe,P7,200,91.500,0.510,0.510,0,0.669,0.693,1,0,1.480,1.900,1.900,DN200 (not steepened),,P7-M72,P7-M71
15243,O16-P54,P7-P54,pipe,P7,200,100.000,0.510,0.510,0,0.214,0.278,1,0,7.610,8.120,8.120,DN200 (not steepened),,P7-M54,P7-M53
8589,O16-P117,P7-P117,pipe,P7,200,95.800,0.510,0.510,0,0.114,0.143,1,0,1.500,1.750,1.750,DN200 (not steepened),,P7-M117,P7-M116
11663,O16-P31,P7-P31,pipe,P7,200,100.000,0.510,0.510,0,0.691,0.723,1,0,11.770,12.080,12.080,DN200 (not steepened),,P7-M31,P7-M30
13199,O16-P96,P7-P96,pipe,P7,200,100.000,0.510,0.510,0,0.190,0.226,1,0,1.520,1.480,1.520,DN200 (not steepened),,P7-M96,P7-M95
15249,O16-P135,P7-P135,pipe,P7,200,87.800,0.510,0.510,0,0.257,0.286,1,0,1.880,1.480,1.880,DN200 (not steepened),,P7-M135,P7-M134
11162,O16-P107,P7-P107,pipe,P7,200,100.000,0.510,0.510,0,0.044,0.075,1,0,3.320,1.480,3.320,DN200 (not steepened),,P7-M107,P7-M106
12702,O16-P5,P7-P5,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,6.590,6.610,6.610,Steepened 0.30 to 0.50 %,,P7-M5,P7-M4
14239,O16-P145,P7-P145,pipe,P7,200,100.000,0.510,0.510,0,0.207,0.264,1,0,3.070,3.290,3.290,DN200 (not steepened),,P7-M145,P7-M144
11680,O16-P52,P7-P52,pipe,P7,200,100.000,0.510,0.510,0,0.218,0.288,1,0,8.200,8.350,8.350,DN200 (not steepened),,P7-M52,P7-M51
12196,O16-P77,P7-P77,pipe,P7,200,100.000,0.510,0.510,0,0.234,0.266,1,0,1.950,2.530,2.530,DN200 (not steepened),,P7-M77,P7-M76
10158,O16-P9,P7-P9,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,6.720,6.650,6.720,Steepened 0.30 to 0.50 %,,P7-M9,P7-M8
8111,O16-P119,P7-P119,pipe,P7,200,90.500,0.510,0.510,0,0.309,0.334,1,0,6.010,7.860,7.860,DN200 (not steepened),,P7-M119,P7-M37
15282,O16-P59,P7-P59,pipe,P7,200,54.700,0.510,0.510,0,0.066,0.123,1,0,2.510,1.480,2.510,DN200 (not steepened),,P7-M59,P7-M58
16309,O16-P51,P7-P51,pipe,P7,200,100.000,0.510,0.510,0,0.221,0.297,1,0,8.350,8.640,8.640,DN200 (not steepened),,P7-M51,P7-M50
18879,O16-P56,P7-P56,pipe,P7,200,170.800,0.510,0.510,0,0.207,0.255,1,0,7.230,7.280,7.280,DN200 (not steepened),,P7-M56,P7-M55
15811,O16-P136,P7-P136,pipe,P7,200,90.200,0.510,0.510,0,0.254,0.273,1,0,1.780,1.510,1.780,DN200 (not steepened),,P7-M136,P7-M135
15863,O16-P106,P7-P106,pipe,P7,200,70.500,0.510,0.510,0,0.069,0.123,1,0,2.200,1.480,2.200,DN200 (not steepened),,P7-M106,P7-M105
18883,O16-P16,P7-P16,pipe,P7,280,161.300,0.375,0.409,1,0.750,0.800,0,0,11.130,10.410,11.130,Steepened 0.30 to 0.50 %,,P7-M16,P7-M15
18884,O16-P15,P7-P15,pipe,P7,280,119.700,0.375,0.409,1,0.750,0.800,0,0,10.410,10.530,10.530,Steepened 0.30 to 0.50 %,,P7-M15,P7-M14
18885,O16-P14,P7-P14,pipe,P7,280,208.400,0.375,0.409,1,0.750,0.801,0,0,10.530,7.410,10.530,Steepened 0.30 to 0.50 %,,P7-M14,P7-M13
18886,O16-P13,P7-P13,pipe,P7,280,144.400,0.375,0.409,1,0.751,0.801,0,0,7.410,6.810,7.410,Steepened 0.30 to 0.50 %,,P7-M13,P7-M12
18887,O16-P37,P7-P37,pipe,P7,200,84.400,0.510,0.510,0,0.687,0.719,1,0,11.610,11.840,11.840,DN200 (not steepened),,P7-M37,P7-M36
18888,O16-P36,P7-P36,pipe,P7,200,84.600,0.510,0.510,0,0.689,0.721,1,0,11.840,11.750,11.840,DN200 (not steepened),,P7-M36,P7-M35
18889,O16-P35,P7-P35,pipe,P7,200,74.400,0.510,0.510,0,0.691,0.723,1,0,11.750,11.790,11.790,DN200 (not steepened),,P7-M35,P7-M34
18890,O16-P34,P7-P34,pipe,P7,200,70.100,0.510,0.510,0,0.691,0.723,1,0,11.790,11.670,11.790,DN200 (not steepened),,P7-M34,P7-M33
12752,O16-P1,P7-P1,pipe,P7,280,86.600,0.375,0.407,1,0.750,0.801,0,0,9.150,10.380,10.380,Steepened 0.30 to 0.50 %,,P7-M1,P7
4051,O16-P108,P7-P108,pipe,P7,200,56.700,0.510,0.510,0,0.051,0.071,1,0,1.480,2.070,2.070,DN200 (not steepened),,P7-M108,P7-M76
14804,O16-P28,P7-P28,pipe,P7,200,100.000,0.510,0.510,0,0.691,0.724,1,0,10.960,10.970,10.970,DN200 (not steepened),,P7-M28,P7-M27
469,O16-P44,P7-P44,pipe,P7,200,102.500,0.510,0.510,0,0.678,0.709,1,0,9.560,9.370,9.560,DN200 (not steepened),,P7-M44,P7-M43
3542,O16-P102,P7-P102,pipe,P7,200,65.700,0.510,0.510,0,0.115,0.207,1,0,1.480,1.490,1.490,DN200 (not steepened),,P7-M102,P7-M73
11735,O16-P144,P7-P144,pipe,P7,200,100.000,0.510,0.510,0,0.213,0.285,1,0,3.290,3.510,3.510,DN200 (not steepened),,P7-M144,P7-M138
15836,O16-P17,P7-P17,pipe,P7,200,103.000,0.510,0.510,0,0.695,0.746,1,0,10.260,11.060,11.060,DN200 (not steepened),,P7-M17,P7-M16
6627,O16-P73,P7-P73,pipe,P7,200,82.900,0.510,0.510,0,0.666,0.690,1,0,1.670,1.480,1.670,DN200 (not steepened),,P7-M73,P7-M72
15847,O16-P140,P7-P140,pipe,P7,200,100.000,0.510,0.510,0,0.256,0.303,1,0,2.270,2.760,2.760,DN200 (not steepened),,P7-M140,P7-M139
15336,O16-P103,P7-P103,pipe,P7,200,85.100,0.510,0.510,0,0.091,0.165,1,0,2.770,1.480,2.770,DN200 (not steepened),,P7-M103,P7-M102
9710,O16-P138,P7-P138,pipe,P7,200,99.800,0.510,0.510,0,0.299,0.350,1,0,3.510,3.890,3.890,DN200 (not steepened),,P7-M138,P7-M49
4599,O16-P41,P7-P41,pipe,P7,200,64.000,0.510,0.510,0,0.679,0.711,1,0,10.470,10.530,10.530,DN200 (not steepened),,P7-M41,P7-M40
4090,O16-P153,P7-P153,pipe,P7,200,57.300,0.510,0.510,0,0.024,0.024,1,0,1.480,3.750,3.750,DN200 (not steepened),,P7-M153,P7-M57
14331,O16-P110,P7-P110,pipe,P7,200,100.000,0.510,0.510,0,0.040,0.065,1,0,2.390,1.480,2.390,DN200 (not steepened),,P7-M110,P7-M109
12799,O16-P4,P7-P4,pipe,P7,280,100.000,0.375,0.407,1,0.750,0.801,0,0,6.610,7.050,7.050,Steepened 0.30 to 0.50 %,,P7-M4,P7-M3
6,O9-P2381,P4-P110,pipe,P4,200,81.800,0.510,0.510,0,0.413,0.448,1,0,5.730,7.200,7.200,DN200 (not steepened),,P4-M110,P4-M109
16391,O9-P2029,P4-P1007,pipe,P4,200,101.600,0.510,0.510,0,0.674,0.702,1,0,10.420,10.650,10.650,DN200 (not steepened),,P4-M1007,P4-M1006
8203,O9-P869,P4-P268,pipe,P4,200,92.500,0.510,0.510,0,0.348,0.367,1,0,6.500,6.410,6.500,DN200 (not steepened),,P4-M268,P4-M267
8209,O9-P2351,P4-P80,pipe,P4,250,92.500,0.375,0.483,1,0.750,0.765,0,0,11.780,11.880,11.880,Steepened 0.30 to 0.50 %,,P4-M80,P4-M79
16402,O9-P1903,P4-P881,pipe,P4,200,58.200,0.510,0.510,0,0.074,0.120,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M881,P4-M880
8211,O9-P1335,P4-P725,pipe,P4,200,92.600,0.510,0.510,0,0.163,0.226,1,0,3.270,3.070,3.270,DN200 (not steepened),,P4-M725,P4-M724
16404,O9-P2188,P4-P1166,pipe,P4,200,95.100,0.510,0.510,0,0.100,0.177,1,0,3.090,1.480,3.090,DN200 (not steepened),,P4-M1166,P4-M1165
16407,O9-P2129,P4-P1107,pipe,P4,200,100.000,0.510,0.510,0,0.126,0.129,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M1107,P4-M1100
8216,O9-P2092,P4-P1070,pipe,P4,200,62.900,0.510,0.510,0,0.356,0.369,1,0,1.910,2.030,2.030,DN200 (not steepened),,P4-M1070,P4-M1069
8221,O9-P715,P4-P182,pipe,P4,450,92.700,0.205,0.333,1,0.752,0.864,0,0,9.650,9.610,9.650,Steepened 0.30 to 0.50 %,,P4-M182,P4-M181
31,O9-P2262,P4-P1240,pipe,P4,200,55.100,0.510,0.510,0,0.347,0.380,1,0,2.890,2.900,2.900,DN200 (not steepened),,P4-M1240,P4-M1239
16416,O9-P2771,P4-P1697,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.250,1.480,2.250,DN200 (not steepened),,P4-M1697,P4-M1696
16430,O9-P2753,P4-P1679,pipe,P4,200,100.000,0.510,0.510,0,0.238,0.238,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M1679,P4-M1678
16432,O9-P32,P4-P32,pipe,P4,500,100.000,0.155,0.265,1,0.753,0.823,0,0,14.590,14.300,14.590,Steepened up to 0.30 %,,P4-M32,P4-M31
53,O9-P2056,P4-P1034,pipe,P4,200,73.200,0.510,0.510,0,0.609,0.637,1,0,6.640,6.460,6.640,DN200 (not steepened),,P4-M1034,P4-M1033
54,O9-P936,P4-P335,pipe,P4,200,104.000,0.510,0.510,0,0.280,0.296,1,0,3.660,4.940,4.940,DN200 (not steepened),,P4-M335,P4-M334
16437,O9-P26,P4-P26,pipe,P4,500,100.000,0.155,0.265,1,0.754,0.825,0,0,13.190,13.150,13.190,Steepened up to 0.30 %,,P4-M26,P4-M25
16444,O9-P2033,P4-P1011,pipe,P4,200,100.000,0.510,0.510,0,0.668,0.694,1,0,15.880,12.060,15.880,DN200 (not steepened),,P4-M1011,P4-M1010
8254,O9-P2628,P4-P1554,pipe,P4,200,93.000,0.510,0.510,0,0.242,0.250,1,0,1.750,2.010,2.010,DN200 (not steepened),,P4-M1554,P4-M1529
16452,O9-P1355,P4-P754,pipe,P4,200,66.000,0.510,0.510,0,0.056,0.100,1,0,1.820,2.080,2.080,DN200 (not steepened),,P4-M754,P4-M753
16456,O9-P1824,P4-P802,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.137,1,0,3.210,3.610,3.610,DN200 (not steepened),,P4-M802,P4-M768
16465,O9-P1939,P4-P917,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.113,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M917,P4-M909
82,O9-P2647,P4-P1573,pipe,P4,200,56.000,0.510,0.510,0,0.128,0.138,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1573,P4-M80
16468,O9-P935,P4-P334,pipe,P4,200,70.800,0.510,0.510,0,0.288,0.303,1,0,4.940,5.350,5.350,DN200 (not steepened),,P4-M334,P4-M333
8277,O9-P1971,P4-P949,pipe,P4,200,97.800,0.510,0.510,0,0.101,0.175,1,0,1.480,2.090,2.090,DN200 (not steepened),,P4-M949,P4-M948
8278,O9-P2513,P4-P1439,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M1439,P4-M1437
16473,O9-P2,P4-P2,pipe,P4,710,100.000,0.100,0.185,1,0.750,0.838,0,0,9.930,10.170,10.170,Steepened up to 0.30 %,,P4-M2,P4-M1
16477,O9-P949,P4-P348,pipe,P4,200,87.200,0.510,0.510,0,0.057,0.098,1,0,1.870,2.460,2.460,DN200 (not steepened),,P4-M348,P4-M347
98,O9-P997,P4-P396,pipe,P4,200,53.500,0.510,0.510,0,0.107,0.183,1,0,1.590,1.890,1.890,DN200 (not steepened),,P4-M396,P4-M395
16488,O9-P2110,P4-P1088,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M1088,P4-M1087
16490,O9-P1829,P4-P807,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.120,1,0,3.360,3.970,3.970,DN200 (not steepened),,P4-M807,P4-M806
16501,O9-P2244,P4-P1222,pipe,P4,200,112.300,0.510,0.510,0,0.128,0.131,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1222,P4-M1221
16504,O9-P2540,P4-P1466,pipe,P4,200,81.300,0.510,0.510,0,0.242,0.254,1,0,2.390,5.110,5.110,DN200 (not steepened),,P4-M1466,P4-M1457
16506,O9-P1995,P4-P973,pipe,P4,200,87.400,0.510,0.510,0,0.087,0.155,1,0,2.150,2.640,2.640,DN200 (not steepened),,P4-M973,P4-M942
125,O9-P2282,P4-P1260,pipe,P4,200,55.100,0.510,0.510,0,0.317,0.325,1,0,2.430,2.590,2.590,DN200 (not steepened),,P4-M1260,P4-M1259
16518,O9-P1823,P4-P801,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.520,2.520,DN200 (not steepened),,P4-M801,P4-M800
16519,O9-P1884,P4-P862,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.101,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4-M862,P4-M861
8329,O9-P855,P4-P254,pipe,P4,200,93.500,0.510,0.510,0,0.249,0.253,1,0,2.300,2.570,2.570,DN200 (not steepened),,P4-M254,P4-M237
8334,O9-P2431,P4-P1357,pipe,P4,200,93.500,0.510,0.510,0,0.079,0.126,1,0,7.190,6.580,7.190,DN200 (not steepened),,P4-M1357,P4-M1356
8335,O9-P1268,P4-P667,pipe,P4,200,93.500,0.510,0.510,0,0.074,0.122,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M667,P4-M666
144,O9-P1859,P4-P837,pipe,P4,200,53.800,0.510,0.510,0,0.201,0.281,1,0,1.900,2.080,2.080,DN200 (not steepened),,P4-M837,P4-M22
16531,O9-P2318,P4-P1296,pipe,P4,200,100.000,0.510,0.510,0,0.323,0.335,1,0,5.250,5.410,5.410,DN200 (not steepened),,P4-M1296,P4-M1295
16533,O9-P693,P4-P160,pipe,P4,500,100.000,0.155,0.318,1,0.756,0.862,0,0,11.420,11.590,11.590,Steepened 0.30 to 0.50 %,,P4-M160,P4-M159
152,O9-P908,P4-P307,pipe,P4,200,54.800,0.510,0.510,0,0.071,0.104,1,0,3.620,3.250,3.620,DN200 (not steepened),,P4-M307,P4-M306
157,O9-P2728,P4-P1654,pipe,P4,200,73.300,0.510,0.510,0,0.364,0.364,1,0,2.080,2.010,2.080,DN200 (not steepened),,P4-M1654,P4-M1635
16548,O9-P877,P4-P276,pipe,P4,200,76.000,0.510,0.510,0,0.241,0.289,1,0,4.720,5.200,5.200,DN200 (not steepened),,P4-M276,P4-M275
169,O9-P2369,P4-P98,pipe,P4,200,70.000,0.510,0.510,0,0.562,0.601,1,0,3.820,3.780,3.820,DN200 (not steepened),,P4-M98,P4-M97
8364,O9-P2286,P4-P1264,pipe,P4,200,93.800,0.510,0.510,0,0.182,0.186,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1264,P4-M1263
16564,O9-P1217,P4-P616,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M616,P4-M615
16565,O9-P2667,P4-P1593,pipe,P4,200,100.000,0.510,0.510,0,0.439,0.442,1,0,6.820,7.320,7.320,DN200 (not steepened),,P4-M1593,P4-M1592
8382,O9-P2122,P4-P1100,pipe,P4,200,94.000,0.510,0.510,0,0.219,0.235,1,0,2.250,2.100,2.250,DN200 (not steepened),,P4-M1100,P4-M1099
196,O9-P2789,P4-P1715,pipe,P4,200,60.100,0.510,0.510,0,0.126,0.126,1,0,2.080,2.520,2.520,DN200 (not steepened),,P4-M1715,P4-M116
16580,O9-P1053,P4-P452,pipe,P4,200,71.200,0.510,0.510,0,0.168,0.199,1,0,1.650,1.770,1.770,DN200 (not steepened),,P4-M452,P4-M440
198,O9-P2302,P4-P1273,pipe,P4,200,72.400,0.510,0.510,0,0.330,0.352,1,0,4.450,3.850,4.450,DN200 (not steepened),,P4-M1273,P4-M1272
8390,O9-P2471,P4-P1397,pipe,P4,200,94.000,0.510,0.510,0,0.041,0.068,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M1397,P4-M1396
16586,O9-P2031,P4-P1009,pipe,P4,200,87.100,0.510,0.510,0,0.668,0.695,1,0,13.560,11.720,13.560,DN200 (not steepened),,P4-M1009,P4-M1008
8399,O9-P2148,P4-P1126,pipe,P4,200,101.300,0.510,0.510,0,0.055,0.099,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M1126,P4-M1125
16605,O9-P2491,P4-P1417,pipe,P4,200,100.000,0.510,0.510,0,0.162,0.246,1,0,2.260,2.470,2.470,DN200 (not steepened),,P4-M1417,P4-M1416
8418,O9-P19,P4-P19,pipe,P4,500,97.500,0.155,0.265,1,0.755,0.826,0,0,11.900,11.620,11.900,Steepened up to 0.30 %,,P4-M19,P4-M18
16616,O9-P2196,P4-P1174,pipe,P4,200,69.200,0.510,0.510,0,0.069,0.126,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M1174,P4-M1003
8426,O9-P873,P4-P272,pipe,P4,200,89.700,0.510,0.510,0,0.333,0.351,1,0,5.040,5.910,5.910,DN200 (not steepened),,P4-M272,P4-M271
240,O9-P2432,P4-P1358,pipe,P4,200,54.900,0.510,0.510,0,0.045,0.060,1,0,3.540,2.790,3.540,DN200 (not steepened),,P4-M1358,P4-M1357
16633,O9-P1946,P4-P924,pipe,P4,200,71.600,0.510,0.510,0,0.079,0.139,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M924,P4-M923
16636,O9-P1209,P4-P608,pipe,P4,200,68.300,0.510,0.510,0,0.068,0.122,1,0,1.510,1.590,1.590,DN200 (not steepened),,P4-M608,P4-M607
16642,O9-P2638,P4-P1564,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.088,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M1564,P4-M1538
16649,O9-P2013,P4-P991,pipe,P4,200,88.800,0.510,0.510,0,0.074,0.127,1,0,1.710,1.910,1.910,DN200 (not steepened),,P4-M991,P4-M990
266,O9-P2670,P4-P1596,pipe,P4,200,56.100,0.510,0.510,0,0.400,0.400,1,0,2.000,2.290,2.290,DN200 (not steepened),,P4-M1596,P4-M1595
8458,O9-P2160,P4-P1138,pipe,P4,200,75.100,0.510,0.510,0,0.218,0.234,1,0,2.220,2.280,2.280,DN200 (not steepened),,P4-M1138,P4-M1137
16651,O9-P1862,P4-P840,pipe,P4,200,100.000,0.510,0.510,0,0.154,0.204,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M840,P4-M839
269,O9-P2744,P4-P1670,pipe,P4,200,50.400,0.510,0.510,0,0.161,0.161,1,0,3.310,3.840,3.840,DN200 (not steepened),,P4-M1670,P4-M1643
8462,O9-P961,P4-P360,pipe,P4,200,83.900,0.510,0.510,0,0.096,0.163,1,0,1.600,2.720,2.720,DN200 (not steepened),,P4-M360,P4-M359
271,O9-P2766,P4-P1692,pipe,P4,200,67.900,0.510,0.510,0,0.125,0.169,1,0,2.010,1.980,2.010,DN200 (not steepened),,P4-M1692,P4-M1687
272,O9-P2422,P4-P1348,pipe,P4,200,52.100,0.510,0.510,0,0.228,0.259,1,0,3.880,5.130,5.130,DN200 (not steepened),,P4-M1348,P4-M1347
273,O9-P916,P4-P315,pipe,P4,200,56.100,0.510,0.510,0,0.199,0.203,1,0,2.170,3.000,3.000,DN200 (not steepened),,P4-M315,P4-M270
16654,O9-P2022,P4-P1000,pipe,P4,200,100.000,0.510,0.510,0,0.674,0.703,1,0,11.830,11.860,11.860,DN200 (not steepened),,P4-M1000,P4-M999
8467,O9-P36,P4-P36,pipe,P4,500,68.300,0.155,0.265,1,0.753,0.822,0,0,14.940,14.880,14.940,Steepened up to 0.30 %,,P4-M36,P4-M35
16660,O9-P1280,P4-P679,pipe,P4,200,86.600,0.510,0.510,0,0.071,0.128,1,0,1.690,1.620,1.690,DN200 (not steepened),,P4-M679,P4-M664
278,O9-P35,P4-P35,pipe,P4,500,63.600,0.155,0.265,1,0.753,0.822,0,0,14.880,14.760,14.880,Steepened up to 0.30 %,,P4-M35,P4-M34
16667,O9-P2581,P4-P1507,pipe,P4,200,81.500,0.510,0.510,0,0.315,0.318,1,0,1.670,1.780,1.780,DN200 (not steepened),,P4-M1507,P4-M1506
16670,O9-P1795,P4-P773,pipe,P4,200,62.200,0.510,0.510,0,0.048,0.081,1,0,3.100,3.710,3.710,DN200 (not steepened),,P4-M773,P4-M772
16674,O9-P1919,P4-P897,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.097,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M897,P4-M896
16676,O9-P1875,P4-P853,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.109,1,0,8.670,6.690,8.670,DN200 (not steepened),,P4-M853,P4-M852
16677,O9-P1996,P4-P974,pipe,P4,200,84.400,0.510,0.510,0,0.074,0.133,1,0,1.820,2.150,2.150,DN200 (not steepened),,P4-M974,P4-M973
296,O9-P2298,P4-P1285,pipe,P4,200,61.800,0.510,0.510,0,0.107,0.196,1,0,1.830,2.230,2.230,DN200 (not steepened),,P4-M1285,P4-M1284
301,O9-P833,P4-P232,pipe,P4,200,51.100,0.510,0.510,0,0.364,0.371,1,0,4.540,4.470,4.540,DN200 (not steepened),,P4-M232,P4-M160
8493,O9-P2557,P4-P1483,pipe,P4,200,94.900,0.510,0.510,0,0.052,0.093,1,0,1.480,2.790,2.790,DN200 (not steepened),,P4-M1483,P4-M1345
8500,O9-P925,P4-P279,pipe,P4,200,95.000,0.510,0.510,0,0.093,0.160,1,0,3.810,2.750,3.810,DN200 (not steepened),,P4-M279,P4-M278
16695,O9-P1270,P4-P669,pipe,P4,200,90.600,0.510,0.510,0,0.066,0.116,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M669,P4-M668
16696,O9-P1837,P4-P815,pipe,P4,200,100.000,0.510,0.510,0,0.123,0.204,1,0,2.250,2.510,2.510,DN200 (not steepened),,P4-M815,P4-M814
8508,O9-P876,P4-P275,pipe,P4,200,121.400,0.510,0.510,0,0.293,0.320,1,0,5.200,5.480,5.480,DN200 (not steepened),,P4-M275,P4-M274
8509,O9-P2220,P4-P1198,pipe,P4,200,70.400,0.510,0.510,0,0.344,0.358,1,0,4.530,4.480,4.530,DN200 (not steepened),,P4-M1198,P4-M1197
16707,O9-P2008,P4-P986,pipe,P4,200,78.800,0.510,0.510,0,0.074,0.127,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M986,P4-M985
16711,O9-P729,P4-P196,pipe,P4,200,100.000,0.510,0.510,0,0.596,0.707,1,0,7.610,8.080,8.080,DN200 (not steepened),,P4-M196,P4-M195
16722,O9-P2312,P4-P1290,pipe,P4,200,64.300,0.510,0.510,0,0.261,0.269,1,0,1.840,2.320,2.320,DN200 (not steepened),,P4-M1290,P4-M1289
340,O9-P1056,P4-P455,pipe,P4,200,70.200,0.510,0.510,0,0.054,0.094,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M455,P4-M454
16726,O9-P1356,P4-P755,pipe,P4,200,62.100,0.510,0.510,0,0.043,0.077,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M755,P4-M754
8535,O9-P2067,P4-P1045,pipe,P4,200,70.300,0.510,0.510,0,0.304,0.317,1,0,4.840,4.830,4.840,DN200 (not steepened),,P4-M1045,P4-M1044
344,O9-P2476,P4-P1402,pipe,P4,200,58.100,0.510,0.510,0,0.412,0.459,1,0,4.490,4.610,4.610,DN200 (not steepened),,P4-M1402,P4-M1401
8538,O9-P1170,P4-P569,pipe,P4,200,99.300,0.510,0.510,0,0.046,0.080,1,0,1.480,3.000,3.000,DN200 (not steepened),,P4-M569,P4-M555
16732,O9-P4,P4-P4,pipe,P4,710,100.000,0.100,0.185,1,0.750,0.838,0,0,10.610,9.970,10.610,Steepened up to 0.30 %,,P4-M4,P4-M3
16733,O9-P1968,P4-P946,pipe,P4,200,97.200,0.510,0.510,0,0.119,0.203,1,0,3.620,4.170,4.170,DN200 (not steepened),,P4-M946,P4-M945
354,O9-P244,P4-P129,pipe,P4,200,55.500,0.510,0.510,0,0.310,0.313,1,0,1.880,2.170,2.170,DN200 (not steepened),,P4-M129,P4-M128
8546,O9-P1800,P4-P778,pipe,P4,200,83.600,0.510,0.510,0,0.191,0.324,1,0,2.020,2.710,2.710,DN200 (not steepened),,P4-M778,P4-M777
16741,O9-P1972,P4-P950,pipe,P4,200,100.000,0.510,0.510,0,0.093,0.161,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M950,P4-M949
16745,O9-P919,P4-P318,pipe,P4,200,100.000,0.510,0.510,0,0.181,0.185,1,0,2.330,4.730,4.730,DN200 (not steepened),,P4-M318,P4-M275
16752,O9-P1866,P4-P844,pipe,P4,200,71.800,0.510,0.510,0,0.146,0.184,1,0,2.820,2.080,2.820,DN200 (not steepened),,P4-M844,P4-M843
8562,O9-P2630,P4-P1556,pipe,P4,200,71.000,0.510,0.510,0,0.128,0.136,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1556,P4-M1555
16763,O9-P1898,P4-P876,pipe,P4,200,88.500,0.510,0.510,0,0.160,0.226,1,0,2.150,2.290,2.290,DN200 (not steepened),,P4-M876,P4-M875
8572,O9-P2524,P4-P1450,pipe,P4,200,100.000,0.510,0.510,0,0.166,0.197,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M1450,P4-M1449
8576,O9-P2364,P4-P93,pipe,P4,200,69.800,0.510,0.510,0,0.566,0.607,1,0,5.880,5.760,5.880,DN200 (not steepened),,P4-M93,P4-M92
8582,O9-P924,P4-P323,pipe,P4,200,95.800,0.510,0.510,0,0.061,0.112,1,0,2.620,1.480,2.620,DN200 (not steepened),,P4-M323,P4-M277
396,O9-P688,P4-P155,pipe,P4,500,54.300,0.155,0.318,1,0.758,0.863,0,0,11.360,11.200,11.360,Steepened 0.30 to 0.50 %,,P4-M155,P4-M6
402,O9-P2735,P4-P1661,pipe,P4,200,53.800,0.510,0.510,0,0.274,0.274,1,0,2.080,2.090,2.090,DN200 (not steepened),,P4-M1661,P4-M1660
406,O9-P885,P4-P284,pipe,P4,200,51.400,0.510,0.510,0,0.343,0.348,1,0,7.820,7.890,7.890,DN200 (not steepened),,P4-M284,P4-M283
413,O9-P2239,P4-P1217,pipe,P4,200,47.100,0.510,0.510,0,0.159,0.164,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1217,P4-M1216
415,O9-P839,P4-P238,pipe,P4,200,65.400,0.510,0.510,0,0.223,0.232,1,0,3.420,4.760,4.760,DN200 (not steepened),,P4-M238,P4-M237
8613,O9-P2390,P4-P119,pipe,P4,200,96.100,0.510,0.510,0,0.265,0.312,1,0,2.870,2.910,2.910,DN200 (not steepened),,P4-M119,P4-M118
425,O9-P2586,P4-P1512,pipe,P4,200,55.600,0.510,0.510,0,0.182,0.188,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1512,P4-M1511
429,O9-P2612,P4-P1538,pipe,P4,200,60.000,0.510,0.510,0,0.090,0.152,1,0,2.070,2.140,2.140,DN200 (not steepened),,P4-M1538,P4-M1537
8621,O9-P2620,P4-P1546,pipe,P4,200,96.000,0.510,0.510,0,0.254,0.269,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1546,P4-M1545
435,O9-P2222,P4-P1200,pipe,P4,200,79.100,0.510,0.510,0,0.335,0.347,1,0,4.990,4.480,4.990,DN200 (not steepened),,P4-M1200,P4-M1199
8627,O9-P2507,P4-P1433,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.086,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M1433,P4-M1424
441,O9-P28,P4-P28,pipe,P4,500,53.100,0.155,0.265,1,0.754,0.825,0,0,13.560,13.330,13.560,Steepened up to 0.30 %,,P4-M28,P4-M27
456,O9-P923,P4-P322,pipe,P4,200,70.500,0.510,0.510,0,0.047,0.086,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M322,P4-M321
8652,O9-P992,P4-P391,pipe,P4,200,96.200,0.510,0.510,0,0.196,0.274,1,0,2.100,1.830,2.100,DN200 (not steepened),,P4-M391,P4-M182
8655,O9-P1325,P4-P732,pipe,P4,200,77.300,0.510,0.510,0,0.165,0.224,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M732,P4-M723
465,O9-P13,P4-P13,pipe,P4,500,57.000,0.155,0.265,1,0.756,0.827,0,0,11.040,10.690,11.040,Steepened up to 0.30 %,,P4-M13,P4-M12
8661,O9-P741,P4-P208,pipe,P4,200,96.300,0.510,0.510,0,0.589,0.693,1,0,5.600,5.670,5.670,DN200 (not steepened),,P4-M208,P4-M207
8668,O9-P2164,P4-P1142,pipe,P4,200,44.200,0.510,0.510,0,0.302,0.308,1,0,2.500,2.540,2.540,DN200 (not steepened),,P4-M1142,P4-M1141
481,O9-P1814,P4-P792,pipe,P4,200,67.900,0.510,0.510,0,0.163,0.193,1,0,2.900,2.110,2.900,DN200 (not steepened),,P4-M792,P4-M791
486,O9-P2231,P4-P1209,pipe,P4,200,108.600,0.510,0.510,0,0.184,0.193,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M1209,P4-M1201
487,O9-P1146,P4-P545,pipe,P4,200,86.300,0.510,0.510,0,0.211,0.284,1,0,2.460,2.470,2.470,DN200 (not steepened),,P4-M545,P4-M544
8684,O9-P1855,P4-P833,pipe,P4,200,96.500,0.510,0.510,0,0.039,0.064,1,0,1.480,4.300,4.300,DN200 (not steepened),,P4-M833,P4-M820
8694,O9-P2598,P4-P1524,pipe,P4,200,96.500,0.510,0.510,0,0.363,0.375,1,0,4.650,5.200,5.200,DN200 (not steepened),,P4-M1524,P4-M1523
503,O9-P2683,P4-P1609,pipe,P4,200,57.700,0.510,0.510,0,0.259,0.260,1,0,1.670,1.780,1.780,DN200 (not steepened),,P4-M1609,P4-M1608
8697,O9-P2296,P4-P1283,pipe,P4,200,82.900,0.510,0.510,0,0.263,0.294,1,0,2.160,1.870,2.160,DN200 (not steepened),,P4-M1283,P4-M1282
8701,O9-P2502,P4-P1428,pipe,P4,200,96.500,0.510,0.510,0,0.045,0.078,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1428,P4-M1427
512,O9-P2124,P4-P1102,pipe,P4,200,52.000,0.510,0.510,0,0.202,0.215,1,0,2.180,2.160,2.180,DN200 (not steepened),,P4-M1102,P4-M1101
525,O9-P1330,P4-P737,pipe,P4,200,63.700,0.510,0.510,0,0.091,0.159,1,0,3.340,3.270,3.340,DN200 (not steepened),,P4-M737,P4-M736
529,O9-P2741,P4-P1667,pipe,P4,200,62.100,0.510,0.510,0,0.321,0.321,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1667,P4-M1642
530,O9-P937,P4-P336,pipe,P4,200,84.800,0.510,0.510,0,0.270,0.281,1,0,3.740,3.660,3.740,DN200 (not steepened),,P4-M336,P4-M335
8727,O9-P2731,P4-P1657,pipe,P4,200,71.800,0.510,0.510,0,0.326,0.326,1,0,1.580,1.880,1.880,DN200 (not steepened),,P4-M1657,P4-M1656
538,O9-P2276,P4-P1254,pipe,P4,200,53.500,0.510,0.510,0,0.258,0.258,1,0,2.190,2.470,2.470,DN200 (not steepened),,P4-M1254,P4-M1253
8734,O9-P2474,P4-P1400,pipe,P4,200,96.800,0.510,0.510,0,0.417,0.463,1,0,4.960,4.780,4.960,DN200 (not steepened),,P4-M1400,P4-M1399
553,O9-P1085,P4-P484,pipe,P4,315,66.700,0.270,0.377,1,0.752,0.844,0,0,5.540,5.460,5.540,Steepened 0.30 to 0.50 %,,P4-M484,P4-M483
561,O9-P2520,P4-P1446,pipe,P4,200,31.700,0.510,0.510,0,0.126,0.132,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M1446,P4-M1445
16947,O9-P1835,P4-P813,pipe,P4,200,68.500,0.510,0.510,0,0.138,0.229,1,0,2.500,2.720,2.720,DN200 (not steepened),,P4-M813,P4-M812
16948,O9-P1834,P4-P812,pipe,P4,200,69.400,0.510,0.510,0,0.139,0.229,1,0,2.720,2.930,2.930,DN200 (not steepened),,P4-M812,P4-M811
16949,O9-P16,P4-P16,pipe,P4,500,73.800,0.155,0.265,1,0.756,0.827,0,0,11.650,11.400,11.650,Steepened up to 0.30 %,,P4-M16,P4-M15
16950,O9-P17,P4-P17,pipe,P4,500,26.200,0.155,0.265,1,0.756,0.827,0,0,11.660,11.650,11.660,Steepened up to 0.30 %,,P4-M17,P4-M16
8759,O9-P2080,P4-P1058,pipe,P4,200,79.800,0.510,0.510,0,0.374,0.395,1,0,3.650,3.680,3.680,DN200 (not steepened),,P4-M1058,P4-M1057
8760,O9-P892,P4-P291,pipe,P4,200,100.000,0.510,0.510,0,0.053,0.071,1,0,1.600,1.950,1.950,DN200 (not steepened),,P4-M291,P4-M290
16951,O9-P1833,P4-P811,pipe,P4,200,77.600,0.510,0.510,0,0.140,0.229,1,0,2.930,3.750,3.750,DN200 (not steepened),,P4-M811,P4-M16
574,O9-P2782,P4-P1708,pipe,P4,200,70.700,0.510,0.510,0,0.204,0.224,1,0,2.290,2.690,2.690,DN200 (not steepened),,P4-M1708,P4-M1707
576,O9-P1018,P4-P417,pipe,P4,200,102.600,0.510,0.510,0,0.216,0.261,1,0,3.630,3.260,3.630,DN200 (not steepened),,P4-M417,P4-M183
8774,O9-P742,P4-P209,pipe,P4,200,96.900,0.510,0.510,0,0.589,0.693,1,0,5.570,5.600,5.600,DN200 (not steepened),,P4-M209,P4-M208
8775,O9-P2614,P4-P1540,pipe,P4,200,96.900,0.510,0.510,0,0.066,0.115,1,0,1.590,1.790,1.790,DN200 (not steepened),,P4-M1540,P4-M1539
8783,O9-P1358,P4-P757,pipe,P4,200,97.000,0.510,0.510,0,0.087,0.155,1,0,2.080,2.430,2.430,DN200 (not steepened),,P4-M757,P4-M756
592,O9-P929,P4-P330,pipe,P4,200,60.000,0.510,0.510,0,0.046,0.085,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M330,P4-M279
594,O9-P2089,P4-P1067,pipe,P4,200,101.800,0.510,0.510,0,0.184,0.195,1,0,1.890,2.400,2.400,DN200 (not steepened),,P4-M1067,P4-M1066
8790,O9-P1908,P4-P886,pipe,P4,200,97.000,0.510,0.510,0,0.125,0.212,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M886,P4-M870
600,O9-P2341,P4-P70,pipe,P4,250,60.500,0.375,0.463,1,0.750,0.766,0,0,12.530,12.630,12.630,Steepened 0.30 to 0.50 %,,P4-M70,P4-M69
8794,O9-P2088,P4-P1066,pipe,P4,200,97.000,0.510,0.510,0,0.231,0.247,1,0,2.400,2.510,2.510,DN200 (not steepened),,P4-M1066,P4-M1065
17006,O9-P1193,P4-P592,pipe,P4,200,71.400,0.510,0.510,0,0.055,0.094,1,0,1.740,1.960,1.960,DN200 (not steepened),,P4-M592,P4-M586
623,O9-P2712,P4-P1638,pipe,P4,200,63.400,0.510,0.510,0,0.487,0.487,1,0,6.200,7.020,7.020,DN200 (not steepened),,P4-M1638,P4-M1637
17007,O9-P1188,P4-P587,pipe,P4,200,47.100,0.510,0.510,0,0.289,0.296,1,0,1.830,1.840,1.840,DN200 (not steepened),,P4-M587,P4-M586
17008,O9-P1175,P4-P574,pipe,P4,315,73.400,0.270,0.387,1,0.750,0.844,0,0,2.440,2.390,2.440,Steepened 0.30 to 0.50 %,,P4-M574,P4-M534
17009,O9-P1136,P4-P535,pipe,P4,200,71.600,0.510,0.510,0,0.322,0.364,1,0,5.140,6.180,6.180,DN200 (not steepened),,P4-M535,P4-M534
17010,O9-P1135,P4-P534,pipe,P4,315,73.500,0.270,0.387,1,0.757,0.850,0,0,6.280,7.440,7.440,Steepened 0.30 to 0.50 %,,P4-M534,P4-M533
17011,O9-P1185,P4-P584,pipe,P4,200,76.100,0.510,0.510,0,0.290,0.299,1,0,2.900,3.630,3.630,DN200 (not steepened),,P4-M584,P4-M535
17012,O9-P1186,P4-P585,pipe,P4,200,90.100,0.510,0.510,0,0.290,0.299,1,0,2.210,2.900,2.900,DN200 (not steepened),,P4-M585,P4-M584
17013,O9-P1187,P4-P586,pipe,P4,200,70.700,0.510,0.510,0,0.290,0.298,1,0,1.960,2.210,2.210,DN200 (not steepened),,P4-M586,P4-M585
17014,O9-P1041,P4-P440,pipe,P4,200,48.400,0.510,0.510,0,0.315,0.359,1,0,3.240,3.300,3.300,DN200 (not steepened),,P4-M440,P4-M439
17015,O9-P1040,P4-P439,pipe,P4,200,66.500,0.510,0.510,0,0.315,0.359,1,0,3.300,3.400,3.400,DN200 (not steepened),,P4-M439,P4-M438
17016,O9-P1051,P4-P450,pipe,P4,200,79.700,0.510,0.510,0,0.065,0.115,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M450,P4-M438
17017,O9-P2554,P4-P1480,pipe,P4,200,59.500,0.510,0.510,0,0.081,0.151,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1480,P4-M1479
17018,O9-P2516,P4-P1442,pipe,P4,200,81.000,0.510,0.510,0,0.232,0.251,1,0,2.440,2.560,2.560,DN200 (not steepened),,P4-M1442,P4-M1441
17019,O9-P2517,P4-P1443,pipe,P4,200,26.200,0.510,0.510,0,0.187,0.208,1,0,2.490,2.440,2.490,DN200 (not steepened),,P4-M1443,P4-M1442
641,O9-P2608,P4-P1534,pipe,P4,200,80.900,0.510,0.510,0,0.149,0.197,1,0,3.200,3.230,3.230,DN200 (not steepened),,P4-M1534,P4-M1533
8834,O9-P1024,P4-P423,pipe,P4,200,100.000,0.510,0.510,0,0.208,0.237,1,0,3.670,4.160,4.160,DN200 (not steepened),,P4-M423,P4-M422
646,O9-P2311,P4-P1289,pipe,P4,200,52.100,0.510,0.510,0,0.270,0.278,1,0,2.320,2.660,2.660,DN200 (not steepened),,P4-M1289,P4-M1039
8844,O9-P2331,P4-P1309,pipe,P4,200,97.300,0.510,0.510,0,0.227,0.227,1,0,1.480,2.270,2.270,DN200 (not steepened),,P4-M1309,P4-M1307
655,O9-P2756,P4-P1682,pipe,P4,200,55.000,0.510,0.510,0,0.146,0.209,1,0,5.620,5.690,5.690,DN200 (not steepened),,P4-M1682,P4-M1681
8860,O9-P2320,P4-P1298,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.321,1,0,5.120,5.060,5.120,DN200 (not steepened),,P4-M1298,P4-M1297
672,O9-P2460,P4-P1386,pipe,P4,200,55.700,0.510,0.510,0,0.046,0.085,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M1386,P4-M1385
8880,O9-P2322,P4-P1300,pipe,P4,200,100.000,0.510,0.510,0,0.240,0.269,1,0,4.580,5.340,5.340,DN200 (not steepened),,P4-M1300,P4-M1299
8891,O9-P834,P4-P233,pipe,P4,200,60.000,0.510,0.510,0,0.357,0.365,1,0,4.550,4.540,4.550,DN200 (not steepened),,P4-M233,P4-M232
8894,O9-P1017,P4-P416,pipe,P4,200,99.400,0.510,0.510,0,0.051,0.092,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M416,P4-M415
704,O9-P2323,P4-P1301,pipe,P4,200,99.600,0.510,0.510,0,0.239,0.266,1,0,1.650,2.200,2.200,DN200 (not steepened),,P4-M1301,P4-M1300
708,O9-P1273,P4-P672,pipe,P4,200,61.200,0.510,0.510,0,0.043,0.077,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M672,P4-M671
710,O9-P1111,P4-P510,pipe,P4,315,61.100,0.270,0.387,1,0.757,0.851,0,0,8.960,8.500,8.960,Steepened 0.30 to 0.50 %,,P4-M510,P4-M509
715,O9-P2054,P4-P1032,pipe,P4,200,78.800,0.510,0.510,0,0.616,0.643,1,0,6.700,6.950,6.950,DN200 (not steepened),,P4-M1032,P4-M1031
8912,O9-P2136,P4-P1114,pipe,P4,200,97.600,0.510,0.510,0,0.344,0.356,1,0,1.980,2.010,2.010,DN200 (not steepened),,P4-M1114,P4-M1113
8921,O9-P2537,P4-P1463,pipe,P4,200,97.700,0.510,0.510,0,0.207,0.235,1,0,1.870,2.360,2.360,DN200 (not steepened),,P4-M1463,P4-M1462
8924,O9-P2619,P4-P1545,pipe,P4,200,97.700,0.510,0.510,0,0.273,0.289,1,0,1.700,2.290,2.290,DN200 (not steepened),,P4-M1545,P4-M1526
17123,O9-P2575,P4-P1501,pipe,P4,200,100.000,0.510,0.510,0,0.369,0.375,1,0,3.320,3.770,3.770,DN200 (not steepened),,P4-M1501,P4-M1500
17131,O9-P2541,P4-P1467,pipe,P4,200,92.600,0.510,0.510,0,0.203,0.216,1,0,1.720,2.390,2.390,DN200 (not steepened),,P4-M1467,P4-M1466
17132,O9-P2542,P4-P1468,pipe,P4,200,60.600,0.510,0.510,0,0.162,0.178,1,0,1.770,1.720,1.770,DN200 (not steepened),,P4-M1468,P4-M1467
17133,O9-P871,P4-P270,pipe,P4,200,73.400,0.510,0.510,0,0.347,0.364,1,0,6.920,7.070,7.070,DN200 (not steepened),,P4-M270,P4-M269
17134,O9-P872,P4-P271,pipe,P4,200,41.600,0.510,0.510,0,0.336,0.354,1,0,5.910,6.920,6.920,DN200 (not steepened),,P4-M271,P4-M270
8950,O9-P1153,P4-P552,pipe,P4,200,97.800,0.510,0.510,0,0.131,0.152,1,0,1.640,1.810,1.810,DN200 (not steepened),,P4-M552,P4-M551
775,O9-P1937,P4-P915,pipe,P4,200,54.200,0.510,0.510,0,0.052,0.092,1,0,2.480,2.330,2.480,DN200 (not steepened),,P4-M915,P4-M914
8972,O9-P691,P4-P158,pipe,P4,500,97.900,0.155,0.318,1,0.757,0.862,0,0,11.760,11.540,11.760,Steepened 0.30 to 0.50 %,,P4-M158,P4-M157
783,O9-P1940,P4-P918,pipe,P4,200,59.800,0.510,0.510,0,0.043,0.079,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M918,P4-M917
788,O9-P2719,P4-P1645,pipe,P4,200,59.100,0.510,0.510,0,0.419,0.419,1,0,1.750,1.760,1.760,DN200 (not steepened),,P4-M1645,P4-M1644
798,O9-P2327,P4-P1305,pipe,P4,200,19.000,0.510,0.510,0,0.320,0.320,1,0,3.220,3.320,3.320,DN200 (not steepened),,P4-M1305,P4-M1042
800,O9-P2336,P4-P65,pipe,P4,250,69.800,0.375,0.437,1,0.750,0.766,0,0,12.570,12.400,12.570,Steepened 0.30 to 0.50 %,,P4-M65,P4-M64
8994,O9-P1269,P4-P668,pipe,P4,200,98.000,0.510,0.510,0,0.071,0.121,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M668,P4-M667
805,O9-P2025,P4-P1003,pipe,P4,200,57.600,0.510,0.510,0,0.674,0.702,1,0,11.700,11.660,11.700,DN200 (not steepened),,P4-M1003,P4-M1002
817,O9-P2158,P4-P1136,pipe,P4,200,102.700,0.510,0.510,0,0.233,0.256,1,0,2.240,4.960,4.960,DN200 (not steepened),,P4-M1136,P4-M1135
9011,O9-P2208,P4-P1186,pipe,P4,200,90.700,0.510,0.510,0,0.352,0.361,1,0,2.250,2.050,2.250,DN200 (not steepened),,P4-M1186,P4-M1185
9040,O9-P2522,P4-P1448,pipe,P4,200,100.000,0.510,0.510,0,0.244,0.263,1,0,1.760,1.570,1.760,DN200 (not steepened),,P4-M1448,P4-M1447
863,O9-P1299,P4-P698,pipe,P4,200,63.600,0.510,0.510,0,0.037,0.065,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4-M698,P4-M198
9067,O9-P2165,P4-P1143,pipe,P4,200,83.500,0.510,0.510,0,0.275,0.284,1,0,2.310,2.500,2.500,DN200 (not steepened),,P4-M1143,P4-M1142
9071,O9-P2518,P4-P1444,pipe,P4,200,92.800,0.510,0.510,0,0.164,0.186,1,0,1.920,2.490,2.490,DN200 (not steepened),,P4-M1444,P4-M1443
895,O9-P1802,P4-P780,pipe,P4,200,62.600,0.510,0.510,0,0.179,0.312,1,0,3.750,3.740,3.750,DN200 (not steepened),,P4-M780,P4-M779
905,O9-P2732,P4-P1658,pipe,P4,200,66.700,0.510,0.510,0,0.311,0.311,1,0,1.540,1.580,1.580,DN200 (not steepened),,P4-M1658,P4-M1657
9124,O9-P711,P4-P178,pipe,P4,450,98.600,0.205,0.333,1,0.752,0.865,0,0,9.930,10.140,10.140,Steepened 0.30 to 0.50 %,,P4-M178,P4-M177
940,O9-P2481,P4-P1407,pipe,P4,200,93.100,0.510,0.510,0,0.365,0.420,1,0,3.480,3.760,3.760,DN200 (not steepened),,P4-M1407,P4-M1406
9132,O9-P2077,P4-P1055,pipe,P4,200,71.300,0.510,0.510,0,0.377,0.400,1,0,4.430,4.610,4.610,DN200 (not steepened),,P4-M1055,P4-M1054
9141,O9-P1080,P4-P479,pipe,P4,200,74.300,0.510,0.510,0,0.048,0.060,1,0,2.040,2.280,2.280,DN200 (not steepened),,P4-M479,P4-M478
9143,O9-P2773,P4-P1699,pipe,P4,200,100.000,0.510,0.510,0,0.351,0.386,1,0,3.700,3.620,3.700,DN200 (not steepened),,P4-M1699,P4-M1698
954,O9-P2267,P4-P1245,pipe,P4,200,58.600,0.510,0.510,0,0.257,0.330,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1245,P4-M1244
967,O9-P1812,P4-P790,pipe,P4,200,91.300,0.510,0.510,0,0.171,0.213,1,0,3.030,3.510,3.510,DN200 (not steepened),,P4-M790,P4-M765
9171,O9-P2306,P4-P1277,pipe,P4,200,127.900,0.510,0.510,0,0.297,0.312,1,0,2.430,3.440,3.440,DN200 (not steepened),,P4-M1277,P4-M1276
9178,O9-P694,P4-P161,pipe,P4,500,98.800,0.155,0.318,1,0.751,0.858,0,0,11.920,11.420,11.920,Steepened 0.30 to 0.50 %,,P4-M161,P4-M160
993,O9-P2512,P4-P1438,pipe,P4,200,21.700,0.510,0.510,0,0.044,0.085,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1438,P4-M1437
9186,O9-P2238,P4-P1216,pipe,P4,200,65.100,0.510,0.510,0,0.200,0.206,1,0,1.690,1.870,1.870,DN200 (not steepened),,P4-M1216,P4-M1215
9195,O9-P2411,P4-P1337,pipe,P4,200,100.000,0.510,0.510,0,0.485,0.590,1,0,6.960,7.240,7.240,DN200 (not steepened),,P4-M1337,P4-M1336
1010,O9-P2050,P4-P1028,pipe,P4,200,21.900,0.510,0.510,0,0.622,0.649,1,0,7.250,7.310,7.310,DN200 (not steepened),,P4-M1028,P4-M1027
9206,O9-P2087,P4-P1065,pipe,P4,200,91.400,0.510,0.510,0,0.244,0.262,1,0,2.510,2.830,2.830,DN200 (not steepened),,P4-M1065,P4-M1064
1018,O9-P1902,P4-P880,pipe,P4,200,63.900,0.510,0.510,0,0.078,0.128,1,0,2.020,1.480,2.020,DN200 (not steepened),,P4-M880,P4-M879
9213,O9-P2560,P4-P1486,pipe,P4,200,99.000,0.510,0.510,0,0.129,0.146,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M1486,P4-M1350
1028,O9-P2605,P4-P1531,pipe,P4,200,77.900,0.510,0.510,0,0.151,0.198,1,0,3.630,4.010,4.010,DN200 (not steepened),,P4-M1531,P4-M1530
9231,O9-P1816,P4-P794,pipe,P4,200,97.000,0.510,0.510,0,0.159,0.178,1,0,2.040,2.860,2.860,DN200 (not steepened),,P4-M794,P4-M793
9232,O9-P2305,P4-P1276,pipe,P4,200,100.000,0.510,0.510,0,0.305,0.329,1,0,3.440,3.560,3.560,DN200 (not steepened),,P4-M1276,P4-M1275
1044,O9-P2197,P4-P1175,pipe,P4,200,66.900,0.510,0.510,0,0.053,0.099,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M1175,P4-M1174
1052,O9-P25,P4-P25,pipe,P4,500,22.400,0.155,0.265,1,0.754,0.825,0,0,13.150,13.080,13.150,Steepened up to 0.30 %,,P4-M25,P4-M24
1057,O9-P1093,P4-P492,pipe,P4,315,62.400,0.270,0.387,1,0.758,0.851,0,0,7.010,6.740,7.010,Steepened 0.30 to 0.50 %,,P4-M492,P4-M491
1061,O9-P2385,P4-P114,pipe,P4,200,22.500,0.510,0.510,0,0.365,0.394,1,0,3.530,3.640,3.640,DN200 (not steepened),,P4-M114,P4-M113
1064,O9-P1082,P4-P481,pipe,P4,200,99.800,0.510,0.510,0,0.030,0.030,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M481,P4-M480
9272,O9-P1950,P4-P928,pipe,P4,200,99.100,0.510,0.510,0,0.098,0.169,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M928,P4-M29
9276,O9-P2337,P4-P66,pipe,P4,250,57.300,0.375,0.437,1,0.750,0.766,0,0,12.750,12.570,12.750,Steepened 0.30 to 0.50 %,,P4-M66,P4-M65
1093,O9-P1942,P4-P920,pipe,P4,200,62.900,0.510,0.510,0,0.056,0.094,1,0,2.150,2.090,2.150,DN200 (not steepened),,P4-M920,P4-M919
9294,O9-P2155,P4-P1133,pipe,P4,200,92.200,0.510,0.510,0,0.048,0.086,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1133,P4-M1130
9296,O9-P1790,P4-P768,pipe,P4,200,107.600,0.510,0.510,0,0.184,0.314,1,0,3.610,2.630,3.610,DN200 (not steepened),,P4-M768,P4-M767
1115,O9-P844,P4-P243,pipe,P4,200,61.200,0.510,0.510,0,0.128,0.140,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4-M243,P4-M242
9309,O9-P2380,P4-P109,pipe,P4,200,36.900,0.510,0.510,0,0.413,0.448,1,0,7.200,5.770,7.200,DN200 (not steepened),,P4-M109,P4-M108
9312,O9-P2379,P4-P108,pipe,P4,200,97.200,0.510,0.510,0,0.414,0.451,1,0,5.770,3.700,5.770,DN200 (not steepened),,P4-M108,P4-M107
1152,O9-P2603,P4-P1529,pipe,P4,200,23.400,0.510,0.510,0,0.260,0.286,1,0,3.920,3.870,3.920,DN200 (not steepened),,P4-M1529,P4-M1528
9352,O9-P2260,P4-P1238,pipe,P4,200,99.300,0.510,0.510,0,0.363,0.394,1,0,2.920,3.200,3.200,DN200 (not steepened),,P4-M1238,P4-M1237
9353,O9-P722,P4-P189,pipe,P4,450,67.900,0.205,0.338,1,0.750,0.862,0,0,9.280,9.130,9.280,Steepened 0.30 to 0.50 %,,P4-M189,P4-M188
1168,O9-P895,P4-P294,pipe,P4,200,72.400,0.510,0.510,0,0.283,0.285,1,0,4.270,4.200,4.270,DN200 (not steepened),,P4-M294,P4-M284
1171,O9-P2313,P4-P1291,pipe,P4,200,56.800,0.510,0.510,0,0.128,0.138,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M1291,P4-M1290
9370,O9-P2544,P4-P1470,pipe,P4,200,101.700,0.510,0.510,0,0.126,0.129,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M1470,P4-M1467
9380,O9-P2345,P4-P74,pipe,P4,250,103.600,0.375,0.483,1,0.752,0.767,0,0,12.720,12.510,12.720,Steepened 0.30 to 0.50 %,,P4-M74,P4-M73
1191,O9-P2258,P4-P1236,pipe,P4,200,64.000,0.510,0.510,0,0.374,0.404,1,0,3.540,3.230,3.540,DN200 (not steepened),,P4-M1236,P4-M1235
1202,O9-P1354,P4-P753,pipe,P4,200,57.900,0.510,0.510,0,0.063,0.110,1,0,2.080,2.350,2.350,DN200 (not steepened),,P4-M753,P4-M752
9394,O9-P2126,P4-P1104,pipe,P4,200,100.000,0.510,0.510,0,0.201,0.210,1,0,1.870,1.940,1.940,DN200 (not steepened),,P4-M1104,P4-M1103
1226,O9-P1796,P4-P774,pipe,P4,200,62.000,0.510,0.510,0,0.036,0.062,1,0,1.480,3.100,3.100,DN200 (not steepened),,P4-M774,P4-M773
9435,O9-P2125,P4-P1103,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.214,1,0,1.940,1.910,1.940,DN200 (not steepened),,P4-M1103,P4-M1102
1257,O9-P2467,P4-P1393,pipe,P4,200,62.200,0.510,0.510,0,0.127,0.138,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4-M1393,P4-M1392
1271,O9-P1827,P4-P805,pipe,P4,200,61.900,0.510,0.510,0,0.036,0.062,1,0,1.480,2.320,2.320,DN200 (not steepened),,P4-M805,P4-M804
1272,O9-P1831,P4-P809,pipe,P4,200,61.900,0.510,0.510,0,0.040,0.071,1,0,1.480,2.750,2.750,DN200 (not steepened),,P4-M809,P4-M808
1277,O9-P1783,P4-P761,pipe,P4,200,63.900,0.510,0.510,0,0.304,0.436,1,0,5.760,5.690,5.760,DN200 (not steepened),,P4-M761,P4-M7
1280,O9-P2566,P4-P1492,pipe,P4,200,54.600,0.510,0.510,0,0.032,0.053,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M1492,P4-M1491
