key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12953,O9-P2209,P4-P1187,pipe,P4,200,109.300,0.510,0.510,0,0.346,0.355,1,0,2.200,2.250,2.250,DN200 (not steepened),,P4-M1187,P4-M1186
4768,O9-P1144,P4-P543,pipe,P4,200,80.800,0.510,0.510,0,0.213,0.289,1,0,2.660,2.790,2.790,DN200 (not steepened),,P4-M543,P4-M542
12963,O9-P2273,P4-P1251,pipe,P4,200,160.400,0.510,0.510,0,0.128,0.136,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1251,P4-M1250
4774,O9-P1234,P4-P633,pipe,P4,200,87.500,0.510,0.510,0,0.106,0.181,1,0,2.070,2.520,2.520,DN200 (not steepened),,P4-M633,P4-M632
12971,O9-P2316,P4-P1294,pipe,P4,200,73.400,0.510,0.510,0,0.128,0.141,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M1294,P4-M1293
12975,O9-P716,P4-P183,pipe,P4,450,114.200,0.205,0.333,1,0.751,0.863,0,0,9.580,9.650,9.650,Steepened 0.30 to 0.50 %,,P4-M183,P4-M182
12976,O9-P2166,P4-P1144,pipe,P4,200,102.000,0.510,0.510,0,0.257,0.262,1,0,2.030,2.310,2.310,DN200 (not steepened),,P4-M1144,P4-M1143
12979,O9-P1252,P4-P651,pipe,P4,200,102.500,0.510,0.510,0,0.165,0.277,1,0,3.460,4.010,4.010,DN200 (not steepened),,P4-M651,P4-M650
12983,O9-P1339,P4-P729,pipe,P4,200,75.200,0.510,0.510,0,0.143,0.165,1,0,1.740,1.830,1.830,DN200 (not steepened),,P4-M729,P4-M728
12987,O9-P1160,P4-P559,pipe,P4,200,100.000,0.510,0.510,0,0.083,0.137,1,0,1.760,2.960,2.960,DN200 (not steepened),,P4-M559,P4-M558
12988,O9-P6,P4-P6,pipe,P4,710,100.000,0.100,0.185,1,0.750,0.838,0,0,11.380,10.660,11.380,Steepened up to 0.30 %,,P4-M6,P4-M5
12996,O9-P1892,P4-P870,pipe,P4,200,103.100,0.510,0.510,0,0.267,0.338,1,0,2.600,3.000,3.000,DN200 (not steepened),,P4-M870,P4-M28
4807,O9-P1108,P4-P507,pipe,P4,315,66.400,0.270,0.387,1,0.757,0.851,0,0,7.430,7.070,7.430,Steepened 0.30 to 0.50 %,,P4-M507,P4-M506
13000,O9-P2764,P4-P1690,pipe,P4,200,100.000,0.510,0.510,0,0.059,0.101,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M1690,P4-M1689
13007,O9-P2760,P4-P1686,pipe,P4,200,62.700,0.510,0.510,0,0.139,0.197,1,0,2.740,6.340,6.340,DN200 (not steepened),,P4-M1686,P4-M1685
4825,O9-P875,P4-P274,pipe,P4,200,60.300,0.510,0.510,0,0.320,0.339,1,0,5.480,5.760,5.760,DN200 (not steepened),,P4-M274,P4-M273
13032,O9-P2394,P4-P123,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.197,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M123,P4-M122
4841,O9-P1857,P4-P836,pipe,P4,200,66.800,0.510,0.510,0,0.125,0.130,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M836,P4-M834
13038,O9-P2633,P4-P1559,pipe,P4,200,77.500,0.510,0.510,0,0.126,0.129,1,0,2.470,1.480,2.470,DN200 (not steepened),,P4-M1559,P4-M1558
4847,O9-P946,P4-P345,pipe,P4,200,83.000,0.510,0.510,0,0.053,0.088,1,0,2.100,2.740,2.740,DN200 (not steepened),,P4-M345,P4-M334
13041,O9-P695,P4-P162,pipe,P4,500,100.000,0.155,0.318,1,0.751,0.858,0,0,11.710,11.920,11.920,Steepened 0.30 to 0.50 %,,P4-M162,P4-M161
13043,O9-P1860,P4-P838,pipe,P4,200,54.200,0.510,0.510,0,0.201,0.280,1,0,1.800,1.900,1.900,DN200 (not steepened),,P4-M838,P4-M837
13046,O9-P692,P4-P159,pipe,P4,500,100.000,0.155,0.318,1,0.757,0.862,0,0,11.590,11.760,11.760,Steepened 0.30 to 0.50 %,,P4-M159,P4-M158
13050,O9-P1228,P4-P627,pipe,P4,200,75.600,0.510,0.510,0,0.153,0.211,1,0,2.700,2.940,2.940,DN200 (not steepened),,P4-M627,P4-M626
4864,O9-P930,P4-P331,pipe,P4,200,67.100,0.510,0.510,0,0.044,0.079,1,0,1.480,2.610,2.610,DN200 (not steepened),,P4-M331,P4-M280
13058,O9-P1267,P4-P666,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.123,1,0,1.840,2.180,2.180,DN200 (not steepened),,P4-M666,P4-M665
4876,O9-P2293,P4-P1271,pipe,P4,200,67.200,0.510,0.510,0,0.386,0.409,1,0,3.730,3.710,3.730,DN200 (not steepened),,P4-M1271,P4-M1270
13071,O9-P2154,P4-P1132,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1132,P4-M1131
4886,O9-P2465,P4-P1391,pipe,P4,200,67.300,0.510,0.510,0,0.155,0.178,1,0,3.020,3.320,3.320,DN200 (not steepened),,P4-M1391,P4-M1390
13081,O9-P1199,P4-P598,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.117,1,0,2.720,3.690,3.690,DN200 (not steepened),,P4-M598,P4-M597
4893,O9-P1065,P4-P464,pipe,P4,200,67.400,0.510,0.510,0,0.175,0.222,1,0,2.790,2.650,2.790,DN200 (not steepened),,P4-M464,P4-M463
13086,O9-P2752,P4-P1678,pipe,P4,200,100.000,0.510,0.510,0,0.307,0.307,1,0,1.860,2.520,2.520,DN200 (not steepened),,P4-M1678,P4-M90
13088,O9-P2543,P4-P1469,pipe,P4,200,67.800,0.510,0.510,0,0.131,0.154,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1469,P4-M1468
4903,O9-P831,P4-P230,pipe,P4,200,67.600,0.510,0.510,0,0.189,0.190,1,0,1.950,2.140,2.140,DN200 (not steepened),,P4-M230,P4-M157
13100,O9-P1092,P4-P491,pipe,P4,315,66.400,0.270,0.387,1,0.758,0.851,0,0,6.740,6.280,6.740,Steepened 0.30 to 0.50 %,,P4-M491,P4-M490
13101,O9-P257,P4-P150,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M150,P4-M128
13104,O9-P1798,P4-P776,pipe,P4,200,84.300,0.510,0.510,0,0.201,0.336,1,0,4.040,5.930,5.930,DN200 (not steepened),,P4-M776,P4-M775
13107,O9-P2356,P4-P85,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.716,1,0,7.720,7.670,7.720,DN200 (not steepened),,P4-M85,P4-M84
13118,O9-P2459,P4-P1385,pipe,P4,200,61.100,0.510,0.510,0,0.061,0.110,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1385,P4-M1379
4931,O9-P2646,P4-P1572,pipe,P4,200,67.900,0.510,0.510,0,0.158,0.158,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1572,P4-M1569
13125,O9-P2682,P4-P1608,pipe,P4,200,72.900,0.510,0.510,0,0.276,0.278,1,0,1.780,1.880,1.880,DN200 (not steepened),,P4-M1608,P4-M1607
4937,O9-P2127,P4-P1105,pipe,P4,200,67.900,0.510,0.510,0,0.200,0.206,1,0,1.800,1.870,1.870,DN200 (not steepened),,P4-M1105,P4-M1104
13129,O9-P159,P4-P143,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,2.370,2.080,2.370,Steepened 0.30 to 0.50 %,,P4-M143,P4-M142
13130,O9-P734,P4-P201,pipe,P4,200,73.600,0.510,0.510,0,0.591,0.698,1,0,6.360,6.760,6.760,DN200 (not steepened),,P4-M201,P4-M200
13139,O9-P882,P4-P326,pipe,P4,200,100.000,0.510,0.510,0,0.200,0.214,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M326,P4-M325
4951,O9-P1026,P4-P425,pipe,P4,200,68.000,0.510,0.510,0,0.168,0.197,1,0,4.070,3.930,4.070,DN200 (not steepened),,P4-M425,P4-M424
13148,O9-P2159,P4-P1137,pipe,P4,200,70.100,0.510,0.510,0,0.219,0.240,1,0,2.280,2.240,2.280,DN200 (not steepened),,P4-M1137,P4-M1136
4957,O9-P2590,P4-P1516,pipe,P4,200,68.100,0.510,0.510,0,0.181,0.183,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M1516,P4-M1515
13154,O9-P2626,P4-P1552,pipe,P4,200,80.100,0.510,0.510,0,0.183,0.189,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1552,P4-M1546
13157,O9-P2445,P4-P1371,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.136,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M1371,P4-M1362
13158,O9-P1109,P4-P508,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,7.950,7.430,7.950,Steepened 0.30 to 0.50 %,,P4-M508,P4-M507
13160,O9-P2601,P4-P1527,pipe,P4,200,100.000,0.510,0.510,0,0.292,0.310,1,0,3.890,4.340,4.340,DN200 (not steepened),,P4-M1527,P4-M1526
4969,O9-P968,P4-P367,pipe,P4,200,68.300,0.510,0.510,0,0.050,0.091,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M367,P4-M366
13163,O9-P1121,P4-P520,pipe,P4,315,99.400,0.270,0.387,1,0.757,0.851,0,0,5.670,5.920,5.920,Steepened 0.30 to 0.50 %,,P4-M520,P4-M519
13169,O9-P2430,P4-P1356,pipe,P4,200,100.000,0.510,0.510,0,0.099,0.157,1,0,6.580,6.230,6.580,DN200 (not steepened),,P4-M1356,P4-M1355
4984,O9-P2456,P4-P1382,pipe,P4,200,68.400,0.510,0.510,0,0.043,0.078,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M1382,P4-M1381
13176,O9-P2069,P4-P1047,pipe,P4,200,96.000,0.510,0.510,0,0.273,0.291,1,0,4.190,4.420,4.420,DN200 (not steepened),,P4-M1047,P4-M1046
4987,O9-P2109,P4-P1087,pipe,P4,200,68.400,0.510,0.510,0,0.065,0.115,1,0,1.950,1.920,1.950,DN200 (not steepened),,P4-M1087,P4-M1052
13185,O9-P245,P4-P130,pipe,P4,200,55.500,0.510,0.510,0,0.310,0.313,1,0,1.600,1.880,1.880,DN200 (not steepened),,P4-M130,P4-M129
13198,O9-P14,P4-P14,pipe,P4,500,56.100,0.155,0.265,1,0.756,0.827,0,0,11.200,11.040,11.200,Steepened up to 0.30 %,,P4-M14,P4-M13
13203,O9-P1057,P4-P456,pipe,P4,200,63.500,0.510,0.510,0,0.038,0.067,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M456,P4-M455
5014,O9-P1786,P4-P764,pipe,P4,200,88.600,0.510,0.510,0,0.229,0.339,1,0,4.640,5.730,5.730,DN200 (not steepened),,P4-M764,P4-M763
13206,O9-P253,P4-P138,pipe,P4,200,100.000,0.510,0.510,0,0.307,0.307,1,0,2.470,1.480,2.470,DN200 (not steepened),,P4-M138,P4-M137
5016,O9-P1165,P4-P564,pipe,P4,200,68.700,0.510,0.510,0,0.044,0.079,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M564,P4-M563
5018,O9-P2409,P4-P1335,pipe,P4,200,100.000,0.510,0.510,0,0.486,0.591,1,0,7.350,7.450,7.450,DN200 (not steepened),,P4-M1335,P4-M1334
5024,O9-P2235,P4-P1213,pipe,P4,200,76.200,0.510,0.510,0,0.044,0.078,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4-M1213,P4-M1212
5025,O9-P1005,P4-P404,pipe,P4,200,68.800,0.510,0.510,0,0.044,0.079,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M404,P4-M403
5031,O9-P1304,P4-P703,pipe,P4,200,68.800,0.510,0.510,0,0.165,0.242,1,0,3.420,3.340,3.420,DN200 (not steepened),,P4-M703,P4-M204
5038,O9-P2650,P4-P1576,pipe,P4,200,68.900,0.510,0.510,0,0.592,0.594,1,0,10.780,11.070,11.070,DN200 (not steepened),,P4-M1576,P4-M1575
13234,O9-P1261,P4-P660,pipe,P4,200,101.000,0.510,0.510,0,0.077,0.138,1,0,1.770,1.990,1.990,DN200 (not steepened),,P4-M660,P4-M659
5048,O9-P2172,P4-P1150,pipe,P4,200,85.000,0.510,0.510,0,0.108,0.191,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4-M1150,P4-M1149
13240,O9-P2473,P4-P1399,pipe,P4,200,100.000,0.510,0.510,0,0.434,0.479,1,0,4.780,5.520,5.520,DN200 (not steepened),,P4-M1399,P4-M1398
13243,O9-P240,P4-P125,pipe,P4,200,76.500,0.510,0.510,0,0.310,0.314,1,0,5.470,5.910,5.910,DN200 (not steepened),,P4-M125,P4-M124
13254,O9-P2174,P4-P1152,pipe,P4,200,100.000,0.510,0.510,0,0.093,0.166,1,0,1.480,2.890,2.890,DN200 (not steepened),,P4-M1152,P4-M1151
13263,O9-P947,P4-P346,pipe,P4,200,83.900,0.510,0.510,0,0.028,0.028,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4-M346,P4-M345
5082,O9-P2265,P4-P1243,pipe,P4,200,69.400,0.510,0.510,0,0.283,0.341,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1243,P4-M1242
5085,O9-P1060,P4-P459,pipe,P4,200,69.500,0.510,0.510,0,0.094,0.166,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M459,P4-M442
13285,O9-P2658,P4-P1584,pipe,P4,200,77.800,0.510,0.510,0,0.577,0.579,1,0,8.360,8.360,8.360,DN200 (not steepened),,P4-M1584,P4-M1583
5100,O9-P29,P4-P29,pipe,P4,500,69.700,0.155,0.265,1,0.753,0.823,0,0,13.710,13.560,13.710,Steepened up to 0.30 %,,P4-M29,P4-M28
5106,O9-P2182,P4-P1160,pipe,P4,200,85.200,0.510,0.510,0,0.101,0.178,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1160,P4-M1159
5107,O9-P1006,P4-P405,pipe,P4,200,69.800,0.510,0.510,0,0.068,0.112,1,0,2.570,2.280,2.570,DN200 (not steepened),,P4-M405,P4-M393
13307,O9-P1830,P4-P808,pipe,P4,200,62.700,0.510,0.510,0,0.055,0.097,1,0,2.750,3.360,3.360,DN200 (not steepened),,P4-M808,P4-M807
13317,O9-P2498,P4-P1424,pipe,P4,200,100.000,0.510,0.510,0,0.256,0.275,1,0,2.580,2.750,2.750,DN200 (not steepened),,P4-M1424,P4-M1423
5126,O9-P954,P4-P353,pipe,P4,200,83.400,0.510,0.510,0,0.161,0.172,1,0,2.170,2.850,2.850,DN200 (not steepened),,P4-M353,P4-M352
5136,O9-P248,P4-P133,pipe,P4,200,70.200,0.510,0.510,0,0.309,0.313,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M133,P4-M132
5145,O9-P1073,P4-P472,pipe,P4,200,70.300,0.510,0.510,0,0.090,0.161,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M472,P4-M444
5149,O9-P1076,P4-P475,pipe,P4,200,70.300,0.510,0.510,0,0.188,0.212,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M475,P4-M445
5160,O9-P1048,P4-P447,pipe,P4,200,70.400,0.510,0.510,0,0.188,0.212,1,0,1.630,1.590,1.630,DN200 (not steepened),,P4-M447,P4-M446
5164,O9-P2578,P4-P1504,pipe,P4,200,70.400,0.510,0.510,0,0.346,0.353,1,0,2.770,2.820,2.820,DN200 (not steepened),,P4-M1504,P4-M1503
13358,O9-P1913,P4-P891,pipe,P4,200,100.000,0.510,0.510,0,0.107,0.183,1,0,4.270,3.950,4.270,DN200 (not steepened),,P4-M891,P4-M890
13363,O9-P2747,P4-P1675,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.140,2.140,DN200 (not steepened),,P4-M1675,P4-M1674
13371,O9-P2748,P4-P1672,pipe,P4,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.820,2.420,2.420,DN200 (not steepened),,P4-M1672,P4-M1671
13373,O9-P2506,P4-P1432,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4-M1432,P4-M1431
13383,O9-P2604,P4-P1530,pipe,P4,200,80.900,0.510,0.510,0,0.153,0.201,1,0,4.010,3.920,4.010,DN200 (not steepened),,P4-M1530,P4-M1529
13388,O9-P996,P4-P395,pipe,P4,200,51.900,0.510,0.510,0,0.148,0.204,1,0,1.890,2.310,2.310,DN200 (not steepened),,P4-M395,P4-M394
13393,O9-P1292,P4-P691,pipe,P4,200,100.000,0.510,0.510,0,0.098,0.170,1,0,2.680,3.240,3.240,DN200 (not steepened),,P4-M691,P4-M657
5205,O9-P2749,P4-P1673,pipe,P4,200,70.700,0.510,0.510,0,0.026,0.026,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M1673,P4-M1672
13397,O9-P2606,P4-P1532,pipe,P4,200,95.600,0.510,0.510,0,0.151,0.197,1,0,3.260,3.630,3.630,DN200 (not steepened),,P4-M1532,P4-M1531
5210,O9-P2454,P4-P1380,pipe,P4,200,70.700,0.510,0.510,0,0.079,0.137,1,0,1.900,2.360,2.360,DN200 (not steepened),,P4-M1380,P4-M1379
5221,O9-P921,P4-P320,pipe,P4,200,70.800,0.510,0.510,0,0.125,0.127,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M320,P4-M319
5222,O9-P920,P4-P319,pipe,P4,200,70.900,0.510,0.510,0,0.158,0.159,1,0,1.480,2.330,2.330,DN200 (not steepened),,P4-M319,P4-M318
13417,O9-P2062,P4-P1040,pipe,P4,200,100.000,0.510,0.510,0,0.419,0.430,1,0,5.660,5.830,5.830,DN200 (not steepened),,P4-M1040,P4-M1039
13418,O9-P2785,P4-P1711,pipe,P4,200,100.000,0.510,0.510,0,0.212,0.238,1,0,1.560,1.590,1.590,DN200 (not steepened),,P4-M1711,P4-M110
13422,O9-P2300,P4-P1280,pipe,P4,200,100.000,0.510,0.510,0,0.205,0.212,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4-M1280,P4-M1269
5232,O9-P837,P4-P236,pipe,P4,200,101.100,0.510,0.510,0,0.310,0.315,1,0,4.680,4.530,4.680,DN200 (not steepened),,P4-M236,P4-M235
13427,O9-P1095,P4-P494,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.470,7.650,7.650,Steepened 0.30 to 0.50 %,,P4-M494,P4-M493
5238,O9-P2384,P4-P113,pipe,P4,200,71.100,0.510,0.510,0,0.368,0.398,1,0,3.640,3.900,3.900,DN200 (not steepened),,P4-M113,P4-M112
5243,O9-P2613,P4-P1539,pipe,P4,200,71.200,0.510,0.510,0,0.077,0.134,1,0,1.790,2.070,2.070,DN200 (not steepened),,P4-M1539,P4-M1538
5245,O9-P1198,P4-P597,pipe,P4,200,85.800,0.510,0.510,0,0.078,0.129,1,0,3.690,3.460,3.690,DN200 (not steepened),,P4-M597,P4-M596
13437,O9-P1848,P4-P826,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.110,1,0,2.870,1.480,2.870,DN200 (not steepened),,P4-M826,P4-M825
5247,O9-P2740,P4-P1666,pipe,P4,200,71.300,0.510,0.510,0,0.231,0.231,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M1666,P4-M1665
13443,O9-P2616,P4-P1542,pipe,P4,200,100.000,0.510,0.510,0,0.259,0.259,1,0,2.060,1.900,2.060,DN200 (not steepened),,P4-M1542,P4-M1524
13444,O9-P1993,P4-P971,pipe,P4,200,85.300,0.510,0.510,0,0.075,0.136,1,0,1.680,1.920,1.920,DN200 (not steepened),,P4-M971,P4-M970
5255,O9-P2450,P4-P1376,pipe,P4,200,71.300,0.510,0.510,0,0.043,0.078,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1376,P4-M1375
13448,O9-P1050,P4-P449,pipe,P4,200,100.000,0.510,0.510,0,0.129,0.144,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M449,P4-M448
5264,O9-P2052,P4-P1030,pipe,P4,200,61.000,0.510,0.510,0,0.619,0.645,1,0,7.080,7.160,7.160,DN200 (not steepened),,P4-M1030,P4-M1029
13478,O9-P1256,P4-P655,pipe,P4,200,100.000,0.510,0.510,0,0.156,0.264,1,0,3.050,2.860,3.050,DN200 (not steepened),,P4-M655,P4-M654
13487,O9-P1825,P4-P803,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.117,1,0,2.480,3.210,3.210,DN200 (not steepened),,P4-M803,P4-M802
5306,O9-P1924,P4-P902,pipe,P4,200,71.800,0.510,0.510,0,0.161,0.175,1,0,1.980,2.240,2.240,DN200 (not steepened),,P4-M902,P4-M901
13499,O9-P739,P4-P206,pipe,P4,200,100.000,0.510,0.510,0,0.589,0.694,1,0,5.940,6.000,6.000,DN200 (not steepened),,P4-M206,P4-M205
5309,O9-P1844,P4-P822,pipe,P4,200,71.900,0.510,0.510,0,0.055,0.089,1,0,2.120,1.480,2.120,DN200 (not steepened),,P4-M822,P4-M821
5314,O9-P2624,P4-P1550,pipe,P4,200,81.400,0.510,0.510,0,0.129,0.142,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M1550,P4-M1545
5323,O9-P835,P4-P234,pipe,P4,200,72.000,0.510,0.510,0,0.321,0.329,1,0,4.560,4.550,4.560,DN200 (not steepened),,P4-M234,P4-M233
5325,O9-P1838,P4-P816,pipe,P4,200,72.000,0.510,0.510,0,0.120,0.200,1,0,2.150,2.250,2.250,DN200 (not steepened),,P4-M816,P4-M815
13519,O9-P2061,P4-P1039,pipe,P4,200,104.100,0.510,0.510,0,0.551,0.572,1,0,5.830,6.370,6.370,DN200 (not steepened),,P4-M1039,P4-M1038
13533,O9-P2053,P4-P1031,pipe,P4,200,78.900,0.510,0.510,0,0.619,0.645,1,0,6.950,7.080,7.080,DN200 (not steepened),,P4-M1031,P4-M1030
5347,O9-P2664,P4-P1590,pipe,P4,200,89.400,0.510,0.510,0,0.468,0.470,1,0,8.350,8.620,8.620,DN200 (not steepened),,P4-M1590,P4-M1589
13542,O9-P2426,P4-P1352,pipe,P4,200,102.700,0.510,0.510,0,0.175,0.208,1,0,2.710,2.450,2.710,DN200 (not steepened),,P4-M1352,P4-M1351
5365,O9-P2777,P4-P1710,pipe,P4,200,72.400,0.510,0.510,0,0.145,0.204,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1710,P4-M1702
13562,O9-P2246,P4-P1224,pipe,P4,200,106.100,0.510,0.510,0,0.031,0.031,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M1224,P4-M1223
5372,O9-P1961,P4-P939,pipe,P4,200,72.500,0.510,0.510,0,0.270,0.362,1,0,3.100,3.000,3.100,DN200 (not steepened),,P4-M939,P4-M41
13566,O9-P915,P4-P314,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4-M314,P4-M304
13571,O9-P1803,P4-P781,pipe,P4,200,57.800,0.510,0.510,0,0.175,0.308,1,0,5.120,3.750,5.120,DN200 (not steepened),,P4-M781,P4-M780
5380,O9-P261,P4-P154,pipe,P4,200,72.600,0.510,0.510,0,0.174,0.174,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M154,P4-M140
13582,O9-P1296,P4-P695,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.105,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M695,P4-M694
13590,O9-P24,P4-P24,pipe,P4,500,100.000,0.155,0.265,1,0.754,0.825,0,0,13.080,12.670,13.080,Steepened up to 0.30 %,,P4-M24,P4-M23
13601,O9-P2003,P4-P981,pipe,P4,200,86.900,0.510,0.510,0,0.059,0.109,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M981,P4-M980
13602,O9-P2757,P4-P1683,pipe,P4,200,100.000,0.510,0.510,0,0.144,0.205,1,0,6.560,5.620,6.560,DN200 (not steepened),,P4-M1683,P4-M1682
13603,O9-P243,P4-P128,pipe,P4,200,100.000,0.510,0.510,0,0.310,0.314,1,0,2.170,2.680,2.680,DN200 (not steepened),,P4-M128,P4-M127
5413,O9-P901,P4-P300,pipe,P4,200,72.900,0.510,0.510,0,0.052,0.096,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M300,P4-M286
5415,O9-P2215,P4-P1193,pipe,P4,200,73.000,0.510,0.510,0,0.287,0.293,1,0,1.490,1.900,1.900,DN200 (not steepened),,P4-M1193,P4-M1192
5416,O9-P2642,P4-P1568,pipe,P4,200,73.000,0.510,0.510,0,0.027,0.027,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1568,P4-M1567
13613,O9-P2742,P4-P1668,pipe,P4,200,52.300,0.510,0.510,0,0.288,0.288,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M1668,P4-M1667
5421,O9-P952,P4-P351,pipe,P4,200,73.000,0.510,0.510,0,0.157,0.157,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M351,P4-M341
13615,O9-P1075,P4-P474,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.104,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M474,P4-M473
5428,O9-P1342,P4-P742,pipe,P4,200,73.100,0.510,0.510,0,0.075,0.135,1,0,2.680,1.480,2.680,DN200 (not steepened),,P4-M742,P4-M726
5435,O9-P1293,P4-P692,pipe,P4,200,73.900,0.510,0.510,0,0.090,0.158,1,0,2.590,2.680,2.680,DN200 (not steepened),,P4-M692,P4-M691
5436,O9-P1929,P4-P907,pipe,P4,200,73.100,0.510,0.510,0,0.127,0.137,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M907,P4-M906
5439,O9-P2082,P4-P1060,pipe,P4,200,73.200,0.510,0.510,0,0.370,0.389,1,0,3.790,3.700,3.790,DN200 (not steepened),,P4-M1060,P4-M1059
13641,O9-P2791,P4-P1717,pipe,P4,200,100.000,0.510,0.510,0,0.181,0.248,1,0,1.910,2.800,2.800,DN200 (not steepened),,P4-M1717,P4-M119
13659,O9-P1828,P4-P806,pipe,P4,200,100.000,0.510,0.510,0,0.096,0.171,1,0,3.970,4.590,4.590,DN200 (not steepened),,P4-M806,P4-M769
13660,O9-P1132,P4-P531,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.690,9.070,9.070,Steepened 0.30 to 0.50 %,,P4-M531,P4-M530
5475,O9-P849,P4-P248,pipe,P4,200,110.000,0.510,0.510,0,0.131,0.149,1,0,2.000,3.000,3.000,DN200 (not steepened),,P4-M248,P4-M247
13667,O9-P948,P4-P347,pipe,P4,200,84.800,0.510,0.510,0,0.069,0.118,1,0,2.460,3.080,3.080,DN200 (not steepened),,P4-M347,P4-M335
5486,O9-P2778,P4-P1704,pipe,P4,200,73.600,0.510,0.510,0,0.271,0.306,1,0,2.390,3.650,3.650,DN200 (not steepened),,P4-M1704,P4-M1699
5489,O9-P1116,P4-P515,pipe,P4,315,72.900,0.270,0.387,1,0.757,0.851,0,0,6.250,7.030,7.030,Steepened 0.30 to 0.50 %,,P4-M515,P4-M514
5492,O9-P993,P4-P392,pipe,P4,200,73.600,0.510,0.510,0,0.191,0.263,1,0,2.430,2.100,2.430,DN200 (not steepened),,P4-M392,P4-M391
5498,O9-P1067,P4-P466,pipe,P4,200,100.300,0.510,0.510,0,0.170,0.206,1,0,2.810,2.620,2.810,DN200 (not steepened),,P4-M466,P4-M465
5504,O9-P1324,P4-P723,pipe,P4,200,73.800,0.510,0.510,0,0.210,0.290,1,0,2.900,2.870,2.900,DN200 (not steepened),,P4-M723,P4-M722
13700,O9-P2157,P4-P1135,pipe,P4,200,100.000,0.510,0.510,0,0.235,0.261,1,0,4.960,4.550,4.960,DN200 (not steepened),,P4-M1135,P4-M1134
13703,O9-P1,P4-P1,pipe,P4,800,113.200,0.085,0.165,1,0.750,0.834,0,0,10.250,10.780,10.780,Steepened up to 0.30 %,,P4-M1,P4
13706,O9-P2622,P4-P1548,pipe,P4,200,102.400,0.510,0.510,0,0.184,0.197,1,0,2.000,1.490,2.000,DN200 (not steepened),,P4-M1548,P4-M1547
13711,O9-P1883,P4-P861,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.126,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M861,P4-M860
13716,O9-P951,P4-P350,pipe,P4,200,68.900,0.510,0.510,0,0.041,0.072,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M350,P4-M336
13744,O9-P1097,P4-P496,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.900,5.610,5.900,Steepened 0.30 to 0.50 %,,P4-M496,P4-M495
5554,O9-P1307,P4-P706,pipe,P4,200,77.900,0.510,0.510,0,0.076,0.128,1,0,1.780,2.430,2.430,DN200 (not steepened),,P4-M706,P4-M705
5560,O9-P2152,P4-P1130,pipe,P4,200,74.400,0.510,0.510,0,0.085,0.148,1,0,1.710,2.190,2.190,DN200 (not steepened),,P4-M1130,P4-M1060
5564,O9-P1927,P4-P905,pipe,P4,200,74.500,0.510,0.510,0,0.126,0.132,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M905,P4-M904
5567,O9-P2439,P4-P1365,pipe,P4,200,74.500,0.510,0.510,0,0.127,0.138,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1365,P4-M1364
5570,O9-P967,P4-P366,pipe,P4,200,74.600,0.510,0.510,0,0.065,0.116,1,0,1.580,1.810,1.810,DN200 (not steepened),,P4-M366,P4-M365
13767,O9-P2433,P4-P1359,pipe,P4,200,77.000,0.510,0.510,0,0.036,0.036,1,0,3.470,3.540,3.540,DN200 (not steepened),,P4-M1359,P4-M1358
13770,O9-P2192,P4-P1170,pipe,P4,200,77.900,0.510,0.510,0,0.099,0.175,1,0,2.290,1.480,2.290,DN200 (not steepened),,P4-M1170,P4-M1159
5582,O9-P2424,P4-P1350,pipe,P4,200,74.600,0.510,0.510,0,0.213,0.242,1,0,3.110,3.790,3.790,DN200 (not steepened),,P4-M1350,P4-M1349
5584,O9-P2143,P4-P1121,pipe,P4,200,74.700,0.510,0.510,0,0.268,0.274,1,0,1.490,1.510,1.510,DN200 (not steepened),,P4-M1121,P4-M1120
13783,O9-P1886,P4-P864,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.092,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M864,P4-M863
13784,O9-P1957,P4-P935,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.117,1,0,2.830,1.480,2.830,DN200 (not steepened),,P4-M935,P4-M934
5603,O9-P944,P4-P343,pipe,P4,200,74.800,0.510,0.510,0,0.129,0.147,1,0,1.530,1.680,1.680,DN200 (not steepened),,P4-M343,P4-M342
5606,O9-P1298,P4-P697,pipe,P4,200,74.900,0.510,0.510,0,0.052,0.096,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M697,P4-M696
13801,O9-P2617,P4-P1543,pipe,P4,200,52.700,0.510,0.510,0,0.249,0.249,1,0,2.080,2.060,2.080,DN200 (not steepened),,P4-M1543,P4-M1542
5637,O9-P1247,P4-P646,pipe,P4,200,75.100,0.510,0.510,0,0.034,0.054,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M646,P4-M645
13841,O9-P1295,P4-P694,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.136,1,0,1.520,3.030,3.030,DN200 (not steepened),,P4-M694,P4-M693
13846,O9-P959,P4-P358,pipe,P4,200,80.200,0.510,0.510,0,0.177,0.227,1,0,2.890,3.040,3.040,DN200 (not steepened),,P4-M358,P4-M175
13855,O9-P690,P4-P157,pipe,P4,500,100.000,0.155,0.318,1,0.757,0.863,0,0,11.540,11.400,11.540,Steepened 0.30 to 0.50 %,,P4-M157,P4-M156
5674,O9-P2515,P4-P1441,pipe,P4,200,75.600,0.510,0.510,0,0.273,0.291,1,0,2.560,2.770,2.770,DN200 (not steepened),,P4-M1441,P4-M1440
13866,O9-P2649,P4-P1575,pipe,P4,200,100.000,0.510,0.510,0,0.598,0.599,1,0,11.070,11.270,11.270,DN200 (not steepened),,P4-M1575,P4-M84
13868,O9-P1948,P4-P926,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.097,1,0,2.310,1.480,2.310,DN200 (not steepened),,P4-M926,P4-M925
13870,O9-P161,P4-P145,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,1.690,1.910,1.910,Steepened 0.30 to 0.50 %,,P4-M145,P4-M144
5683,O9-P2635,P4-P1561,pipe,P4,200,75.700,0.510,0.510,0,0.128,0.139,1,0,1.720,1.780,1.780,DN200 (not steepened),,P4-M1561,P4-M1560
13877,O9-P2708,P4-P1634,pipe,P4,200,69.000,0.510,0.510,0,0.595,0.595,1,0,7.170,7.380,7.380,DN200 (not steepened),,P4-M1634,P4-M88
5687,O9-P1137,P4-P536,pipe,P4,200,233.500,0.510,0.510,0,0.234,0.324,1,0,4.420,5.140,5.140,DN200 (not steepened),,P4-M536,P4-M535
13886,O9-P2472,P4-P1398,pipe,P4,200,104.400,0.510,0.510,0,0.435,0.480,1,0,5.520,6.270,6.270,DN200 (not steepened),,P4-M1398,P4-M1339
13913,O9-P1361,P4-P760,pipe,P4,200,58.000,0.510,0.510,0,0.050,0.092,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M760,P4-M759
5724,O9-P2338,P4-P67,pipe,P4,250,76.100,0.375,0.463,1,0.751,0.766,0,0,12.730,12.750,12.750,Steepened 0.30 to 0.50 %,,P4-M67,P4-M66
13918,O9-P1973,P4-P951,pipe,P4,200,100.000,0.510,0.510,0,0.086,0.148,1,0,6.490,1.480,6.490,DN200 (not steepened),,P4-M951,P4-M950
5729,O9-P1283,P4-P682,pipe,P4,200,86.800,0.510,0.510,0,0.053,0.085,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M682,P4-M681
13922,O9-P1000,P4-P399,pipe,P4,200,132.400,0.510,0.510,0,0.072,0.124,1,0,2.060,1.690,2.060,DN200 (not steepened),,P4-M399,P4-M398
13927,O9-P1253,P4-P652,pipe,P4,200,118.600,0.510,0.510,0,0.163,0.275,1,0,3.180,3.460,3.460,DN200 (not steepened),,P4-M652,P4-M651
5741,O9-P2084,P4-P1062,pipe,P4,200,76.300,0.510,0.510,0,0.350,0.369,1,0,4.610,3.900,4.610,DN200 (not steepened),,P4-M1062,P4-M1061
13940,O9-P2131,P4-P1109,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M1109,P4-M1108
13948,O9-P1183,P4-P582,pipe,P4,315,100.000,0.270,0.387,1,0.750,0.844,0,0,2.240,2.860,2.860,Steepened 0.30 to 0.50 %,,P4-M582,P4-M581
5760,O9-P2090,P4-P1068,pipe,P4,200,67.600,0.510,0.510,0,0.127,0.138,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4-M1068,P4-M1067
13954,O9-P2178,P4-P1156,pipe,P4,200,83.000,0.510,0.510,0,0.161,0.276,1,0,2.380,2.500,2.500,DN200 (not steepened),,P4-M1156,P4-M1155
13959,O9-P2495,P4-P1421,pipe,P4,200,100.000,0.510,0.510,0,0.283,0.302,1,0,3.260,4.100,4.100,DN200 (not steepened),,P4-M1421,P4-M1420
5771,O9-P2643,P4-P1569,pipe,P4,200,76.600,0.510,0.510,0,0.184,0.194,1,0,1.980,2.190,2.190,DN200 (not steepened),,P4-M1569,P4-M78
5778,O9-P1813,P4-P791,pipe,P4,200,31.000,0.510,0.510,0,0.170,0.212,1,0,3.520,3.030,3.520,DN200 (not steepened),,P4-M791,P4-M790
13973,O9-P1001,P4-P400,pipe,P4,200,68.500,0.510,0.510,0,0.055,0.097,1,0,1.830,2.060,2.060,DN200 (not steepened),,P4-M400,P4-M399
13975,O9-P1128,P4-P527,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.730,8.660,8.730,Steepened 0.30 to 0.50 %,,P4-M527,P4-M526
13976,O9-P2629,P4-P1555,pipe,P4,200,81.900,0.510,0.510,0,0.183,0.190,1,0,1.540,1.750,1.750,DN200 (not steepened),,P4-M1555,P4-M1554
5787,O9-P843,P4-P242,pipe,P4,200,76.800,0.510,0.510,0,0.161,0.173,1,0,1.770,1.700,1.770,DN200 (not steepened),,P4-M242,P4-M241
13990,O9-P2769,P4-P1695,pipe,P4,200,100.000,0.510,0.510,0,0.111,0.125,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M1695,P4-M1694
5808,O9-P15,P4-P15,pipe,P4,500,77.100,0.155,0.265,1,0.756,0.827,0,0,11.400,11.200,11.400,Steepened up to 0.30 %,,P4-M15,P4-M14
14000,O9-P1360,P4-P759,pipe,P4,200,72.300,0.510,0.510,0,0.065,0.118,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M759,P4-M758
5810,O9-P1895,P4-P873,pipe,P4,200,76.900,0.510,0.510,0,0.181,0.270,1,0,2.390,2.440,2.440,DN200 (not steepened),,P4-M873,P4-M872
5819,O9-P2108,P4-P1086,pipe,P4,200,94.900,0.510,0.510,0,0.182,0.184,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4-M1086,P4-M1085
14016,O9-P2770,P4-P1696,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,3.250,3.250,DN200 (not steepened),,P4-M1696,P4-M1688
5837,O9-P1262,P4-P661,pipe,P4,200,77.200,0.510,0.510,0,0.057,0.105,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M661,P4-M660
5845,O9-P157,P4-P124,pipe,P4,250,85.100,0.375,0.440,1,0.750,0.808,0,0,5.950,7.640,7.640,Steepened 0.30 to 0.50 %,,P4-M124,P4-M1
14042,O9-P2086,P4-P1064,pipe,P4,200,111.400,0.510,0.510,0,0.245,0.269,1,0,2.830,3.220,3.220,DN200 (not steepened),,P4-M1064,P4-M1063
5857,O9-P2070,P4-P1048,pipe,P4,200,86.000,0.510,0.510,0,0.233,0.256,1,0,3.500,4.190,4.190,DN200 (not steepened),,P4-M1048,P4-M1047
14052,O9-P747,P4-P214,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.683,1,0,4.230,4.340,4.340,DN200 (not steepened),,P4-M214,P4-M213
5879,O9-P700,P4-P167,pipe,P4,500,77.600,0.155,0.335,1,0.754,0.867,0,0,10.940,10.530,10.940,Steepened 0.30 to 0.50 %,,P4-M167,P4-M166
14071,O9-P1328,P4-P735,pipe,P4,200,92.400,0.510,0.510,0,0.158,0.203,1,0,2.780,3.710,3.710,DN200 (not steepened),,P4-M735,P4-M734
14072,O9-P987,P4-P386,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.123,1,0,1.940,1.480,1.940,DN200 (not steepened),,P4-M386,P4-M385
14073,O9-P1933,P4-P911,pipe,P4,200,94.700,0.510,0.510,0,0.088,0.151,1,0,1.880,1.510,1.880,DN200 (not steepened),,P4-M911,P4-M910
14081,O9-P748,P4-P215,pipe,P4,200,100.000,0.510,0.510,0,0.581,0.683,1,0,4.430,4.230,4.430,DN200 (not steepened),,P4-M215,P4-M214
14087,O9-P1099,P4-P498,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.290,5.690,5.690,Steepened 0.30 to 0.50 %,,P4-M498,P4-M497
5900,O9-P2352,P4-P81,pipe,P4,250,77.700,0.375,0.484,1,0.750,0.765,0,0,11.290,11.780,11.780,Steepened 0.30 to 0.50 %,,P4-M81,P4-M80
5902,O9-P879,P4-P278,pipe,P4,200,77.700,0.510,0.510,0,0.238,0.277,1,0,3.380,4.680,4.680,DN200 (not steepened),,P4-M278,P4-M277
5908,O9-P2329,P4-P1307,pipe,P4,200,77.800,0.510,0.510,0,0.277,0.278,1,0,2.310,2.520,2.520,DN200 (not steepened),,P4-M1307,P4-M1306
5909,O9-P2461,P4-P1387,pipe,P4,200,77.800,0.510,0.510,0,0.057,0.104,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M1387,P4-M1380
5915,O9-P2149,P4-P1127,pipe,P4,200,77.800,0.510,0.510,0,0.263,0.269,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4-M1127,P4-M1114
14111,O9-P1216,P4-P615,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.142,1,0,1.550,1.770,1.770,DN200 (not steepened),,P4-M615,P4-M614
14119,O9-P2363,P4-P92,pipe,P4,200,90.100,0.510,0.510,0,0.568,0.608,1,0,5.760,5.470,5.760,DN200 (not steepened),,P4-M92,P4-M91
5928,O9-P1300,P4-P699,pipe,P4,200,77.900,0.510,0.510,0,0.072,0.120,1,0,1.920,2.370,2.370,DN200 (not steepened),,P4-M699,P4-M199
14133,O9-P966,P4-P365,pipe,P4,200,100.000,0.510,0.510,0,0.133,0.162,1,0,1.810,2.440,2.440,DN200 (not steepened),,P4-M365,P4-M359
14139,O9-P2564,P4-P1490,pipe,P4,200,70.200,0.510,0.510,0,0.067,0.112,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4-M1490,P4-M1489
14147,O9-P870,P4-P269,pipe,P4,200,100.000,0.510,0.510,0,0.348,0.367,1,0,7.070,6.500,7.070,DN200 (not steepened),,P4-M269,P4-M268
5961,O9-P2446,P4-P1372,pipe,P4,200,78.200,0.510,0.510,0,0.057,0.104,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1372,P4-M1371
5963,O9-P1936,P4-P914,pipe,P4,200,64.400,0.510,0.510,0,0.063,0.110,1,0,2.330,2.130,2.330,DN200 (not steepened),,P4-M914,P4-M913
5969,O9-P1070,P4-P471,pipe,P4,200,78.200,0.510,0.510,0,0.040,0.068,1,0,1.480,2.300,2.300,DN200 (not steepened),,P4-M471,P4-M470
5972,O9-P2788,P4-P1714,pipe,P4,200,78.700,0.510,0.510,0,0.202,0.212,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1714,P4-M1713
5977,O9-P697,P4-P164,pipe,P4,500,78.300,0.155,0.318,1,0.750,0.858,0,0,11.090,11.590,11.590,Steepened 0.30 to 0.50 %,,P4-M164,P4-M163
5988,O9-P2095,P4-P1073,pipe,P4,200,83.100,0.510,0.510,0,0.334,0.344,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1073,P4-M1072
5989,O9-P2497,P4-P1423,pipe,P4,200,78.500,0.510,0.510,0,0.265,0.285,1,0,2.750,2.920,2.920,DN200 (not steepened),,P4-M1423,P4-M1422
5990,O9-P2634,P4-P1560,pipe,P4,200,78.500,0.510,0.510,0,0.130,0.145,1,0,1.780,2.240,2.240,DN200 (not steepened),,P4-M1560,P4-M1534
14182,O9-P2135,P4-P1113,pipe,P4,200,100.000,0.510,0.510,0,0.350,0.362,1,0,2.010,2.150,2.150,DN200 (not steepened),,P4-M1113,P4-M1112
5992,O9-P2139,P4-P1117,pipe,P4,200,72.400,0.510,0.510,0,0.313,0.321,1,0,1.730,1.760,1.760,DN200 (not steepened),,P4-M1117,P4-M1116
14189,O9-P2464,P4-P1390,pipe,P4,200,100.100,0.510,0.510,0,0.157,0.184,1,0,3.320,3.490,3.490,DN200 (not steepened),,P4-M1390,P4-M1389
14190,O9-P1784,P4-P762,pipe,P4,200,60.800,0.510,0.510,0,0.304,0.436,1,0,7.550,5.760,7.550,DN200 (not steepened),,P4-M762,P4-M761
14210,O9-P942,P4-P341,pipe,P4,200,100.000,0.510,0.510,0,0.250,0.258,1,0,2.130,2.680,2.680,DN200 (not steepened),,P4-M341,P4-M340
6026,O9-P2280,P4-P1258,pipe,P4,200,78.800,0.510,0.510,0,0.334,0.344,1,0,2.740,3.170,3.170,DN200 (not steepened),,P4-M1258,P4-M1038
6027,O9-P2419,P4-P1345,pipe,P4,200,78.800,0.510,0.510,0,0.242,0.278,1,0,4.570,5.210,5.210,DN200 (not steepened),,P4-M1345,P4-M1344
6035,O9-P2526,P4-P1452,pipe,P4,200,96.600,0.510,0.510,0,0.159,0.165,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1452,P4-M1442
14227,O9-P1357,P4-P756,pipe,P4,200,100.000,0.510,0.510,0,0.098,0.172,1,0,2.430,2.710,2.710,DN200 (not steepened),,P4-M756,P4-M747
14231,O9-P1799,P4-P777,pipe,P4,200,82.200,0.510,0.510,0,0.198,0.332,1,0,2.710,4.040,4.040,DN200 (not steepened),,P4-M777,P4-M776
14236,O9-P740,P4-P207,pipe,P4,200,100.000,0.510,0.510,0,0.589,0.694,1,0,5.670,5.940,5.940,DN200 (not steepened),,P4-M207,P4-M206
6046,O9-P1290,P4-P689,pipe,P4,200,86.600,0.510,0.510,0,0.059,0.102,1,0,2.430,2.130,2.430,DN200 (not steepened),,P4-M689,P4-M688
6057,O9-P1847,P4-P825,pipe,P4,200,79.100,0.510,0.510,0,0.081,0.141,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4-M825,P4-M814
6063,O9-P1305,P4-P704,pipe,P4,200,79.200,0.510,0.510,0,0.154,0.215,1,0,3.450,3.420,3.450,DN200 (not steepened),,P4-M704,P4-M703
6067,O9-P926,P4-P280,pipe,P4,200,79.200,0.510,0.510,0,0.078,0.135,1,0,2.610,3.810,3.810,DN200 (not steepened),,P4-M280,P4-M279
14264,O9-P2645,P4-P1571,pipe,P4,200,66.100,0.510,0.510,0,0.043,0.078,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M1571,P4-M1570
6078,O9-P1850,P4-P828,pipe,P4,200,79.300,0.510,0.510,0,0.086,0.152,1,0,1.770,1.480,1.770,DN200 (not steepened),,P4-M828,P4-M816
6081,O9-P2436,P4-P1362,pipe,P4,200,79.300,0.510,0.510,0,0.208,0.236,1,0,1.620,2.090,2.090,DN200 (not steepened),,P4-M1362,P4-M1361
14281,O9-P1960,P4-P938,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,4.080,4.080,DN200 (not steepened),,P4-M938,P4-M937
14284,O9-P696,P4-P163,pipe,P4,500,100.000,0.155,0.318,1,0.751,0.858,0,0,11.590,11.710,11.710,Steepened 0.30 to 0.50 %,,P4-M163,P4-M162
6108,O9-P1259,P4-P658,pipe,P4,200,79.600,0.510,0.510,0,0.107,0.186,1,0,2.210,3.070,3.070,DN200 (not steepened),,P4-M658,P4-M657
14302,O9-P1334,P4-P724,pipe,P4,200,100.000,0.510,0.510,0,0.166,0.235,1,0,3.070,2.900,3.070,DN200 (not steepened),,P4-M724,P4-M723
14320,O9-P1810,P4-P788,pipe,P4,200,63.900,0.510,0.510,0,0.161,0.290,1,0,1.660,2.610,2.610,DN200 (not steepened),,P4-M788,P4-M787
14327,O9-P969,P4-P368,pipe,P4,200,107.300,0.510,0.510,0,0.070,0.123,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4-M368,P4-M361
6144,O9-P2532,P4-P1458,pipe,P4,200,79.800,0.510,0.510,0,0.334,0.364,1,0,3.840,5.890,5.890,DN200 (not steepened),,P4-M1458,P4-M1457
14348,O9-P158,P4-P142,pipe,P4,250,100.000,0.375,0.447,1,0.750,0.810,0,0,2.080,2.290,2.290,Steepened 0.30 to 0.50 %,,P4-M142,P4-M124
6157,O9-P1341,P4-P731,pipe,P4,200,79.900,0.510,0.510,0,0.035,0.054,1,0,2.290,1.480,2.290,DN200 (not steepened),,P4-M731,P4-M730
14352,O9-P2737,P4-P1663,pipe,P4,200,100.000,0.510,0.510,0,0.167,0.167,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M1663,P4-M1662
14353,O9-P2607,P4-P1533,pipe,P4,200,89.800,0.510,0.510,0,0.150,0.197,1,0,3.230,3.260,3.260,DN200 (not steepened),,P4-M1533,P4-M1532
6170,O9-P2539,P4-P1465,pipe,P4,200,80.000,0.510,0.510,0,0.040,0.068,1,0,1.480,5.370,5.370,DN200 (not steepened),,P4-M1465,P4-M1456
14376,O9-P2225,P4-P1203,pipe,P4,200,105.700,0.510,0.510,0,0.068,0.119,1,0,2.270,3.520,3.520,DN200 (not steepened),,P4-M1203,P4-M1202
14380,O9-P2594,P4-P1520,pipe,P4,200,74.400,0.510,0.510,0,0.056,0.104,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4-M1520,P4-M1519
14381,O9-P2181,P4-P1159,pipe,P4,200,98.100,0.510,0.510,0,0.132,0.230,1,0,1.980,1.970,1.980,DN200 (not steepened),,P4-M1159,P4-M1158
6196,O9-P2253,P4-P1231,pipe,P4,200,80.200,0.510,0.510,0,0.215,0.219,1,0,1.710,2.540,2.540,DN200 (not steepened),,P4-M1231,P4-M1032
14393,O9-P1133,P4-P532,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,8.250,8.690,8.690,Steepened 0.30 to 0.50 %,,P4-M532,P4-M531
14395,O9-P1909,P4-P887,pipe,P4,200,100.000,0.510,0.510,0,0.121,0.206,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4-M887,P4-M886
6212,O9-P2435,P4-P1361,pipe,P4,200,80.300,0.510,0.510,0,0.227,0.268,1,0,2.440,2.020,2.440,DN200 (not steepened),,P4-M1361,P4-M1322
6216,O9-P2535,P4-P1461,pipe,P4,200,80.300,0.510,0.510,0,0.256,0.281,1,0,2.800,3.210,3.210,DN200 (not steepened),,P4-M1461,P4-M1460
14414,O9-P1098,P4-P497,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.690,5.900,5.900,Steepened 0.30 to 0.50 %,,P4-M497,P4-M496
6228,O9-P1241,P4-P640,pipe,P4,200,80.400,0.510,0.510,0,0.053,0.096,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4-M640,P4-M639
6234,O9-P2063,P4-P1041,pipe,P4,200,80.500,0.510,0.510,0,0.416,0.427,1,0,5.500,5.660,5.660,DN200 (not steepened),,P4-M1041,P4-M1040
14426,O9-P2423,P4-P1349,pipe,P4,200,100.000,0.510,0.510,0,0.213,0.243,1,0,3.790,3.880,3.880,DN200 (not steepened),,P4-M1349,P4-M1348
6250,O9-P2278,P4-P1256,pipe,P4,200,64.700,0.510,0.510,0,0.158,0.158,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4-M1256,P4-M1254
6256,O9-P2359,P4-P88,pipe,P4,200,80.600,0.510,0.510,0,0.697,0.716,1,0,7.380,7.480,7.480,DN200 (not steepened),,P4-M88,P4-M87
6258,O9-P1088,P4-P487,pipe,P4,315,107.300,0.270,0.377,1,0.750,0.842,0,0,5.710,6.050,6.050,Steepened 0.30 to 0.50 %,,P4-M487,P4-M486
6267,O9-P260,P4-P153,pipe,P4,200,80.700,0.510,0.510,0,0.028,0.028,1,0,1.480,2.860,2.860,DN200 (not steepened),,P4-M153,P4-M152
14476,O9-P250,P4-P135,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4-M135,P4-M134
6285,O9-P2150,P4-P1128,pipe,P4,200,80.800,0.510,0.510,0,0.262,0.267,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M1128,P4-M1127
14483,O9-P2562,P4-P1488,pipe,P4,200,62.800,0.510,0.510,0,0.126,0.129,1,0,2.870,1.480,2.870,DN200 (not steepened),,P4-M1488,P4-M1487
6295,O9-P2480,P4-P1406,pipe,P4,200,80.900,0.510,0.510,0,0.373,0.426,1,0,3.760,3.750,3.760,DN200 (not steepened),,P4-M1406,P4-M1405
14493,O9-P1142,P4-P541,pipe,P4,200,62.500,0.510,0.510,0,0.222,0.308,1,0,3.020,3.120,3.120,DN200 (not steepened),,P4-M541,P4-M540
6305,O9-P727,P4-P194,pipe,P4,200,81.000,0.510,0.510,0,0.596,0.708,1,0,8.770,8.830,8.830,DN200 (not steepened),,P4-M194,P4-M193
6315,O9-P2441,P4-P1367,pipe,P4,200,81.100,0.510,0.510,0,0.135,0.162,1,0,3.020,2.870,3.020,DN200 (not steepened),,P4-M1367,P4-M1366
14507,O9-P2685,P4-P1611,pipe,P4,200,87.900,0.510,0.510,0,0.249,0.249,1,0,1.780,1.790,1.790,DN200 (not steepened),,P4-M1611,P4-M1610
6317,O9-P850,P4-P249,pipe,P4,200,75.300,0.510,0.510,0,0.128,0.140,1,0,1.610,2.000,2.000,DN200 (not steepened),,P4-M249,P4-M248
14519,O9-P2408,P4-P1334,pipe,P4,200,100.000,0.510,0.510,0,0.486,0.591,1,0,7.450,8.020,8.020,DN200 (not steepened),,P4-M1334,P4-M1333
6332,O9-P846,P4-P245,pipe,P4,200,81.200,0.510,0.510,0,0.277,0.284,1,0,4.450,4.380,4.450,DN200 (not steepened),,P4-M245,P4-M233
6335,O9-P1027,P4-P426,pipe,P4,200,81.200,0.510,0.510,0,0.166,0.191,1,0,3.720,4.070,4.070,DN200 (not steepened),,P4-M426,P4-M425
14527,O9-P1236,P4-P635,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.118,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4-M635,P4-M634
6344,O9-P1015,P4-P414,pipe,P4,200,81.300,0.510,0.510,0,0.127,0.137,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M414,P4-M413
14550,O9-P2400,P4-P1326,pipe,P4,200,100.000,0.510,0.510,0,0.492,0.601,1,0,6.680,6.490,6.680,DN200 (not steepened),,P4-M1326,P4-M1325
14554,O9-P2173,P4-P1151,pipe,P4,200,84.100,0.510,0.510,0,0.101,0.179,1,0,4.880,1.480,4.880,DN200 (not steepened),,P4-M1151,P4-M1150
14569,O9-P1337,P4-P727,pipe,P4,200,91.900,0.510,0.510,0,0.153,0.197,1,0,2.380,3.270,3.270,DN200 (not steepened),,P4-M727,P4-M726
14570,O9-P2765,P4-P1691,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4-M1691,P4-M1690
14571,O9-P1255,P4-P654,pipe,P4,200,100.000,0.510,0.510,0,0.159,0.269,1,0,2.860,3.180,3.180,DN200 (not steepened),,P4-M654,P4-M653
6380,O9-P2570,P4-P1496,pipe,P4,200,81.500,0.510,0.510,0,0.413,0.420,1,0,3.990,3.760,3.990,DN200 (not steepened),,P4-M1496,P4-M66
14572,O9-P2755,P4-P1681,pipe,P4,200,61.600,0.510,0.510,0,0.146,0.209,1,0,5.690,5.670,5.690,DN200 (not steepened),,P4-M1681,P4-M96
14573,O9-P2429,P4-P1355,pipe,P4,200,77.800,0.510,0.510,0,0.101,0.160,1,0,6.230,5.780,6.230,DN200 (not steepened),,P4-M1355,P4-M1354
6383,O9-P2503,P4-P1429,pipe,P4,200,81.500,0.510,0.510,0,0.127,0.130,1,0,2.260,2.990,2.990,DN200 (not steepened),,P4-M1429,P4-M1421
6384,O9-P2106,P4-P1084,pipe,P4,200,80.400,0.510,0.510,0,0.202,0.213,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4-M1084,P4-M1071
6386,O9-P2005,P4-P983,pipe,P4,200,91.400,0.510,0.510,0,0.091,0.154,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M983,P4-M982
14582,O9-P1059,P4-P458,pipe,P4,200,100.000,0.510,0.510,0,0.128,0.138,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M458,P4-M457
6400,O9-P1213,P4-P612,pipe,P4,200,81.700,0.510,0.510,0,0.181,0.242,1,0,2.020,2.200,2.200,DN200 (not steepened),,P4-M612,P4-M545
6403,O9-P1291,P4-P690,pipe,P4,200,81.700,0.510,0.510,0,0.045,0.079,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4-M690,P4-M689
14596,O9-P1182,P4-P581,pipe,P4,315,100.000,0.270,0.387,1,0.750,0.844,0,0,2.860,2.520,2.860,Steepened 0.30 to 0.50 %,,P4-M581,P4-M580
14600,O9-P2332,P4-P61,pipe,P4,250,100.000,0.375,0.394,1,0.750,0.773,0,0,12.540,12.330,12.540,Steepened 0.30 to 0.50 %,,P4-M61,P4-M60
14601,O9-P2665,P4-P1591,pipe,P4,200,82.800,0.510,0.510,0,0.458,0.460,1,0,7.730,8.350,8.350,DN200 (not steepened),,P4-M1591,P4-M1590
14604,O9-P1870,P4-P848,pipe,P4,200,85.000,0.510,0.510,0,0.087,0.130,1,0,8.820,3.800,8.820,DN200 (not steepened),,P4-M848,P4-M847
6413,O9-P2279,P4-P1257,pipe,P4,200,81.700,0.510,0.510,0,0.028,0.028,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4-M1257,P4-M1246
14620,O9-P2568,P4-P1494,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.119,1,0,1.480,7.190,7.190,DN200 (not steepened),,P4-M1494,P4-M1357
14621,O9-P931,P4-P328,pipe,P4,200,80.700,0.510,0.510,0,0.060,0.106,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M328,P4-M324
6435,O9-P928,P4-P282,pipe,P4,200,81.900,0.510,0.510,0,0.033,0.051,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M282,P4-M281
6439,O9-P1069,P4-P470,pipe,P4,200,100.000,0.510,0.510,0,0.053,0.088,1,0,2.300,2.870,2.870,DN200 (not steepened),,P4-M470,P4-M467
6440,O9-P732,P4-P199,pipe,P4,200,81.900,0.510,0.510,0,0.592,0.699,1,0,6.770,6.760,6.770,DN200 (not steepened),,P4-M199,P4-M198
14639,O9-P1140,P4-P539,pipe,P4,200,117.700,0.510,0.510,0,0.223,0.308,1,0,3.290,3.440,3.440,DN200 (not steepened),,P4-M539,P4-M538
14640,O9-P2687,P4-P1613,pipe,P4,200,67.200,0.510,0.510,0,0.384,0.384,1,0,1.890,1.890,1.890,DN200 (not steepened),,P4-M1613,P4-M1589
14642,O9-P2076,P4-P1054,pipe,P4,200,100.700,0.510,0.510,0,0.430,0.453,1,0,4.610,4.660,4.660,DN200 (not steepened),,P4-M1054,P4-M1053
6471,O9-P2763,P4-P1689,pipe,P4,200,82.100,0.510,0.510,0,0.070,0.120,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4-M1689,P4-M1688
14684,O9-P977,P4-P376,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.106,1,0,2.010,2.540,2.540,DN200 (not steepened),,P4-M376,P4-M375
14697,O9-P1851,P4-P829,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.126,1,0,3.390,1.480,3.390,DN200 (not steepened),,P4-M829,P4-M828
14699,O9-P1333,P4-P740,pipe,P4,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4-M740,P4-M739
6515,O9-P2420,P4-P1346,pipe,P4,200,82.300,0.510,0.510,0,0.241,0.273,1,0,5.540,4.570,5.540,DN200 (not steepened),,P4-M1346,P4-M1345
14710,O9-P1237,P4-P636,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.102,1,0,1.820,2.270,2.270,DN200 (not steepened),,P4-M636,P4-M635
14723,O9-P2091,P4-P1069,pipe,P4,200,107.500,0.510,0.510,0,0.356,0.369,1,0,2.030,2.850,2.850,DN200 (not steepened),,P4-M1069,P4-M1050
14729,O9-P1031,P4-P427,pipe,P4,200,100.000,0.510,0.510,0,0.057,0.100,1,0,2.160,3.720,3.720,DN200 (not steepened),,P4-M427,P4-M426
14735,O9-P1087,P4-P486,pipe,P4,315,72.700,0.270,0.377,1,0.752,0.844,0,0,6.050,5.620,6.050,Steepened 0.30 to 0.50 %,,P4-M486,P4-M485
14742,O9-P2310,P4-P1288,pipe,P4,200,100.000,0.510,0.510,0,0.209,0.214,1,0,1.480,2.020,2.020,DN200 (not steepened),,P4-M1288,P4-M1283
14743,O9-P2324,P4-P1302,pipe,P4,200,113.500,0.510,0.510,0,0.137,0.174,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M1302,P4-M1301
14746,O9-P2680,P4-P1606,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.318,1,0,2.320,3.010,3.010,DN200 (not steepened),,P4-M1606,P4-M1605
6555,O9-P1260,P4-P659,pipe,P4,200,82.500,0.510,0.510,0,0.085,0.152,1,0,1.990,2.210,2.210,DN200 (not steepened),,P4-M659,P4-M658
6562,O9-P1804,P4-P782,pipe,P4,200,82.500,0.510,0.510,0,0.139,0.250,1,0,4.350,1.480,4.350,DN200 (not steepened),,P4-M782,P4-M781
6563,O9-P1063,P4-P462,pipe,P4,200,82.500,0.510,0.510,0,0.044,0.078,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M462,P4-M461
14754,O9-P2588,P4-P1514,pipe,P4,200,100.000,0.510,0.510,0,0.259,0.260,1,0,2.830,3.910,3.910,DN200 (not steepened),,P4-M1514,P4-M1499
6566,O9-P1214,P4-P613,pipe,P4,200,82.600,0.510,0.510,0,0.176,0.227,1,0,2.000,2.020,2.020,DN200 (not steepened),,P4-M613,P4-M612
14759,O9-P2573,P4-P1499,pipe,P4,200,100.000,0.510,0.510,0,0.388,0.396,1,0,3.910,3.920,3.920,DN200 (not steepened),,P4-M1499,P4-M1498
6592,O9-P1320,P4-P719,pipe,P4,200,82.700,0.510,0.510,0,0.035,0.054,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M719,P4-M718
14787,O9-P922,P4-P321,pipe,P4,200,65.900,0.510,0.510,0,0.179,0.188,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M321,P4-M275
14794,O9-P2637,P4-P1563,pipe,P4,200,108.600,0.510,0.510,0,0.037,0.056,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1563,P4-M1536
14795,O9-P2349,P4-P78,pipe,P4,250,100.000,0.375,0.483,1,0.751,0.767,0,0,12.310,12.330,12.330,Steepened 0.30 to 0.50 %,,P4-M78,P4-M77
6610,O9-P1151,P4-P550,pipe,P4,200,82.800,0.510,0.510,0,0.137,0.170,1,0,2.120,2.190,2.190,DN200 (not steepened),,P4-M550,P4-M549
14803,O9-P2018,P4-P996,pipe,P4,200,92.100,0.510,0.510,0,0.676,0.710,1,0,12.120,12.720,12.720,DN200 (not steepened),,P4-M996,P4-M995
6616,O9-P1964,P4-P942,pipe,P4,200,82.900,0.510,0.510,0,0.187,0.311,1,0,3.440,3.460,3.460,DN200 (not steepened),,P4-M942,P4-M941
14808,O9-P1888,P4-P866,pipe,P4,200,100.000,0.510,0.510,0,0.046,0.080,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M866,P4-M865
14813,O9-P2307,P4-P1278,pipe,P4,200,71.000,0.510,0.510,0,0.297,0.312,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4-M1278,P4-M1277
14820,O9-P1949,P4-P927,pipe,P4,200,57.000,0.510,0.510,0,0.024,0.024,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4-M927,P4-M879
6639,O9-P2751,P4-P1677,pipe,P4,200,83.000,0.510,0.510,0,0.277,0.277,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M1677,P4-M1649
14837,O9-P2241,P4-P1219,pipe,P4,200,104.800,0.510,0.510,0,0.203,0.208,1,0,1.930,1.910,1.930,DN200 (not steepened),,P4-M1219,P4-M1218
6646,O9-P881,P4-P325,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.223,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M325,P4-M324
6647,O9-P2002,P4-P980,pipe,P4,200,83.000,0.510,0.510,0,0.075,0.136,1,0,1.580,1.890,1.890,DN200 (not steepened),,P4-M980,P4-M979
14846,O9-P2438,P4-P1364,pipe,P4,200,100.000,0.510,0.510,0,0.184,0.194,1,0,1.610,1.720,1.720,DN200 (not steepened),,P4-M1364,P4-M1363
6655,O9-P1019,P4-P418,pipe,P4,200,83.100,0.510,0.510,0,0.215,0.257,1,0,3.710,3.630,3.710,DN200 (not steepened),,P4-M418,P4-M417
6660,O9-P2248,P4-P1226,pipe,P4,200,83.100,0.510,0.510,0,0.138,0.176,1,0,2.520,2.700,2.700,DN200 (not steepened),,P4-M1226,P4-M1028
6666,O9-P1023,P4-P422,pipe,P4,200,85.400,0.510,0.510,0,0.211,0.248,1,0,4.160,4.060,4.160,DN200 (not steepened),,P4-M422,P4-M421
