key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
14867,O9-P2421,P4-P1347,pipe,P4,200,57.600,0.510,0.510,0,0.228,0.259,1,0,5.130,5.540,5.540,DN200 (not steepened),,P4-M1347,P4-M1346
6677,O9-P1881,P4-P859,pipe,P4,200,83.200,0.510,0.510,0,0.104,0.178,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4-M859,P4-M858
6686,O9-P2774,P4-P1700,pipe,P4,200,85.000,0.510,0.510,0,0.316,0.345,1,0,2.860,3.700,3.700,DN200 (not steepened),,P4-M1700,P4-M1699
14882,O9-P2492,P4-P1418,pipe,P4,200,102.000,0.510,0.510,0,0.082,0.149,1,0,2.050,2.260,2.260,DN200 (not steepened),,P4-M1418,P4-M1417
14883,O9-P2234,P4-P1212,pipe,P4,200,71.100,0.510,0.510,0,0.066,0.118,1,0,1.750,1.700,1.750,DN200 (not steepened),,P4-M1212,P4-M1019
6698,O9-P1967,P4-P945,pipe,P4,200,83.300,0.510,0.510,0,0.140,0.236,1,0,4.170,4.520,4.520,DN200 (not steepened),,P4-M945,P4-M944
6702,O9-P1791,P4-P769,pipe,P4,200,83.300,0.510,0.510,0,0.176,0.307,1,0,4.590,2.470,4.590,DN200 (not steepened),,P4-M769,P4-M768
14899,O9-P1928,P4-P906,pipe,P4,200,100.000,0.510,0.510,0,0.130,0.151,1,0,1.790,2.140,2.140,DN200 (not steepened),,P4-M906,P4-M900
14901,O9-P1281,P4-P680,pipe,P4,200,86.600,0.510,0.510,0,0.056,0.102,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M680,P4-M679
6713,O9-P2451,P4-P1377,pipe,P4,200,83.400,0.510,0.510,0,0.113,0.193,1,0,2.990,3.980,3.980,DN200 (not steepened),,P4-M1377,P4-M1331
14908,O9-P2210,P4-P1188,pipe,P4,200,100.000,0.510,0.510,0,0.337,0.345,1,0,2.390,2.200,2.390,DN200 (not steepened),,P4-M1188,P4-M1187
14910,O9-P1079,P4-P478,pipe,P4,200,76.100,0.510,0.510,0,0.059,0.086,1,0,2.280,2.520,2.520,DN200 (not steepened),,P4-M478,P4-M188
6721,O9-P1045,P4-P444,pipe,P4,200,83.400,0.510,0.510,0,0.263,0.305,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M444,P4-M443
6722,O9-P1965,P4-P943,pipe,P4,200,83.400,0.510,0.510,0,0.178,0.300,1,0,3.880,3.440,3.880,DN200 (not steepened),,P4-M943,P4-M942
14913,O9-P991,P4-P390,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.064,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4-M390,P4-M389
6725,O9-P2571,P4-P1497,pipe,P4,200,83.700,0.510,0.510,0,0.388,0.397,1,0,4.130,3.990,4.130,DN200 (not steepened),,P4-M1497,P4-M1496
6727,O9-P2490,P4-P1416,pipe,P4,200,83.400,0.510,0.510,0,0.191,0.306,1,0,2.470,2.600,2.600,DN200 (not steepened),,P4-M1416,P4-M1415
14920,O9-P912,P4-P311,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.070,1,0,1.690,3.220,3.220,DN200 (not steepened),,P4-M311,P4-M310
14921,O9-P957,P4-P356,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.064,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M356,P4-M355
6736,O9-P2071,P4-P1049,pipe,P4,200,83.500,0.510,0.510,0,0.166,0.194,1,0,1.480,3.500,3.500,DN200 (not steepened),,P4-M1049,P4-M1048
14932,O9-P46,P4-P46,pipe,P4,500,87.800,0.155,0.265,1,0.750,0.819,0,0,14.320,14.080,14.320,Steepened up to 0.30 %,,P4-M46,P4-M45
6741,O9-P2214,P4-P1192,pipe,P4,200,83.500,0.510,0.510,0,0.301,0.309,1,0,1.900,1.820,1.900,DN200 (not steepened),,P4-M1192,P4-M1191
6748,O9-P880,P4-P324,pipe,P4,200,83.600,0.510,0.510,0,0.220,0.246,1,0,2.240,3.380,3.380,DN200 (not steepened),,P4-M324,P4-M278
14945,O9-P2014,P4-P992,pipe,P4,200,88.200,0.510,0.510,0,0.063,0.110,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M992,P4-M991
6757,O9-P1863,P4-P841,pipe,P4,200,83.600,0.510,0.510,0,0.152,0.202,1,0,1.980,1.480,1.980,DN200 (not steepened),,P4-M841,P4-M840
6758,O9-P1910,P4-P888,pipe,P4,200,83.600,0.510,0.510,0,0.116,0.198,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M888,P4-M887
14949,O9-P2365,P4-P94,pipe,P4,200,70.500,0.510,0.510,0,0.566,0.607,1,0,6.040,5.880,6.040,DN200 (not steepened),,P4-M94,P4-M93
14952,O9-P2611,P4-P1537,pipe,P4,200,52.500,0.510,0.510,0,0.093,0.157,1,0,2.140,2.220,2.220,DN200 (not steepened),,P4-M1537,P4-M1536
14957,O9-P2015,P4-P993,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.086,1,0,7.410,1.480,7.410,DN200 (not steepened),,P4-M993,P4-M992
14960,O9-P2618,P4-P1544,pipe,P4,200,131.300,0.510,0.510,0,0.126,0.126,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4-M1544,P4-M1543
14964,O9-P1030,P4-P429,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.093,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M429,P4-M422
14973,O9-P2525,P4-P1451,pipe,P4,200,100.000,0.510,0.510,0,0.160,0.169,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4-M1451,P4-M1441
14980,O9-P2697,P4-P1623,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.290,5.370,5.370,DN200 (not steepened),,P4-M1623,P4-M1622
6791,O9-P1254,P4-P653,pipe,P4,200,84.400,0.510,0.510,0,0.162,0.273,1,0,3.180,3.180,3.180,DN200 (not steepened),,P4-M653,P4-M652
14984,O9-P2308,P4-P1279,pipe,P4,200,128.600,0.510,0.510,0,0.266,0.283,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4-M1279,P4-M1278
6794,O9-P1044,P4-P443,pipe,P4,200,83.800,0.510,0.510,0,0.294,0.333,1,0,2.550,3.120,3.120,DN200 (not steepened),,P4-M443,P4-M442
14989,O9-P2691,P4-P1617,pipe,P4,200,59.800,0.510,0.510,0,0.192,0.192,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1617,P4-M1616
14992,O9-P1959,P4-P937,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,4.530,1.480,4.530,DN200 (not steepened),,P4-M937,P4-M936
6804,O9-P943,P4-P342,pipe,P4,200,83.900,0.510,0.510,0,0.183,0.195,1,0,1.680,2.130,2.130,DN200 (not steepened),,P4-M342,P4-M341
6818,O9-P1923,P4-P901,pipe,P4,200,84.000,0.510,0.510,0,0.163,0.182,1,0,2.520,1.480,2.520,DN200 (not steepened),,P4-M901,P4-M900
15010,O9-P845,P4-P244,pipe,P4,200,61.900,0.510,0.510,0,0.036,0.062,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M244,P4-M243
15011,O9-P2348,P4-P77,pipe,P4,250,100.000,0.375,0.483,1,0.752,0.767,0,0,12.330,12.370,12.370,Steepened 0.30 to 0.50 %,,P4-M77,P4-M76
15021,O9-P1991,P4-P969,pipe,P4,200,72.600,0.510,0.510,0,0.026,0.026,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M969,P4-M964
15022,O9-P2623,P4-P1549,pipe,P4,200,102.700,0.510,0.510,0,0.160,0.167,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M1549,P4-M1548
6844,O9-P1257,P4-P656,pipe,P4,200,96.100,0.510,0.510,0,0.154,0.261,1,0,2.670,3.050,3.050,DN200 (not steepened),,P4-M656,P4-M655
6848,O9-P2739,P4-P1665,pipe,P4,200,100.000,0.510,0.510,0,0.277,0.277,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1665,P4-M1664
6863,O9-P1047,P4-P446,pipe,P4,200,84.200,0.510,0.510,0,0.190,0.221,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M446,P4-M445
15063,O9-P1077,P4-P476,pipe,P4,200,100.000,0.510,0.510,0,0.164,0.186,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M476,P4-M475
6886,O9-P2556,P4-P1482,pipe,P4,200,84.300,0.510,0.510,0,0.126,0.129,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M1482,P4-M1481
15078,O9-P2211,P4-P1189,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.325,1,0,1.740,2.390,2.390,DN200 (not steepened),,P4-M1189,P4-M1188
6890,O9-P974,P4-P373,pipe,P4,200,84.300,0.510,0.510,0,0.089,0.139,1,0,2.570,3.130,3.130,DN200 (not steepened),,P4-M373,P4-M372
6906,O9-P2284,P4-P1262,pipe,P4,200,84.400,0.510,0.510,0,0.252,0.263,1,0,1.970,2.400,2.400,DN200 (not steepened),,P4-M1262,P4-M1261
6907,O9-P887,P4-P286,pipe,P4,200,84.400,0.510,0.510,0,0.277,0.287,1,0,6.440,7.160,7.160,DN200 (not steepened),,P4-M286,P4-M285
15101,O9-P994,P4-P393,pipe,P4,200,100.000,0.510,0.510,0,0.190,0.260,1,0,2.720,2.430,2.720,DN200 (not steepened),,P4-M393,P4-M392
6913,O9-P1916,P4-P894,pipe,P4,200,84.400,0.510,0.510,0,0.090,0.156,1,0,2.850,3.890,3.890,DN200 (not steepened),,P4-M894,P4-M893
15116,O9-P2784,P4-P1703,pipe,P4,200,49.400,0.510,0.510,0,0.184,0.197,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1703,P4-M1702
15118,O9-P2205,P4-P1183,pipe,P4,200,100.000,0.510,0.510,0,0.160,0.169,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M1183,P4-M1182
15126,O9-P2257,P4-P1235,pipe,P4,200,65.600,0.510,0.510,0,0.374,0.404,1,0,3.230,3.860,3.860,DN200 (not steepened),,P4-M1235,P4-M1234
15130,O9-P2132,P4-P1110,pipe,P4,200,108.000,0.510,0.510,0,0.198,0.202,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4-M1110,P4-M1105
6939,O9-P1836,P4-P814,pipe,P4,200,84.600,0.510,0.510,0,0.137,0.228,1,0,2.510,2.500,2.510,DN200 (not steepened),,P4-M814,P4-M813
6952,O9-P1931,P4-P909,pipe,P4,200,84.600,0.510,0.510,0,0.108,0.184,1,0,1.590,1.610,1.610,DN200 (not steepened),,P4-M909,P4-M908
6954,O9-P1986,P4-P964,pipe,P4,200,84.600,0.510,0.510,0,0.082,0.143,1,0,1.730,2.100,2.100,DN200 (not steepened),,P4-M964,P4-M963
15153,O9-P2579,P4-P1505,pipe,P4,200,100.700,0.510,0.510,0,0.345,0.351,1,0,2.780,2.770,2.780,DN200 (not steepened),,P4-M1505,P4-M1504
15157,O9-P2656,P4-P1582,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.594,1,0,8.650,9.220,9.220,DN200 (not steepened),,P4-M1582,P4-M1581
6966,O9-P941,P4-P340,pipe,P4,200,84.700,0.510,0.510,0,0.250,0.258,1,0,2.680,3.220,3.220,DN200 (not steepened),,P4-M340,P4-M339
15159,O9-P2710,P4-P1636,pipe,P4,200,77.700,0.510,0.510,0,0.558,0.558,1,0,7.420,7.320,7.420,DN200 (not steepened),,P4-M1636,P4-M1635
6976,O9-P1318,P4-P717,pipe,P4,200,84.700,0.510,0.510,0,0.083,0.148,1,0,1.710,2.140,2.140,DN200 (not steepened),,P4-M717,P4-M207
6979,O9-P728,P4-P195,pipe,P4,200,84.700,0.510,0.510,0,0.596,0.708,1,0,8.080,8.770,8.770,DN200 (not steepened),,P4-M195,P4-M194
6982,O9-P1207,P4-P606,pipe,P4,200,84.700,0.510,0.510,0,0.101,0.178,1,0,1.860,2.010,2.010,DN200 (not steepened),,P4-M606,P4-M542
15176,O9-P1322,P4-P721,pipe,P4,200,77.700,0.510,0.510,0,0.213,0.296,1,0,2.840,2.910,2.910,DN200 (not steepened),,P4-M721,P4-M720
6985,O9-P1985,P4-P963,pipe,P4,200,84.200,0.510,0.510,0,0.108,0.188,1,0,2.100,2.270,2.270,DN200 (not steepened),,P4-M963,P4-M962
6987,O9-P1225,P4-P624,pipe,P4,200,84.800,0.510,0.510,0,0.159,0.222,1,0,3.400,3.570,3.570,DN200 (not steepened),,P4-M624,P4-M193
15182,O9-P2580,P4-P1506,pipe,P4,200,100.000,0.510,0.510,0,0.316,0.320,1,0,1.940,1.980,1.980,DN200 (not steepened),,P4-M1506,P4-M1505
6992,O9-P1805,P4-P783,pipe,P4,200,84.800,0.510,0.510,0,0.103,0.190,1,0,2.570,1.480,2.570,DN200 (not steepened),,P4-M783,P4-M782
15185,O9-P1148,P4-P547,pipe,P4,200,100.000,0.510,0.510,0,0.147,0.199,1,0,2.540,2.510,2.540,DN200 (not steepened),,P4-M547,P4-M546
6994,O9-P1149,P4-P548,pipe,P4,200,53.100,0.510,0.510,0,0.145,0.193,1,0,2.490,2.540,2.540,DN200 (not steepened),,P4-M548,P4-M547
15189,O9-P854,P4-P253,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.073,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M253,P4-M252
15198,O9-P2187,P4-P1165,pipe,P4,200,87.200,0.510,0.510,0,0.108,0.190,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M1165,P4-M1157
15207,O9-P2648,P4-P1574,pipe,P4,200,49.000,0.510,0.510,0,0.037,0.067,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1574,P4-M1573
15209,O9-P953,P4-P352,pipe,P4,200,71.100,0.510,0.510,0,0.163,0.181,1,0,2.850,3.570,3.570,DN200 (not steepened),,P4-M352,P4-M172
7033,O9-P2533,P4-P1459,pipe,P4,200,84.900,0.510,0.510,0,0.270,0.306,1,0,3.410,3.840,3.840,DN200 (not steepened),,P4-M1459,P4-M1458
7049,O9-P2180,P4-P1158,pipe,P4,200,82.400,0.510,0.510,0,0.135,0.234,1,0,1.970,2.510,2.510,DN200 (not steepened),,P4-M1158,P4-M1157
7053,O9-P731,P4-P198,pipe,P4,200,85.000,0.510,0.510,0,0.592,0.699,1,0,6.760,7.480,7.480,DN200 (not steepened),,P4-M198,P4-M197
7055,O9-P1258,P4-P657,pipe,P4,200,85.000,0.510,0.510,0,0.134,0.230,1,0,3.240,2.670,3.240,DN200 (not steepened),,P4-M657,P4-M656
15247,O9-P1934,P4-P912,pipe,P4,200,72.600,0.510,0.510,0,0.083,0.144,1,0,2.430,1.880,2.430,DN200 (not steepened),,P4-M912,P4-M911
7059,O9-P2304,P4-P1275,pipe,P4,200,63.400,0.510,0.510,0,0.312,0.336,1,0,3.560,3.770,3.770,DN200 (not steepened),,P4-M1275,P4-M1274
7060,O9-P2085,P4-P1063,pipe,P4,200,85.100,0.510,0.510,0,0.331,0.344,1,0,3.220,4.610,4.610,DN200 (not steepened),,P4-M1063,P4-M1062
7062,O9-P1013,P4-P412,pipe,P4,200,85.100,0.510,0.510,0,0.134,0.164,1,0,1.830,1.920,1.920,DN200 (not steepened),,P4-M412,P4-M411
15255,O9-P907,P4-P306,pipe,P4,200,75.100,0.510,0.510,0,0.074,0.105,1,0,3.250,3.010,3.250,DN200 (not steepened),,P4-M306,P4-M305
7065,O9-P2026,P4-P1004,pipe,P4,200,85.000,0.510,0.510,0,0.674,0.702,1,0,10.620,11.700,11.700,DN200 (not steepened),,P4-M1004,P4-M1003
7071,O9-P713,P4-P180,pipe,P4,450,85.100,0.205,0.333,1,0.752,0.865,0,0,9.810,9.810,9.810,Steepened 0.30 to 0.50 %,,P4-M180,P4-M179
15272,O9-P1049,P4-P448,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.202,1,0,1.610,1.630,1.630,DN200 (not steepened),,P4-M448,P4-M447
7084,O9-P1882,P4-P860,pipe,P4,200,85.200,0.510,0.510,0,0.082,0.142,1,0,2.010,1.810,2.010,DN200 (not steepened),,P4-M860,P4-M859
15279,O9-P31,P4-P31,pipe,P4,500,100.000,0.155,0.265,1,0.753,0.823,0,0,14.300,14.240,14.300,Steepened up to 0.30 %,,P4-M31,P4-M30
7092,O9-P736,P4-P203,pipe,P4,200,66.500,0.510,0.510,0,0.591,0.697,1,0,6.030,6.120,6.120,DN200 (not steepened),,P4-M203,P4-M202
7095,O9-P2511,P4-P1437,pipe,P4,200,85.200,0.510,0.510,0,0.132,0.155,1,0,1.520,1.750,1.750,DN200 (not steepened),,P4-M1437,P4-M1400
15291,O9-P1865,P4-P843,pipe,P4,200,100.000,0.510,0.510,0,0.148,0.190,1,0,2.500,1.480,2.500,DN200 (not steepened),,P4-M843,P4-M842
15295,O9-P2299,P4-P1286,pipe,P4,200,62.600,0.510,0.510,0,0.084,0.155,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M1286,P4-M1285
15300,O9-P2066,P4-P1044,pipe,P4,200,81.900,0.510,0.510,0,0.317,0.328,1,0,4.830,4.850,4.850,DN200 (not steepened),,P4-M1044,P4-M1043
15301,O9-P2783,P4-P1709,pipe,P4,200,69.900,0.510,0.510,0,0.162,0.178,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4-M1709,P4-M1708
7111,O9-P1930,P4-P908,pipe,P4,200,85.300,0.510,0.510,0,0.111,0.187,1,0,1.610,1.840,1.840,DN200 (not steepened),,P4-M908,P4-M873
7112,O9-P1941,P4-P919,pipe,P4,200,85.300,0.510,0.510,0,0.067,0.111,1,0,2.090,2.050,2.090,DN200 (not steepened),,P4-M919,P4-M877
15309,O9-P1197,P4-P596,pipe,P4,200,75.900,0.510,0.510,0,0.111,0.190,1,0,3.460,3.310,3.460,DN200 (not steepened),,P4-M596,P4-M595
15310,O9-P2249,P4-P1227,pipe,P4,200,106.000,0.510,0.510,0,0.061,0.106,1,0,1.670,1.880,1.880,DN200 (not steepened),,P4-M1227,P4-M1226
7120,O9-P896,P4-P295,pipe,P4,200,51.300,0.510,0.510,0,0.275,0.277,1,0,3.180,4.270,4.270,DN200 (not steepened),,P4-M295,P4-M294
15312,O9-P2287,P4-P1265,pipe,P4,200,100.000,0.510,0.510,0,0.161,0.172,1,0,1.480,2.410,2.410,DN200 (not steepened),,P4-M1265,P4-M1259
7129,O9-P1235,P4-P634,pipe,P4,200,85.400,0.510,0.510,0,0.074,0.125,1,0,1.480,2.070,2.070,DN200 (not steepened),,P4-M634,P4-M633
15333,O9-P1944,P4-P922,pipe,P4,200,78.200,0.510,0.510,0,0.027,0.027,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4-M922,P4-M921
15335,O9-P2183,P4-P1161,pipe,P4,200,77.400,0.510,0.510,0,0.099,0.175,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4-M1161,P4-M1160
7150,O9-P1046,P4-P445,pipe,P4,200,85.500,0.510,0.510,0,0.238,0.276,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M445,P4-M444
15342,O9-P1177,P4-P576,pipe,P4,315,78.000,0.270,0.387,1,0.750,0.844,0,0,1.860,2.170,2.170,Steepened 0.30 to 0.50 %,,P4-M576,P4-M575
15343,O9-P2652,P4-P1578,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.594,1,0,11.390,10.630,11.390,DN200 (not steepened),,P4-M1578,P4-M1577
7156,O9-P2065,P4-P1043,pipe,P4,200,85.500,0.510,0.510,0,0.320,0.332,1,0,4.850,5.080,5.080,DN200 (not steepened),,P4-M1043,P4-M1042
15348,O9-P1014,P4-P413,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.153,1,0,1.730,1.830,1.830,DN200 (not steepened),,P4-M413,P4-M412
7158,O9-P1043,P4-P442,pipe,P4,200,85.600,0.510,0.510,0,0.298,0.342,1,0,3.120,2.890,3.120,DN200 (not steepened),,P4-M442,P4-M441
15355,O9-P2057,P4-P1035,pipe,P4,200,72.000,0.510,0.510,0,0.609,0.637,1,0,6.540,6.640,6.640,DN200 (not steepened),,P4-M1035,P4-M1034
15361,O9-P1104,P4-P503,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,6.330,6.430,6.430,Steepened 0.30 to 0.50 %,,P4-M503,P4-M502
15365,O9-P45,P4-P45,pipe,P4,500,88.800,0.155,0.265,1,0.750,0.819,0,0,14.080,14.120,14.120,Steepened up to 0.30 %,,P4-M45,P4-M44
7177,O9-P1842,P4-P820,pipe,P4,200,85.600,0.510,0.510,0,0.077,0.123,1,0,4.300,3.500,4.300,DN200 (not steepened),,P4-M820,P4-M819
15369,O9-P2694,P4-P1620,pipe,P4,200,80.500,0.510,0.510,0,0.166,0.188,1,0,5.030,6.100,6.100,DN200 (not steepened),,P4-M1620,P4-M1619
7183,O9-P2247,P4-P1225,pipe,P4,200,74.100,0.510,0.510,0,0.126,0.129,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1225,P4-M1219
7184,O9-P2190,P4-P1168,pipe,P4,200,85.700,0.510,0.510,0,0.080,0.144,1,0,1.480,4.550,4.550,DN200 (not steepened),,P4-M1168,P4-M1167
7185,O9-P2551,P4-P1477,pipe,P4,200,100.000,0.510,0.510,0,0.136,0.174,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1477,P4-M1476
15380,O9-P1874,P4-P852,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.111,1,0,6.690,6.050,6.690,DN200 (not steepened),,P4-M852,P4-M851
7193,O9-P714,P4-P181,pipe,P4,450,85.700,0.205,0.333,1,0.752,0.865,0,0,9.610,9.810,9.810,Steepened 0.30 to 0.50 %,,P4-M181,P4-M180
15385,O9-P2194,P4-P1172,pipe,P4,200,87.200,0.510,0.510,0,0.078,0.142,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4-M1172,P4-M1171
15386,O9-P1969,P4-P947,pipe,P4,200,102.200,0.510,0.510,0,0.115,0.198,1,0,2.730,3.620,3.620,DN200 (not steepened),,P4-M947,P4-M946
7204,O9-P2020,P4-P998,pipe,P4,200,85.800,0.510,0.510,0,0.675,0.708,1,0,11.970,11.940,11.970,DN200 (not steepened),,P4-M998,P4-M997
15399,O9-P2538,P4-P1464,pipe,P4,200,89.500,0.510,0.510,0,0.163,0.180,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M1464,P4-M1463
15401,O9-P2677,P4-P1603,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,4.300,4.910,4.910,DN200 (not steepened),,P4-M1603,P4-M1583
7210,O9-P2043,P4-P1021,pipe,P4,200,84.800,0.510,0.510,0,0.626,0.653,1,0,8.110,7.830,8.110,DN200 (not steepened),,P4-M1021,P4-M1020
15408,O9-P2387,P4-P116,pipe,P4,200,60.000,0.510,0.510,0,0.305,0.336,1,0,3.070,3.250,3.250,DN200 (not steepened),,P4-M116,P4-M115
15409,O9-P2358,P4-P87,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.716,1,0,7.480,7.750,7.750,DN200 (not steepened),,P4-M87,P4-M86
15413,O9-P990,P4-P389,pipe,P4,200,100.000,0.510,0.510,0,0.062,0.107,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4-M389,P4-M388
15429,O9-P1921,P4-P899,pipe,P4,200,81.000,0.510,0.510,0,0.222,0.250,1,0,1.900,1.690,1.900,DN200 (not steepened),,P4-M899,P4-M898
7239,O9-P1922,P4-P900,pipe,P4,200,86.000,0.510,0.510,0,0.189,0.218,1,0,2.260,1.480,2.260,DN200 (not steepened),,P4-M900,P4-M899
7240,O9-P2536,P4-P1462,pipe,P4,200,86.000,0.510,0.510,0,0.222,0.250,1,0,2.360,2.800,2.800,DN200 (not steepened),,P4-M1462,P4-M1461
15432,O9-P851,P4-P250,pipe,P4,200,70.700,0.510,0.510,0,0.037,0.063,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M250,P4-M249
7242,O9-P1265,P4-P664,pipe,P4,200,86.000,0.510,0.510,0,0.117,0.194,1,0,2.300,2.550,2.550,DN200 (not steepened),,P4-M664,P4-M663
15433,O9-P2162,P4-P1140,pipe,P4,200,85.600,0.510,0.510,0,0.057,0.104,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1140,P4-M1139
7248,O9-P2224,P4-P1202,pipe,P4,200,89.900,0.510,0.510,0,0.188,0.211,1,0,3.520,4.470,4.470,DN200 (not steepened),,P4-M1202,P4-M1201
15446,O9-P1314,P4-P713,pipe,P4,200,99.100,0.510,0.510,0,0.087,0.151,1,0,2.240,2.300,2.300,DN200 (not steepened),,P4-M713,P4-M712
15455,O9-P2693,P4-P1619,pipe,P4,200,62.600,0.510,0.510,0,0.255,0.265,1,0,6.100,7.580,7.580,DN200 (not steepened),,P4-M1619,P4-M1618
7265,O9-P1879,P4-P857,pipe,P4,200,86.100,0.510,0.510,0,0.132,0.223,1,0,1.600,1.690,1.690,DN200 (not steepened),,P4-M857,P4-M838
7267,O9-P2531,P4-P1457,pipe,P4,200,86.100,0.510,0.510,0,0.355,0.383,1,0,5.890,7.620,7.620,DN200 (not steepened),,P4-M1457,P4-M1456
15459,O9-P1974,P4-P952,pipe,P4,200,100.000,0.510,0.510,0,0.078,0.137,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M952,P4-M951
15465,O9-P1877,P4-P855,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.093,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M855,P4-M854
15475,O9-P2263,P4-P1241,pipe,P4,200,48.000,0.510,0.510,0,0.324,0.364,1,0,2.880,2.890,2.890,DN200 (not steepened),,P4-M1241,P4-M1240
15477,O9-P1232,P4-P631,pipe,P4,200,77.800,0.510,0.510,0,0.112,0.188,1,0,2.450,2.480,2.480,DN200 (not steepened),,P4-M631,P4-M630
15478,O9-P2776,P4-P1702,pipe,P4,200,105.000,0.510,0.510,0,0.238,0.277,1,0,1.610,2.150,2.150,DN200 (not steepened),,P4-M1702,P4-M1701
15480,O9-P1158,P4-P557,pipe,P4,200,100.000,0.510,0.510,0,0.246,0.264,1,0,3.860,3.800,3.860,DN200 (not steepened),,P4-M557,P4-M556
7294,O9-P2144,P4-P1122,pipe,P4,200,86.300,0.510,0.510,0,0.183,0.189,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1122,P4-M1121
15486,O9-P893,P4-P292,pipe,P4,200,100.000,0.510,0.510,0,0.044,0.057,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M292,P4-M291
15488,O9-P2655,P4-P1581,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.594,1,0,9.220,9.660,9.660,DN200 (not steepened),,P4-M1581,P4-M1580
15501,O9-P2105,P4-P1083,pipe,P4,200,68.100,0.510,0.510,0,0.183,0.192,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1083,P4-M1082
7315,O9-P1215,P4-P614,pipe,P4,200,86.400,0.510,0.510,0,0.140,0.182,1,0,1.770,2.000,2.000,DN200 (not steepened),,P4-M614,P4-M613
15512,O9-P2466,P4-P1392,pipe,P4,200,62.300,0.510,0.510,0,0.131,0.154,1,0,2.110,3.020,3.020,DN200 (not steepened),,P4-M1392,P4-M1391
7348,O9-P1900,P4-P878,pipe,P4,200,87.400,0.510,0.510,0,0.151,0.206,1,0,1.960,1.940,1.960,DN200 (not steepened),,P4-M878,P4-M877
7349,O9-P1955,P4-P933,pipe,P4,200,86.500,0.510,0.510,0,0.048,0.086,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M933,P4-M932
15541,O9-P1872,P4-P850,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.117,1,0,5.810,5.960,5.960,DN200 (not steepened),,P4-M850,P4-M849
15543,O9-P2689,P4-P1615,pipe,P4,200,100.000,0.510,0.510,0,0.359,0.359,1,0,1.830,2.120,2.120,DN200 (not steepened),,P4-M1615,P4-M1614
15545,O9-P2030,P4-P1008,pipe,P4,200,89.400,0.510,0.510,0,0.673,0.701,1,0,11.720,10.420,11.720,DN200 (not steepened),,P4-M1008,P4-M1007
15549,O9-P1202,P4-P601,pipe,P4,200,79.400,0.510,0.510,0,0.034,0.054,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M601,P4-M600
15557,O9-P2269,P4-P1247,pipe,P4,200,100.000,0.510,0.510,0,0.210,0.316,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M1247,P4-M1246
7386,O9-P2574,P4-P1500,pipe,P4,200,86.700,0.510,0.510,0,0.369,0.376,1,0,3.770,3.690,3.770,DN200 (not steepened),,P4-M1500,P4-M1499
15583,O9-P2510,P4-P1436,pipe,P4,200,60.000,0.510,0.510,0,0.050,0.092,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M1436,P4-M1435
7395,O9-P712,P4-P179,pipe,P4,450,86.800,0.205,0.333,1,0.752,0.865,0,0,9.810,9.930,9.930,Steepened 0.30 to 0.50 %,,P4-M179,P4-M178
15589,O9-P1822,P4-P800,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.076,1,0,2.520,2.590,2.590,DN200 (not steepened),,P4-M800,P4-M799
7398,O9-P2567,P4-P1493,pipe,P4,200,86.800,0.510,0.510,0,0.035,0.055,1,0,5.450,1.480,5.450,DN200 (not steepened),,P4-M1493,P4-M1490
15590,O9-P2325,P4-P1303,pipe,P4,200,100.000,0.510,0.510,0,0.040,0.040,1,0,3.400,4.580,4.580,DN200 (not steepened),,P4-M1303,P4-M1300
15592,O9-P884,P4-P283,pipe,P4,200,60.700,0.510,0.510,0,0.343,0.349,1,0,7.890,8.010,8.010,DN200 (not steepened),,P4-M283,P4-M267
7403,O9-P2335,P4-P64,pipe,P4,250,86.800,0.375,0.394,1,0.750,0.773,0,0,12.400,12.710,12.710,Steepened 0.30 to 0.50 %,,P4-M64,P4-M63
7410,O9-P2640,P4-P1566,pipe,P4,200,88.200,0.510,0.510,0,0.127,0.127,1,0,2.130,2.150,2.150,DN200 (not steepened),,P4-M1566,P4-M75
7411,O9-P1181,P4-P580,pipe,P4,315,86.900,0.270,0.387,1,0.750,0.844,0,0,2.520,2.050,2.520,Steepened 0.30 to 0.50 %,,P4-M580,P4-M579
7416,O9-P2290,P4-P1268,pipe,P4,200,86.900,0.510,0.510,0,0.415,0.433,1,0,4.050,4.150,4.150,DN200 (not steepened),,P4-M1268,P4-M1039
15611,O9-P1084,P4-P483,pipe,P4,315,100.000,0.270,0.377,1,0.752,0.844,0,0,5.460,5.880,5.880,Steepened 0.30 to 0.50 %,,P4-M483,P4-M482
15614,O9-P2285,P4-P1263,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.216,1,0,1.510,1.970,1.970,DN200 (not steepened),,P4-M1263,P4-M1262
7426,O9-P998,P4-P397,pipe,P4,200,87.000,0.510,0.510,0,0.104,0.178,1,0,1.600,1.590,1.600,DN200 (not steepened),,P4-M397,P4-M396
15624,O9-P703,P4-P170,pipe,P4,500,84.000,0.155,0.335,1,0.750,0.864,0,0,10.600,10.620,10.620,Steepened 0.30 to 0.50 %,,P4-M170,P4-M169
15629,O9-P1992,P4-P970,pipe,P4,200,87.500,0.510,0.510,0,0.088,0.157,1,0,1.920,2.680,2.680,DN200 (not steepened),,P4-M970,P4-M941
15641,O9-P2340,P4-P69,pipe,P4,250,71.600,0.375,0.463,1,0.750,0.766,0,0,12.630,12.850,12.850,Steepened 0.30 to 0.50 %,,P4-M69,P4-M68
15648,O9-P965,P4-P364,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.073,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M364,P4-M363
15652,O9-P927,P4-P281,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.082,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M281,P4-M280
15661,O9-P2730,P4-P1656,pipe,P4,200,93.600,0.510,0.510,0,0.340,0.340,1,0,1.880,2.010,2.010,DN200 (not steepened),,P4-M1656,P4-M1655
7478,O9-P2759,P4-P1685,pipe,P4,200,87.300,0.510,0.510,0,0.140,0.197,1,0,6.340,6.150,6.340,DN200 (not steepened),,P4-M1685,P4-M1684
15679,O9-P2289,P4-P1267,pipe,P4,200,100.000,0.510,0.510,0,0.200,0.204,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1267,P4-M1266
15681,O9-P1163,P4-P562,pipe,P4,200,100.000,0.510,0.510,0,0.063,0.104,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4-M562,P4-M561
7490,O9-P2442,P4-P1368,pipe,P4,200,87.300,0.510,0.510,0,0.068,0.116,1,0,3.130,3.020,3.130,DN200 (not steepened),,P4-M1368,P4-M1367
15682,O9-P1938,P4-P916,pipe,P4,200,60.500,0.510,0.510,0,0.036,0.062,1,0,1.480,2.480,2.480,DN200 (not steepened),,P4-M916,P4-M915
7494,O9-P2309,P4-P1287,pipe,P4,200,87.400,0.510,0.510,0,0.129,0.144,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M1287,P4-M1281
7499,O9-P2055,P4-P1033,pipe,P4,200,87.400,0.510,0.510,0,0.611,0.639,1,0,6.460,6.700,6.700,DN200 (not steepened),,P4-M1033,P4-M1032
7503,O9-P1042,P4-P441,pipe,P4,200,87.400,0.510,0.510,0,0.305,0.347,1,0,2.890,3.240,3.240,DN200 (not steepened),,P4-M441,P4-M440
15701,O9-P2283,P4-P1261,pipe,P4,200,51.100,0.510,0.510,0,0.317,0.323,1,0,2.400,2.430,2.430,DN200 (not steepened),,P4-M1261,P4-M1260
15703,O9-P2738,P4-P1664,pipe,P4,200,100.000,0.510,0.510,0,0.288,0.288,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4-M1664,P4-M1640
7512,O9-P1288,P4-P687,pipe,P4,200,87.500,0.510,0.510,0,0.079,0.135,1,0,1.580,1.790,1.790,DN200 (not steepened),,P4-M687,P4-M686
7514,O9-P2342,P4-P71,pipe,P4,250,71.000,0.375,0.463,1,0.750,0.766,0,0,12.340,12.530,12.530,Steepened 0.30 to 0.50 %,,P4-M71,P4-M70
7517,O9-P902,P4-P301,pipe,P4,200,86.300,0.510,0.510,0,0.051,0.091,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M301,P4-M288
15709,O9-P1251,P4-P650,pipe,P4,200,102.700,0.510,0.510,0,0.167,0.280,1,0,4.010,3.860,4.010,DN200 (not steepened),,P4-M650,P4-M649
15713,O9-P2397,P4-P1323,pipe,P4,200,100.000,0.510,0.510,0,0.494,0.602,1,0,6.640,7.470,7.470,DN200 (not steepened),,P4-M1323,P4-M1322
15717,O9-P910,P4-P309,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.082,1,0,3.190,3.470,3.470,DN200 (not steepened),,P4-M309,P4-M308
7534,O9-P852,P4-P251,pipe,P4,200,87.700,0.510,0.510,0,0.068,0.115,1,0,3.620,3.500,3.620,DN200 (not steepened),,P4-M251,P4-M234
7537,O9-P2227,P4-P1205,pipe,P4,200,87.700,0.510,0.510,0,0.300,0.306,1,0,2.140,2.440,2.440,DN200 (not steepened),,P4-M1205,P4-M1200
15731,O9-P2700,P4-P1626,pipe,P4,200,81.700,0.510,0.510,0,0.230,0.230,1,0,2.040,2.700,2.700,DN200 (not steepened),,P4-M1626,P4-M1625
15732,O9-P2405,P4-P1331,pipe,P4,200,70.600,0.510,0.510,0,0.491,0.600,1,0,8.180,7.980,8.180,DN200 (not steepened),,P4-M1331,P4-M1330
15740,O9-P2201,P4-P1179,pipe,P4,200,133.300,0.510,0.510,0,0.273,0.290,1,0,1.950,2.250,2.250,DN200 (not steepened),,P4-M1179,P4-M1178
15759,O9-P699,P4-P166,pipe,P4,500,100.000,0.155,0.335,1,0.754,0.867,0,0,10.530,11.240,11.240,Steepened 0.30 to 0.50 %,,P4-M166,P4-M165
7572,O9-P1893,P4-P871,pipe,P4,200,87.900,0.510,0.510,0,0.257,0.320,1,0,2.500,2.600,2.600,DN200 (not steepened),,P4-M871,P4-M870
7584,O9-P2006,P4-P984,pipe,P4,200,83.000,0.510,0.510,0,0.087,0.149,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M984,P4-M983
15776,O9-P2133,P4-P1111,pipe,P4,200,63.800,0.510,0.510,0,0.357,0.371,1,0,2.360,2.440,2.440,DN200 (not steepened),,P4-M1111,P4-M1054
7594,O9-P1839,P4-P817,pipe,P4,200,88.100,0.510,0.510,0,0.099,0.161,1,0,2.250,2.150,2.250,DN200 (not steepened),,P4-M817,P4-M816
7600,O9-P971,P4-P370,pipe,P4,200,88.100,0.510,0.510,0,0.106,0.173,1,0,2.850,2.920,2.920,DN200 (not steepened),,P4-M370,P4-M178
7605,O9-P1966,P4-P944,pipe,P4,200,88.200,0.510,0.510,0,0.158,0.265,1,0,4.520,3.880,4.520,DN200 (not steepened),,P4-M944,P4-M943
7606,O9-P2171,P4-P1149,pipe,P4,200,88.200,0.510,0.510,0,0.114,0.199,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1149,P4-M1148
7608,O9-P1208,P4-P607,pipe,P4,200,88.200,0.510,0.510,0,0.078,0.139,1,0,1.590,1.860,1.860,DN200 (not steepened),,P4-M607,P4-M606
15800,O9-P2141,P4-P1119,pipe,P4,200,100.000,0.510,0.510,0,0.304,0.310,1,0,1.550,1.620,1.620,DN200 (not steepened),,P4-M1119,P4-M1118
7610,O9-P2012,P4-P990,pipe,P4,200,86.700,0.510,0.510,0,0.082,0.140,1,0,1.910,1.710,1.910,DN200 (not steepened),,P4-M990,P4-M989
7615,O9-P2514,P4-P1440,pipe,P4,200,88.200,0.510,0.510,0,0.322,0.338,1,0,2.770,2.830,2.830,DN200 (not steepened),,P4-M1440,P4-M1404
15808,O9-P2698,P4-P1624,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4-M1624,P4-M1623
7618,O9-P2145,P4-P1123,pipe,P4,200,88.200,0.510,0.510,0,0.125,0.125,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1123,P4-M1122
7619,O9-P2146,P4-P1124,pipe,P4,200,88.200,0.510,0.510,0,0.080,0.140,1,0,1.830,2.210,2.210,DN200 (not steepened),,P4-M1124,P4-M1112
15818,O9-P2328,P4-P1306,pipe,P4,200,100.000,0.510,0.510,0,0.320,0.320,1,0,2.520,3.220,3.220,DN200 (not steepened),,P4-M1306,P4-M1305
15823,O9-P1242,P4-P641,pipe,P4,200,100.000,0.510,0.510,0,0.074,0.129,1,0,1.790,2.180,2.180,DN200 (not steepened),,P4-M641,P4-M194
15824,O9-P2716,P4-P1642,pipe,P4,200,69.200,0.510,0.510,0,0.460,0.460,1,0,3.980,4.210,4.210,DN200 (not steepened),,P4-M1642,P4-M1641
15830,O9-P2462,P4-P1388,pipe,P4,200,100.100,0.510,0.510,0,0.160,0.192,1,0,3.500,3.580,3.580,DN200 (not steepened),,P4-M1388,P4-M1332
15831,O9-P988,P4-P387,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.092,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M387,P4-M386
7655,O9-P1007,P4-P406,pipe,P4,200,88.500,0.510,0.510,0,0.060,0.099,1,0,2.840,2.570,2.840,DN200 (not steepened),,P4-M406,P4-M405
15848,O9-P744,P4-P211,pipe,P4,200,100.000,0.510,0.510,0,0.588,0.692,1,0,5.010,5.020,5.020,DN200 (not steepened),,P4-M211,P4-M210
7670,O9-P1105,P4-P504,pipe,P4,315,88.500,0.270,0.387,1,0.757,0.851,0,0,6.680,6.330,6.680,Steepened 0.30 to 0.50 %,,P4-M504,P4-M503
7674,O9-P2455,P4-P1381,pipe,P4,200,88.600,0.510,0.510,0,0.052,0.088,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4-M1381,P4-M1380
15870,O9-P42,P4-P42,pipe,P4,500,76.400,0.155,0.265,1,0.751,0.820,0,0,13.980,14.010,14.010,Steepened up to 0.30 %,,P4-M42,P4-M41
7680,O9-P995,P4-P394,pipe,P4,200,88.600,0.510,0.510,0,0.186,0.251,1,0,2.310,2.720,2.720,DN200 (not steepened),,P4-M394,P4-M393
15872,O9-P39,P4-P39,pipe,P4,500,76.200,0.155,0.265,1,0.753,0.822,0,0,14.690,15.010,15.010,Steepened up to 0.30 %,,P4-M39,P4-M38
15875,O9-P1904,P4-P882,pipe,P4,200,100.000,0.510,0.510,0,0.067,0.109,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M882,P4-M881
7685,O9-P2001,P4-P979,pipe,P4,200,88.600,0.510,0.510,0,0.088,0.157,1,0,1.890,2.510,2.510,DN200 (not steepened),,P4-M979,P4-M978
15881,O9-P2530,P4-P1456,pipe,P4,200,78.100,0.510,0.510,0,0.359,0.387,1,0,7.620,6.410,7.620,DN200 (not steepened),,P4-M1456,P4-M1455
7690,O9-P1880,P4-P858,pipe,P4,200,88.700,0.510,0.510,0,0.119,0.203,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M858,P4-M857
7694,O9-P2303,P4-P1274,pipe,P4,200,79.200,0.510,0.510,0,0.323,0.346,1,0,3.770,4.450,4.450,DN200 (not steepened),,P4-M1274,P4-M1273
15916,O9-P2361,P4-P90,pipe,P4,200,100.000,0.510,0.510,0,0.586,0.622,1,0,5.440,5.500,5.500,DN200 (not steepened),,P4-M90,P4-M89
15919,O9-P2073,P4-P1051,pipe,P4,200,66.400,0.510,0.510,0,0.466,0.491,1,0,4.850,4.820,4.850,DN200 (not steepened),,P4-M1051,P4-M1050
15922,O9-P1312,P4-P711,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.129,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M711,P4-M710
7731,O9-P2297,P4-P1284,pipe,P4,200,96.000,0.510,0.510,0,0.150,0.216,1,0,2.230,2.160,2.230,DN200 (not steepened),,P4-M1284,P4-M1283
7734,O9-P247,P4-P132,pipe,P4,200,89.000,0.510,0.510,0,0.309,0.313,1,0,1.680,1.560,1.680,DN200 (not steepened),,P4-M132,P4-M131
7744,O9-P2621,P4-P1547,pipe,P4,200,53.400,0.510,0.510,0,0.217,0.230,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4-M1547,P4-M1546
15949,O9-P2478,P4-P1404,pipe,P4,200,100.000,0.510,0.510,0,0.412,0.459,1,0,3.970,4.300,4.300,DN200 (not steepened),,P4-M1404,P4-M1403
15950,O9-P2367,P4-P96,pipe,P4,200,100.000,0.510,0.510,0,0.566,0.607,1,0,5.670,6.120,6.120,DN200 (not steepened),,P4-M96,P4-M95
15961,O9-P1983,P4-P961,pipe,P4,200,87.300,0.510,0.510,0,0.120,0.209,1,0,2.350,2.440,2.440,DN200 (not steepened),,P4-M961,P4-M960
7786,O9-P2326,P4-P1304,pipe,P4,200,89.300,0.510,0.510,0,0.029,0.029,1,0,1.480,3.400,3.400,DN200 (not steepened),,P4-M1304,P4-M1303
7789,O9-P1066,P4-P465,pipe,P4,200,89.200,0.510,0.510,0,0.172,0.211,1,0,2.620,2.790,2.790,DN200 (not steepened),,P4-M465,P4-M464
15984,O9-P1889,P4-P867,pipe,P4,200,100.500,0.510,0.510,0,0.070,0.123,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M867,P4-M859
15992,O9-P1817,P4-P795,pipe,P4,200,96.100,0.510,0.510,0,0.064,0.110,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M795,P4-M794
7803,O9-P2223,P4-P1201,pipe,P4,200,93.800,0.510,0.510,0,0.264,0.283,1,0,4.470,4.990,4.990,DN200 (not steepened),,P4-M1201,P4-M1200
15995,O9-P2010,P4-P988,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.078,1,0,7.330,1.480,7.330,DN200 (not steepened),,P4-M988,P4-M987
15996,O9-P1976,P4-P954,pipe,P4,200,77.300,0.510,0.510,0,0.040,0.068,1,0,4.540,1.480,4.540,DN200 (not steepened),,P4-M954,P4-M953
15998,O9-P2599,P4-P1525,pipe,P4,200,100.000,0.510,0.510,0,0.338,0.354,1,0,4.570,4.650,4.650,DN200 (not steepened),,P4-M1525,P4-M1524
7809,O9-P2075,P4-P1053,pipe,P4,200,89.900,0.510,0.510,0,0.464,0.488,1,0,4.660,4.720,4.720,DN200 (not steepened),,P4-M1053,P4-M1052
16004,O9-P2292,P4-P1270,pipe,P4,200,100.000,0.510,0.510,0,0.390,0.412,1,0,3.710,3.900,3.900,DN200 (not steepened),,P4-M1270,P4-M1269
16008,O9-P1167,P4-P566,pipe,P4,200,95.600,0.510,0.510,0,0.078,0.137,1,0,1.670,2.070,2.070,DN200 (not steepened),,P4-M566,P4-M565
16010,O9-P2417,P4-P1343,pipe,P4,200,84.100,0.510,0.510,0,0.260,0.293,1,0,5.000,4.720,5.000,DN200 (not steepened),,P4-M1343,P4-M1342
16012,O9-P2758,P4-P1684,pipe,P4,200,100.000,0.510,0.510,0,0.142,0.201,1,0,6.150,6.560,6.560,DN200 (not steepened),,P4-M1684,P4-M1683
7829,O9-P2463,P4-P1389,pipe,P4,200,93.800,0.510,0.510,0,0.158,0.189,1,0,3.490,3.500,3.500,DN200 (not steepened),,P4-M1389,P4-M1388
16023,O9-P2781,P4-P1707,pipe,P4,200,74.400,0.510,0.510,0,0.233,0.255,1,0,2.690,2.490,2.690,DN200 (not steepened),,P4-M1707,P4-M1700
7832,O9-P1856,P4-P834,pipe,P4,200,89.400,0.510,0.510,0,0.200,0.208,1,0,2.040,2.340,2.340,DN200 (not steepened),,P4-M834,P4-M18
7843,O9-P1792,P4-P770,pipe,P4,200,89.700,0.510,0.510,0,0.130,0.232,1,0,6.040,1.480,6.040,DN200 (not steepened),,P4-M770,P4-M769
7850,O9-P2272,P4-P1250,pipe,P4,200,89.700,0.510,0.510,0,0.216,0.222,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4-M1250,P4-M1238
16044,O9-P1906,P4-P884,pipe,P4,200,73.200,0.510,0.510,0,0.049,0.081,1,0,2.160,1.480,2.160,DN200 (not steepened),,P4-M884,P4-M883
16051,O9-P985,P4-P384,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.101,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M384,P4-M383
7863,O9-P2176,P4-P1154,pipe,P4,200,89.800,0.510,0.510,0,0.062,0.114,1,0,6.280,1.480,6.280,DN200 (not steepened),,P4-M1154,P4-M1153
16057,O9-P980,P4-P379,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.073,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4-M379,P4-M378
7867,O9-P2191,P4-P1169,pipe,P4,200,88.500,0.510,0.510,0,0.066,0.122,1,0,4.450,1.480,4.450,DN200 (not steepened),,P4-M1169,P4-M1168
16063,O9-P2780,P4-P1706,pipe,P4,200,100.000,0.510,0.510,0,0.236,0.263,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1706,P4-M1705
16064,O9-P1998,P4-P976,pipe,P4,200,87.000,0.510,0.510,0,0.112,0.197,1,0,3.320,3.800,3.800,DN200 (not steepened),,P4-M976,P4-M943
16066,O9-P1793,P4-P771,pipe,P4,200,100.000,0.510,0.510,0,0.112,0.200,1,0,4.410,6.000,6.000,DN200 (not steepened),,P4-M771,P4-M770
16071,O9-P1204,P4-P603,pipe,P4,200,79.400,0.510,0.510,0,0.072,0.129,1,0,1.790,2.310,2.310,DN200 (not steepened),,P4-M603,P4-M602
16075,O9-P1319,P4-P718,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.126,1,0,1.490,1.710,1.710,DN200 (not steepened),,P4-M718,P4-M717
16076,O9-P2255,P4-P1233,pipe,P4,200,97.300,0.510,0.510,0,0.167,0.170,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4-M1233,P4-M1033
7889,O9-P2016,P4-P994,pipe,P4,250,79.100,0.375,0.554,1,0.750,0.790,0,0,13.010,13.110,13.110,Steepened 0.50 to 0.75 %,,P4-M994,P4-M47
16085,O9-P2099,P4-P1077,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.335,1,0,1.650,1.690,1.690,DN200 (not steepened),,P4-M1077,P4-M1076
16094,O9-P840,P4-P239,pipe,P4,200,78.500,0.510,0.510,0,0.222,0.231,1,0,2.760,3.420,3.420,DN200 (not steepened),,P4-M239,P4-M238
7904,O9-P1152,P4-P551,pipe,P4,200,90.100,0.510,0.510,0,0.135,0.164,1,0,1.810,2.120,2.120,DN200 (not steepened),,P4-M551,P4-M550
7906,O9-P1157,P4-P556,pipe,P4,200,90.100,0.510,0.510,0,0.248,0.270,1,0,3.800,4.650,4.650,DN200 (not steepened),,P4-M556,P4-M555
16100,O9-P2721,P4-P1647,pipe,P4,200,100.000,0.510,0.510,0,0.397,0.397,1,0,1.690,1.730,1.730,DN200 (not steepened),,P4-M1647,P4-M1646
16106,O9-P2219,P4-P1197,pipe,P4,200,72.500,0.510,0.510,0,0.355,0.368,1,0,4.480,4.130,4.480,DN200 (not steepened),,P4-M1197,P4-M1015
7920,O9-P2595,P4-P1521,pipe,P4,200,89.400,0.510,0.510,0,0.052,0.093,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1521,P4-M1506
16115,O9-P20,P4-P20,pipe,P4,500,100.000,0.155,0.265,1,0.755,0.826,0,0,12.060,11.900,12.060,Steepened up to 0.30 %,,P4-M20,P4-M19
16117,O9-P2207,P4-P1185,pipe,P4,200,100.000,0.510,0.510,0,0.355,0.365,1,0,2.050,1.900,2.050,DN200 (not steepened),,P4-M1185,P4-M1184
7934,O9-P999,P4-P398,pipe,P4,200,66.500,0.510,0.510,0,0.083,0.144,1,0,1.690,1.600,1.690,DN200 (not steepened),,P4-M398,P4-M397
7935,O9-P2746,P4-P1674,pipe,P4,200,90.400,0.510,0.510,0,0.040,0.040,1,0,2.140,2.690,2.690,DN200 (not steepened),,P4-M1674,P4-M1671
16132,O9-P1820,P4-P798,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.125,1,0,2.760,3.320,3.320,DN200 (not steepened),,P4-M798,P4-M797
16134,O9-P1826,P4-P804,pipe,P4,200,62.700,0.510,0.510,0,0.053,0.092,1,0,2.320,2.480,2.480,DN200 (not steepened),,P4-M804,P4-M803
16135,O9-P1011,P4-P410,pipe,P4,200,100.000,0.510,0.510,0,0.141,0.185,1,0,2.260,1.780,2.260,DN200 (not steepened),,P4-M410,P4-M409
16142,O9-P1313,P4-P712,pipe,P4,200,100.000,0.510,0.510,0,0.097,0.169,1,0,2.300,3.440,3.440,DN200 (not steepened),,P4-M712,P4-M704
7952,O9-P899,P4-P298,pipe,P4,200,90.500,0.510,0.510,0,0.125,0.125,1,0,1.480,3.180,3.180,DN200 (not steepened),,P4-M298,P4-M295
7953,O9-P1101,P4-P500,pipe,P4,315,90.500,0.270,0.387,1,0.757,0.851,0,0,6.810,5.510,6.810,Steepened 0.30 to 0.50 %,,P4-M500,P4-M499
16147,O9-P2641,P4-P1567,pipe,P4,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.980,2.130,2.130,DN200 (not steepened),,P4-M1567,P4-M1566
7962,O9-P2355,P4-P84,pipe,P4,250,145.100,0.375,0.486,1,0.750,0.765,0,0,11.310,11.360,11.360,Steepened 0.30 to 0.50 %,,P4-M84,P4-M83
16156,O9-P1977,P4-P955,pipe,P4,200,100.000,0.510,0.510,0,0.217,0.246,1,0,2.280,2.700,2.700,DN200 (not steepened),,P4-M955,P4-M939
16159,O9-P2703,P4-P1629,pipe,P4,200,67.900,0.510,0.510,0,0.138,0.143,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M1629,P4-M1628
7973,O9-P258,P4-P151,pipe,P4,200,90.700,0.510,0.510,0,0.046,0.046,1,0,3.250,1.480,3.250,DN200 (not steepened),,P4-M151,P4-M131
16181,O9-P2726,P4-P1652,pipe,P4,200,100.000,0.510,0.510,0,0.263,0.263,1,0,1.770,1.870,1.870,DN200 (not steepened),,P4-M1652,P4-M1651
7993,O9-P2212,P4-P1190,pipe,P4,200,90.900,0.510,0.510,0,0.310,0.318,1,0,1.760,1.740,1.760,DN200 (not steepened),,P4-M1190,P4-M1189
7994,O9-P1004,P4-P403,pipe,P4,200,59.700,0.510,0.510,0,0.059,0.106,1,0,1.980,1.660,1.980,DN200 (not steepened),,P4-M403,P4-M402
16187,O9-P981,P4-P380,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.088,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M380,P4-M374
16195,O9-P2675,P4-P1601,pipe,P4,200,100.000,0.510,0.510,0,0.272,0.272,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4-M1601,P4-M1600
8007,O9-P2274,P4-P1252,pipe,P4,200,72.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1252,P4-M1239
8014,O9-P2064,P4-P1042,pipe,P4,200,91.100,0.510,0.510,0,0.374,0.383,1,0,5.080,5.350,5.350,DN200 (not steepened),,P4-M1042,P4-M1041
8017,O9-P939,P4-P338,pipe,P4,200,75.200,0.510,0.510,0,0.251,0.260,1,0,3.350,3.500,3.500,DN200 (not steepened),,P4-M338,P4-M337
16214,O9-P2353,P4-P82,pipe,P4,250,69.500,0.375,0.486,1,0.751,0.766,0,0,11.330,11.290,11.330,Steepened 0.30 to 0.50 %,,P4-M82,P4-M81
8027,O9-P2552,P4-P1478,pipe,P4,200,91.200,0.510,0.510,0,0.141,0.189,1,0,1.930,2.600,2.600,DN200 (not steepened),,P4-M1478,P4-M1459
16219,O9-P2333,P4-P62,pipe,P4,250,68.200,0.375,0.394,1,0.750,0.773,0,0,12.400,12.540,12.540,Steepened 0.30 to 0.50 %,,P4-M62,P4-M61
16220,O9-P1022,P4-P421,pipe,P4,200,100.000,0.510,0.510,0,0.212,0.250,1,0,4.060,3.700,4.060,DN200 (not steepened),,P4-M421,P4-M420
16226,O9-P1020,P4-P419,pipe,P4,200,100.000,0.510,0.510,0,0.214,0.255,1,0,3.630,3.710,3.710,DN200 (not steepened),,P4-M419,P4-M418
16231,O9-P2321,P4-P1299,pipe,P4,200,100.000,0.510,0.510,0,0.285,0.305,1,0,5.340,5.120,5.340,DN200 (not steepened),,P4-M1299,P4-M1298
16237,O9-P1952,P4-P930,pipe,P4,200,100.000,0.510,0.510,0,0.085,0.148,1,0,1.810,1.700,1.810,DN200 (not steepened),,P4-M930,P4-M929
8046,O9-P1963,P4-P941,pipe,P4,200,91.300,0.510,0.510,0,0.196,0.321,1,0,3.460,3.440,3.460,DN200 (not steepened),,P4-M941,P4-M940
16243,O9-P2375,P4-P104,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.552,1,0,3.420,3.250,3.420,DN200 (not steepened),,P4-M104,P4-M103
16249,O9-P2661,P4-P1587,pipe,P4,200,100.000,0.510,0.510,0,0.573,0.575,1,0,8.390,8.380,8.390,DN200 (not steepened),,P4-M1587,P4-M1586
16250,O9-P970,P4-P369,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.101,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M369,P4-M368
16256,O9-P1064,P4-P463,pipe,P4,200,100.000,0.510,0.510,0,0.178,0.230,1,0,2.650,2.550,2.650,DN200 (not steepened),,P4-M463,P4-M443
8070,O9-P2475,P4-P1401,pipe,P4,200,91.400,0.510,0.510,0,0.414,0.460,1,0,4.610,4.960,4.960,DN200 (not steepened),,P4-M1401,P4-M1400
8077,O9-P2288,P4-P1266,pipe,P4,200,91.500,0.510,0.510,0,0.251,0.259,1,0,1.720,1.520,1.720,DN200 (not steepened),,P4-M1266,P4-M1261
16275,O9-P1953,P4-P931,pipe,P4,200,100.000,0.510,0.510,0,0.074,0.129,1,0,1.760,1.810,1.810,DN200 (not steepened),,P4-M931,P4-M930
16277,O9-P1878,P4-P856,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.064,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M856,P4-M855
8091,O9-P1029,P4-P431,pipe,P4,200,92.600,0.510,0.510,0,0.036,0.055,1,0,1.480,2.230,2.230,DN200 (not steepened),,P4-M431,P4-M430
16285,O9-P1905,P4-P883,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.094,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4-M883,P4-M882
16286,O9-P2391,P4-P120,pipe,P4,200,100.000,0.510,0.510,0,0.223,0.253,1,0,2.660,2.870,2.870,DN200 (not steepened),,P4-M120,P4-M119
16288,O9-P1873,P4-P851,pipe,P4,200,100.000,0.510,0.510,0,0.075,0.112,1,0,6.050,5.810,6.050,DN200 (not steepened),,P4-M851,P4-M850
16292,O9-P1935,P4-P913,pipe,P4,200,100.000,0.510,0.510,0,0.077,0.135,1,0,2.130,2.430,2.430,DN200 (not steepened),,P4-M913,P4-M912
16298,O9-P1864,P4-P842,pipe,P4,200,100.000,0.510,0.510,0,0.151,0.199,1,0,2.340,1.480,2.340,DN200 (not steepened),,P4-M842,P4-M841
16303,O9-P1894,P4-P872,pipe,P4,200,100.000,0.510,0.510,0,0.182,0.272,1,0,2.440,2.500,2.500,DN200 (not steepened),,P4-M872,P4-M871
8119,O9-P2011,P4-P989,pipe,P4,200,130.200,0.510,0.510,0,0.091,0.154,1,0,3.100,1.480,3.100,DN200 (not steepened),,P4-M989,P4-M945
16311,O9-P21,P4-P21,pipe,P4,500,68.200,0.155,0.265,1,0.755,0.826,0,0,12.150,12.060,12.150,Steepened up to 0.30 %,,P4-M21,P4-M20
16312,O9-P1978,P4-P956,pipe,P4,200,100.000,0.510,0.510,0,0.215,0.239,1,0,2.210,2.280,2.280,DN200 (not steepened),,P4-M956,P4-M955
16315,O9-P984,P4-P383,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.129,1,0,1.940,1.480,1.940,DN200 (not steepened),,P4-M383,P4-M382
8127,O9-P2639,P4-P1565,pipe,P4,200,90.800,0.510,0.510,0,0.036,0.055,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M1565,P4-M1564
16325,O9-P1100,P4-P499,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,5.510,5.290,5.510,Steepened 0.30 to 0.50 %,,P4-M499,P4-M498
8138,O9-P259,P4-P152,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.039,1,0,3.370,1.480,3.370,DN200 (not steepened),,P4-M152,P4-M151
16336,O9-P1134,P4-P533,pipe,P4,315,100.000,0.270,0.387,1,0.757,0.851,0,0,7.440,8.250,8.250,Steepened 0.30 to 0.50 %,,P4-M533,P4-M532
16337,O9-P2779,P4-P1705,pipe,P4,200,100.000,0.510,0.510,0,0.240,0.284,1,0,1.680,2.390,2.390,DN200 (not steepened),,P4-M1705,P4-M1704
16341,O9-P2388,P4-P117,pipe,P4,200,100.000,0.510,0.510,0,0.282,0.319,1,0,2.990,3.070,3.070,DN200 (not steepened),,P4-M117,P4-M116
16344,O9-P2591,P4-P1517,pipe,P4,200,100.000,0.510,0.510,0,0.228,0.229,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1517,P4-M1501
16351,O9-P1956,P4-P934,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.136,1,0,2.810,1.480,2.810,DN200 (not steepened),,P4-M934,P4-M40
8165,O9-P2718,P4-P1644,pipe,P4,200,92.200,0.510,0.510,0,0.423,0.423,1,0,1.760,2.390,2.390,DN200 (not steepened),,P4-M1644,P4-M1643
8166,O9-P1294,P4-P693,pipe,P4,200,92.200,0.510,0.510,0,0.083,0.146,1,0,3.030,2.590,3.030,DN200 (not steepened),,P4-M693,P4-M692
8167,O9-P1815,P4-P793,pipe,P4,200,53.300,0.510,0.510,0,0.161,0.187,1,0,2.860,2.900,2.900,DN200 (not steepened),,P4-M793,P4-M792
8169,O9-P1912,P4-P890,pipe,P4,200,66.100,0.510,0.510,0,0.111,0.191,1,0,3.950,3.280,3.950,DN200 (not steepened),,P4-M890,P4-M889
8173,O9-P2584,P4-P1510,pipe,P4,200,100.000,0.510,0.510,0,0.315,0.315,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4-M1510,P4-M1509
8174,O9-P2251,P4-P1229,pipe,P4,200,92.300,0.510,0.510,0,0.049,0.086,1,0,1.480,2.520,2.520,DN200 (not steepened),,P4-M1229,P4-M1226
8179,O9-P2294,P4-P1281,pipe,P4,200,92.300,0.510,0.510,0,0.304,0.321,1,0,2.140,2.430,2.430,DN200 (not steepened),,P4-M1281,P4-M1271
16375,O9-P1854,P4-P832,pipe,P4,200,65.700,0.510,0.510,0,0.032,0.050,1,0,4.420,1.480,4.420,DN200 (not steepened),,P4-M832,P4-M831
4098,O9-P2946,P4L6-P193,pipe,P4L6,200,57.400,0.510,0.510,0,0.320,0.395,1,0,3.590,3.870,3.870,DN200 (not steepened),,P4L6-M193,P4L6-M192
18446,O9-P77,P4L6-P5,pipe,P4L6,250,105.100,0.375,0.592,1,0.750,0.900,0,0,10.490,10.790,10.790,Steepened 0.50 to 0.75 %,,P4L6-M5,P4L6-M4
18447,O9-P76,P4L6-P4,pipe,P4L6,250,105.100,0.375,0.592,1,0.750,0.900,0,0,10.790,11.080,11.080,Steepened 0.50 to 0.75 %,,P4L6-M4,P4L6-M3
18448,O9-P75,P4L6-P3,pipe,P4L6,250,105.100,0.375,0.592,1,0.750,0.900,0,0,11.080,11.380,11.380,Steepened 0.50 to 0.75 %,,P4L6-M3,P4L6-M2
18449,O9-P74,P4L6-P2,pipe,P4L6,250,105.100,0.375,0.592,1,0.750,0.900,0,0,11.380,11.670,11.670,Steepened 0.50 to 0.75 %,,P4L6-M2,P4L6-M1
10258,O9-P3093,P4L6-P340,pipe,P4L6,200,60.900,0.510,0.510,0,0.330,0.382,1,0,2.280,2.340,2.340,DN200 (not steepened),,P4L6-M340,P4L6-M339
18450,O9-P73,P4L6-P1,pipe,P4L6,250,105.100,0.375,0.592,1,0.750,0.900,0,0,11.670,11.970,11.970,Steepened 0.50 to 0.75 %,,P4L6-M1,P4L6
6169,O9-P3034,P4L6-P281,pipe,P4L6,200,80.000,0.510,0.510,0,0.415,0.553,1,0,3.990,4.550,4.550,DN200 (not steepened),,P4L6-M281,P4L6-M280
2078,O9-P3137,P4L6-P88,pipe,P4L6,200,34.300,0.510,0.510,0,0.260,0.260,1,0,2.290,2.320,2.320,DN200 (not steepened),,P4L6-M88,P4L6-M87
2086,O9-P2991,P4L6-P238,pipe,P4L6,200,34.400,0.510,0.510,0,0.131,0.153,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L6-M238,P4L6-M237
14378,O9-P2897,P4L6-P144,pipe,P4L6,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.930,2.500,2.500,DN200 (not steepened),,P4L6-M144,P4L6-M125
12332,O9-P2975,P4L6-P222,pipe,P4L6,200,100.000,0.510,0.510,0,0.307,0.381,1,0,3.980,2.480,3.980,DN200 (not steepened),,P4L6-M222,P4L6-M221
16428,O9-P2870,P4L6-P117,pipe,P4L6,200,100.000,0.510,0.510,0,0.041,0.069,1,0,1.480,2.350,2.350,DN200 (not steepened),,P4L6-M117,P4L6-M107
4144,O9-P3019,P4L6-P266,pipe,P4L6,200,57.800,0.510,0.510,0,0.103,0.187,1,0,3.420,3.830,3.830,DN200 (not steepened),,P4L6-M266,P4L6-M265
6192,O9-P3118,P4L6-P365,pipe,P4L6,200,80.100,0.510,0.510,0,0.207,0.311,1,0,2.010,2.280,2.280,DN200 (not steepened),,P4L6-M365,P4L6-M59
6214,O9-P2994,P4L6-P241,pipe,P4L6,200,80.300,0.510,0.510,0,0.155,0.228,1,0,2.370,2.550,2.550,DN200 (not steepened),,P4L6-M241,P4L6-M240
6217,O9-P2949,P4L6-P196,pipe,P4L6,200,80.300,0.510,0.510,0,0.255,0.340,1,0,2.600,3.370,3.370,DN200 (not steepened),,P4L6-M196,P4L6-M195
6221,O9-P2931,P4L6-P178,pipe,P4L6,200,80.300,0.510,0.510,0,0.050,0.080,1,0,4.280,2.860,4.280,DN200 (not steepened),,P4L6-M178,P4L6-M177
