key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12715,O11-P273,P4L2-P273,pipe,P4L2,200,115.100,0.510,0.510,0,0.120,0.157,1,0,3.900,4.080,4.080,DN200 (not steepened),,P4L2-M273,P4L2-M272
14773,O11-P68,P4L2-P68,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.808,0,0,7.040,7.100,7.100,Steepened 0.30 to 0.50 %,,P4L2-M68,P4L2-M67
2500,O11-P262,P4L2-P262,pipe,P4L2,200,38.700,0.510,0.510,0,0.303,0.310,1,0,6.870,7.070,7.070,DN200 (not steepened),,P4L2-M262,P4L2-M261
12740,O11-P317,P4L2-P317,pipe,P4L2,200,100.000,0.510,0.510,0,0.223,0.223,1,0,3.520,3.600,3.600,DN200 (not steepened),,P4L2-M317,P4L2-M316
6605,O11-P184,P4L2-P184,pipe,P4L2,200,82.800,0.510,0.510,0,0.208,0.338,1,0,4.540,6.490,6.490,DN200 (not steepened),,P4L2-M184,P4L2-M183
14841,O11-P210,P4L2-P210,pipe,P4L2,200,100.000,0.510,0.510,0,0.118,0.211,1,0,2.370,2.610,2.610,DN200 (not steepened),,P4L2-M210,P4L2-M188
8707,O11-P183,P4L2-P183,pipe,P4L2,200,100.000,0.510,0.510,0,0.224,0.356,1,0,6.490,6.210,6.490,DN200 (not steepened),,P4L2-M183,P4L2-M182
6664,O11-P105,P4L2-P105,pipe,P4L2,200,81.400,0.510,0.510,0,0.048,0.076,1,0,2.450,3.070,3.070,DN200 (not steepened),,P4L2-M105,P4L2-M84
12819,O11-P271,P4L2-P271,pipe,P4L2,200,100.000,0.510,0.510,0,0.122,0.158,1,0,4.690,5.300,5.300,DN200 (not steepened),,P4L2-M271,P4L2-M270
533,O11-P269,P4L2-P269,pipe,P4L2,200,51.500,0.510,0.510,0,0.186,0.205,1,0,5.560,5.930,5.930,DN200 (not steepened),,P4L2-M269,P4L2-M268
12827,O11-P155,P4L2-P155,pipe,P4L2,200,78.400,0.510,0.510,0,0.212,0.212,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4L2-M155,P4L2-M154
12831,O11-P174,P4L2-P174,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L2-M174,P4L2-M173
14881,O11-P284,P4L2-P284,pipe,P4L2,200,100.000,0.510,0.510,0,0.106,0.150,1,0,2.820,2.850,2.850,DN200 (not steepened),,P4L2-M284,P4L2-M283
12837,O11-P221,P4L2-P221,pipe,P4L2,200,100.000,0.510,0.510,0,0.106,0.189,1,0,1.800,2.450,2.450,DN200 (not steepened),,P4L2-M221,P4L2-M220
10795,O11-P176,P4L2-P176,pipe,P4L2,200,100.000,0.510,0.510,0,0.097,0.173,1,0,2.500,3.010,3.010,DN200 (not steepened),,P4L2-M176,P4L2-M175
12851,O11-P154,P4L2-P154,pipe,P4L2,200,78.100,0.510,0.510,0,0.212,0.212,1,0,2.200,2.970,2.970,DN200 (not steepened),,P4L2-M154,P4L2-M153
12853,O11-P95,P4L2-P95,pipe,P4L2,250,100.000,0.375,0.498,1,0.750,0.806,0,0,1.610,1.990,1.990,Steepened 0.30 to 0.50 %,,P4L2-M95,P4L2-M94
12860,O11-P287,P4L2-P287,pipe,P4L2,200,100.000,0.510,0.510,0,0.093,0.136,1,0,2.650,2.680,2.680,DN200 (not steepened),,P4L2-M287,P4L2-M286
10813,O11-P208,P4L2-P208,pipe,P4L2,200,100.000,0.510,0.510,0,0.111,0.202,1,0,1.680,2.200,2.200,DN200 (not steepened),,P4L2-M208,P4L2-M202
582,O11-P121,P4L2-P121,pipe,P4L2,200,62.200,0.510,0.510,0,0.328,0.332,1,0,4.440,4.350,4.440,DN200 (not steepened),,P4L2-M121,P4L2-M120
16974,O11-P162,P4L2-P162,pipe,P4L2,200,88.600,0.510,0.510,0,0.029,0.029,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L2-M162,P4L2-M158
16975,O11-P159,P4L2-P159,pipe,P4L2,200,68.100,0.510,0.510,0,0.123,0.123,1,0,1.830,2.330,2.330,DN200 (not steepened),,P4L2-M159,P4L2-M158
16976,O11-P60,P4L2-P60,pipe,P4L2,250,67.300,0.375,0.498,1,0.752,0.809,0,0,11.240,10.910,11.240,Steepened 0.30 to 0.50 %,,P4L2-M60,P4L2-M59
16977,O11-P59,P4L2-P59,pipe,P4L2,250,32.700,0.375,0.498,1,0.752,0.809,0,0,10.910,10.700,10.910,Steepened 0.30 to 0.50 %,,P4L2-M59,P4L2-M58
16978,O11-P52,P4L2-P52,pipe,P4L2,250,21.300,0.375,0.498,1,0.753,0.809,0,0,10.200,10.080,10.200,Steepened 0.30 to 0.50 %,,P4L2-M52,P4L2-M51
16979,O11-P51,P4L2-P51,pipe,P4L2,250,78.700,0.375,0.498,1,0.756,0.812,0,0,10.080,9.910,10.080,Steepened 0.30 to 0.50 %,,P4L2-M51,P4L2-M50
16980,O11-P47,P4L2-P47,pipe,P4L2,250,81.700,0.375,0.498,1,0.758,0.812,0,0,10.040,9.920,10.040,Steepened 0.30 to 0.50 %,,P4L2-M47,P4L2-M5
16981,O11-P5,P4L2-P5,pipe,P4L2,280,58.900,0.375,0.449,1,0.750,0.827,0,0,12.080,12.220,12.220,Steepened 0.30 to 0.50 %,,P4L2-M5,P4L2-M4
10850,O11-P17,P4L2-P17,pipe,P4L2,200,110.000,0.510,0.510,0,0.332,0.461,1,0,9.440,9.530,9.530,DN200 (not steepened),,P4L2-M17,P4L2-M16
10859,O11-P204,P4L2-P204,pipe,P4L2,200,100.000,0.510,0.510,0,0.116,0.206,1,0,2.430,2.470,2.470,DN200 (not steepened),,P4L2-M204,P4L2-M203
12921,O11-P170,P4L2-P170,pipe,P4L2,200,100.000,0.510,0.510,0,0.058,0.058,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4L2-M170,P4L2-M169
10875,O11-P69,P4L2-P69,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.808,0,0,6.640,7.040,7.040,Steepened 0.30 to 0.50 %,,P4L2-M69,P4L2-M68
14972,O11-P338,P4L2-P338,pipe,P4L2,200,68.000,0.510,0.510,0,0.049,0.049,1,0,1.750,1.710,1.750,DN200 (not steepened),,P4L2-M338,P4L2-M337
17034,O11-P215,P4L2-P215,pipe,P4L2,200,48.000,0.510,0.510,0,0.053,0.099,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L2-M215,P4L2-M214
12961,O11-P267,P4L2-P267,pipe,P4L2,200,100.000,0.510,0.510,0,0.206,0.221,1,0,6.100,6.400,6.400,DN200 (not steepened),,P4L2-M267,P4L2-M266
6828,O11-P41,P4L2-P41,pipe,P4L2,200,84.100,0.510,0.510,0,0.095,0.149,1,0,1.850,1.880,1.880,DN200 (not steepened),,P4L2-M41,P4L2-M40
2735,O11-P165,P4L2-P165,pipe,P4L2,200,47.200,0.510,0.510,0,0.050,0.083,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L2-M165,P4L2-M164
10938,O11-P325,P4L2-P325,pipe,P4L2,200,100.000,0.510,0.510,0,0.159,0.159,1,0,1.540,1.890,1.890,DN200 (not steepened),,P4L2-M325,P4L2-M324
6846,O11-P98,P4L2-P98,pipe,P4L2,200,84.100,0.510,0.510,0,0.082,0.136,1,0,2.910,4.650,4.650,DN200 (not steepened),,P4L2-M98,P4L2-M97
6851,O11-P37,P4L2-P37,pipe,P4L2,200,84.100,0.510,0.510,0,0.199,0.325,1,0,2.740,3.100,3.100,DN200 (not steepened),,P4L2-M37,P4L2-M36
8909,O11-P110,P4L2-P110,pipe,P4L2,200,97.600,0.510,0.510,0,0.248,0.251,1,0,4.190,3.160,4.190,DN200 (not steepened),,P4L2-M110,P4L2-M9
17124,O11-P63,P4L2-P63,pipe,P4L2,250,63.300,0.375,0.498,1,0.752,0.808,0,0,8.840,9.930,9.930,Steepened 0.30 to 0.50 %,,P4L2-M63,P4L2-M62
17125,O11-P62,P4L2-P62,pipe,P4L2,250,70.500,0.375,0.498,1,0.752,0.809,0,0,9.930,11.210,11.210,Steepened 0.30 to 0.50 %,,P4L2-M62,P4L2-M61
2789,O11-P257,P4L2-P257,pipe,P4L2,200,68.500,0.510,0.510,0,0.357,0.361,1,0,8.800,8.740,8.800,DN200 (not steepened),,P4L2-M257,P4L2-M256
15079,O11-P157,P4L2-P157,pipe,P4L2,200,51.700,0.510,0.510,0,0.211,0.211,1,0,2.200,1.480,2.200,DN200 (not steepened),,P4L2-M157,P4L2-M156
8937,O11-P114,P4L2-P114,pipe,P4L2,200,100.000,0.510,0.510,0,0.186,0.190,1,0,1.480,3.170,3.170,DN200 (not steepened),,P4L2-M114,P4L2-M113
8940,O11-P166,P4L2-P166,pipe,P4L2,200,94.300,0.510,0.510,0,0.041,0.067,1,0,2.310,1.480,2.310,DN200 (not steepened),,P4L2-M166,P4L2-M165
753,O11-P103,P4L2-P103,pipe,P4L2,200,57.800,0.510,0.510,0,0.044,0.071,1,0,2.420,3.010,3.010,DN200 (not steepened),,P4L2-M103,P4L2-M83
15090,O11-P314,P4L2-P314,pipe,P4L2,200,100.000,0.510,0.510,0,0.224,0.224,1,0,4.160,4.030,4.160,DN200 (not steepened),,P4L2-M314,P4L2-M313
8952,O11-P111,P4L2-P111,pipe,P4L2,200,100.000,0.510,0.510,0,0.248,0.250,1,0,3.770,4.190,4.190,DN200 (not steepened),,P4L2-M111,P4L2-M110
8956,O11-P118,P4L2-P118,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.670,1.480,2.670,DN200 (not steepened),,P4L2-M118,P4L2-M117
8957,O11-P342,P4L2-P342,pipe,P4L2,200,97.800,0.510,0.510,0,0.078,0.130,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4L2-M342,P4L2-M289
13053,O11-P130,P4L2-P130,pipe,P4L2,200,126.800,0.510,0.510,0,0.123,0.169,1,0,2.980,3.180,3.180,DN200 (not steepened),,P4L2-M130,P4L2-M129
15113,O11-P101,P4L2-P101,pipe,P4L2,200,100.000,0.510,0.510,0,0.047,0.082,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L2-M101,P4L2-M98
15115,O11-P212,P4L2-P212,pipe,P4L2,200,67.100,0.510,0.510,0,0.072,0.130,1,0,1.530,1.800,1.800,DN200 (not steepened),,P4L2-M212,P4L2-M211
11020,O11-P206,P4L2-P206,pipe,P4L2,200,100.000,0.510,0.510,0,0.088,0.160,1,0,1.690,2.560,2.560,DN200 (not steepened),,P4L2-M206,P4L2-M205
6928,O11-P169,P4L2-P169,pipe,P4L2,200,84.500,0.510,0.510,0,0.062,0.062,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L2-M169,P4L2-M139
11039,O11-P19,P4L2-P19,pipe,P4L2,200,100.000,0.510,0.510,0,0.332,0.461,1,0,10.910,9.440,10.910,DN200 (not steepened),,P4L2-M19,P4L2-M18
11040,O11-P36,P4L2-P36,pipe,P4L2,200,106.200,0.510,0.510,0,0.204,0.331,1,0,3.100,3.190,3.190,DN200 (not steepened),,P4L2-M36,P4L2-M35
13091,O11-P272,P4L2-P272,pipe,P4L2,200,100.000,0.510,0.510,0,0.121,0.158,1,0,4.080,4.690,4.690,DN200 (not steepened),,P4L2-M272,P4L2-M271
15149,O11-P279,P4L2-P279,pipe,P4L2,200,99.800,0.510,0.510,0,0.113,0.153,1,0,3.340,3.430,3.430,DN200 (not steepened),,P4L2-M279,P4L2-M278
13113,O11-P332,P4L2-P332,pipe,P4L2,200,100.000,0.510,0.510,0,0.279,0.279,1,0,4.010,5.210,5.210,DN200 (not steepened),,P4L2-M332,P4L2-M259
11068,O11-P187,P4L2-P187,pipe,P4L2,200,100.000,0.510,0.510,0,0.157,0.269,1,0,4.970,6.980,6.980,DN200 (not steepened),,P4L2-M187,P4L2-M186
13120,O11-P127,P4L2-P127,pipe,P4L2,200,100.000,0.510,0.510,0,0.265,0.278,1,0,4.580,4.460,4.580,DN200 (not steepened),,P4L2-M127,P4L2-M126
11092,O11-P341,P4L2-P341,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L2-M341,P4L2-M340
15193,O11-P86,P4L2-P86,pipe,P4L2,200,100.000,0.510,0.510,0,0.057,0.090,1,0,2.220,3.390,3.390,DN200 (not steepened),,P4L2-M86,P4L2-M85
9062,O11-P275,P4L2-P275,pipe,P4L2,200,100.000,0.510,0.510,0,0.117,0.156,1,0,4.080,4.140,4.140,DN200 (not steepened),,P4L2-M275,P4L2-M274
874,O11-P145,P4L2-P145,pipe,P4L2,200,83.500,0.510,0.510,0,0.053,0.083,1,0,3.320,2.310,3.320,DN200 (not steepened),,P4L2-M145,P4L2-M144
13165,O11-P3,P4L2-P3,pipe,P4L2,280,74.300,0.375,0.449,1,0.750,0.827,0,0,12.400,12.500,12.500,Steepened 0.30 to 0.50 %,,P4L2-M3,P4L2-M2
11120,O11-P333,P4L2-P333,pipe,P4L2,200,100.000,0.510,0.510,0,0.224,0.224,1,0,2.430,4.010,4.010,DN200 (not steepened),,P4L2-M333,P4L2-M332
15241,O11-P247,P4L2-P247,pipe,P4L2,200,100.000,0.510,0.510,0,0.055,0.075,1,0,1.840,1.940,1.940,DN200 (not steepened),,P4L2-M247,P4L2-M246
13217,O11-P231,P4L2-P231,pipe,P4L2,200,53.000,0.510,0.510,0,0.054,0.100,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4L2-M231,P4L2-M230
11171,O11-P71,P4L2-P71,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.808,0,0,5.990,6.390,6.390,Steepened 0.30 to 0.50 %,,P4L2-M71,P4L2-M70
932,O11-P301,P4L2-P301,pipe,P4L2,200,21.000,0.510,0.510,0,0.291,0.294,1,0,6.920,6.890,6.920,DN200 (not steepened),,P4L2-M301,P4L2-M300
15296,O11-P180,P4L2-P180,pipe,P4L2,200,100.000,0.510,0.510,0,0.234,0.367,1,0,5.390,5.840,5.840,DN200 (not steepened),,P4L2-M180,P4L2-M179
9158,O11-P173,P4L2-P173,pipe,P4L2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L2-M173,P4L2-M172
7116,O11-P33,P4L2-P33,pipe,P4L2,200,85.400,0.510,0.510,0,0.248,0.381,1,0,3.600,4.140,4.140,DN200 (not steepened),,P4L2-M33,P4L2-M32
13262,O11-P102,P4L2-P102,pipe,P4L2,200,100.000,0.510,0.510,0,0.050,0.087,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L2-M102,P4L2-M99
9169,O11-P113,P4L2-P113,pipe,P4L2,200,100.000,0.510,0.510,0,0.222,0.224,1,0,3.170,3.520,3.520,DN200 (not steepened),,P4L2-M113,P4L2-M112
5077,O11-P224,P4L2-P224,pipe,P4L2,200,64.100,0.510,0.510,0,0.054,0.100,1,0,2.410,1.480,2.410,DN200 (not steepened),,P4L2-M224,P4L2-M223
7140,O11-P42,P4L2-P42,pipe,P4L2,200,85.500,0.510,0.510,0,0.062,0.085,1,0,1.950,1.850,1.950,DN200 (not steepened),,P4L2-M42,P4L2-M41
13286,O11-P211,P4L2-P211,pipe,P4L2,200,100.000,0.510,0.510,0,0.103,0.185,1,0,1.800,2.370,2.370,DN200 (not steepened),,P4L2-M211,P4L2-M210
9205,O11-P164,P4L2-P164,pipe,P4L2,200,98.900,0.510,0.510,0,0.061,0.100,1,0,2.040,2.970,2.970,DN200 (not steepened),,P4L2-M164,P4L2-M163
11263,O11-P91,P4L2-P91,pipe,P4L2,250,100.000,0.375,0.498,1,0.750,0.806,0,0,2.320,2.100,2.320,Steepened 0.30 to 0.50 %,,P4L2-M91,P4L2-M90
13316,O11-P128,P4L2-P128,pipe,P4L2,200,100.000,0.510,0.510,0,0.265,0.277,1,0,4.680,4.580,4.680,DN200 (not steepened),,P4L2-M128,P4L2-M127
15364,O11-P123,P4L2-P123,pipe,P4L2,200,88.300,0.510,0.510,0,0.284,0.295,1,0,4.420,4.460,4.460,DN200 (not steepened),,P4L2-M123,P4L2-M122
15367,O11-P324,P4L2-P324,pipe,P4L2,200,100.000,0.510,0.510,0,0.160,0.160,1,0,1.890,2.070,2.070,DN200 (not steepened),,P4L2-M324,P4L2-M323
15370,O11-P260,P4L2-P260,pipe,P4L2,200,100.000,0.510,0.510,0,0.315,0.321,1,0,8.100,8.960,8.960,DN200 (not steepened),,P4L2-M260,P4L2-M259
9229,O11-P345,P4L2-P345,pipe,P4L2,200,100.000,0.510,0.510,0,0.063,0.115,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L2-M345,P4L2-M344
9234,O11-P137,P4L2-P137,pipe,P4L2,200,100.000,0.510,0.510,0,0.114,0.164,1,0,4.780,6.010,6.010,DN200 (not steepened),,P4L2-M137,P4L2-M136
9260,O11-P120,P4L2-P120,pipe,P4L2,200,99.100,0.510,0.510,0,0.331,0.336,1,0,4.350,4.290,4.350,DN200 (not steepened),,P4L2-M120,P4L2-M119
7222,O11-P32,P4L2-P32,pipe,P4L2,200,85.900,0.510,0.510,0,0.260,0.395,1,0,4.140,4.820,4.820,DN200 (not steepened),,P4L2-M32,P4L2-M31
7223,O11-P188,P4L2-P188,pipe,P4L2,200,85.900,0.510,0.510,0,0.153,0.262,1,0,3.660,4.970,4.970,DN200 (not steepened),,P4L2-M188,P4L2-M187
15420,O11-P238,P4L2-P238,pipe,P4L2,200,100.000,0.510,0.510,0,0.036,0.052,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L2-M238,P4L2-M237
15422,O11-P104,P4L2-P104,pipe,P4L2,200,59.700,0.510,0.510,0,0.027,0.038,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4L2-M104,P4L2-M103
11356,O11-P328,P4L2-P328,pipe,P4L2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,2.010,3.250,3.250,DN200 (not steepened),,P4L2-M328,P4L2-M327
7277,O11-P336,P4L2-P336,pipe,P4L2,200,95.400,0.510,0.510,0,0.165,0.165,1,0,2.090,1.480,2.090,DN200 (not steepened),,P4L2-M336,P4L2-M335
15473,O11-P334,P4L2-P334,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4L2-M334,P4L2-M333
7301,O11-P229,P4L2-P229,pipe,P4L2,200,86.300,0.510,0.510,0,0.099,0.179,1,0,1.810,2.220,2.220,DN200 (not steepened),,P4L2-M229,P4L2-M228
15499,O11-P200,P4L2-P200,pipe,P4L2,200,100.000,0.510,0.510,0,0.106,0.193,1,0,1.700,2.050,2.050,DN200 (not steepened),,P4L2-M200,P4L2-M199
3216,O11-P278,P4L2-P278,pipe,P4L2,200,50.900,0.510,0.510,0,0.113,0.153,1,0,3.430,3.690,3.690,DN200 (not steepened),,P4L2-M278,P4L2-M277
1169,O11-P119,P4L2-P119,pipe,P4L2,200,23.600,0.510,0.510,0,0.331,0.336,1,0,4.290,4.320,4.320,DN200 (not steepened),,P4L2-M119,P4L2-M16
9369,O11-P195,P4L2-P195,pipe,P4L2,200,99.300,0.510,0.510,0,0.053,0.061,1,0,2.020,2.280,2.280,DN200 (not steepened),,P4L2-M195,P4L2-M194
9378,O11-P39,P4L2-P39,pipe,P4L2,200,99.300,0.510,0.510,0,0.133,0.215,1,0,2.060,2.320,2.320,DN200 (not steepened),,P4L2-M39,P4L2-M38
3249,O11-P331,P4L2-P331,pipe,P4L2,200,47.600,0.510,0.510,0,0.022,0.022,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L2-M331,P4L2-M258
13492,O11-P199,P4L2-P199,pipe,P4L2,200,100.000,0.510,0.510,0,0.128,0.230,1,0,2.050,4.810,4.810,DN200 (not steepened),,P4L2-M199,P4L2-M183
13496,O11-P65,P4L2-P65,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.808,0,0,7.160,7.560,7.560,Steepened 0.30 to 0.50 %,,P4L2-M65,P4L2-M64
5307,O11-P146,P4L2-P146,pipe,P4L2,200,62.200,0.510,0.510,0,0.048,0.078,1,0,2.400,3.320,3.320,DN200 (not steepened),,P4L2-M146,P4L2-M145
13514,O11-P299,P4L2-P299,pipe,P4L2,200,100.000,0.510,0.510,0,0.292,0.296,1,0,6.750,6.890,6.890,DN200 (not steepened),,P4L2-M299,P4L2-M298
15570,O11-P7,P4L2-P7,pipe,P4L2,200,100.000,0.510,0.510,0,0.438,0.567,1,0,10.850,11.050,11.050,DN200 (not steepened),,P4L2-M7,P4L2-M6
13523,O11-P322,P4L2-P322,pipe,P4L2,200,100.000,0.510,0.510,0,0.221,0.221,1,0,2.160,1.690,2.160,DN200 (not steepened),,P4L2-M322,P4L2-M321
15577,O11-P309,P4L2-P309,pipe,P4L2,200,100.000,0.510,0.510,0,0.281,0.284,1,0,7.900,7.850,7.900,DN200 (not steepened),,P4L2-M309,P4L2-M308
13538,O11-P15,P4L2-P15,pipe,P4L2,200,100.000,0.510,0.510,0,0.399,0.491,1,0,9.650,9.800,9.800,DN200 (not steepened),,P4L2-M15,P4L2-M14
9447,O11-P156,P4L2-P156,pipe,P4L2,200,73.600,0.510,0.510,0,0.211,0.211,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L2-M156,P4L2-M155
3305,O11-P11,P4L2-P11,pipe,P4L2,200,48.000,0.510,0.510,0,0.421,0.555,1,0,10.720,10.960,10.960,DN200 (not steepened),,P4L2-M11,P4L2-M10
11499,O11-P277,P4L2-P277,pipe,P4L2,200,100.000,0.510,0.510,0,0.115,0.154,1,0,3.690,4.100,4.100,DN200 (not steepened),,P4L2-M277,P4L2-M276
5357,O11-P230,P4L2-P230,pipe,P4L2,200,72.400,0.510,0.510,0,0.088,0.161,1,0,1.480,1.810,1.810,DN200 (not steepened),,P4L2-M230,P4L2-M229
9458,O11-P281,P4L2-P281,pipe,P4L2,200,100.000,0.510,0.510,0,0.110,0.152,1,0,3.730,3.360,3.730,DN200 (not steepened),,P4L2-M281,P4L2-M280
13555,O11-P64,P4L2-P64,pipe,P4L2,250,66.200,0.375,0.498,1,0.752,0.808,0,0,7.560,8.840,8.840,Steepened 0.30 to 0.50 %,,P4L2-M64,P4L2-M63
15603,O11-P316,P4L2-P316,pipe,P4L2,200,100.000,0.510,0.510,0,0.223,0.223,1,0,3.600,4.020,4.020,DN200 (not steepened),,P4L2-M316,P4L2-M315
11511,O11-P108,P4L2-P108,pipe,P4L2,200,100.000,0.510,0.510,0,0.270,0.270,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L2-M108,P4L2-M6
15615,O11-P177,P4L2-P177,pipe,P4L2,200,100.000,0.510,0.510,0,0.077,0.138,1,0,2.010,2.500,2.500,DN200 (not steepened),,P4L2-M177,P4L2-M176
13572,O11-P218,P4L2-P218,pipe,P4L2,200,100.000,0.510,0.510,0,0.083,0.153,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L2-M218,P4L2-M217
5387,O11-P179,P4L2-P179,pipe,P4L2,200,72.600,0.510,0.510,0,0.238,0.372,1,0,5.840,5.900,5.900,DN200 (not steepened),,P4L2-M179,P4L2-M31
11534,O11-P310,P4L2-P310,pipe,P4L2,200,100.000,0.510,0.510,0,0.251,0.255,1,0,7.620,7.900,7.900,DN200 (not steepened),,P4L2-M310,P4L2-M309
11535,O11-P344,P4L2-P344,pipe,P4L2,200,100.000,0.510,0.510,0,0.072,0.128,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L2-M344,P4L2-M343
5394,O11-P265,P4L2-P265,pipe,P4L2,200,74.100,0.510,0.510,0,0.207,0.222,1,0,6.930,6.980,6.980,DN200 (not steepened),,P4L2-M265,P4L2-M264
15646,O11-P343,P4L2-P343,pipe,P4L2,200,100.000,0.510,0.510,0,0.075,0.129,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4L2-M343,P4L2-M342
5408,O11-P138,P4L2-P138,pipe,P4L2,200,72.900,0.510,0.510,0,0.100,0.140,1,0,3.200,3.930,3.930,DN200 (not steepened),,P4L2-M138,P4L2-M137
7477,O11-P198,P4L2-P198,pipe,P4L2,200,87.300,0.510,0.510,0,0.029,0.029,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L2-M198,P4L2-M197
15670,O11-P251,P4L2-P251,pipe,P4L2,200,100.000,0.510,0.510,0,0.035,0.049,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L2-M251,P4L2-M40
13627,O11-P10,P4L2-P10,pipe,P4L2,200,100.000,0.510,0.510,0,0.427,0.559,1,0,10.960,11.230,11.230,DN200 (not steepened),,P4L2-M10,P4L2-M9
13628,O11-P248,P4L2-P248,pipe,P4L2,200,100.000,0.510,0.510,0,0.048,0.063,1,0,1.740,1.840,1.840,DN200 (not steepened),,P4L2-M248,P4L2-M247
15687,O11-P175,P4L2-P175,pipe,P4L2,200,100.000,0.510,0.510,0,0.102,0.179,1,0,3.010,3.520,3.520,DN200 (not steepened),,P4L2-M175,P4L2-M30
13640,O11-P4,P4L2-P4,pipe,P4L2,280,85.100,0.375,0.449,1,0.750,0.827,0,0,12.220,12.400,12.400,Steepened 0.30 to 0.50 %,,P4L2-M4,P4L2-M3
11597,O11-P270,P4L2-P270,pipe,P4L2,200,66.400,0.510,0.510,0,0.186,0.204,1,0,5.300,5.560,5.560,DN200 (not steepened),,P4L2-M270,P4L2-M269
11622,O11-P88,P4L2-P88,pipe,P4L2,200,110.100,0.510,0.510,0,0.229,0.234,1,0,1.480,3.050,3.050,DN200 (not steepened),,P4L2-M88,P4L2-M51
5490,O11-P214,P4L2-P214,pipe,P4L2,200,50.600,0.510,0.510,0,0.074,0.137,1,0,1.960,2.760,2.760,DN200 (not steepened),,P4L2-M214,P4L2-M189
9588,O11-P307,P4L2-P307,pipe,P4L2,200,100.000,0.510,0.510,0,0.290,0.293,1,0,7.570,7.390,7.570,DN200 (not steepened),,P4L2-M307,P4L2-M306
11638,O11-P161,P4L2-P161,pipe,P4L2,200,69.900,0.510,0.510,0,0.122,0.122,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L2-M161,P4L2-M160
15739,O11-P207,P4L2-P207,pipe,P4L2,200,71.500,0.510,0.510,0,0.062,0.115,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L2-M207,P4L2-M206
15742,O11-P90,P4L2-P90,pipe,P4L2,250,85.300,0.375,0.498,1,0.750,0.806,0,0,2.100,2.740,2.740,Steepened 0.30 to 0.50 %,,P4L2-M90,P4L2-M72
9608,O11-P134,P4L2-P134,pipe,P4L2,200,100.000,0.510,0.510,0,0.118,0.167,1,0,5.270,4.870,5.270,DN200 (not steepened),,P4L2-M134,P4L2-M133
13713,O11-P201,P4L2-P201,pipe,P4L2,200,69.900,0.510,0.510,0,0.078,0.145,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L2-M201,P4L2-M200
11670,O11-P190,P4L2-P190,pipe,P4L2,200,100.000,0.510,0.510,0,0.085,0.128,1,0,3.010,2.910,3.010,DN200 (not steepened),,P4L2-M190,P4L2-M189
9626,O11-P126,P4L2-P126,pipe,P4L2,200,100.000,0.510,0.510,0,0.265,0.278,1,0,4.460,4.720,4.720,DN200 (not steepened),,P4L2-M126,P4L2-M125
15772,O11-P89,P4L2-P89,pipe,P4L2,200,100.000,0.510,0.510,0,0.133,0.140,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L2-M89,P4L2-M88
7582,O11-P100,P4L2-P100,pipe,P4L2,200,88.000,0.510,0.510,0,0.039,0.063,1,0,1.480,1.790,1.790,DN200 (not steepened),,P4L2-M100,P4L2-M99
3490,O11-P85,P4L2-P85,pipe,P4L2,200,49.200,0.510,0.510,0,0.064,0.105,1,0,3.390,3.940,3.940,DN200 (not steepened),,P4L2-M85,P4L2-M84
13733,O11-P289,P4L2-P289,pipe,P4L2,200,100.000,0.510,0.510,0,0.089,0.134,1,0,1.980,2.340,2.340,DN200 (not steepened),,P4L2-M289,P4L2-M288
13751,O11-P223,P4L2-P223,pipe,P4L2,200,67.000,0.510,0.510,0,0.075,0.137,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L2-M223,P4L2-M222
7611,O11-P38,P4L2-P38,pipe,P4L2,200,88.200,0.510,0.510,0,0.173,0.292,1,0,2.320,2.740,2.740,DN200 (not steepened),,P4L2-M38,P4L2-M37
11712,O11-P150,P4L2-P150,pipe,P4L2,200,100.000,0.510,0.510,0,0.131,0.131,1,0,2.580,1.480,2.580,DN200 (not steepened),,P4L2-M150,P4L2-M149
11730,O11-P46,P4L2-P46,pipe,P4L2,200,100.000,0.510,0.510,0,0.035,0.049,1,0,1.480,1.810,1.810,DN200 (not steepened),,P4L2-M46,P4L2-M45
11747,O11-P276,P4L2-P276,pipe,P4L2,200,100.000,0.510,0.510,0,0.116,0.155,1,0,4.100,4.080,4.100,DN200 (not steepened),,P4L2-M276,P4L2-M275
15843,O11-P205,P4L2-P205,pipe,P4L2,200,100.000,0.510,0.510,0,0.102,0.184,1,0,2.560,2.430,2.560,DN200 (not steepened),,P4L2-M205,P4L2-M204
9709,O11-P303,P4L2-P303,pipe,P4L2,200,100.000,0.510,0.510,0,0.290,0.293,1,0,7.150,7.170,7.170,DN200 (not steepened),,P4L2-M303,P4L2-M302
11765,O11-P125,P4L2-P125,pipe,P4L2,200,145.200,0.510,0.510,0,0.275,0.287,1,0,4.720,4.380,4.720,DN200 (not steepened),,P4L2-M125,P4L2-M124
9726,O11-P291,P4L2-P291,pipe,P4L2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,2.010,2.030,2.030,DN200 (not steepened),,P4L2-M291,P4L2-M290
13825,O11-P242,P4L2-P242,pipe,P4L2,200,100.000,0.510,0.510,0,0.083,0.153,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L2-M242,P4L2-M241
11779,O11-P158,P4L2-P158,pipe,P4L2,200,44.000,0.510,0.510,0,0.193,0.193,1,0,2.330,1.530,2.330,DN200 (not steepened),,P4L2-M158,P4L2-M157
7686,O11-P236,P4L2-P236,pipe,P4L2,200,88.600,0.510,0.510,0,0.071,0.123,1,0,1.740,1.870,1.870,DN200 (not steepened),,P4L2-M236,P4L2-M235
9736,O11-P163,P4L2-P163,pipe,P4L2,200,100.000,0.510,0.510,0,0.069,0.113,1,0,2.970,4.780,4.780,DN200 (not steepened),,P4L2-M163,P4L2-M137
7691,O11-P112,P4L2-P112,pipe,P4L2,200,99.100,0.510,0.510,0,0.248,0.250,1,0,3.520,3.770,3.770,DN200 (not steepened),,P4L2-M112,P4L2-M111
11798,O11-P217,P4L2-P217,pipe,P4L2,200,100.000,0.510,0.510,0,0.109,0.197,1,0,1.730,2.130,2.130,DN200 (not steepened),,P4L2-M217,P4L2-M216
11814,O11-P8,P4L2-P8,pipe,P4L2,200,100.000,0.510,0.510,0,0.438,0.567,1,0,10.780,10.850,10.850,DN200 (not steepened),,P4L2-M8,P4L2-M7
13869,O11-P96,P4L2-P96,pipe,P4L2,250,42.500,0.375,0.498,1,0.750,0.806,0,0,1.520,1.610,1.610,Steepened 0.30 to 0.50 %,,P4L2-M96,P4L2-M95
1593,O11-P129,P4L2-P129,pipe,P4L2,200,101.300,0.510,0.510,0,0.265,0.277,1,0,4.900,4.680,4.900,DN200 (not steepened),,P4L2-M129,P4L2-M128
5692,O11-P6,P4L2-P6,pipe,P4L2,200,98.400,0.510,0.510,0,0.458,0.581,1,0,11.050,12.010,12.010,DN200 (not steepened),,P4L2-M6,P4L2-M5
13891,O11-P72,P4L2-P72,pipe,P4L2,250,114.800,0.375,0.498,1,0.752,0.808,0,0,5.420,5.990,5.990,Steepened 0.30 to 0.50 %,,P4L2-M72,P4L2-M71
3663,O11-P107,P4L2-P107,pipe,P4L2,200,52.100,0.510,0.510,0,0.029,0.045,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L2-M107,P4L2-M86
5715,O11-P261,P4L2-P261,pipe,P4L2,200,76.000,0.510,0.510,0,0.303,0.310,1,0,7.070,8.100,8.100,DN200 (not steepened),,P4L2-M261,P4L2-M260
13911,O11-P152,P4L2-P152,pipe,P4L2,200,100.000,0.510,0.510,0,0.243,0.243,1,0,3.410,4.270,4.270,DN200 (not steepened),,P4L2-M152,P4L2-M151
7770,O11-P219,P4L2-P219,pipe,P4L2,200,89.300,0.510,0.510,0,0.141,0.248,1,0,2.860,3.130,3.130,DN200 (not steepened),,P4L2-M219,P4L2-M33
15979,O11-P292,P4L2-P292,pipe,P4L2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.220,2.010,2.220,DN200 (not steepened),,P4L2-M292,P4L2-M291
13934,O11-P16,P4L2-P16,pipe,P4L2,200,100.000,0.510,0.510,0,0.391,0.487,1,0,9.530,9.650,9.650,DN200 (not steepened),,P4L2-M16,P4L2-M15
11891,O11-P191,P4L2-P191,pipe,P4L2,200,100.000,0.510,0.510,0,0.074,0.100,1,0,2.030,3.010,3.010,DN200 (not steepened),,P4L2-M191,P4L2-M190
3702,O11-P285,P4L2-P285,pipe,P4L2,200,52.600,0.510,0.510,0,0.102,0.141,1,0,2.910,2.820,2.910,DN200 (not steepened),,P4L2-M285,P4L2-M284
11928,O11-P283,P4L2-P283,pipe,P4L2,200,100.000,0.510,0.510,0,0.107,0.150,1,0,2.850,3.280,3.280,DN200 (not steepened),,P4L2-M283,P4L2-M282
16026,O11-P70,P4L2-P70,pipe,P4L2,250,100.000,0.375,0.498,1,0.752,0.808,0,0,6.390,6.640,6.640,Steepened 0.30 to 0.50 %,,P4L2-M70,P4L2-M69
3758,O11-P339,P4L2-P339,pipe,P4L2,200,53.300,0.510,0.510,0,0.045,0.045,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L2-M339,P4L2-M338
5806,O11-P234,P4L2-P234,pipe,P4L2,200,76.900,0.510,0.510,0,0.100,0.173,1,0,1.880,1.870,1.880,DN200 (not steepened),,P4L2-M234,P4L2-M233
16054,O11-P186,P4L2-P186,pipe,P4L2,200,100.000,0.510,0.510,0,0.157,0.269,1,0,6.980,4.460,6.980,DN200 (not steepened),,P4L2-M186,P4L2-M185
16060,O11-P340,P4L2-P340,pipe,P4L2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.960,1.480,1.960,DN200 (not steepened),,P4L2-M340,P4L2-M339
11965,O11-P293,P4L2-P293,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.220,2.220,DN200 (not steepened),,P4L2-M293,P4L2-M292
14015,O11-P54,P4L2-P54,pipe,P4L2,250,100.000,0.375,0.498,1,0.753,0.809,0,0,9.830,10.420,10.420,Steepened 0.30 to 0.50 %,,P4L2-M54,P4L2-M53
11971,O11-P181,P4L2-P181,pipe,P4L2,200,100.000,0.510,0.510,0,0.229,0.362,1,0,5.060,5.390,5.390,DN200 (not steepened),,P4L2-M181,P4L2-M180
1735,O11-P116,P4L2-P116,pipe,P4L2,200,29.900,0.510,0.510,0,0.167,0.172,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4L2-M116,P4L2-M115
1737,O11-P337,P4L2-P337,pipe,P4L2,200,61.900,0.510,0.510,0,0.052,0.052,1,0,2.420,1.480,2.420,DN200 (not steepened),,P4L2-M337,P4L2-M285
16077,O11-P326,P4L2-P326,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L2-M326,P4L2-M325
14034,O11-P313,P4L2-P313,pipe,P4L2,200,100.000,0.510,0.510,0,0.249,0.249,1,0,4.030,4.010,4.030,DN200 (not steepened),,P4L2-M313,P4L2-M312
12006,O11-P312,P4L2-P312,pipe,P4L2,200,100.000,0.510,0.510,0,0.250,0.250,1,0,4.010,4.830,4.830,DN200 (not steepened),,P4L2-M312,P4L2-M311
7912,O11-P182,P4L2-P182,pipe,P4L2,200,90.200,0.510,0.510,0,0.225,0.358,1,0,6.210,5.060,6.210,DN200 (not steepened),,P4L2-M182,P4L2-M181
18162,O11-P151,P4L2-P151,pipe,P4L2,200,97.600,0.510,0.510,0,0.243,0.243,1,0,4.270,4.900,4.900,DN200 (not steepened),,P4L2-M151,P4L2-M129
3826,O11-P18,P4L2-P18,pipe,P4L2,200,44.200,0.510,0.510,0,0.332,0.461,1,0,9.440,9.440,9.440,DN200 (not steepened),,P4L2-M18,P4L2-M17
9972,O11-P143,P4L2-P143,pipe,P4L2,200,100.000,0.510,0.510,0,0.068,0.107,1,0,2.150,2.690,2.690,DN200 (not steepened),,P4L2-M143,P4L2-M142
5886,O11-P144,P4L2-P144,pipe,P4L2,200,77.600,0.510,0.510,0,0.061,0.095,1,0,2.310,2.150,2.310,DN200 (not steepened),,P4L2-M144,P4L2-M143
12033,O11-P172,P4L2-P172,pipe,P4L2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L2-M172,P4L2-M171
12036,O11-P135,P4L2-P135,pipe,P4L2,200,100.000,0.510,0.510,0,0.116,0.166,1,0,5.250,5.270,5.270,DN200 (not steepened),,P4L2-M135,P4L2-M134
7947,O11-P194,P4L2-P194,pipe,P4L2,200,90.500,0.510,0.510,0,0.058,0.068,1,0,2.280,2.310,2.310,DN200 (not steepened),,P4L2-M194,P4L2-M193
12049,O11-P266,P4L2-P266,pipe,P4L2,200,100.000,0.510,0.510,0,0.207,0.222,1,0,6.400,6.930,6.930,DN200 (not steepened),,P4L2-M266,P4L2-M265
16154,O11-P327,P4L2-P327,pipe,P4L2,200,100.000,0.510,0.510,0,0.053,0.053,1,0,3.250,4.600,4.600,DN200 (not steepened),,P4L2-M327,P4L2-M301
14121,O11-P57,P4L2-P57,pipe,P4L2,250,100.000,0.375,0.498,1,0.753,0.809,0,0,10.250,9.970,10.250,Steepened 0.30 to 0.50 %,,P4L2-M57,P4L2-M56
10031,O11-P329,P4L2-P329,pipe,P4L2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.160,2.010,2.160,DN200 (not steepened),,P4L2-M329,P4L2-M328
5944,O11-P263,P4L2-P263,pipe,P4L2,200,78.000,0.510,0.510,0,0.296,0.304,1,0,6.910,6.870,6.910,DN200 (not steepened),,P4L2-M263,P4L2-M262
3899,O11-P249,P4L2-P249,pipe,P4L2,200,55.100,0.510,0.510,0,0.037,0.046,1,0,1.600,1.740,1.740,DN200 (not steepened),,P4L2-M249,P4L2-M248
18245,O11-P81,P4L2-P81,pipe,P4L2,200,116.400,0.510,0.510,0,0.114,0.180,1,0,5.960,5.230,5.960,DN200 (not steepened),,P4L2-M81,P4L2-M80
18246,O11-P80,P4L2-P80,pipe,P4L2,200,135.800,0.510,0.510,0,0.126,0.185,1,0,5.230,4.590,5.230,DN200 (not steepened),,P4L2-M80,P4L2-M79
18247,O11-P79,P4L2-P79,pipe,P4L2,200,88.700,0.510,0.510,0,0.127,0.185,1,0,4.590,3.500,4.590,DN200 (not steepened),,P4L2-M79,P4L2-M78
18248,O11-P76,P4L2-P76,pipe,P4L2,200,124.500,0.510,0.510,0,0.168,0.208,1,0,4.550,5.070,5.070,DN200 (not steepened),,P4L2-M76,P4L2-M75
18249,O11-P78,P4L2-P78,pipe,P4L2,200,120.900,0.510,0.510,0,0.128,0.186,1,0,3.500,4.010,4.010,DN200 (not steepened),,P4L2-M78,P4L2-M77
18250,O11-P77,P4L2-P77,pipe,P4L2,200,128.200,0.510,0.510,0,0.167,0.207,1,0,4.010,4.550,4.550,DN200 (not steepened),,P4L2-M77,P4L2-M76
8011,O11-P153,P4L2-P153,pipe,P4L2,200,89.300,0.510,0.510,0,0.243,0.243,1,0,2.970,3.410,3.410,DN200 (not steepened),,P4L2-M153,P4L2-M152
18251,O11-P75,P4L2-P75,pipe,P4L2,200,110.900,0.510,0.510,0,0.168,0.208,1,0,5.070,5.360,5.360,DN200 (not steepened),,P4L2-M75,P4L2-M74
18252,O11-P74,P4L2-P74,pipe,P4L2,200,107.900,0.510,0.510,0,0.169,0.209,1,0,5.360,5.280,5.360,DN200 (not steepened),,P4L2-M74,P4L2-M73
18253,O11-P73,P4L2-P73,pipe,P4L2,200,92.500,0.510,0.510,0,0.169,0.209,1,0,5.280,5.370,5.370,DN200 (not steepened),,P4L2-M73,P4L2-M72
18254,O11-P30,P4L2-P30,pipe,P4L2,200,133.300,0.510,0.510,0,0.314,0.455,1,0,6.060,7.050,7.050,DN200 (not steepened),,P4L2-M30,P4L2-M29
18255,O11-P29,P4L2-P29,pipe,P4L2,200,92.400,0.510,0.510,0,0.315,0.455,1,0,7.050,7.210,7.210,DN200 (not steepened),,P4L2-M29,P4L2-M28
10065,O11-P323,P4L2-P323,pipe,P4L2,200,100.000,0.510,0.510,0,0.160,0.160,1,0,2.070,2.160,2.160,DN200 (not steepened),,P4L2-M323,P4L2-M322
8018,O11-P286,P4L2-P286,pipe,P4L2,200,91.100,0.510,0.510,0,0.095,0.137,1,0,2.680,2.910,2.910,DN200 (not steepened),,P4L2-M286,P4L2-M285
12113,O11-P282,P4L2-P282,pipe,P4L2,200,100.000,0.510,0.510,0,0.109,0.151,1,0,3.280,3.730,3.730,DN200 (not steepened),,P4L2-M282,P4L2-M281
18256,O11-P28,P4L2-P28,pipe,P4L2,200,91.400,0.510,0.510,0,0.315,0.455,1,0,7.210,7.630,7.630,DN200 (not steepened),,P4L2-M28,P4L2-M27
18257,O11-P27,P4L2-P27,pipe,P4L2,200,91.400,0.510,0.510,0,0.315,0.455,1,0,7.630,8.040,8.040,DN200 (not steepened),,P4L2-M27,P4L2-M26
18258,O11-P26,P4L2-P26,pipe,P4L2,200,91.400,0.510,0.510,0,0.315,0.455,1,0,8.040,8.450,8.450,DN200 (not steepened),,P4L2-M26,P4L2-M25
18259,O11-P25,P4L2-P25,pipe,P4L2,200,91.400,0.510,0.510,0,0.315,0.455,1,0,8.450,8.860,8.860,DN200 (not steepened),,P4L2-M25,P4L2-M24
18260,O11-P24,P4L2-P24,pipe,P4L2,200,91.400,0.510,0.510,0,0.315,0.456,1,0,8.860,9.270,9.270,DN200 (not steepened),,P4L2-M24,P4L2-M23
18261,O11-P23,P4L2-P23,pipe,P4L2,200,91.400,0.510,0.510,0,0.316,0.456,1,0,9.270,9.680,9.680,DN200 (not steepened),,P4L2-M23,P4L2-M22
18262,O11-P22,P4L2-P22,pipe,P4L2,200,91.400,0.510,0.510,0,0.316,0.456,1,0,9.680,10.090,10.090,DN200 (not steepened),,P4L2-M22,P4L2-M21
18263,O11-P21,P4L2-P21,pipe,P4L2,200,91.400,0.510,0.510,0,0.316,0.456,1,0,10.090,10.500,10.500,DN200 (not steepened),,P4L2-M21,P4L2-M20
18264,O11-P20,P4L2-P20,pipe,P4L2,200,91.400,0.510,0.510,0,0.316,0.456,1,0,10.500,10.910,10.910,DN200 (not steepened),,P4L2-M20,P4L2-M19
1885,O11-P109,P4L2-P109,pipe,P4L2,200,50.300,0.510,0.510,0,0.260,0.260,1,0,2.250,1.480,2.250,DN200 (not steepened),,P4L2-M109,P4L2-M108
3941,O11-P139,P4L2-P139,pipe,P4L2,200,55.400,0.510,0.510,0,0.090,0.118,1,0,3.070,2.940,3.070,DN200 (not steepened),,P4L2-M139,P4L2-M138
16236,O11-P330,P4L2-P330,pipe,P4L2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.160,2.160,DN200 (not steepened),,P4L2-M330,P4L2-M329
16247,O11-P243,P4L2-P243,pipe,P4L2,200,100.000,0.510,0.510,0,0.085,0.132,1,0,1.680,2.060,2.060,DN200 (not steepened),,P4L2-M243,P4L2-M39
8068,O11-P290,P4L2-P290,pipe,P4L2,200,91.400,0.510,0.510,0,0.053,0.053,1,0,2.030,1.980,2.030,DN200 (not steepened),,P4L2-M290,P4L2-M289
3987,O11-P185,P4L2-P185,pipe,P4L2,200,56.000,0.510,0.510,0,0.165,0.283,1,0,4.460,4.540,4.540,DN200 (not steepened),,P4L2-M185,P4L2-M184
3992,O11-P253,P4L2-P253,pipe,P4L2,200,56.100,0.510,0.510,0,0.051,0.073,1,0,1.520,1.660,1.660,DN200 (not steepened),,P4L2-M253,P4L2-M252
1945,O11-P12,P4L2-P12,pipe,P4L2,200,32.500,0.510,0.510,0,0.421,0.555,1,0,10.550,10.720,10.720,DN200 (not steepened),,P4L2-M12,P4L2-M11
1965,O11-P259,P4L2-P259,pipe,P4L2,200,32.900,0.510,0.510,0,0.356,0.361,1,0,8.960,9.130,9.130,DN200 (not steepened),,P4L2-M259,P4L2-M258
8110,O11-P167,P4L2-P167,pipe,P4L2,200,91.800,0.510,0.510,0,0.058,0.097,1,0,2.650,3.200,3.200,DN200 (not steepened),,P4L2-M167,P4L2-M138
14260,O11-P295,P4L2-P295,pipe,P4L2,200,100.000,0.510,0.510,0,0.320,0.323,1,0,7.380,7.440,7.440,DN200 (not steepened),,P4L2-M295,P4L2-M294
16308,O11-P196,P4L2-P196,pipe,P4L2,200,100.000,0.510,0.510,0,0.047,0.054,1,0,1.710,2.020,2.020,DN200 (not steepened),,P4L2-M196,P4L2-M195
1981,O11-P1,P4L2-P1,pipe,P4L2,280,47.000,0.375,0.449,1,0.750,0.827,0,0,12.520,12.400,12.520,Steepened 0.30 to 0.50 %,,P4L2-M1,P4L2
10173,O11-P53,P4L2-P53,pipe,P4L2,250,100.000,0.375,0.498,1,0.753,0.809,0,0,10.420,10.200,10.420,Steepened 0.30 to 0.50 %,,P4L2-M53,P4L2-M52
14274,O11-P288,P4L2-P288,pipe,P4L2,200,100.000,0.510,0.510,0,0.091,0.135,1,0,2.340,2.650,2.650,DN200 (not steepened),,P4L2-M288,P4L2-M287
8132,O11-P202,P4L2-P202,pipe,P4L2,200,92.000,0.510,0.510,0,0.160,0.282,1,0,2.550,3.290,3.290,DN200 (not steepened),,P4L2-M202,P4L2-M184
6085,O11-P9,P4L2-P9,pipe,P4L2,200,79.400,0.510,0.510,0,0.438,0.567,1,0,11.230,10.780,11.230,DN200 (not steepened),,P4L2-M9,P4L2-M8
10181,O11-P55,P4L2-P55,pipe,P4L2,250,100.000,0.375,0.498,1,0.753,0.809,0,0,9.880,9.830,9.880,Steepened 0.30 to 0.50 %,,P4L2-M55,P4L2-M54
6087,O11-P99,P4L2-P99,pipe,P4L2,200,79.400,0.510,0.510,0,0.067,0.112,1,0,1.790,2.910,2.910,DN200 (not steepened),,P4L2-M99,P4L2-M98
12242,O11-P306,P4L2-P306,pipe,P4L2,200,100.000,0.510,0.510,0,0.290,0.293,1,0,7.390,6.880,7.390,DN200 (not steepened),,P4L2-M306,P4L2-M305
6099,O11-P83,P4L2-P83,pipe,P4L2,200,79.500,0.510,0.510,0,0.089,0.141,1,0,4.920,6.290,6.290,DN200 (not steepened),,P4L2-M83,P4L2-M82
16355,O11-P318,P4L2-P318,pipe,P4L2,200,100.000,0.510,0.510,0,0.222,0.222,1,0,3.260,3.520,3.520,DN200 (not steepened),,P4L2-M318,P4L2-M317
14314,O11-P133,P4L2-P133,pipe,P4L2,200,100.000,0.510,0.510,0,0.119,0.167,1,0,4.870,3.730,4.870,DN200 (not steepened),,P4L2-M133,P4L2-M132
14316,O11-P148,P4L2-P148,pipe,P4L2,200,116.900,0.510,0.510,0,0.237,0.237,1,0,1.740,2.020,2.020,DN200 (not steepened),,P4L2-M148,P4L2-M122
14319,O11-P147,P4L2-P147,pipe,P4L2,200,74.900,0.510,0.510,0,0.037,0.063,1,0,1.480,2.400,2.400,DN200 (not steepened),,P4L2-M147,P4L2-M146
8180,O11-P189,P4L2-P189,pipe,P4L2,200,92.300,0.510,0.510,0,0.106,0.174,1,0,2.910,3.660,3.660,DN200 (not steepened),,P4L2-M189,P4L2-M188
2050,O12-P235,P4L3-P235,pipe,P4L3,200,33.900,0.510,0.510,0,0.286,0.323,1,0,8.470,8.700,8.700,DN200 (not steepened),,P4L3-M235,P4L3-M234
10243,O12-P423,P4L3-P423,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.365,1,0,6.740,7.260,7.260,DN200 (not steepened),,P4L3-M423,P4L3-M422
8196,O12-P122,P4L3-P122,pipe,P4L3,200,92.500,0.510,0.510,0,0.452,0.464,1,0,7.100,7.570,7.570,DN200 (not steepened),,P4L3-M122,P4L3-M121
12291,O12-P349,P4L3-P349,pipe,P4L3,200,82.800,0.510,0.510,0,0.105,0.191,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L3-M349,P4L3-M348
8199,O12-P470,P4L3-P470,pipe,P4L3,200,100.000,0.510,0.510,0,0.137,0.155,1,0,2.870,3.040,3.040,DN200 (not steepened),,P4L3-M470,P4L3-M464
10247,O12-P250,P4L3-P250,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.307,1,0,6.250,6.470,6.470,DN200 (not steepened),,P4L3-M250,P4L3-M249
12300,O12-P457,P4L3-P457,pipe,P4L3,200,100.000,0.510,0.510,0,0.184,0.238,1,0,4.470,4.980,4.980,DN200 (not steepened),,P4L3-M457,P4L3-M456
12304,O12-P362,P4L3-P362,pipe,P4L3,200,89.400,0.510,0.510,0,0.188,0.298,1,0,1.980,2.210,2.210,DN200 (not steepened),,P4L3-M362,P4L3-M361
10260,O12-P203,P4L3-P203,pipe,P4L3,200,100.000,0.510,0.510,0,0.475,0.568,1,0,11.370,11.400,11.400,DN200 (not steepened),,P4L3-M203,P4L3-M202
12310,O12-P176,P4L3-P176,pipe,P4L3,200,65.100,0.510,0.510,0,0.227,0.290,1,0,2.600,3.280,3.280,DN200 (not steepened),,P4L3-M176,P4L3-M175
16406,O12-P134,P4L3-P134,pipe,P4L3,200,100.000,0.510,0.510,0,0.364,0.385,1,0,5.300,5.640,5.640,DN200 (not steepened),,P4L3-M134,P4L3-M133
4122,O12-P2,P4L3-P2,pipe,P4L3,250,31.900,0.375,0.627,1,0.750,0.823,0,0,14.470,14.570,14.570,Steepened 0.50 to 0.75 %,,P4L3-M2,P4L3-M1
4124,O12-P497,P4L3-P497,pipe,P4L3,200,59.400,0.510,0.510,0,0.137,0.241,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L3-M497,P4L3-M496
16415,O12-P222,P4L3-P222,pipe,P4L3,200,100.000,0.510,0.510,0,0.412,0.466,1,0,9.480,9.300,9.480,DN200 (not steepened),,P4L3-M222,P4L3-M221
10277,O12-P247,P4L3-P247,pipe,P4L3,200,100.000,0.510,0.510,0,0.255,0.308,1,0,6.990,7.090,7.090,DN200 (not steepened),,P4L3-M247,P4L3-M246
16425,O12-P259,P4L3-P259,pipe,P4L3,200,100.000,0.510,0.510,0,0.226,0.291,1,0,4.250,4.320,4.320,DN200 (not steepened),,P4L3-M259,P4L3-M258
6190,O12-P464,P4L3-P464,pipe,P4L3,200,80.100,0.510,0.510,0,0.143,0.167,1,0,3.040,2.310,3.040,DN200 (not steepened),,P4L3-M464,P4L3-M463
12334,O12-P187,P4L3-P187,pipe,P4L3,200,100.000,0.510,0.510,0,0.573,0.609,1,0,13.630,14.210,14.210,DN200 (not steepened),,P4L3-M187,P4L3-M186
8242,O12-P555,P4L3-P555,pipe,P4L3,200,70.300,0.510,0.510,0,0.101,0.185,1,0,1.840,2.180,2.180,DN200 (not steepened),,P4L3-M555,P4L3-M551
10290,O12-P275,P4L3-P275,pipe,P4L3,200,100.000,0.510,0.510,0,0.159,0.257,1,0,1.830,1.860,1.860,DN200 (not steepened),,P4L3-M275,P4L3-M274
8244,O12-P311,P4L3-P311,pipe,P4L3,200,102.400,0.510,0.510,0,0.166,0.166,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L3-M311,P4L3-M310
14391,O12-P225,P4L3-P225,pipe,P4L3,200,100.000,0.510,0.510,0,0.296,0.328,1,0,9.060,9.320,9.320,DN200 (not steepened),,P4L3-M225,P4L3-M224
16440,O12-P60,P4L3-P60,pipe,P4L3,200,100.000,0.510,0.510,0,0.404,0.568,1,0,6.620,6.380,6.620,DN200 (not steepened),,P4L3-M60,P4L3-M59
10300,O12-P252,P4L3-P252,pipe,P4L3,200,100.000,0.510,0.510,0,0.242,0.300,1,0,5.990,6.120,6.120,DN200 (not steepened),,P4L3-M252,P4L3-M251
14404,O12-P38,P4L3-P38,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.617,1,0,10.410,10.460,10.460,DN200 (not steepened),,P4L3-M38,P4L3-M37
14406,O12-P418,P4L3-P418,pipe,P4L3,200,89.000,0.510,0.510,0,0.310,0.367,1,0,6.670,6.730,6.730,DN200 (not steepened),,P4L3-M418,P4L3-M417
12367,O12-P208,P4L3-P208,pipe,P4L3,200,100.000,0.510,0.510,0,0.449,0.493,1,0,10.960,11.070,11.070,DN200 (not steepened),,P4L3-M208,P4L3-M207
6225,O12-P518,P4L3-P518,pipe,P4L3,200,80.300,0.510,0.510,0,0.170,0.301,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4L3-M518,P4L3-M486
4185,O12-P315,P4L3-P315,pipe,P4L3,200,58.300,0.510,0.510,0,0.251,0.251,1,0,1.900,2.730,2.730,DN200 (not steepened),,P4L3-M315,P4L3-M314
12379,O12-P402,P4L3-P402,pipe,P4L3,200,100.000,0.510,0.510,0,0.321,0.375,1,0,8.360,8.500,8.500,DN200 (not steepened),,P4L3-M402,P4L3-M55
10332,O12-P243,P4L3-P243,pipe,P4L3,200,100.000,0.510,0.510,0,0.266,0.313,1,0,7.180,7.090,7.180,DN200 (not steepened),,P4L3-M243,P4L3-M242
14428,O12-P81,P4L3-P81,pipe,P4L3,200,100.000,0.510,0.510,0,0.377,0.554,1,0,5.810,5.610,5.810,DN200 (not steepened),,P4L3-M81,P4L3-M80
12387,O12-P113,P4L3-P113,pipe,P4L3,200,100.000,0.510,0.510,0,0.079,0.142,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L3-M113,P4L3-M112
12392,O12-P409,P4L3-P409,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.374,1,0,7.170,7.460,7.460,DN200 (not steepened),,P4L3-M409,P4L3-M408
10357,O12-P438,P4L3-P438,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.364,1,0,2.500,2.370,2.500,DN200 (not steepened),,P4L3-M438,P4L3-M437
14453,O12-P488,P4L3-P488,pipe,P4L3,200,115.600,0.510,0.510,0,0.190,0.319,1,0,1.860,1.720,1.860,DN200 (not steepened),,P4L3-M488,P4L3-M487
14455,O12-P17,P4L3-P17,pipe,P4L3,200,100.000,0.510,0.510,0,0.582,0.665,1,0,13.090,12.890,13.090,DN200 (not steepened),,P4L3-M17,P4L3-M16
16508,O12-P143,P4L3-P143,pipe,P4L3,200,100.000,0.510,0.510,0,0.341,0.366,1,0,4.810,4.850,4.850,DN200 (not steepened),,P4L3-M143,P4L3-M142
16509,O12-P191,P4L3-P191,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.596,1,0,12.300,12.610,12.610,DN200 (not steepened),,P4L3-M191,P4L3-M190
12416,O12-P135,P4L3-P135,pipe,P4L3,200,113.300,0.510,0.510,0,0.364,0.385,1,0,5.220,5.300,5.300,DN200 (not steepened),,P4L3-M135,P4L3-M134
6275,O12-P483,P4L3-P483,pipe,P4L3,200,53.200,0.510,0.510,0,0.269,0.407,1,0,1.480,2.780,2.780,DN200 (not steepened),,P4L3-M483,P4L3-M482
8324,O12-P350,P4L3-P350,pipe,P4L3,200,104.000,0.510,0.510,0,0.088,0.161,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L3-M350,P4L3-M349
12428,O12-P50,P4L3-P50,pipe,P4L3,200,73.300,0.510,0.510,0,0.454,0.612,1,0,9.660,9.730,9.730,DN200 (not steepened),,P4L3-M50,P4L3-M49
12432,O12-P195,P4L3-P195,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.595,1,0,12.000,11.840,12.000,DN200 (not steepened),,P4L3-M195,P4L3-M194
16534,O12-P182,P4L3-P182,pipe,P4L3,200,132.300,0.510,0.510,0,0.576,0.611,1,0,13.690,13.380,13.690,DN200 (not steepened),,P4L3-M182,P4L3-M2
8345,O12-P486,P4L3-P486,pipe,P4L3,200,93.600,0.510,0.510,0,0.231,0.366,1,0,2.160,1.480,2.160,DN200 (not steepened),,P4L3-M486,P4L3-M485
10394,O12-P19,P4L3-P19,pipe,P4L3,200,100.000,0.510,0.510,0,0.576,0.661,1,0,12.500,12.550,12.550,DN200 (not steepened),,P4L3-M19,P4L3-M18
14491,O12-P219,P4L3-P219,pipe,P4L3,200,100.000,0.510,0.510,0,0.416,0.468,1,0,9.940,10.100,10.100,DN200 (not steepened),,P4L3-M219,P4L3-M218
12456,O12-P28,P4L3-P28,pipe,P4L3,200,100.000,0.510,0.510,0,0.502,0.644,1,0,11.540,11.680,11.680,DN200 (not steepened),,P4L3-M28,P4L3-M27
12457,O12-P248,P4L3-P248,pipe,P4L3,200,100.000,0.510,0.510,0,0.254,0.307,1,0,6.800,6.990,6.990,DN200 (not steepened),,P4L3-M248,P4L3-M247
12464,O12-P13,P4L3-P13,pipe,P4L3,200,100.000,0.510,0.510,0,0.585,0.667,1,0,13.370,13.560,13.560,DN200 (not steepened),,P4L3-M13,P4L3-M12
14513,O12-P46,P4L3-P46,pipe,P4L3,200,100.000,0.510,0.510,0,0.457,0.614,1,0,10.590,10.240,10.590,DN200 (not steepened),,P4L3-M46,P4L3-M45
181,O12-P98,P4L3-P98,pipe,P4L3,200,49.900,0.510,0.510,0,0.273,0.411,1,0,3.230,3.410,3.410,DN200 (not steepened),,P4L3-M98,P4L3-M97
12469,O12-P309,P4L3-P309,pipe,P4L3,200,100.000,0.510,0.510,0,0.314,0.315,1,0,1.820,2.390,2.390,DN200 (not steepened),,P4L3-M309,P4L3-M308
14528,O12-P239,P4L3-P239,pipe,P4L3,200,100.000,0.510,0.510,0,0.285,0.322,1,0,7.720,7.750,7.750,DN200 (not steepened),,P4L3-M239,P4L3-M238
14531,O12-P53,P4L3-P53,pipe,P4L3,200,100.000,0.510,0.510,0,0.454,0.612,1,0,8.750,9.160,9.160,DN200 (not steepened),,P4L3-M53,P4L3-M52
16585,O12-P178,P4L3-P181,pipe,P4L3,200,100.000,0.510,0.510,0,0.092,0.170,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L3-M181,P4L3-M180
6346,O12-P106,P4L3-P106,pipe,P4L3,200,81.300,0.510,0.510,0,0.173,0.301,1,0,2.860,2.930,2.930,DN200 (not steepened),,P4L3-M106,P4L3-M105
14539,O12-P413,P4L3-P413,pipe,P4L3,200,100.000,0.510,0.510,0,0.319,0.374,1,0,7.120,7.070,7.120,DN200 (not steepened),,P4L3-M413,P4L3-M412
18635,O12-P347,P4L3-P347,pipe,P4L3,200,84.400,0.510,0.510,0,0.205,0.300,1,0,1.730,1.780,1.780,DN200 (not steepened),,P4L3-M347,P4L3-M346
14541,O12-P196,P4L3-P196,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.595,1,0,11.740,12.000,12.000,DN200 (not steepened),,P4L3-M196,P4L3-M195
8398,O12-P549,P4L3-P549,pipe,P4L3,200,100.000,0.510,0.510,0,0.171,0.301,1,0,1.770,1.480,1.770,DN200 (not steepened),,P4L3-M549,P4L3-M548
18636,O12-P346,P4L3-P346,pipe,P4L3,200,84.400,0.510,0.510,0,0.206,0.300,1,0,1.780,1.830,1.830,DN200 (not steepened),,P4L3-M346,P4L3-M345
18637,O12-P345,P4L3-P345,pipe,P4L3,200,84.400,0.510,0.510,0,0.206,0.300,1,0,1.830,1.890,1.890,DN200 (not steepened),,P4L3-M345,P4L3-M344
18638,O12-P344,P4L3-P344,pipe,P4L3,200,84.400,0.510,0.510,0,0.207,0.302,1,0,1.890,1.940,1.940,DN200 (not steepened),,P4L3-M344,P4L3-M343
8405,O12-P144,P4L3-P144,pipe,P4L3,200,99.600,0.510,0.510,0,0.331,0.356,1,0,4.120,4.810,4.810,DN200 (not steepened),,P4L3-M144,P4L3-M143
10455,O12-P271,P4L3-P271,pipe,P4L3,200,100.000,0.510,0.510,0,0.187,0.271,1,0,1.810,1.580,1.810,DN200 (not steepened),,P4L3-M271,P4L3-M270
14551,O12-P230,P4L3-P230,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.327,1,0,8.630,8.760,8.760,DN200 (not steepened),,P4L3-M230,P4L3-M229
14553,O12-P550,P4L3-P550,pipe,P4L3,200,100.000,0.510,0.510,0,0.165,0.292,1,0,1.860,1.480,1.860,DN200 (not steepened),,P4L3-M550,P4L3-M549
10463,O12-P434,P4L3-P434,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.364,1,0,4.440,5.630,5.630,DN200 (not steepened),,P4L3-M434,P4L3-M433
8419,O12-P110,P4L3-P110,pipe,P4L3,200,64.200,0.510,0.510,0,0.122,0.215,1,0,1.940,1.680,1.940,DN200 (not steepened),,P4L3-M110,P4L3-M109
14564,O12-P12,P4L3-P12,pipe,P4L3,200,100.000,0.510,0.510,0,0.586,0.669,1,0,13.560,13.700,13.700,DN200 (not steepened),,P4L3-M12,P4L3-M11
16612,O12-P428,P4L3-P428,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.365,1,0,7.150,5.790,7.150,DN200 (not steepened),,P4L3-M428,P4L3-M427
18673,O12-P384,P4L3-P384,pipe,P4L3,200,64.800,0.510,0.510,0,0.025,0.025,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L3-M384,P4L3-M383
18674,O12-P383,P4L3-P383,pipe,P4L3,200,67.800,0.510,0.510,0,0.034,0.034,1,0,1.530,1.810,1.810,DN200 (not steepened),,P4L3-M383,P4L3-M382
2291,O12-P544,P4L3-P544,pipe,P4L3,200,36.700,0.510,0.510,0,0.046,0.087,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L3-M544,P4L3-M543
10484,O12-P22,P4L3-P22,pipe,P4L3,200,100.000,0.510,0.510,0,0.516,0.654,1,0,12.420,12.300,12.420,DN200 (not steepened),,P4L3-M22,P4L3-M21
14580,O12-P432,P4L3-P432,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.364,1,0,6.160,6.840,6.840,DN200 (not steepened),,P4L3-M432,P4L3-M431
16628,O12-P39,P4L3-P39,pipe,P4L3,200,64.200,0.510,0.510,0,0.463,0.617,1,0,10.390,10.410,10.410,DN200 (not steepened),,P4L3-M39,P4L3-M38
18675,O12-P382,P4L3-P382,pipe,P4L3,200,45.100,0.510,0.510,0,0.039,0.039,1,0,1.810,3.300,3.300,DN200 (not steepened),,P4L3-M382,P4L3-M295
8440,O12-P284,P4L3-P284,pipe,P4L3,200,84.300,0.510,0.510,0,0.093,0.093,1,0,14.750,9.600,14.750,DN200 (not steepened),,P4L3-M284,P4L3-M283
8441,O12-P171,P4L3-P171,pipe,P4L3,200,100.000,0.510,0.510,0,0.143,0.143,1,0,2.460,3.470,3.470,DN200 (not steepened),,P4L3-M171,P4L3-M170
16634,O12-P188,P4L3-P188,pipe,P4L3,200,91.800,0.510,0.510,0,0.573,0.609,1,0,13.090,13.630,13.630,DN200 (not steepened),,P4L3-M188,P4L3-M187
18676,O12-P381,P4L3-P381,pipe,P4L3,200,42.300,0.510,0.510,0,0.021,0.021,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L3-M381,P4L3-M380
18677,O12-P380,P4L3-P380,pipe,P4L3,200,50.700,0.510,0.510,0,0.029,0.029,1,0,1.500,1.510,1.510,DN200 (not steepened),,P4L3-M380,P4L3-M379
18678,O12-P379,P4L3-P379,pipe,P4L3,200,48.000,0.510,0.510,0,0.035,0.035,1,0,1.510,3.280,3.280,DN200 (not steepened),,P4L3-M379,P4L3-M293
12542,O12-P232,P4L3-P232,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.327,1,0,8.080,8.440,8.440,DN200 (not steepened),,P4L3-M232,P4L3-M231
14590,O12-P5,P4L3-P5,pipe,P4L3,200,93.700,0.510,0.510,0,0.594,0.674,1,0,15.420,15.210,15.420,DN200 (not steepened),,P4L3-M5,P4L3-M4
10496,O12-P197,P4L3-P197,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.595,1,0,11.680,11.740,11.740,DN200 (not steepened),,P4L3-M197,P4L3-M196
16641,O12-P371,P4L3-P371,pipe,P4L3,200,80.200,0.510,0.510,0,0.119,0.214,1,0,1.610,1.750,1.750,DN200 (not steepened),,P4L3-M371,P4L3-M343
18681,O12-P293,P4L3-P293,pipe,P4L3,200,47.300,0.510,0.510,0,0.078,0.078,1,0,4.040,4.200,4.200,DN200 (not steepened),,P4L3-M293,P4L3-M292
18682,O12-P296,P4L3-P296,pipe,P4L3,200,41.400,0.510,0.510,0,0.063,0.063,1,0,3.450,3.590,3.590,DN200 (not steepened),,P4L3-M296,P4L3-M295
260,O12-P40,P4L3-P40,pipe,P4L3,200,45.100,0.510,0.510,0,0.463,0.617,1,0,10.350,10.390,10.390,DN200 (not steepened),,P4L3-M40,P4L3-M39
6405,O12-P560,P4L3-P560,pipe,P4L3,200,81.700,0.510,0.510,0,0.060,0.111,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4L3-M560,P4L3-M559
18685,O12-P290,P4L3-P290,pipe,P4L3,200,67.600,0.510,0.510,0,0.083,0.083,1,0,4.590,4.820,4.820,DN200 (not steepened),,P4L3-M290,P4L3-M289
