key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
4115,O22-P100,P13-P100,pipe,P13,200,57.500,0.510,0.510,0,0.132,0.151,1,0,1.480,1.640,1.640,DN200 (not steepened),,P13-M100,P13-M99
16409,O22-P3,P13-P3,pipe,P13,200,75.200,0.510,0.510,0,0.380,0.462,1,0,1.860,1.480,1.860,DN200 (not steepened),,P13-M3,P13-M2
11291,O22-P74,P13-P74,pipe,P13,200,86.800,0.510,0.510,0,0.129,0.195,1,0,2.250,1.480,2.250,DN200 (not steepened),,P13-M74,P13-M73
10271,O22-P23,P13-P23,pipe,P13,200,100.000,0.510,0.510,0,0.329,0.355,1,0,2.840,2.890,2.890,DN200 (not steepened),,P13-M23,P13-M22
12327,O22-P77,P13-P77,pipe,P13,200,100.000,0.510,0.510,0,0.089,0.163,1,0,1.870,1.480,1.870,DN200 (not steepened),,P13-M77,P13-M52
5161,O22-P51,P13-P51,pipe,P13,200,70.400,0.510,0.510,0,0.210,0.336,1,0,1.640,1.480,1.640,DN200 (not steepened),,P13-M51,P13-M50
18475,O22-P20,P13-P20,pipe,P13,200,37.900,0.510,0.510,0,0.346,0.395,1,0,2.750,2.860,2.860,DN200 (not steepened),,P13-M20,P13-M19
18476,O22-P19,P13-P19,pipe,P13,200,62.100,0.510,0.510,0,0.351,0.404,1,0,2.860,3.040,3.040,DN200 (not steepened),,P13-M19,P13-M18
18477,O22-P93,P13-P93,pipe,P13,200,79.700,0.510,0.510,0,0.152,0.210,1,0,2.440,1.480,2.440,DN200 (not steepened),,P13-M93,P13-M19
18478,O22-P94,P13-P94,pipe,P13,200,69.200,0.510,0.510,0,0.152,0.210,1,0,2.310,1.480,2.310,DN200 (not steepened),,P13-M94,P13-M93
18479,O22-P96,P13-P96,pipe,P13,200,68.800,0.510,0.510,0,0.151,0.210,1,0,2.310,1.480,2.310,DN200 (not steepened),,P13-M96,P13-M95
18480,O22-P95,P13-P95,pipe,P13,200,76.000,0.510,0.510,0,0.151,0.210,1,0,2.400,1.480,2.400,DN200 (not steepened),,P13-M95,P13-M94
18481,O22-P103,P13-P103,pipe,P13,200,53.500,0.510,0.510,0,0.219,0.314,1,0,1.910,1.480,1.910,DN200 (not steepened),,P13-M103,P13-M22
18482,O22-P104,P13-P104,pipe,P13,200,69.300,0.510,0.510,0,0.219,0.314,1,0,2.030,1.480,2.030,DN200 (not steepened),,P13-M104,P13-M103
12339,O22-P127,P13-P127,pipe,P13,200,83.100,0.510,0.510,0,0.084,0.084,1,0,1.810,1.480,1.810,DN200 (not steepened),,P13-M127,P13-M25
18483,O22-P106,P13-P106,pipe,P13,200,80.700,0.510,0.510,0,0.219,0.314,1,0,2.120,1.480,2.120,DN200 (not steepened),,P13-M106,P13-M105
10293,O22-P12,P13-P12,pipe,P13,200,100.000,0.510,0.510,0,0.360,0.417,1,0,3.780,3.520,3.780,DN200 (not steepened),,P13-M12,P13-M11
18484,O22-P105,P13-P105,pipe,P13,200,91.500,0.510,0.510,0,0.219,0.314,1,0,2.210,1.480,2.210,DN200 (not steepened),,P13-M105,P13-M104
18485,O22-P108,P13-P108,pipe,P13,200,43.500,0.510,0.510,0,0.174,0.248,1,0,2.420,1.970,2.420,DN200 (not steepened),,P13-M108,P13-M107
18486,O22-P107,P13-P107,pipe,P13,200,39.700,0.510,0.510,0,0.201,0.276,1,0,1.970,1.560,1.970,DN200 (not steepened),,P13-M107,P13-M106
2105,O22-P117,P13-P117,pipe,P13,200,69.900,0.510,0.510,0,0.083,0.150,1,0,2.300,1.480,2.300,DN200 (not steepened),,P13-M117,P13-M113
8762,O22-P133,P13-P133,pipe,P13,200,87.300,0.510,0.510,0,0.212,0.243,1,0,2.020,1.480,2.020,DN200 (not steepened),,P13-M133,P13-M132
18487,O22-P121,P13-P121,pipe,P13,200,46.000,0.510,0.510,0,0.137,0.169,1,0,1.820,1.480,1.820,DN200 (not steepened),,P13-M121,P13-M107
18488,O22-P123,P13-P124,pipe,P13,200,11.600,0.510,0.510,0,0.033,0.066,1,0,1.480,1.820,1.820,DN200 (not steepened),,P13-M124,P13-M122
18489,O22-P124,P13-P123,pipe,P13,200,55.900,0.510,0.510,0,0.066,0.125,1,0,2.610,1.480,2.610,DN200 (not steepened),,P13-M123,P13-M122
18490,O22-P122,P13-P122,pipe,P13,200,39.100,0.510,0.510,0,0.136,0.168,1,0,1.920,1.480,1.920,DN200 (not steepened),,P13-M122,P13-M121
18491,O22-P115,P13-P115,pipe,P13,200,46.900,0.510,0.510,0,0.089,0.163,1,0,2.210,1.480,2.210,DN200 (not steepened),,P13-M115,P13-M114
15936,O22-P1,P13-P1,pipe,P13,200,82.500,0.510,0.510,0,0.386,0.474,1,0,1.650,1.480,1.650,DN200 (not steepened),,P13-M1,P13
577,O22-P101,P13-P101,pipe,P13,200,56.500,0.510,0.510,0,0.057,0.100,1,0,1.590,1.620,1.620,DN200 (not steepened),,P13-M101,P13-M97
4161,O22-P28,P13-P28,pipe,P13,200,48.900,0.510,0.510,0,0.274,0.306,1,0,1.840,1.480,1.840,DN200 (not steepened),,P13-M28,P13-M27
5193,O22-P91,P13-P91,pipe,P13,200,58.600,0.510,0.510,0,0.053,0.099,1,0,1.680,1.480,1.680,DN200 (not steepened),,P13-M91,P13-M90
12881,O22-P69,P13-P69,pipe,P13,200,79.200,0.510,0.510,0,0.159,0.261,1,0,1.660,1.480,1.660,DN200 (not steepened),,P13-M69,P13-M68
12883,O22-P112,P13-P112,pipe,P13,200,70.800,0.510,0.510,0,0.131,0.233,1,0,1.540,1.480,1.540,DN200 (not steepened),,P13-M112,P13-M106
14941,O22-P61,P13-P61,pipe,P13,200,77.600,0.510,0.510,0,0.135,0.160,1,0,1.940,1.990,1.990,DN200 (not steepened),,P13-M61,P13-M60
3680,O22-P32,P13-P32,pipe,P13,200,52.300,0.510,0.510,0,0.191,0.213,1,0,1.850,1.480,1.850,DN200 (not steepened),,P13-M32,P13-M31
6244,O22-P141,P13-P141,pipe,P13,200,80.500,0.510,0.510,0,0.211,0.239,1,0,1.920,1.480,1.920,DN200 (not steepened),,P13-M141,P13-M30
18021,O22-P139,P13-P139,pipe,P13,200,39.200,0.510,0.510,0,0.049,0.087,1,0,1.630,1.480,1.630,DN200 (not steepened),,P13-M139,P13-M134
18022,O22-P140,P13-P140,pipe,P13,200,60.900,0.510,0.510,0,0.025,0.025,1,0,1.970,1.480,1.970,DN200 (not steepened),,P13-M140,P13-M139
18023,O22-P30,P13-P30,pipe,P13,200,65.000,0.510,0.510,0,0.258,0.291,1,0,1.610,1.480,1.610,DN200 (not steepened),,P13-M30,P13-M29
18024,O22-P29,P13-P29,pipe,P13,200,66.200,0.510,0.510,0,0.260,0.296,1,0,1.570,1.480,1.570,DN200 (not steepened),,P13-M29,P13-M28
15466,O22-P64,P13-P64,pipe,P13,200,68.600,0.510,0.510,0,0.098,0.178,1,0,1.840,1.750,1.840,DN200 (not steepened),,P13-M64,P13-M63
12914,O22-P142,P13-P142,pipe,P13,200,80.600,0.510,0.510,0,0.168,0.194,1,0,2.010,1.480,2.010,DN200 (not steepened),,P13-M142,P13-M141
4216,O22-P89,P13-P89,pipe,P13,200,59.000,0.510,0.510,0,0.085,0.154,1,0,1.610,1.480,1.610,DN200 (not steepened),,P13-M89,P13-M88
3706,O22-P25,P13-P25,pipe,P13,200,59.700,0.510,0.510,0,0.323,0.347,1,0,2.730,2.920,2.920,DN200 (not steepened),,P13-M25,P13-M24
11899,O22-P44,P13-P44,pipe,P13,200,100.000,0.510,0.510,0,0.143,0.227,1,0,2.460,1.480,2.460,DN200 (not steepened),,P13-M44,P13-M43
8827,O22-P126,P13-P126,pipe,P13,200,97.200,0.510,0.510,0,0.133,0.156,1,0,1.580,1.480,1.580,DN200 (not steepened),,P13-M126,P13-M24
12413,O22-P60,P13-P60,pipe,P13,200,67.000,0.510,0.510,0,0.140,0.180,1,0,1.990,2.110,2.110,DN200 (not steepened),,P13-M60,P13-M48
11902,O22-P8,P13-P8,pipe,P13,200,100.000,0.510,0.510,0,0.360,0.417,1,0,2.620,2.370,2.620,DN200 (not steepened),,P13-M8,P13-M7
14461,O22-P45,P13-P45,pipe,P13,200,100.000,0.510,0.510,0,0.133,0.206,1,0,2.290,1.480,2.290,DN200 (not steepened),,P13-M45,P13-M44
6789,O22-P52,P13-P52,pipe,P13,200,83.800,0.510,0.510,0,0.169,0.296,1,0,1.550,1.480,1.550,DN200 (not steepened),,P13-M52,P13-M51
16007,O22-P82,P13-P82,pipe,P13,200,75.400,0.510,0.510,0,0.067,0.125,1,0,1.810,1.480,1.810,DN200 (not steepened),,P13-M82,P13-M81
17036,O22-P35,P13-P35,pipe,P13,200,44.100,0.510,0.510,0,0.036,0.067,1,0,1.650,1.480,1.650,DN200 (not steepened),,P13-M35,P13-M34
15504,O22-P75,P13-P75,pipe,P13,200,100.000,0.510,0.510,0,0.120,0.172,1,0,2.470,1.480,2.470,DN200 (not steepened),,P13-M75,P13-M74
5269,O22-P119,P13-P119,pipe,P13,200,65.000,0.510,0.510,0,0.025,0.025,1,0,1.500,1.480,1.500,DN200 (not steepened),,P13-M119,P13-M118
15006,O22-P130,P13-P130,pipe,P13,200,100.000,0.510,0.510,0,0.039,0.039,1,0,2.120,1.480,2.120,DN200 (not steepened),,P13-M130,P13-M129
5282,O22-P59,P13-P59,pipe,P13,200,87.800,0.510,0.510,0,0.048,0.086,1,0,1.520,1.480,1.520,DN200 (not steepened),,P13-M59,P13-M58
16549,O22-P128,P13-P128,pipe,P13,200,87.400,0.510,0.510,0,0.082,0.082,1,0,1.480,1.700,1.700,DN200 (not steepened),,P13-M128,P13-M127
5799,O22-P40,P13-P40,pipe,P13,200,76.900,0.510,0.510,0,0.169,0.281,1,0,1.810,1.480,1.810,DN200 (not steepened),,P13-M40,P13-M39
11461,O22-P85,P13-P85,pipe,P13,200,100.000,0.510,0.510,0,0.166,0.220,1,0,2.440,1.480,2.440,DN200 (not steepened),,P13-M85,P13-M84
10950,O22-P50,P13-P50,pipe,P13,200,100.000,0.510,0.510,0,0.212,0.338,1,0,1.760,1.480,1.760,DN200 (not steepened),,P13-M50,P13-M49
14023,O22-P76,P13-P76,pipe,P13,200,100.000,0.510,0.510,0,0.055,0.099,1,0,1.600,1.480,1.600,DN200 (not steepened),,P13-M76,P13-M75
12488,O22-P125,P13-P111,pipe,P13,200,114.800,0.510,0.510,0,0.078,0.144,1,0,3.560,1.480,3.560,DN200 (not steepened),,P13-M111,P13-M110
5326,O22-P78,P13-P78,pipe,P13,200,72.100,0.510,0.510,0,0.058,0.109,1,0,1.990,1.480,1.990,DN200 (not steepened),,P13-M78,P13-M77
1746,O22-P15,P13-P15,pipe,P13,200,30.000,0.510,0.510,0,0.353,0.408,1,0,4.070,4.100,4.100,DN200 (not steepened),,P13-M15,P13-M14
7380,O22-P63,P13-P63,pipe,P13,200,86.700,0.510,0.510,0,0.157,0.231,1,0,1.750,1.800,1.800,DN200 (not steepened),,P13-M63,P13-M49
728,O22-P62,P13-P62,pipe,P13,200,73.200,0.510,0.510,0,0.063,0.118,1,0,1.480,1.940,1.940,DN200 (not steepened),,P13-M62,P13-M61
7900,O22-P68,P13-P68,pipe,P13,200,76.000,0.510,0.510,0,0.164,0.270,1,0,1.630,1.480,1.630,DN200 (not steepened),,P13-M68,P13-M51
13539,O22-P83,P13-P83,pipe,P13,200,100.000,0.510,0.510,0,0.068,0.126,1,0,1.550,1.480,1.550,DN200 (not steepened),,P13-M83,P13-M56
10981,O22-P24,P13-P24,pipe,P13,200,100.000,0.510,0.510,0,0.329,0.354,1,0,2.920,2.840,2.920,DN200 (not steepened),,P13-M24,P13-M23
10471,O22-P6,P13-P6,pipe,P13,200,64.700,0.510,0.510,0,0.361,0.418,1,0,2.150,2.090,2.150,DN200 (not steepened),,P13-M6,P13-M5
15596,O22-P99,P13-P99,pipe,P13,200,67.500,0.510,0.510,0,0.138,0.172,1,0,2.330,1.480,2.330,DN200 (not steepened),,P13-M99,P13-M98
1780,O22-P70,P13-P70,pipe,P13,200,65.200,0.510,0.510,0,0.153,0.248,1,0,1.480,1.490,1.490,DN200 (not steepened),,P13-M70,P13-M69
15093,O22-P18,P13-P18,pipe,P13,200,100.000,0.510,0.510,0,0.353,0.407,1,0,3.040,3.540,3.540,DN200 (not steepened),,P13-M18,P13-M17
12023,O22-P109,P13-P109,pipe,P13,200,84.800,0.510,0.510,0,0.170,0.237,1,0,1.550,2.420,2.420,DN200 (not steepened),,P13-M109,P13-M108
3322,O22-P134,P13-P134,pipe,P13,200,61.700,0.510,0.510,0,0.210,0.235,1,0,2.110,1.480,2.110,DN200 (not steepened),,P13-M134,P13-M133
8955,O22-P39,P13-P39,pipe,P13,200,97.800,0.510,0.510,0,0.170,0.282,1,0,1.760,1.480,1.760,DN200 (not steepened),,P13-M39,P13-M38
15610,O22-P27,P13-P27,pipe,P13,200,84.200,0.510,0.510,0,0.320,0.345,1,0,3.530,3.500,3.530,DN200 (not steepened),,P13-M27,P13-M26
7421,O22-P87,P13-P87,pipe,P13,200,86.900,0.510,0.510,0,0.161,0.204,1,0,2.500,1.480,2.500,DN200 (not steepened),,P13-M87,P13-M86
16637,O22-P67,P13-P67,pipe,P13,200,100.000,0.510,0.510,0,0.075,0.138,1,0,1.830,1.480,1.830,DN200 (not steepened),,P13-M67,P13-M63
12034,O22-P38,P13-P38,pipe,P13,200,100.000,0.510,0.510,0,0.171,0.282,1,0,1.680,1.480,1.680,DN200 (not steepened),,P13-M38,P13-M37
6419,O22-P144,P13-P144,pipe,P13,200,67.100,0.510,0.510,0,0.026,0.026,1,0,1.730,1.480,1.730,DN200 (not steepened),,P13-M144,P13-M143
6426,O22-P110,P13-P110,pipe,P13,200,81.800,0.510,0.510,0,0.112,0.203,1,0,2.520,1.550,2.520,DN200 (not steepened),,P13-M110,P13-M109
3879,O22-P10,P13-P10,pipe,P13,200,54.900,0.510,0.510,0,0.360,0.417,1,0,3.340,3.140,3.340,DN200 (not steepened),,P13-M10,P13-M9
811,O22-P138,P13-P138,pipe,P13,200,40.100,0.510,0.510,0,0.020,0.020,1,0,1.480,1.930,1.930,DN200 (not steepened),,P13-M138,P13-M132
3372,O22-P73,P13-P73,pipe,P13,200,84.500,0.510,0.510,0,0.139,0.218,1,0,1.880,1.480,1.880,DN200 (not steepened),,P13-M73,P13-M72
14638,O22-P137,P13-P137,pipe,P13,200,66.800,0.510,0.510,0,0.026,0.026,1,0,1.560,1.480,1.560,DN200 (not steepened),,P13-M137,P13-M136
820,O22-P113,P13-P113,pipe,P13,200,80.600,0.510,0.510,0,0.126,0.225,1,0,2.070,1.480,2.070,DN200 (not steepened),,P13-M113,P13-M112
15678,O22-P88,P13-P88,pipe,P13,200,100.000,0.510,0.510,0,0.097,0.175,1,0,2.520,1.480,2.520,DN200 (not steepened),,P13-M88,P13-M87
7491,O22-P131,P13-P131,pipe,P13,200,86.800,0.510,0.510,0,0.029,0.029,1,0,1.790,1.480,1.790,DN200 (not steepened),,P13-M131,P13-M130
846,O22-P5,P13-P5,pipe,P13,200,54.900,0.510,0.510,0,0.361,0.418,1,0,2.090,2.110,2.110,DN200 (not steepened),,P13-M5,P13-M4
850,O22-P31,P13-P31,pipe,P13,200,80.200,0.510,0.510,0,0.201,0.223,1,0,1.610,1.480,1.610,DN200 (not steepened),,P13-M31,P13-M30
14675,O22-P47,P13-P47,pipe,P13,200,100.000,0.510,0.510,0,0.068,0.126,1,0,2.210,1.480,2.210,DN200 (not steepened),,P13-M47,P13-M46
852,O22-P2,P13-P2,pipe,P13,200,75.300,0.510,0.510,0,0.381,0.462,1,0,1.550,1.480,1.550,DN200 (not steepened),,P13-M2,P13-M1
4952,O22-P66,P13-P66,pipe,P13,200,68.000,0.510,0.510,0,0.070,0.132,1,0,1.860,1.480,1.860,DN200 (not steepened),,P13-M66,P13-M65
13662,O22-P118,P13-P118,pipe,P13,200,71.100,0.510,0.510,0,0.065,0.118,1,0,1.830,1.480,1.830,DN200 (not steepened),,P13-M118,P13-M117
7007,O22-P132,P13-P132,pipe,P13,200,84.800,0.510,0.510,0,0.240,0.268,1,0,1.930,3.530,3.530,DN200 (not steepened),,P13-M132,P13-M27
15714,O22-P21,P13-P21,pipe,P13,200,100.000,0.510,0.510,0,0.346,0.395,1,0,2.860,2.750,2.860,DN200 (not steepened),,P13-M21,P13-M20
14695,O22-P98,P13-P98,pipe,P13,200,100.000,0.510,0.510,0,0.141,0.183,1,0,3.480,1.480,3.480,DN200 (not steepened),,P13-M98,P13-M97
1900,O22-P65,P13-P65,pipe,P13,200,63.400,0.510,0.510,0,0.084,0.154,1,0,1.480,1.840,1.840,DN200 (not steepened),,P13-M65,P13-M64
5484,O22-P56,P13-P56,pipe,P13,200,73.600,0.510,0.510,0,0.120,0.216,1,0,1.880,1.480,1.880,DN200 (not steepened),,P13-M56,P13-M55
3951,O22-P26,P13-P26,pipe,P13,200,71.500,0.510,0.510,0,0.321,0.346,1,0,3.500,2.730,3.500,DN200 (not steepened),,P13-M26,P13-M25
13682,O22-P13,P13-P13,pipe,P13,200,100.000,0.510,0.510,0,0.360,0.417,1,0,4.210,3.780,4.210,DN200 (not steepened),,P13-M13,P13-M12
3455,O22-P129,P13-P129,pipe,P13,200,79.200,0.510,0.510,0,0.045,0.045,1,0,2.130,1.480,2.130,DN200 (not steepened),,P13-M129,P13-M128
13184,O22-P84,P13-P84,pipe,P13,200,100.000,0.510,0.510,0,0.168,0.224,1,0,2.420,1.480,2.420,DN200 (not steepened),,P13-M84,P13-M14
14211,O22-P33,P13-P33,pipe,P13,200,100.000,0.510,0.510,0,0.138,0.169,1,0,2.130,1.480,2.130,DN200 (not steepened),,P13-M33,P13-M32
7045,O22-P57,P13-P57,pipe,P13,200,85.000,0.510,0.510,0,0.101,0.182,1,0,2.090,1.480,2.090,DN200 (not steepened),,P13-M57,P13-M56
6024,O22-P36,P13-P36,pipe,P13,200,78.800,0.510,0.510,0,0.172,0.284,1,0,1.480,1.480,1.480,DN200 (not steepened),,P13-M36,P13-M1
7052,O22-P49,P13-P49,pipe,P13,200,85.000,0.510,0.510,0,0.238,0.357,1,0,1.800,1.680,1.800,DN200 (not steepened),,P13-M49,P13-M48
12687,O22-P17,P13-P17,pipe,P13,200,100.000,0.510,0.510,0,0.353,0.408,1,0,3.540,4.300,4.300,DN200 (not steepened),,P13-M17,P13-M16
15764,O22-P43,P13-P43,pipe,P13,200,100.000,0.510,0.510,0,0.151,0.244,1,0,2.280,1.480,2.280,DN200 (not steepened),,P13-M43,P13-M42
5527,O22-P116,P13-P116,pipe,P13,200,33.800,0.510,0.510,0,0.051,0.098,1,0,1.880,1.480,1.880,DN200 (not steepened),,P13-M116,P13-M115
6039,O22-P53,P13-P53,pipe,P13,200,78.900,0.510,0.510,0,0.156,0.275,1,0,1.900,1.480,1.900,DN200 (not steepened),,P13-M53,P13-M52
11674,O22-P34,P13-P34,pipe,P13,200,100.000,0.510,0.510,0,0.061,0.110,1,0,2.150,1.480,2.150,DN200 (not steepened),,P13-M34,P13-M33
2971,O22-P48,P13-P48,pipe,P13,200,23.500,0.510,0.510,0,0.253,0.365,1,0,2.110,2.210,2.210,DN200 (not steepened),,P13-M48,P13-M4
15261,O22-P41,P13-P41,pipe,P13,200,100.000,0.510,0.510,0,0.164,0.270,1,0,2.010,1.480,2.010,DN200 (not steepened),,P13-M41,P13-M40
4511,O22-P71,P13-P71,pipe,P13,200,62.700,0.510,0.510,0,0.148,0.237,1,0,2.000,1.480,2.000,DN200 (not steepened),,P13-M71,P13-M70
9121,O22-P135,P13-P135,pipe,P13,200,98.600,0.510,0.510,0,0.208,0.227,1,0,2.030,1.480,2.030,DN200 (not steepened),,P13-M135,P13-M134
1957,O22-P79,P13-P79,pipe,P13,200,67.200,0.510,0.510,0,0.086,0.159,1,0,1.510,1.480,1.510,DN200 (not steepened),,P13-M79,P13-M53
8104,O22-P86,P13-P86,pipe,P13,200,91.800,0.510,0.510,0,0.166,0.219,1,0,2.230,1.480,2.230,DN200 (not steepened),,P13-M86,P13-M85
11696,O22-P42,P13-P42,pipe,P13,200,100.000,0.510,0.510,0,0.158,0.259,1,0,2.250,1.480,2.250,DN200 (not steepened),,P13-M42,P13-M41
15280,O22-P58,P13-P58,pipe,P13,200,83.800,0.510,0.510,0,0.085,0.154,1,0,1.890,1.480,1.890,DN200 (not steepened),,P13-M58,P13-M57
14782,O22-P11,P13-P11,pipe,P13,200,100.000,0.510,0.510,0,0.360,0.417,1,0,3.520,3.340,3.520,DN200 (not steepened),,P13-M11,P13-M10
13762,O22-P7,P13-P7,pipe,P13,200,100.000,0.510,0.510,0,0.361,0.417,1,0,2.370,2.150,2.370,DN200 (not steepened),,P13-M7,P13-M6
11208,O22-P14,P13-P14,pipe,P13,200,100.000,0.510,0.510,0,0.360,0.417,1,0,4.100,4.210,4.210,DN200 (not steepened),,P13-M14,P13-M13
14792,O22-P97,P13-P97,pipe,P13,200,77.000,0.510,0.510,0,0.147,0.199,1,0,1.620,1.950,1.950,DN200 (not steepened),,P13-M97,P13-M96
15306,O22-P37,P13-P37,pipe,P13,200,100.000,0.510,0.510,0,0.171,0.282,1,0,1.530,1.480,1.530,DN200 (not steepened),,P13-M37,P13-M36
6603,O22-P111,P13-P125,pipe,P13,200,82.800,0.510,0.510,0,0.071,0.132,1,0,1.480,2.520,2.520,DN200 (not steepened),,P13-M125,P13-M110
14290,O22-P4,P13-P4,pipe,P13,200,69.400,0.510,0.510,0,0.380,0.462,1,0,2.210,1.860,2.210,DN200 (not steepened),,P13-M4,P13-M3
11229,O22-P80,P13-P80,pipe,P13,200,63.100,0.510,0.510,0,0.063,0.118,1,0,1.880,1.480,1.880,DN200 (not steepened),,P13-M80,P13-M79
6111,O22-P120,P13-P120,pipe,P13,200,79.600,0.510,0.510,0,0.071,0.132,1,0,2.120,1.480,2.120,DN200 (not steepened),,P13-M120,P13-M115
7648,O22-P54,P13-P54,pipe,P13,200,88.400,0.510,0.510,0,0.143,0.253,1,0,2.050,1.480,2.050,DN200 (not steepened),,P13-M54,P13-M53
2532,O22-P136,P13-P136,pipe,P13,200,72.400,0.510,0.510,0,0.150,0.165,1,0,1.830,1.480,1.830,DN200 (not steepened),,P13-M136,P13-M135
11749,O22-P46,P13-P46,pipe,P13,200,100.000,0.510,0.510,0,0.124,0.182,1,0,2.400,1.480,2.400,DN200 (not steepened),,P13-M46,P13-M45
16358,O22-P72,P13-P72,pipe,P13,200,77.700,0.510,0.510,0,0.145,0.231,1,0,2.100,1.480,2.100,DN200 (not steepened),,P13-M72,P13-M71
16364,O22-P92,P13-P92,pipe,P13,200,75.100,0.510,0.510,0,0.063,0.118,1,0,2.390,1.480,2.390,DN200 (not steepened),,P13-M92,P13-M86
11245,O22-P16,P13-P16,pipe,P13,200,100.000,0.510,0.510,0,0.353,0.408,1,0,4.300,4.070,4.300,DN200 (not steepened),,P13-M16,P13-M15
10226,O22-P114,P13-P114,pipe,P13,200,100.000,0.510,0.510,0,0.106,0.191,1,0,3.030,1.480,3.030,DN200 (not steepened),,P13-M114,P13-M113
11252,O22-P102,P13-P102,pipe,P13,200,88.000,0.510,0.510,0,0.054,0.099,1,0,1.480,1.590,1.590,DN200 (not steepened),,P13-M102,P13-M101
1,O14-P116,P4L5-P116,pipe,P4L5,200,97.700,0.510,0.510,0,0.140,0.175,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L5-M116,P4L5-M35
7682,O14-P111,P4L5-P111,pipe,P4L5,200,88.800,0.510,0.510,0,0.287,0.290,1,0,1.980,2.050,2.050,DN200 (not steepened),,P4L5-M111,P4L5-M30
9217,O14-P64,P4L5-P64,pipe,P4L5,200,100.000,0.510,0.510,0,0.330,0.350,1,0,2.170,2.180,2.180,DN200 (not steepened),,P4L5-M64,P4L5-M63
9732,O14-P114,P4L5-P114,pipe,P4L5,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4L5-M114,P4L5-M113
16392,O14-P23,P4L5-P23,pipe,P4L5,200,98.600,0.510,0.510,0,0.559,0.586,1,0,7.140,6.910,7.140,DN200 (not steepened),,P4L5-M23,P4L5-M22
9228,O14-P13,P4L5-P13,pipe,P4L5,200,48.800,0.510,0.510,0,0.573,0.598,1,0,7.970,8.220,8.220,DN200 (not steepened),,P4L5-M13,P4L5-M12
11792,O14-P87,P4L5-P87,pipe,P4L5,200,100.000,0.510,0.510,0,0.190,0.190,1,0,1.550,1.490,1.550,DN200 (not steepened),,P4L5-M87,P4L5-M86
2578,O14-P40,P4L5-P40,pipe,P4L5,200,39.700,0.510,0.510,0,0.343,0.375,1,0,4.100,4.580,4.580,DN200 (not steepened),,P4L5-M40,P4L5-M39
5138,O14-P138,P4L5-P138,pipe,P4L5,200,70.200,0.510,0.510,0,0.199,0.236,1,0,3.250,1.480,3.250,DN200 (not steepened),,P4L5-M138,P4L5-M132
9747,O14-P112,P4L5-P112,pipe,P4L5,200,100.000,0.510,0.510,0,0.191,0.194,1,0,2.170,1.980,2.170,DN200 (not steepened),,P4L5-M112,P4L5-M111
9748,O14-P9,P4L5-P9,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,9.650,9.670,9.670,DN200 (not steepened),,P4L5-M9,P4L5-M8
5656,O14-P35,P4L5-P35,pipe,P4L5,200,73.900,0.510,0.510,0,0.456,0.481,1,0,4.110,4.110,4.110,DN200 (not steepened),,P4L5-M35,P4L5-M34
10264,O14-P49,P4L5-P49,pipe,P4L5,200,100.000,0.510,0.510,0,0.407,0.424,1,0,8.800,9.060,9.060,DN200 (not steepened),,P4L5-M49,P4L5-M48
5660,O14-P136,P4L5-P136,pipe,P4L5,200,75.400,0.510,0.510,0,0.149,0.203,1,0,2.650,1.480,2.650,DN200 (not steepened),,P4L5-M136,P4L5-M131
5661,O14-P143,P4L5-P143,pipe,P4L5,200,75.400,0.510,0.510,0,0.068,0.127,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L5-M143,P4L5-M42
542,O14-P34,P4L5-P34,pipe,P4L5,200,44.600,0.510,0.510,0,0.460,0.486,1,0,4.110,4.150,4.150,DN200 (not steepened),,P4L5-M34,P4L5-M33
9760,O14-P6,P4L5-P6,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,10.220,10.300,10.300,DN200 (not steepened),,P4L5-M6,P4L5-M5
10278,O14-P10,P4L5-P10,pipe,P4L5,200,100.000,0.510,0.510,0,0.620,0.646,1,0,9.780,9.650,9.780,DN200 (not steepened),,P4L5-M10,P4L5-M9
8743,O14-P33,P4L5-P33,pipe,P4L5,200,70.600,0.510,0.510,0,0.462,0.489,1,0,4.150,4.620,4.620,DN200 (not steepened),,P4L5-M33,P4L5-M32
12839,O14-P17,P4L5-P17,pipe,P4L5,200,100.000,0.510,0.510,0,0.565,0.591,1,0,7.150,7.520,7.520,DN200 (not steepened),,P4L5-M17,P4L5-M16
7209,O14-P16,P4L5-P16,pipe,P4L5,200,85.800,0.510,0.510,0,0.565,0.591,1,0,7.520,7.760,7.760,DN200 (not steepened),,P4L5-M16,P4L5-M15
4138,O14-P142,P4L5-P142,pipe,P4L5,200,57.700,0.510,0.510,0,0.043,0.078,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L5-M142,P4L5-M141
11306,O14-P82,P4L5-P82,pipe,P4L5,200,100.000,0.510,0.510,0,0.225,0.225,1,0,1.980,3.180,3.180,DN200 (not steepened),,P4L5-M82,P4L5-M81
14888,O14-P119,P4L5-P119,pipe,P4L5,200,96.200,0.510,0.510,0,0.355,0.366,1,0,4.710,5.200,5.200,DN200 (not steepened),,P4L5-M119,P4L5-M118
14382,O14-P78,P4L5-P78,pipe,P4L5,200,155.800,0.510,0.510,0,0.316,0.323,1,0,5.450,7.280,7.280,DN200 (not steepened),,P4L5-M78,P4L5-M77
13883,O14-P59,P4L5-P59,pipe,P4L5,200,100.000,0.510,0.510,0,0.390,0.408,1,0,7.400,7.560,7.560,DN200 (not steepened),,P4L5-M59,P4L5-M58
14397,O14-P89,P4L5-P89,pipe,P4L5,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L5-M89,P4L5-M88
4671,O14-P44,P4L5-P44,pipe,P4L5,200,64.800,0.510,0.510,0,0.166,0.171,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L5-M44,P4L5-M43
7231,O14-P117,P4L5-P117,pipe,P4L5,200,85.900,0.510,0.510,0,0.387,0.397,1,0,4.860,3.700,4.860,DN200 (not steepened),,P4L5-M117,P4L5-M37
9798,O14-P92,P4L5-P92,pipe,P4L5,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4L5-M92,P4L5-M91
9291,O14-P46,P4L5-P46,pipe,P4L5,200,99.200,0.510,0.510,0,0.039,0.039,1,0,1.480,3.220,3.220,DN200 (not steepened),,P4L5-M46,P4L5-M45
9805,O14-P52,P4L5-P52,pipe,P4L5,200,100.000,0.510,0.510,0,0.405,0.422,1,0,8.420,8.490,8.490,DN200 (not steepened),,P4L5-M52,P4L5-M51
15439,O14-P86,P4L5-P86,pipe,P4L5,200,100.000,0.510,0.510,0,0.224,0.224,1,0,1.490,1.730,1.730,DN200 (not steepened),,P4L5-M86,P4L5-M85
14931,O14-P127,P4L5-P127,pipe,P4L5,200,94.700,0.510,0.510,0,0.069,0.127,1,0,1.480,3.120,3.120,DN200 (not steepened),,P4L5-M127,P4L5-M126
85,O14-P115,P4L5-P115,pipe,P4L5,200,99.900,0.510,0.510,0,0.139,0.169,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L5-M115,P4L5-M34
16984,O14-P24,P4L5-P24,pipe,P4L5,200,20.500,0.510,0.510,0,0.559,0.585,1,0,7.020,7.140,7.140,DN200 (not steepened),,P4L5-M24,P4L5-M23
10841,O14-P97,P4L5-P97,pipe,P4L5,200,100.000,0.510,0.510,0,0.329,0.337,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4L5-M97,P4L5-M96
7259,O14-P134,P4L5-P134,pipe,P4L5,200,88.500,0.510,0.510,0,0.228,0.247,1,0,3.830,1.480,3.830,DN200 (not steepened),,P4L5-M134,P4L5-M133
6243,O14-P56,P4L5-P56,pipe,P4L5,200,80.500,0.510,0.510,0,0.393,0.409,1,0,7.910,8.320,8.320,DN200 (not steepened),,P4L5-M56,P4L5-M55
9317,O14-P31,P4L5-P31,pipe,P4L5,200,100.000,0.510,0.510,0,0.465,0.491,1,0,5.260,5.520,5.520,DN200 (not steepened),,P4L5-M31,P4L5-M30
16997,O14-P109,P4L5-P109,pipe,P4L5,200,47.300,0.510,0.510,0,0.131,0.131,1,0,2.160,1.480,2.160,DN200 (not steepened),,P4L5-M109,P4L5-M108
16998,O14-P110,P4L5-P110,pipe,P4L5,200,53.100,0.510,0.510,0,0.130,0.130,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L5-M110,P4L5-M109
8812,O14-P91,P4L5-P91,pipe,P4L5,200,110.500,0.510,0.510,0,0.228,0.228,1,0,2.190,1.980,2.190,DN200 (not steepened),,P4L5-M91,P4L5-M90
16493,O14-P20,P4L5-P20,pipe,P4L5,200,100.000,0.510,0.510,0,0.559,0.586,1,0,6.740,6.840,6.840,DN200 (not steepened),,P4L5-M20,P4L5-M19
10352,O14-P58,P4L5-P58,pipe,P4L5,200,100.000,0.510,0.510,0,0.390,0.408,1,0,7.560,7.760,7.760,DN200 (not steepened),,P4L5-M58,P4L5-M57
9845,O14-P57,P4L5-P57,pipe,P4L5,200,100.000,0.510,0.510,0,0.393,0.409,1,0,7.760,7.910,7.910,DN200 (not steepened),,P4L5-M57,P4L5-M56
13946,O14-P26,P4L5-P26,pipe,P4L5,200,100.000,0.510,0.510,0,0.556,0.584,1,0,6.120,6.160,6.160,DN200 (not steepened),,P4L5-M26,P4L5-M25
7807,O14-P79,P4L5-P79,pipe,P4L5,200,86.200,0.510,0.510,0,0.306,0.316,1,0,5.310,5.450,5.450,DN200 (not steepened),,P4L5-M79,P4L5-M78
12417,O14-P93,P4L5-P93,pipe,P4L5,200,98.900,0.510,0.510,0,0.068,0.117,1,0,2.160,3.590,3.590,DN200 (not steepened),,P4L5-M93,P4L5-M23
14465,O14-P130,P4L5-P130,pipe,P4L5,200,103.000,0.510,0.510,0,0.279,0.284,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4L5-M130,P4L5-M129
8838,O14-P81,P4L5-P81,pipe,P4L5,200,90.000,0.510,0.510,0,0.225,0.225,1,0,3.180,4.580,4.580,DN200 (not steepened),,P4L5-M81,P4L5-M80
8328,O14-P140,P4L5-P140,pipe,P4L5,200,93.500,0.510,0.510,0,0.196,0.221,1,0,2.620,3.460,3.460,DN200 (not steepened),,P4L5-M140,P4L5-M41
5769,O14-P75,P4L5-P75,pipe,P4L5,200,76.200,0.510,0.510,0,0.201,0.245,1,0,2.650,3.910,3.910,DN200 (not steepened),,P4L5-M75,P4L5-M74
13968,O14-P8,P4L5-P8,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,9.670,9.880,9.880,DN200 (not steepened),,P4L5-M8,P4L5-M7
9874,O14-P3,P4L5-P3,pipe,P4L5,200,73.700,0.510,0.510,0,0.623,0.650,1,0,11.560,11.940,11.940,DN200 (not steepened),,P4L5-M3,P4L5-M2
13972,O14-P22,P4L5-P22,pipe,P4L5,200,100.000,0.510,0.510,0,0.559,0.586,1,0,6.910,6.540,6.910,DN200 (not steepened),,P4L5-M22,P4L5-M21
9365,O14-P32,P4L5-P32,pipe,P4L5,200,100.000,0.510,0.510,0,0.465,0.491,1,0,4.620,5.260,5.260,DN200 (not steepened),,P4L5-M32,P4L5-M31
154,O14-P125,P4L5-P125,pipe,P4L5,200,89.400,0.510,0.510,0,0.100,0.179,1,0,4.050,4.440,4.440,DN200 (not steepened),,P4L5-M125,P4L5-M124
9884,O14-P45,P4L5-P45,pipe,P4L5,200,100.000,0.510,0.510,0,0.047,0.047,1,0,3.220,5.200,5.200,DN200 (not steepened),,P4L5-M45,P4L5-M1
15005,O14-P141,P4L5-P141,pipe,P4L5,200,100.000,0.510,0.510,0,0.139,0.169,1,0,1.610,2.620,2.620,DN200 (not steepened),,P4L5-M141,P4L5-M140
5280,O14-P144,P4L5-P144,pipe,P4L5,200,71.600,0.510,0.510,0,0.166,0.171,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L5-M144,P4L5-M43
10403,O14-P94,P4L5-P94,pipe,P4L5,200,64.100,0.510,0.510,0,0.064,0.115,1,0,1.830,2.160,2.160,DN200 (not steepened),,P4L5-M94,P4L5-M93
10405,O14-P62,P4L5-P62,pipe,P4L5,200,100.000,0.510,0.510,0,0.340,0.361,1,0,2.280,2.330,2.330,DN200 (not steepened),,P4L5-M62,P4L5-M61
12454,O14-P121,P4L5-P121,pipe,P4L5,200,100.000,0.510,0.510,0,0.124,0.218,1,0,4.020,4.380,4.380,DN200 (not steepened),,P4L5-M121,P4L5-M120
16551,O14-P84,P4L5-P84,pipe,P4L5,200,64.500,0.510,0.510,0,0.225,0.225,1,0,1.910,1.950,1.950,DN200 (not steepened),,P4L5-M84,P4L5-M83
14506,O14-P80,P4L5-P80,pipe,P4L5,200,71.400,0.510,0.510,0,0.239,0.242,1,0,4.580,5.310,5.310,DN200 (not steepened),,P4L5-M80,P4L5-M79
4779,O14-P120,P4L5-P120,pipe,P4L5,200,66.100,0.510,0.510,0,0.355,0.366,1,0,4.380,4.710,4.710,DN200 (not steepened),,P4L5-M120,P4L5-M119
2222,O14-P2,P4L5-P2,pipe,P4L5,200,62.200,0.510,0.510,0,0.624,0.650,1,0,11.940,12.280,12.280,DN200 (not steepened),,P4L5-M2,P4L5-M1
8881,O14-P69,P4L5-P69,pipe,P4L5,200,100.000,0.510,0.510,0,0.305,0.328,1,0,1.560,1.640,1.640,DN200 (not steepened),,P4L5-M69,P4L5-M68
12470,O14-P122,P4L5-P122,pipe,P4L5,200,100.000,0.510,0.510,0,0.120,0.211,1,0,4.110,4.020,4.110,DN200 (not steepened),,P4L5-M122,P4L5-M121
9402,O14-P72,P4L5-P72,pipe,P4L5,200,80.100,0.510,0.510,0,0.251,0.301,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L5-M72,P4L5-M71
2244,O14-P77,P4L5-P77,pipe,P4L5,200,36.200,0.510,0.510,0,0.316,0.323,1,0,7.280,7.340,7.340,DN200 (not steepened),,P4L5-M77,P4L5-M60
7879,O14-P106,P4L5-P106,pipe,P4L5,200,43.700,0.510,0.510,0,0.137,0.163,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L5-M106,P4L5-M105
14025,O14-P88,P4L5-P88,pipe,P4L5,200,100.000,0.510,0.510,0,0.189,0.189,1,0,1.560,1.550,1.560,DN200 (not steepened),,P4L5-M88,P4L5-M87
11471,O14-P85,P4L5-P85,pipe,P4L5,200,100.000,0.510,0.510,0,0.224,0.224,1,0,1.730,1.910,1.910,DN200 (not steepened),,P4L5-M85,P4L5-M84
8915,O14-P5,P4L5-P5,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,10.300,10.870,10.870,DN200 (not steepened),,P4L5-M5,P4L5-M4
9429,O14-P7,P4L5-P7,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,9.880,10.220,10.220,DN200 (not steepened),,P4L5-M7,P4L5-M6
18158,O14-P1,P4L5-P1,pipe,P4L5,200,61.800,0.510,0.510,0,0.624,0.650,1,0,12.280,12.730,12.730,DN200 (not steepened),,P4L5-M1,P4L5
18159,O14-P48,P4L5-P48,pipe,P4L5,200,98.200,0.510,0.510,0,0.408,0.426,1,0,9.060,9.390,9.390,DN200 (not steepened),,P4L5-M48,P4L5-M12
9985,O14-P50,P4L5-P50,pipe,P4L5,200,100.000,0.510,0.510,0,0.407,0.424,1,0,8.580,8.800,8.800,DN200 (not steepened),,P4L5-M50,P4L5-M49
9477,O14-P53,P4L5-P53,pipe,P4L5,200,100.000,0.510,0.510,0,0.405,0.422,1,0,8.310,8.420,8.420,DN200 (not steepened),,P4L5-M53,P4L5-M52
1800,O14-P41,P4L5-P41,pipe,P4L5,200,30.600,0.510,0.510,0,0.287,0.312,1,0,3.460,4.100,4.100,DN200 (not steepened),,P4L5-M41,P4L5-M40
5386,O14-P39,P4L5-P39,pipe,P4L5,200,72.600,0.510,0.510,0,0.378,0.406,1,0,4.580,4.830,4.830,DN200 (not steepened),,P4L5-M39,P4L5-M38
5899,O14-P129,P4L5-P129,pipe,P4L5,200,77.700,0.510,0.510,0,0.302,0.308,1,0,3.030,1.480,3.030,DN200 (not steepened),,P4L5-M129,P4L5-M39
18188,O14-P105,P4L5-P105,pipe,P4L5,200,100.100,0.510,0.510,0,0.194,0.214,1,0,1.520,2.760,2.760,DN200 (not steepened),,P4L5-M105,P4L5-M104
18189,O14-P104,P4L5-P104,pipe,P4L5,200,65.500,0.510,0.510,0,0.196,0.224,1,0,2.760,3.360,3.360,DN200 (not steepened),,P4L5-M104,P4L5-M103
18190,O14-P103,P4L5-P103,pipe,P4L5,200,34.100,0.510,0.510,0,0.197,0.225,1,0,3.360,3.290,3.360,DN200 (not steepened),,P4L5-M103,P4L5-M102
10511,O14-P51,P4L5-P51,pipe,P4L5,200,100.000,0.510,0.510,0,0.405,0.422,1,0,8.490,8.580,8.580,DN200 (not steepened),,P4L5-M51,P4L5-M50
18191,O14-P102,P4L5-P102,pipe,P4L5,200,56.600,0.510,0.510,0,0.214,0.238,1,0,3.290,2.930,3.290,DN200 (not steepened),,P4L5-M102,P4L5-M101
15633,O14-P126,P4L5-P126,pipe,P4L5,200,100.000,0.510,0.510,0,0.089,0.161,1,0,3.120,4.050,4.050,DN200 (not steepened),,P4L5-M126,P4L5-M125
18192,O14-P101,P4L5-P101,pipe,P4L5,200,78.300,0.510,0.510,0,0.229,0.250,1,0,3.310,1.480,3.310,DN200 (not steepened),,P4L5-M101,P4L5-M100
18193,O14-P108,P4L5-P108,pipe,P4L5,200,30.000,0.510,0.510,0,0.237,0.237,1,0,2.320,1.480,2.320,DN200 (not steepened),,P4L5-M108,P4L5-M99
18194,O14-P99,P4L5-P99,pipe,P4L5,200,70.000,0.510,0.510,0,0.329,0.336,1,0,3.450,1.480,3.450,DN200 (not steepened),,P4L5-M99,P4L5-M98
18195,O14-P100,P4L5-P100,pipe,P4L5,200,113.000,0.510,0.510,0,0.304,0.314,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L5-M100,P4L5-M99
9495,O14-P128,P4L5-P128,pipe,P4L5,200,100.000,0.510,0.510,0,0.232,0.237,1,0,1.480,2.610,2.610,DN200 (not steepened),,P4L5-M128,P4L5-M117
6430,O14-P132,P4L5-P132,pipe,P4L5,200,81.900,0.510,0.510,0,0.279,0.311,1,0,1.840,1.480,1.840,DN200 (not steepened),,P4L5-M132,P4L5-M131
12576,O14-P137,P4L5-P137,pipe,P4L5,200,100.000,0.510,0.510,0,0.063,0.115,1,0,3.060,1.480,3.060,DN200 (not steepened),,P4L5-M137,P4L5-M136
15140,O14-P15,P4L5-P15,pipe,P4L5,200,100.000,0.510,0.510,0,0.570,0.596,1,0,7.760,7.760,7.760,DN200 (not steepened),,P4L5-M15,P4L5-M14
9008,O14-P68,P4L5-P68,pipe,P4L5,200,106.400,0.510,0.510,0,0.314,0.336,1,0,1.640,1.630,1.640,DN200 (not steepened),,P4L5-M68,P4L5-M67
3889,O14-P21,P4L5-P21,pipe,P4L5,200,55.000,0.510,0.510,0,0.559,0.586,1,0,6.540,6.740,6.740,DN200 (not steepened),,P4L5-M21,P4L5-M20
11568,O14-P65,P4L5-P65,pipe,P4L5,200,70.200,0.510,0.510,0,0.326,0.346,1,0,2.070,2.170,2.170,DN200 (not steepened),,P4L5-M65,P4L5-M64
10036,O14-P4,P4L5-P4,pipe,P4L5,200,100.000,0.510,0.510,0,0.621,0.648,1,0,10.870,11.560,11.560,DN200 (not steepened),,P4L5-M4,P4L5-M3
16182,O14-P98,P4L5-P98,pipe,P4L5,200,100.000,0.510,0.510,0,0.329,0.337,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L5-M98,P4L5-M97
9020,O14-P63,P4L5-P63,pipe,P4L5,200,100.000,0.510,0.510,0,0.340,0.360,1,0,2.180,2.280,2.280,DN200 (not steepened),,P4L5-M63,P4L5-M62
9021,O14-P71,P4L5-P71,pipe,P4L5,200,100.000,0.510,0.510,0,0.262,0.306,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L5-M71,P4L5-M70
18244,O14-P12,P4L5-P12,pipe,P4L5,200,58.400,0.510,0.510,0,0.618,0.645,1,0,9.390,9.690,9.690,DN200 (not steepened),,P4L5-M12,P4L5-M11
9039,O14-P90,P4L5-P90,pipe,P4L5,200,96.100,0.510,0.510,0,0.229,0.229,1,0,1.980,2.810,2.810,DN200 (not steepened),,P4L5-M90,P4L5-M15
11599,O14-P118,P4L5-P118,pipe,P4L5,200,100.000,0.510,0.510,0,0.373,0.383,1,0,5.200,4.860,5.200,DN200 (not steepened),,P4L5-M118,P4L5-M117
1377,O14-P83,P4L5-P83,pipe,P4L5,200,61.100,0.510,0.510,0,0.225,0.225,1,0,1.950,1.980,1.980,DN200 (not steepened),,P4L5-M83,P4L5-M82
8045,O14-P25,P4L5-P25,pipe,P4L5,200,82.300,0.510,0.510,0,0.559,0.585,1,0,6.160,7.020,7.020,DN200 (not steepened),,P4L5-M25,P4L5-M24
7022,O14-P74,P4L5-P74,pipe,P4L5,200,41.300,0.510,0.510,0,0.233,0.271,1,0,3.910,3.240,3.910,DN200 (not steepened),,P4L5-M74,P4L5-M73
9583,O14-P30,P4L5-P30,pipe,P4L5,200,100.000,0.510,0.510,0,0.478,0.556,1,0,5.520,5.620,5.620,DN200 (not steepened),,P4L5-M30,P4L5-M29
378,O14-P123,P4L5-P123,pipe,P4L5,200,66.200,0.510,0.510,0,0.118,0.210,1,0,4.180,4.110,4.180,DN200 (not steepened),,P4L5-M123,P4L5-M122
2945,O14-P43,P4L5-P43,pipe,P4L5,200,44.100,0.510,0.510,0,0.212,0.229,1,0,1.590,1.770,1.770,DN200 (not steepened),,P4L5-M43,P4L5-M42
11139,O14-P14,P4L5-P14,pipe,P4L5,200,92.800,0.510,0.510,0,0.572,0.597,1,0,7.760,7.970,7.970,DN200 (not steepened),,P4L5-M14,P4L5-M13
4484,O14-P61,P4L5-P61,pipe,P4L5,200,62.400,0.510,0.510,0,0.341,0.361,1,0,2.330,2.370,2.370,DN200 (not steepened),,P4L5-M61,P4L5-M60
2952,O14-P131,P4L5-P131,pipe,P4L5,200,44.200,0.510,0.510,0,0.292,0.327,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L5-M131,P4L5-M40
14728,O14-P95,P4L5-P95,pipe,P4L5,200,69.000,0.510,0.510,0,0.054,0.100,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4L5-M95,P4L5-M94
9100,O14-P107,P4L5-P107,pipe,P4L5,200,78.300,0.510,0.510,0,0.132,0.140,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L5-M107,P4L5-M106
12172,O14-P76,P4L5-P76,pipe,P4L5,200,66.500,0.510,0.510,0,0.173,0.204,1,0,1.480,2.650,2.650,DN200 (not steepened),,P4L5-M76,P4L5-M75
7571,O14-P47,P4L5-P47,pipe,P4L5,200,87.900,0.510,0.510,0,0.029,0.029,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4L5-M47,P4L5-M46
14745,O14-P67,P4L5-P67,pipe,P4L5,200,101.200,0.510,0.510,0,0.314,0.336,1,0,1.630,1.770,1.770,DN200 (not steepened),,P4L5-M67,P4L5-M66
4508,O14-P135,P4L5-P135,pipe,P4L5,200,62.700,0.510,0.510,0,0.190,0.198,1,0,2.610,1.480,2.610,DN200 (not steepened),,P4L5-M135,P4L5-M134
9630,O14-P28,P4L5-P28,pipe,P4L5,200,100.000,0.510,0.510,0,0.481,0.559,1,0,5.300,5.690,5.690,DN200 (not steepened),,P4L5-M28,P4L5-M27
418,O14-P11,P4L5-P11,pipe,P4L5,200,57.900,0.510,0.510,0,0.618,0.645,1,0,9.690,9.780,9.780,DN200 (not steepened),,P4L5-M11,P4L5-M10
8610,O14-P37,P4L5-P37,pipe,P4L5,200,96.000,0.510,0.510,0,0.451,0.474,1,0,5.850,3.960,5.850,DN200 (not steepened),,P4L5-M37,P4L5-M36
9122,O14-P113,P4L5-P113,pipe,P4L5,200,100.000,0.510,0.510,0,0.167,0.172,1,0,2.080,2.170,2.170,DN200 (not steepened),,P4L5-M113,P4L5-M112
9637,O14-P29,P4L5-P29,pipe,P4L5,200,100.000,0.510,0.510,0,0.478,0.556,1,0,5.620,5.300,5.620,DN200 (not steepened),,P4L5-M29,P4L5-M28
9128,O14-P70,P4L5-P70,pipe,P4L5,200,100.000,0.510,0.510,0,0.262,0.306,1,0,1.710,1.560,1.710,DN200 (not steepened),,P4L5-M70,P4L5-M69
9640,O14-P18,P4L5-P18,pipe,P4L5,200,100.000,0.510,0.510,0,0.563,0.590,1,0,7.080,7.150,7.150,DN200 (not steepened),,P4L5-M18,P4L5-M17
5555,O14-P66,P4L5-P66,pipe,P4L5,200,93.500,0.510,0.510,0,0.322,0.342,1,0,1.770,2.070,2.070,DN200 (not steepened),,P4L5-M66,P4L5-M65
7612,O14-P60,P4L5-P60,pipe,P4L5,200,88.200,0.510,0.510,0,0.383,0.402,1,0,7.340,7.400,7.400,DN200 (not steepened),,P4L5-M60,P4L5-M59
4031,O14-P96,P4L5-P96,pipe,P4L5,200,57.200,0.510,0.510,0,0.333,0.340,1,0,1.680,1.620,1.680,DN200 (not steepened),,P4L5-M96,P4L5-M26
6084,O14-P42,P4L5-P42,pipe,P4L5,200,79.400,0.510,0.510,0,0.217,0.252,1,0,1.770,2.660,2.660,DN200 (not steepened),,P4L5-M42,P4L5-M41
8656,O14-P36,P4L5-P36,pipe,P4L5,200,100.600,0.510,0.510,0,0.454,0.477,1,0,3.960,4.110,4.110,DN200 (not steepened),,P4L5-M36,P4L5-M35
9688,O14-P38,P4L5-P38,pipe,P4L5,200,100.000,0.510,0.510,0,0.381,0.410,1,0,4.830,5.850,5.850,DN200 (not steepened),,P4L5-M38,P4L5-M37
9182,O14-P19,P4L5-P19,pipe,P4L5,200,100.000,0.510,0.510,0,0.563,0.590,1,0,6.840,7.080,7.080,DN200 (not steepened),,P4L5-M19,P4L5-M18
10720,O14-P139,P4L5-P139,pipe,P4L5,200,100.000,0.510,0.510,0,0.171,0.196,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L5-M139,P4L5-M138
5094,O14-P27,P4L5-P27,pipe,P4L5,200,69.700,0.510,0.510,0,0.481,0.559,1,0,5.690,6.120,6.120,DN200 (not steepened),,P4L5-M27,P4L5-M26
9196,O14-P54,P4L5-P54,pipe,P4L5,200,100.000,0.510,0.510,0,0.402,0.418,1,0,8.320,8.310,8.320,DN200 (not steepened),,P4L5-M54,P4L5-M53
2031,O14-P124,P4L5-P124,pipe,P4L5,200,79.100,0.510,0.510,0,0.109,0.194,1,0,4.440,4.180,4.440,DN200 (not steepened),,P4L5-M124,P4L5-M123
9712,O14-P55,P4L5-P55,pipe,P4L5,200,100.000,0.510,0.510,0,0.393,0.410,1,0,8.320,8.320,8.320,DN200 (not steepened),,P4L5-M55,P4L5-M54
9214,O14-P73,P4L5-P73,pipe,P4L5,200,70.300,0.510,0.510,0,0.235,0.281,1,0,3.640,1.480,3.640,DN200 (not steepened),,P4L5-M73,P4L5-M72
13311,O14-P133,P4L5-P133,pipe,P4L5,200,102.600,0.510,0.510,0,0.229,0.255,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L5-M133,P4L5-M132
13832,O23-P47,P14-P47,pipe,P14,200,100.000,0.510,0.510,0,0.108,0.108,1,0,4.590,3.940,4.590,DN200 (not steepened),,P14-M47,P14-M46
12812,O23-P16,P14-P16,pipe,P14,200,126.800,0.510,0.510,0,0.255,0.255,1,0,8.820,8.510,8.820,DN200 (not steepened),,P14-M16,P14-M15
5668,O23-P67,P14-P67,pipe,P14,200,75.500,0.510,0.510,0,0.079,0.129,1,0,2.420,2.880,2.880,DN200 (not steepened),,P14-M67,P14-M66
14884,O23-P7,P14-P7,pipe,P14,200,100.000,0.510,0.510,0,0.257,0.257,1,0,9.160,9.630,9.630,DN200 (not steepened),,P14-M7,P14-M6
12329,O23-P107,P14-P107,pipe,P14,200,100.000,0.510,0.510,0,0.158,0.158,1,0,1.640,1.480,1.640,DN200 (not steepened),,P14-M107,P14-M106
15419,O23-P70,P14-P70,pipe,P14,200,100.000,0.510,0.510,0,0.064,0.111,1,0,2.940,1.480,2.940,DN200 (not steepened),,P14-M70,P14-M69
16448,O23-P5,P14-P5,pipe,P14,200,117.600,0.510,0.510,0,0.258,0.258,1,0,10.310,10.840,10.840,DN200 (not steepened),,P14-M5,P14-M4
15944,O23-P2,P14-P2,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,11.610,11.780,11.780,DN200 (not steepened),,P14-M2,P14-M1
15434,O23-P35,P14-P35,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.460,3.590,3.590,DN200 (not steepened),,P14-M35,P14-M34
10834,O23-P8,P14-P8,pipe,P14,200,100.000,0.510,0.510,0,0.257,0.257,1,0,8.800,9.160,9.160,DN200 (not steepened),,P14-M8,P14-M7
15442,O23-P27,P14-P27,pipe,P14,200,100.000,0.510,0.510,0,0.231,0.231,1,0,7.450,7.080,7.450,DN200 (not steepened),,P14-M27,P14-M26
15957,O23-P15,P14-P15,pipe,P14,200,73.200,0.510,0.510,0,0.255,0.255,1,0,8.510,8.380,8.510,DN200 (not steepened),,P14-M15,P14-M14
16485,O23-P33,P14-P33,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.810,3.850,3.850,DN200 (not steepened),,P14-M33,P14-M32
16489,O23-P103,P14-P103,pipe,P14,200,100.000,0.510,0.510,0,0.048,0.048,1,0,5.180,4.470,5.180,DN200 (not steepened),,P14-M103,P14-M102
1645,O23-P19,P14-P19,pipe,P14,200,28.800,0.510,0.510,0,0.254,0.254,1,0,8.930,8.900,8.930,DN200 (not steepened),,P14-M19,P14-M18
13424,O23-P11,P14-P11,pipe,P14,200,59.300,0.510,0.510,0,0.256,0.256,1,0,8.300,8.610,8.610,DN200 (not steepened),,P14-M11,P14-M10
15986,O23-P12,P14-P12,pipe,P14,200,100.000,0.510,0.510,0,0.256,0.256,1,0,8.190,8.300,8.300,DN200 (not steepened),,P14-M12,P14-M11
13969,O23-P71,P14-P71,pipe,P14,200,100.000,0.510,0.510,0,0.049,0.087,1,0,2.040,1.480,2.040,DN200 (not steepened),,P14-M71,P14-M70
13462,O23-P30,P14-P30,pipe,P14,200,100.000,0.510,0.510,0,0.230,0.230,1,0,4.870,5.850,5.850,DN200 (not steepened),,P14-M30,P14-M29
11931,O23-P68,P14-P68,pipe,P14,200,100.000,0.510,0.510,0,0.077,0.129,1,0,1.480,2.420,2.420,DN200 (not steepened),,P14-M68,P14-M67
8374,O23-P97,P14-P97,pipe,P14,200,93.900,0.510,0.510,0,0.072,0.072,1,0,6.250,6.440,6.440,DN200 (not steepened),,P14-M97,P14-M19
15067,O23-P62,P14-P62,pipe,P14,200,100.000,0.510,0.510,0,0.100,0.139,1,0,2.670,2.700,2.700,DN200 (not steepened),,P14-M62,P14-M61
10995,O23-P61,P14-P61,pipe,P14,200,59.300,0.510,0.510,0,0.101,0.139,1,0,2.700,2.760,2.760,DN200 (not steepened),,P14-M61,P14-M60
14082,O23-P37,P14-P37,pipe,P14,200,100.000,0.510,0.510,0,0.228,0.228,1,0,3.360,3.410,3.410,DN200 (not steepened),,P14-M37,P14-M36
12040,O23-P50,P14-P50,pipe,P14,200,100.000,0.510,0.510,0,0.083,0.083,1,0,3.580,5.080,5.080,DN200 (not steepened),,P14-M50,P14-M49
16138,O23-P98,P14-P98,pipe,P14,200,100.000,0.510,0.510,0,0.069,0.069,1,0,6.050,6.250,6.250,DN200 (not steepened),,P14-M98,P14-M97
276,O23-P60,P14-P60,pipe,P14,200,50.400,0.510,0.510,0,0.102,0.140,1,0,2.760,2.780,2.780,DN200 (not steepened),,P14-M60,P14-M59
15637,O23-P102,P14-P102,pipe,P14,200,100.000,0.510,0.510,0,0.053,0.053,1,0,4.470,6.860,6.860,DN200 (not steepened),,P14-M102,P14-M101
12570,O23-P76,P14-P76,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.910,1.910,DN200 (not steepened),,P14-M76,P14-M75
14107,O23-P101,P14-P101,pipe,P14,200,100.000,0.510,0.510,0,0.058,0.058,1,0,6.860,5.240,6.860,DN200 (not steepened),,P14-M101,P14-M100
14624,O23-P49,P14-P49,pipe,P14,200,100.000,0.510,0.510,0,0.105,0.105,1,0,5.080,5.300,5.300,DN200 (not steepened),,P14-M49,P14-M48
16683,O23-P6,P14-P6,pipe,P14,200,82.500,0.510,0.510,0,0.257,0.257,1,0,9.630,10.310,10.310,DN200 (not steepened),,P14-M6,P14-M5
15660,O23-P45,P14-P45,pipe,P14,200,100.000,0.510,0.510,0,0.111,0.111,1,0,3.590,3.430,3.590,DN200 (not steepened),,P14-M45,P14-M44
4913,O23-P38,P14-P38,pipe,P14,200,67.700,0.510,0.510,0,0.228,0.228,1,0,3.380,3.360,3.380,DN200 (not steepened),,P14-M38,P14-M37
13620,O23-P4,P14-P4,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,10.840,11.300,11.300,DN200 (not steepened),,P14-M4,P14-M3
15158,O23-P105,P14-P105,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.010,3.010,DN200 (not steepened),,P14-M105,P14-M104
16694,O23-P75,P14-P75,pipe,P14,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.910,2.160,2.160,DN200 (not steepened),,P14-M75,P14-M74
15672,O23-P78,P14-P78,pipe,P14,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.800,1.940,1.940,DN200 (not steepened),,P14-M78,P14-M77
6459,O23-P108,P14-P108,pipe,P14,200,82.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.590,1.590,DN200 (not steepened),,P14-M108,P14-M44
11580,O23-P3,P14-P3,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,11.300,11.610,11.610,DN200 (not steepened),,P14-M3,P14-M2
5444,O23-P28,P14-P28,pipe,P14,200,64.300,0.510,0.510,0,0.231,0.231,1,0,7.540,7.450,7.540,DN200 (not steepened),,P14-M28,P14-M27
11259,O23-P99,P14-P99,pipe,P14,200,100.000,0.510,0.510,0,0.066,0.066,1,0,5.160,6.050,6.050,DN200 (not steepened),,P14-M99,P14-M98
16716,O23-P23,P14-P23,pipe,P14,200,134.400,0.510,0.510,0,0.232,0.232,1,0,9.590,9.340,9.590,DN200 (not steepened),,P14-M23,P14-M22
18764,O23-P24,P14-P24,pipe,P14,200,98.700,0.510,0.510,0,0.232,0.232,1,0,8.810,9.590,9.590,DN200 (not steepened),,P14-M24,P14-M23
18765,O23-P26,P14-P26,pipe,P14,200,110.100,0.510,0.510,0,0.231,0.231,1,0,7.080,7.950,7.950,DN200 (not steepened),,P14-M26,P14-M25
18766,O23-P25,P14-P25,pipe,P14,200,107.600,0.510,0.510,0,0.232,0.232,1,0,7.950,8.810,8.810,DN200 (not steepened),,P14-M25,P14-M24
17232,O23-P9,P14-P9,pipe,P14,200,71.900,0.510,0.510,0,0.256,0.256,1,0,9.240,8.800,9.240,DN200 (not steepened),,P14-M9,P14-M8
17233,O23-P10,P14-P10,pipe,P14,200,68.800,0.510,0.510,0,0.256,0.256,1,0,8.610,9.240,9.240,DN200 (not steepened),,P14-M10,P14-M9
17234,O23-P1,P14-P1,pipe,P14,200,245.800,0.510,0.510,0,0.271,0.278,1,0,11.780,11.730,11.780,DN200 (not steepened),,P14-M1,P14
18767,O23-P93,P14-P93,pipe,P14,200,159.000,0.510,0.510,0,0.058,0.058,1,0,1.630,1.480,1.630,DN200 (not steepened),,P14-M93,P14-M5
18768,O23-P94,P14-P94,pipe,P14,200,105.400,0.510,0.510,0,0.050,0.050,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M94,P14-M93
18769,O23-P95,P14-P95,pipe,P14,200,120.200,0.510,0.510,0,0.043,0.043,1,0,1.590,1.480,1.590,DN200 (not steepened),,P14-M95,P14-M94
18770,O23-P55,P14-P55,pipe,P14,200,89.100,0.510,0.510,0,0.124,0.153,1,0,5.790,6.220,6.220,DN200 (not steepened),,P14-M55,P14-M54
18771,O23-P54,P14-P54,pipe,P14,200,191.600,0.510,0.510,0,0.126,0.154,1,0,6.220,7.030,7.030,DN200 (not steepened),,P14-M54,P14-M53
18772,O23-P53,P14-P53,pipe,P14,200,41.200,0.510,0.510,0,0.136,0.162,1,0,7.030,7.340,7.340,DN200 (not steepened),,P14-M53,P14-M1
13146,O23-P31,P14-P31,pipe,P14,200,100.000,0.510,0.510,0,0.230,0.230,1,0,4.160,4.870,4.870,DN200 (not steepened),,P14-M31,P14-M30
12646,O23-P20,P14-P20,pipe,P14,200,100.000,0.510,0.510,0,0.252,0.252,1,0,9.080,8.930,9.080,DN200 (not steepened),,P14-M20,P14-M19
18801,O23-P44,P14-P44,pipe,P14,200,87.000,0.510,0.510,0,0.188,0.188,1,0,3.430,3.420,3.430,DN200 (not steepened),,P14-M44,P14-M43
16754,O23-P13,P14-P13,pipe,P14,200,100.000,0.510,0.510,0,0.256,0.256,1,0,8.250,8.190,8.250,DN200 (not steepened),,P14-M13,P14-M12
18802,O23-P43,P14-P43,pipe,P14,200,87.000,0.510,0.510,0,0.189,0.189,1,0,3.420,3.410,3.420,DN200 (not steepened),,P14-M43,P14-M42
18803,O23-P42,P14-P42,pipe,P14,200,87.000,0.510,0.510,0,0.189,0.189,1,0,3.410,3.400,3.410,DN200 (not steepened),,P14-M42,P14-M41
18804,O23-P41,P14-P41,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.400,3.390,3.400,DN200 (not steepened),,P14-M41,P14-M40
12662,O23-P48,P14-P48,pipe,P14,200,100.000,0.510,0.510,0,0.106,0.106,1,0,5.300,4.590,5.300,DN200 (not steepened),,P14-M48,P14-M47
18805,O23-P40,P14-P40,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.390,3.380,3.390,DN200 (not steepened),,P14-M40,P14-M39
18806,O23-P39,P14-P39,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.380,3.380,3.380,DN200 (not steepened),,P14-M39,P14-M38
18807,O23-P79,P14-P79,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.800,1.800,DN200 (not steepened),,P14-M79,P14-M78
18808,O23-P82,P14-P82,pipe,P14,200,161.100,0.510,0.510,0,0.037,0.037,1,0,1.480,2.510,2.510,DN200 (not steepened),,P14-M82,P14-M81
18809,O23-P81,P14-P81,pipe,P14,200,118.800,0.510,0.510,0,0.046,0.046,1,0,2.510,3.260,3.260,DN200 (not steepened),,P14-M81,P14-M80
13180,O23-P100,P14-P100,pipe,P14,200,100.000,0.510,0.510,0,0.062,0.062,1,0,5.240,5.160,5.240,DN200 (not steepened),,P14-M100,P14-M99
18810,O23-P80,P14-P80,pipe,P14,200,204.600,0.510,0.510,0,0.057,0.057,1,0,3.260,4.750,4.750,DN200 (not steepened),,P14-M80,P14-M56
18811,O23-P56,P14-P56,pipe,P14,200,104.800,0.510,0.510,0,0.123,0.152,1,0,5.300,5.790,5.790,DN200 (not steepened),,P14-M56,P14-M55
18812,O23-P96,P14-P96,pipe,P14,200,111.800,0.510,0.510,0,0.032,0.032,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M96,P14-M95
18813,O23-P92,P14-P92,pipe,P14,200,97.100,0.510,0.510,0,0.030,0.030,1,0,1.550,1.480,1.550,DN200 (not steepened),,P14-M92,P14-M91
18814,O23-P91,P14-P91,pipe,P14,200,91.000,0.510,0.510,0,0.040,0.040,1,0,1.540,1.480,1.540,DN200 (not steepened),,P14-M91,P14-M90
18815,O23-P90,P14-P90,pipe,P14,200,141.000,0.510,0.510,0,0.049,0.049,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M90,P14-M89
11651,O23-P18,P14-P18,pipe,P14,200,100.000,0.510,0.510,0,0.254,0.254,1,0,8.900,8.980,8.980,DN200 (not steepened),,P14-M18,P14-M17
18816,O23-P89,P14-P89,pipe,P14,200,111.700,0.510,0.510,0,0.055,0.055,1,0,1.560,1.480,1.560,DN200 (not steepened),,P14-M89,P14-M88
18817,O23-P88,P14-P88,pipe,P14,200,141.100,0.510,0.510,0,0.062,0.062,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M88,P14-M66
18818,O23-P66,P14-P66,pipe,P14,200,82.100,0.510,0.510,0,0.093,0.136,1,0,2.880,2.830,2.880,DN200 (not steepened),,P14-M66,P14-M65
18819,O23-P65,P14-P65,pipe,P14,200,96.200,0.510,0.510,0,0.095,0.136,1,0,2.830,2.780,2.830,DN200 (not steepened),,P14-M65,P14-M64
18820,O23-P64,P14-P64,pipe,P14,200,101.300,0.510,0.510,0,0.097,0.137,1,0,2.780,2.730,2.780,DN200 (not steepened),,P14-M64,P14-M63
18821,O23-P73,P14-P73,pipe,P14,200,229.400,0.510,0.510,0,0.070,0.070,1,0,2.230,2.070,2.230,DN200 (not steepened),,P14-M73,P14-M72
18822,O23-P72,P14-P72,pipe,P14,200,262.800,0.510,0.510,0,0.078,0.078,1,0,2.070,1.880,2.070,DN200 (not steepened),,P14-M72,P14-M53
