key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
14392,O15-P112,P6-P112,pipe,P6,200,100.000,0.510,0.510,0,0.229,0.368,1,0,5.760,5.740,5.760,DN200 (not steepened),,P6-M112,P6-M111
19000,O15-P49,P6-P49,pipe,P6,200,82.000,0.510,0.510,0,0.351,0.459,1,0,4.350,4.770,4.770,DN200 (not steepened),,P6-M49,P6-M48
19001,O15-P55,P6-P55,pipe,P6,200,56.700,0.510,0.510,0,0.326,0.422,1,0,2.150,2.600,2.600,DN200 (not steepened),,P6-M55,P6-M54
12347,O15-P94,P6-P94,pipe,P6,200,100.000,0.510,0.510,0,0.299,0.446,1,0,3.280,1.480,3.280,DN200 (not steepened),,P6-M94,P6-M93
14398,O15-P129,P6-P129,pipe,P6,200,100.000,0.510,0.510,0,0.190,0.324,1,0,5.900,5.650,5.900,DN200 (not steepened),,P6-M129,P6-M128
3138,O15-P9,P6-P9,pipe,P6,200,46.400,0.510,0.510,0,0.437,0.732,1,0,8.200,8.400,8.400,DN200 (not steepened),,P6-M9,P6-M8
11844,O15-P109,P6-P109,pipe,P6,200,100.000,0.510,0.510,0,0.256,0.398,1,0,7.230,6.040,7.230,DN200 (not steepened),,P6-M109,P6-M108
5701,O15-P134,P6-P134,pipe,P6,200,75.900,0.510,0.510,0,0.217,0.354,1,0,7.210,7.160,7.210,DN200 (not steepened),,P6-M134,P6-M133
14411,O15-P1,P6-P1,pipe,P6,250,44.700,0.375,0.375,0,0.522,0.749,1,0,11.060,11.080,11.080,"Above DN200, under 0.75 m/s",0.606,P6-M1,P6
14930,O15-P145,P6-P145,pipe,P6,200,100.000,0.510,0.510,0,0.157,0.281,1,0,3.700,7.000,7.000,DN200 (not steepened),,P6-M145,P6-M24
15955,O15-P85,P6-P85,pipe,P6,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.570,1.670,1.670,DN200 (not steepened),,P6-M85,P6-M84
3669,O15-P4,P6-P4,pipe,P6,200,52.200,0.510,0.510,0,0.444,0.737,1,0,10.040,10.540,10.540,DN200 (not steepened),,P6-M4,P6-M3
3070,O15-P83,P6-P83,pipe,P6,200,44.200,0.510,0.510,0,0.177,0.196,1,0,1.880,1.480,1.880,DN200 (not steepened),,P6-M83,P6-M82
13915,O15-P127,P6-P127,pipe,P6,200,100.000,0.510,0.510,0,0.090,0.166,1,0,1.480,3.240,3.240,DN200 (not steepened),,P6-M127,P6-M126
5725,O15-P20,P6-P20,pipe,P6,200,76.100,0.510,0.510,0,0.339,0.564,1,0,7.340,6.870,7.340,DN200 (not steepened),,P6-M20,P6-M19
11876,O15-P44,P6-P44,pipe,P6,200,100.000,0.510,0.510,0,0.380,0.495,1,0,2.930,3.640,3.640,DN200 (not steepened),,P6-M44,P6-M43
103,O15-P59,P6-P59,pipe,P6,200,41.700,0.510,0.510,0,0.144,0.170,1,0,1.480,1.810,1.810,DN200 (not steepened),,P6-M59,P6-M58
13415,O15-P42,P6-P42,pipe,P6,200,100.000,0.510,0.510,0,0.385,0.562,1,0,2.710,3.520,3.520,DN200 (not steepened),,P6-M42,P6-M41
1131,O15-P30,P6-P30,pipe,P6,200,23.200,0.510,0.510,0,0.460,0.705,1,0,3.710,3.650,3.710,DN200 (not steepened),,P6-M30,P6-M29
4715,O15-P114,P6-P114,pipe,P6,200,94.800,0.510,0.510,0,0.196,0.332,1,0,4.210,4.730,4.730,DN200 (not steepened),,P6-M114,P6-M113
12405,O15-P136,P6-P136,pipe,P6,200,69.000,0.510,0.510,0,0.175,0.308,1,0,3.270,4.850,4.850,DN200 (not steepened),,P6-M136,P6-M135
11894,O15-P100,P6-P100,pipe,P6,200,81.600,0.510,0.510,0,0.304,0.452,1,0,5.330,3.140,5.330,DN200 (not steepened),,P6-M100,P6-M99
14454,O15-P110,P6-P110,pipe,P6,200,100.000,0.510,0.510,0,0.243,0.382,1,0,7.500,7.230,7.500,DN200 (not steepened),,P6-M110,P6-M109
12410,O15-P32,P6-P32,pipe,P6,200,66.400,0.510,0.510,0,0.459,0.703,1,0,3.860,4.540,4.540,DN200 (not steepened),,P6-M32,P6-M31
9863,O15-P82,P6-P82,pipe,P6,200,100.000,0.510,0.510,0,0.241,0.269,1,0,3.600,1.480,3.600,DN200 (not steepened),,P6-M82,P6-M81
2696,O15-P61,P6-P61,pipe,P6,200,41.200,0.510,0.510,0,0.296,0.349,1,0,5.920,5.750,5.920,DN200 (not steepened),,P6-M61,P6-M36
7307,O15-P22,P6-P22,pipe,P6,200,86.300,0.510,0.510,0,0.318,0.473,1,0,8.330,8.070,8.330,DN200 (not steepened),,P6-M22,P6-M21
10892,O15-P52,P6-P52,pipe,P6,200,70.800,0.510,0.510,0,0.335,0.437,1,0,2.540,2.310,2.540,DN200 (not steepened),,P6-M52,P6-M51
7309,O15-P121,P6-P121,pipe,P6,200,86.300,0.510,0.510,0,0.157,0.281,1,0,3.700,4.130,4.130,DN200 (not steepened),,P6-M121,P6-M120
16523,O15-P76,P6-P76,pipe,P6,200,100.000,0.510,0.510,0,0.161,0.289,1,0,2.350,2.920,2.920,DN200 (not steepened),,P6-M76,P6-M75
8344,O15-P91,P6-P91,pipe,P6,200,93.600,0.510,0.510,0,0.316,0.472,1,0,1.790,1.480,1.790,DN200 (not steepened),,P6-M91,P6-M10
666,O15-P33,P6-P33,pipe,P6,200,50.400,0.510,0.510,0,0.459,0.702,1,0,3.530,3.860,3.860,DN200 (not steepened),,P6-M33,P6-M32
5786,O15-P29,P6-P29,pipe,P6,200,76.800,0.510,0.510,0,0.461,0.707,1,0,3.650,3.530,3.650,DN200 (not steepened),,P6-M29,P6-M3
6812,O15-P21,P6-P21,pipe,P6,200,84.000,0.510,0.510,0,0.338,0.561,1,0,8.070,7.340,8.070,DN200 (not steepened),,P6-M21,P6-M20
1695,O15-P65,P6-P65,pipe,P6,200,29.400,0.510,0.510,0,0.198,0.198,1,0,1.480,1.820,1.820,DN200 (not steepened),,P6-M65,P6-M64
11936,O15-P18,P6-P18,pipe,P6,200,100.000,0.510,0.510,0,0.341,0.566,1,0,9.270,11.700,11.700,DN200 (not steepened),,P6-M18,P6-M17
4259,O15-P74,P6-P74,pipe,P6,200,59.300,0.510,0.510,0,0.217,0.354,1,0,2.020,2.570,2.570,DN200 (not steepened),,P6-M74,P6-M67
15019,O15-P137,P6-P137,pipe,P6,200,75.900,0.510,0.510,0,0.131,0.238,1,0,2.070,3.270,3.270,DN200 (not steepened),,P6-M137,P6-M136
5298,O15-P58,P6-P58,pipe,P6,200,64.800,0.510,0.510,0,0.165,0.240,1,0,2.880,1.480,2.880,DN200 (not steepened),,P6-M58,P6-M57
11449,O15-P151,P6-P151,pipe,P6,200,100.000,0.510,0.510,0,0.205,0.292,1,0,1.480,2.200,2.200,DN200 (not steepened),,P6-M151,P6-M150
15546,O15-P101,P6-P101,pipe,P6,200,93.200,0.510,0.510,0,0.295,0.440,1,0,6.400,5.330,6.400,DN200 (not steepened),,P6-M101,P6-M100
16573,O15-P73,P6-P73,pipe,P6,200,100.000,0.510,0.510,0,0.165,0.297,1,0,1.480,3.320,3.320,DN200 (not steepened),,P6-M73,P6-M72
16593,O15-P139,P6-P139,pipe,P6,200,100.000,0.510,0.510,0,0.187,0.320,1,0,6.510,7.740,7.740,DN200 (not steepened),,P6-M139,P6-M23
8408,O15-P87,P6-P87,pipe,P6,200,94.200,0.510,0.510,0,0.182,0.282,1,0,1.480,1.900,1.900,DN200 (not steepened),,P6-M87,P6-M56
8409,O15-P89,P6-P89,pipe,P6,200,94.200,0.510,0.510,0,0.199,0.313,1,0,1.620,1.890,1.890,DN200 (not steepened),,P6-M89,P6-M57
2275,O15-P86,P6-P86,pipe,P6,200,8.800,0.510,0.510,0,0.102,0.190,1,0,1.480,1.570,1.570,DN200 (not steepened),,P6-M86,P6-M85
2276,O15-P108,P6-P108,pipe,P6,200,36.500,0.510,0.510,0,0.263,0.405,1,0,6.040,5.540,6.040,DN200 (not steepened),,P6-M108,P6-M15
6885,O15-P124,P6-P124,pipe,P6,200,84.300,0.510,0.510,0,0.028,0.028,1,0,1.480,4.000,4.000,DN200 (not steepened),,P6-M124,P6-M123
230,O15-P15,P6-P15,pipe,P6,200,58.800,0.510,0.510,0,0.379,0.636,1,0,13.330,11.550,13.330,DN200 (not steepened),,P6-M15,P6-M14
12007,O15-P27,P6-P27,pipe,P6,200,100.000,0.510,0.510,0,0.091,0.166,1,0,1.570,2.990,2.990,DN200 (not steepened),,P6-M27,P6-M26
1262,O15-P47,P6-P47,pipe,P6,200,24.500,0.510,0.510,0,0.378,0.491,1,0,2.940,2.500,2.940,DN200 (not steepened),,P6-M47,P6-M46
16111,O15-P80,P6-P80,pipe,P6,200,129.000,0.510,0.510,0,0.272,0.331,1,0,1.580,3.660,3.660,DN200 (not steepened),,P6-M80,P6-M48
15600,O15-P63,P6-P63,pipe,P6,200,100.000,0.510,0.510,0,0.270,0.303,1,0,4.410,7.140,7.140,DN200 (not steepened),,P6-M63,P6-M62
4854,O15-P77,P6-P77,pipe,P6,200,67.000,0.510,0.510,0,0.123,0.224,1,0,1.480,2.350,2.350,DN200 (not steepened),,P6-M77,P6-M76
17152,O15-P156,P6-P156,pipe,P6,200,49.500,0.510,0.510,0,0.072,0.132,1,0,2.110,2.390,2.390,DN200 (not steepened),,P6-M156,P6-M153
7937,O15-P17,P6-P17,pipe,P6,200,90.400,0.510,0.510,0,0.346,0.576,1,0,11.700,13.530,13.530,DN200 (not steepened),,P6-M17,P6-M16
13580,O15-P26,P6-P26,pipe,P6,200,100.000,0.510,0.510,0,0.132,0.239,1,0,2.990,5.140,5.140,DN200 (not steepened),,P6-M26,P6-M25
13583,O15-P155,P6-P155,pipe,P6,200,56.500,0.510,0.510,0,0.144,0.170,1,0,1.480,1.620,1.620,DN200 (not steepened),,P6-M155,P6-M154
11540,O15-P62,P6-P62,pipe,P6,200,100.000,0.510,0.510,0,0.278,0.324,1,0,7.140,5.920,7.140,DN200 (not steepened),,P6-M62,P6-M61
17687,O15-P149,P6-P149,pipe,P6,200,29.600,0.510,0.510,0,0.246,0.358,1,0,2.110,2.180,2.180,DN200 (not steepened),,P6-M149,P6-M148
12060,O15-P111,P6-P111,pipe,P6,200,100.000,0.510,0.510,0,0.240,0.380,1,0,5.740,7.500,7.500,DN200 (not steepened),,P6-M111,P6-M110
2334,O15-P45,P6-P45,pipe,P6,200,37.100,0.510,0.510,0,0.379,0.492,1,0,3.220,2.930,3.220,DN200 (not steepened),,P6-M45,P6-M44
8479,O15-P24,P6-P24,pipe,P6,200,94.900,0.510,0.510,0,0.228,0.366,1,0,8.020,8.510,8.510,DN200 (not steepened),,P6-M24,P6-M23
11551,O15-P104,P6-P104,pipe,P6,200,100.000,0.510,0.510,0,0.281,0.424,1,0,5.190,6.230,6.230,DN200 (not steepened),,P6-M104,P6-M103
18207,O15-P2,P6-P2,pipe,P6,250,73.300,0.375,0.375,0,0.521,0.748,1,0,11.210,11.060,11.210,"Above DN200, under 0.75 m/s",0.605,P6-M2,P6-M1
11045,O15-P84,P6-P84,pipe,P6,200,100.000,0.510,0.510,0,0.208,0.299,1,0,1.670,2.150,2.150,DN200 (not steepened),,P6-M84,P6-M55
13605,O15-P64,P6-P64,pipe,P6,200,100.000,0.510,0.510,0,0.239,0.258,1,0,1.820,4.410,4.410,DN200 (not steepened),,P6-M64,P6-M63
16168,O15-P6,P6-P6,pipe,P6,200,100.000,0.510,0.510,0,0.442,0.737,1,0,8.020,8.910,8.910,DN200 (not steepened),,P6-M6,P6-M5
16170,O15-P10,P6-P10,pipe,P6,200,100.000,0.510,0.510,0,0.437,0.732,1,0,8.210,8.200,8.210,DN200 (not steepened),,P6-M10,P6-M9
307,O15-P53,P6-P53,pipe,P6,200,51.200,0.510,0.510,0,0.334,0.432,1,0,3.250,2.540,3.250,DN200 (not steepened),,P6-M53,P6-M52
16691,O15-P78,P6-P78,pipe,P6,200,100.000,0.510,0.510,0,0.211,0.348,1,0,2.950,1.480,2.950,DN200 (not steepened),,P6-M78,P6-M68
18742,O15-P153,P6-P153,pipe,P6,200,80.400,0.510,0.510,0,0.226,0.305,1,0,2.390,2.930,2.930,DN200 (not steepened),,P6-M153,P6-M148
17207,O15-P105,P6-P105,pipe,P6,200,95.400,0.510,0.510,0,0.265,0.409,1,0,4.410,5.190,5.190,DN200 (not steepened),,P6-M105,P6-M104
17208,O15-P107,P6-P107,pipe,P6,200,80.400,0.510,0.510,0,0.174,0.307,1,0,1.480,3.070,3.070,DN200 (not steepened),,P6-M107,P6-M106
17209,O15-P106,P6-P106,pipe,P6,200,92.400,0.510,0.510,0,0.235,0.374,1,0,3.070,4.410,4.410,DN200 (not steepened),,P6-M106,P6-M105
14138,O15-P126,P6-P126,pipe,P6,200,100.000,0.510,0.510,0,0.151,0.271,1,0,3.240,1.760,3.240,DN200 (not steepened),,P6-M126,P6-M125
317,O15-P66,P6-P66,pipe,P6,200,52.200,0.510,0.510,0,0.338,0.492,1,0,3.600,5.070,5.070,DN200 (not steepened),,P6-M66,P6-M39
7997,O15-P54,P6-P54,pipe,P6,200,90.900,0.510,0.510,0,0.327,0.425,1,0,2.600,3.250,3.250,DN200 (not steepened),,P6-M54,P6-M53
14142,O15-P113,P6-P113,pipe,P6,200,79.600,0.510,0.510,0,0.211,0.348,1,0,4.730,5.760,5.760,DN200 (not steepened),,P6-M113,P6-M112
5953,O15-P57,P6-P57,pipe,P6,200,78.100,0.510,0.510,0,0.253,0.353,1,0,2.460,1.480,2.460,DN200 (not steepened),,P6-M57,P6-M56
8516,O15-P123,P6-P123,pipe,P6,200,95.100,0.510,0.510,0,0.039,0.039,1,0,4.000,4.040,4.040,DN200 (not steepened),,P6-M123,P6-M122
16714,O15-P122,P6-P122,pipe,P6,200,104.200,0.510,0.510,0,0.077,0.133,1,0,4.040,3.700,4.040,DN200 (not steepened),,P6-M122,P6-M121
16715,O15-P140,P6-P140,pipe,P6,200,100.000,0.510,0.510,0,0.162,0.290,1,0,5.390,6.510,6.510,DN200 (not steepened),,P6-M140,P6-M139
844,O15-P138,P6-P138,pipe,P6,200,74.900,0.510,0.510,0,0.027,0.027,1,0,1.480,2.070,2.070,DN200 (not steepened),,P6-M138,P6-M137
5965,O15-P56,P6-P56,pipe,P6,200,78.200,0.510,0.510,0,0.295,0.391,1,0,2.200,1.480,2.200,DN200 (not steepened),,P6-M56,P6-M55
6988,O15-P40,P6-P40,pipe,P6,200,84.800,0.510,0.510,0,0.393,0.577,1,0,6.210,7.510,7.510,DN200 (not steepened),,P6-M40,P6-M39
16206,O15-P11,P6-P11,pipe,P6,200,62.700,0.510,0.510,0,0.411,0.690,1,0,8.600,8.210,8.600,DN200 (not steepened),,P6-M11,P6-M10
8019,O15-P23,P6-P23,pipe,P6,200,91.100,0.510,0.510,0,0.274,0.416,1,0,8.510,8.330,8.510,DN200 (not steepened),,P6-M23,P6-M22
15700,O15-P70,P6-P70,pipe,P6,200,100.000,0.510,0.510,0,0.257,0.387,1,0,2.930,2.710,2.930,DN200 (not steepened),,P6-M70,P6-M69
3414,O15-P39,P6-P39,pipe,P6,200,49.300,0.510,0.510,0,0.432,0.666,1,0,7.510,8.690,8.690,DN200 (not steepened),,P6-M39,P6-M38
15704,O15-P79,P6-P79,pipe,P6,200,100.000,0.510,0.510,0,0.192,0.327,1,0,1.480,1.960,1.960,DN200 (not steepened),,P6-M79,P6-M78
15705,O15-P51,P6-P51,pipe,P6,200,88.400,0.510,0.510,0,0.340,0.441,1,0,2.310,3.000,3.000,DN200 (not steepened),,P6-M51,P6-M50
8029,O15-P68,P6-P68,pipe,P6,200,91.200,0.510,0.510,0,0.315,0.448,1,0,4.130,1.860,4.130,DN200 (not steepened),,P6-M68,P6-M67
11613,O15-P48,P6-P48,pipe,P6,200,105.300,0.510,0.510,0,0.377,0.488,1,0,4.770,2.940,4.770,DN200 (not steepened),,P6-M48,P6-M47
16735,O15-P67,P6-P67,pipe,P6,200,58.400,0.510,0.510,0,0.336,0.487,1,0,2.570,3.600,3.600,DN200 (not steepened),,P6-M67,P6-M66
8551,O15-P37,P6-P37,pipe,P6,200,95.300,0.510,0.510,0,0.436,0.674,1,0,8.350,6.640,8.350,DN200 (not steepened),,P6-M37,P6-M36
8040,O15-P60,P6-P60,pipe,P6,200,91.300,0.510,0.510,0,0.123,0.224,1,0,1.480,1.570,1.570,DN200 (not steepened),,P6-M60,P6-M29
12285,O15-P146,P6-P146,pipe,P6,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.990,3.700,3.700,DN200 (not steepened),,P6-M146,P6-M145
10100,O15-P159,P6-P159,pipe,P6,200,100.000,0.510,0.510,0,0.114,0.209,1,0,2.370,1.480,2.370,DN200 (not steepened),,P6-M159,P6-M158
5493,O15-P3,P6-P3,pipe,P6,250,74.400,0.375,0.375,0,0.519,0.747,1,0,10.580,11.210,11.210,"Above DN200, under 0.75 m/s",0.603,P6-M3,P6-M2
12286,O15-P115,P6-P115,pipe,P6,200,90.900,0.510,0.510,0,0.166,0.297,1,0,3.420,4.210,4.210,DN200 (not steepened),,P6-M115,P6-M114
15220,O15-P98,P6-P98,pipe,P6,200,100.000,0.510,0.510,0,0.178,0.312,1,0,2.370,1.480,2.370,DN200 (not steepened),,P6-M98,P6-M97
16254,O15-P90,P6-P90,pipe,P6,200,100.000,0.510,0.510,0,0.114,0.209,1,0,1.480,1.620,1.620,DN200 (not steepened),,P6-M90,P6-M89
12162,O15-P93,P6-P93,pipe,P6,200,100.000,0.510,0.510,0,0.309,0.460,1,0,2.910,1.480,2.910,DN200 (not steepened),,P6-M93,P6-M92
16258,O15-P88,P6-P88,pipe,P6,200,100.000,0.510,0.510,0,0.160,0.227,1,0,1.570,1.480,1.570,DN200 (not steepened),,P6-M88,P6-M87
15750,O15-P143,P6-P143,pipe,P6,200,73.500,0.510,0.510,0,0.091,0.166,1,0,1.600,2.440,2.440,DN200 (not steepened),,P6-M143,P6-M142
15753,O15-P16,P6-P16,pipe,P6,200,103.600,0.510,0.510,0,0.358,0.597,1,0,13.530,13.330,13.530,DN200 (not steepened),,P6-M16,P6-M15
3468,O15-P117,P6-P117,pipe,P6,200,49.900,0.510,0.510,0,0.204,0.339,1,0,5.410,6.060,6.060,DN200 (not steepened),,P6-M117,P6-M16
1933,O15-P99,P6-P99,pipe,P6,200,57.600,0.510,0.510,0,0.309,0.460,1,0,3.170,1.480,3.170,DN200 (not steepened),,P6-M99,P6-M13
14226,O15-P36,P6-P36,pipe,P6,200,100.000,0.510,0.510,0,0.454,0.692,1,0,6.640,7.150,7.150,DN200 (not steepened),,P6-M36,P6-M35
14738,O15-P75,P6-P75,pipe,P6,200,100.000,0.510,0.510,0,0.196,0.332,1,0,2.920,2.020,2.920,DN200 (not steepened),,P6-M75,P6-M74
3476,O15-P125,P6-P125,pipe,P6,200,50.000,0.510,0.510,0,0.156,0.281,1,0,1.760,2.610,2.610,DN200 (not steepened),,P6-M125,P6-M17
12694,O15-P96,P6-P96,pipe,P6,200,100.000,0.510,0.510,0,0.237,0.377,1,0,1.480,1.700,1.700,DN200 (not steepened),,P6-M96,P6-M95
8599,O15-P72,P6-P72,pipe,P6,200,95.900,0.510,0.510,0,0.211,0.348,1,0,3.320,2.150,3.320,DN200 (not steepened),,P6-M72,P6-M71
4000,O15-P71,P6-P71,pipe,P6,200,56.100,0.510,0.510,0,0.245,0.373,1,0,2.150,2.930,2.930,DN200 (not steepened),,P6-M71,P6-M70
14244,O15-P19,P6-P19,pipe,P6,200,100.000,0.510,0.510,0,0.341,0.566,1,0,6.870,9.270,9.270,DN200 (not steepened),,P6-M19,P6-M18
4517,O15-P7,P6-P7,pipe,P6,200,62.800,0.510,0.510,0,0.442,0.737,1,0,7.870,8.020,8.020,DN200 (not steepened),,P6-M7,P6-M6
13223,O15-P41,P6-P41,pipe,P6,200,100.000,0.510,0.510,0,0.390,0.571,1,0,3.520,6.210,6.210,DN200 (not steepened),,P6-M41,P6-M40
16299,O15-P102,P6-P102,pipe,P6,200,100.000,0.510,0.510,0,0.290,0.434,1,0,6.740,6.400,6.740,DN200 (not steepened),,P6-M102,P6-M101
13740,O15-P116,P6-P116,pipe,P6,200,100.000,0.510,0.510,0,0.104,0.190,1,0,1.480,3.420,3.420,DN200 (not steepened),,P6-M116,P6-M115
963,O15-P144,P6-P144,pipe,P6,200,78.200,0.510,0.510,0,0.027,0.027,1,0,1.480,1.600,1.600,DN200 (not steepened),,P6-M144,P6-M143
10692,O15-P5,P6-P5,pipe,P6,200,100.000,0.510,0.510,0,0.444,0.737,1,0,8.910,10.040,10.040,DN200 (not steepened),,P6-M5,P6-M4
12231,O15-P142,P6-P142,pipe,P6,200,69.700,0.510,0.510,0,0.124,0.225,1,0,2.440,3.780,3.780,DN200 (not steepened),,P6-M142,P6-M141
14791,O15-P95,P6-P95,pipe,P6,200,100.000,0.510,0.510,0,0.266,0.409,1,0,3.520,1.480,3.520,DN200 (not steepened),,P6-M95,P6-M94
11211,O15-P158,P6-P158,pipe,P6,200,100.000,0.510,0.510,0,0.156,0.281,1,0,1.890,1.480,1.890,DN200 (not steepened),,P6-M158,P6-M149
4556,O15-P92,P6-P92,pipe,P6,200,63.300,0.510,0.510,0,0.315,0.469,1,0,2.480,1.480,2.480,DN200 (not steepened),,P6-M92,P6-M91
16343,O15-P35,P6-P35,pipe,P6,200,100.000,0.510,0.510,0,0.458,0.702,1,0,7.150,4.950,7.150,DN200 (not steepened),,P6-M35,P6-M34
16376,O15-P119,P6-P119,pipe,P6,200,100.000,0.510,0.510,0,0.184,0.317,1,0,4.960,6.640,6.640,DN200 (not steepened),,P6-M119,P6-M118
16346,O15-P132,P6-P132,pipe,P6,200,102.500,0.510,0.510,0,0.031,0.031,1,0,1.480,2.530,2.530,DN200 (not steepened),,P6-M132,P6-M131
8667,O15-P34,P6-P34,pipe,P6,200,96.400,0.510,0.510,0,0.459,0.702,1,0,4.950,3.530,4.950,DN200 (not steepened),,P6-M34,P6-M33
2524,O15-P46,P6-P46,pipe,P6,200,39.100,0.510,0.510,0,0.378,0.491,1,0,2.500,3.220,3.220,DN200 (not steepened),,P6-M46,P6-M45
14303,O15-P118,P6-P118,pipe,P6,200,100.000,0.510,0.510,0,0.201,0.336,1,0,6.640,5.410,6.640,DN200 (not steepened),,P6-M118,P6-M117
11237,O15-P157,P6-P157,pipe,P6,200,57.600,0.510,0.510,0,0.024,0.024,1,0,1.480,2.110,2.110,DN200 (not steepened),,P6-M157,P6-M156
11757,O15-P133,P6-P133,pipe,P6,200,100.000,0.510,0.510,0,0.231,0.370,1,0,7.160,6.680,7.160,DN200 (not steepened),,P6-M133,P6-M22
11247,O15-P69,P6-P69,pipe,P6,200,100.000,0.510,0.510,0,0.275,0.398,1,0,2.710,4.130,4.130,DN200 (not steepened),,P6-M69,P6-M68
5622,O15-P97,P6-P97,pipe,P6,200,75.000,0.510,0.510,0,0.226,0.365,1,0,2.100,1.480,2.100,DN200 (not steepened),,P6-M97,P6-M96
15352,O15-P43,P6-P43,pipe,P6,200,100.000,0.510,0.510,0,0.382,0.553,1,0,3.640,2.710,3.640,DN200 (not steepened),,P6-M43,P6-M42
7165,O15-P25,P6-P25,pipe,P6,200,85.600,0.510,0.510,0,0.162,0.289,1,0,5.140,8.020,8.020,DN200 (not steepened),,P6-M25,P6-M24
510,O15-P154,P6-P154,pipe,P6,200,58.000,0.510,0.510,0,0.189,0.242,1,0,1.620,2.180,2.180,DN200 (not steepened),,P6-M154,P6-M153
13823,O15-P120,P6-P120,pipe,P6,200,100.000,0.510,0.510,0,0.176,0.308,1,0,4.130,4.960,4.960,DN200 (not steepened),,P6-M120,P6-M119
4096,O24-P305,P15-P306,pipe,P15,200,57.300,0.510,0.510,0,0.275,0.316,1,0,2.720,3.240,3.240,DN200 (not steepened),,P15-M306,P15-M294
14337,O24-P79,P15-P79,pipe,P15,200,100.000,0.510,0.510,0,0.217,0.354,1,0,1.840,2.050,2.050,DN200 (not steepened),,P15-M79,P15-M78
12294,O24-P44,P15-P44,pipe,P15,200,100.300,0.510,0.510,0,0.649,0.691,1,0,3.880,4.570,4.570,DN200 (not steepened),,P15-M44,P15-M43
16395,O24-P160,P15-P160,pipe,P15,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.710,1.870,1.870,DN200 (not steepened),,P15-M160,P15-M159
8220,O24-P121,P15-P121,pipe,P15,200,92.700,0.510,0.510,0,0.320,0.354,1,0,2.480,1.840,2.480,DN200 (not steepened),,P15-M121,P15-M120
4137,O24-P197,P15-P197,pipe,P15,200,57.700,0.510,0.510,0,0.627,0.634,1,0,6.330,6.390,6.390,DN200 (not steepened),,P15-M197,P15-M196
2090,O24-P238,P15-P238,pipe,P15,200,34.500,0.510,0.510,0,0.255,0.272,1,0,1.570,1.740,1.740,DN200 (not steepened),,P15-M238,P15-M237
47,O24-P333,P15-P333,pipe,P15,200,52.400,0.510,0.510,0,0.433,0.446,1,0,2.070,2.180,2.180,DN200 (not steepened),,P15-M333,P15-M39
2103,O24-P316,P15-P323,pipe,P15,200,34.600,0.510,0.510,0,0.144,0.170,1,0,1.480,1.700,1.700,DN200 (not steepened),,P15-M323,P15-M322
58,O24-P267,P15-P267,pipe,P15,200,73.000,0.510,0.510,0,0.223,0.245,1,0,1.760,1.480,1.760,DN200 (not steepened),,P15-M267,P15-M266
2109,O24-P234,P15-P234,pipe,P15,200,34.700,0.510,0.510,0,0.420,0.460,1,0,2.660,2.730,2.730,DN200 (not steepened),,P15-M234,P15-M233
6208,O24-P122,P15-P122,pipe,P15,200,80.300,0.510,0.510,0,0.282,0.313,1,0,2.840,2.480,2.840,DN200 (not steepened),,P15-M122,P15-M121
4164,O24-P317,P15-P324,pipe,P15,200,58.000,0.510,0.510,0,0.271,0.308,1,0,1.630,1.930,1.930,DN200 (not steepened),,P15-M324,P15-M282
76,O24-P312,P15-P285,pipe,P15,200,51.500,0.510,0.510,0,0.256,0.288,1,0,2.010,2.050,2.050,DN200 (not steepened),,P15-M285,P15-M284
4173,O24-P311,P15-P284,pipe,P15,200,56.500,0.510,0.510,0,0.256,0.288,1,0,2.050,2.400,2.400,DN200 (not steepened),,P15-M284,P15-M283
8270,O24-P93,P15-P93,pipe,P15,200,93.200,0.510,0.510,0,0.144,0.170,1,0,1.560,1.480,1.560,DN200 (not steepened),,P15-M93,P15-M92
16461,O24-P354,P15-P354,pipe,P15,200,100.000,0.510,0.510,0,0.375,0.405,1,0,2.110,2.490,2.490,DN200 (not steepened),,P15-M354,P15-M353
12373,O24-P161,P15-P161,pipe,P15,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.710,1.710,DN200 (not steepened),,P15-M161,P15-M160
2139,O24-P170,P15-P170,pipe,P15,200,35.000,0.510,0.510,0,0.181,0.213,1,0,1.480,1.590,1.590,DN200 (not steepened),,P15-M170,P15-M169
93,O24-P180,P15-P180,pipe,P15,250,104.900,0.375,0.542,1,0.755,0.794,0,0,7.560,7.320,7.560,Steepened 0.50 to 0.75 %,,P15-M180,P15-M179
8286,O24-P287,P15-P288,pipe,P15,200,87.400,0.510,0.510,0,0.189,0.242,1,0,1.480,1.970,1.970,DN200 (not steepened),,P15-M288,P15-M276
8288,O24-P302,P15-P303,pipe,P15,200,93.200,0.510,0.510,0,0.326,0.332,1,0,2.110,2.020,2.110,DN200 (not steepened),,P15-M303,P15-M302
16480,O24-P71,P15-P71,pipe,P15,200,100.000,0.510,0.510,0,0.278,0.376,1,0,2.300,2.300,2.300,DN200 (not steepened),,P15-M71,P15-M70
8294,O24-P368,P15-P368,pipe,P15,200,93.300,0.510,0.510,0,0.316,0.335,1,0,1.510,1.480,1.510,DN200 (not steepened),,P15-M368,P15-M367
8298,O24-P308,P15-P281,pipe,P15,200,93.300,0.510,0.510,0,0.365,0.395,1,0,3.040,2.880,3.040,DN200 (not steepened),,P15-M281,P15-M280
8303,O24-P216,P15-P216,pipe,P15,200,93.400,0.510,0.510,0,0.354,0.354,1,0,1.920,1.480,1.920,DN200 (not steepened),,P15-M216,P15-M215
12400,O24-P167,P15-P167,pipe,P15,200,100.000,0.510,0.510,0,0.268,0.323,1,0,2.040,2.480,2.480,DN200 (not steepened),,P15-M167,P15-M162
16496,O24-P82,P15-P82,pipe,P15,200,100.000,0.510,0.510,0,0.131,0.238,1,0,1.480,1.750,1.750,DN200 (not steepened),,P15-M82,P15-M81
4213,O24-P134,P15-P134,pipe,P15,200,58.900,0.510,0.510,0,0.165,0.240,1,0,1.580,1.480,1.580,DN200 (not steepened),,P15-M134,P15-M133
6263,O24-P246,P15-P246,pipe,P15,200,80.700,0.510,0.510,0,0.319,0.346,1,0,2.170,1.780,2.170,DN200 (not steepened),,P15-M246,P15-M234
124,O24-P176,P15-P176,pipe,P15,250,91.700,0.375,0.519,1,0.750,0.791,0,0,6.660,7.310,7.310,Steepened 0.50 to 0.75 %,,P15-M176,P15-M175
2174,O24-P139,P15-P139,pipe,P15,200,35.400,0.510,0.510,0,0.185,0.229,1,0,1.490,1.590,1.590,DN200 (not steepened),,P15-M139,P15-M138
8322,O24-P322,P15-P316,pipe,P15,200,93.500,0.510,0.510,0,0.213,0.266,1,0,1.480,2.590,2.590,DN200 (not steepened),,P15-M316,P15-M315
6278,O24-P40,P15-P40,pipe,P15,200,80.800,0.510,0.510,0,0.690,0.735,1,0,3.760,3.890,3.890,DN200 (not steepened),,P15-M40,P15-M39
6279,O24-P146,P15-P146,pipe,P15,200,82.600,0.510,0.510,0,0.349,0.401,1,0,1.890,2.100,2.100,DN200 (not steepened),,P15-M146,P15-M145
4232,O24-P212,P15-P212,pipe,P15,200,59.100,0.510,0.510,0,0.409,0.409,1,0,1.580,1.660,1.660,DN200 (not steepened),,P15-M212,P15-M211
2188,O24-P158,P15-P158,pipe,P15,200,35.600,0.510,0.510,0,0.200,0.200,1,0,1.830,1.700,1.830,DN200 (not steepened),,P15-M158,P15-M147
16524,O24-P369,P15-P369,pipe,P15,200,100.000,0.510,0.510,0,0.276,0.290,1,0,1.560,1.480,1.560,DN200 (not steepened),,P15-M369,P15-M368
12448,O24-P195,P15-P195,pipe,P15,200,53.900,0.510,0.510,0,0.636,0.644,1,0,6.560,6.680,6.680,DN200 (not steepened),,P15-M195,P15-M194
175,O24-P324,P15-P318,pipe,P15,200,53.000,0.510,0.510,0,0.226,0.282,1,0,1.640,1.960,1.960,DN200 (not steepened),,P15-M318,P15-M317
6325,O24-P323,P15-P317,pipe,P15,200,81.100,0.510,0.510,0,0.274,0.322,1,0,1.960,2.080,2.080,DN200 (not steepened),,P15-M317,P15-M311
14524,O24-P36,P15-P36,pipe,P15,250,100.000,0.375,0.559,1,0.752,0.802,0,0,3.870,4.290,4.290,Steepened 0.50 to 0.75 %,,P15-M36,P15-M35
16575,O24-P363,P15-P363,pipe,P15,200,100.000,0.510,0.510,0,0.382,0.410,1,0,1.710,3.220,3.220,DN200 (not steepened),,P15-M363,P15-M362
12484,O24-P42,P15-P42,pipe,P15,200,71.700,0.510,0.510,0,0.656,0.699,1,0,6.460,4.940,6.460,DN200 (not steepened),,P15-M42,P15-M41
12486,O24-P301,P15-P302,pipe,P15,200,100.000,0.510,0.510,0,0.381,0.389,1,0,2.020,1.930,2.020,DN200 (not steepened),,P15-M302,P15-M301
12493,O24-P45,P15-P45,pipe,P15,200,101.100,0.510,0.510,0,0.485,0.570,1,0,4.410,3.880,4.410,DN200 (not steepened),,P15-M45,P15-M44
6350,O24-P380,P15-P380,pipe,P15,200,81.300,0.510,0.510,0,0.218,0.218,1,0,1.800,1.620,1.800,DN200 (not steepened),,P15-M380,P15-M53
4303,O24-P304,P15-P305,pipe,P15,200,60.000,0.510,0.510,0,0.243,0.243,1,0,1.480,1.620,1.620,DN200 (not steepened),,P15-M305,P15-M304
8411,O24-P262,P15-P262,pipe,P15,200,94.200,0.510,0.510,0,0.216,0.275,1,0,2.040,1.480,2.040,DN200 (not steepened),,P15-M262,P15-M187
2268,O24-P76,P15-P76,pipe,P15,200,36.400,0.510,0.510,0,0.223,0.360,1,0,2.480,2.500,2.500,DN200 (not steepened),,P15-M76,P15-M65
12516,O24-P248,P15-P248,pipe,P15,200,61.900,0.510,0.510,0,0.207,0.243,1,0,1.480,2.230,2.230,DN200 (not steepened),,P15-M248,P15-M247
14566,O24-P353,P15-P353,pipe,P15,200,100.000,0.510,0.510,0,0.413,0.440,1,0,2.490,3.470,3.470,DN200 (not steepened),,P15-M353,P15-M352
233,O24-P275,P15-P275,pipe,P15,200,67.400,0.510,0.510,0,0.629,0.674,1,0,5.420,5.570,5.570,DN200 (not steepened),,P15-M275,P15-M274
6382,O24-P65,P15-P65,pipe,P15,200,81.500,0.510,0.510,0,0.315,0.439,1,0,3.160,3.390,3.390,DN200 (not steepened),,P15-M65,P15-M2
14576,O24-P210,P15-P210,pipe,P15,200,100.000,0.510,0.510,0,0.409,0.409,1,0,1.980,1.480,1.980,DN200 (not steepened),,P15-M210,P15-M209
16625,O24-P269,P15-P269,pipe,P15,200,100.000,0.510,0.510,0,0.639,0.689,1,0,5.280,5.420,5.420,DN200 (not steepened),,P15-M269,P15-M268
6392,O24-P236,P15-P236,pipe,P15,200,81.600,0.510,0.510,0,0.338,0.364,1,0,2.000,2.420,2.420,DN200 (not steepened),,P15-M236,P15-M235
4346,O24-P294,P15-P295,pipe,P15,200,60.500,0.510,0.510,0,0.412,0.423,1,0,2.850,2.880,2.880,DN200 (not steepened),,P15-M295,P15-M294
6396,O24-P202,P15-P202,pipe,P15,200,81.700,0.510,0.510,0,0.611,0.616,1,0,3.570,3.980,3.980,DN200 (not steepened),,P15-M202,P15-M201
2308,O24-P34,P15-P34,pipe,P15,280,36.800,0.375,0.411,1,0.750,0.802,0,0,5.450,5.390,5.450,Steepened 0.30 to 0.50 %,,P15-M34,P15-M33
263,O24-P194,P15-P194,pipe,P15,200,56.400,0.510,0.510,0,0.639,0.648,1,0,6.680,6.250,6.680,DN200 (not steepened),,P15-M194,P15-M193
8464,O24-P264,P15-P264,pipe,P15,200,46.900,0.510,0.510,0,0.243,0.278,1,0,2.430,1.480,2.430,DN200 (not steepened),,P15-M264,P15-M30
14613,O24-P331,P15-P330,pipe,P15,200,100.200,0.510,0.510,0,0.232,0.285,1,0,1.480,1.600,1.600,DN200 (not steepened),,P15-M330,P15-M329
16668,O24-P261,P15-P261,pipe,P15,200,100.000,0.510,0.510,0,0.247,0.295,1,0,1.670,1.480,1.670,DN200 (not steepened),,P15-M261,P15-M260
4383,O24-P382,P15-P382,pipe,P15,200,61.100,0.510,0.510,0,0.239,0.258,1,0,1.480,2.280,2.280,DN200 (not steepened),,P15-M382,P15-M54
16671,O24-P364,P15-P364,pipe,P15,200,100.000,0.510,0.510,0,0.368,0.393,1,0,1.860,1.710,1.860,DN200 (not steepened),,P15-M364,P15-M363
6441,O24-P25,P15-P25,pipe,P15,355,81.900,0.270,0.291,1,0.756,0.810,0,0,9.840,9.780,9.840,Steepened up to 0.30 %,,P15-M25,P15-M24
14634,O24-P124,P15-P124,pipe,P15,200,100.000,0.510,0.510,0,0.144,0.170,1,0,1.480,2.240,2.240,DN200 (not steepened),,P15-M124,P15-M123
4396,O24-P366,P15-P366,pipe,P15,200,61.200,0.510,0.510,0,0.342,0.362,1,0,1.660,1.970,1.970,DN200 (not steepened),,P15-M366,P15-M365
6448,O24-P291,P15-P292,pipe,P15,200,82.000,0.510,0.510,0,0.439,0.459,1,0,3.880,4.340,4.340,DN200 (not steepened),,P15-M292,P15-M291
6449,O24-P41,P15-P41,pipe,P15,200,104.200,0.510,0.510,0,0.684,0.730,1,0,4.940,3.760,4.940,DN200 (not steepened),,P15-M41,P15-M40
14653,O24-P245,P15-P245,pipe,P15,200,100.000,0.510,0.510,0,0.218,0.284,1,0,1.480,1.540,1.540,DN200 (not steepened),,P15-M245,P15-M244
8513,O24-P247,P15-P247,pipe,P15,200,95.100,0.510,0.510,0,0.276,0.320,1,0,2.930,2.170,2.930,DN200 (not steepened),,P15-M247,P15-M246
16709,O24-P142,P15-P142,pipe,P15,200,100.000,0.510,0.510,0,0.223,0.245,1,0,1.480,1.710,1.710,DN200 (not steepened),,P15-M142,P15-M141
6473,O24-P356,P15-P356,pipe,P15,200,89.000,0.510,0.510,0,0.355,0.380,1,0,2.040,2.180,2.180,DN200 (not steepened),,P15-M356,P15-M355
14665,O24-P31,P15-P31,pipe,P15,280,87.600,0.375,0.411,1,0.756,0.809,0,0,6.560,7.080,7.080,Steepened 0.30 to 0.50 %,,P15-M31,P15-M30
16721,O24-P57,P15-P57,pipe,P15,200,100.000,0.510,0.510,0,0.189,0.321,1,0,2.140,2.390,2.390,DN200 (not steepened),,P15-M57,P15-M56
6484,O24-P84,P15-P84,pipe,P15,200,82.100,0.510,0.510,0,0.329,0.412,1,0,2.380,2.360,2.380,DN200 (not steepened),,P15-M84,P15-M83
4437,O24-P107,P15-P107,pipe,P15,200,61.900,0.510,0.510,0,0.323,0.368,1,0,3.730,3.430,3.730,DN200 (not steepened),,P15-M107,P15-M106
345,O24-P148,P15-P148,pipe,P15,200,54.900,0.510,0.510,0,0.333,0.389,1,0,1.480,1.600,1.600,DN200 (not steepened),,P15-M148,P15-M147
6489,O24-P85,P15-P85,pipe,P15,200,82.200,0.510,0.510,0,0.296,0.379,1,0,2.370,2.380,2.380,DN200 (not steepened),,P15-M85,P15-M84
16757,O24-P61,P15-P61,pipe,P15,200,100.000,0.510,0.510,0,0.080,0.134,1,0,1.600,1.610,1.610,DN200 (not steepened),,P15-M61,P15-M60
8569,O24-P137,P15-P137,pipe,P15,200,95.500,0.510,0.510,0,0.309,0.340,1,0,1.830,2.130,2.130,DN200 (not steepened),,P15-M137,P15-M21
16770,O24-P59,P15-P59,pipe,P15,200,100.000,0.510,0.510,0,0.159,0.281,1,0,1.750,1.930,1.930,DN200 (not steepened),,P15-M59,P15-M58
16772,O24-P62,P15-P62,pipe,P15,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.500,1.600,1.600,DN200 (not steepened),,P15-M62,P15-M61
6536,O24-P360,P15-P360,pipe,P15,200,78.200,0.510,0.510,0,0.202,0.216,1,0,1.480,1.820,1.820,DN200 (not steepened),,P15-M360,P15-M359
16779,O24-P58,P15-P58,pipe,P15,200,100.000,0.510,0.510,0,0.173,0.303,1,0,1.930,2.140,2.140,DN200 (not steepened),,P15-M58,P15-M57
16780,O24-P60,P15-P60,pipe,P15,200,100.000,0.510,0.510,0,0.119,0.210,1,0,1.610,1.750,1.750,DN200 (not steepened),,P15-M60,P15-M59
6554,O24-P252,P15-P252,pipe,P15,200,82.500,0.510,0.510,0,0.273,0.300,1,0,2.030,1.480,2.030,DN200 (not steepened),,P15-M252,P15-M236
12706,O24-P70,P15-P70,pipe,P15,200,100.000,0.510,0.510,0,0.284,0.386,1,0,2.300,2.500,2.500,DN200 (not steepened),,P15-M70,P15-M69
428,O24-P75,P15-P75,pipe,P15,200,60.200,0.510,0.510,0,0.165,0.240,1,0,1.480,1.540,1.540,DN200 (not steepened),,P15-M75,P15-M74
14768,O24-P159,P15-P159,pipe,P15,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.870,1.830,1.870,DN200 (not steepened),,P15-M159,P15-M158
4535,O24-P113,P15-P113,pipe,P15,200,63.000,0.510,0.510,0,0.165,0.240,1,0,1.570,1.570,1.570,DN200 (not steepened),,P15-M113,P15-M112
12735,O24-P165,P15-P165,pipe,P15,200,100.000,0.510,0.510,0,0.237,0.300,1,0,1.550,1.650,1.650,DN200 (not steepened),,P15-M165,P15-M164
6601,O24-P66,P15-P66,pipe,P15,200,82.800,0.510,0.510,0,0.286,0.388,1,0,2.890,3.160,3.160,DN200 (not steepened),,P15-M66,P15-M65
6606,O24-P337,P15-P337,pipe,P15,200,56.400,0.510,0.510,0,0.239,0.258,1,0,2.730,1.480,2.730,DN200 (not steepened),,P15-M337,P15-M336
10708,O24-P255,P15-P255,pipe,P15,200,100.000,0.510,0.510,0,0.178,0.178,1,0,1.830,1.800,1.830,DN200 (not steepened),,P15-M255,P15-M239
12759,O24-P81,P15-P81,pipe,P15,200,100.000,0.510,0.510,0,0.170,0.303,1,0,1.750,1.770,1.770,DN200 (not steepened),,P15-M81,P15-M80
12766,O24-P77,P15-P77,pipe,P15,200,100.000,0.510,0.510,0,0.222,0.360,1,0,2.250,2.480,2.480,DN200 (not steepened),,P15-M77,P15-M76
10719,O24-P74,P15-P74,pipe,P15,200,52.400,0.510,0.510,0,0.226,0.329,1,0,1.540,1.930,1.930,DN200 (not steepened),,P15-M74,P15-M73
10723,O24-P325,P15-P319,pipe,P15,200,54.500,0.510,0.510,0,0.200,0.238,1,0,1.480,1.640,1.640,DN200 (not steepened),,P15-M319,P15-M318
8688,O24-P329,P15-P329,pipe,P15,200,96.500,0.510,0.510,0,0.313,0.356,1,0,1.610,1.570,1.610,DN200 (not steepened),,P15-M329,P15-M328
6648,O24-P162,P15-P162,pipe,P15,200,83.000,0.510,0.510,0,0.344,0.417,1,0,3.370,3.770,3.770,DN200 (not steepened),,P15-M162,P15-M27
6649,O24-P33,P15-P33,pipe,P15,280,83.000,0.375,0.411,1,0.751,0.803,0,0,5.390,5.760,5.760,Steepened 0.30 to 0.50 %,,P15-M33,P15-M32
2554,O24-P55,P15-P55,pipe,P15,200,39.500,0.510,0.510,0,0.137,0.137,1,0,1.480,1.910,1.910,DN200 (not steepened),,P15-M55,P15-M54
4609,O24-P29,P15-P29,pipe,P15,355,64.200,0.270,0.291,1,0.750,0.802,0,0,10.540,10.340,10.540,Steepened up to 0.30 %,,P15-M29,P15-M28
14857,O24-P19,P15-P19,pipe,P15,355,80.200,0.270,0.281,1,0.753,0.807,0,0,9.680,9.580,9.680,Steepened up to 0.30 %,,P15-M19,P15-M18
6667,O24-P108,P15-P108,pipe,P15,200,83.100,0.510,0.510,0,0.302,0.349,1,0,3.110,3.730,3.730,DN200 (not steepened),,P15-M108,P15-M107
10771,O24-P340,P15-P340,pipe,P15,200,100.400,0.510,0.510,0,0.396,0.435,1,0,2.940,4.520,4.520,DN200 (not steepened),,P15-M340,P15-M41
535,O24-P51,P15-P51,pipe,P15,200,57.800,0.510,0.510,0,0.334,0.353,1,0,2.720,2.930,2.930,DN200 (not steepened),,P15-M51,P15-M50
4638,O24-P144,P15-P144,pipe,P15,200,66.100,0.510,0.510,0,0.357,0.406,1,0,2.310,2.470,2.470,DN200 (not steepened),,P15-M144,P15-M143
8739,O24-P343,P15-P343,pipe,P15,200,96.800,0.510,0.510,0,0.341,0.382,1,0,1.720,1.900,1.900,DN200 (not steepened),,P15-M343,P15-M342
558,O24-P39,P15-P39,pipe,P15,200,115.100,0.510,0.510,0,0.721,0.761,1,0,3.890,4.090,4.090,DN200 (not steepened),,P15-M39,P15-M38
8756,O24-P178,P15-P178,pipe,P15,250,97.100,0.375,0.542,1,0.757,0.798,0,0,7.050,6.790,7.050,Steepened 0.50 to 0.75 %,,P15-M178,P15-M177
6714,O24-P140,P15-P140,pipe,P15,200,83.400,0.510,0.510,0,0.178,0.196,1,0,1.480,1.490,1.490,DN200 (not steepened),,P15-M140,P15-M139
2622,O24-P326,P15-P320,pipe,P15,200,81.900,0.510,0.510,0,0.236,0.246,1,0,1.480,1.890,1.890,DN200 (not steepened),,P15-M320,P15-M312
578,O24-P223,P15-P223,pipe,P15,200,102.700,0.510,0.510,0,0.266,0.332,1,0,3.070,4.180,4.180,DN200 (not steepened),,P15-M223,P15-M222
8771,O24-P289,P15-P290,pipe,P15,200,71.600,0.510,0.510,0,0.447,0.469,1,0,4.540,5.460,5.460,DN200 (not steepened),,P15-M290,P15-M278
6745,O24-P314,P15-P287,pipe,P15,200,78.900,0.510,0.510,0,0.178,0.196,1,0,1.480,2.030,2.030,DN200 (not steepened),,P15-M287,P15-M286
10843,O24-P111,P15-P111,pipe,P15,200,100.000,0.510,0.510,0,0.155,0.211,1,0,1.480,1.890,1.890,DN200 (not steepened),,P15-M111,P15-M110
6754,O24-P49,P15-P49,pipe,P15,200,83.600,0.510,0.510,0,0.371,0.396,1,0,3.120,3.020,3.120,DN200 (not steepened),,P15-M49,P15-M48
6756,O24-P201,P15-P201,pipe,P15,200,83.600,0.510,0.510,0,0.612,0.617,1,0,3.980,4.410,4.410,DN200 (not steepened),,P15-M201,P15-M200
2685,O24-P169,P15-P169,pipe,P15,200,41.000,0.510,0.510,0,0.225,0.257,1,0,1.590,1.590,1.590,DN200 (not steepened),,P15-M169,P15-M168
10889,O24-P73,P15-P73,pipe,P15,200,100.000,0.510,0.510,0,0.253,0.352,1,0,1.930,1.980,1.980,DN200 (not steepened),,P15-M73,P15-M72
6795,O24-P112,P15-P112,pipe,P15,200,83.800,0.510,0.510,0,0.224,0.300,1,0,1.570,1.640,1.640,DN200 (not steepened),,P15-M112,P15-M99
17035,O24-P376,P15-P376,pipe,P15,200,55.800,0.510,0.510,0,0.024,0.024,1,0,1.480,1.750,1.750,DN200 (not steepened),,P15-M376,P15-M375
658,O24-P90,P15-P90,pipe,P15,200,54.600,0.510,0.510,0,0.189,0.242,1,0,1.480,1.830,1.830,DN200 (not steepened),,P15-M90,P15-M89
6807,O24-P67,P15-P67,pipe,P15,200,83.900,0.510,0.510,0,0.286,0.388,1,0,2.720,2.890,2.890,DN200 (not steepened),,P15-M67,P15-M66
667,O24-P218,P15-P218,pipe,P15,200,70.000,0.510,0.510,0,0.336,0.336,1,0,1.690,1.480,1.690,DN200 (not steepened),,P15-M218,P15-M217
12962,O24-P229,P15-P229,pipe,P15,200,100.000,0.510,0.510,0,0.155,0.211,1,0,1.480,2.120,2.120,DN200 (not steepened),,P15-M229,P15-M228
4793,O24-P115,P15-P115,pipe,P15,200,66.200,0.510,0.510,0,0.178,0.196,1,0,1.480,1.570,1.570,DN200 (not steepened),,P15-M115,P15-M112
10945,O24-P244,P15-P244,pipe,P15,200,100.000,0.510,0.510,0,0.318,0.344,1,0,1.650,1.480,1.650,DN200 (not steepened),,P15-M244,P15-M243
15051,O24-P288,P15-P289,pipe,P15,200,100.000,0.510,0.510,0,0.251,0.260,1,0,1.480,1.910,1.910,DN200 (not steepened),,P15-M289,P15-M277
4817,O24-P224,P15-P224,pipe,P15,200,66.500,0.510,0.510,0,0.133,0.215,1,0,2.020,3.010,3.010,DN200 (not steepened),,P15-M224,P15-M223
13011,O24-P227,P15-P227,pipe,P15,200,100.000,0.510,0.510,0,0.228,0.267,1,0,1.480,3.330,3.330,DN200 (not steepened),,P15-M227,P15-M226
8919,O24-P344,P15-P344,pipe,P15,200,97.700,0.510,0.510,0,0.294,0.325,1,0,1.480,1.480,1.480,DN200 (not steepened),,P15-M344,P15-M343
6872,O24-P349,P15-P349,pipe,P15,200,83.700,0.510,0.510,0,0.550,0.592,1,0,4.680,3.790,4.680,DN200 (not steepened),,P15-M349,P15-M44
4827,O24-P358,P15-P358,pipe,P15,200,66.700,0.510,0.510,0,0.334,0.353,1,0,1.880,1.890,1.890,DN200 (not steepened),,P15-M358,P15-M357
13024,O24-P213,P15-P213,pipe,P15,200,100.000,0.510,0.510,0,0.409,0.409,1,0,2.310,1.580,2.310,DN200 (not steepened),,P15-M213,P15-M212
13025,O24-P342,P15-P342,pipe,P15,200,100.000,0.510,0.510,0,0.362,0.405,1,0,1.900,2.710,2.710,DN200 (not steepened),,P15-M342,P15-M341
10986,O24-P129,P15-P129,pipe,P15,200,100.000,0.510,0.510,0,0.202,0.216,1,0,1.640,2.290,2.290,DN200 (not steepened),,P15-M129,P15-M121
4848,O24-P381,P15-P381,pipe,P15,200,71.200,0.510,0.510,0,0.174,0.174,1,0,1.480,1.800,1.800,DN200 (not steepened),,P15-M381,P15-M380
4850,O24-P299,P15-P300,pipe,P15,200,66.900,0.510,0.510,0,0.390,0.398,1,0,2.140,2.230,2.230,DN200 (not steepened),,P15-M300,P15-M299
4851,O24-P284,P15-P312,pipe,P15,200,67.000,0.510,0.510,0,0.366,0.370,1,0,2.520,2.850,2.850,DN200 (not steepened),,P15-M312,P15-M311
4861,O24-P46,P15-P46,pipe,P15,200,67.100,0.510,0.510,0,0.479,0.561,1,0,3.450,4.410,4.410,DN200 (not steepened),,P15-M46,P15-M45
13067,O24-P155,P15-P155,pipe,P15,200,100.000,0.510,0.510,0,0.268,0.323,1,0,1.480,1.690,1.690,DN200 (not steepened),,P15-M155,P15-M154
17166,O24-P361,P15-P361,pipe,P15,200,101.300,0.510,0.510,0,0.399,0.427,1,0,3.470,3.990,3.990,DN200 (not steepened),,P15-M361,P15-M351
17167,O24-P362,P15-P362,pipe,P15,200,48.700,0.510,0.510,0,0.391,0.417,1,0,3.220,3.470,3.470,DN200 (not steepened),,P15-M362,P15-M361
17168,O24-P351,P15-P351,pipe,P15,200,51.800,0.510,0.510,0,0.485,0.577,1,0,4.470,4.710,4.710,DN200 (not steepened),,P15-M351,P15-M350
17169,O24-P352,P15-P352,pipe,P15,200,93.200,0.510,0.510,0,0.419,0.447,1,0,3.470,4.470,4.470,DN200 (not steepened),,P15-M352,P15-M351
17174,O24-P206,P15-P206,pipe,P15,200,61.300,0.510,0.510,0,0.438,0.438,1,0,1.930,1.970,1.970,DN200 (not steepened),,P15-M206,P15-M205
17175,O24-P205,P15-P205,pipe,P15,200,92.900,0.510,0.510,0,0.440,0.447,1,0,2.300,2.740,2.740,DN200 (not steepened),,P15-M205,P15-M204
8991,O24-P168,P15-P168,pipe,P15,200,100.000,0.510,0.510,0,0.251,0.306,1,0,1.590,2.040,2.040,DN200 (not steepened),,P15-M168,P15-M167
4899,O24-P135,P15-P135,pipe,P15,200,67.500,0.510,0.510,0,0.090,0.166,1,0,1.480,1.490,1.490,DN200 (not steepened),,P15-M135,P15-M134
15150,O24-P154,P15-P154,pipe,P15,200,100.000,0.510,0.510,0,0.269,0.323,1,0,1.690,1.550,1.690,DN200 (not steepened),,P15-M154,P15-M153
6971,O24-P133,P15-P133,pipe,P15,200,84.700,0.510,0.510,0,0.224,0.300,1,0,1.840,1.480,1.840,DN200 (not steepened),,P15-M133,P15-M104
17211,O24-P182,P15-P182,pipe,P15,250,94.100,0.375,0.542,1,0.753,0.792,0,0,7.540,7.810,7.810,Steepened 0.50 to 0.75 %,,P15-M182,P15-M181
17212,O24-P183,P15-P183,pipe,P15,250,97.000,0.375,0.542,1,0.750,0.789,0,0,6.820,7.540,7.540,Steepened 0.50 to 0.75 %,,P15-M183,P15-M182
17213,O24-P184,P15-P184,pipe,P15,200,94.300,0.510,0.510,0,0.733,0.763,1,0,6.390,6.780,6.780,DN200 (not steepened),,P15-M184,P15-M183
11071,O24-P320,P15-P327,pipe,P15,200,100.000,0.510,0.510,0,0.211,0.235,1,0,1.530,1.480,1.530,DN200 (not steepened),,P15-M327,P15-M326
11072,O24-P143,P15-P143,pipe,P15,200,100.000,0.510,0.510,0,0.357,0.406,1,0,2.470,2.780,2.780,DN200 (not steepened),,P15-M143,P15-M23
17214,O24-P185,P15-P185,pipe,P15,200,67.300,0.510,0.510,0,0.688,0.708,1,0,6.120,6.390,6.390,DN200 (not steepened),,P15-M185,P15-M184
2893,O24-P28,P15-P28,pipe,P15,355,43.600,0.270,0.291,1,0.751,0.802,0,0,10.340,10.180,10.340,Steepened up to 0.30 %,,P15-M28,P15-M27
2895,O24-P47,P15-P47,pipe,P15,200,69.800,0.510,0.510,0,0.473,0.552,1,0,2.930,3.450,3.450,DN200 (not steepened),,P15-M47,P15-M46
11093,O24-P250,P15-P250,pipe,P15,200,100.000,0.510,0.510,0,0.306,0.326,1,0,3.580,1.480,3.580,DN200 (not steepened),,P15-M250,P15-M235
15196,O24-P276,P15-P276,pipe,P15,200,71.800,0.510,0.510,0,0.628,0.670,1,0,5.300,5.420,5.420,DN200 (not steepened),,P15-M276,P15-M275
4963,O24-P125,P15-P125,pipe,P15,200,68.200,0.510,0.510,0,0.139,0.250,1,0,2.180,2.870,2.870,DN200 (not steepened),,P15-M125,P15-M117
11113,O24-P268,P15-P268,pipe,P15,200,100.000,0.510,0.510,0,0.642,0.694,1,0,5.420,5.380,5.420,DN200 (not steepened),,P15-M268,P15-M34
9068,O24-P72,P15-P72,pipe,P15,200,100.000,0.510,0.510,0,0.270,0.364,1,0,1.980,2.300,2.300,DN200 (not steepened),,P15-M72,P15-M71
17274,O24-P242,P15-P242,pipe,P15,200,83.100,0.510,0.510,0,0.178,0.196,1,0,2.210,1.480,2.210,DN200 (not steepened),,P15-M242,P15-M241
17275,O24-P241,P15-P241,pipe,P15,200,92.100,0.510,0.510,0,0.223,0.245,1,0,2.090,1.480,2.090,DN200 (not steepened),,P15-M241,P15-M240
13186,O24-P204,P15-P204,pipe,P15,200,100.000,0.510,0.510,0,0.440,0.447,1,0,2.740,3.030,3.030,DN200 (not steepened),,P15-M204,P15-M203
17282,O24-P152,P15-P152,pipe,P15,200,80.800,0.510,0.510,0,0.288,0.348,1,0,1.480,1.490,1.490,DN200 (not steepened),,P15-M152,P15-M151
17283,O24-P151,P15-P151,pipe,P15,200,52.700,0.510,0.510,0,0.298,0.355,1,0,1.490,1.480,1.490,DN200 (not steepened),,P15-M151,P15-M150
17287,O24-P120,P15-P120,pipe,P15,200,61.100,0.510,0.510,0,0.323,0.364,1,0,1.840,1.930,1.930,DN200 (not steepened),,P15-M120,P15-M119
17288,O24-P128,P15-P128,pipe,P15,200,87.800,0.510,0.510,0,0.182,0.213,1,0,1.870,1.480,1.870,DN200 (not steepened),,P15-M128,P15-M118
17289,O24-P119,P15-P119,pipe,P15,200,83.400,0.510,0.510,0,0.323,0.364,1,0,1.930,2.510,2.510,DN200 (not steepened),,P15-M119,P15-M118
17290,O24-P266,P15-P266,pipe,P15,200,60.500,0.510,0.510,0,0.237,0.289,1,0,1.750,1.480,1.750,DN200 (not steepened),,P15-M266,P15-M265
11147,O24-P239,P15-P239,pipe,P15,200,100.000,0.510,0.510,0,0.255,0.272,1,0,1.800,1.570,1.800,DN200 (not steepened),,P15-M239,P15-M238
17291,O24-P1,P15-P1,pipe,P15,450,94.100,0.205,0.265,1,0.750,0.826,0,0,7.930,8.260,8.260,Steepened up to 0.30 %,,P15-M1,P15
17292,O24-P2,P15-P2,pipe,P15,450,88.100,0.205,0.268,1,0.752,0.827,0,0,8.190,7.930,8.190,Steepened up to 0.30 %,,P15-M2,P15-M1
9102,O24-P186,P15-P186,pipe,P15,200,97.600,0.510,0.510,0,0.675,0.694,1,0,6.690,6.120,6.690,DN200 (not steepened),,P15-M186,P15-M185
17293,O24-P3,P15-P3,pipe,P15,450,68.800,0.205,0.268,1,0.750,0.821,0,0,8.200,8.190,8.200,Steepened up to 0.30 %,,P15-M3,P15-M2
17294,O24-P4,P15-P4,pipe,P15,450,100.000,0.205,0.268,1,0.750,0.821,0,0,8.130,8.200,8.200,Steepened up to 0.30 %,,P15-M4,P15-M3
5009,O24-P136,P15-P136,pipe,P15,200,68.600,0.510,0.510,0,0.178,0.196,1,0,1.950,1.480,1.950,DN200 (not steepened),,P15-M136,P15-M133
17295,O24-P5,P15-P5,pipe,P15,450,81.500,0.205,0.271,1,0.754,0.825,0,0,8.270,8.130,8.270,Steepened up to 0.30 %,,P15-M5,P15-M4
17296,O24-P6,P15-P6,pipe,P15,450,100.000,0.205,0.271,1,0.754,0.825,0,0,8.270,8.270,8.270,Steepened up to 0.30 %,,P15-M6,P15-M5
17297,O24-P7,P15-P7,pipe,P15,450,100.000,0.205,0.271,1,0.754,0.825,0,0,8.380,8.270,8.380,Steepened up to 0.30 %,,P15-M7,P15-M6
17298,O24-P8,P15-P8,pipe,P15,450,100.000,0.205,0.271,1,0.754,0.825,0,0,8.420,8.380,8.420,Steepened up to 0.30 %,,P15-M8,P15-M7
11158,O24-P230,P15-P230,pipe,P15,200,102.600,0.510,0.510,0,0.475,0.580,1,0,4.180,3.100,4.180,DN200 (not steepened),,P15-M230,P15-M184
17299,O24-P9,P15-P9,pipe,P15,450,100.000,0.205,0.271,1,0.754,0.825,0,0,8.430,8.420,8.430,Steepened up to 0.30 %,,P15-M9,P15-M8
17300,O24-P10,P15-P10,pipe,P15,450,100.000,0.205,0.271,1,0.754,0.825,0,0,8.610,8.430,8.610,Steepened up to 0.30 %,,P15-M10,P15-M9
17301,O24-P11,P15-P11,pipe,P15,450,96.400,0.205,0.271,1,0.754,0.825,0,0,8.770,8.610,8.770,Steepened up to 0.30 %,,P15-M11,P15-M10
17302,O24-P12,P15-P12,pipe,P15,450,38.600,0.205,0.271,1,0.754,0.825,0,0,8.850,8.770,8.850,Steepened up to 0.30 %,,P15-M12,P15-M11
17303,O24-P13,P15-P13,pipe,P15,450,83.000,0.205,0.271,1,0.754,0.824,0,0,9.000,8.850,9.000,Steepened up to 0.30 %,,P15-M13,P15-M12
17304,O24-P14,P15-P14,pipe,P15,450,100.000,0.205,0.271,1,0.750,0.818,0,0,9.200,9.000,9.200,Steepened up to 0.30 %,,P15-M14,P15-M13
7069,O24-P23,P15-P23,pipe,P15,355,85.100,0.270,0.281,1,0.750,0.803,0,0,9.820,9.940,9.940,Steepened up to 0.30 %,,P15-M23,P15-M22
9117,O24-P300,P15-P301,pipe,P15,200,98.600,0.510,0.510,0,0.390,0.397,1,0,1.930,2.140,2.140,DN200 (not steepened),,P15-M301,P15-M300
17305,O24-P15,P15-P15,pipe,P15,450,100.000,0.205,0.271,1,0.750,0.818,0,0,9.460,9.200,9.460,Steepened up to 0.30 %,,P15-M15,P15-M14
17306,O24-P16,P15-P16,pipe,P15,450,66.900,0.205,0.271,1,0.750,0.817,0,0,9.530,9.460,9.530,Steepened up to 0.30 %,,P15-M16,P15-M15
17307,O24-P17,P15-P17,pipe,P15,355,67.700,0.270,0.281,1,0.766,0.823,0,0,9.500,9.440,9.500,Steepened up to 0.30 %,,P15-M17,P15-M16
17308,O24-P18,P15-P18,pipe,P15,355,84.400,0.270,0.281,1,0.765,0.822,0,0,9.580,9.500,9.580,Steepened up to 0.30 %,,P15-M18,P15-M17
17309,O24-P99,P15-P99,pipe,P15,200,98.600,0.510,0.510,0,0.470,0.611,1,0,4.370,4.780,4.780,DN200 (not steepened),,P15-M99,P15-M18
17310,O24-P100,P15-P100,pipe,P15,200,59.400,0.510,0.510,0,0.461,0.596,1,0,4.170,4.370,4.370,DN200 (not steepened),,P15-M100,P15-M99
17311,O24-P101,P15-P101,pipe,P15,200,69.300,0.510,0.510,0,0.458,0.592,1,0,3.650,4.170,4.170,DN200 (not steepened),,P15-M101,P15-M100
17312,O24-P102,P15-P102,pipe,P15,200,87.700,0.510,0.510,0,0.416,0.474,1,0,3.080,2.940,3.080,DN200 (not steepened),,P15-M102,P15-M101
17313,O24-P103,P15-P103,pipe,P15,200,84.700,0.510,0.510,0,0.389,0.445,1,0,3.200,3.080,3.200,DN200 (not steepened),,P15-M103,P15-M102
17314,O24-P104,P15-P104,pipe,P15,200,94.600,0.510,0.510,0,0.367,0.428,1,0,2.650,3.200,3.200,DN200 (not steepened),,P15-M104,P15-M103
17315,O24-P105,P15-P105,pipe,P15,200,100.000,0.510,0.510,0,0.343,0.394,1,0,3.150,2.650,3.150,DN200 (not steepened),,P15-M105,P15-M104
17316,O24-P106,P15-P106,pipe,P15,200,32.400,0.510,0.510,0,0.333,0.377,1,0,3.430,3.150,3.430,DN200 (not steepened),,P15-M106,P15-M105
17317,O24-P157,P15-P157,pipe,P15,200,104.500,0.510,0.510,0,0.165,0.240,1,0,1.480,1.800,1.800,DN200 (not steepened),,P15-M157,P15-M156
7085,O24-P83,P15-P83,pipe,P15,200,85.200,0.510,0.510,0,0.347,0.436,1,0,2.430,2.790,2.790,DN200 (not steepened),,P15-M83,P15-M13
943,O24-P166,P15-P166,pipe,P15,200,21.100,0.510,0.510,0,0.185,0.228,1,0,1.480,1.550,1.550,DN200 (not steepened),,P15-M166,P15-M165
948,O24-P315,P15-P322,pipe,P15,200,21.200,0.510,0.510,0,0.201,0.216,1,0,1.700,1.810,1.810,DN200 (not steepened),,P15-M322,P15-M281
11189,O24-P219,P15-P219,pipe,P15,200,100.000,0.510,0.510,0,0.279,0.342,1,0,2.440,1.480,2.440,DN200 (not steepened),,P15-M219,P15-M172
7094,O24-P347,P15-P347,pipe,P15,200,85.200,0.510,0.510,0,0.205,0.231,1,0,1.480,1.690,1.690,DN200 (not steepened),,P15-M347,P15-M342
13238,O24-P303,P15-P304,pipe,P15,200,100.000,0.510,0.510,0,0.247,0.265,1,0,1.620,2.110,2.110,DN200 (not steepened),,P15-M304,P15-M303
15292,O24-P192,P15-P192,pipe,P15,200,100.000,0.510,0.510,0,0.644,0.654,1,0,5.860,6.250,6.250,DN200 (not steepened),,P15-M192,P15-M191
13250,O24-P217,P15-P217,pipe,P15,200,100.000,0.510,0.510,0,0.354,0.354,1,0,1.570,1.480,1.570,DN200 (not steepened),,P15-M217,P15-M216
13257,O24-P298,P15-P299,pipe,P15,200,72.300,0.510,0.510,0,0.391,0.398,1,0,2.230,2.150,2.230,DN200 (not steepened),,P15-M299,P15-M298
976,O24-P286,P15-P321,pipe,P15,200,21.500,0.510,0.510,0,0.208,0.208,1,0,1.480,1.660,1.660,DN200 (not steepened),,P15-M321,P15-M313
5088,O24-P114,P15-P114,pipe,P15,200,69.600,0.510,0.510,0,0.144,0.170,1,0,1.480,1.570,1.570,DN200 (not steepened),,P15-M114,P15-M113
3041,O24-P290,P15-P291,pipe,P15,200,73.600,0.510,0.510,0,0.444,0.464,1,0,4.340,4.540,4.540,DN200 (not steepened),,P15-M291,P15-M290
3043,O24-P53,P15-P53,pipe,P15,200,45.200,0.510,0.510,0,0.315,0.331,1,0,2.570,2.510,2.570,DN200 (not steepened),,P15-M53,P15-M52
13288,O24-P263,P15-P263,pipe,P15,200,99.500,0.510,0.510,0,0.123,0.224,1,0,1.480,2.300,2.300,DN200 (not steepened),,P15-M263,P15-M205
13289,O24-P211,P15-P211,pipe,P15,200,100.000,0.510,0.510,0,0.409,0.409,1,0,1.660,1.670,1.670,DN200 (not steepened),,P15-M211,P15-M210
11251,O24-P138,P15-P138,pipe,P15,200,100.000,0.510,0.510,0,0.282,0.313,1,0,1.590,1.830,1.830,DN200 (not steepened),,P15-M138,P15-M137
11254,O24-P173,P15-P173,pipe,P15,250,100.700,0.375,0.519,1,0.766,0.814,0,0,10.050,10.860,10.860,Steepened 0.50 to 0.75 %,,P15-M173,P15-M172
5111,O24-P285,P15-P313,pipe,P15,200,69.800,0.510,0.510,0,0.338,0.338,1,0,1.910,2.520,2.520,DN200 (not steepened),,P15-M313,P15-M312
15354,O24-P328,P15-P328,pipe,P15,200,100.000,0.510,0.510,0,0.346,0.385,1,0,1.570,1.510,1.570,DN200 (not steepened),,P15-M328,P15-M35
