label,sub,dn_mm,length_m,s_new_pc,v2031_ms,q2036_ls,v2036_ms
O3-P2001,O3,250,22.400,0.375,0.515,6.723,0.577
O3-P41,O3,250,58.500,0.375,0.553,7.864,0.603
O9-P2809,O9,250,52.700,0.375,0.569,8.024,0.606
O9-P2800,O9,250,101.600,0.375,0.574,8.251,0.611
O3-P2006,O3,250,33.600,0.375,0.485,5.833,0.555
O9-P2811,O9,250,36.000,0.375,0.564,7.765,0.601
O9-P2794,O9,250,76.600,0.375,0.579,8.482,0.615
O3-P2457,O3,250,38.400,0.375,0.565,8.519,0.616
O3-P2000,O3,250,50.400,0.375,0.519,6.837,0.580
O9-P2796,O9,250,59.200,0.375,0.578,8.439,0.615
O3-P1458,O3,250,80.000,0.375,0.582,8.464,0.615
O9-P2810,O9,250,65.600,0.375,0.564,7.777,0.601
O9-P2802,O9,250,96.300,0.375,0.572,8.155,0.609
O15-P3,O15,250,74.400,0.375,0.519,7.890,0.603
O9-P2808,O9,250,52.200,0.375,0.569,8.024,0.606
O3-P1999,O3,250,55.700,0.375,0.520,6.866,0.581
O3-P45,O3,250,81.700,0.375,0.538,7.187,0.588
O3-P43,O3,250,84.300,0.375,0.547,7.564,0.596
O9-P2798,O9,250,88.200,0.375,0.578,8.429,0.614
O3-P2007,O3,250,85.900,0.375,0.485,5.823,0.554
O3-P44,O3,250,87.100,0.375,0.539,7.221,0.589
O9-P2793,O9,250,92.700,0.375,0.579,8.485,0.615
O3-P1456,O3,250,84.800,0.748,0.748,8.532,0.793
O1-P2439,O1,800,100.000,0.156,0.750,83.493,0.769
O3-P2002,O3,250,74.900,0.375,0.507,6.494,0.572
O9-P2805,O9,250,110.700,0.375,0.572,8.126,0.608
O3-P1996,O3,250,123.200,0.375,0.526,7.078,0.585
O3-P1455,O3,250,97.500,0.748,0.749,8.605,0.795
O3-P1997,O3,250,182.700,0.375,0.524,6.995,0.584
O3-P1993,O3,250,115.100,0.375,0.533,7.313,0.591
O3-P2458,O3,250,100.000,0.375,0.565,8.503,0.616
O3-P1998,O3,250,78.200,0.375,0.523,6.977,0.583
O3-P1992,O3,250,131.400,0.375,0.534,7.351,0.592
O9-P2812,O9,250,100.000,0.375,0.564,7.765,0.601
O3-P1994,O3,250,123.700,0.375,0.533,7.304,0.591
O9-P2813,O9,250,100.000,0.375,0.564,7.764,0.601
O3-P2004,O3,250,107.300,0.375,0.496,6.197,0.564
O3-P42,O3,250,64.400,0.375,0.553,7.863,0.603
O9-P2795,O9,250,60.400,0.375,0.579,8.480,0.615
O3-P1457,O3,250,79.900,0.375,0.582,8.501,0.616
O3-P2005,O3,250,110.900,0.375,0.495,6.168,0.563
O15-P1,O15,250,44.700,0.375,0.522,8.009,0.606
O3-P2003,O3,250,111.100,0.375,0.507,6.494,0.572
O9-P2806,O9,250,79.200,0.375,0.570,8.051,0.607
O9-P2801,O9,250,101.500,0.375,0.573,8.184,0.609
O3-P1995,O3,250,102.400,0.375,0.526,7.079,0.586
O9-P2797,O9,250,100.000,0.375,0.578,8.439,0.615
O3-P2459,O3,250,60.900,0.375,0.565,8.486,0.615
O15-P2,O15,250,73.300,0.375,0.521,7.951,0.605
O9-P2807,O9,250,41.400,0.375,0.569,8.025,0.606
O9-P2803,O9,250,61.500,0.375,0.572,8.154,0.609
O9-P2799,O9,250,188.300,0.375,0.575,8.275,0.611
O9-P2804,O9,250,117.200,0.375,0.572,8.129,0.608
