key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
7718,O9-P3382,P4L7-P294,pipe,P4L7,200,88.800,0.510,0.510,0,0.251,0.366,1,0,2.630,2.850,2.850,DN200 (not steepened),,P4L7-M294,P4L7-M293
7719,O9-P130,P4L7-P41,pipe,P4L7,200,115.400,0.510,0.510,0,0.296,0.354,1,0,6.110,6.660,6.660,DN200 (not steepened),,P4L7-M41,P4L7-M40
3625,O9-P3523,P4L7-P435,pipe,P4L7,200,51.700,0.510,0.510,0,0.210,0.266,1,0,8.110,8.170,8.170,DN200 (not steepened),,P4L7-M435,P4L7-M434
15920,O9-P3688,P4L7-P600,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.068,1,0,1.600,1.790,1.790,DN200 (not steepened),,P4L7-M600,P4L7-M64
9789,O9-P3528,P4L7-P440,pipe,P4L7,200,76.400,0.510,0.510,0,0.121,0.218,1,0,6.510,6.520,6.520,DN200 (not steepened),,P4L7-M440,P4L7-M439
15940,O9-P3572,P4L7-P484,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.062,1,0,1.980,2.680,2.680,DN200 (not steepened),,P4L7-M484,P4L7-M483
7749,O9-P3292,P4L7-P204,pipe,P4L7,200,89.100,0.510,0.510,0,0.068,0.129,1,0,1.810,1.880,1.880,DN200 (not steepened),,P4L7-M204,P4L7-M184
15941,O9-P3546,P4L7-P458,pipe,P4L7,200,100.000,0.510,0.510,0,0.148,0.150,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M458,P4L7-M457
7752,O9-P145,P4L7-P56,pipe,P4L7,200,89.200,0.510,0.510,0,0.202,0.226,1,0,2.390,2.660,2.660,DN200 (not steepened),,P4L7-M56,P4L7-M55
3657,O9-P3416,P4L7-P328,pipe,P4L7,200,52.100,0.510,0.510,0,0.078,0.153,1,0,1.550,1.500,1.550,DN200 (not steepened),,P4L7-M328,P4L7-M327
3658,O9-P3668,P4L7-P580,pipe,P4L7,200,52.100,0.510,0.510,0,0.051,0.076,1,0,2.240,2.390,2.390,DN200 (not steepened),,P4L7-M580,P4L7-M56
17998,O9-P3180,P4L7-P92,pipe,P4L7,200,62.600,0.510,0.510,0,0.295,0.391,1,0,9.550,9.770,9.770,DN200 (not steepened),,P4L7-M92,P4L7-M91
17999,O9-P3179,P4L7-P91,pipe,P4L7,200,93.300,0.510,0.510,0,0.295,0.391,1,0,9.770,9.870,9.870,DN200 (not steepened),,P4L7-M91,P4L7-M90
15952,O9-P3341,P4L7-P253,pipe,P4L7,200,90.600,0.510,0.510,0,0.223,0.299,1,0,4.850,5.140,5.140,DN200 (not steepened),,P4L7-M253,P4L7-M252
15958,O9-P3172,P4L7-P84,pipe,P4L7,200,85.600,0.510,0.510,0,0.065,0.120,1,0,1.610,1.780,1.780,DN200 (not steepened),,P4L7-M84,P4L7-M83
1630,O9-P3238,P4L7-P150,pipe,P4L7,200,69.900,0.510,0.510,0,0.079,0.148,1,0,3.120,3.400,3.400,DN200 (not steepened),,P4L7-M150,P4L7-M143
11872,O9-P3614,P4L7-P526,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.059,1,0,1.820,1.940,1.940,DN200 (not steepened),,P4L7-M526,P4L7-M525
3681,O9-P3170,P4L7-P82,pipe,P4L7,200,52.300,0.510,0.510,0,0.042,0.084,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L7-M82,P4L7-M81
11874,O9-P3659,P4L7-P571,pipe,P4L7,200,100.000,0.510,0.510,0,0.035,0.052,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M571,P4L7-M568
9831,O9-P105,P4L7-P16,pipe,P4L7,200,100.000,0.510,0.510,0,0.441,0.607,1,0,11.840,11.950,11.950,DN200 (not steepened),,P4L7-M16,P4L7-M15
5736,O9-P3556,P4L7-P468,pipe,P4L7,200,71.300,0.510,0.510,0,0.056,0.102,1,0,2.120,1.480,2.120,DN200 (not steepened),,P4L7-M468,P4L7-M467
15980,O9-P3291,P4L7-P203,pipe,P4L7,200,101.200,0.510,0.510,0,0.127,0.138,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L7-M203,P4L7-M200
7790,O9-P3432,P4L7-P344,pipe,P4L7,200,89.400,0.510,0.510,0,0.152,0.226,1,0,2.010,2.240,2.240,DN200 (not steepened),,P4L7-M344,P4L7-M343
7792,O9-P3565,P4L7-P477,pipe,P4L7,200,89.400,0.510,0.510,0,0.154,0.163,1,0,3.100,3.010,3.100,DN200 (not steepened),,P4L7-M477,P4L7-M476
11890,O9-P3390,P4L7-P302,pipe,P4L7,200,110.600,0.510,0.510,0,0.174,0.280,1,0,2.150,2.300,2.300,DN200 (not steepened),,P4L7-M302,P4L7-M301
15991,O9-P156,P4L7-P67,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.050,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4L7-M67,P4L7-M66
1656,O9-P3512,P4L7-P424,pipe,P4L7,200,83.000,0.510,0.510,0,0.066,0.128,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L7-M424,P4L7-M423
15997,O9-P3663,P4L7-P575,pipe,P4L7,200,81.700,0.510,0.510,0,0.030,0.042,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M575,P4L7-M574
13951,O9-P3327,P4L7-P239,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.076,1,0,2.690,2.880,2.880,DN200 (not steepened),,P4L7-M239,P4L7-M238
3713,O9-P3595,P4L7-P507,pipe,P4L7,200,85.300,0.510,0.510,0,0.080,0.111,1,0,2.840,2.600,2.840,DN200 (not steepened),,P4L7-M507,P4L7-M506
13956,O9-P3623,P4L7-P535,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.048,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L7-M535,P4L7-M534
16006,O9-P3186,P4L7-P98,pipe,P4L7,200,100.000,0.510,0.510,0,0.220,0.363,1,0,7.510,7.950,7.950,DN200 (not steepened),,P4L7-M98,P4L7-M97
11930,O9-P3645,P4L7-P557,pipe,P4L7,200,100.000,0.510,0.510,0,0.059,0.085,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M557,P4L7-M556
3739,O9-P3527,P4L7-P439,pipe,P4L7,200,76.700,0.510,0.510,0,0.122,0.218,1,0,6.520,7.090,7.090,DN200 (not steepened),,P4L7-M439,P4L7-M438
3740,O9-P3411,P4L7-P323,pipe,P4L7,200,53.100,0.510,0.510,0,0.108,0.203,1,0,1.590,1.640,1.640,DN200 (not steepened),,P4L7-M323,P4L7-M322
13980,O9-P3646,P4L7-P558,pipe,P4L7,200,100.000,0.510,0.510,0,0.052,0.076,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L7-M558,P4L7-M557
16028,O9-P3437,P4L7-P349,pipe,P4L7,200,100.000,0.510,0.510,0,0.128,0.141,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L7-M349,P4L7-M348
7840,O9-P3345,P4L7-P257,pipe,P4L7,200,89.700,0.510,0.510,0,0.167,0.262,1,0,2.860,3.330,3.330,DN200 (not steepened),,P4L7-M257,P4L7-M256
11938,O9-P3381,P4L7-P293,pipe,P4L7,200,100.000,0.510,0.510,0,0.262,0.381,1,0,2.850,2.970,2.970,DN200 (not steepened),,P4L7-M293,P4L7-M292
3753,O9-P3383,P4L7-P295,pipe,P4L7,200,53.200,0.510,0.510,0,0.238,0.345,1,0,2.700,2.630,2.700,DN200 (not steepened),,P4L7-M295,P4L7-M294
11945,O9-P3319,P4L7-P231,pipe,P4L7,200,100.000,0.510,0.510,0,0.094,0.094,1,0,3.350,3.420,3.420,DN200 (not steepened),,P4L7-M231,P4L7-M230
7856,O9-P118,P4L7-P29,pipe,P4L7,200,89.800,0.510,0.510,0,0.344,0.423,1,0,10.590,10.770,10.770,DN200 (not steepened),,P4L7-M29,P4L7-M28
7859,O9-P3287,P4L7-P199,pipe,P4L7,200,89.800,0.510,0.510,0,0.041,0.074,1,0,2.150,1.480,2.150,DN200 (not steepened),,P4L7-M199,P4L7-M198
5814,O9-P3271,P4L7-P183,pipe,P4L7,200,77.000,0.510,0.510,0,0.207,0.309,1,0,8.450,9.240,9.240,DN200 (not steepened),,P4L7-M183,P4L7-M182
14009,O9-P3471,P4L7-P383,pipe,P4L7,200,100.000,0.510,0.510,0,0.064,0.128,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M383,P4L7-M382
7868,O9-P3588,P4L7-P500,pipe,P4L7,200,89.800,0.510,0.510,0,0.203,0.224,1,0,3.720,4.110,4.110,DN200 (not steepened),,P4L7-M500,P4L7-M50
16068,O9-P127,P4L7-P38,pipe,P4L7,200,67.900,0.510,0.510,0,0.326,0.384,1,0,10.120,10.180,10.180,DN200 (not steepened),,P4L7-M38,P4L7-M37
5830,O9-P3621,P4L7-P533,pipe,P4L7,200,77.100,0.510,0.510,0,0.147,0.148,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M533,P4L7-M532
7878,O9-P3407,P4L7-P319,pipe,P4L7,200,89.900,0.510,0.510,0,0.160,0.293,1,0,2.320,2.620,2.620,DN200 (not steepened),,P4L7-M319,P4L7-M284
7880,O9-P3515,P4L7-P427,pipe,P4L7,200,89.900,0.510,0.510,0,0.087,0.167,1,0,2.070,2.930,2.930,DN200 (not steepened),,P4L7-M427,P4L7-M426
7884,O9-P3477,P4L7-P389,pipe,P4L7,200,89.900,0.510,0.510,0,0.069,0.133,1,0,1.650,1.830,1.830,DN200 (not steepened),,P4L7-M389,P4L7-M379
18124,O9-P3368,P4L7-P280,pipe,P4L7,200,100.800,0.510,0.510,0,0.304,0.429,1,0,3.490,3.790,3.790,DN200 (not steepened),,P4L7-M280,P4L7-M279
18125,O9-P3367,P4L7-P279,pipe,P4L7,200,53.800,0.510,0.510,0,0.304,0.430,1,0,3.790,3.810,3.810,DN200 (not steepened),,P4L7-M279,P4L7-M278
18126,O9-P142,P4L7-P53,pipe,P4L7,200,71.700,0.510,0.510,0,0.221,0.264,1,0,3.600,3.560,3.600,DN200 (not steepened),,P4L7-M53,P4L7-M52
18127,O9-P143,P4L7-P54,pipe,P4L7,200,70.300,0.510,0.510,0,0.220,0.261,1,0,3.650,3.600,3.650,DN200 (not steepened),,P4L7-M54,P4L7-M53
3794,O9-P3655,P4L7-P567,pipe,P4L7,200,88.400,0.510,0.510,0,0.030,0.037,1,0,5.550,1.480,5.550,DN200 (not steepened),,P4L7-M567,P4L7-M566
7892,O9-P3312,P4L7-P224,pipe,P4L7,200,90.000,0.510,0.510,0,0.106,0.106,1,0,3.510,3.590,3.590,DN200 (not steepened),,P4L7-M224,P4L7-M23
7894,O9-P3465,P4L7-P377,pipe,P4L7,200,90.000,0.510,0.510,0,0.131,0.239,1,0,1.810,2.000,2.000,DN200 (not steepened),,P4L7-M377,P4L7-M376
7899,O9-P3570,P4L7-P482,pipe,P4L7,200,90.000,0.510,0.510,0,0.057,0.084,1,0,2.840,3.200,3.200,DN200 (not steepened),,P4L7-M482,P4L7-M474
5853,O9-P3306,P4L7-P218,pipe,P4L7,200,77.400,0.510,0.510,0,0.085,0.160,1,0,2.150,2.520,2.520,DN200 (not steepened),,P4L7-M218,P4L7-M194
7902,O9-P3200,P4L7-P112,pipe,P4L7,200,100.000,0.510,0.510,0,0.100,0.188,1,0,1.480,2.210,2.210,DN200 (not steepened),,P4L7-M112,P4L7-M111
16104,O9-P3419,P4L7-P331,pipe,P4L7,200,100.000,0.510,0.510,0,0.102,0.193,1,0,1.940,1.980,1.980,DN200 (not steepened),,P4L7-M331,P4L7-M330
7916,O9-P3240,P4L7-P152,pipe,P4L7,200,90.200,0.510,0.510,0,0.064,0.119,1,0,2.050,3.070,3.070,DN200 (not steepened),,P4L7-M152,P4L7-M151
5870,O9-P3223,P4L7-P135,pipe,P4L7,200,77.500,0.510,0.510,0,0.149,0.274,1,0,3.340,3.730,3.730,DN200 (not steepened),,P4L7-M135,P4L7-M134
14062,O9-P3274,P4L7-P186,pipe,P4L7,200,100.000,0.510,0.510,0,0.181,0.286,1,0,7.740,8.270,8.270,DN200 (not steepened),,P4L7-M186,P4L7-M185
12020,O9-P3446,P4L7-P358,pipe,P4L7,200,104.900,0.510,0.510,0,0.084,0.147,1,0,2.150,2.410,2.410,DN200 (not steepened),,P4L7-M358,P4L7-M357
1791,O9-P3552,P4L7-P464,pipe,P4L7,200,27.700,0.510,0.510,0,0.042,0.042,1,0,2.370,2.650,2.650,DN200 (not steepened),,P4L7-M464,P4L7-M463
9987,O9-P103,P4L7-P14,pipe,P4L7,200,100.000,0.510,0.510,0,0.443,0.607,1,0,11.960,12.190,12.190,DN200 (not steepened),,P4L7-M14,P4L7-M13
12038,O9-P3662,P4L7-P574,pipe,P4L7,200,100.000,0.510,0.510,0,0.042,0.056,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4L7-M574,P4L7-M548
14088,O9-P3671,P4L7-P583,pipe,P4L7,200,100.000,0.510,0.510,0,0.077,0.111,1,0,1.980,2.280,2.280,DN200 (not steepened),,P4L7-M583,P4L7-M57
14092,O9-P3303,P4L7-P215,pipe,P4L7,200,57.800,0.510,0.510,0,0.032,0.058,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M215,P4L7-M214
1815,O9-P3521,P4L7-P433,pipe,P4L7,200,85.400,0.510,0.510,0,0.212,0.271,1,0,8.250,8.290,8.290,DN200 (not steepened),,P4L7-M433,P4L7-M432
5911,O9-P3480,P4L7-P392,pipe,P4L7,200,77.800,0.510,0.510,0,0.059,0.118,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L7-M392,P4L7-M391
16158,O9-P3511,P4L7-P423,pipe,P4L7,200,72.700,0.510,0.510,0,0.074,0.141,1,0,1.510,1.700,1.700,DN200 (not steepened),,P4L7-M423,P4L7-M422
3876,O9-P3579,P4L7-P491,pipe,P4L7,200,54.900,0.510,0.510,0,0.029,0.049,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L7-M491,P4L7-M490
3880,O9-P96,P4L7-P7,pipe,P4L7,200,54.900,0.510,0.510,0,0.480,0.652,1,0,13.510,13.490,13.510,DN200 (not steepened),,P4L7-M7,P4L7-M6
16169,O9-P3482,P4L7-P394,pipe,P4L7,200,100.000,0.510,0.510,0,0.074,0.138,1,0,1.760,2.050,2.050,DN200 (not steepened),,P4L7-M394,P4L7-M303
3882,O9-P3338,P4L7-P250,pipe,P4L7,200,80.100,0.510,0.510,0,0.028,0.028,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M250,P4L7-M228
12074,O9-P3316,P4L7-P228,pipe,P4L7,200,100.000,0.510,0.510,0,0.100,0.100,1,0,3.280,4.410,4.410,DN200 (not steepened),,P4L7-M228,P4L7-M227
14123,O9-P3529,P4L7-P441,pipe,P4L7,200,105.800,0.510,0.510,0,0.120,0.218,1,0,5.020,6.510,6.510,DN200 (not steepened),,P4L7-M441,P4L7-M440
14124,O9-P3453,P4L7-P365,pipe,P4L7,200,100.000,0.510,0.510,0,0.054,0.095,1,0,1.820,2.220,2.220,DN200 (not steepened),,P4L7-M365,P4L7-M359
7982,O9-P3352,P4L7-P264,pipe,P4L7,200,90.800,0.510,0.510,0,0.067,0.120,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M264,P4L7-M263
3897,O9-P148,P4L7-P59,pipe,P4L7,200,55.100,0.510,0.510,0,0.160,0.179,1,0,1.970,1.900,1.970,DN200 (not steepened),,P4L7-M59,P4L7-M58
8000,O9-P3393,P4L7-P305,pipe,P4L7,200,90.900,0.510,0.510,0,0.158,0.243,1,0,1.930,2.000,2.000,DN200 (not steepened),,P4L7-M305,P4L7-M304
3909,O9-P3299,P4L7-P216,pipe,P4L7,200,55.300,0.510,0.510,0,0.050,0.100,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L7-M216,P4L7-M210
12110,O9-P3604,P4L7-P516,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.077,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L7-M516,P4L7-M501
5974,O9-P3440,P4L7-P352,pipe,P4L7,200,78.300,0.510,0.510,0,0.069,0.133,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M352,P4L7-M344
3937,O9-P3426,P4L7-P338,pipe,P4L7,200,55.400,0.510,0.510,0,0.066,0.128,1,0,1.720,1.750,1.750,DN200 (not steepened),,P4L7-M338,P4L7-M337
14187,O9-P3676,P4L7-P588,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.050,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L7-M588,P4L7-M587
1911,O9-P3260,P4L7-P172,pipe,P4L7,200,75.000,0.510,0.510,0,0.039,0.073,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4L7-M172,P4L7-M112
8057,O9-P3257,P4L7-P169,pipe,P4L7,200,75.500,0.510,0.510,0,0.086,0.165,1,0,3.440,4.460,4.460,DN200 (not steepened),,P4L7-M169,P4L7-M168
8058,O9-P3660,P4L7-P572,pipe,P4L7,200,91.400,0.510,0.510,0,0.044,0.066,1,0,1.700,2.040,2.040,DN200 (not steepened),,P4L7-M572,P4L7-M547
14204,O9-P3612,P4L7-P524,pipe,P4L7,200,58.400,0.510,0.510,0,0.052,0.073,1,0,1.920,2.020,2.020,DN200 (not steepened),,P4L7-M524,P4L7-M523
12157,O9-P3296,P4L7-P208,pipe,P4L7,200,100.000,0.510,0.510,0,0.085,0.155,1,0,1.950,2.180,2.180,DN200 (not steepened),,P4L7-M208,P4L7-M207
18300,O9-P92,P4L7-P3,pipe,P4L7,200,101.700,0.510,0.510,0,0.484,0.654,1,0,13.420,13.500,13.500,DN200 (not steepened),,P4L7-M3,P4L7-M2
18301,O9-P91,P4L7-P2,pipe,P4L7,200,90.700,0.510,0.510,0,0.485,0.655,1,0,13.500,13.540,13.540,DN200 (not steepened),,P4L7-M2,P4L7-M1
18302,O9-P90,P4L7-P1,pipe,P4L7,200,99.000,0.510,0.510,0,0.485,0.655,1,0,13.540,13.740,13.740,DN200 (not steepened),,P4L7-M1,P4L7
12165,O9-P3311,P4L7-P223,pipe,P4L7,200,81.800,0.510,0.510,0,0.048,0.093,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L7-M223,P4L7-M222
14214,O9-P3384,P4L7-P296,pipe,P4L7,200,100.000,0.510,0.510,0,0.238,0.345,1,0,2.740,2.700,2.740,DN200 (not steepened),,P4L7-M296,P4L7-M295
3975,O9-P3208,P4L7-P120,pipe,P4L7,200,55.900,0.510,0.510,0,0.032,0.057,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4L7-M120,P4L7-M94
3976,O9-P3398,P4L7-P310,pipe,P4L7,200,55.900,0.510,0.510,0,0.029,0.047,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M310,P4L7-M309
6023,O9-P3195,P4L7-P107,pipe,P4L7,200,78.800,0.510,0.510,0,0.145,0.268,1,0,5.560,5.530,5.560,DN200 (not steepened),,P4L7-M107,P4L7-M106
18310,O9-P3285,P4L7-P197,pipe,P4L7,200,78.100,0.510,0.510,0,0.064,0.115,1,0,1.590,2.060,2.060,DN200 (not steepened),,P4L7-M197,P4L7-M196
18311,O9-P3284,P4L7-P196,pipe,P4L7,200,103.900,0.510,0.510,0,0.084,0.149,1,0,2.060,3.040,3.040,DN200 (not steepened),,P4L7-M196,P4L7-M195
6028,O9-P3551,P4L7-P463,pipe,P4L7,200,78.800,0.510,0.510,0,0.054,0.079,1,0,2.650,3.120,3.120,DN200 (not steepened),,P4L7-M463,P4L7-M436
18312,O9-P3283,P4L7-P195,pipe,P4L7,200,81.800,0.510,0.510,0,0.138,0.175,1,0,3.040,3.810,3.810,DN200 (not steepened),,P4L7-M195,P4L7-M194
18313,O9-P3270,P4L7-P182,pipe,P4L7,200,100.000,0.510,0.510,0,0.208,0.309,1,0,9.240,10.250,10.250,DN200 (not steepened),,P4L7-M182,P4L7-M23
3986,O9-P3205,P4L7-P117,pipe,P4L7,200,56.000,0.510,0.510,0,0.047,0.065,1,0,1.620,2.650,2.650,DN200 (not steepened),,P4L7-M117,P4L7-M94
18323,O9-P3190,P4L7-P102,pipe,P4L7,200,75.900,0.510,0.510,0,0.218,0.361,1,0,6.240,6.570,6.570,DN200 (not steepened),,P4L7-M102,P4L7-M101
18324,O9-P3189,P4L7-P101,pipe,P4L7,200,92.800,0.510,0.510,0,0.218,0.361,1,0,6.570,6.980,6.980,DN200 (not steepened),,P4L7-M101,P4L7-M100
18325,O9-P3188,P4L7-P100,pipe,P4L7,200,96.300,0.510,0.510,0,0.218,0.361,1,0,6.980,7.400,7.400,DN200 (not steepened),,P4L7-M100,P4L7-M99
3990,O9-P3406,P4L7-P318,pipe,P4L7,200,56.100,0.510,0.510,0,0.058,0.118,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M318,P4L7-M317
10134,O9-P3177,P4L7-P89,pipe,P4L7,200,52.700,0.510,0.510,0,0.295,0.391,1,0,9.810,10.330,10.330,DN200 (not steepened),,P4L7-M89,P4L7-M88
14233,O9-P3495,P4L7-P407,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.118,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L7-M407,P4L7-M404
18330,O9-P3222,P4L7-P134,pipe,P4L7,200,157.400,0.510,0.510,0,0.152,0.276,1,0,3.730,4.790,4.790,DN200 (not steepened),,P4L7-M134,P4L7-M133
18331,O9-P3247,P4L7-P159,pipe,P4L7,200,100.000,0.510,0.510,0,0.114,0.214,1,0,2.680,3.190,3.190,DN200 (not steepened),,P4L7-M159,P4L7-M158
3996,O9-P3674,P4L7-P586,pipe,P4L7,200,56.100,0.510,0.510,0,0.051,0.077,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L7-M586,P4L7-M585
8092,O9-P3159,P4L7-P71,pipe,P4L7,200,67.500,0.510,0.510,0,0.196,0.243,1,0,5.110,5.550,5.550,DN200 (not steepened),,P4L7-M71,P4L7-M70
18332,O9-P3261,P4L7-P173,pipe,P4L7,200,48.700,0.510,0.510,0,0.037,0.073,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L7-M173,P4L7-M115
18333,O9-P3203,P4L7-P115,pipe,P4L7,200,36.300,0.510,0.510,0,0.075,0.144,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L7-M115,P4L7-M114
14240,O9-P3235,P4L7-P147,pipe,P4L7,200,100.000,0.510,0.510,0,0.055,0.107,1,0,1.480,2.980,2.980,DN200 (not steepened),,P4L7-M147,P4L7-M146
18334,O9-P3202,P4L7-P114,pipe,P4L7,200,40.600,0.510,0.510,0,0.084,0.162,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L7-M114,P4L7-M113
18335,O9-P3201,P4L7-P113,pipe,P4L7,200,43.200,0.510,0.510,0,0.093,0.179,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M113,P4L7-M112
4004,O9-P3379,P4L7-P291,pipe,P4L7,200,56.200,0.510,0.510,0,0.264,0.384,1,0,2.980,3.080,3.080,DN200 (not steepened),,P4L7-M291,P4L7-M290
1960,O9-P3161,P4L7-P73,pipe,P4L7,200,32.800,0.510,0.510,0,0.195,0.243,1,0,4.770,4.910,4.910,DN200 (not steepened),,P4L7-M73,P4L7-M72
16297,O9-P3575,P4L7-P487,pipe,P4L7,200,100.000,0.510,0.510,0,0.061,0.117,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M487,P4L7-M486
4014,O9-P3518,P4L7-P430,pipe,P4L7,200,56.300,0.510,0.510,0,0.042,0.084,1,0,2.050,1.480,2.050,DN200 (not steepened),,P4L7-M430,P4L7-M426
1969,O9-P95,P4L7-P6,pipe,P4L7,200,33.000,0.510,0.510,0,0.483,0.654,1,0,13.490,13.460,13.490,DN200 (not steepened),,P4L7-M6,P4L7-M5
8115,O9-P3233,P4L7-P145,pipe,P4L7,200,92.700,0.510,0.510,0,0.089,0.170,1,0,3.820,4.440,4.440,DN200 (not steepened),,P4L7-M145,P4L7-M144
6074,O9-P3228,P4L7-P140,pipe,P4L7,200,95.100,0.510,0.510,0,0.127,0.231,1,0,3.520,3.210,3.520,DN200 (not steepened),,P4L7-M140,P4L7-M139
4030,O9-P3522,P4L7-P434,pipe,P4L7,200,56.500,0.510,0.510,0,0.210,0.267,1,0,8.170,8.250,8.250,DN200 (not steepened),,P4L7-M434,P4L7-M433
12223,O9-P3549,P4L7-P461,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.058,1,0,1.630,3.250,3.250,DN200 (not steepened),,P4L7-M461,P4L7-M460
16326,O9-P3625,P4L7-P537,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.048,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L7-M537,P4L7-M536
8136,O9-P3288,P4L7-P200,pipe,P4L7,200,92.100,0.510,0.510,0,0.131,0.152,1,0,2.680,3.190,3.190,DN200 (not steepened),,P4L7-M200,P4L7-M184
16328,O9-P3374,P4L7-P286,pipe,P4L7,200,65.900,0.510,0.510,0,0.287,0.408,1,0,3.150,3.460,3.460,DN200 (not steepened),,P4L7-M286,P4L7-M285
4045,O9-P3420,P4L7-P332,pipe,P4L7,200,69.300,0.510,0.510,0,0.094,0.179,1,0,1.820,1.940,1.940,DN200 (not steepened),,P4L7-M332,P4L7-M331
16335,O9-P3171,P4L7-P83,pipe,P4L7,200,74.200,0.510,0.510,0,0.079,0.148,1,0,1.780,1.920,1.920,DN200 (not steepened),,P4L7-M83,P4L7-M79
2004,O9-P3617,P4L7-P529,pipe,P4L7,200,77.600,0.510,0.510,0,0.147,0.148,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4L7-M529,P4L7-M505
14293,O9-P3326,P4L7-P238,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.078,1,0,2.880,2.590,2.880,DN200 (not steepened),,P4L7-M238,P4L7-M237
6106,O9-P3364,P4L7-P276,pipe,P4L7,200,79.600,0.510,0.510,0,0.312,0.441,1,0,3.910,4.060,4.060,DN200 (not steepened),,P4L7-M276,P4L7-M28
14301,O9-P3622,P4L7-P534,pipe,P4L7,200,100.000,0.510,0.510,0,0.046,0.068,1,0,1.560,1.900,1.900,DN200 (not steepened),,P4L7-M534,P4L7-M508
8159,O9-P3649,P4L7-P561,pipe,P4L7,200,92.200,0.510,0.510,0,0.067,0.089,1,0,1.690,1.900,1.900,DN200 (not steepened),,P4L7-M561,P4L7-M544
10211,O9-P3196,P4L7-P108,pipe,P4L7,200,100.000,0.510,0.510,0,0.140,0.260,1,0,5.600,5.560,5.600,DN200 (not steepened),,P4L7-M108,P4L7-M107
4079,O9-P3187,P4L7-P99,pipe,P4L7,200,57.200,0.510,0.510,0,0.219,0.362,1,0,7.400,7.510,7.510,DN200 (not steepened),,P4L7-M99,P4L7-M98
6128,O9-P3192,P4L7-P104,pipe,P4L7,200,79.700,0.510,0.510,0,0.179,0.319,1,0,5.980,6.210,6.210,DN200 (not steepened),,P4L7-M104,P4L7-M103
4084,O9-P3403,P4L7-P315,pipe,P4L7,200,57.200,0.510,0.510,0,0.038,0.073,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M315,P4L7-M314
6135,O9-P3193,P4L7-P105,pipe,P4L7,200,79.700,0.510,0.510,0,0.157,0.290,1,0,5.570,5.980,5.980,DN200 (not steepened),,P4L7-M105,P4L7-M104
8184,O9-P3277,P4L7-P189,pipe,P4L7,200,92.400,0.510,0.510,0,0.162,0.246,1,0,5.550,6.460,6.460,DN200 (not steepened),,P4L7-M189,P4L7-M188
4089,O9-P3474,P4L7-P386,pipe,P4L7,200,57.300,0.510,0.510,0,0.042,0.084,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M386,P4L7-M385
12283,O9-P140,P4L7-P51,pipe,P4L7,200,100.000,0.510,0.510,0,0.223,0.271,1,0,3.510,3.570,3.570,DN200 (not steepened),,P4L7-M51,P4L7-M50
2044,O9-P3520,P4L7-P432,pipe,P4L7,200,76.600,0.510,0.510,0,0.213,0.277,1,0,8.290,8.930,8.930,DN200 (not steepened),,P4L7-M432,P4L7-M431
2045,O9-P3251,P4L7-P163,pipe,P4L7,200,33.900,0.510,0.510,0,0.086,0.165,1,0,1.610,1.750,1.750,DN200 (not steepened),,P4L7-M163,P4L7-M162
3,O3-P336,P1-P6680,pipe,P1,200,84.200,0.510,0.510,0,0.638,0.708,1,0,5.530,5.470,5.530,DN200 (not steepened),,P1-M6680,P1-M6679
4,O2-P250,P1-P3048,pipe,P1,200,55.400,0.510,0.510,0,0.174,0.174,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M3048,P1-M3047
7,O3-P1362,P1-P7706,pipe,P1,200,38.100,0.510,0.510,0,0.142,0.191,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M7706,P1-M7702
9,O2-P1627,P1-P4184,pipe,P1,200,39.200,0.510,0.510,0,0.463,0.476,1,0,3.180,2.890,3.180,DN200 (not steepened),,P1-M4184,P1-M4183
12,O1-P686,P1-P856,pipe,P1,200,53.100,0.510,0.510,0,0.081,0.163,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M856,P1-M855
14,O1-P359,P1-P529,pipe,P1,250,89.200,0.375,0.607,1,0.751,0.907,0,0,10.560,11.230,11.230,Steepened 0.50 to 0.75 %,,P1-M529,P1-M528
16,O1-P1461,P1-P2650,pipe,P1,200,48.900,0.510,0.510,0,0.330,0.355,1,0,2.410,3.380,3.380,DN200 (not steepened),,P1-M2650,P1-M2649
20,O3-P814,P1-P7158,pipe,P1,200,46.600,0.510,0.510,0,0.031,0.031,1,0,1.780,3.000,3.000,DN200 (not steepened),,P1-M7158,P1-M7143
23,O3-P1251,P1-P7595,pipe,P1,200,50.100,0.510,0.510,0,0.367,0.410,1,0,1.940,2.150,2.150,DN200 (not steepened),,P1-M7595,P1-M7594
25,O2-P1184,P1-P3741,pipe,P1,315,77.800,0.270,0.363,1,0.765,0.842,0,0,6.940,6.840,6.940,Steepened 0.30 to 0.50 %,,P1-M3741,P1-M3740
27,O2-P648,P1-P4601,pipe,P1,200,58.500,0.510,0.510,0,0.293,0.328,1,0,2.180,2.790,2.790,DN200 (not steepened),,P1-M4601,P1-M4600
29,O3-P2721,P1-P6477,pipe,P1,200,114.300,0.510,0.510,0,0.371,0.490,1,0,2.460,2.520,2.520,DN200 (not steepened),,P1-M6477,P1-M5420
32,O3-P2108,P1-P5864,pipe,P1,200,103.200,0.510,0.510,0,0.192,0.267,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M5864,P1-M5849
37,O3-P1040,P1-P7384,pipe,P1,200,48.500,0.510,0.510,0,0.441,0.465,1,0,4.440,4.570,4.570,DN200 (not steepened),,P1-M7384,P1-M7383
39,O3-P267,P1-P6611,pipe,P1,315,53.500,0.270,0.392,1,0.779,0.864,0,0,5.780,5.550,5.780,Steepened 0.30 to 0.50 %,,P1-M6611,P1-M6610
41,O3-P839,P1-P7183,pipe,P1,250,52.400,0.375,0.493,1,0.750,0.763,0,0,9.610,9.230,9.610,Steepened 0.30 to 0.50 %,,P1-M7183,P1-M7182
42,O3-P1101,P1-P7445,pipe,P1,200,82.900,0.510,0.510,0,0.401,0.407,1,0,4.340,3.880,4.340,DN200 (not steepened),,P1-M7445,P1-M7444
43,O3-P3329,P1-P5348,pipe,P1,200,52.500,0.510,0.510,0,0.203,0.216,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5348,P1-M5347
44,O3-P620,P1-P6964,pipe,P1,200,54.000,0.510,0.510,0,0.238,0.307,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6964,P1-M6963
45,O2-P565,P1-P3363,pipe,P1,200,96.200,0.510,0.510,0,0.253,0.275,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M3363,P1-M3362
48,O3-P445,P1-P6789,pipe,P1,200,30.300,0.510,0.510,0,0.313,0.313,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6789,P1-M6773
49,O3-P407,P1-P6751,pipe,P1,200,74.000,0.510,0.510,0,0.418,0.434,1,0,3.970,4.100,4.100,DN200 (not steepened),,P1-M6751,P1-M6750
51,O3-P559,P1-P6903,pipe,P1,200,66.900,0.510,0.510,0,0.599,0.669,1,0,5.380,5.460,5.460,DN200 (not steepened),,P1-M6903,P1-M6902
55,O3-P786,P1-P7130,pipe,P1,200,51.100,0.510,0.510,0,0.438,0.447,1,0,7.930,7.450,7.930,DN200 (not steepened),,P1-M7130,P1-M7129
56,O3-P2879,P1-P4898,pipe,P1,200,26.600,0.510,0.510,0,0.479,0.689,1,0,5.880,6.010,6.010,DN200 (not steepened),,P1-M4898,P1-M4897
57,O2-P328,P1-P3126,pipe,P1,200,10.500,0.510,0.510,0,0.010,0.010,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3126,P1-M3120
62,O1-P429,P1-P599,pipe,P1,200,58.000,0.510,0.510,0,0.166,0.313,1,0,3.010,4.560,4.560,DN200 (not steepened),,P1-M599,P1-M579
66,O3-P1140,P1-P7484,pipe,P1,200,76.200,0.510,0.510,0,0.389,0.435,1,0,3.110,3.200,3.200,DN200 (not steepened),,P1-M7484,P1-M7483
70,O1-P865,P1-P1035,pipe,P1,200,48.900,0.510,0.510,0,0.185,0.239,1,0,1.730,1.890,1.890,DN200 (not steepened),,P1-M1035,P1-M1034
71,O3-P1343,P1-P7687,pipe,P1,200,18.300,0.510,0.510,0,0.261,0.302,1,0,2.050,2.240,2.240,DN200 (not steepened),,P1-M7687,P1-M7686
72,O3-P3086,P1-P5105,pipe,P1,200,64.200,0.510,0.510,0,0.131,0.160,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5105,P1-M5104
73,O2-P552,P1-P3350,pipe,P1,200,60.100,0.510,0.510,0,0.254,0.286,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M3350,P1-M3333
74,O2-P1085,P1-P3642,pipe,P1,200,53.000,0.510,0.510,0,0.285,0.294,1,0,1.590,1.630,1.630,DN200 (not steepened),,P1-M3642,P1-M3641
75,O3-P1596,P1-P5620,pipe,P1,200,104.700,0.510,0.510,0,0.322,0.477,1,0,3.260,3.550,3.550,DN200 (not steepened),,P1-M5620,P1-M5619
77,O3-P2662,P1-P6418,pipe,P1,200,102.100,0.510,0.510,0,0.233,0.356,1,0,1.890,1.680,1.890,DN200 (not steepened),,P1-M6418,P1-M6378
78,O1-P1707,P1-P1282,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.485,1,0,6.120,6.730,6.730,DN200 (not steepened),,P1-M1282,P1-M1281
79,O1-P1784,P1-P1359,pipe,P1,200,57.200,0.510,0.510,0,0.024,0.024,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M1359,P1-M1358
80,O2-P997,P1-P3554,pipe,P1,200,66.500,0.510,0.510,0,0.071,0.142,1,0,1.480,2.440,2.440,DN200 (not steepened),,P1-M3554,P1-M3553
89,O1-P2597,P1-P2172,pipe,P1,200,80.600,0.510,0.510,0,0.275,0.324,1,0,1.680,3.070,3.070,DN200 (not steepened),,P1-M2172,P1-M2144
91,O2-P1546,P1-P4103,pipe,P1,200,51.100,0.510,0.510,0,0.454,0.559,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4103,P1-M3767
92,O2-P433,P1-P3231,pipe,P1,200,63.800,0.510,0.510,0,0.326,0.335,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3231,P1-M3026
96,O1-P233,P1-P403,pipe,P1,200,57.800,0.510,0.510,0,0.157,0.185,1,0,1.840,1.620,1.840,DN200 (not steepened),,P1-M403,P1-M402
97,O1-P1978,P1-P1553,pipe,P1,200,73.200,0.510,0.510,0,0.263,0.306,1,0,1.690,1.850,1.850,DN200 (not steepened),,P1-M1553,P1-M1552
99,O1-P329,P1-P499,pipe,P1,200,58.800,0.510,0.510,0,0.185,0.332,1,0,4.080,3.440,4.080,DN200 (not steepened),,P1-M499,P1-M498
101,O1-P112,P1-P1254,pipe,P1,200,74.600,0.510,0.510,0,0.466,0.553,1,0,1.710,1.930,1.930,DN200 (not steepened),,P1-M1254,P1-M1253
102,O3-P1264,P1-P7608,pipe,P1,200,52.400,0.510,0.510,0,0.073,0.147,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M7608,P1-M7607
104,O3-P2269,P1-P6025,pipe,P1,200,51.400,0.510,0.510,0,0.402,0.563,1,0,2.980,3.270,3.270,DN200 (not steepened),,P1-M6025,P1-M6024
105,O3-P2420,P1-P6176,pipe,P1,200,101.600,0.510,0.510,0,0.238,0.357,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M6176,P1-M6175
106,O1-P867,P1-P1037,pipe,P1,200,52.500,0.510,0.510,0,0.182,0.222,1,0,1.750,1.980,1.980,DN200 (not steepened),,P1-M1037,P1-M1033
109,O1-P2539,P1-P2114,pipe,P1,200,30.000,0.510,0.510,0,0.211,0.243,1,0,2.260,2.450,2.450,DN200 (not steepened),,P1-M2114,P1-M2113
110,O2-P161,P1-P2959,pipe,P1,200,55.100,0.510,0.510,0,0.399,0.430,1,0,1.880,1.920,1.920,DN200 (not steepened),,P1-M2959,P1-M2958
111,O2-P1754,P1-P4311,pipe,P1,200,5.900,0.510,0.510,0,0.332,0.343,1,0,2.110,1.900,2.110,DN200 (not steepened),,P1-M4311,P1-M4310
114,O2-P1261,P1-P3818,pipe,P1,200,5.900,0.510,0.510,0,0.358,0.374,1,0,2.200,1.960,2.200,DN200 (not steepened),,P1-M3818,P1-M3817
116,O3-P2111,P1-P5867,pipe,P1,200,105.100,0.510,0.510,0,0.075,0.143,1,0,1.790,2.760,2.760,DN200 (not steepened),,P1-M5867,P1-M5866
118,O1-P652,P1-P822,pipe,P1,200,55.600,0.510,0.510,0,0.438,0.559,1,0,3.800,4.330,4.330,DN200 (not steepened),,P1-M822,P1-M559
119,O2-P611,P1-P4564,pipe,P1,250,45.700,0.375,0.404,1,0.750,0.772,0,0,6.000,5.750,6.000,Steepened 0.30 to 0.50 %,,P1-M4564,P1-M4563
120,O2-P1518,P1-P4075,pipe,P1,200,57.600,0.510,0.510,0,0.357,0.419,1,0,2.430,2.370,2.430,DN200 (not steepened),,P1-M4075,P1-M4074
121,O3-P1589,P1-P5613,pipe,P1,200,68.600,0.510,0.510,0,0.267,0.420,1,0,2.980,3.220,3.220,DN200 (not steepened),,P1-M5613,P1-M5612
122,O3-P604,P1-P6948,pipe,P1,200,76.100,0.510,0.510,0,0.139,0.178,1,0,1.620,1.930,1.930,DN200 (not steepened),,P1-M6948,P1-M6947
123,O1-P2563,P1-P2138,pipe,P1,200,46.100,0.510,0.510,0,0.094,0.094,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2138,P1-M2137
126,O3-P3285,P1-P5304,pipe,P1,200,47.100,0.510,0.510,0,0.383,0.487,1,0,4.380,3.600,4.380,DN200 (not steepened),,P1-M5304,P1-M5303
127,O1-P1665,P1-P2816,pipe,P1,200,50.900,0.510,0.510,0,0.198,0.198,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M2816,P1-M2815
128,O1-P2418,P1-P1993,pipe,P1,200,89.000,0.510,0.510,0,0.406,0.413,1,0,1.880,2.040,2.040,DN200 (not steepened),,P1-M1993,P1-M1992
131,O3-P331,P1-P6675,pipe,P1,250,50.500,0.375,0.611,1,0.758,0.884,0,0,9.090,9.760,9.760,Steepened 0.50 to 0.75 %,,P1-M6675,P1-M6674
132,O3-P1296,P1-P7640,pipe,P1,200,68.600,0.510,0.510,0,0.284,0.308,1,0,1.800,1.780,1.800,DN200 (not steepened),,P1-M7640,P1-M7639
133,O3-P2634,P1-P6390,pipe,P1,200,83.200,0.510,0.510,0,0.345,0.463,1,0,2.270,2.100,2.270,DN200 (not steepened),,P1-M6390,P1-M6389
134,O2-P1791,P1-P4348,pipe,P1,200,44.800,0.510,0.510,0,0.367,0.380,1,0,2.340,2.410,2.410,DN200 (not steepened),,P1-M4348,P1-M4347
137,O3-P2592,P1-P6348,pipe,P1,200,51.400,0.510,0.510,0,0.300,0.392,1,0,1.560,1.510,1.560,DN200 (not steepened),,P1-M6348,P1-M6235
138,O2-P1471,P1-P4028,pipe,P1,200,52.200,0.510,0.510,0,0.369,0.394,1,0,2.040,1.640,2.040,DN200 (not steepened),,P1-M4028,P1-M4027
142,O1-P1546,P1-P2883,pipe,P1,200,48.400,0.510,0.510,0,0.173,0.173,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2883,P1-M2882
143,O2-P1792,P1-P4349,pipe,P1,200,52.300,0.510,0.510,0,0.346,0.357,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M4349,P1-M4348
151,O3-P1208,P1-P7552,pipe,P1,200,52.400,0.510,0.510,0,0.355,0.370,1,0,2.680,3.390,3.390,DN200 (not steepened),,P1-M7552,P1-M7551
155,O2-P83,P1-P3456,pipe,P1,200,7.000,0.510,0.510,0,0.580,0.582,1,0,8.980,9.020,9.020,DN200 (not steepened),,P1-M3456,P1-M3455
156,O1-P603,P1-P773,pipe,P1,200,51.300,0.510,0.510,0,0.138,0.270,1,0,1.930,2.450,2.450,DN200 (not steepened),,P1-M773,P1-M760
158,O3-P2932,P1-P4951,pipe,P1,200,52.700,0.510,0.510,0,0.031,0.031,1,0,2.030,2.520,2.520,DN200 (not steepened),,P1-M4951,P1-M4950
159,O2-P1379,P1-P3936,pipe,P1,200,31.700,0.510,0.510,0,0.490,0.594,1,0,3.900,3.710,3.900,DN200 (not steepened),,P1-M3936,P1-M3935
160,O3-P1526,P1-P5550,pipe,P1,200,34.700,0.510,0.510,0,0.381,0.389,1,0,2.400,2.570,2.570,DN200 (not steepened),,P1-M5550,P1-M5487
163,O1-P17,P1-P17,pipe,P1,1600,52.000,0.075,0.075,0,0.854,0.959,0,0,10.140,10.250,10.250,"Above DN200, 0.75 m/s as laid",,P1-M17,P1-M16
167,O2-P1896,P1-P4453,pipe,P1,200,7.200,0.510,0.510,0,0.353,0.400,1,0,2.580,2.600,2.600,DN200 (not steepened),,P1-M4453,P1-M4452
168,O3-P2213,P1-P5969,pipe,P1,200,55.600,0.510,0.510,0,0.488,0.557,1,0,2.490,2.850,2.850,DN200 (not steepened),,P1-M5969,P1-M5968
170,O1-P167,P1-P337,pipe,P1,315,59.000,0.270,0.360,1,0.750,0.820,0,0,8.200,8.940,8.940,Steepened 0.30 to 0.50 %,,P1-M337,P1-M336
173,O3-P2092,P1-P5848,pipe,P1,200,58.800,0.510,0.510,0,0.362,0.493,1,0,5.850,5.630,5.850,DN200 (not steepened),,P1-M5848,P1-M5847
177,O3-P2195,P1-P5951,pipe,P1,200,52.800,0.510,0.510,0,0.299,0.440,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M5951,P1-M5950
178,O1-P157,P1-P327,pipe,P1,355,54.200,0.270,0.311,1,0.751,0.844,0,0,10.150,11.720,11.720,Steepened 0.30 to 0.50 %,,P1-M327,P1-M326
179,O1-P234,P1-P404,pipe,P1,200,46.100,0.510,0.510,0,0.106,0.155,1,0,1.890,1.840,1.890,DN200 (not steepened),,P1-M404,P1-M403
180,O1-P1393,P1-P2582,pipe,P1,200,108.900,0.510,0.510,0,0.363,0.474,1,0,5.150,5.590,5.590,DN200 (not steepened),,P1-M2582,P1-M2581
182,O3-P2934,P1-P4953,pipe,P1,200,46.100,0.510,0.510,0,0.219,0.355,1,0,4.540,4.190,4.540,DN200 (not steepened),,P1-M4953,P1-M4928
184,O1-P718,P1-P888,pipe,P1,200,57.400,0.510,0.510,0,0.114,0.225,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M888,P1-M887
186,O2-P20,P1-P3393,pipe,P1,630,58.300,0.125,0.182,1,0.775,0.820,0,0,7.340,7.520,7.520,Steepened up to 0.30 %,,P1-M3393,P1-M3392
187,O3-P825,P1-P7169,pipe,P1,200,83.100,0.510,0.510,0,0.200,0.200,1,0,1.870,2.290,2.290,DN200 (not steepened),,P1-M7169,P1-M7168
188,O3-P790,P1-P7134,pipe,P1,200,7.800,0.510,0.510,0,0.414,0.420,1,0,7.790,7.740,7.790,DN200 (not steepened),,P1-M7134,P1-M7133
189,O1-P1536,P1-P2873,pipe,P1,200,53.300,0.510,0.510,0,0.089,0.179,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2873,P1-M2872
190,O3-P2600,P1-P6356,pipe,P1,200,53.000,0.510,0.510,0,0.203,0.357,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6356,P1-M6355
191,O3-P234,P1-P6578,pipe,P1,200,54.000,0.510,0.510,0,0.322,0.322,1,0,1.730,2.060,2.060,DN200 (not steepened),,P1-M6578,P1-M6577
192,O2-P1658,P1-P4215,pipe,P1,200,7.800,0.510,0.510,0,0.332,0.336,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4215,P1-M4214
193,O3-P3239,P1-P5258,pipe,P1,200,56.500,0.510,0.510,0,0.119,0.231,1,0,2.560,2.860,2.860,DN200 (not steepened),,P1-M5258,P1-M5257
194,O2-P818,P1-P4724,pipe,P1,200,7.800,0.510,0.510,0,0.326,0.330,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M4724,P1-M4569
195,O3-P1033,P1-P7377,pipe,P1,200,45.100,0.510,0.510,0,0.486,0.564,1,0,5.030,4.480,5.030,DN200 (not steepened),,P1-M7377,P1-M7376
200,O3-P1224,P1-P7568,pipe,P1,200,37.000,0.510,0.510,0,0.285,0.285,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M7568,P1-M235
201,O1-P1856,P1-P1431,pipe,P1,200,55.500,0.510,0.510,0,0.129,0.168,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M1431,P1-M1430
202,O2-P1651,P1-P4208,pipe,P1,200,8.000,0.510,0.510,0,0.381,0.398,1,0,2.320,2.410,2.410,DN200 (not steepened),,P1-M4208,P1-M4179
203,O3-P3260,P1-P5279,pipe,P1,200,59.500,0.510,0.510,0,0.184,0.200,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5279,P1-M5278
204,O3-P2950,P1-P4969,pipe,P1,200,62.100,0.510,0.510,0,0.182,0.330,1,0,1.830,1.870,1.870,DN200 (not steepened),,P1-M4969,P1-M4968
207,O3-P1262,P1-P7606,pipe,P1,200,55.400,0.510,0.510,0,0.172,0.210,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M7606,P1-M262
208,O1-P704,P1-P874,pipe,P1,200,51.600,0.510,0.510,0,0.394,0.566,1,0,4.930,5.340,5.340,DN200 (not steepened),,P1-M874,P1-M873
209,O1-P1554,P1-P2705,pipe,P1,200,72.400,0.510,0.510,0,0.297,0.362,1,0,2.790,2.500,2.790,DN200 (not steepened),,P1-M2705,P1-M2704
212,O2-P762,P1-P4668,pipe,P1,200,8.300,0.510,0.510,0,0.357,0.366,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M4668,P1-M4667
214,O2-P1970,P1-P4527,pipe,P1,200,8.300,0.510,0.510,0,0.174,0.174,1,0,2.700,2.770,2.770,DN200 (not steepened),,P1-M4527,P1-M4526
215,O3-P2042,P1-P5798,pipe,P1,200,52.500,0.510,0.510,0,0.274,0.274,1,0,2.300,2.380,2.380,DN200 (not steepened),,P1-M5798,P1-M5757
217,O3-P1272,P1-P7616,pipe,P1,200,71.100,0.510,0.510,0,0.383,0.441,1,0,3.140,3.310,3.310,DN200 (not steepened),,P1-M7616,P1-M7615
218,O2-P1865,P1-P4422,pipe,P1,200,8.400,0.510,0.510,0,0.394,0.394,1,0,2.260,2.110,2.260,DN200 (not steepened),,P1-M4422,P1-M4421
219,O1-P1674,P1-P2825,pipe,P1,200,8.400,0.510,0.510,0,0.319,0.327,1,0,1.520,1.600,1.600,DN200 (not steepened),,P1-M2825,P1-M2824
221,O3-P409,P1-P6753,pipe,P1,200,8.400,0.510,0.510,0,0.401,0.414,1,0,3.930,3.870,3.930,DN200 (not steepened),,P1-M6753,P1-M6752
222,O2-P887,P1-P4793,pipe,P1,200,50.700,0.510,0.510,0,0.301,0.301,1,0,1.580,1.700,1.700,DN200 (not steepened),,P1-M4793,P1-M4792
223,O3-P3043,P1-P5062,pipe,P1,200,52.400,0.510,0.510,0,0.397,0.458,1,0,2.700,2.640,2.700,DN200 (not steepened),,P1-M5062,P1-M5061
224,O3-P2441,P1-P6197,pipe,P1,200,52.600,0.510,0.510,0,0.186,0.307,1,0,2.570,3.250,3.250,DN200 (not steepened),,P1-M6197,P1-M6196
225,O3-P2426,P1-P6182,pipe,P1,200,105.700,0.510,0.510,0,0.090,0.180,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6182,P1-M6174
226,O3-P2107,P1-P5863,pipe,P1,200,51.700,0.510,0.510,0,0.123,0.242,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5863,P1-M5847
228,O1-P1627,P1-P2778,pipe,P1,200,39.100,0.510,0.510,0,0.246,0.331,1,0,2.370,2.220,2.370,DN200 (not steepened),,P1-M2778,P1-M2777
229,O1-P30,P1-P1172,pipe,P1,1000,54.400,0.075,0.112,1,0.752,0.865,0,0,6.220,6.130,6.220,Steepened up to 0.30 %,,P1-M1172,P1-M1171
232,O1-P2659,P1-P2234,pipe,P1,200,8.700,0.510,0.510,0,0.307,0.341,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2234,P1-M2233
234,O3-P1144,P1-P7488,pipe,P1,200,54.400,0.510,0.510,0,0.349,0.404,1,0,2.580,2.710,2.710,DN200 (not steepened),,P1-M7488,P1-M7487
236,O1-P1252,P1-P2441,pipe,P1,200,48.600,0.510,0.510,0,0.248,0.274,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M2441,P1-M2440
237,O3-P241,P1-P6585,pipe,P1,200,88.300,0.510,0.510,0,0.138,0.138,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M6585,P1-M6584
238,O2-P1305,P1-P3862,pipe,P1,200,54.700,0.510,0.510,0,0.255,0.287,1,0,1.750,2.410,2.410,DN200 (not steepened),,P1-M3862,P1-M3850
241,O3-P172,P1-P253,pipe,P1,250,54.400,0.375,0.699,1,0.752,0.868,0,0,6.210,6.280,6.280,Steepened 0.50 to 0.75 %,,P1-M253,P1-M252
245,O1-P917,P1-P1087,pipe,P1,200,64.400,0.510,0.510,0,0.496,0.565,1,0,4.430,4.600,4.600,DN200 (not steepened),,P1-M1087,P1-M1086
246,O2-P1101,P1-P3658,pipe,P1,200,9.000,0.510,0.510,0,0.353,0.363,1,0,1.770,1.690,1.770,DN200 (not steepened),,P1-M3658,P1-M3657
247,O1-P1922,P1-P1497,pipe,P1,280,63.800,0.375,0.488,1,0.758,0.869,0,0,8.590,8.360,8.590,Steepened 0.30 to 0.50 %,,P1-M1497,P1-M1496
248,O2-P1038,P1-P3595,pipe,P1,200,88.100,0.510,0.510,0,0.473,0.476,1,0,1.540,1.550,1.550,DN200 (not steepened),,P1-M3595,P1-M3594
249,O1-P1780,P1-P1355,pipe,P1,200,52.600,0.510,0.510,0,0.157,0.157,1,0,2.340,2.160,2.340,DN200 (not steepened),,P1-M1355,P1-M1354
254,O2-P114,P1-P2912,pipe,P1,200,97.900,0.510,0.510,0,0.667,0.695,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M2912,P1-M2911
255,O1-P432,P1-P602,pipe,P1,200,106.700,0.510,0.510,0,0.072,0.143,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M602,P1-M601
256,O3-P2588,P1-P6344,pipe,P1,200,50.100,0.510,0.510,0,0.151,0.292,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6344,P1-M6343
261,O2-P1043,P1-P3600,pipe,P1,200,53.200,0.510,0.510,0,0.299,0.319,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M3600,P1-M3599
267,O3-P1278,P1-P7622,pipe,P1,200,40.600,0.510,0.510,0,0.376,0.428,1,0,3.080,3.120,3.120,DN200 (not steepened),,P1-M7622,P1-M7621
268,O1-P470,P1-P640,pipe,P1,200,49.300,0.510,0.510,0,0.400,0.485,1,0,3.770,3.840,3.840,DN200 (not steepened),,P1-M640,P1-M639
274,O1-P2264,P1-P1839,pipe,P1,200,31.300,0.510,0.510,0,0.411,0.442,1,0,4.350,4.750,4.750,DN200 (not steepened),,P1-M1839,P1-M1838
281,O2-P1619,P1-P4176,pipe,P1,200,9.800,0.510,0.510,0,0.600,0.624,1,0,6.060,6.120,6.120,DN200 (not steepened),,P1-M4176,P1-M4175
282,O3-P413,P1-P6757,pipe,P1,200,9.800,0.510,0.510,0,0.205,0.205,1,0,1.860,1.910,1.910,DN200 (not steepened),,P1-M6757,P1-M6756
283,O3-P656,P1-P7000,pipe,P1,200,64.300,0.510,0.510,0,0.481,0.658,1,0,5.220,4.920,5.220,DN200 (not steepened),,P1-M7000,P1-M6999
284,O2-P1096,P1-P3653,pipe,P1,200,52.900,0.510,0.510,0,0.249,0.249,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M3653,P1-M3652
285,O2-P1186,P1-P3743,pipe,P1,315,54.000,0.270,0.363,1,0.765,0.841,0,0,7.190,7.050,7.190,Steepened 0.30 to 0.50 %,,P1-M3743,P1-M3742
286,O1-P1734,P1-P1309,pipe,P1,200,54.100,0.510,0.510,0,0.048,0.089,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1309,P1-M1275
288,O1-P1871,P1-P1446,pipe,P1,200,57.300,0.510,0.510,0,0.196,0.211,1,0,1.860,2.010,2.010,DN200 (not steepened),,P1-M1446,P1-M1445
290,O1-P1561,P1-P2712,pipe,P1,200,69.800,0.510,0.510,0,0.221,0.236,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M2712,P1-M2711
291,O2-P697,P1-P4821,pipe,P1,200,10.000,0.510,0.510,0,0.137,0.137,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M4821,P1-M128
297,O3-P1050,P1-P7394,pipe,P1,200,51.700,0.510,0.510,0,0.345,0.363,1,0,2.940,3.810,3.810,DN200 (not steepened),,P1-M7394,P1-M7393
298,O3-P906,P1-P7250,pipe,P1,200,54.200,0.510,0.510,0,0.200,0.200,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M7250,P1-M7243
299,O1-P597,P1-P787,pipe,P1,200,54.400,0.510,0.510,0,0.196,0.279,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M787,P1-M766
300,O1-P1905,P1-P1480,pipe,P1,200,56.600,0.510,0.510,0,0.094,0.187,1,0,1.550,1.930,1.930,DN200 (not steepened),,P1-M1480,P1-M1461
302,O3-P333,P1-P6677,pipe,P1,250,10.200,0.375,0.614,1,0.750,0.873,0,0,7.150,7.190,7.190,Steepened 0.50 to 0.75 %,,P1-M6677,P1-M6676
303,O1-P1302,P1-P2491,pipe,P1,200,50.100,0.510,0.510,0,0.372,0.407,1,0,2.810,2.390,2.810,DN200 (not steepened),,P1-M2491,P1-M2490
304,O1-P2652,P1-P2227,pipe,P1,200,55.000,0.510,0.510,0,0.355,0.367,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M2227,P1-M2226
305,O3-P2170,P1-P5926,pipe,P1,200,33.300,0.510,0.510,0,0.182,0.222,1,0,2.900,2.880,2.900,DN200 (not steepened),,P1-M5926,P1-M5394
309,O1-P1415,P1-P2604,pipe,P1,200,95.100,0.510,0.510,0,0.262,0.311,1,0,2.310,2.450,2.450,DN200 (not steepened),,P1-M2604,P1-M2603
310,O3-P96,P1-P177,pipe,P1,630,51.800,0.125,0.174,1,0.754,0.805,0,0,5.840,5.530,5.840,Steepened up to 0.30 %,,P1-M177,P1-M176
311,O3-P3085,P1-P5104,pipe,P1,200,48.200,0.510,0.510,0,0.185,0.201,1,0,1.880,1.980,1.980,DN200 (not steepened),,P1-M5104,P1-M5103
312,O3-P1530,P1-P5554,pipe,P1,200,86.700,0.510,0.510,0,0.308,0.318,1,0,3.710,2.320,3.710,DN200 (not steepened),,P1-M5554,P1-M5553
314,O2-P1340,P1-P3897,pipe,P1,200,43.900,0.510,0.510,0,0.294,0.321,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M3897,P1-M3896
315,O1-P2266,P1-P1841,pipe,P1,200,63.100,0.510,0.510,0,0.282,0.319,1,0,4.060,3.560,4.060,DN200 (not steepened),,P1-M1841,P1-M1840
316,O3-P2587,P1-P6343,pipe,P1,200,10.500,0.510,0.510,0,0.156,0.301,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M6343,P1-M6233
318,O1-P890,P1-P1060,pipe,P1,200,67.800,0.510,0.510,0,0.436,0.464,1,0,3.520,3.520,3.520,DN200 (not steepened),,P1-M1060,P1-M1059
320,O3-P2085,P1-P5841,pipe,P1,200,58.400,0.510,0.510,0,0.161,0.307,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5841,P1-M5836
321,O2-P1786,P1-P4343,pipe,P1,200,10.500,0.510,0.510,0,0.462,0.486,1,0,6.470,6.850,6.850,DN200 (not steepened),,P1-M4343,P1-M4342
323,O2-P512,P1-P3310,pipe,P1,200,10.500,0.510,0.510,0,0.417,0.472,1,0,2.840,2.800,2.840,DN200 (not steepened),,P1-M3310,P1-M3309
324,O1-P2577,P1-P2152,pipe,P1,200,32.300,0.510,0.510,0,0.610,0.634,1,0,4.380,4.820,4.820,DN200 (not steepened),,P1-M2152,P1-M2151
325,O1-P345,P1-P515,pipe,P1,200,50.100,0.510,0.510,0,0.131,0.254,1,0,2.940,3.070,3.070,DN200 (not steepened),,P1-M515,P1-M514
326,O2-P332,P1-P3130,pipe,P1,200,48.300,0.510,0.510,0,0.254,0.254,1,0,2.140,3.380,3.380,DN200 (not steepened),,P1-M3130,P1-M3129
328,O1-P180,P1-P350,pipe,P1,280,51.700,0.375,0.375,0,0.751,0.805,0,0,8.370,8.470,8.470,"Above DN200, 0.75 m/s as laid",,P1-M350,P1-M349
329,O2-P1077,P1-P3634,pipe,P1,200,56.500,0.510,0.510,0,0.283,0.283,1,0,3.140,1.480,3.140,DN200 (not steepened),,P1-M3634,P1-M3633
330,O3-P431,P1-P6775,pipe,P1,200,34.900,0.510,0.510,0,0.410,0.417,1,0,2.530,2.550,2.550,DN200 (not steepened),,P1-M6775,P1-M6774
331,O1-P2688,P1-P2263,pipe,P1,200,38.400,0.510,0.510,0,0.300,0.300,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2263,P1-M1259
332,O1-P1882,P1-P1457,pipe,P1,200,67.500,0.510,0.510,0,0.255,0.345,1,0,2.510,2.400,2.510,DN200 (not steepened),,P1-M1457,P1-M1456
333,O3-P980,P1-P7324,pipe,P1,200,55.400,0.510,0.510,0,0.296,0.308,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M7324,P1-M7323
336,O1-P1232,P1-P2421,pipe,P1,200,52.400,0.510,0.510,0,0.129,0.168,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M2421,P1-M2352
341,O3-P2265,P1-P6021,pipe,P1,200,86.200,0.510,0.510,0,0.444,0.641,1,0,3.950,3.710,3.950,DN200 (not steepened),,P1-M6021,P1-M6020
342,O2-P943,P1-P3500,pipe,P1,200,76.000,0.510,0.510,0,0.492,0.555,1,0,10.810,11.240,11.240,DN200 (not steepened),,P1-M3500,P1-M3499
343,O3-P478,P1-P6822,pipe,P1,200,23.000,0.510,0.510,0,0.283,0.300,1,0,1.590,1.600,1.600,DN200 (not steepened),,P1-M6822,P1-M6821
347,O2-P978,P1-P3535,pipe,P1,200,54.200,0.510,0.510,0,0.166,0.229,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M3535,P1-M3534
348,O2-P713,P1-P4619,pipe,P1,200,45.600,0.510,0.510,0,0.162,0.162,1,0,3.730,1.480,3.730,DN200 (not steepened),,P1-M4619,P1-M4618
351,O3-P400,P1-P6744,pipe,P1,200,45.900,0.510,0.510,0,0.287,0.299,1,0,3.330,1.480,3.330,DN200 (not steepened),,P1-M6744,P1-M6743
352,O3-P23,P1-P5397,pipe,P1,560,64.100,0.155,0.438,1,0.794,1.072,0,0,11.670,12.040,12.040,Steepened 0.30 to 0.50 %,,P1-M5397,P1-M5396
355,O1-P2588,P1-P2163,pipe,P1,200,11.000,0.510,0.510,0,0.396,0.412,1,0,4.030,3.870,4.030,DN200 (not steepened),,P1-M2163,P1-M2162
357,O1-P1007,P1-P35,pipe,P1,1400,57.400,0.075,0.075,0,0.782,0.869,0,0,6.990,6.810,6.990,"Above DN200, 0.75 m/s as laid",,P1-M35,P1-M34
358,O3-P2717,P1-P6473,pipe,P1,200,56.000,0.510,0.510,0,0.316,0.340,1,0,1.750,2.020,2.020,DN200 (not steepened),,P1-M6473,P1-M6467
359,O2-P1833,P1-P4390,pipe,P1,200,11.100,0.510,0.510,0,0.316,0.329,1,0,4.130,4.130,4.130,DN200 (not steepened),,P1-M4390,P1-M4346
363,O3-P2969,P1-P4988,pipe,P1,200,69.100,0.510,0.510,0,0.182,0.186,1,0,1.770,1.650,1.770,DN200 (not steepened),,P1-M4988,P1-M4945
366,O2-P1102,P1-P3659,pipe,P1,200,11.300,0.510,0.510,0,0.353,0.363,1,0,1.910,1.770,1.910,DN200 (not steepened),,P1-M3659,P1-M3658
367,O2-P1002,P1-P3559,pipe,P1,200,11.300,0.510,0.510,0,0.294,0.301,1,0,3.170,3.230,3.230,DN200 (not steepened),,P1-M3559,P1-M3558
369,O3-P546,P1-P6890,pipe,P1,200,55.900,0.510,0.510,0,0.184,0.208,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M6890,P1-M6889
370,O1-P2241,P1-P1816,pipe,P1,200,11.400,0.510,0.510,0,0.674,0.722,1,0,7.390,7.410,7.410,DN200 (not steepened),,P1-M1816,P1-M1815
371,O1-P721,P1-P891,pipe,P1,200,55.800,0.510,0.510,0,0.161,0.241,1,0,1.650,1.640,1.650,DN200 (not steepened),,P1-M891,P1-M890
372,O1-P2442,P1-P2017,pipe,P1,800,67.900,0.085,0.156,1,0.750,0.850,0,0,4.230,4.660,4.660,Steepened up to 0.30 %,,P1-M2017,P1-M2016
374,O2-P1521,P1-P4078,pipe,P1,200,56.600,0.510,0.510,0,0.248,0.373,1,0,2.480,2.630,2.630,DN200 (not steepened),,P1-M4078,P1-M4077
375,O1-P563,P1-P733,pipe,P1,200,57.700,0.510,0.510,0,0.216,0.289,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M733,P1-M732
376,O1-P2083,P1-P1658,pipe,P1,200,57.600,0.510,0.510,0,0.221,0.236,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M1658,P1-M1657
377,O3-P2274,P1-P6030,pipe,P1,200,54.900,0.510,0.510,0,0.318,0.406,1,0,2.930,2.610,2.930,DN200 (not steepened),,P1-M6030,P1-M6029
380,O3-P3327,P1-P5346,pipe,P1,200,56.000,0.510,0.510,0,0.236,0.271,1,0,1.800,2.080,2.080,DN200 (not steepened),,P1-M5346,P1-M5345
381,O3-P219,P1-P6563,pipe,P1,200,82.200,0.510,0.510,0,0.141,0.141,1,0,2.100,2.420,2.420,DN200 (not steepened),,P1-M6563,P1-M6562
383,O1-P672,P1-P842,pipe,P1,200,11.700,0.510,0.510,0,0.214,0.297,1,0,3.000,3.060,3.060,DN200 (not steepened),,P1-M842,P1-M567
385,O2-P1461,P1-P4018,pipe,P1,200,30.500,0.510,0.510,0,0.149,0.203,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M4018,P1-M4017
386,O1-P387,P1-P557,pipe,P1,200,76.500,0.510,0.510,0,0.611,0.693,1,0,6.860,6.870,6.870,DN200 (not steepened),,P1-M557,P1-M556
387,O2-P1950,P1-P4507,pipe,P1,200,11.700,0.510,0.510,0,0.205,0.238,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M4507,P1-M4506
388,O2-P1294,P1-P3851,pipe,P1,200,105.300,0.510,0.510,0,0.405,0.473,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M3851,P1-M3850
389,O2-P1420,P1-P3977,pipe,P1,200,57.400,0.510,0.510,0,0.144,0.176,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3977,P1-M3956
391,O2-P1626,P1-P4183,pipe,P1,200,38.500,0.510,0.510,0,0.466,0.479,1,0,2.890,2.630,2.890,DN200 (not steepened),,P1-M4183,P1-M4182
393,O3-P437,P1-P6781,pipe,P1,200,14.500,0.510,0.510,0,0.329,0.355,1,0,6.190,5.970,6.190,DN200 (not steepened),,P1-M6781,P1-M6770
395,O1-P2133,P1-P1708,pipe,P1,200,95.800,0.510,0.510,0,0.429,0.558,1,0,3.240,3.240,3.240,DN200 (not steepened),,P1-M1708,P1-M1707
398,O1-P1801,P1-P1376,pipe,P1,200,50.600,0.510,0.510,0,0.197,0.216,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1376,P1-M1171
399,O3-P2356,P1-P6112,pipe,P1,200,60.200,0.510,0.510,0,0.147,0.178,1,0,2.620,3.030,3.030,DN200 (not steepened),,P1-M6112,P1-M5403
