key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
3556,O2-P1287,P1-P3844,pipe,P1,200,51.000,0.510,0.510,0,0.150,0.203,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M3844,P1-M3843
3557,O2-P19,P1-P3392,pipe,P1,630,51.000,0.125,0.182,1,0.775,0.820,0,0,7.520,8.180,8.180,Steepened up to 0.30 %,,P1-M3392,P1-M3391
3558,O1-P1084,P1-P2273,pipe,P1,200,51.000,0.510,0.510,0,0.336,0.383,1,0,6.070,6.620,6.620,DN200 (not steepened),,P1-M2273,P1-M27
3560,O3-P350,P1-P6694,pipe,P1,200,83.700,0.510,0.510,0,0.449,0.556,1,0,5.570,5.460,5.570,DN200 (not steepened),,P1-M6694,P1-M6693
3562,O3-P1067,P1-P7409,pipe,P1,200,51.400,0.510,0.510,0,0.202,0.215,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M7409,P1-M7408
3564,O3-P2740,P1-P6496,pipe,P1,200,72.600,0.510,0.510,0,0.211,0.317,1,0,1.760,1.990,1.990,DN200 (not steepened),,P1-M6496,P1-M6481
3567,O1-P2014,P1-P1589,pipe,P1,200,51.100,0.510,0.510,0,0.298,0.362,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M1589,P1-M1588
3568,O2-P1881,P1-P4438,pipe,P1,200,51.200,0.510,0.510,0,0.218,0.218,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M4438,P1-M4420
3570,O3-P1190,P1-P7534,pipe,P1,200,51.200,0.510,0.510,0,0.228,0.228,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M7534,P1-M7533
3571,O1-P1345,P1-P2534,pipe,P1,200,51.200,0.510,0.510,0,0.093,0.180,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M2534,P1-M2528
3572,O3-P2138,P1-P5894,pipe,P1,200,51.200,0.510,0.510,0,0.154,0.274,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M5894,P1-M5893
3573,O1-P1219,P1-P2408,pipe,P1,200,51.200,0.510,0.510,0,0.200,0.230,1,0,1.610,1.660,1.660,DN200 (not steepened),,P1-M2408,P1-M2407
3574,O3-P2632,P1-P6388,pipe,P1,200,51.200,0.510,0.510,0,0.388,0.585,1,0,4.300,4.190,4.300,DN200 (not steepened),,P1-M6388,P1-M6387
3575,O1-P2388,P1-P1963,pipe,P1,200,51.200,0.510,0.510,0,0.292,0.350,1,0,4.800,4.250,4.800,DN200 (not steepened),,P1-M1963,P1-M1962
3576,O2-P754,P1-P4660,pipe,P1,200,51.200,0.510,0.510,0,0.494,0.567,1,0,6.640,6.680,6.680,DN200 (not steepened),,P1-M4660,P1-M4659
3578,O1-P851,P1-P1021,pipe,P1,200,51.200,0.510,0.510,0,0.144,0.176,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M1021,P1-M1020
3580,O3-P1433,P1-P5514,pipe,P1,315,87.200,0.270,0.624,1,0.750,1.023,0,0,5.800,5.810,5.810,Steepened 0.50 to 0.75 %,,P1-M5514,P1-M5513
3581,O2-P622,P1-P4575,pipe,P1,200,51.300,0.510,0.510,0,0.698,0.729,1,0,5.210,5.240,5.240,DN200 (not steepened),,P1-M4575,P1-M4574
3582,O2-P1611,P1-P4168,pipe,P1,200,72.800,0.510,0.510,0,0.201,0.201,1,0,1.480,4.260,4.260,DN200 (not steepened),,P1-M4168,P1-M4166
3583,O2-P1417,P1-P3974,pipe,P1,200,56.100,0.510,0.510,0,0.138,0.138,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3974,P1-M3973
3584,O2-P1314,P1-P3871,pipe,P1,200,40.000,0.510,0.510,0,0.260,0.339,1,0,2.150,1.750,2.150,DN200 (not steepened),,P1-M3871,P1-M3870
3585,O3-P2069,P1-P5825,pipe,P1,200,69.700,0.510,0.510,0,0.226,0.317,1,0,1.600,1.790,1.790,DN200 (not steepened),,P1-M5825,P1-M5772
3586,O2-P778,P1-P4684,pipe,P1,200,51.300,0.510,0.510,0,0.286,0.302,1,0,6.060,7.890,7.890,DN200 (not steepened),,P1-M4684,P1-M4646
3587,O3-P2372,P1-P6128,pipe,P1,200,51.300,0.510,0.510,0,0.444,0.687,1,0,7.490,7.560,7.560,DN200 (not steepened),,P1-M6128,P1-M6127
3589,O2-P851,P1-P4757,pipe,P1,200,36.000,0.510,0.510,0,0.403,0.424,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M4757,P1-M4584
3590,O2-P1398,P1-P3955,pipe,P1,200,51.300,0.510,0.510,0,0.428,0.458,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M3955,P1-M3954
3591,O3-P1353,P1-P7697,pipe,P1,200,79.800,0.510,0.510,0,0.155,0.237,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M7697,P1-M286
3594,O3-P2626,P1-P6382,pipe,P1,200,51.400,0.510,0.510,0,0.466,0.686,1,0,4.430,4.470,4.470,DN200 (not steepened),,P1-M6382,P1-M6381
3597,O3-P2199,P1-P5955,pipe,P1,200,70.700,0.510,0.510,0,0.223,0.311,1,0,2.730,1.480,2.730,DN200 (not steepened),,P1-M5955,P1-M5954
3598,O2-P1243,P1-P3800,pipe,P1,200,51.500,0.510,0.510,0,0.023,0.023,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3800,P1-M3799
3600,O2-P1876,P1-P4433,pipe,P1,200,56.000,0.510,0.510,0,0.198,0.198,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M4433,P1-M4419
3602,O3-P2679,P1-P6435,pipe,P1,200,79.300,0.510,0.510,0,0.205,0.306,1,0,3.200,1.480,3.200,DN200 (not steepened),,P1-M6435,P1-M6430
3604,O2-P445,P1-P3243,pipe,P1,200,51.500,0.510,0.510,0,0.266,0.296,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M3243,P1-M3242
3605,O1-P1316,P1-P2505,pipe,P1,200,51.500,0.510,0.510,0,0.190,0.239,1,0,2.480,2.680,2.680,DN200 (not steepened),,P1-M2505,P1-M2504
3606,O3-P2670,P1-P6426,pipe,P1,200,85.700,0.510,0.510,0,0.190,0.341,1,0,2.640,1.480,2.640,DN200 (not steepened),,P1-M6426,P1-M6425
3608,O2-P254,P1-P3052,pipe,P1,200,66.500,0.510,0.510,0,0.236,0.249,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M3052,P1-M2992
3611,O2-P1615,P1-P4172,pipe,P1,200,51.500,0.510,0.510,0,0.625,0.649,1,0,7.010,8.020,8.020,DN200 (not steepened),,P1-M4172,P1-M3427
3615,O2-P35,P1-P3408,pipe,P1,630,51.900,0.125,0.182,1,0.750,0.794,0,0,6.440,7.830,7.830,Steepened up to 0.30 %,,P1-M3408,P1-M3407
3616,O3-P1088,P1-P7432,pipe,P1,200,51.600,0.510,0.510,0,0.200,0.200,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M7432,P1-M220
3618,O1-P723,P1-P893,pipe,P1,200,74.300,0.510,0.510,0,0.123,0.242,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M893,P1-M889
3621,O3-P2318,P1-P6074,pipe,P1,200,51.600,0.510,0.510,0,0.340,0.407,1,0,2.320,2.610,2.610,DN200 (not steepened),,P1-M6074,P1-M6026
3622,O1-P1551,P1-P2702,pipe,P1,200,51.600,0.510,0.510,0,0.161,0.241,1,0,1.480,2.560,2.560,DN200 (not steepened),,P1-M2702,P1-M2663
3629,O3-P1080,P1-P7424,pipe,P1,200,51.800,0.510,0.510,0,0.169,0.188,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M7424,P1-M7393
3631,O2-P1127,P1-P3682,pipe,P1,200,51.700,0.510,0.510,0,0.218,0.218,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M3682,P1-M3679
3632,O2-P1032,P1-P3589,pipe,P1,200,51.700,0.510,0.510,0,0.353,0.356,1,0,3.020,3.040,3.040,DN200 (not steepened),,P1-M3589,P1-M3588
3633,O3-P2469,P1-P6225,pipe,P1,200,51.700,0.510,0.510,0,0.414,0.632,1,0,4.490,4.380,4.490,DN200 (not steepened),,P1-M6225,P1-M6224
3634,O1-P1109,P1-P2298,pipe,P1,200,51.700,0.510,0.510,0,0.251,0.315,1,0,5.300,5.510,5.510,DN200 (not steepened),,P1-M2298,P1-M2297
3635,O3-P1001,P1-P7345,pipe,P1,200,51.800,0.510,0.510,0,0.240,0.261,1,0,1.840,1.510,1.840,DN200 (not steepened),,P1-M7345,P1-M7214
3636,O3-P415,P1-P6759,pipe,P1,200,51.800,0.510,0.510,0,0.296,0.301,1,0,2.940,3.750,3.750,DN200 (not steepened),,P1-M6759,P1-M6755
3637,O1-P1102,P1-P2291,pipe,P1,200,74.400,0.510,0.510,0,0.064,0.129,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M2291,P1-M2290
3638,O3-P2636,P1-P6392,pipe,P1,200,74.900,0.510,0.510,0,0.339,0.454,1,0,1.750,2.110,2.110,DN200 (not steepened),,P1-M6392,P1-M6391
3641,O1-P903,P1-P1073,pipe,P1,200,51.800,0.510,0.510,0,0.245,0.297,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M1073,P1-M1072
3642,O2-P144,P1-P2942,pipe,P1,200,49.500,0.510,0.510,0,0.022,0.022,1,0,2.860,1.480,2.860,DN200 (not steepened),,P1-M2942,P1-M2941
3643,O2-P77,P1-P3450,pipe,P1,200,51.900,0.510,0.510,0,0.662,0.670,1,0,8.140,7.910,8.140,DN200 (not steepened),,P1-M3450,P1-M3449
3645,O3-P3101,P1-P5120,pipe,P1,200,52.400,0.510,0.510,0,0.280,0.320,1,0,2.000,1.910,2.000,DN200 (not steepened),,P1-M5120,P1-M5119
3647,O1-P1390,P1-P2579,pipe,P1,200,51.900,0.510,0.510,0,0.364,0.479,1,0,5.370,5.000,5.370,DN200 (not steepened),,P1-M2579,P1-M2578
3648,O3-P2762,P1-P6518,pipe,P1,200,52.000,0.510,0.510,0,0.327,0.398,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6518,P1-M5424
3650,O1-P1178,P1-P2367,pipe,P1,200,56.500,0.510,0.510,0,0.229,0.267,1,0,1.660,2.040,2.040,DN200 (not steepened),,P1-M2367,P1-M2366
3653,O1-P1514,P1-P86,pipe,P1,1400,73.800,0.075,0.075,0,0.758,0.844,0,0,7.210,6.110,7.210,"Above DN200, 0.75 m/s as laid",,P1-M86,P1-M85
3655,O1-P1601,P1-P2752,pipe,P1,200,52.100,0.510,0.510,0,0.103,0.205,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M2752,P1-M2747
3656,O2-P1064,P1-P3621,pipe,P1,200,52.100,0.510,0.510,0,0.292,0.305,1,0,3.390,1.480,3.390,DN200 (not steepened),,P1-M3621,P1-M3620
3659,O1-P2573,P1-P2148,pipe,P1,200,57.200,0.510,0.510,0,0.617,0.643,1,0,5.440,5.940,5.940,DN200 (not steepened),,P1-M2148,P1-M2147
3661,O1-P165,P1-P335,pipe,P1,355,52.100,0.270,0.326,1,0.750,0.825,0,0,9.890,11.050,11.050,Steepened 0.30 to 0.50 %,,P1-M335,P1-M334
3662,O3-P3117,P1-P5136,pipe,P1,200,52.100,0.510,0.510,0,0.136,0.183,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5136,P1-M5056
3664,O1-P380,P1-P550,pipe,P1,200,52.100,0.510,0.510,0,0.662,0.750,1,0,6.160,6.470,6.470,DN200 (not steepened),,P1-M550,P1-M549
3665,O3-P2505,P1-P6261,pipe,P1,200,78.600,0.510,0.510,0,0.234,0.389,1,0,4.530,4.830,4.830,DN200 (not steepened),,P1-M6261,P1-M6260
3667,O3-P2077,P1-P5833,pipe,P1,200,89.500,0.510,0.510,0,0.138,0.270,1,0,1.620,2.120,2.120,DN200 (not steepened),,P1-M5833,P1-M5774
3668,O3-P1598,P1-P5622,pipe,P1,200,88.400,0.510,0.510,0,0.194,0.345,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M5622,P1-M5621
3670,O1-P1865,P1-P1440,pipe,P1,200,52.200,0.510,0.510,0,0.216,0.252,1,0,2.190,2.210,2.210,DN200 (not steepened),,P1-M1440,P1-M1439
3675,O3-P141,P1-P222,pipe,P1,250,52.200,0.375,0.616,1,0.832,0.909,0,0,10.510,9.210,10.510,Steepened 0.50 to 0.75 %,,P1-M222,P1-M221
3676,O1-P2550,P1-P2125,pipe,P1,200,52.200,0.510,0.510,0,0.103,0.205,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M2125,P1-M2120
3677,O3-P3161,P1-P5180,pipe,P1,200,52.200,0.510,0.510,0,0.396,0.489,1,0,5.990,7.430,7.430,DN200 (not steepened),,P1-M5180,P1-M5179
3678,O3-P2745,P1-P6501,pipe,P1,200,66.800,0.510,0.510,0,0.329,0.467,1,0,2.160,2.130,2.160,DN200 (not steepened),,P1-M6501,P1-M5423
3682,O2-P1686,P1-P4243,pipe,P1,200,52.300,0.510,0.510,0,0.199,0.199,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M4243,P1-M4197
3683,O1-P343,P1-P513,pipe,P1,200,68.500,0.510,0.510,0,0.144,0.277,1,0,3.350,3.520,3.520,DN200 (not steepened),,P1-M513,P1-M512
3687,O2-P1463,P1-P4020,pipe,P1,200,52.400,0.510,0.510,0,0.279,0.303,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M4020,P1-M4019
3688,O1-P1529,P1-P2866,pipe,P1,200,52.400,0.510,0.510,0,0.155,0.223,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M2866,P1-M2847
3689,O1-P1731,P1-P1306,pipe,P1,200,52.400,0.510,0.510,0,0.235,0.249,1,0,2.040,2.810,2.810,DN200 (not steepened),,P1-M1306,P1-M1305
3693,O3-P2631,P1-P6387,pipe,P1,200,52.500,0.510,0.510,0,0.401,0.605,1,0,4.310,4.150,4.310,DN200 (not steepened),,P1-M6387,P1-M6386
3698,O3-P3245,P1-P5264,pipe,P1,200,52.600,0.510,0.510,0,0.310,0.313,1,0,2.070,1.620,2.070,DN200 (not steepened),,P1-M5264,P1-M5263
3699,O2-P1321,P1-P3878,pipe,P1,200,63.500,0.510,0.510,0,0.264,0.301,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3878,P1-M3853
3700,O3-P2427,P1-P6183,pipe,P1,200,52.600,0.510,0.510,0,0.123,0.242,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6183,P1-M6176
3701,O3-P3030,P1-P5049,pipe,P1,200,83.100,0.510,0.510,0,0.494,0.627,1,0,2.830,2.830,2.830,DN200 (not steepened),,P1-M5049,P1-M5048
3704,O3-P3039,P1-P5058,pipe,P1,200,52.600,0.510,0.510,0,0.425,0.490,1,0,2.970,3.090,3.090,DN200 (not steepened),,P1-M5058,P1-M5057
3708,O1-P966,P1-P1136,pipe,P1,200,52.700,0.510,0.510,0,0.089,0.179,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1136,P1-M1130
3711,O1-P2342,P1-P1917,pipe,P1,200,52.800,0.510,0.510,0,0.155,0.223,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1917,P1-M1916
3714,O2-P286,P1-P3084,pipe,P1,200,52.800,0.510,0.510,0,0.447,0.458,1,0,4.610,2.510,4.610,DN200 (not steepened),,P1-M3084,P1-M3008
3715,O1-P2683,P1-P2258,pipe,P1,200,52.800,0.510,0.510,0,0.201,0.220,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2258,P1-M2257
3716,O1-P311,P1-P481,pipe,P1,200,52.900,0.510,0.510,0,0.082,0.163,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M481,P1-M480
3717,O2-P637,P1-P4590,pipe,P1,200,52.900,0.510,0.510,0,0.435,0.461,1,0,1.480,2.770,2.770,DN200 (not steepened),,P1-M4590,P1-M4589
3718,O3-P442,P1-P6786,pipe,P1,200,52.900,0.510,0.510,0,0.169,0.216,1,0,1.480,2.600,2.600,DN200 (not steepened),,P1-M6786,P1-M6781
3719,O3-P2263,P1-P6019,pipe,P1,200,81.100,0.510,0.510,0,0.449,0.647,1,0,3.430,3.260,3.430,DN200 (not steepened),,P1-M6019,P1-M6018
3721,O2-P1343,P1-P3900,pipe,P1,200,52.900,0.510,0.510,0,0.259,0.290,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M3900,P1-M3899
3722,O1-P839,P1-P1009,pipe,P1,200,52.900,0.510,0.510,0,0.244,0.288,1,0,2.280,2.310,2.310,DN200 (not steepened),,P1-M1009,P1-M1008
3726,O1-P924,P1-P1094,pipe,P1,200,52.900,0.510,0.510,0,0.406,0.411,1,0,4.250,4.520,4.520,DN200 (not steepened),,P1-M1094,P1-M1093
3729,O1-P2676,P1-P2251,pipe,P1,200,68.700,0.510,0.510,0,0.327,0.342,1,0,3.410,2.400,3.410,DN200 (not steepened),,P1-M2251,P1-M2242
3731,O2-P1122,P1-P3676,pipe,P1,200,61.100,0.510,0.510,0,0.224,0.252,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M3676,P1-M3675
3732,O3-P1164,P1-P7508,pipe,P1,200,57.100,0.510,0.510,0,0.134,0.156,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M7508,P1-M7480
3734,O1-P1580,P1-P2731,pipe,P1,200,53.000,0.510,0.510,0,0.260,0.305,1,0,3.560,3.350,3.560,DN200 (not steepened),,P1-M2731,P1-M2730
3737,O3-P713,P1-P7057,pipe,P1,200,53.000,0.510,0.510,0,0.339,0.339,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M7057,P1-M7056
3741,O3-P2250,P1-P6006,pipe,P1,200,69.800,0.510,0.510,0,0.186,0.337,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M6006,P1-M5953
3742,O2-P1197,P1-P3754,pipe,P1,250,53.100,0.375,0.650,1,0.750,0.846,0,0,9.740,9.710,9.740,Steepened 0.50 to 0.75 %,,P1-M3754,P1-M3753
3743,O2-P1309,P1-P3866,pipe,P1,200,53.900,0.510,0.510,0,0.023,0.023,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3866,P1-M3865
3744,O1-P2462,P1-P2037,pipe,P1,800,73.000,0.085,0.164,1,0.750,0.854,0,0,2.010,3.580,3.580,Steepened up to 0.30 %,,P1-M2037,P1-M2036
3745,O2-P1678,P1-P4235,pipe,P1,200,34.500,0.510,0.510,0,0.234,0.234,1,0,1.700,2.130,2.130,DN200 (not steepened),,P1-M4235,P1-M4193
3754,O3-P1201,P1-P7545,pipe,P1,200,53.300,0.510,0.510,0,0.232,0.232,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7545,P1-M228
3755,O3-P501,P1-P6845,pipe,P1,200,72.900,0.510,0.510,0,0.142,0.191,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M6845,P1-M6844
3761,O1-P2365,P1-P1940,pipe,P1,200,53.300,0.510,0.510,0,0.119,0.119,1,0,1.480,2.470,2.470,DN200 (not steepened),,P1-M1940,P1-M1939
3762,O2-P1578,P1-P4135,pipe,P1,200,53.300,0.510,0.510,0,0.178,0.201,1,0,1.480,2.500,2.500,DN200 (not steepened),,P1-M4135,P1-M4117
3763,O1-P1459,P1-P2648,pipe,P1,200,53.400,0.510,0.510,0,0.399,0.442,1,0,4.410,4.430,4.430,DN200 (not steepened),,P1-M2648,P1-M2577
3764,O3-P2943,P1-P4962,pipe,P1,200,73.000,0.510,0.510,0,0.146,0.217,1,0,2.690,1.480,2.690,DN200 (not steepened),,P1-M4962,P1-M4931
3765,O2-P1698,P1-P4255,pipe,P1,200,53.400,0.510,0.510,0,0.218,0.218,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M4255,P1-M4246
3766,O1-P1466,P1-P2655,pipe,P1,200,53.400,0.510,0.510,0,0.104,0.205,1,0,2.880,2.930,2.930,DN200 (not steepened),,P1-M2655,P1-M2579
3767,O2-P850,P1-P4756,pipe,P1,200,58.500,0.510,0.510,0,0.024,0.024,1,0,3.390,1.480,3.390,DN200 (not steepened),,P1-M4756,P1-M4755
3769,O3-P473,P1-P6817,pipe,P1,200,53.400,0.510,0.510,0,0.366,0.375,1,0,1.640,1.560,1.640,DN200 (not steepened),,P1-M6817,P1-M6816
3770,O2-P242,P1-P3040,pipe,P1,200,48.200,0.510,0.510,0,0.455,0.464,1,0,2.070,2.000,2.070,DN200 (not steepened),,P1-M3040,P1-M2984
3771,O1-P2097,P1-P1672,pipe,P1,200,53.500,0.510,0.510,0,0.241,0.276,1,0,1.960,2.700,2.700,DN200 (not steepened),,P1-M1672,P1-M1665
3773,O1-P1416,P1-P2605,pipe,P1,200,58.000,0.510,0.510,0,0.235,0.299,1,0,1.890,2.310,2.310,DN200 (not steepened),,P1-M2605,P1-M2604
3774,O1-P1602,P1-P2753,pipe,P1,200,53.500,0.510,0.510,0,0.089,0.179,1,0,1.480,2.240,2.240,DN200 (not steepened),,P1-M2753,P1-M2748
3775,O3-P772,P1-P7116,pipe,P1,200,77.200,0.510,0.510,0,0.175,0.322,1,0,1.710,1.720,1.720,DN200 (not steepened),,P1-M7116,P1-M7115
3777,O3-P2837,P1-P4856,pipe,P1,315,53.600,0.270,0.389,1,0.760,0.865,0,0,7.900,8.090,8.090,Steepened 0.30 to 0.50 %,,P1-M4856,P1-M4855
3785,O3-P1704,P1-P5709,pipe,P1,200,53.600,0.510,0.510,0,0.164,0.310,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M5709,P1-M5708
3787,O2-P1789,P1-P4346,pipe,P1,200,53.700,0.510,0.510,0,0.413,0.429,1,0,4.130,5.140,5.140,DN200 (not steepened),,P1-M4346,P1-M4345
3789,O2-P892,P1-P4798,pipe,P1,200,53.700,0.510,0.510,0,0.239,0.264,1,0,3.110,1.480,3.110,DN200 (not steepened),,P1-M4798,P1-M4782
3792,O1-P2425,P1-P2000,pipe,P1,200,54.600,0.510,0.510,0,0.374,0.394,1,0,3.520,4.440,4.440,DN200 (not steepened),,P1-M2000,P1-M1999
3796,O2-P1091,P1-P3648,pipe,P1,200,53.700,0.510,0.510,0,0.218,0.218,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M3648,P1-M3647
3799,O2-P1190,P1-P3747,pipe,P1,280,53.800,0.375,0.376,1,0.750,0.815,0,0,7.890,7.660,7.890,Steepened 0.30 to 0.50 %,,P1-M3747,P1-M3746
3802,O2-P494,P1-P3292,pipe,P1,200,53.800,0.510,0.510,0,0.253,0.347,1,0,2.170,2.100,2.170,DN200 (not steepened),,P1-M3292,P1-M3291
3803,O2-P59,P1-P3432,pipe,P1,280,53.800,0.375,0.375,0,0.767,0.789,0,0,7.420,7.220,7.420,"Above DN200, 0.75 m/s as laid",,P1-M3432,P1-M3431
3804,O2-P877,P1-P4783,pipe,P1,200,53.800,0.510,0.510,0,0.355,0.367,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M4783,P1-M4782
3805,O2-P1958,P1-P4515,pipe,P1,200,53.800,0.510,0.510,0,0.238,0.252,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4515,P1-M4499
3808,O1-P2070,P1-P1645,pipe,P1,200,53.900,0.510,0.510,0,0.089,0.179,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M1645,P1-M1644
3810,O1-P2376,P1-P1951,pipe,P1,200,53.900,0.510,0.510,0,0.337,0.387,1,0,6.310,5.790,6.310,DN200 (not steepened),,P1-M1951,P1-M1950
3811,O2-P1334,P1-P3891,pipe,P1,200,53.900,0.510,0.510,0,0.375,0.429,1,0,5.660,5.200,5.660,DN200 (not steepened),,P1-M3891,P1-M3890
3812,O1-P1632,P1-P2783,pipe,P1,200,71.800,0.510,0.510,0,0.260,0.310,1,0,1.630,1.690,1.690,DN200 (not steepened),,P1-M2783,P1-M2777
3813,O2-P1095,P1-P3652,pipe,P1,200,53.900,0.510,0.510,0,0.293,0.293,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M3652,P1-M3651
3818,O1-P454,P1-P624,pipe,P1,200,73.000,0.510,0.510,0,0.552,0.691,1,0,5.040,4.110,5.040,DN200 (not steepened),,P1-M624,P1-M623
3820,O3-P600,P1-P6944,pipe,P1,200,54.000,0.510,0.510,0,0.263,0.314,1,0,1.780,2.360,2.360,DN200 (not steepened),,P1-M6944,P1-M6902
3822,O3-P3058,P1-P5077,pipe,P1,200,54.000,0.510,0.510,0,0.079,0.160,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M5077,P1-M5072
3824,O1-P1199,P1-P2388,pipe,P1,200,54.100,0.510,0.510,0,0.393,0.412,1,0,3.780,2.530,3.780,DN200 (not steepened),,P1-M2388,P1-M2387
3828,O2-P88,P1-P3461,pipe,P1,200,54.100,0.510,0.510,0,0.490,0.491,1,0,6.530,7.600,7.600,DN200 (not steepened),,P1-M3461,P1-M3460
3829,O1-P848,P1-P1018,pipe,P1,200,52.800,0.510,0.510,0,0.394,0.446,1,0,2.660,2.630,2.660,DN200 (not steepened),,P1-M1018,P1-M1017
3831,O2-P368,P1-P3166,pipe,P1,200,54.200,0.510,0.510,0,0.312,0.329,1,0,1.570,2.200,2.200,DN200 (not steepened),,P1-M3166,P1-M3146
3833,O1-P2571,P1-P2146,pipe,P1,200,54.200,0.510,0.510,0,0.638,0.670,1,0,6.480,6.600,6.600,DN200 (not steepened),,P1-M2146,P1-M2145
3834,O1-P2482,P1-P2057,pipe,P1,200,56.800,0.510,0.510,0,0.365,0.375,1,0,1.880,2.340,2.340,DN200 (not steepened),,P1-M2057,P1-M2056
3835,O2-P495,P1-P3293,pipe,P1,200,54.300,0.510,0.510,0,0.226,0.317,1,0,2.570,2.170,2.570,DN200 (not steepened),,P1-M3293,P1-M3292
3836,O2-P1210,P1-P3767,pipe,P1,200,54.300,0.510,0.510,0,0.491,0.621,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M3767,P1-M3766
3837,O2-P763,P1-P4669,pipe,P1,200,54.300,0.510,0.510,0,0.357,0.366,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4669,P1-M4668
3843,O3-P274,P1-P6618,pipe,P1,315,54.500,0.270,0.392,1,0.773,0.861,0,0,7.460,6.810,7.460,Steepened 0.30 to 0.50 %,,P1-M6618,P1-M6617
3844,O1-P514,P1-P684,pipe,P1,200,54.500,0.510,0.510,0,0.415,0.622,1,0,3.850,4.070,4.070,DN200 (not steepened),,P1-M684,P1-M683
3847,O3-P887,P1-P7231,pipe,P1,200,54.500,0.510,0.510,0,0.302,0.302,1,0,4.560,4.610,4.610,DN200 (not steepened),,P1-M7231,P1-M7230
3849,O2-P1637,P1-P4194,pipe,P1,200,54.600,0.510,0.510,0,0.364,0.372,1,0,3.080,1.480,3.080,DN200 (not steepened),,P1-M4194,P1-M4193
3850,O2-P216,P1-P3014,pipe,P1,280,54.600,0.375,0.393,1,0.751,0.781,0,0,3.990,4.200,4.200,Steepened 0.30 to 0.50 %,,P1-M3014,P1-M3013
3852,O1-P225,P1-P395,pipe,P1,200,54.600,0.510,0.510,0,0.495,0.563,1,0,2.490,2.000,2.490,DN200 (not steepened),,P1-M395,P1-M394
3854,O2-P336,P1-P3134,pipe,P1,200,54.600,0.510,0.510,0,0.237,0.250,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M3134,P1-M3129
3855,O2-P1498,P1-P4055,pipe,P1,200,75.500,0.510,0.510,0,0.375,0.434,1,0,4.410,4.150,4.410,DN200 (not steepened),,P1-M4055,P1-M4054
3856,O3-P819,P1-P7163,pipe,P1,200,54.600,0.510,0.510,0,0.374,0.380,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M7163,P1-M196
3857,O1-P1907,P1-P1482,pipe,P1,280,54.600,0.375,0.488,1,0.764,0.874,0,0,9.350,9.350,9.350,Steepened 0.30 to 0.50 %,,P1-M1482,P1-M1200
3861,O3-P1162,P1-P7506,pipe,P1,200,54.600,0.510,0.510,0,0.191,0.203,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M7506,P1-M7478
3862,O2-P1622,P1-P4179,pipe,P1,200,54.700,0.510,0.510,0,0.579,0.601,1,0,3.560,4.360,4.360,DN200 (not steepened),,P1-M4179,P1-M4178
3863,O1-P1471,P1-P2660,pipe,P1,200,54.700,0.510,0.510,0,0.114,0.225,1,0,1.480,2.940,2.940,DN200 (not steepened),,P1-M2660,P1-M2659
3864,O3-P2399,P1-P6155,pipe,P1,200,54.700,0.510,0.510,0,0.136,0.258,1,0,1.890,1.720,1.890,DN200 (not steepened),,P1-M6155,P1-M6154
3865,O2-P893,P1-P4799,pipe,P1,200,54.700,0.510,0.510,0,0.204,0.238,1,0,3.540,1.480,3.540,DN200 (not steepened),,P1-M4799,P1-M4798
3866,O1-P708,P1-P878,pipe,P1,200,54.700,0.510,0.510,0,0.368,0.470,1,0,4.390,4.530,4.530,DN200 (not steepened),,P1-M878,P1-M877
3867,O1-P366,P1-P536,pipe,P1,250,54.800,0.375,0.656,1,0.750,0.882,0,0,9.020,8.240,9.020,Steepened 0.50 to 0.75 %,,P1-M536,P1-M535
3868,O2-P327,P1-P3125,pipe,P1,200,66.800,0.510,0.510,0,0.144,0.177,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M3125,P1-M3123
3869,O3-P2294,P1-P6050,pipe,P1,200,79.800,0.510,0.510,0,0.196,0.279,1,0,1.990,2.790,2.790,DN200 (not steepened),,P1-M6050,P1-M6049
3871,O1-P945,P1-P1115,pipe,P1,200,54.800,0.510,0.510,0,0.339,0.343,1,0,1.690,1.870,1.870,DN200 (not steepened),,P1-M1115,P1-M1092
3874,O2-P1653,P1-P4210,pipe,P1,200,40.900,0.510,0.510,0,0.305,0.323,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M4210,P1-M4209
3883,O1-P1139,P1-P2328,pipe,P1,200,55.000,0.510,0.510,0,0.055,0.112,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2328,P1-M2321
3885,O1-P2151,P1-P1726,pipe,P1,200,55.000,0.510,0.510,0,0.130,0.168,1,0,3.690,2.540,3.690,DN200 (not steepened),,P1-M1726,P1-M1725
3887,O1-P2254,P1-P1829,pipe,P1,200,55.000,0.510,0.510,0,0.609,0.641,1,0,5.140,5.260,5.260,DN200 (not steepened),,P1-M1829,P1-M1828
3891,O2-P1796,P1-P4353,pipe,P1,200,53.300,0.510,0.510,0,0.198,0.198,1,0,3.160,1.480,3.160,DN200 (not steepened),,P1-M4353,P1-M4352
3892,O3-P645,P1-P6989,pipe,P1,200,98.100,0.510,0.510,0,0.219,0.279,1,0,1.610,1.500,1.610,DN200 (not steepened),,P1-M6989,P1-M6988
3898,O1-P231,P1-P401,pipe,P1,200,55.100,0.510,0.510,0,0.408,0.410,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M401,P1-M400
3901,O2-P351,P1-P3149,pipe,P1,200,55.100,0.510,0.510,0,0.390,0.425,1,0,1.760,1.960,1.960,DN200 (not steepened),,P1-M3149,P1-M3148
3902,O1-P922,P1-P1092,pipe,P1,200,55.100,0.510,0.510,0,0.460,0.465,1,0,4.270,3.800,4.270,DN200 (not steepened),,P1-M1092,P1-M1091
3903,O2-P605,P1-P122,pipe,P1,1100,72.700,0.075,0.102,1,0.750,0.864,0,0,7.110,7.720,7.720,Steepened up to 0.30 %,,P1-M122,P1-M121
3905,O3-P1042,P1-P7386,pipe,P1,200,55.100,0.510,0.510,0,0.428,0.452,1,0,4.500,4.140,4.500,DN200 (not steepened),,P1-M7386,P1-M7385
3906,O3-P1739,P1-P5744,pipe,P1,200,72.400,0.510,0.510,0,0.140,0.272,1,0,2.580,1.910,2.580,DN200 (not steepened),,P1-M5744,P1-M5743
3908,O1-P1250,P1-P2439,pipe,P1,200,55.100,0.510,0.510,0,0.156,0.172,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M2439,P1-M2426
3910,O3-P3150,P1-P5169,pipe,P1,200,55.200,0.510,0.510,0,0.467,0.617,1,0,6.680,6.360,6.680,DN200 (not steepened),,P1-M5169,P1-M5168
3912,O1-P562,P1-P732,pipe,P1,200,53.500,0.510,0.510,0,0.221,0.306,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M732,P1-M641
3913,O3-P1292,P1-P7636,pipe,P1,200,55.200,0.510,0.510,0,0.200,0.252,1,0,1.850,2.030,2.030,DN200 (not steepened),,P1-M7636,P1-M7635
3915,O3-P3309,P1-P5328,pipe,P1,200,55.200,0.510,0.510,0,0.101,0.202,1,0,1.480,3.230,3.230,DN200 (not steepened),,P1-M5328,P1-M5320
3916,O1-P835,P1-P1005,pipe,P1,200,55.200,0.510,0.510,0,0.332,0.384,1,0,3.310,3.520,3.520,DN200 (not steepened),,P1-M1005,P1-M1004
3918,O1-P921,P1-P1091,pipe,P1,200,80.500,0.510,0.510,0,0.461,0.467,1,0,3.800,4.550,4.550,DN200 (not steepened),,P1-M1091,P1-M1090
3920,O1-P2016,P1-P1591,pipe,P1,200,55.200,0.510,0.510,0,0.246,0.322,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1591,P1-M1590
3921,O3-P1191,P1-P7535,pipe,P1,200,55.300,0.510,0.510,0,0.023,0.023,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M7535,P1-M7442
3922,O3-P3056,P1-P5075,pipe,P1,200,55.300,0.510,0.510,0,0.154,0.242,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M5075,P1-M5071
3923,O3-P436,P1-P6801,pipe,P1,200,55.300,0.510,0.510,0,0.299,0.299,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M6801,P1-M6779
3924,O1-P1661,P1-P2812,pipe,P1,200,55.300,0.510,0.510,0,0.351,0.355,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M2812,P1-M2811
3926,O2-P734,P1-P4640,pipe,P1,200,55.300,0.510,0.510,0,0.677,0.689,1,0,6.270,3.190,6.270,DN200 (not steepened),,P1-M4640,P1-M4565
3928,O1-P2406,P1-P1981,pipe,P1,200,55.300,0.510,0.510,0,0.312,0.316,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M1981,P1-M1973
3929,O1-P358,P1-P528,pipe,P1,250,79.400,0.375,0.607,1,0.752,0.909,0,0,11.230,11.610,11.610,Steepened 0.50 to 0.75 %,,P1-M528,P1-M527
3932,O1-P980,P1-P1150,pipe,P1,200,55.400,0.510,0.510,0,0.303,0.308,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M1150,P1-M1149
3933,O2-P867,P1-P4773,pipe,P1,200,55.400,0.510,0.510,0,0.413,0.420,1,0,3.520,2.770,3.520,DN200 (not steepened),,P1-M4773,P1-M4772
3934,O3-P1695,P1-P5538,pipe,P1,200,74.900,0.510,0.510,0,0.166,0.312,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M5538,P1-M5537
3938,O3-P3252,P1-P5271,pipe,P1,200,55.400,0.510,0.510,0,0.277,0.313,1,0,2.100,2.100,2.100,DN200 (not steepened),,P1-M5271,P1-M5254
3939,O3-P461,P1-P6805,pipe,P1,200,55.400,0.510,0.510,0,0.579,0.590,1,0,2.450,2.730,2.730,DN200 (not steepened),,P1-M6805,P1-M6804
3942,O3-P341,P1-P6685,pipe,P1,200,55.400,0.510,0.510,0,0.624,0.693,1,0,5.870,5.720,5.870,DN200 (not steepened),,P1-M6685,P1-M6684
3944,O1-P1855,P1-P1430,pipe,P1,200,55.500,0.510,0.510,0,0.147,0.191,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M1430,P1-M1429
3945,O2-P1801,P1-P4358,pipe,P1,200,55.500,0.510,0.510,0,0.307,0.333,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M4358,P1-M4341
3947,O2-P885,P1-P4791,pipe,P1,200,55.500,0.510,0.510,0,0.352,0.355,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M4791,P1-M4781
3949,O3-P2504,P1-P6260,pipe,P1,200,55.500,0.510,0.510,0,0.253,0.397,1,0,4.830,4.660,4.830,DN200 (not steepened),,P1-M6260,P1-M6259
3950,O3-P2031,P1-P5787,pipe,P1,200,55.500,0.510,0.510,0,0.275,0.440,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5787,P1-M5786
3955,O1-P1773,P1-P1348,pipe,P1,200,55.600,0.510,0.510,0,0.271,0.271,1,0,1.720,2.570,2.570,DN200 (not steepened),,P1-M1348,P1-M1347
3956,O2-P101,P1-P2899,pipe,P1,200,55.600,0.510,0.510,0,0.719,0.739,1,0,4.490,3.840,4.490,DN200 (not steepened),,P1-M2899,P1-M2898
3957,O3-P1366,P1-P5447,pipe,P1,200,76.800,0.510,0.510,0,0.432,0.442,1,0,3.180,2.850,3.180,DN200 (not steepened),,P1-M5447,P1-M5446
3958,O2-P1410,P1-P3967,pipe,P1,200,55.700,0.510,0.510,0,0.178,0.201,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M3967,P1-M3966
3960,O3-P1137,P1-P7481,pipe,P1,200,55.700,0.510,0.510,0,0.404,0.449,1,0,3.480,3.790,3.790,DN200 (not steepened),,P1-M7481,P1-M7480
3961,O2-P272,P1-P3070,pipe,P1,200,55.700,0.510,0.510,0,0.362,0.365,1,0,3.650,4.520,4.520,DN200 (not steepened),,P1-M3070,P1-M3069
3964,O1-P2410,P1-P1985,pipe,P1,200,55.700,0.510,0.510,0,0.205,0.205,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M1985,P1-M1984
3965,O3-P781,P1-P7125,pipe,P1,200,55.800,0.510,0.510,0,0.068,0.137,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M7125,P1-M6712
3966,O3-P2990,P1-P5009,pipe,P1,200,55.800,0.510,0.510,0,0.280,0.342,1,0,1.920,2.510,2.510,DN200 (not steepened),,P1-M5009,P1-M5008
3969,O3-P450,P1-P6794,pipe,P1,200,55.800,0.510,0.510,0,0.182,0.182,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6794,P1-M6790
3971,O3-P385,P1-P6729,pipe,P1,200,55.900,0.510,0.510,0,0.296,0.305,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M6729,P1-M6728
3972,O3-P379,P1-P6723,pipe,P1,200,55.900,0.510,0.510,0,0.300,0.308,1,0,2.520,2.110,2.520,DN200 (not steepened),,P1-M6723,P1-M6722
3973,O1-P1298,P1-P2487,pipe,P1,200,77.400,0.510,0.510,0,0.407,0.455,1,0,4.780,4.800,4.800,DN200 (not steepened),,P1-M2487,P1-M2486
3974,O1-P2,P1-P2,pipe,P1,1600,55.900,0.075,0.075,0,0.855,0.959,0,0,9.790,9.940,9.940,"Above DN200, 0.75 m/s as laid",,P1-M2,P1-M1
3977,O3-P1692,P1-P5535,pipe,P1,200,79.700,0.510,0.510,0,0.235,0.394,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M5535,P1-M5534
3980,O2-P962,P1-P3519,pipe,P1,200,55.900,0.510,0.510,0,0.386,0.388,1,0,7.450,8.230,8.230,DN200 (not steepened),,P1-M3519,P1-M3518
3981,O3-P427,P1-P6771,pipe,P1,200,56.700,0.510,0.510,0,0.454,0.461,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M6771,P1-M6770
3984,O1-P1980,P1-P1555,pipe,P1,200,81.400,0.510,0.510,0,0.245,0.293,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M1555,P1-M1554
3985,O2-P255,P1-P3053,pipe,P1,200,65.400,0.510,0.510,0,0.332,0.339,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3053,P1-M2993
3988,O1-P2535,P1-P2110,pipe,P1,200,56.000,0.510,0.510,0,0.123,0.242,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M2110,P1-M2109
3991,O1-P1727,P1-P1302,pipe,P1,200,56.100,0.510,0.510,0,0.325,0.329,1,0,1.660,1.670,1.670,DN200 (not steepened),,P1-M1302,P1-M1301
3995,O3-P1307,P1-P7651,pipe,P1,200,57.300,0.510,0.510,0,0.145,0.205,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M7651,P1-M7650
3997,O2-P390,P1-P3188,pipe,P1,200,56.100,0.510,0.510,0,0.199,0.199,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M3188,P1-M3152
3998,O1-P1985,P1-P1560,pipe,P1,200,82.300,0.510,0.510,0,0.157,0.172,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M1560,P1-M1559
3999,O2-P1389,P1-P3946,pipe,P1,200,56.100,0.510,0.510,0,0.311,0.350,1,0,2.730,2.180,2.730,DN200 (not steepened),,P1-M3946,P1-M3945
4001,O3-P2266,P1-P6022,pipe,P1,200,92.000,0.510,0.510,0,0.435,0.635,1,0,4.010,3.950,4.010,DN200 (not steepened),,P1-M6022,P1-M6021
4003,O1-P82,P1-P1224,pipe,P1,900,61.500,0.075,0.134,1,0.750,0.840,0,0,7.920,7.660,7.920,Steepened up to 0.30 %,,P1-M1224,P1-M1223
4005,O1-P812,P1-P982,pipe,P1,200,56.200,0.510,0.510,0,0.103,0.205,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M982,P1-M981
4007,O3-P910,P1-P7254,pipe,P1,200,117.400,0.510,0.510,0,0.351,0.355,1,0,2.080,3.040,3.040,DN200 (not steepened),,P1-M7254,P1-M7253
4008,O3-P2156,P1-P5912,pipe,P1,200,51.500,0.510,0.510,0,0.104,0.205,1,0,6.740,1.480,6.740,DN200 (not steepened),,P1-M5912,P1-M5907
4009,O1-P374,P1-P544,pipe,P1,250,56.300,0.375,0.707,1,0.750,0.873,0,0,8.060,8.190,8.190,Steepened 0.50 to 0.75 %,,P1-M544,P1-M543
4010,O2-P1432,P1-P3989,pipe,P1,200,56.300,0.510,0.510,0,0.330,0.338,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M3989,P1-M3988
4013,O3-P2000,P1-P5756,pipe,P1,250,50.400,0.375,0.375,0,0.519,0.733,1,0,4.850,4.430,4.850,"Above DN200, under 0.75 m/s",0.580,P1-M5756,P1-M5755
4015,O1-P645,P1-P815,pipe,P1,200,56.300,0.510,0.510,0,0.293,0.328,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M815,P1-M554
4016,O3-P2392,P1-P6148,pipe,P1,200,82.700,0.510,0.510,0,0.311,0.428,1,0,5.080,5.200,5.200,DN200 (not steepened),,P1-M6148,P1-M6147
4017,O1-P2471,P1-P2046,pipe,P1,800,56.400,0.085,0.165,1,0.750,0.854,0,0,2.620,2.010,2.620,Steepened up to 0.30 %,,P1-M2046,P1-M2045
4020,O2-P1720,P1-P4277,pipe,P1,200,56.400,0.510,0.510,0,0.379,0.397,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M4277,P1-M3430
4021,O2-P458,P1-P3256,pipe,P1,200,75.700,0.510,0.510,0,0.150,0.203,1,0,3.370,1.480,3.370,DN200 (not steepened),,P1-M3256,P1-M3030
4027,O3-P3102,P1-P5121,pipe,P1,200,56.700,0.510,0.510,0,0.279,0.317,1,0,1.900,2.000,2.000,DN200 (not steepened),,P1-M5121,P1-M5120
4032,O3-P774,P1-P7124,pipe,P1,200,56.600,0.510,0.510,0,0.133,0.260,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M7124,P1-M7117
4033,O2-P954,P1-P3511,pipe,P1,200,56.600,0.510,0.510,0,0.463,0.472,1,0,9.630,9.000,9.630,DN200 (not steepened),,P1-M3511,P1-M3510
4036,O3-P3218,P1-P5237,pipe,P1,200,51.000,0.510,0.510,0,0.187,0.216,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M5237,P1-M4881
4038,O1-P1853,P1-P1428,pipe,P1,200,56.600,0.510,0.510,0,0.176,0.226,1,0,1.690,1.890,1.890,DN200 (not steepened),,P1-M1428,P1-M1427
4042,O2-P1842,P1-P4398,pipe,P1,200,56.700,0.510,0.510,0,0.201,0.220,1,0,2.730,1.480,2.730,DN200 (not steepened),,P1-M4398,P1-M4397
4046,O1-P732,P1-P902,pipe,P1,200,56.700,0.510,0.510,0,0.131,0.257,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M902,P1-M883
4047,O2-P257,P1-P3055,pipe,P1,200,56.700,0.510,0.510,0,0.339,0.339,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M3055,P1-M3054
4049,O2-P680,P1-P134,pipe,P1,1000,56.700,0.075,0.111,1,0.751,0.875,0,0,8.940,9.000,9.000,Steepened up to 0.30 %,,P1-M134,P1-M133
4050,O2-P1803,P1-P4360,pipe,P1,200,113.100,0.510,0.510,0,0.282,0.310,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M4360,P1-M4359
4052,O1-P886,P1-P1056,pipe,P1,200,56.800,0.510,0.510,0,0.559,0.589,1,0,3.310,3.480,3.480,DN200 (not steepened),,P1-M1056,P1-M1055
4053,O1-P1170,P1-P2359,pipe,P1,200,61.600,0.510,0.510,0,0.342,0.384,1,0,2.550,2.740,2.740,DN200 (not steepened),,P1-M2359,P1-M2358
4056,O2-P1817,P1-P4374,pipe,P1,200,56.800,0.510,0.510,0,0.137,0.137,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M4374,P1-M4367
4057,O2-P1380,P1-P3937,pipe,P1,200,32.200,0.510,0.510,0,0.490,0.594,1,0,3.970,3.900,3.970,DN200 (not steepened),,P1-M3937,P1-M3936
4059,O1-P517,P1-P687,pipe,P1,200,56.900,0.510,0.510,0,0.409,0.600,1,0,2.990,3.070,3.070,DN200 (not steepened),,P1-M687,P1-M686
4060,O2-P1625,P1-P4182,pipe,P1,200,56.900,0.510,0.510,0,0.482,0.552,1,0,2.810,2.790,2.810,DN200 (not steepened),,P1-M4182,P1-M4181
4061,O2-P901,P1-P4807,pipe,P1,200,56.900,0.510,0.510,0,0.226,0.265,1,0,3.440,1.480,3.440,DN200 (not steepened),,P1-M4807,P1-M4590
4062,O3-P1556,P1-P5580,pipe,P1,200,56.900,0.510,0.510,0,0.317,0.321,1,0,2.150,2.530,2.530,DN200 (not steepened),,P1-M5580,P1-M5564
4065,O3-P1114,P1-P7458,pipe,P1,200,57.700,0.510,0.510,0,0.296,0.300,1,0,2.440,2.980,2.980,DN200 (not steepened),,P1-M7458,P1-M7457
4066,O3-P2775,P1-P6531,pipe,P1,200,57.000,0.510,0.510,0,0.264,0.403,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6531,P1-M5435
4068,O2-P384,P1-P3182,pipe,P1,200,57.100,0.510,0.510,0,0.173,0.173,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M3182,P1-M3181
4073,O2-P903,P1-P4809,pipe,P1,200,57.100,0.510,0.510,0,0.221,0.236,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M4809,P1-M4808
4074,O2-P509,P1-P3307,pipe,P1,200,57.100,0.510,0.510,0,0.420,0.480,1,0,3.180,3.130,3.180,DN200 (not steepened),,P1-M3307,P1-M3306
4075,O2-P1869,P1-P4426,pipe,P1,200,61.800,0.510,0.510,0,0.201,0.220,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M4426,P1-M4418
4076,O1-P807,P1-P977,pipe,P1,200,57.100,0.510,0.510,0,0.198,0.198,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M977,P1-M942
4078,O1-P1381,P1-P2570,pipe,P1,200,76.400,0.510,0.510,0,0.566,0.681,1,0,6.840,7.200,7.200,DN200 (not steepened),,P1-M2570,P1-M2569
4081,O1-P1671,P1-P2822,pipe,P1,200,57.200,0.510,0.510,0,0.024,0.024,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M2822,P1-M2691
4082,O2-P1393,P1-P3950,pipe,P1,200,57.200,0.510,0.510,0,0.173,0.173,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M3950,P1-M3931
4085,O3-P2833,P1-P4852,pipe,P1,355,57.200,0.270,0.377,1,0.750,0.861,0,0,8.280,8.140,8.280,Steepened 0.30 to 0.50 %,,P1-M4852,P1-M4851
4087,O1-P2325,P1-P1901,pipe,P1,200,57.200,0.510,0.510,0,0.189,0.254,1,0,1.480,3.180,3.180,DN200 (not steepened),,P1-M1901,P1-M1899
4088,O2-P1507,P1-P4064,pipe,P1,200,57.300,0.510,0.510,0,0.155,0.223,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M4064,P1-M4063
4091,O3-P217,P1-P6561,pipe,P1,200,57.300,0.510,0.510,0,0.254,0.276,1,0,2.440,2.400,2.440,DN200 (not steepened),,P1-M6561,P1-M162
4092,O3-P3050,P1-P5069,pipe,P1,200,57.300,0.510,0.510,0,0.185,0.201,1,0,1.950,2.240,2.240,DN200 (not steepened),,P1-M5069,P1-M5068
4093,O2-P1307,P1-P3864,pipe,P1,200,79.900,0.510,0.510,0,0.041,0.041,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M3864,P1-M3863
4094,O3-P741,P1-P7085,pipe,P1,200,79.400,0.510,0.510,0,0.405,0.441,1,0,4.500,4.300,4.500,DN200 (not steepened),,P1-M7085,P1-M7084
4095,O2-P1866,P1-P4423,pipe,P1,200,57.300,0.510,0.510,0,0.354,0.354,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M4423,P1-M4422
4102,O2-P481,P1-P3279,pipe,P1,200,57.400,0.510,0.510,0,0.347,0.394,1,0,3.730,3.660,3.730,DN200 (not steepened),,P1-M3279,P1-M3278
4106,O1-P1267,P1-P2456,pipe,P1,200,57.400,0.510,0.510,0,0.235,0.324,1,0,5.840,3.270,5.840,DN200 (not steepened),,P1-M2456,P1-M2455
4109,O2-P136,P1-P2934,pipe,P1,200,57.400,0.510,0.510,0,0.123,0.190,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M2934,P1-M2933
4110,O2-P915,P1-P3472,pipe,P1,200,57.400,0.510,0.510,0,0.316,0.340,1,0,2.780,2.800,2.800,DN200 (not steepened),,P1-M3472,P1-M3391
4111,O1-P317,P1-P487,pipe,P1,200,74.500,0.510,0.510,0,0.071,0.142,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M487,P1-M486
4118,O1-P1964,P1-P1539,pipe,P1,200,71.800,0.510,0.510,0,0.252,0.401,1,0,2.010,2.140,2.140,DN200 (not steepened),,P1-M1539,P1-M1538
4120,O3-P2353,P1-P6109,pipe,P1,200,57.500,0.510,0.510,0,0.235,0.305,1,0,2.290,2.350,2.350,DN200 (not steepened),,P1-M6109,P1-M6097
4121,O1-P853,P1-P1023,pipe,P1,200,56.500,0.510,0.510,0,0.247,0.304,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M1023,P1-M1022
4125,O3-P1090,P1-P7434,pipe,P1,200,57.600,0.510,0.510,0,0.673,0.696,1,0,3.840,3.600,3.840,DN200 (not steepened),,P1-M7434,P1-M7433
4126,O2-P1762,P1-P4319,pipe,P1,200,57.600,0.510,0.510,0,0.144,0.176,1,0,1.480,2.660,2.660,DN200 (not steepened),,P1-M4319,P1-M4318
4127,O3-P3048,P1-P5067,pipe,P1,200,57.600,0.510,0.510,0,0.206,0.295,1,0,2.480,2.940,2.940,DN200 (not steepened),,P1-M5067,P1-M5066
4129,O2-P448,P1-P3246,pipe,P1,200,57.700,0.510,0.510,0,0.365,0.375,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M3246,P1-M3029
4130,O3-P855,P1-P7199,pipe,P1,200,57.700,0.510,0.510,0,0.696,0.706,1,0,9.040,8.770,9.040,DN200 (not steepened),,P1-M7199,P1-M7198
4131,O3-P3041,P1-P5060,pipe,P1,200,57.700,0.510,0.510,0,0.421,0.481,1,0,2.680,2.740,2.740,DN200 (not steepened),,P1-M5060,P1-M5059
4133,O1-P832,P1-P1002,pipe,P1,200,57.700,0.510,0.510,0,0.339,0.394,1,0,4.100,3.620,4.100,DN200 (not steepened),,P1-M1002,P1-M1001
4135,O2-P128,P1-P2926,pipe,P1,200,57.700,0.510,0.510,0,0.467,0.552,1,0,3.990,4.090,4.090,DN200 (not steepened),,P1-M2926,P1-M2925
4139,O3-P1564,P1-P5588,pipe,P1,200,57.700,0.510,0.510,0,0.285,0.329,1,0,1.740,2.030,2.030,DN200 (not steepened),,P1-M5588,P1-M5493
4140,O2-P511,P1-P3309,pipe,P1,200,57.700,0.510,0.510,0,0.417,0.472,1,0,2.800,3.070,3.070,DN200 (not steepened),,P1-M3309,P1-M3308
4143,O3-P1135,P1-P7479,pipe,P1,200,57.900,0.510,0.510,0,0.418,0.459,1,0,3.780,3.220,3.780,DN200 (not steepened),,P1-M7479,P1-M7478
4145,O3-P848,P1-P7192,pipe,P1,200,59.900,0.510,0.510,0,0.721,0.730,1,0,8.320,8.210,8.320,DN200 (not steepened),,P1-M7192,P1-M7191
4149,O3-P2598,P1-P6354,pipe,P1,200,60.400,0.510,0.510,0,0.285,0.418,1,0,1.850,2.050,2.050,DN200 (not steepened),,P1-M6354,P1-M6236
4155,O3-P1020,P1-P7364,pipe,P1,200,58.700,0.510,0.510,0,0.602,0.623,1,0,7.700,7.720,7.720,DN200 (not steepened),,P1-M7364,P1-M7363
4156,O1-P1342,P1-P2531,pipe,P1,200,57.900,0.510,0.510,0,0.128,0.159,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M2531,P1-M2530
4157,O3-P3235,P1-P5254,pipe,P1,200,57.900,0.510,0.510,0,0.324,0.381,1,0,3.020,3.120,3.120,DN200 (not steepened),,P1-M5254,P1-M5253
4159,O3-P1123,P1-P7467,pipe,P1,200,60.300,0.510,0.510,0,0.496,0.585,1,0,6.310,6.560,6.560,DN200 (not steepened),,P1-M7467,P1-M7466
4160,O1-P2351,P1-P1926,pipe,P1,200,58.000,0.510,0.510,0,0.178,0.201,1,0,3.100,1.480,3.100,DN200 (not steepened),,P1-M1926,P1-M1925
4162,O3-P2248,P1-P6004,pipe,P1,200,69.300,0.510,0.510,0,0.189,0.341,1,0,2.880,1.480,2.880,DN200 (not steepened),,P1-M6004,P1-M5952
4167,O3-P3121,P1-P5140,pipe,P1,200,58.100,0.510,0.510,0,0.229,0.229,1,0,1.620,1.630,1.630,DN200 (not steepened),,P1-M5140,P1-M5139
4168,O3-P720,P1-P7064,pipe,P1,200,58.100,0.510,0.510,0,0.059,0.119,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M7064,P1-M7063
4170,O3-P575,P1-P6919,pipe,P1,200,79.800,0.510,0.510,0,0.459,0.601,1,0,4.250,4.430,4.430,DN200 (not steepened),,P1-M6919,P1-M6918
4172,O3-P2246,P1-P6002,pipe,P1,200,73.600,0.510,0.510,0,0.151,0.292,1,0,3.060,1.480,3.060,DN200 (not steepened),,P1-M6002,P1-M5950
4175,O3-P3044,P1-P5063,pipe,P1,200,41.800,0.510,0.510,0,0.391,0.438,1,0,2.760,2.700,2.760,DN200 (not steepened),,P1-M5063,P1-M5062
4176,O3-P649,P1-P6993,pipe,P1,200,58.200,0.510,0.510,0,0.498,0.686,1,0,4.140,4.000,4.140,DN200 (not steepened),,P1-M6993,P1-M6992
4177,O1-P319,P1-P489,pipe,P1,200,76.800,0.510,0.510,0,0.071,0.142,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M489,P1-M488
4181,O2-P1162,P1-P3719,pipe,P1,200,58.300,0.510,0.510,0,0.247,0.260,1,0,1.480,2.760,2.760,DN200 (not steepened),,P1-M3719,P1-M3713
4186,O2-P1050,P1-P3607,pipe,P1,200,58.300,0.510,0.510,0,0.690,0.710,1,0,5.260,4.370,5.260,DN200 (not steepened),,P1-M3607,P1-M3606
4190,O3-P2423,P1-P6179,pipe,P1,200,86.300,0.510,0.510,0,0.205,0.360,1,0,1.750,1.730,1.750,DN200 (not steepened),,P1-M6179,P1-M6173
4191,O3-P453,P1-P6797,pipe,P1,200,58.400,0.510,0.510,0,0.219,0.241,1,0,1.760,2.060,2.060,DN200 (not steepened),,P1-M6797,P1-M6796
4194,O1-P1751,P1-P1326,pipe,P1,200,58.400,0.510,0.510,0,0.024,0.024,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M1326,P1-M1325
4199,O2-P1788,P1-P4345,pipe,P1,200,58.600,0.510,0.510,0,0.439,0.457,1,0,5.140,5.590,5.590,DN200 (not steepened),,P1-M4345,P1-M4344
4203,O2-P857,P1-P4763,pipe,P1,200,58.700,0.510,0.510,0,0.332,0.336,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M4763,P1-M4762
4207,O3-P2027,P1-P5783,pipe,P1,200,87.100,0.510,0.510,0,0.336,0.574,1,0,2.850,3.100,3.100,DN200 (not steepened),,P1-M5783,P1-M5782
4208,O3-P2184,P1-P5940,pipe,P1,200,87.500,0.510,0.510,0,0.589,0.719,1,0,3.980,4.430,4.430,DN200 (not steepened),,P1-M5940,P1-M5939
4209,O1-P212,P1-P382,pipe,P1,200,58.900,0.510,0.510,0,0.619,0.662,1,0,3.340,3.640,3.640,DN200 (not steepened),,P1-M382,P1-M381
4210,O3-P3186,P1-P5205,pipe,P1,200,58.900,0.510,0.510,0,0.225,0.302,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M5205,P1-M5176
4211,O3-P2998,P1-P5017,pipe,P1,200,58.900,0.510,0.510,0,0.219,0.241,1,0,1.530,1.500,1.530,DN200 (not steepened),,P1-M5017,P1-M5016
4212,O3-P1015,P1-P7359,pipe,P1,200,58.900,0.510,0.510,0,0.024,0.024,1,0,1.480,2.680,2.680,DN200 (not steepened),,P1-M7359,P1-M7358
4214,O1-P1579,P1-P2730,pipe,P1,200,59.000,0.510,0.510,0,0.273,0.316,1,0,3.350,3.420,3.420,DN200 (not steepened),,P1-M2730,P1-M2729
4217,O3-P2181,P1-P5937,pipe,P1,200,71.800,0.510,0.510,0,0.596,0.727,1,0,5.610,6.220,6.220,DN200 (not steepened),,P1-M5937,P1-M5936
4219,O3-P3227,P1-P5246,pipe,P1,200,59.000,0.510,0.510,0,0.464,0.557,1,0,3.340,3.580,3.580,DN200 (not steepened),,P1-M5246,P1-M4889
4220,O3-P209,P1-P290,pipe,P1,200,80.200,0.510,0.510,0,0.290,0.348,1,0,1.990,1.690,1.990,DN200 (not steepened),,P1-M290,P1-M289
4221,O3-P3299,P1-P5318,pipe,P1,200,59.000,0.510,0.510,0,0.320,0.388,1,0,2.070,1.750,2.070,DN200 (not steepened),,P1-M5318,P1-M5317
4223,O3-P1158,P1-P7502,pipe,P1,200,59.000,0.510,0.510,0,0.218,0.218,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M7502,P1-M7476
4224,O1-P2141,P1-P1716,pipe,P1,200,59.000,0.510,0.510,0,0.029,0.029,1,0,1.560,2.010,2.010,DN200 (not steepened),,P1-M1716,P1-M1690
4225,O1-P1047,P1-P2670,pipe,P1,250,49.500,0.375,0.562,1,0.776,0.843,0,0,6.700,6.660,6.700,Steepened 0.50 to 0.75 %,,P1-M2670,P1-M2669
4226,O1-P1585,P1-P2736,pipe,P1,200,59.000,0.510,0.510,0,0.094,0.181,1,0,1.880,1.920,1.920,DN200 (not steepened),,P1-M2736,P1-M2735
4228,O2-P51,P1-P3424,pipe,P1,355,59.100,0.270,0.286,1,0.756,0.778,0,0,10.610,10.730,10.730,Steepened up to 0.30 %,,P1-M3424,P1-M3423
4229,O3-P557,P1-P6901,pipe,P1,200,59.100,0.510,0.510,0,0.172,0.210,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6901,P1-M6866
4230,O3-P1519,P1-P5543,pipe,P1,200,59.100,0.510,0.510,0,0.378,0.381,1,0,3.390,3.690,3.690,DN200 (not steepened),,P1-M5543,P1-M5486
4231,O2-P1172,P1-P3729,pipe,P1,355,59.100,0.270,0.344,1,0.765,0.846,0,0,6.280,6.250,6.280,Steepened 0.30 to 0.50 %,,P1-M3729,P1-M3411
4237,O3-P1116,P1-P7460,pipe,P1,200,55.200,0.510,0.510,0,0.271,0.276,1,0,1.750,1.700,1.750,DN200 (not steepened),,P1-M7460,P1-M7459
4239,O1-P249,P1-P419,pipe,P1,200,59.200,0.510,0.510,0,0.288,0.437,1,0,5.300,5.080,5.300,DN200 (not steepened),,P1-M419,P1-M418
4242,O2-P644,P1-P4597,pipe,P1,200,72.000,0.510,0.510,0,0.373,0.402,1,0,2.600,2.680,2.680,DN200 (not steepened),,P1-M4597,P1-M4596
4243,O3-P2444,P1-P6200,pipe,P1,200,59.200,0.510,0.510,0,0.186,0.186,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6200,P1-M6194
4244,O2-P1272,P1-P3829,pipe,P1,200,59.200,0.510,0.510,0,0.218,0.218,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M3829,P1-M3828
4245,O2-P1907,P1-P4464,pipe,P1,200,59.200,0.510,0.510,0,0.472,0.479,1,0,4.630,4.020,4.630,DN200 (not steepened),,P1-M4464,P1-M3448
4247,O3-P1181,P1-P7525,pipe,P1,200,59.200,0.510,0.510,0,0.187,0.216,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M7525,P1-M7518
4250,O2-P1774,P1-P4331,pipe,P1,200,59.300,0.510,0.510,0,0.070,0.142,1,0,2.970,1.480,2.970,DN200 (not steepened),,P1-M4331,P1-M3434
4251,O2-P1775,P1-P4332,pipe,P1,200,59.300,0.510,0.510,0,0.294,0.301,1,0,2.840,1.480,2.840,DN200 (not steepened),,P1-M4332,P1-M3435
4252,O1-P2413,P1-P1988,pipe,P1,200,59.300,0.510,0.510,0,0.024,0.024,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M1988,P1-M1976
4253,O2-P1804,P1-P4361,pipe,P1,200,59.300,0.510,0.510,0,0.305,0.327,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M4361,P1-M4342
4256,O3-P794,P1-P7138,pipe,P1,200,59.300,0.510,0.510,0,0.402,0.409,1,0,7.120,7.370,7.370,DN200 (not steepened),,P1-M7138,P1-M7137
4257,O3-P2987,P1-P5006,pipe,P1,200,88.100,0.510,0.510,0,0.404,0.455,1,0,3.020,3.420,3.420,DN200 (not steepened),,P1-M5006,P1-M5005
4258,O2-P923,P1-P3480,pipe,P1,200,59.300,0.510,0.510,0,0.632,0.662,1,0,6.120,6.050,6.120,DN200 (not steepened),,P1-M3480,P1-M3401
4260,O2-P3,P1-P95,pipe,P1,1200,59.300,0.075,0.080,1,0.756,0.848,0,0,7.800,7.460,7.800,Steepened up to 0.30 %,,P1-M95,P1-M94
4261,O2-P323,P1-P3121,pipe,P1,200,53.000,0.510,0.510,0,0.036,0.036,1,0,2.080,2.400,2.400,DN200 (not steepened),,P1-M3121,P1-M3120
4265,O1-P40,P1-P1182,pipe,P1,1000,59.400,0.075,0.112,1,0.750,0.863,0,0,7.930,7.750,7.930,Steepened up to 0.30 %,,P1-M1182,P1-M1181
4266,O2-P913,P1-P4819,pipe,P1,200,60.100,0.510,0.510,0,0.307,0.312,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M4819,P1-M4818
4268,O2-P998,P1-P3555,pipe,P1,200,59.500,0.510,0.510,0,0.387,0.396,1,0,4.060,4.130,4.130,DN200 (not steepened),,P1-M3555,P1-M3518
4271,O3-P2021,P1-P5777,pipe,P1,200,84.300,0.510,0.510,0,0.445,0.733,1,0,4.930,4.860,4.930,DN200 (not steepened),,P1-M5777,P1-M5776
4272,O2-P860,P1-P4766,pipe,P1,200,59.500,0.510,0.510,0,0.161,0.241,1,0,3.380,3.290,3.380,DN200 (not steepened),,P1-M4766,P1-M4761
4273,O1-P51,P1-P1193,pipe,P1,1000,60.300,0.075,0.123,1,0.775,0.893,0,0,8.750,8.680,8.750,Steepened up to 0.30 %,,P1-M1193,P1-M1192
4274,O1-P675,P1-P845,pipe,P1,200,59.600,0.510,0.510,0,0.181,0.222,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M845,P1-M571
4275,O1-P2385,P1-P1960,pipe,P1,200,59.600,0.510,0.510,0,0.312,0.364,1,0,2.820,2.680,2.820,DN200 (not steepened),,P1-M1960,P1-M1959
4276,O2-P970,P1-P3527,pipe,P1,200,59.600,0.510,0.510,0,0.272,0.272,1,0,2.760,3.910,3.910,DN200 (not steepened),,P1-M3527,P1-M3526
4277,O1-P896,P1-P1066,pipe,P1,200,63.200,0.510,0.510,0,0.357,0.363,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M1066,P1-M1065
4279,O3-P2527,P1-P6283,pipe,P1,200,80.800,0.510,0.510,0,0.254,0.387,1,0,2.540,2.610,2.610,DN200 (not steepened),,P1-M6283,P1-M6282
