key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
11492,O3-P2012,P1-P5768,pipe,P1,250,100.000,0.375,0.375,0,0.421,0.704,1,0,4.040,4.140,4.140,"Above DN200, under 0.75 m/s",0.536,P1-M5768,P1-M5767
11493,O1-P1581,P1-P2732,pipe,P1,200,100.000,0.510,0.510,0,0.232,0.290,1,0,3.250,3.560,3.560,DN200 (not steepened),,P1-M2732,P1-M2731
11498,O1-P663,P1-P833,pipe,P1,200,57.300,0.510,0.510,0,0.185,0.239,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M833,P1-M832
11502,O1-P1357,P1-P2546,pipe,P1,200,100.000,0.510,0.510,0,0.275,0.312,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M2546,P1-M2494
11503,O1-P1310,P1-P2499,pipe,P1,200,86.200,0.510,0.510,0,0.290,0.316,1,0,3.400,4.820,4.820,DN200 (not steepened),,P1-M2499,P1-M2498
11506,O2-P987,P1-P3544,pipe,P1,200,52.500,0.510,0.510,0,0.023,0.023,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3544,P1-M3543
11507,O2-P1258,P1-P3815,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.220,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M3815,P1-M3814
11509,O3-P1315,P1-P7659,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.317,1,0,1.880,1.730,1.880,DN200 (not steepened),,P1-M7659,P1-M7658
11510,O3-P1713,P1-P5718,pipe,P1,200,100.000,0.510,0.510,0,0.259,0.421,1,0,2.740,2.720,2.740,DN200 (not steepened),,P1-M5718,P1-M5717
11525,O1-P287,P1-P457,pipe,P1,200,100.000,0.510,0.510,0,0.279,0.434,1,0,1.890,3.250,3.250,DN200 (not steepened),,P1-M457,P1-M456
11527,O1-P1545,P1-P2882,pipe,P1,200,58.300,0.510,0.510,0,0.207,0.253,1,0,1.920,2.400,2.400,DN200 (not steepened),,P1-M2882,P1-M2879
11532,O3-P1410,P1-P5491,pipe,P1,355,100.000,0.270,0.562,1,0.776,1.050,0,0,7.470,8.380,8.380,Steepened 0.50 to 0.75 %,,P1-M5491,P1-M5490
11541,O1-P1878,P1-P1453,pipe,P1,200,100.000,0.510,0.510,0,0.291,0.376,1,0,3.090,4.030,4.030,DN200 (not steepened),,P1-M1453,P1-M1452
11545,O1-P2475,P1-P2050,pipe,P1,200,75.200,0.510,0.510,0,0.138,0.270,1,0,1.480,3.000,3.000,DN200 (not steepened),,P1-M2050,P1-M2049
11547,O3-P2816,P1-P4835,pipe,P1,355,100.000,0.270,0.377,1,0.778,0.884,0,0,6.830,6.590,6.830,Steepened 0.30 to 0.50 %,,P1-M4835,P1-M4834
11548,O3-P727,P1-P7071,pipe,P1,200,100.000,0.510,0.510,0,0.061,0.120,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M7071,P1-M7021
11550,O1-P1008,P1-P36,pipe,P1,1400,53.600,0.075,0.075,0,0.782,0.869,0,0,7.120,6.990,7.120,"Above DN200, 0.75 m/s as laid",,P1-M36,P1-M35
11554,O3-P1257,P1-P7596,pipe,P1,200,62.200,0.510,0.510,0,0.328,0.356,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7596,P1-M7595
11561,O3-P3171,P1-P5190,pipe,P1,200,56.700,0.510,0.510,0,0.375,0.449,1,0,3.080,3.790,3.790,DN200 (not steepened),,P1-M5190,P1-M5189
11563,O1-P2128,P1-P1703,pipe,P1,200,100.000,0.510,0.510,0,0.568,0.712,1,0,4.530,3.350,4.530,DN200 (not steepened),,P1-M1703,P1-M1702
11573,O3-P322,P1-P6666,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.858,0,0,8.430,8.550,8.550,Steepened 0.30 to 0.50 %,,P1-M6666,P1-M6665
11577,O1-P824,P1-P994,pipe,P1,200,100.400,0.510,0.510,0,0.186,0.207,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M994,P1-M348
11582,O1-P2212,P1-P1787,pipe,P1,200,104.600,0.510,0.510,0,0.136,0.191,1,0,1.540,1.950,1.950,DN200 (not steepened),,P1-M1787,P1-M1209
11587,O3-P2975,P1-P4994,pipe,P1,200,100.000,0.510,0.510,0,0.163,0.183,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M4994,P1-M4993
11588,O3-P1634,P1-P5658,pipe,P1,200,97.800,0.510,0.510,0,0.318,0.550,1,0,3.630,3.660,3.660,DN200 (not steepened),,P1-M5658,P1-M5657
11591,O1-P1511,P1-P83,pipe,P1,1400,127.700,0.075,0.075,0,0.758,0.844,0,0,6.170,5.240,6.170,"Above DN200, 0.75 m/s as laid",,P1-M83,P1-M82
11594,O3-P2606,P1-P6362,pipe,P1,200,100.000,0.510,0.510,0,0.162,0.307,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6362,P1-M6361
11595,O1-P244,P1-P414,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M414,P1-M413
11596,O1-P1034,P1-P62,pipe,P1,1400,100.000,0.075,0.075,0,0.773,0.858,0,0,8.620,9.720,9.720,"Above DN200, 0.75 m/s as laid",,P1-M62,P1-M61
11598,O3-P1110,P1-P7454,pipe,P1,200,39.000,0.510,0.510,0,0.361,0.367,1,0,2.000,1.900,2.000,DN200 (not steepened),,P1-M7454,P1-M7453
11603,O1-P1030,P1-P58,pipe,P1,1400,100.000,0.075,0.075,0,0.773,0.858,0,0,9.070,8.970,9.070,"Above DN200, 0.75 m/s as laid",,P1-M58,P1-M57
11611,O3-P1698,P1-P5541,pipe,P1,200,79.200,0.510,0.510,0,0.110,0.217,1,0,2.080,2.200,2.200,DN200 (not steepened),,P1-M5541,P1-M5540
11615,O3-P2601,P1-P6357,pipe,P1,200,54.000,0.510,0.510,0,0.187,0.337,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6357,P1-M6356
11618,O3-P1007,P1-P7351,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.346,1,0,3.790,4.570,4.570,DN200 (not steepened),,P1-M7351,P1-M7350
11620,O1-P67,P1-P1209,pipe,P1,1000,100.100,0.075,0.123,1,0.750,0.862,0,0,9.750,9.510,9.750,Steepened up to 0.30 %,,P1-M1209,P1-M1208
11625,O1-P1844,P1-P1419,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M1419,P1-M1418
11635,O1-P1802,P1-P1377,pipe,P1,200,61.400,0.510,0.510,0,0.158,0.180,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M1377,P1-M1376
11640,O3-P2192,P1-P5948,pipe,P1,200,100.000,0.510,0.510,0,0.310,0.460,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M5948,P1-M5947
11643,O3-P2409,P1-P6165,pipe,P1,200,100.000,0.510,0.510,0,0.161,0.307,1,0,1.920,2.500,2.500,DN200 (not steepened),,P1-M6165,P1-M6164
11645,O3-P235,P1-P6579,pipe,P1,200,53.900,0.510,0.510,0,0.322,0.322,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M6579,P1-M6578
11647,O3-P2807,P1-P4826,pipe,P1,355,100.000,0.270,0.377,1,0.800,0.905,0,0,9.640,7.000,9.640,Steepened 0.30 to 0.50 %,,P1-M4826,P1-M4825
11648,O1-P1142,P1-P2331,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.199,1,0,4.050,5.250,5.250,DN200 (not steepened),,P1-M2331,P1-M36
11650,O1-P1910,P1-P1485,pipe,P1,280,100.000,0.375,0.488,1,0.764,0.874,0,0,9.710,9.870,9.870,Steepened 0.30 to 0.50 %,,P1-M1485,P1-M1484
11652,O3-P66,P1-P5440,pipe,P1,200,106.800,0.510,0.510,0,0.276,0.405,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M5440,P1-M5439
11655,O3-P2172,P1-P5928,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.180,1,0,1.480,2.360,2.360,DN200 (not steepened),,P1-M5928,P1-M5927
11659,O3-P3170,P1-P5189,pipe,P1,200,100.000,0.510,0.510,0,0.387,0.471,1,0,3.790,3.840,3.840,DN200 (not steepened),,P1-M5189,P1-M5188
11660,O1-P1923,P1-P1498,pipe,P1,280,45.200,0.375,0.488,1,0.758,0.869,0,0,8.480,8.590,8.590,Steepened 0.30 to 0.50 %,,P1-M1498,P1-M1497
11661,O2-P1037,P1-P3594,pipe,P1,200,100.000,0.510,0.510,0,0.475,0.477,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M3594,P1-M3593
11665,O1-P1141,P1-P2330,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.149,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M2330,P1-M34
11666,O3-P3163,P1-P5182,pipe,P1,200,100.500,0.510,0.510,0,0.396,0.489,1,0,3.590,3.130,3.590,DN200 (not steepened),,P1-M5182,P1-M5181
11671,O3-P2312,P1-P6068,pipe,P1,200,81.000,0.510,0.510,0,0.165,0.255,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M6068,P1-M6067
11675,O2-P1470,P1-P4027,pipe,P1,200,127.300,0.510,0.510,0,0.386,0.422,1,0,1.640,1.820,1.820,DN200 (not steepened),,P1-M4027,P1-M4026
11681,O1-P86,P1-P1228,pipe,P1,280,84.100,0.375,0.385,1,0.777,0.822,0,0,7.120,6.960,7.120,Steepened 0.30 to 0.50 %,,P1-M1228,P1-M1227
11684,O3-P3337,P1-P5356,pipe,P1,200,100.000,0.510,0.510,0,0.262,0.352,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M5356,P1-M5355
11689,O1-P1909,P1-P1484,pipe,P1,280,100.000,0.375,0.488,1,0.764,0.874,0,0,9.870,9.240,9.870,Steepened 0.30 to 0.50 %,,P1-M1484,P1-M1483
11690,O3-P71,P1-P5445,pipe,P1,200,72.900,0.510,0.510,0,0.090,0.179,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M5445,P1-M5444
11691,O3-P280,P1-P6624,pipe,P1,315,100.000,0.270,0.392,1,0.766,0.856,0,0,7.410,7.310,7.410,Steepened 0.30 to 0.50 %,,P1-M6624,P1-M6623
11692,O1-P2313,P1-P1888,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.334,1,0,2.160,1.800,2.160,DN200 (not steepened),,P1-M1888,P1-M1887
11694,O3-P2785,P1-P6541,pipe,P1,200,83.900,0.510,0.510,0,0.219,0.357,1,0,4.000,4.780,4.780,DN200 (not steepened),,P1-M6541,P1-M6540
11699,O1-P911,P1-P1081,pipe,P1,200,71.400,0.510,0.510,0,0.228,0.277,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1081,P1-M1080
11711,O3-P2410,P1-P6166,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.205,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M6166,P1-M6165
11713,O1-P1593,P1-P2744,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.224,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M2744,P1-M2743
11714,O3-P853,P1-P7197,pipe,P1,200,55.800,0.510,0.510,0,0.701,0.710,1,0,8.350,7.990,8.350,DN200 (not steepened),,P1-M7197,P1-M7196
11716,O1-P878,P1-P1048,pipe,P1,200,106.800,0.510,0.510,0,0.150,0.203,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M1048,P1-M1047
11718,O3-P2255,P1-P6011,pipe,P1,200,82.100,0.510,0.510,0,0.605,0.750,1,0,4.240,4.430,4.430,DN200 (not steepened),,P1-M6011,P1-M6010
11723,O2-P1548,P1-P4105,pipe,P1,200,100.000,0.510,0.510,0,0.454,0.559,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M4105,P1-M4104
11726,O2-P1614,P1-P4171,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M4171,P1-M4170
11728,O1-P1946,P1-P1521,pipe,P1,200,73.000,0.510,0.510,0,0.629,0.690,1,0,6.040,6.720,6.720,DN200 (not steepened),,P1-M1521,P1-M1520
11729,O3-P576,P1-P6920,pipe,P1,200,78.300,0.510,0.510,0,0.459,0.600,1,0,3.990,4.250,4.250,DN200 (not steepened),,P1-M6920,P1-M6919
11733,O2-P1275,P1-P3832,pipe,P1,200,100.000,0.510,0.510,0,0.305,0.417,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M3832,P1-M3831
11734,O3-P311,P1-P6655,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.859,0,0,8.000,7.740,8.000,Steepened 0.30 to 0.50 %,,P1-M6655,P1-M6654
11736,O3-P1154,P1-P7498,pipe,P1,200,73.400,0.510,0.510,0,0.177,0.231,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7498,P1-M7497
11737,O1-P1619,P1-P2770,pipe,P1,200,103.300,0.510,0.510,0,0.072,0.143,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2770,P1-M2677
11738,O3-P1537,P1-P5561,pipe,P1,200,100.000,0.510,0.510,0,0.404,0.423,1,0,3.540,3.830,3.830,DN200 (not steepened),,P1-M5561,P1-M5560
11739,O3-P2004,P1-P5760,pipe,P1,250,107.300,0.375,0.375,0,0.496,0.727,1,0,4.210,4.470,4.470,"Above DN200, under 0.75 m/s",0.564,P1-M5760,P1-M5759
11742,O3-P3111,P1-P5130,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.201,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M5130,P1-M5118
11745,O3-P851,P1-P7195,pipe,P1,200,100.000,0.510,0.510,0,0.717,0.727,1,0,8.550,9.980,9.980,DN200 (not steepened),,P1-M7195,P1-M7194
11751,O1-P1367,P1-P2556,pipe,P1,200,52.400,0.510,0.510,0,0.094,0.187,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M2556,P1-M2555
11753,O3-P1731,P1-P5736,pipe,P1,200,100.000,0.510,0.510,0,0.176,0.324,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M5736,P1-M5735
11760,O1-P665,P1-P835,pipe,P1,200,89.000,0.510,0.510,0,0.274,0.324,1,0,2.710,3.860,3.860,DN200 (not steepened),,P1-M835,P1-M827
11767,O2-P845,P1-P4751,pipe,P1,200,100.000,0.510,0.510,0,0.345,0.349,1,0,3.630,2.840,3.630,DN200 (not steepened),,P1-M4751,P1-M4750
11768,O1-P1145,P1-P2334,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,2.180,2.840,2.840,DN200 (not steepened),,P1-M2334,P1-M2333
11780,O3-P1357,P1-P7701,pipe,P1,200,100.000,0.510,0.510,0,0.241,0.311,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M7701,P1-M7700
11782,O3-P1405,P1-P5486,pipe,P1,355,100.000,0.270,0.562,1,0.828,1.072,0,0,9.530,10.100,10.100,Steepened 0.50 to 0.75 %,,P1-M5486,P1-M5485
11787,O1-P753,P1-P923,pipe,P1,200,100.000,0.510,0.510,0,0.554,0.600,1,0,6.460,7.160,7.160,DN200 (not steepened),,P1-M923,P1-M922
11795,O1-P471,P1-P641,pipe,P1,200,109.500,0.510,0.510,0,0.380,0.469,1,0,4.050,3.770,4.050,DN200 (not steepened),,P1-M641,P1-M640
11806,O3-P526,P1-P6870,pipe,P1,200,84.200,0.510,0.510,0,0.437,0.465,1,0,2.910,3.640,3.640,DN200 (not steepened),,P1-M6870,P1-M6869
11810,O3-P1349,P1-P7693,pipe,P1,200,100.000,0.510,0.510,0,0.149,0.216,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M7693,P1-M7686
11812,O3-P2358,P1-P6114,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.178,1,0,2.240,2.410,2.410,DN200 (not steepened),,P1-M6114,P1-M6113
11815,O1-P160,P1-P330,pipe,P1,355,104.500,0.270,0.312,1,0.750,0.839,0,0,10.300,9.750,10.300,Steepened 0.30 to 0.50 %,,P1-M330,P1-M329
11816,O3-P2722,P1-P6478,pipe,P1,200,87.300,0.510,0.510,0,0.369,0.485,1,0,2.490,2.460,2.490,DN200 (not steepened),,P1-M6478,P1-M6477
11822,O3-P99,P1-P180,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.802,0,0,7.290,6.590,7.290,Steepened up to 0.30 %,,P1-M180,P1-M179
11823,O1-P669,P1-P839,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.303,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M839,P1-M564
11824,O3-P2378,P1-P6134,pipe,P1,200,100.000,0.510,0.510,0,0.398,0.593,1,0,7.610,7.190,7.610,DN200 (not steepened),,P1-M6134,P1-M6133
11826,O2-P1628,P1-P4185,pipe,P1,200,35.900,0.510,0.510,0,0.457,0.470,1,0,3.560,3.180,3.560,DN200 (not steepened),,P1-M4185,P1-M4184
11835,O1-P2374,P1-P1949,pipe,P1,200,76.700,0.510,0.510,0,0.178,0.201,1,0,1.480,3.450,3.450,DN200 (not steepened),,P1-M1949,P1-M1948
11836,O1-P2408,P1-P1983,pipe,P1,200,100.000,0.510,0.510,0,0.227,0.241,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M1983,P1-M1982
11839,O1-P962,P1-P1132,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.374,1,0,1.610,1.580,1.610,DN200 (not steepened),,P1-M1132,P1-M1131
11843,O1-P2066,P1-P1641,pipe,P1,200,100.000,0.510,0.510,0,0.072,0.142,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M1641,P1-M1640
11845,O3-P349,P1-P6693,pipe,P1,200,84.600,0.510,0.510,0,0.452,0.561,1,0,5.460,5.340,5.460,DN200 (not steepened),,P1-M6693,P1-M6692
11848,O2-P365,P1-P3163,pipe,P1,200,100.000,0.510,0.510,0,0.184,0.184,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M3163,P1-M3162
11850,O3-P1075,P1-P7419,pipe,P1,200,60.200,0.510,0.510,0,0.286,0.286,1,0,2.550,3.240,3.240,DN200 (not steepened),,P1-M7419,P1-M7418
11856,O1-P1610,P1-P2761,pipe,P1,200,123.000,0.510,0.510,0,0.138,0.138,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M2761,P1-M2760
11859,O3-P1010,P1-P7354,pipe,P1,200,106.700,0.510,0.510,0,0.238,0.238,1,0,2.470,3.820,3.820,DN200 (not steepened),,P1-M7354,P1-M7353
11861,O3-P1523,P1-P5547,pipe,P1,200,100.000,0.510,0.510,0,0.307,0.307,1,0,2.140,1.760,2.140,DN200 (not steepened),,P1-M5547,P1-M5546
11867,O3-P2747,P1-P6503,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.447,1,0,2.290,2.220,2.290,DN200 (not steepened),,P1-M6503,P1-M6502
11870,O1-P2323,P1-P1898,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.345,1,0,3.810,1.480,3.810,DN200 (not steepened),,P1-M1898,P1-M1859
11871,O3-P957,P1-P7301,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.356,1,0,3.790,3.270,3.790,DN200 (not steepened),,P1-M7301,P1-M7300
11877,O3-P3287,P1-P5306,pipe,P1,200,100.000,0.510,0.510,0,0.331,0.430,1,0,2.130,2.130,2.130,DN200 (not steepened),,P1-M5306,P1-M5305
11883,O3-P34,P1-P5408,pipe,P1,450,84.300,0.205,0.497,1,0.752,1.024,0,0,8.490,8.500,8.500,Steepened 0.30 to 0.50 %,,P1-M5408,P1-M5407
11885,O2-P1273,P1-P3825,pipe,P1,200,90.400,0.510,0.510,0,0.249,0.262,1,0,1.480,2.560,2.560,DN200 (not steepened),,P1-M3825,P1-M3824
11889,O2-P925,P1-P3482,pipe,P1,200,87.800,0.510,0.510,0,0.631,0.661,1,0,5.870,6.120,6.120,DN200 (not steepened),,P1-M3482,P1-M3481
11892,O2-P1212,P1-P3769,pipe,P1,200,75.100,0.510,0.510,0,0.355,0.429,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3769,P1-M3768
11898,O3-P2866,P1-P4885,pipe,P1,250,100.000,0.375,0.375,0,0.583,0.692,1,0,7.140,7.080,7.140,"Above DN200, under 0.75 m/s",0.607,P1-M4885,P1-M4884
11907,O3-P729,P1-P7073,pipe,P1,200,73.800,0.510,0.510,0,0.273,0.300,1,0,3.860,3.810,3.860,DN200 (not steepened),,P1-M7073,P1-M6683
11908,O1-P2506,P1-P2081,pipe,P1,200,74.000,0.510,0.510,0,0.386,0.389,1,0,3.570,4.360,4.360,DN200 (not steepened),,P1-M2081,P1-M2080
11910,O3-P1528,P1-P5552,pipe,P1,200,100.000,0.510,0.510,0,0.347,0.357,1,0,2.090,2.030,2.090,DN200 (not steepened),,P1-M5552,P1-M5551
11911,O1-P1242,P1-P2431,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.251,1,0,5.160,1.480,5.160,DN200 (not steepened),,P1-M2431,P1-M2430
11912,O2-P1213,P1-P3770,pipe,P1,200,72.000,0.510,0.510,0,0.354,0.429,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M3770,P1-M3769
11913,O3-P324,P1-P6668,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.858,0,0,8.060,8.310,8.310,Steepened 0.30 to 0.50 %,,P1-M6668,P1-M6667
11915,O3-P338,P1-P6682,pipe,P1,200,73.800,0.510,0.510,0,0.636,0.704,1,0,5.700,5.440,5.700,DN200 (not steepened),,P1-M6682,P1-M6681
11919,O1-P1658,P1-P2809,pipe,P1,200,100.000,0.510,0.510,0,0.401,0.422,1,0,2.720,2.800,2.800,DN200 (not steepened),,P1-M2809,P1-M2808
11921,O1-P765,P1-P935,pipe,P1,200,84.600,0.510,0.510,0,0.401,0.411,1,0,1.750,1.790,1.790,DN200 (not steepened),,P1-M935,P1-M934
11923,O1-P137,P1-P307,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.863,0,0,14.320,13.770,14.320,Steepened up to 0.30 %,,P1-M307,P1-M306
11937,O3-P2417,P1-P6173,pipe,P1,200,56.400,0.510,0.510,0,0.301,0.451,1,0,1.730,1.890,1.890,DN200 (not steepened),,P1-M6173,P1-M6172
11939,O1-P1152,P1-P2341,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.708,1,0,5.710,5.590,5.710,DN200 (not steepened),,P1-M2341,P1-M2340
11940,O2-P1859,P1-P4416,pipe,P1,200,100.000,0.510,0.510,0,0.256,0.267,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4416,P1-M4415
11941,O3-P1649,P1-P5673,pipe,P1,200,100.000,0.510,0.510,0,0.146,0.282,1,0,3.310,4.610,4.610,DN200 (not steepened),,P1-M5673,P1-M5672
11942,O1-P393,P1-P563,pipe,P1,200,101.300,0.510,0.510,0,0.449,0.569,1,0,6.040,6.130,6.130,DN200 (not steepened),,P1-M563,P1-M562
11946,O1-P144,P1-P314,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.860,0,0,14.540,14.780,14.780,Steepened up to 0.30 %,,P1-M314,P1-M313
11947,O1-P146,P1-P316,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.860,0,0,12.690,13.160,13.160,Steepened up to 0.30 %,,P1-M316,P1-M315
11951,O3-P1716,P1-P5721,pipe,P1,200,89.200,0.510,0.510,0,0.220,0.376,1,0,1.740,2.150,2.150,DN200 (not steepened),,P1-M5721,P1-M5720
11959,O3-P2859,P1-P4878,pipe,P1,250,59.600,0.375,0.523,1,0.752,0.864,0,0,9.600,8.760,9.600,Steepened 0.50 to 0.75 %,,P1-M4878,P1-M4877
11961,O1-P798,P1-P968,pipe,P1,200,54.400,0.510,0.510,0,0.123,0.242,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M968,P1-M967
11964,O3-P707,P1-P7051,pipe,P1,200,87.900,0.510,0.510,0,0.365,0.414,1,0,2.380,2.820,2.820,DN200 (not steepened),,P1-M7051,P1-M7013
11968,O3-P1104,P1-P7448,pipe,P1,200,97.200,0.510,0.510,0,0.386,0.393,1,0,3.570,3.760,3.760,DN200 (not steepened),,P1-M7448,P1-M7447
11972,O3-P2923,P1-P4942,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.379,1,0,5.550,5.460,5.550,DN200 (not steepened),,P1-M4942,P1-M4941
11973,O1-P833,P1-P1003,pipe,P1,200,100.000,0.510,0.510,0,0.339,0.394,1,0,4.060,4.100,4.100,DN200 (not steepened),,P1-M1003,P1-M1002
11977,O3-P2651,P1-P6407,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.203,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M6407,P1-M6406
11978,O3-P3139,P1-P5158,pipe,P1,200,100.000,0.510,0.510,0,0.203,0.216,1,0,1.820,1.700,1.820,DN200 (not steepened),,P1-M5158,P1-M5066
11981,O1-P184,P1-P354,pipe,P1,280,100.000,0.375,0.414,1,0.751,0.803,0,0,9.710,9.360,9.710,Steepened 0.30 to 0.50 %,,P1-M354,P1-M353
11984,O3-P2890,P1-P4909,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.349,1,0,3.090,5.320,5.320,DN200 (not steepened),,P1-M4909,P1-M4908
11985,O3-P2812,P1-P4831,pipe,P1,355,100.000,0.270,0.377,1,0.790,0.899,0,0,7.590,7.690,7.690,Steepened 0.30 to 0.50 %,,P1-M4831,P1-M4830
11987,O2-P693,P1-P147,pipe,P1,1000,63.900,0.075,0.111,1,0.750,0.875,0,0,12.370,13.040,13.040,Steepened up to 0.30 %,,P1-M147,P1-M146
11999,O1-P33,P1-P1175,pipe,P1,1000,57.900,0.075,0.112,1,0.752,0.865,0,0,7.160,6.850,7.160,Steepened up to 0.30 %,,P1-M1175,P1-M1174
12000,O3-P718,P1-P7062,pipe,P1,200,100.000,0.510,0.510,0,0.238,0.307,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M7062,P1-M7061
12005,O1-P2124,P1-P1699,pipe,P1,200,61.800,0.510,0.510,0,0.585,0.729,1,0,2.900,2.860,2.900,DN200 (not steepened),,P1-M1699,P1-M1698
12009,O1-P2042,P1-P1617,pipe,P1,200,68.900,0.510,0.510,0,0.406,0.487,1,0,5.430,5.640,5.640,DN200 (not steepened),,P1-M1617,P1-M1616
12010,O3-P1690,P1-P5533,pipe,P1,200,84.400,0.510,0.510,0,0.251,0.412,1,0,2.100,2.110,2.110,DN200 (not steepened),,P1-M5533,P1-M5532
12011,O2-P324,P1-P3122,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M3122,P1-M3121
12015,O1-P2054,P1-P1629,pipe,P1,200,76.400,0.510,0.510,0,0.249,0.339,1,0,2.260,1.930,2.260,DN200 (not steepened),,P1-M1629,P1-M1628
12017,O3-P3057,P1-P5076,pipe,P1,200,100.000,0.510,0.510,0,0.102,0.202,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M5076,P1-M5075
12018,O1-P2593,P1-P2168,pipe,P1,200,100.000,0.510,0.510,0,0.361,0.377,1,0,3.040,2.270,3.040,DN200 (not steepened),,P1-M2168,P1-M2167
12026,O1-P2391,P1-P1966,pipe,P1,200,100.000,0.510,0.510,0,0.223,0.251,1,0,1.480,2.770,2.770,DN200 (not steepened),,P1-M1966,P1-M1965
12035,O3-P1261,P1-P7600,pipe,P1,200,100.000,0.510,0.510,0,0.230,0.265,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M7600,P1-M7599
12037,O3-P602,P1-P6946,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.213,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6946,P1-M6945
12039,O1-P190,P1-P360,pipe,P1,250,70.500,0.375,0.428,1,0.752,0.797,0,0,7.770,8.120,8.120,Steepened 0.30 to 0.50 %,,P1-M360,P1-M359
12043,O1-P399,P1-P569,pipe,P1,200,100.000,0.510,0.510,0,0.367,0.412,1,0,4.400,5.090,5.090,DN200 (not steepened),,P1-M569,P1-M568
12044,O1-P1228,P1-P2417,pipe,P1,200,100.000,0.510,0.510,0,0.184,0.224,1,0,4.180,1.480,4.180,DN200 (not steepened),,P1-M2417,P1-M2416
12047,O3-P1655,P1-P5679,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.373,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5679,P1-M5666
12050,O2-P691,P1-P145,pipe,P1,1000,87.200,0.075,0.111,1,0.750,0.875,0,0,11.950,12.050,12.050,Steepened up to 0.30 %,,P1-M145,P1-M144
12051,O1-P321,P1-P491,pipe,P1,200,63.600,0.510,0.510,0,0.076,0.153,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M491,P1-M490
12054,O3-P745,P1-P7089,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.388,1,0,2.650,3.570,3.570,DN200 (not steepened),,P1-M7089,P1-M7088
12056,O3-P2680,P1-P6436,pipe,P1,200,72.200,0.510,0.510,0,0.114,0.225,1,0,4.970,1.480,4.970,DN200 (not steepened),,P1-M6436,P1-M6435
12058,O3-P1205,P1-P7549,pipe,P1,200,100.000,0.510,0.510,0,0.244,0.244,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7549,P1-M232
12065,O3-P243,P1-P6587,pipe,P1,355,100.000,0.270,0.321,1,0.797,0.859,0,0,4.050,3.660,4.050,Steepened 0.30 to 0.50 %,,P1-M6587,P1-M6586
12068,O3-P2878,P1-P4897,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.689,1,0,6.010,6.830,6.830,DN200 (not steepened),,P1-M4897,P1-M4896
12069,O3-P2580,P1-P6336,pipe,P1,200,100.000,0.510,0.510,0,0.179,0.291,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6336,P1-M6335
12072,O3-P1680,P1-P5523,pipe,P1,200,62.200,0.510,0.510,0,0.385,0.681,1,0,4.050,4.260,4.260,DN200 (not steepened),,P1-M5523,P1-M5522
12073,O2-P251,P1-P3049,pipe,P1,200,46.000,0.510,0.510,0,0.022,0.022,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M3049,P1-M3048
12080,O2-P153,P1-P2951,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.350,1,0,1.870,2.160,2.160,DN200 (not steepened),,P1-M2951,P1-M2950
12083,O3-P2683,P1-P6439,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.317,1,0,2.420,3.970,3.970,DN200 (not steepened),,P1-M6439,P1-M6385
12087,O2-P1248,P1-P3805,pipe,P1,200,61.400,0.510,0.510,0,0.253,0.275,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M3805,P1-M3802
12090,O1-P2205,P1-P1780,pipe,P1,200,72.300,0.510,0.510,0,0.247,0.304,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M1780,P1-M1710
12092,O1-P2501,P1-P2076,pipe,P1,200,100.000,0.510,0.510,0,0.409,0.439,1,0,4.880,4.910,4.910,DN200 (not steepened),,P1-M2076,P1-M2075
12101,O3-P757,P1-P7101,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.283,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M7101,P1-M6688
12102,O2-P260,P1-P3058,pipe,P1,200,59.000,0.510,0.510,0,0.070,0.142,1,0,3.460,1.480,3.460,DN200 (not steepened),,P1-M3058,P1-M3057
12106,O1-P29,P1-P1171,pipe,P1,1000,100.000,0.075,0.112,1,0.752,0.865,0,0,6.130,6.290,6.290,Steepened up to 0.30 %,,P1-M1171,P1-M1170
12107,O3-P1675,P1-P5699,pipe,P1,200,100.700,0.510,0.510,0,0.148,0.288,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M5699,P1-M5698
12112,O3-P2240,P1-P5996,pipe,P1,200,66.200,0.510,0.510,0,0.115,0.225,1,0,1.860,2.300,2.300,DN200 (not steepened),,P1-M5996,P1-M5992
12114,O3-P218,P1-P6562,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.203,1,0,2.420,2.440,2.440,DN200 (not steepened),,P1-M6562,P1-M6561
12119,O1-P1788,P1-P1363,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.195,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M1363,P1-M1296
12120,O3-P317,P1-P6661,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.859,0,0,8.510,8.060,8.510,Steepened 0.30 to 0.50 %,,P1-M6661,P1-M6660
12121,O1-P1464,P1-P2653,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.201,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M2653,P1-M2652
12122,O3-P1615,P1-P5639,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.205,1,0,1.480,2.070,2.070,DN200 (not steepened),,P1-M5639,P1-M5638
12123,O3-P2470,P1-P6226,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.628,1,0,4.730,4.490,4.730,DN200 (not steepened),,P1-M6226,P1-M6225
12124,O2-P1443,P1-P4000,pipe,P1,200,63.500,0.510,0.510,0,0.114,0.225,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4000,P1-M3999
12127,O3-P724,P1-P7068,pipe,P1,200,101.500,0.510,0.510,0,0.048,0.048,1,0,3.030,3.620,3.620,DN200 (not steepened),,P1-M7068,P1-M7067
12131,O1-P66,P1-P1208,pipe,P1,1000,100.000,0.075,0.123,1,0.750,0.862,0,0,9.510,9.930,9.930,Steepened up to 0.30 %,,P1-M1208,P1-M1207
12132,O1-P2191,P1-P1766,pipe,P1,200,64.500,0.510,0.510,0,0.239,0.384,1,0,2.160,1.920,2.160,DN200 (not steepened),,P1-M1766,P1-M1756
12133,O3-P1710,P1-P5715,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.442,1,0,3.500,3.980,3.980,DN200 (not steepened),,P1-M5715,P1-M5714
12137,O3-P2744,P1-P6500,pipe,P1,200,73.300,0.510,0.510,0,0.071,0.142,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6500,P1-M6499
12139,O1-P2294,P1-P1869,pipe,P1,200,100.000,0.510,0.510,0,0.447,0.600,1,0,3.720,4.700,4.700,DN200 (not steepened),,P1-M1869,P1-M1857
12142,O1-P1220,P1-P2409,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.203,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M2409,P1-M2408
12145,O1-P1128,P1-P2317,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.155,1,0,2.350,2.860,2.860,DN200 (not steepened),,P1-M2317,P1-M32
12147,O2-P1234,P1-P3791,pipe,P1,200,100.000,0.510,0.510,0,0.140,0.140,1,0,6.980,1.480,6.980,DN200 (not steepened),,P1-M3791,P1-M3790
12148,O1-P2115,P1-P1690,pipe,P1,200,100.000,0.510,0.510,0,0.606,0.741,1,0,5.460,6.330,6.330,DN200 (not steepened),,P1-M1690,P1-M1689
12149,O3-P60,P1-P5434,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.630,1,0,3.620,3.510,3.620,DN200 (not steepened),,P1-M5434,P1-M5433
12150,O3-P672,P1-P7016,pipe,P1,200,58.300,0.510,0.510,0,0.274,0.319,1,0,3.770,3.770,3.770,DN200 (not steepened),,P1-M7016,P1-M7015
12152,O1-P2093,P1-P1668,pipe,P1,200,102.400,0.510,0.510,0,0.234,0.234,1,0,3.700,5.190,5.190,DN200 (not steepened),,P1-M1668,P1-M1667
12153,O1-P2173,P1-P1748,pipe,P1,200,82.100,0.510,0.510,0,0.251,0.263,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M1748,P1-M1747
12159,O1-P2032,P1-P1607,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.255,1,0,1.480,3.470,3.470,DN200 (not steepened),,P1-M1607,P1-M1606
12173,O3-P2604,P1-P6360,pipe,P1,200,107.300,0.510,0.510,0,0.090,0.180,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6360,P1-M6359
12174,O3-P2935,P1-P4954,pipe,P1,200,61.500,0.510,0.510,0,0.211,0.344,1,0,5.370,4.540,5.370,DN200 (not steepened),,P1-M4954,P1-M4953
12179,O3-P2330,P1-P6086,pipe,P1,200,100.000,0.510,0.510,0,0.434,0.601,1,0,4.520,4.870,4.870,DN200 (not steepened),,P1-M6086,P1-M6085
12181,O3-P1350,P1-P7694,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.117,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M7694,P1-M7689
12187,O1-P828,P1-P998,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.582,1,0,3.380,4.690,4.690,DN200 (not steepened),,P1-M998,P1-M997
12192,O1-P809,P1-P979,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.352,1,0,1.930,2.380,2.380,DN200 (not steepened),,P1-M979,P1-M341
12195,O3-P2121,P1-P5877,pipe,P1,200,85.300,0.510,0.510,0,0.138,0.270,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M5877,P1-M5876
12199,O3-P3305,P1-P5324,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.279,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M5324,P1-M5318
12205,O3-P1359,P1-P7703,pipe,P1,200,104.900,0.510,0.510,0,0.095,0.186,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M7703,P1-M7702
12210,O3-P3155,P1-P5174,pipe,P1,200,100.000,0.510,0.510,0,0.424,0.590,1,0,5.690,6.020,6.020,DN200 (not steepened),,P1-M5174,P1-M5173
12212,O2-P482,P1-P3280,pipe,P1,200,100.000,0.510,0.510,0,0.329,0.374,1,0,4.770,3.730,4.770,DN200 (not steepened),,P1-M3280,P1-M3279
12215,O3-P617,P1-P6961,pipe,P1,200,78.700,0.510,0.510,0,0.142,0.194,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M6961,P1-M6960
12217,O3-P945,P1-P7289,pipe,P1,200,100.000,0.510,0.510,0,0.409,0.412,1,0,4.650,4.230,4.650,DN200 (not steepened),,P1-M7289,P1-M7288
12219,O1-P1646,P1-P2797,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.235,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M2797,P1-M2796
12222,O1-P130,P1-P300,pipe,P1,1000,62.500,0.075,0.116,1,0.750,0.863,0,0,11.550,10.880,11.550,Steepened up to 0.30 %,,P1-M300,P1-M299
12226,O3-P2523,P1-P6279,pipe,P1,200,100.000,0.510,0.510,0,0.293,0.426,1,0,2.250,2.180,2.250,DN200 (not steepened),,P1-M6279,P1-M6278
12229,O3-P2235,P1-P5991,pipe,P1,200,87.100,0.510,0.510,0,0.178,0.201,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M5991,P1-M5990
12233,O3-P2847,P1-P4866,pipe,P1,315,100.000,0.270,0.389,1,0.750,0.855,0,0,7.780,8.430,8.430,Steepened 0.30 to 0.50 %,,P1-M4866,P1-M4865
12234,O1-P1286,P1-P2475,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M2475,P1-M2474
12236,O3-P561,P1-P6905,pipe,P1,200,68.700,0.510,0.510,0,0.588,0.661,1,0,5.250,5.340,5.340,DN200 (not steepened),,P1-M6905,P1-M6904
12237,O3-P1600,P1-P5624,pipe,P1,200,91.600,0.510,0.510,0,0.171,0.318,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M5624,P1-M5623
12238,O3-P3271,P1-P5290,pipe,P1,200,102.700,0.510,0.510,0,0.217,0.229,1,0,1.480,3.000,3.000,DN200 (not steepened),,P1-M5290,P1-M5282
12241,O3-P2531,P1-P6287,pipe,P1,200,71.100,0.510,0.510,0,0.114,0.225,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M6287,P1-M6286
12247,O3-P787,P1-P7131,pipe,P1,200,100.000,0.510,0.510,0,0.434,0.443,1,0,7.650,7.930,7.930,DN200 (not steepened),,P1-M7131,P1-M7130
12250,O1-P1655,P1-P2806,pipe,P1,200,31.200,0.510,0.510,0,0.340,0.343,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M2806,P1-M2805
12258,O1-P188,P1-P358,pipe,P1,280,100.000,0.375,0.420,1,0.750,0.801,0,0,8.810,9.250,9.250,Steepened 0.30 to 0.50 %,,P1-M358,P1-M357
12260,O1-P2492,P1-P2067,pipe,P1,200,74.500,0.510,0.510,0,0.491,0.624,1,0,6.190,6.070,6.190,DN200 (not steepened),,P1-M2067,P1-M2066
12262,O2-P179,P1-P2977,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.216,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M2977,P1-M2972
12263,O1-P2111,P1-P1686,pipe,P1,200,100.000,0.510,0.510,0,0.609,0.743,1,0,4.900,5.010,5.010,DN200 (not steepened),,P1-M1686,P1-M1685
12269,O1-P1740,P1-P1315,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.368,1,0,5.010,4.340,5.010,DN200 (not steepened),,P1-M1315,P1-M1314
12274,O3-P229,P1-P6573,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M6573,P1-M6572
12277,O3-P2232,P1-P5988,pipe,P1,200,66.800,0.510,0.510,0,0.479,0.479,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5988,P1-M5976
12279,O3-P3335,P1-P5354,pipe,P1,200,100.000,0.510,0.510,0,0.271,0.369,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M5354,P1-M4904
12289,O1-P385,P1-P555,pipe,P1,200,103.400,0.510,0.510,0,0.634,0.717,1,0,6.690,6.590,6.690,DN200 (not steepened),,P1-M555,P1-M554
12293,O3-P92,P1-P173,pipe,P1,630,103.300,0.125,0.174,1,0.755,0.805,0,0,5.440,5.290,5.440,Steepened up to 0.30 %,,P1-M173,P1-M172
12301,O3-P42,P1-P5416,pipe,P1,250,64.400,0.375,0.375,0,0.553,0.738,1,0,5.410,5.270,5.410,"Above DN200, under 0.75 m/s",0.603,P1-M5416,P1-M5415
12302,O1-P973,P1-P1143,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.290,1,0,1.580,1.810,1.810,DN200 (not steepened),,P1-M1143,P1-M1138
12303,O1-P1729,P1-P1304,pipe,P1,200,100.000,0.510,0.510,0,0.305,0.310,1,0,3.070,2.710,3.070,DN200 (not steepened),,P1-M1304,P1-M1303
12306,O3-P2749,P1-P6505,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.418,1,0,2.410,2.350,2.410,DN200 (not steepened),,P1-M6505,P1-M6504
12307,O3-P2560,P1-P6316,pipe,P1,200,100.000,0.510,0.510,0,0.322,0.441,1,0,2.420,2.240,2.420,DN200 (not steepened),,P1-M6316,P1-M6315
12308,O3-P1402,P1-P5483,pipe,P1,355,100.000,0.270,0.562,1,0.831,1.073,0,0,9.760,9.470,9.760,Steepened 0.50 to 0.75 %,,P1-M5483,P1-M5482
12309,O3-P2699,P1-P6455,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.269,1,0,2.610,1.480,2.610,DN200 (not steepened),,P1-M6455,P1-M6398
12315,O3-P85,P1-P166,pipe,P1,630,100.000,0.125,0.174,1,0.758,0.808,0,0,3.050,3.050,3.050,Steepened up to 0.30 %,,P1-M166,P1-M165
12317,O1-P1508,P1-P80,pipe,P1,1400,57.800,0.075,0.075,0,0.758,0.844,0,0,4.680,4.450,4.680,"Above DN200, 0.75 m/s as laid",,P1-M80,P1-M79
12318,O1-P1032,P1-P60,pipe,P1,1400,100.000,0.075,0.075,0,0.773,0.858,0,0,9.870,9.680,9.870,"Above DN200, 0.75 m/s as laid",,P1-M60,P1-M59
12324,O2-P918,P1-P3475,pipe,P1,200,100.000,0.510,0.510,0,0.306,0.332,1,0,3.030,2.610,3.030,DN200 (not steepened),,P1-M3475,P1-M3474
12325,O3-P176,P1-P257,pipe,P1,200,100.000,0.510,0.510,0,0.674,0.763,1,0,4.940,5.230,5.230,DN200 (not steepened),,P1-M257,P1-M256
12331,O3-P1250,P1-P7594,pipe,P1,200,52.800,0.510,0.510,0,0.380,0.420,1,0,2.150,2.590,2.590,DN200 (not steepened),,P1-M7594,P1-M261
12333,O3-P1715,P1-P5720,pipe,P1,200,92.700,0.510,0.510,0,0.234,0.393,1,0,2.150,2.650,2.650,DN200 (not steepened),,P1-M5720,P1-M5719
12335,O3-P313,P1-P6657,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.859,0,0,7.750,8.050,8.050,Steepened 0.30 to 0.50 %,,P1-M6657,P1-M6656
12340,O3-P2616,P1-P6372,pipe,P1,200,105.200,0.510,0.510,0,0.090,0.180,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6372,P1-M6244
12341,O3-P2187,P1-P5943,pipe,P1,200,104.500,0.510,0.510,0,0.581,0.706,1,0,3.640,3.760,3.760,DN200 (not steepened),,P1-M5943,P1-M5942
12342,O3-P3211,P1-P5230,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5230,P1-M5229
12343,O3-P3343,P1-P5362,pipe,P1,200,100.000,0.510,0.510,0,0.130,0.253,1,0,2.860,2.830,2.860,DN200 (not steepened),,P1-M5362,P1-M5361
12345,O2-P520,P1-P3318,pipe,P1,200,59.000,0.510,0.510,0,0.281,0.356,1,0,3.020,4.090,4.090,DN200 (not steepened),,P1-M3318,P1-M3317
12350,O3-P3226,P1-P5245,pipe,P1,200,67.600,0.510,0.510,0,0.202,0.215,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M5245,P1-M5244
12355,O1-P819,P1-P989,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.203,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M989,P1-M988
12361,O3-P844,P1-P7188,pipe,P1,200,100.000,0.510,0.510,0,0.743,0.752,1,0,8.220,8.550,8.550,DN200 (not steepened),,P1-M7188,P1-M7187
12362,O1-P1954,P1-P1529,pipe,P1,200,71.300,0.510,0.510,0,0.610,0.677,1,0,4.810,5.030,5.030,DN200 (not steepened),,P1-M1529,P1-M1528
12364,O3-P3353,P1-P5372,pipe,P1,200,100.000,0.510,0.510,0,0.195,0.328,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M5372,P1-M5371
12365,O3-P1661,P1-P5685,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.255,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M5685,P1-M5680
12368,O3-P95,P1-P176,pipe,P1,630,81.900,0.125,0.174,1,0.754,0.805,0,0,5.530,5.280,5.530,Steepened up to 0.30 %,,P1-M176,P1-M175
12371,O2-P53,P1-P3426,pipe,P1,355,100.000,0.270,0.286,1,0.751,0.774,0,0,8.950,10.540,10.540,Steepened up to 0.30 %,,P1-M3426,P1-M3425
12384,O3-P2360,P1-P6116,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.177,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M6116,P1-M6115
12385,O3-P1726,P1-P5731,pipe,P1,200,100.000,0.510,0.510,0,0.164,0.310,1,0,2.550,2.780,2.780,DN200 (not steepened),,P1-M5731,P1-M5730
12389,O1-P1850,P1-P1425,pipe,P1,200,100.000,0.510,0.510,0,0.203,0.276,1,0,2.010,2.270,2.270,DN200 (not steepened),,P1-M1425,P1-M1424
12393,O3-P2566,P1-P6322,pipe,P1,200,61.400,0.510,0.510,0,0.244,0.372,1,0,2.130,2.510,2.510,DN200 (not steepened),,P1-M6322,P1-M6321
12398,O1-P349,P1-P519,pipe,P1,200,69.000,0.510,0.510,0,0.110,0.216,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M519,P1-M426
12399,O3-P59,P1-P5433,pipe,P1,200,100.000,0.510,0.510,0,0.395,0.630,1,0,3.510,3.530,3.530,DN200 (not steepened),,P1-M5433,P1-M5432
12403,O2-P985,P1-P3542,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.177,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M3542,P1-M3489
12408,O3-P2871,P1-P4890,pipe,P1,200,100.000,0.510,0.510,0,0.574,0.721,1,0,7.250,7.760,7.760,DN200 (not steepened),,P1-M4890,P1-M4889
12412,O3-P2665,P1-P6421,pipe,P1,200,104.700,0.510,0.510,0,0.247,0.335,1,0,1.490,1.640,1.640,DN200 (not steepened),,P1-M6421,P1-M6379
12415,O1-P667,P1-P837,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.241,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M837,P1-M562
12419,O1-P333,P1-P503,pipe,P1,200,100.000,0.510,0.510,0,0.162,0.306,1,0,4.760,6.130,6.130,DN200 (not steepened),,P1-M503,P1-M502
12426,O1-P1063,P1-P2686,pipe,P1,200,104.000,0.510,0.510,0,0.693,0.726,1,0,4.400,4.530,4.530,DN200 (not steepened),,P1-M2686,P1-M2685
12430,O1-P5,P1-P5,pipe,P1,1600,100.000,0.075,0.075,0,0.855,0.959,0,0,9.930,9.800,9.930,"Above DN200, 0.75 m/s as laid",,P1-M5,P1-M4
12431,O3-P2552,P1-P6308,pipe,P1,200,68.800,0.510,0.510,0,0.174,0.174,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6308,P1-M6307
12433,O2-P1292,P1-P3849,pipe,P1,200,100.000,0.510,0.510,0,0.431,0.558,1,0,3.700,3.090,3.700,DN200 (not steepened),,P1-M3849,P1-M3848
12434,O1-P1881,P1-P1456,pipe,P1,200,70.300,0.510,0.510,0,0.258,0.350,1,0,2.400,2.380,2.400,DN200 (not steepened),,P1-M1456,P1-M1455
12438,O3-P1580,P1-P5604,pipe,P1,200,100.000,0.510,0.510,0,0.423,0.682,1,0,4.020,4.380,4.380,DN200 (not steepened),,P1-M5604,P1-M5603
12440,O3-P2857,P1-P4876,pipe,P1,250,100.000,0.375,0.523,1,0.754,0.865,0,0,8.200,8.040,8.200,Steepened 0.50 to 0.75 %,,P1-M4876,P1-M4875
12441,O1-P1492,P1-P2860,pipe,P1,200,100.000,0.510,0.510,0,0.297,0.365,1,0,2.370,2.190,2.370,DN200 (not steepened),,P1-M2860,P1-M2859
12442,O3-P3004,P1-P5023,pipe,P1,200,59.000,0.510,0.510,0,0.200,0.200,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M5023,P1-M5022
12444,O1-P1010,P1-P38,pipe,P1,1400,72.000,0.075,0.075,0,0.781,0.869,0,0,7.620,7.290,7.620,"Above DN200, 0.75 m/s as laid",,P1-M38,P1-M37
12445,O1-P1408,P1-P2597,pipe,P1,200,60.300,0.510,0.510,0,0.364,0.459,1,0,4.040,4.030,4.040,DN200 (not steepened),,P1-M2597,P1-M2596
12447,O3-P2817,P1-P4836,pipe,P1,355,100.000,0.270,0.377,1,0.777,0.883,0,0,7.230,6.830,7.230,Steepened 0.30 to 0.50 %,,P1-M4836,P1-M4835
12451,O3-P3055,P1-P5074,pipe,P1,200,100.000,0.510,0.510,0,0.227,0.373,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M5074,P1-M5073
12458,O1-P1101,P1-P2290,pipe,P1,200,77.400,0.510,0.510,0,0.098,0.194,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M2290,P1-M2289
12460,O2-P9,P1-P101,pipe,P1,1200,100.000,0.075,0.080,1,0.751,0.843,0,0,8.850,8.000,8.850,Steepened up to 0.30 %,,P1-M101,P1-M100
12463,O3-P1012,P1-P7356,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M7356,P1-M7355
12467,O3-P2322,P1-P6080,pipe,P1,200,120.500,0.510,0.510,0,0.196,0.279,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M6080,P1-M6079
12475,O2-P498,P1-P3296,pipe,P1,200,54.100,0.510,0.510,0,0.144,0.176,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M3296,P1-M3292
12478,O3-P2421,P1-P6177,pipe,P1,200,100.000,0.510,0.510,0,0.190,0.302,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M6177,P1-M6176
12479,O2-P1169,P1-P3726,pipe,P1,200,100.000,0.510,0.510,0,0.040,0.040,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3726,P1-M3725
12480,O3-P3344,P1-P5363,pipe,P1,200,100.000,0.510,0.510,0,0.103,0.202,1,0,2.560,2.860,2.860,DN200 (not steepened),,P1-M5363,P1-M5362
12481,O3-P1121,P1-P7465,pipe,P1,200,100.000,0.510,0.510,0,0.566,0.600,1,0,7.070,5.800,7.070,DN200 (not steepened),,P1-M7465,P1-M7437
12482,O3-P3112,P1-P5131,pipe,P1,200,100.000,0.510,0.510,0,0.247,0.286,1,0,1.910,2.310,2.310,DN200 (not steepened),,P1-M5131,P1-M5119
12485,O3-P2037,P1-P5793,pipe,P1,200,100.000,0.510,0.510,0,0.163,0.308,1,0,2.590,3.880,3.880,DN200 (not steepened),,P1-M5793,P1-M5792
12490,O3-P1288,P1-P7632,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.117,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M7632,P1-M7631
12492,O3-P1549,P1-P5573,pipe,P1,200,73.000,0.510,0.510,0,0.027,0.027,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M5573,P1-M5572
12496,O3-P2956,P1-P4975,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.272,1,0,1.900,1.690,1.900,DN200 (not steepened),,P1-M4975,P1-M4974
12497,O3-P2226,P1-P5982,pipe,P1,200,87.400,0.510,0.510,0,0.131,0.257,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M5982,P1-M5981
12498,O3-P2499,P1-P6255,pipe,P1,200,93.900,0.510,0.510,0,0.383,0.596,1,0,6.920,6.990,6.990,DN200 (not steepened),,P1-M6255,P1-M6254
12501,O1-P1957,P1-P1532,pipe,P1,200,100.000,0.510,0.510,0,0.593,0.662,1,0,5.190,4.680,5.190,DN200 (not steepened),,P1-M1532,P1-M1531
12505,O1-P814,P1-P984,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.320,1,0,1.880,2.470,2.470,DN200 (not steepened),,P1-M984,P1-M983
12511,O3-P1428,P1-P5509,pipe,P1,315,100.000,0.270,0.624,1,0.751,1.025,0,0,6.310,6.540,6.540,Steepened 0.50 to 0.75 %,,P1-M5509,P1-M5508
12515,O2-P1584,P1-P4141,pipe,P1,200,100.000,0.510,0.510,0,0.243,0.326,1,0,1.790,2.180,2.180,DN200 (not steepened),,P1-M4141,P1-M4136
12517,O1-P613,P1-P783,pipe,P1,200,61.200,0.510,0.510,0,0.123,0.242,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M783,P1-M764
12518,O2-P170,P1-P2965,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.239,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M2965,P1-M2964
12524,O1-P730,P1-P900,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.222,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M900,P1-M899
12525,O1-P1024,P1-P52,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.864,0,0,9.670,7.820,9.670,"Above DN200, 0.75 m/s as laid",,P1-M52,P1-M51
12528,O1-P944,P1-P1114,pipe,P1,200,81.900,0.510,0.510,0,0.265,0.265,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M1114,P1-M1111
12531,O3-P1699,P1-P5542,pipe,P1,200,73.200,0.510,0.510,0,0.063,0.127,1,0,1.480,2.080,2.080,DN200 (not steepened),,P1-M5542,P1-M5541
12532,O3-P1427,P1-P5508,pipe,P1,315,100.000,0.270,0.624,1,0.751,1.025,0,0,6.540,6.700,6.700,Steepened 0.50 to 0.75 %,,P1-M5508,P1-M5507
12533,O1-P1077,P1-P2700,pipe,P1,200,94.300,0.510,0.510,0,0.342,0.363,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2700,P1-M2699
12535,O3-P2127,P1-P5883,pipe,P1,200,68.600,0.510,0.510,0,0.165,0.313,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M5883,P1-M5882
12539,O3-P2959,P1-P4978,pipe,P1,200,100.000,0.510,0.510,0,0.092,0.184,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4978,P1-M4977
12550,O1-P1906,P1-P1481,pipe,P1,200,53.600,0.510,0.510,0,0.070,0.142,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M1481,P1-M1480
12558,O2-P1023,P1-P3580,pipe,P1,200,100.000,0.510,0.510,0,0.165,0.255,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M3580,P1-M3579
12562,O2-P1239,P1-P3796,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.220,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M3796,P1-M3795
12563,O3-P1289,P1-P7633,pipe,P1,200,64.600,0.510,0.510,0,0.300,0.345,1,0,2.500,2.830,2.830,DN200 (not steepened),,P1-M7633,P1-M7612
12567,O3-P2821,P1-P4840,pipe,P1,355,100.000,0.270,0.377,1,0.769,0.878,0,0,6.590,6.700,6.700,Steepened 0.30 to 0.50 %,,P1-M4840,P1-M4839
12574,O1-P2648,P1-P2223,pipe,P1,200,61.800,0.510,0.510,0,0.237,0.311,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M2223,P1-M2218
12578,O3-P2583,P1-P6339,pipe,P1,200,88.600,0.510,0.510,0,0.114,0.225,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6339,P1-M6320
12579,O3-P2937,P1-P4956,pipe,P1,200,100.000,0.510,0.510,0,0.180,0.305,1,0,3.030,3.920,3.920,DN200 (not steepened),,P1-M4956,P1-M4955
12581,O1-P1412,P1-P2601,pipe,P1,200,100.000,0.510,0.510,0,0.348,0.434,1,0,4.140,4.350,4.350,DN200 (not steepened),,P1-M2601,P1-M2600
12584,O2-P1187,P1-P3744,pipe,P1,315,48.000,0.270,0.363,1,0.765,0.841,0,0,7.510,7.190,7.510,Steepened 0.30 to 0.50 %,,P1-M3744,P1-M3743
12586,O1-P1420,P1-P2609,pipe,P1,200,99.900,0.510,0.510,0,0.381,0.459,1,0,3.880,4.390,4.390,DN200 (not steepened),,P1-M2609,P1-M2608
12588,O3-P683,P1-P7027,pipe,P1,200,87.900,0.510,0.510,0,0.212,0.301,1,0,2.160,2.290,2.290,DN200 (not steepened),,P1-M7027,P1-M7026
12589,O1-P1031,P1-P59,pipe,P1,1400,102.000,0.075,0.075,0,0.773,0.858,0,0,9.680,9.070,9.680,"Above DN200, 0.75 m/s as laid",,P1-M59,P1-M58
12591,O3-P2874,P1-P4893,pipe,P1,200,100.000,0.510,0.510,0,0.486,0.699,1,0,7.090,6.950,7.090,DN200 (not steepened),,P1-M4893,P1-M4892
12592,O3-P1619,P1-P5643,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.225,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M5643,P1-M5642
12595,O2-P1086,P1-P3643,pipe,P1,200,51.600,0.510,0.510,0,0.070,0.142,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3643,P1-M3642
12597,O3-P321,P1-P6665,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.858,0,0,8.550,8.960,8.960,Steepened 0.30 to 0.50 %,,P1-M6665,P1-M6664
12601,O3-P2573,P1-P6329,pipe,P1,200,100.000,0.510,0.510,0,0.269,0.395,1,0,1.700,1.600,1.700,DN200 (not steepened),,P1-M6329,P1-M6328
12606,O3-P2280,P1-P6036,pipe,P1,200,86.300,0.510,0.510,0,0.414,0.551,1,0,2.960,3.400,3.400,DN200 (not steepened),,P1-M6036,P1-M6035
12615,O3-P2896,P1-P4915,pipe,P1,200,100.000,0.510,0.510,0,0.086,0.162,1,0,2.340,4.620,4.620,DN200 (not steepened),,P1-M4915,P1-M4914
12620,O3-P3198,P1-P5217,pipe,P1,200,103.900,0.510,0.510,0,0.221,0.322,1,0,3.080,2.910,3.080,DN200 (not steepened),,P1-M5217,P1-M5189
12624,O1-P1557,P1-P2708,pipe,P1,200,17.200,0.510,0.510,0,0.277,0.355,1,0,2.790,2.820,2.820,DN200 (not steepened),,P1-M2708,P1-M2707
12631,O1-P1304,P1-P2493,pipe,P1,200,100.000,0.510,0.510,0,0.350,0.381,1,0,3.190,2.720,3.190,DN200 (not steepened),,P1-M2493,P1-M2492
12633,O1-P1336,P1-P2525,pipe,P1,200,56.700,0.510,0.510,0,0.232,0.311,1,0,4.690,5.060,5.060,DN200 (not steepened),,P1-M2525,P1-M2524
12637,O2-P1138,P1-P3695,pipe,P1,200,89.000,0.510,0.510,0,0.177,0.177,1,0,1.480,3.090,3.090,DN200 (not steepened),,P1-M3695,P1-M3694
12638,O1-P2081,P1-P1656,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.237,1,0,2.050,2.970,2.970,DN200 (not steepened),,P1-M1656,P1-M1655
12647,O1-P651,P1-P821,pipe,P1,200,70.600,0.510,0.510,0,0.131,0.257,1,0,1.480,2.630,2.630,DN200 (not steepened),,P1-M821,P1-M820
12649,O2-P138,P1-P2936,pipe,P1,200,100.000,0.510,0.510,0,0.120,0.189,1,0,3.340,4.400,4.400,DN200 (not steepened),,P1-M2936,P1-M2935
12650,O1-P2282,P1-P1857,pipe,P1,200,100.000,0.510,0.510,0,0.640,0.743,1,0,4.700,3.750,4.700,DN200 (not steepened),,P1-M1857,P1-M1856
12652,O1-P779,P1-P949,pipe,P1,200,101.600,0.510,0.510,0,0.365,0.454,1,0,2.830,2.800,2.830,DN200 (not steepened),,P1-M949,P1-M948
12654,O3-P2966,P1-P4985,pipe,P1,200,100.000,0.510,0.510,0,0.215,0.219,1,0,2.310,3.180,3.180,DN200 (not steepened),,P1-M4985,P1-M4984
12657,O3-P621,P1-P6965,pipe,P1,200,58.100,0.510,0.510,0,0.207,0.284,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6965,P1-M6964
12658,O1-P1650,P1-P2801,pipe,P1,200,100.000,0.510,0.510,0,0.346,0.350,1,0,2.040,3.530,3.530,DN200 (not steepened),,P1-M2801,P1-M2689
12659,O3-P1686,P1-P5529,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.448,1,0,2.670,3.470,3.470,DN200 (not steepened),,P1-M5529,P1-M5528
12663,O3-P2287,P1-P6043,pipe,P1,200,83.000,0.510,0.510,0,0.278,0.334,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M6043,P1-M6042
12666,O3-P1617,P1-P5641,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.317,1,0,1.730,2.860,2.860,DN200 (not steepened),,P1-M5641,P1-M5640
12670,O3-P2157,P1-P5913,pipe,P1,200,104.500,0.510,0.510,0,0.090,0.180,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5913,P1-M5912
12672,O1-P248,P1-P418,pipe,P1,200,100.000,0.510,0.510,0,0.289,0.439,1,0,5.080,5.030,5.080,DN200 (not steepened),,P1-M418,P1-M417
12676,O2-P359,P1-P3157,pipe,P1,200,71.800,0.510,0.510,0,0.255,0.287,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3157,P1-M3156
12680,O3-P952,P1-P7296,pipe,P1,200,100.000,0.510,0.510,0,0.375,0.377,1,0,2.330,2.290,2.330,DN200 (not steepened),,P1-M7296,P1-M7295
12681,O3-P2196,P1-P5952,pipe,P1,200,54.800,0.510,0.510,0,0.297,0.436,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5952,P1-M5951
12682,O3-P2113,P1-P5869,pipe,P1,200,71.800,0.510,0.510,0,0.158,0.301,1,0,7.210,7.590,7.590,DN200 (not steepened),,P1-M5869,P1-M5852
12688,O3-P2793,P1-P6549,pipe,P1,200,85.500,0.510,0.510,0,0.202,0.220,1,0,3.670,1.480,3.670,DN200 (not steepened),,P1-M6549,P1-M6548
