key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
14835,O1-P1173,P1-P2362,pipe,P1,200,108.900,0.510,0.510,0,0.310,0.348,1,0,3.750,1.600,3.750,DN200 (not steepened),,P1-M2362,P1-M2361
14839,O2-P333,P1-P3131,pipe,P1,200,62.200,0.510,0.510,0,0.201,0.201,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M3131,P1-M3130
14842,O3-P2186,P1-P5942,pipe,P1,200,100.000,0.510,0.510,0,0.582,0.709,1,0,3.760,3.880,3.880,DN200 (not steepened),,P1-M5942,P1-M5941
14843,O3-P3119,P1-P5138,pipe,P1,200,59.100,0.510,0.510,0,0.297,0.312,1,0,1.800,1.860,1.860,DN200 (not steepened),,P1-M5138,P1-M5060
14844,O1-P1065,P1-P2688,pipe,P1,200,74.100,0.510,0.510,0,0.670,0.703,1,0,4.450,4.530,4.530,DN200 (not steepened),,P1-M2688,P1-M2687
14845,O3-P255,P1-P6599,pipe,P1,355,100.000,0.270,0.321,1,0.775,0.842,0,0,4.010,4.520,4.520,Steepened 0.30 to 0.50 %,,P1-M6599,P1-M6598
14847,O3-P3126,P1-P5145,pipe,P1,200,76.100,0.510,0.510,0,0.366,0.375,1,0,2.730,2.820,2.820,DN200 (not steepened),,P1-M5145,P1-M5064
14850,O3-P3324,P1-P5343,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.287,1,0,2.750,2.030,2.750,DN200 (not steepened),,P1-M5343,P1-M5342
14851,O3-P2161,P1-P5917,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.177,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M5917,P1-M5916
14853,O3-P854,P1-P7198,pipe,P1,200,100.000,0.510,0.510,0,0.700,0.709,1,0,8.770,8.350,8.770,DN200 (not steepened),,P1-M7198,P1-M7197
14861,O3-P1236,P1-P7580,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.208,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M7580,P1-M7579
14862,O3-P2380,P1-P6136,pipe,P1,200,106.100,0.510,0.510,0,0.386,0.575,1,0,7.910,6.970,7.910,DN200 (not steepened),,P1-M6136,P1-M6135
14863,O1-P1696,P1-P1271,pipe,P1,200,100.000,0.510,0.510,0,0.474,0.489,1,0,13.040,11.980,13.040,DN200 (not steepened),,P1-M1271,P1-M1270
14864,O2-P932,P1-P3489,pipe,P1,200,100.000,0.510,0.510,0,0.604,0.620,1,0,5.310,5.660,5.660,DN200 (not steepened),,P1-M3489,P1-M3488
14865,O3-P1668,P1-P5692,pipe,P1,200,100.900,0.510,0.510,0,0.214,0.370,1,0,1.780,2.030,2.030,DN200 (not steepened),,P1-M5692,P1-M5691
14869,O1-P1621,P1-P2772,pipe,P1,200,80.700,0.510,0.510,0,0.138,0.138,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M2772,P1-M2679
14875,O3-P2256,P1-P6012,pipe,P1,200,73.300,0.510,0.510,0,0.603,0.747,1,0,3.990,4.240,4.240,DN200 (not steepened),,P1-M6012,P1-M6011
14877,O1-P2667,P1-P2242,pipe,P1,200,83.600,0.510,0.510,0,0.466,0.492,1,0,2.400,1.660,2.400,DN200 (not steepened),,P1-M2242,P1-M2241
14880,O2-P1517,P1-P4074,pipe,P1,200,64.000,0.510,0.510,0,0.361,0.423,1,0,2.370,2.400,2.400,DN200 (not steepened),,P1-M4074,P1-M4073
14885,O3-P613,P1-P6957,pipe,P1,200,101.000,0.510,0.510,0,0.197,0.300,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M6957,P1-M6956
14887,O1-P657,P1-P827,pipe,P1,200,104.900,0.510,0.510,0,0.341,0.397,1,0,3.860,4.070,4.070,DN200 (not steepened),,P1-M827,P1-M826
14892,O3-P2336,P1-P6092,pipe,P1,200,100.000,0.510,0.510,0,0.412,0.553,1,0,3.160,3.320,3.320,DN200 (not steepened),,P1-M6092,P1-M6091
14893,O1-P834,P1-P1004,pipe,P1,200,100.000,0.510,0.510,0,0.334,0.390,1,0,3.520,4.060,4.060,DN200 (not steepened),,P1-M1004,P1-M1003
14894,O3-P1579,P1-P5603,pipe,P1,200,100.000,0.510,0.510,0,0.425,0.683,1,0,4.380,5.500,5.500,DN200 (not steepened),,P1-M5603,P1-M5602
14895,O3-P1714,P1-P5719,pipe,P1,200,102.500,0.510,0.510,0,0.246,0.407,1,0,2.650,2.740,2.740,DN200 (not steepened),,P1-M5719,P1-M5718
14896,O3-P78,P1-P159,pipe,P1,630,100.000,0.125,0.168,1,0.752,0.801,0,0,4.130,3.440,4.130,Steepened up to 0.30 %,,P1-M159,P1-M158
14897,O3-P2083,P1-P5839,pipe,P1,200,63.700,0.510,0.510,0,0.131,0.257,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M5839,P1-M5838
14904,O3-P203,P1-P284,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.443,1,0,2.090,2.130,2.130,DN200 (not steepened),,P1-M284,P1-M283
14905,O3-P2039,P1-P5795,pipe,P1,200,91.700,0.510,0.510,0,0.132,0.257,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M5795,P1-M5794
14906,O1-P334,P1-P504,pipe,P1,200,70.600,0.510,0.510,0,0.159,0.303,1,0,4.540,4.760,4.760,DN200 (not steepened),,P1-M504,P1-M503
14907,O3-P2834,P1-P4853,pipe,P1,315,100.000,0.270,0.389,1,0.761,0.866,0,0,8.400,8.250,8.400,Steepened 0.30 to 0.50 %,,P1-M4853,P1-M4852
14909,O1-P1762,P1-P1337,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1337,P1-M1336
14911,O1-P2337,P1-P1912,pipe,P1,200,67.000,0.510,0.510,0,0.342,0.429,1,0,4.850,6.190,6.190,DN200 (not steepened),,P1-M1912,P1-M1911
14914,O3-P2223,P1-P5979,pipe,P1,200,100.000,0.510,0.510,0,0.039,0.039,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M5979,P1-M5978
14915,O2-P1191,P1-P3748,pipe,P1,280,100.000,0.375,0.376,1,0.750,0.815,0,0,8.290,7.890,8.290,Steepened 0.30 to 0.50 %,,P1-M3748,P1-M3747
14916,O1-P2201,P1-P1776,pipe,P1,200,100.000,0.510,0.510,0,0.266,0.296,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M1776,P1-M1775
14918,O3-P2574,P1-P6330,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.360,1,0,1.860,1.700,1.860,DN200 (not steepened),,P1-M6330,P1-M6329
14924,O1-P1006,P1-P34,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.869,0,0,6.810,6.430,6.810,"Above DN200, 0.75 m/s as laid",,P1-M34,P1-M33
14943,O3-P2946,P1-P4965,pipe,P1,200,111.000,0.510,0.510,0,0.160,0.160,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1-M4965,P1-M4964
14947,O3-P299,P1-P6643,pipe,P1,280,100.000,0.375,0.465,1,0.754,0.862,0,0,8.200,7.760,8.200,Steepened 0.30 to 0.50 %,,P1-M6643,P1-M6642
14948,O3-P874,P1-P7218,pipe,P1,200,79.200,0.510,0.510,0,0.434,0.444,1,0,6.920,7.250,7.250,DN200 (not steepened),,P1-M7218,P1-M7217
14950,O3-P2435,P1-P6191,pipe,P1,200,100.000,0.510,0.510,0,0.270,0.335,1,0,2.170,2.990,2.990,DN200 (not steepened),,P1-M6191,P1-M6187
14951,O3-P3054,P1-P5073,pipe,P1,200,100.000,0.510,0.510,0,0.232,0.379,1,0,1.950,2.190,2.190,DN200 (not steepened),,P1-M5073,P1-M5072
14961,O3-P2424,P1-P6180,pipe,P1,200,92.000,0.510,0.510,0,0.178,0.327,1,0,1.600,1.750,1.750,DN200 (not steepened),,P1-M6180,P1-M6179
14966,O2-P199,P1-P2997,pipe,P1,355,100.000,0.270,0.285,1,0.750,0.774,0,0,1.610,1.680,1.680,Steepened up to 0.30 %,,P1-M2997,P1-M2996
14967,O2-P374,P1-P3172,pipe,P1,200,53.700,0.510,0.510,0,0.386,0.410,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3172,P1-M3171
14968,O3-P2666,P1-P6422,pipe,P1,200,100.000,0.510,0.510,0,0.192,0.267,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6422,P1-M6421
14969,O1-P2518,P1-P2093,pipe,P1,200,66.600,0.510,0.510,0,0.234,0.234,1,0,2.780,2.980,2.980,DN200 (not steepened),,P1-M2093,P1-M2092
14970,O3-P105,P1-P186,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.802,0,0,9.360,9.130,9.360,Steepened up to 0.30 %,,P1-M186,P1-M185
14971,O3-P2300,P1-P6056,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.364,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M6056,P1-M6055
14975,O3-P2101,P1-P5857,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.313,1,0,2.710,4.320,4.320,DN200 (not steepened),,P1-M5857,P1-M5856
14981,O1-P2532,P1-P2107,pipe,P1,200,99.600,0.510,0.510,0,0.303,0.377,1,0,1.960,2.370,2.370,DN200 (not steepened),,P1-M2107,P1-M2106
14983,O3-P1601,P1-P5625,pipe,P1,200,85.500,0.510,0.510,0,0.151,0.292,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M5625,P1-M5624
14985,O1-P2662,P1-P2237,pipe,P1,200,51.300,0.510,0.510,0,0.201,0.220,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M2237,P1-M2232
14988,O3-P2331,P1-P6087,pipe,P1,200,100.000,0.510,0.510,0,0.430,0.595,1,0,4.410,4.520,4.520,DN200 (not steepened),,P1-M6087,P1-M6086
14993,O3-P2898,P1-P4917,pipe,P1,200,66.400,0.510,0.510,0,0.033,0.033,1,0,7.110,1.480,7.110,DN200 (not steepened),,P1-M4917,P1-M4916
14995,O1-P759,P1-P929,pipe,P1,200,100.000,0.510,0.510,0,0.464,0.555,1,0,3.310,3.540,3.540,DN200 (not steepened),,P1-M929,P1-M928
14996,O3-P87,P1-P168,pipe,P1,630,100.000,0.125,0.174,1,0.757,0.808,0,0,4.120,4.030,4.120,Steepened up to 0.30 %,,P1-M168,P1-M167
15007,O3-P2813,P1-P4832,pipe,P1,355,100.000,0.270,0.377,1,0.790,0.899,0,0,7.560,7.590,7.590,Steepened 0.30 to 0.50 %,,P1-M4832,P1-M4831
15012,O1-P1149,P1-P2338,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.708,1,0,6.260,6.480,6.480,DN200 (not steepened),,P1-M2338,P1-M2337
15013,O3-P884,P1-P7228,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.312,1,0,5.470,6.980,6.980,DN200 (not steepened),,P1-M7228,P1-M7227
15014,O1-P1098,P1-P2287,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.137,1,0,1.790,2.130,2.130,DN200 (not steepened),,P1-M2287,P1-M2273
15016,O1-P2069,P1-P1644,pipe,P1,200,54.300,0.510,0.510,0,0.114,0.225,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1644,P1-M1643
15017,O3-P2406,P1-P6162,pipe,P1,200,110.600,0.510,0.510,0,0.271,0.436,1,0,3.730,3.820,3.820,DN200 (not steepened),,P1-M6162,P1-M6127
15023,O1-P496,P1-P666,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.313,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M666,P1-M656
15026,O1-P497,P1-P667,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.257,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M667,P1-M666
15029,O3-P3288,P1-P5307,pipe,P1,200,101.300,0.510,0.510,0,0.330,0.427,1,0,1.930,2.130,2.130,DN200 (not steepened),,P1-M5307,P1-M5306
15045,O3-P832,P1-P7176,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.321,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7176,P1-M198
15048,O1-P1018,P1-P46,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.864,0,0,3.290,2.660,3.290,"Above DN200, 0.75 m/s as laid",,P1-M46,P1-M45
15049,O3-P2593,P1-P6349,pipe,P1,200,55.200,0.510,0.510,0,0.288,0.380,1,0,1.770,1.560,1.770,DN200 (not steepened),,P1-M6349,P1-M6348
15052,O1-P2114,P1-P1689,pipe,P1,200,100.000,0.510,0.510,0,0.607,0.742,1,0,6.330,4.910,6.330,DN200 (not steepened),,P1-M1689,P1-M1688
15053,O1-P2541,P1-P2116,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.242,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2116,P1-M2115
15057,O3-P2466,P1-P6222,pipe,P1,200,100.000,0.510,0.510,0,0.553,0.754,1,0,4.140,4.030,4.140,DN200 (not steepened),,P1-M6222,P1-M6221
15059,O2-P1235,P1-P3792,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.139,1,0,9.060,1.480,9.060,DN200 (not steepened),,P1-M3792,P1-M3791
15065,O1-P127,P1-P297,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.863,0,0,9.880,9.560,9.880,Steepened up to 0.30 %,,P1-M297,P1-M296
15066,O2-P724,P1-P4630,pipe,P1,200,59.100,0.510,0.510,0,0.243,0.287,1,0,4.090,1.480,4.090,DN200 (not steepened),,P1-M4630,P1-M4629
15069,O3-P2586,P1-P6342,pipe,P1,200,100.000,0.510,0.510,0,0.177,0.177,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M6342,P1-M6231
15073,O1-P1269,P1-P2458,pipe,P1,200,100.000,0.510,0.510,0,0.193,0.271,1,0,1.480,4.450,4.450,DN200 (not steepened),,P1-M2458,P1-M2457
15077,O3-P578,P1-P6922,pipe,P1,200,84.200,0.510,0.510,0,0.458,0.598,1,0,3.690,3.760,3.760,DN200 (not steepened),,P1-M6922,P1-M6921
15083,O1-P455,P1-P625,pipe,P1,200,81.000,0.510,0.510,0,0.551,0.690,1,0,6.100,5.040,6.100,DN200 (not steepened),,P1-M625,P1-M624
15084,O3-P371,P1-P6715,pipe,P1,200,100.000,0.510,0.510,0,0.135,0.259,1,0,3.270,3.160,3.270,DN200 (not steepened),,P1-M6715,P1-M6714
15086,O1-P2522,P1-P2097,pipe,P1,200,101.700,0.510,0.510,0,0.399,0.491,1,0,3.610,4.130,4.130,DN200 (not steepened),,P1-M2097,P1-M2096
15087,O3-P495,P1-P6839,pipe,P1,200,100.000,0.510,0.510,0,0.220,0.220,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M6839,P1-M6834
15088,O3-P1320,P1-P7664,pipe,P1,200,75.800,0.510,0.510,0,0.118,0.233,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7664,P1-M7663
15095,O3-P1109,P1-P7453,pipe,P1,200,81.900,0.510,0.510,0,0.361,0.367,1,0,1.900,2.530,2.530,DN200 (not steepened),,P1-M7453,P1-M7452
15106,O1-P914,P1-P1084,pipe,P1,200,130.500,0.510,0.510,0,0.585,0.623,1,0,5.900,8.720,8.720,DN200 (not steepened),,P1-M1084,P1-M370
15107,O1-P1248,P1-P2437,pipe,P1,200,100.000,0.510,0.510,0,0.187,0.237,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M2437,P1-M2436
15109,O2-P1525,P1-P4082,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.220,1,0,2.590,1.480,2.590,DN200 (not steepened),,P1-M4082,P1-M4081
15111,O3-P950,P1-P7294,pipe,P1,200,131.800,0.510,0.510,0,0.384,0.387,1,0,2.410,2.710,2.710,DN200 (not steepened),,P1-M7294,P1-M7293
15112,O1-P83,P1-P1225,pipe,P1,280,74.500,0.375,0.385,1,0.778,0.823,0,0,6.900,7.380,7.380,Steepened 0.30 to 0.50 %,,P1-M1225,P1-M1224
15117,O1-P2664,P1-P2239,pipe,P1,200,92.200,0.510,0.510,0,0.477,0.562,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2239,P1-M2238
15123,O3-P263,P1-P6607,pipe,P1,355,62.600,0.270,0.321,1,0.755,0.827,0,0,5.610,5.530,5.610,Steepened 0.30 to 0.50 %,,P1-M6607,P1-M6606
15128,O2-P664,P1-P4554,pipe,P1,200,72.700,0.510,0.510,0,0.223,0.251,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M4554,P1-M4553
15132,O3-P298,P1-P6642,pipe,P1,280,100.000,0.375,0.465,1,0.754,0.862,0,0,7.760,7.710,7.760,Steepened 0.30 to 0.50 %,,P1-M6642,P1-M6641
15133,O1-P1251,P1-P2440,pipe,P1,200,60.100,0.510,0.510,0,0.288,0.307,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M2440,P1-M2427
15136,O3-P2140,P1-P5896,pipe,P1,200,107.500,0.510,0.510,0,0.154,0.274,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M5896,P1-M5895
15138,O3-P116,P1-P197,pipe,P1,355,100.000,0.270,0.270,0,0.774,0.807,0,0,10.310,9.510,10.310,"Above DN200, 0.75 m/s as laid",,P1-M197,P1-M196
15142,O3-P3103,P1-P5122,pipe,P1,200,100.000,0.510,0.510,0,0.265,0.287,1,0,1.930,1.900,1.930,DN200 (not steepened),,P1-M5122,P1-M5121
15145,O3-P2511,P1-P6267,pipe,P1,200,56.600,0.510,0.510,0,0.243,0.326,1,0,3.680,4.120,4.120,DN200 (not steepened),,P1-M6267,P1-M6252
15148,O3-P2805,P1-P4824,pipe,P1,355,100.000,0.270,0.377,1,0.800,0.905,0,0,6.090,6.610,6.610,Steepened 0.30 to 0.50 %,,P1-M4824,P1-M4823
15155,O3-P532,P1-P6876,pipe,P1,200,86.600,0.510,0.510,0,0.207,0.234,1,0,1.890,2.090,2.090,DN200 (not steepened),,P1-M6876,P1-M6875
15162,O1-P653,P1-P823,pipe,P1,200,50.400,0.510,0.510,0,0.431,0.553,1,0,3.800,3.800,3.800,DN200 (not steepened),,P1-M823,P1-M822
15163,O3-P579,P1-P6923,pipe,P1,200,86.700,0.510,0.510,0,0.453,0.593,1,0,3.710,3.690,3.710,DN200 (not steepened),,P1-M6923,P1-M6922
15165,O1-P499,P1-P669,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.281,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M669,P1-M668
15166,O1-P65,P1-P1207,pipe,P1,1000,100.000,0.075,0.123,1,0.750,0.862,0,0,9.930,9.680,9.930,Steepened up to 0.30 %,,P1-M1207,P1-M1206
15169,O3-P1354,P1-P7698,pipe,P1,200,71.600,0.510,0.510,0,0.084,0.169,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7698,P1-M7697
15170,O3-P761,P1-P7105,pipe,P1,200,100.000,0.510,0.510,0,0.237,0.303,1,0,1.890,1.880,1.890,DN200 (not steepened),,P1-M7105,P1-M7104
15171,O3-P3162,P1-P5181,pipe,P1,200,100.000,0.510,0.510,0,0.396,0.489,1,0,3.130,5.990,5.990,DN200 (not steepened),,P1-M5181,P1-M5180
15174,O2-P1567,P1-P4124,pipe,P1,200,100.000,0.510,0.510,0,0.239,0.264,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M4124,P1-M4119
15175,O1-P2658,P1-P2233,pipe,P1,200,103.800,0.510,0.510,0,0.381,0.404,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M2233,P1-M2232
15180,O3-P2653,P1-P6409,pipe,P1,200,100.000,0.510,0.510,0,0.155,0.224,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M6409,P1-M6408
15187,O1-P37,P1-P1179,pipe,P1,1000,100.000,0.075,0.112,1,0.750,0.863,0,0,8.030,8.400,8.400,Steepened up to 0.30 %,,P1-M1179,P1-M1178
15190,O1-P2207,P1-P1782,pipe,P1,200,73.400,0.510,0.510,0,0.260,0.310,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M1782,P1-M1711
15192,O3-P545,P1-P6889,pipe,P1,200,55.500,0.510,0.510,0,0.207,0.242,1,0,2.080,2.610,2.610,DN200 (not steepened),,P1-M6889,P1-M6888
15194,O3-P2596,P1-P6352,pipe,P1,200,69.100,0.510,0.510,0,0.155,0.223,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M6352,P1-M6351
15197,O1-P1278,P1-P2467,pipe,P1,200,66.500,0.510,0.510,0,0.161,0.200,1,0,1.480,3.370,3.370,DN200 (not steepened),,P1-M2467,P1-M2466
15199,O1-P2283,P1-P1858,pipe,P1,200,101.300,0.510,0.510,0,0.575,0.662,1,0,4.270,2.440,4.270,DN200 (not steepened),,P1-M1858,P1-M1857
15203,O3-P3292,P1-P5311,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.325,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M5311,P1-M5310
15204,O3-P651,P1-P6995,pipe,P1,200,100.600,0.510,0.510,0,0.495,0.681,1,0,4.110,3.900,4.110,DN200 (not steepened),,P1-M6995,P1-M6994
15205,O3-P3093,P1-P5112,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.438,1,0,2.470,3.380,3.380,DN200 (not steepened),,P1-M5112,P1-M5052
15214,O1-P1137,P1-P2326,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.180,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M2326,P1-M2325
15215,O3-P2141,P1-P5897,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.274,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M5897,P1-M5896
15217,O1-P1891,P1-P1466,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.210,1,0,2.420,2.310,2.420,DN200 (not steepened),,P1-M1466,P1-M1465
15219,O3-P2093,P1-P5849,pipe,P1,200,48.700,0.510,0.510,0,0.361,0.492,1,0,6.130,5.850,6.130,DN200 (not steepened),,P1-M5849,P1-M5848
15230,O1-P1015,P1-P43,pipe,P1,1400,100.000,0.075,0.075,0,0.777,0.864,0,0,3.120,2.540,3.120,"Above DN200, 0.75 m/s as laid",,P1-M43,P1-M42
15231,O1-P179,P1-P349,pipe,P1,280,58.200,0.375,0.375,0,0.751,0.806,0,0,8.470,8.440,8.470,"Above DN200, 0.75 m/s as laid",,P1-M349,P1-M348
15232,O3-P286,P1-P6630,pipe,P1,315,100.000,0.270,0.392,1,0.762,0.853,0,0,6.260,5.010,6.260,Steepened 0.30 to 0.50 %,,P1-M6630,P1-M6629
15234,O3-P1325,P1-P7669,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.208,1,0,1.480,2.550,2.550,DN200 (not steepened),,P1-M7669,P1-M7668
15236,O3-P914,P1-P7258,pipe,P1,200,97.500,0.510,0.510,0,0.330,0.335,1,0,2.610,2.250,2.610,DN200 (not steepened),,P1-M7258,P1-M7257
15237,O3-P619,P1-P6963,pipe,P1,200,49.700,0.510,0.510,0,0.252,0.318,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6963,P1-M6953
15239,O3-P668,P1-P7012,pipe,P1,200,100.000,0.510,0.510,0,0.419,0.553,1,0,3.630,3.520,3.630,DN200 (not steepened),,P1-M7012,P1-M7011
15240,O2-P1163,P1-P3720,pipe,P1,200,66.400,0.510,0.510,0,0.207,0.253,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3720,P1-M3714
"('join', 'O2')",O2->O1-M1519,P1-P92,gravity join,P1,1400,43.300,0.075,0.075,0,0.757,0.843,0,0,7.090,7.310,7.310,Gravity join (was a rising main),,P1-M92,P1-M91
15245,O1-P453,P1-P623,pipe,P1,200,77.400,0.510,0.510,0,0.565,0.711,1,0,4.110,3.670,4.110,DN200 (not steepened),,P1-M623,P1-M622
15246,O2-P1274,P1-P3831,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.427,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M3831,P1-M3740
15251,O1-P1126,P1-P2315,pipe,P1,200,100.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M2315,P1-M2312
15252,O3-P2933,P1-P4952,pipe,P1,200,54.400,0.510,0.510,0,0.023,0.023,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M4952,P1-M4951
15253,O2-P1391,P1-P3948,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.256,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3948,P1-M3947
15254,O2-P1531,P1-P4088,pipe,P1,200,58.100,0.510,0.510,0,0.366,0.384,1,0,2.590,2.360,2.590,DN200 (not steepened),,P1-M4088,P1-M4087
15257,O1-P793,P1-P963,pipe,P1,200,61.000,0.510,0.510,0,0.070,0.142,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M963,P1-M962
15258,O1-P1322,P1-P2511,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M2511,P1-M2510
15259,O1-P2110,P1-P1685,pipe,P1,200,100.000,0.510,0.510,0,0.610,0.743,1,0,5.010,5.180,5.180,DN200 (not steepened),,P1-M1685,P1-M1684
15262,O2-P582,P1-P3380,pipe,P1,200,100.000,0.510,0.510,0,0.353,0.365,1,0,2.270,2.620,2.620,DN200 (not steepened),,P1-M3380,P1-M3379
15264,O3-P2832,P1-P4851,pipe,P1,355,100.000,0.270,0.377,1,0.750,0.861,0,0,8.140,8.510,8.510,Steepened 0.30 to 0.50 %,,P1-M4851,P1-M4850
15267,O1-P717,P1-P887,pipe,P1,200,50.300,0.510,0.510,0,0.150,0.292,1,0,1.760,2.280,2.280,DN200 (not steepened),,P1-M887,P1-M886
15268,O3-P3114,P1-P5133,pipe,P1,200,100.200,0.510,0.510,0,0.030,0.030,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M5133,P1-M5120
15270,O2-P194,P1-P2992,pipe,P1,355,98.300,0.270,0.285,1,0.758,0.782,0,0,2.260,2.820,2.820,Steepened up to 0.30 %,,P1-M2992,P1-M2991
15273,O3-P2964,P1-P4983,pipe,P1,200,54.700,0.510,0.510,0,0.229,0.233,1,0,3.860,4.390,4.390,DN200 (not steepened),,P1-M4983,P1-M4943
15274,O2-P1189,P1-P3746,pipe,P1,315,67.500,0.270,0.363,1,0.750,0.824,0,0,7.690,7.730,7.730,Steepened 0.30 to 0.50 %,,P1-M3746,P1-M3745
15275,O3-P1132,P1-P7476,pipe,P1,200,64.200,0.510,0.510,0,0.458,0.492,1,0,4.260,5.270,5.270,DN200 (not steepened),,P1-M7476,P1-M7475
15277,O3-P1551,P1-P5575,pipe,P1,200,88.200,0.510,0.510,0,0.226,0.266,1,0,2.030,2.130,2.130,DN200 (not steepened),,P1-M5575,P1-M5574
15284,O2-P606,P1-P123,pipe,P1,1100,82.400,0.075,0.102,1,0.750,0.864,0,0,6.540,7.110,7.110,Steepened up to 0.30 %,,P1-M123,P1-M122
15286,O3-P2010,P1-P5766,pipe,P1,250,62.500,0.375,0.375,0,0.423,0.705,1,0,3.910,3.610,3.910,"Above DN200, under 0.75 m/s",0.537,P1-M5766,P1-M5765
15287,O3-P93,P1-P174,pipe,P1,630,103.700,0.125,0.174,1,0.755,0.805,0,0,5.390,5.440,5.440,Steepened up to 0.30 %,,P1-M174,P1-M173
15289,O3-P756,P1-P7100,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M7100,P1-M7097
15290,O1-P313,P1-P483,pipe,P1,200,62.800,0.510,0.510,0,0.070,0.142,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M483,P1-M443
15294,O3-P2419,P1-P6175,pipe,P1,200,104.200,0.510,0.510,0,0.246,0.370,1,0,1.550,1.510,1.550,DN200 (not steepened),,P1-M6175,P1-M6174
15298,O3-P2967,P1-P4986,pipe,P1,200,100.000,0.510,0.510,0,0.045,0.085,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M4986,P1-M4985
15303,O2-P1465,P1-P4022,pipe,P1,200,100.000,0.510,0.510,0,0.213,0.278,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M4022,P1-M4019
15313,O3-P1340,P1-P7684,pipe,P1,200,100.000,0.510,0.510,0,0.093,0.186,1,0,2.650,1.480,2.650,DN200 (not steepened),,P1-M7684,P1-M7683
15315,O1-P1898,P1-P1473,pipe,P1,200,100.000,0.510,0.510,0,0.158,0.180,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M1473,P1-M1457
15319,O1-P734,P1-P904,pipe,P1,200,100.000,0.510,0.510,0,0.594,0.671,1,0,7.860,7.780,7.860,DN200 (not steepened),,P1-M904,P1-M903
15321,O3-P857,P1-P7201,pipe,P1,200,100.000,0.510,0.510,0,0.692,0.701,1,0,7.440,9.170,9.170,DN200 (not steepened),,P1-M7201,P1-M7200
15324,O3-P681,P1-P7025,pipe,P1,200,80.900,0.510,0.510,0,0.238,0.331,1,0,2.140,2.030,2.140,DN200 (not steepened),,P1-M7025,P1-M7024
15331,O3-P122,P1-P203,pipe,P1,355,100.000,0.270,0.270,0,0.772,0.805,0,0,10.460,10.380,10.460,"Above DN200, 0.75 m/s as laid",,P1-M203,P1-M202
15334,O3-P2748,P1-P6504,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.434,1,0,2.350,2.290,2.350,DN200 (not steepened),,P1-M6504,P1-M6503
15337,O1-P1535,P1-P2872,pipe,P1,200,54.500,0.510,0.510,0,0.131,0.257,1,0,1.750,2.030,2.030,DN200 (not steepened),,P1-M2872,P1-M2851
15341,O2-P1971,P1-P4528,pipe,P1,200,100.000,0.510,0.510,0,0.174,0.174,1,0,1.480,2.700,2.700,DN200 (not steepened),,P1-M4528,P1-M4527
15345,O1-P933,P1-P1103,pipe,P1,200,76.500,0.510,0.510,0,0.261,0.323,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M1103,P1-M1102
15347,O1-P1457,P1-P2646,pipe,P1,200,100.000,0.510,0.510,0,0.372,0.379,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2646,P1-M2645
15350,O3-P216,P1-P6560,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.197,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M6560,P1-M6559
15351,O3-P719,P1-P7063,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.231,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M7063,P1-M7062
15358,O3-P3140,P1-P5159,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.182,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M5159,P1-M5158
15359,O1-P1588,P1-P2739,pipe,P1,200,100.000,0.510,0.510,0,0.037,0.037,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2739,P1-M2738
15360,O1-P1144,P1-P2333,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.178,1,0,2.840,3.180,3.180,DN200 (not steepened),,P1-M2333,P1-M2332
15363,O1-P661,P1-P831,pipe,P1,200,100.000,0.510,0.510,0,0.288,0.338,1,0,2.060,2.380,2.380,DN200 (not steepened),,P1-M831,P1-M830
15368,O3-P316,P1-P6660,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.859,0,0,8.060,8.130,8.130,Steepened 0.30 to 0.50 %,,P1-M6660,P1-M6659
15374,O1-P1136,P1-P2325,pipe,P1,200,100.000,0.510,0.510,0,0.160,0.187,1,0,1.920,2.320,2.320,DN200 (not steepened),,P1-M2325,P1-M2324
15375,O3-P1712,P1-P5717,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.428,1,0,2.720,2.880,2.880,DN200 (not steepened),,P1-M5717,P1-M5716
15377,O3-P2828,P1-P4847,pipe,P1,355,100.000,0.270,0.377,1,0.750,0.861,0,0,8.700,9.320,9.320,Steepened 0.30 to 0.50 %,,P1-M4847,P1-M4846
15379,O3-P2543,P1-P6299,pipe,P1,200,110.100,0.510,0.510,0,0.255,0.372,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6299,P1-M6298
15383,O3-P567,P1-P6911,pipe,P1,200,99.700,0.510,0.510,0,0.551,0.634,1,0,4.700,4.560,4.700,DN200 (not steepened),,P1-M6911,P1-M6910
15384,O3-P643,P1-P6987,pipe,P1,200,99.900,0.510,0.510,0,0.242,0.317,1,0,1.650,1.520,1.650,DN200 (not steepened),,P1-M6987,P1-M6986
15389,O3-P2579,P1-P6335,pipe,P1,200,100.000,0.510,0.510,0,0.229,0.321,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M6335,P1-M6334
15392,O3-P2482,P1-P6238,pipe,P1,200,75.600,0.510,0.510,0,0.270,0.409,1,0,3.390,3.180,3.390,DN200 (not steepened),,P1-M6238,P1-M6237
15394,O3-P353,P1-P6697,pipe,P1,200,91.000,0.510,0.510,0,0.431,0.484,1,0,5.350,5.630,5.630,DN200 (not steepened),,P1-M6697,P1-M6696
15402,O3-P173,P1-P254,pipe,P1,250,54.400,0.375,0.699,1,0.750,0.867,0,0,6.080,6.210,6.210,Steepened 0.50 to 0.75 %,,P1-M254,P1-M253
15403,O3-P74,P1-P155,pipe,P1,630,100.000,0.125,0.168,1,0.752,0.801,0,0,2.010,1.860,2.010,Steepened up to 0.30 %,,P1-M155,P1-M154
15405,O3-P1650,P1-P5674,pipe,P1,200,100.000,0.510,0.510,0,0.139,0.270,1,0,1.810,3.310,3.310,DN200 (not steepened),,P1-M5674,P1-M5673
15406,O3-P183,P1-P264,pipe,P1,200,80.900,0.510,0.510,0,0.641,0.736,1,0,4.960,4.940,4.960,DN200 (not steepened),,P1-M264,P1-M263
15414,O3-P3354,P1-P5373,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.310,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M5373,P1-M5372
15417,O1-P2145,P1-P1720,pipe,P1,200,93.000,0.510,0.510,0,0.239,0.239,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M1720,P1-M1693
15418,O3-P1522,P1-P5546,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.313,1,0,1.760,2.180,2.180,DN200 (not steepened),,P1-M5546,P1-M5545
15427,O1-P1540,P1-P2877,pipe,P1,200,55.000,0.510,0.510,0,0.402,0.421,1,0,2.340,1.830,2.340,DN200 (not steepened),,P1-M2877,P1-M2876
15440,O3-P2369,P1-P6125,pipe,P1,200,108.700,0.510,0.510,0,0.464,0.729,1,0,8.410,8.890,8.890,DN200 (not steepened),,P1-M6125,P1-M6124
15444,O1-P1413,P1-P2602,pipe,P1,200,100.000,0.510,0.510,0,0.342,0.426,1,0,3.630,4.140,4.140,DN200 (not steepened),,P1-M2602,P1-M2601
15445,O1-P1307,P1-P2496,pipe,P1,200,84.500,0.510,0.510,0,0.307,0.332,1,0,3.940,3.450,3.940,DN200 (not steepened),,P1-M2496,P1-M2495
15450,O3-P1297,P1-P7641,pipe,P1,200,69.500,0.510,0.510,0,0.227,0.250,1,0,1.710,1.800,1.800,DN200 (not steepened),,P1-M7641,P1-M7640
15452,O3-P552,P1-P6896,pipe,P1,200,60.400,0.510,0.510,0,0.142,0.191,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M6896,P1-M6895
15461,O3-P1625,P1-P5649,pipe,P1,200,100.000,0.510,0.510,0,0.104,0.205,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5649,P1-M5648
15462,O1-P2665,P1-P2240,pipe,P1,200,82.300,0.510,0.510,0,0.471,0.552,1,0,2.600,1.630,2.600,DN200 (not steepened),,P1-M2240,P1-M2239
15463,O1-P185,P1-P355,pipe,P1,280,100.000,0.375,0.414,1,0.750,0.801,0,0,9.560,9.710,9.710,Steepened 0.30 to 0.50 %,,P1-M355,P1-M354
15464,O3-P759,P1-P7103,pipe,P1,200,133.900,0.510,0.510,0,0.317,0.357,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M7103,P1-M6690
15469,O1-P2503,P1-P2078,pipe,P1,200,97.400,0.510,0.510,0,0.407,0.437,1,0,4.940,4.900,4.940,DN200 (not steepened),,P1-M2078,P1-M2077
15470,O3-P960,P1-P7304,pipe,P1,200,100.000,0.510,0.510,0,0.327,0.329,1,0,1.740,2.790,2.790,DN200 (not steepened),,P1-M7304,P1-M7303
15471,O1-P985,P1-P1155,pipe,P1,200,100.000,0.510,0.510,0,0.234,0.234,1,0,1.630,1.680,1.680,DN200 (not steepened),,P1-M1155,P1-M1154
15472,O2-P1897,P1-P4454,pipe,P1,200,100.000,0.510,0.510,0,0.337,0.387,1,0,2.730,2.580,2.730,DN200 (not steepened),,P1-M4454,P1-M4453
15481,O1-P1512,P1-P84,pipe,P1,1400,44.000,0.075,0.075,0,0.758,0.844,0,0,5.830,6.170,6.170,"Above DN200, 0.75 m/s as laid",,P1-M84,P1-M83
15482,O3-P1055,P1-P7399,pipe,P1,200,58.000,0.510,0.510,0,0.301,0.322,1,0,2.230,2.430,2.430,DN200 (not steepened),,P1-M7399,P1-M7398
15483,O3-P703,P1-P7047,pipe,P1,200,100.000,0.510,0.510,0,0.186,0.268,1,0,1.600,1.950,1.950,DN200 (not steepened),,P1-M7047,P1-M7042
15485,O1-P868,P1-P1038,pipe,P1,200,53.300,0.510,0.510,0,0.173,0.173,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M1038,P1-M1037
15487,O3-P2756,P1-P6512,pipe,P1,200,100.000,0.510,0.510,0,0.090,0.180,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M6512,P1-M6511
15490,O2-P203,P1-P3001,pipe,P1,315,100.000,0.270,0.301,1,0.751,0.774,0,0,2.380,2.150,2.380,Steepened 0.30 to 0.50 %,,P1-M3001,P1-M3000
15492,O2-P1502,P1-P4059,pipe,P1,200,62.900,0.510,0.510,0,0.248,0.327,1,0,3.450,3.910,3.910,DN200 (not steepened),,P1-M4059,P1-M4058
15493,O1-P2105,P1-P1680,pipe,P1,200,100.000,0.510,0.510,0,0.617,0.746,1,0,6.160,5.810,6.160,DN200 (not steepened),,P1-M1680,P1-M1201
15498,O1-P1792,P1-P1367,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.267,1,0,1.640,1.890,1.890,DN200 (not steepened),,P1-M1367,P1-M1301
15500,O3-P2955,P1-P4974,pipe,P1,200,100.000,0.510,0.510,0,0.154,0.296,1,0,1.690,1.640,1.690,DN200 (not steepened),,P1-M4974,P1-M4973
15502,O3-P3286,P1-P5305,pipe,P1,200,100.000,0.510,0.510,0,0.332,0.433,1,0,2.130,2.420,2.420,DN200 (not steepened),,P1-M5305,P1-M5304
15506,O3-P304,P1-P6648,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.859,0,0,6.990,7.870,7.870,Steepened 0.30 to 0.50 %,,P1-M6648,P1-M6647
15508,O2-P1154,P1-P3711,pipe,P1,200,100.000,0.510,0.510,0,0.096,0.096,1,0,6.430,1.480,6.430,DN200 (not steepened),,P1-M3711,P1-M3710
15509,O3-P3084,P1-P5103,pipe,P1,200,62.100,0.510,0.510,0,0.221,0.252,1,0,1.980,2.440,2.440,DN200 (not steepened),,P1-M5103,P1-M5102
15510,O3-P2273,P1-P6029,pipe,P1,200,56.800,0.510,0.510,0,0.323,0.412,1,0,2.610,2.420,2.610,DN200 (not steepened),,P1-M6029,P1-M6028
15515,O1-P1171,P1-P2360,pipe,P1,200,100.000,0.510,0.510,0,0.339,0.379,1,0,2.380,2.190,2.380,DN200 (not steepened),,P1-M2360,P1-M2359
15516,O2-P1514,P1-P4071,pipe,P1,200,59.000,0.510,0.510,0,0.144,0.176,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4071,P1-M4059
15521,O1-P626,P1-P796,pipe,P1,200,83.100,0.510,0.510,0,0.189,0.254,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M796,P1-M795
15522,O3-P56,P1-P5430,pipe,P1,200,100.000,0.510,0.510,0,0.400,0.638,1,0,3.510,3.470,3.510,DN200 (not steepened),,P1-M5430,P1-M5429
15523,O3-P11,P1-P5385,pipe,P1,630,66.400,0.125,0.337,1,0.758,1.003,0,0,13.610,12.840,13.610,Steepened 0.30 to 0.50 %,,P1-M5385,P1-M5384
15524,O3-P2672,P1-P6428,pipe,P1,200,87.500,0.510,0.510,0,0.114,0.225,1,0,7.330,1.480,7.330,DN200 (not steepened),,P1-M6428,P1-M6427
15525,O1-P2103,P1-P1678,pipe,P1,200,75.400,0.510,0.510,0,0.138,0.270,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1678,P1-M1539
15526,O3-P2645,P1-P6401,pipe,P1,200,97.500,0.510,0.510,0,0.207,0.253,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M6401,P1-M6400
15527,O3-P740,P1-P7084,pipe,P1,200,77.900,0.510,0.510,0,0.412,0.449,1,0,4.300,3.820,4.300,DN200 (not steepened),,P1-M7084,P1-M7083
15528,O3-P2746,P1-P6502,pipe,P1,200,85.400,0.510,0.510,0,0.309,0.458,1,0,2.220,2.160,2.220,DN200 (not steepened),,P1-M6502,P1-M6501
15529,O3-P1684,P1-P5527,pipe,P1,200,70.800,0.510,0.510,0,0.338,0.592,1,0,3.860,4.100,4.100,DN200 (not steepened),,P1-M5527,P1-M5526
15532,O3-P302,P1-P6646,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.860,0,0,8.610,8.870,8.870,Steepened 0.30 to 0.50 %,,P1-M6646,P1-M6645
15537,O3-P1285,P1-P7629,pipe,P1,200,90.000,0.510,0.510,0,0.253,0.278,1,0,2.240,2.240,2.240,DN200 (not steepened),,P1-M7629,P1-M7628
15538,O3-P2526,P1-P6282,pipe,P1,200,60.000,0.510,0.510,0,0.264,0.403,1,0,2.610,2.490,2.610,DN200 (not steepened),,P1-M6282,P1-M6281
15544,O1-P1647,P1-P2798,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2798,P1-M2797
15548,O3-P2023,P1-P5779,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.635,1,0,3.890,4.320,4.320,DN200 (not steepened),,P1-M5779,P1-M5778
15551,O2-P1450,P1-P4007,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.238,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M4007,P1-M4006
15552,O3-P746,P1-P7090,pipe,P1,200,100.000,0.510,0.510,0,0.349,0.386,1,0,2.490,2.650,2.650,DN200 (not steepened),,P1-M7090,P1-M7089
15554,O3-P616,P1-P6960,pipe,P1,200,69.300,0.510,0.510,0,0.153,0.231,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6960,P1-M6959
15555,O1-P1888,P1-P1463,pipe,P1,200,100.000,0.510,0.510,0,0.059,0.113,1,0,1.790,1.630,1.790,DN200 (not steepened),,P1-M1463,P1-M1462
15559,O2-P1564,P1-P4121,pipe,P1,200,59.700,0.510,0.510,0,0.300,0.328,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M4121,P1-M4120
15566,O1-P238,P1-P408,pipe,P1,200,100.000,0.510,0.510,0,0.069,0.069,1,0,6.300,6.650,6.650,DN200 (not steepened),,P1-M408,P1-M407
15567,O1-P1816,P1-P1391,pipe,P1,200,100.000,0.510,0.510,0,0.393,0.432,1,0,4.160,4.310,4.310,DN200 (not steepened),,P1-M1391,P1-M1390
15569,O3-P629,P1-P6973,pipe,P1,200,56.100,0.510,0.510,0,0.256,0.301,1,0,2.030,1.970,2.030,DN200 (not steepened),,P1-M6973,P1-M6972
15572,O3-P3307,P1-P5326,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.287,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M5326,P1-M5319
15573,O3-P1411,P1-P5492,pipe,P1,355,100.000,0.270,0.562,1,0.776,1.050,0,0,7.370,7.470,7.470,Steepened 0.50 to 0.75 %,,P1-M5492,P1-M5491
15574,O1-P615,P1-P785,pipe,P1,200,92.000,0.510,0.510,0,0.139,0.270,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M785,P1-M765
15575,O1-P646,P1-P816,pipe,P1,200,100.000,0.510,0.510,0,0.216,0.289,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M816,P1-M815
15576,O1-P1200,P1-P2389,pipe,P1,200,100.000,0.510,0.510,0,0.393,0.412,1,0,2.280,3.780,3.780,DN200 (not steepened),,P1-M2389,P1-M2388
15579,O1-P1399,P1-P2588,pipe,P1,200,81.300,0.510,0.510,0,0.208,0.364,1,0,3.150,4.880,4.880,DN200 (not steepened),,P1-M2588,P1-M2587
15581,O3-P1145,P1-P7489,pipe,P1,200,54.300,0.510,0.510,0,0.346,0.401,1,0,2.610,2.580,2.610,DN200 (not steepened),,P1-M7489,P1-M7488
15585,O2-P1783,P1-P4340,pipe,P1,200,100.000,0.510,0.510,0,0.552,0.589,1,0,9.130,10.070,10.070,DN200 (not steepened),,P1-M4340,P1-M4339
15588,O1-P1004,P1-P32,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.869,0,0,6.140,5.630,6.140,"Above DN200, 0.75 m/s as laid",,P1-M32,P1-M31
15591,O3-P2709,P1-P6465,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.305,1,0,1.930,2.020,2.020,DN200 (not steepened),,P1-M6465,P1-M6464
15594,O2-P1976,P1-P4533,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.177,1,0,1.480,3.030,3.030,DN200 (not steepened),,P1-M4533,P1-M4532
15597,O2-P163,P1-P2961,pipe,P1,200,76.200,0.510,0.510,0,0.324,0.379,1,0,2.160,2.100,2.160,DN200 (not steepened),,P1-M2961,P1-M2960
15599,O3-P2718,P1-P6474,pipe,P1,200,55.100,0.510,0.510,0,0.160,0.241,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6474,P1-M6473
15601,O3-P3336,P1-P5355,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.363,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M5355,P1-M5354
15602,O3-P2478,P1-P6234,pipe,P1,200,86.800,0.510,0.510,0,0.382,0.595,1,0,4.060,4.690,4.690,DN200 (not steepened),,P1-M6234,P1-M6233
15605,O3-P312,P1-P6656,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.859,0,0,8.050,8.000,8.050,Steepened 0.30 to 0.50 %,,P1-M6656,P1-M6655
15606,O3-P3002,P1-P5021,pipe,P1,200,102.600,0.510,0.510,0,0.284,0.312,1,0,1.890,2.330,2.330,DN200 (not steepened),,P1-M5021,P1-M5008
15613,O3-P1423,P1-P5504,pipe,P1,355,100.000,0.270,0.562,1,0.750,1.031,0,0,7.230,7.520,7.520,Steepened 0.50 to 0.75 %,,P1-M5504,P1-M5503
15616,O2-P1505,P1-P4062,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.225,1,0,1.480,2.570,2.570,DN200 (not steepened),,P1-M4062,P1-M4061
15620,O2-P572,P1-P3370,pipe,P1,200,100.000,0.510,0.510,0,0.156,0.224,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3370,P1-M3366
15621,O1-P1042,P1-P2665,pipe,P1,250,64.300,0.375,0.498,1,0.750,0.815,0,0,6.150,6.660,6.660,Steepened 0.30 to 0.50 %,,P1-M2665,P1-M2664
15622,O3-P2313,P1-P6069,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.267,1,0,1.570,1.540,1.570,DN200 (not steepened),,P1-M6069,P1-M6023
15623,O3-P3122,P1-P5141,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5141,P1-M5140
15625,O3-P2033,P1-P5789,pipe,P1,200,77.300,0.510,0.510,0,0.271,0.436,1,0,2.690,1.830,2.690,DN200 (not steepened),,P1-M5789,P1-M5788
15627,O3-P733,P1-P7077,pipe,P1,200,100.000,0.510,0.510,0,0.240,0.269,1,0,1.500,1.650,1.650,DN200 (not steepened),,P1-M7077,P1-M6685
15628,O1-P1781,P1-P1356,pipe,P1,200,56.500,0.510,0.510,0,0.125,0.125,1,0,2.650,2.340,2.650,DN200 (not steepened),,P1-M1356,P1-M1355
15630,O3-P2940,P1-P4959,pipe,P1,200,72.300,0.510,0.510,0,0.141,0.201,1,0,2.930,1.480,2.930,DN200 (not steepened),,P1-M4959,P1-M4958
15631,O1-P681,P1-P851,pipe,P1,200,106.800,0.510,0.510,0,0.094,0.187,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1-M851,P1-M846
15634,O3-P500,P1-P6844,pipe,P1,200,80.400,0.510,0.510,0,0.175,0.221,1,0,1.550,1.530,1.550,DN200 (not steepened),,P1-M6844,P1-M6843
15638,O1-P1282,P1-P2471,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.235,1,0,4.160,2.670,4.160,DN200 (not steepened),,P1-M2471,P1-M2456
15640,O3-P2591,P1-P6347,pipe,P1,200,55.400,0.510,0.510,0,0.114,0.225,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6347,P1-M6346
15642,O3-P2763,P1-P6519,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.382,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6519,P1-M6518
15644,O1-P328,P1-P498,pipe,P1,200,72.800,0.510,0.510,0,0.187,0.335,1,0,3.440,2.990,3.440,DN200 (not steepened),,P1-M498,P1-M497
15650,O1-P1458,P1-P2647,pipe,P1,200,100.000,0.510,0.510,0,0.114,0.225,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M2647,P1-M2574
15651,O2-P1458,P1-P4015,pipe,P1,200,72.500,0.510,0.510,0,0.150,0.203,1,0,1.480,2.790,2.790,DN200 (not steepened),,P1-M4015,P1-M4012
15656,O1-P2383,P1-P1958,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.364,1,0,3.030,4.220,4.220,DN200 (not steepened),,P1-M1958,P1-M1957
15659,O3-P1179,P1-P7523,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.182,1,0,1.870,2.550,2.550,DN200 (not steepened),,P1-M7523,P1-M7522
15662,O1-P1782,P1-P1357,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.125,1,0,2.170,2.650,2.650,DN200 (not steepened),,P1-M1357,P1-M1356
15666,O3-P107,P1-P188,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.802,0,0,9.100,9.150,9.150,Steepened up to 0.30 %,,P1-M188,P1-M187
15667,O3-P2826,P1-P4845,pipe,P1,355,100.000,0.270,0.377,1,0.764,0.875,0,0,8.460,8.880,8.880,Steepened 0.30 to 0.50 %,,P1-M4845,P1-M4844
15668,O3-P291,P1-P6635,pipe,P1,315,100.000,0.270,0.392,1,0.759,0.852,0,0,7.590,7.590,7.590,Steepened 0.30 to 0.50 %,,P1-M6635,P1-M6634
15676,O1-P684,P1-P854,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.278,1,0,2.300,1.480,2.300,DN200 (not steepened),,P1-M854,P1-M853
15677,O3-P2743,P1-P6499,pipe,P1,200,80.200,0.510,0.510,0,0.156,0.224,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6499,P1-M6498
15683,O3-P530,P1-P6874,pipe,P1,200,60.700,0.510,0.510,0,0.323,0.354,1,0,2.180,2.330,2.330,DN200 (not steepened),,P1-M6874,P1-M6873
15693,O2-P649,P1-P4602,pipe,P1,200,64.000,0.510,0.510,0,0.286,0.302,1,0,1.910,2.180,2.180,DN200 (not steepened),,P1-M4602,P1-M4601
15695,O3-P2698,P1-P6454,pipe,P1,200,68.300,0.510,0.510,0,0.114,0.225,1,0,3.220,1.480,3.220,DN200 (not steepened),,P1-M6454,P1-M6453
15698,O1-P1940,P1-P1515,pipe,P1,200,83.800,0.510,0.510,0,0.646,0.704,1,0,10.180,9.630,10.180,DN200 (not steepened),,P1-M1515,P1-M1514
15706,O1-P286,P1-P456,pipe,P1,200,100.000,0.510,0.510,0,0.284,0.440,1,0,3.250,3.460,3.460,DN200 (not steepened),,P1-M456,P1-M436
15707,O3-P1384,P1-P5465,pipe,P1,200,61.800,0.510,0.510,0,0.249,0.249,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M5465,P1-M5464
15710,O3-P3042,P1-P5061,pipe,P1,200,56.000,0.510,0.510,0,0.398,0.460,1,0,2.640,2.680,2.680,DN200 (not steepened),,P1-M5061,P1-M5060
15711,O3-P1709,P1-P5714,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.447,1,0,3.980,4.420,4.420,DN200 (not steepened),,P1-M5714,P1-M5525
15712,O1-P1428,P1-P2617,pipe,P1,200,100.000,0.510,0.510,0,0.170,0.269,1,0,2.380,1.480,2.380,DN200 (not steepened),,P1-M2617,P1-M2610
15715,O3-P692,P1-P7036,pipe,P1,200,72.100,0.510,0.510,0,0.212,0.287,1,0,1.660,2.000,2.000,DN200 (not steepened),,P1-M7036,P1-M7035
15716,O3-P323,P1-P6667,pipe,P1,280,100.000,0.375,0.465,1,0.750,0.858,0,0,8.310,8.430,8.430,Steepened 0.30 to 0.50 %,,P1-M6667,P1-M6666
15718,O3-P244,P1-P6588,pipe,P1,355,100.000,0.270,0.321,1,0.796,0.859,0,0,4.190,4.050,4.190,Steepened 0.30 to 0.50 %,,P1-M6588,P1-M6587
15721,O1-P2033,P1-P1608,pipe,P1,200,92.100,0.510,0.510,0,0.235,0.305,1,0,2.520,1.710,2.520,DN200 (not steepened),,P1-M1608,P1-M1602
15722,O3-P3168,P1-P5187,pipe,P1,200,100.000,0.510,0.510,0,0.387,0.471,1,0,3.920,4.600,4.600,DN200 (not steepened),,P1-M5187,P1-M5186
15723,O3-P1687,P1-P5530,pipe,P1,200,100.000,0.510,0.510,0,0.272,0.437,1,0,2.000,2.670,2.670,DN200 (not steepened),,P1-M5530,P1-M5529
15724,O1-P919,P1-P1089,pipe,P1,200,67.700,0.510,0.510,0,0.492,0.553,1,0,5.120,4.560,5.120,DN200 (not steepened),,P1-M1089,P1-M1088
15725,O3-P3333,P1-P5352,pipe,P1,200,106.100,0.510,0.510,0,0.216,0.287,1,0,1.480,2.990,2.990,DN200 (not steepened),,P1-M5352,P1-M4903
15726,O1-P1081,P1-P2270,pipe,P1,200,61.500,0.510,0.510,0,0.187,0.193,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1-M2270,P1-M2269
15733,O3-P101,P1-P182,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.802,0,0,8.520,7.670,8.520,Steepened up to 0.30 %,,P1-M182,P1-M181
15734,O3-P2302,P1-P6058,pipe,P1,200,92.300,0.510,0.510,0,0.274,0.324,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6058,P1-M6057
15735,O3-P330,P1-P6674,pipe,P1,250,56.000,0.375,0.611,1,0.758,0.884,0,0,9.760,10.110,10.110,Steepened 0.50 to 0.75 %,,P1-M6674,P1-M6673
15736,O1-P1533,P1-P2870,pipe,P1,200,62.700,0.510,0.510,0,0.342,0.349,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M2870,P1-M2869
15741,O1-P1433,P1-P2622,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.254,1,0,1.480,2.210,2.210,DN200 (not steepened),,P1-M2622,P1-M2621
15758,O1-P384,P1-P554,pipe,P1,200,108.000,0.510,0.510,0,0.643,0.727,1,0,6.590,7.050,7.050,DN200 (not steepened),,P1-M554,P1-M553
15765,O3-P281,P1-P6625,pipe,P1,315,100.000,0.270,0.392,1,0.763,0.854,0,0,7.720,7.410,7.720,Steepened 0.30 to 0.50 %,,P1-M6625,P1-M6624
15767,O3-P758,P1-P7102,pipe,P1,200,100.000,0.510,0.510,0,0.209,0.229,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7102,P1-M7101
15770,O3-P1006,P1-P7350,pipe,P1,200,100.000,0.510,0.510,0,0.347,0.353,1,0,4.570,5.960,5.960,DN200 (not steepened),,P1-M7350,P1-M7349
15774,O3-P2230,P1-P5986,pipe,P1,200,68.600,0.510,0.510,0,0.071,0.142,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5986,P1-M5985
15775,O1-P168,P1-P338,pipe,P1,315,48.400,0.270,0.360,1,0.750,0.819,0,0,8.060,8.200,8.200,Steepened 0.30 to 0.50 %,,P1-M338,P1-M337
15778,O1-P60,P1-P1202,pipe,P1,1000,100.000,0.075,0.123,1,0.750,0.862,0,0,8.950,9.110,9.110,Steepened up to 0.30 %,,P1-M1202,P1-M1201
15779,O3-P2103,P1-P5859,pipe,P1,200,106.000,0.510,0.510,0,0.114,0.225,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M5859,P1-M5858
15781,O1-P2347,P1-P1922,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.203,1,0,1.480,2.900,2.900,DN200 (not steepened),,P1-M1922,P1-M1921
15783,O2-P1181,P1-P3738,pipe,P1,355,100.000,0.270,0.344,1,0.758,0.841,0,0,7.350,7.290,7.350,Steepened 0.30 to 0.50 %,,P1-M3738,P1-M3737
15786,O3-P956,P1-P7300,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,3.270,4.530,4.530,DN200 (not steepened),,P1-M7300,P1-M7299
15790,O1-P938,P1-P1108,pipe,P1,200,83.400,0.510,0.510,0,0.192,0.268,1,0,2.250,3.420,3.420,DN200 (not steepened),,P1-M1108,P1-M1107
15791,O1-P474,P1-P644,pipe,P1,200,87.500,0.510,0.510,0,0.331,0.410,1,0,1.820,2.380,2.380,DN200 (not steepened),,P1-M644,P1-M643
15793,O3-P1280,P1-P7624,pipe,P1,200,100.000,0.510,0.510,0,0.372,0.423,1,0,2.600,2.990,2.990,DN200 (not steepened),,P1-M7624,P1-M7623
15796,O1-P2653,P1-P2228,pipe,P1,200,100.000,0.510,0.510,0,0.313,0.321,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M2228,P1-M2227
15797,O2-P1482,P1-P4039,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.364,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M4039,P1-M4038
15801,O1-P1121,P1-P2310,pipe,P1,200,85.100,0.510,0.510,0,0.126,0.148,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M2310,P1-M2309
15802,O1-P87,P1-P1229,pipe,P1,280,81.700,0.375,0.385,1,0.777,0.822,0,0,7.210,7.120,7.210,Steepened 0.30 to 0.50 %,,P1-M1229,P1-M1228
15803,O1-P1766,P1-P1341,pipe,P1,200,113.000,0.510,0.510,0,0.178,0.184,1,0,1.550,1.850,1.850,DN200 (not steepened),,P1-M1341,P1-M1340
15805,O3-P1691,P1-P5534,pipe,P1,200,91.800,0.510,0.510,0,0.245,0.406,1,0,1.740,2.100,2.100,DN200 (not steepened),,P1-M5534,P1-M5533
15807,O3-P306,P1-P6650,pipe,P1,280,100.000,0.375,0.465,1,0.751,0.859,0,0,6.350,6.510,6.510,Steepened 0.30 to 0.50 %,,P1-M6650,P1-M6649
15809,O3-P2801,P1-P6557,pipe,P1,200,79.800,0.510,0.510,0,0.174,0.281,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M6557,P1-M6556
15813,O3-P192,P1-P273,pipe,P1,200,86.300,0.510,0.510,0,0.459,0.615,1,0,4.410,4.560,4.560,DN200 (not steepened),,P1-M273,P1-M272
15815,O1-P1582,P1-P2733,pipe,P1,200,99.500,0.510,0.510,0,0.213,0.268,1,0,2.430,3.250,3.250,DN200 (not steepened),,P1-M2733,P1-M2732
15816,O3-P451,P1-P6795,pipe,P1,200,100.000,0.510,0.510,0,0.200,0.200,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1-M6795,P1-M6775
15817,O3-P1302,P1-P7646,pipe,P1,200,61.900,0.510,0.510,0,0.265,0.292,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7646,P1-M7625
15819,O3-P542,P1-P6886,pipe,P1,200,89.900,0.510,0.510,0,0.194,0.225,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M6886,P1-M6885
15821,O1-P1913,P1-P1488,pipe,P1,280,100.000,0.375,0.488,1,0.763,0.873,0,0,8.640,9.030,9.030,Steepened 0.30 to 0.50 %,,P1-M1488,P1-M1487
15833,O1-P1478,P1-P2846,pipe,P1,200,99.400,0.510,0.510,0,0.569,0.628,1,0,3.560,4.440,4.440,DN200 (not steepened),,P1-M2846,P1-M2845
15835,O3-P2540,P1-P6296,pipe,P1,200,63.600,0.510,0.510,0,0.025,0.025,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M6296,P1-M6295
15837,O3-P2073,P1-P5829,pipe,P1,200,100.000,0.510,0.510,0,0.151,0.292,1,0,2.290,3.470,3.470,DN200 (not steepened),,P1-M5829,P1-M5828
15838,O1-P705,P1-P875,pipe,P1,200,56.700,0.510,0.510,0,0.393,0.561,1,0,4.740,4.930,4.930,DN200 (not steepened),,P1-M875,P1-M874
15840,O3-P396,P1-P6740,pipe,P1,200,100.000,0.510,0.510,0,0.185,0.201,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M6740,P1-M6739
15841,O3-P750,P1-P7094,pipe,P1,200,71.200,0.510,0.510,0,0.305,0.332,1,0,2.800,2.760,2.800,DN200 (not steepened),,P1-M7094,P1-M7093
15849,O2-P681,P1-P135,pipe,P1,1000,100.000,0.075,0.111,1,0.750,0.875,0,0,9.550,8.940,9.550,Steepened up to 0.30 %,,P1-M135,P1-M134
15850,O3-P1148,P1-P7492,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.390,1,0,2.310,2.240,2.310,DN200 (not steepened),,P1-M7492,P1-M7491
15852,O3-P767,P1-P7111,pipe,P1,200,73.300,0.510,0.510,0,0.230,0.357,1,0,2.420,2.580,2.580,DN200 (not steepened),,P1-M7111,P1-M7110
15854,O3-P39,P1-P5413,pipe,P1,315,85.700,0.270,0.634,1,0.750,1.014,0,0,6.640,6.870,6.870,Steepened 0.50 to 0.75 %,,P1-M5413,P1-M5412
15855,O3-P3021,P1-P5036,pipe,P1,200,100.000,0.510,0.510,0,0.222,0.261,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5036,P1-M5035
15858,O3-P2431,P1-P6187,pipe,P1,200,71.400,0.510,0.510,0,0.311,0.394,1,0,4.180,5.510,5.510,DN200 (not steepened),,P1-M6187,P1-M6186
15861,O3-P1273,P1-P7617,pipe,P1,200,60.400,0.510,0.510,0,0.380,0.437,1,0,2.900,3.140,3.140,DN200 (not steepened),,P1-M7617,P1-M7616
15865,O3-P37,P1-P5411,pipe,P1,315,82.500,0.270,0.634,1,0.750,1.014,0,0,7.340,8.160,8.160,Steepened 0.50 to 0.75 %,,P1-M5411,P1-M5410
15867,O1-P2404,P1-P1979,pipe,P1,200,100.000,0.510,0.510,0,0.194,0.194,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M1979,P1-M1971
15873,O3-P3240,P1-P5259,pipe,P1,200,51.300,0.510,0.510,0,0.083,0.161,1,0,2.380,2.560,2.560,DN200 (not steepened),,P1-M5259,P1-M5258
15882,O2-P553,P1-P3351,pipe,P1,200,67.100,0.510,0.510,0,0.237,0.250,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3351,P1-M3350
15884,O3-P3095,P1-P5114,pipe,P1,200,81.800,0.510,0.510,0,0.392,0.427,1,0,2.420,2.280,2.420,DN200 (not steepened),,P1-M5114,P1-M5113
15885,O1-P1744,P1-P1319,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.360,1,0,2.280,2.100,2.280,DN200 (not steepened),,P1-M1319,P1-M1318
15893,O1-P2493,P1-P2068,pipe,P1,200,81.800,0.510,0.510,0,0.489,0.623,1,0,6.490,6.190,6.490,DN200 (not steepened),,P1-M2068,P1-M2067
15895,O3-P348,P1-P6692,pipe,P1,200,82.800,0.510,0.510,0,0.457,0.567,1,0,5.340,5.270,5.340,DN200 (not steepened),,P1-M6692,P1-M6691
15896,O1-P2197,P1-P1772,pipe,P1,200,64.700,0.510,0.510,0,0.156,0.224,1,0,2.380,3.670,3.670,DN200 (not steepened),,P1-M1772,P1-M1707
