key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
3043,O24-P53,P15-P53,pipe,P15,200,45.200,0.510,0.510,0,0.315,0.336,1,0,2.570,2.510,2.570,DN200 (not steepened),,P15-M53,P15-M52
13288,O24-P263,P15-P263,pipe,P15,200,99.500,0.510,0.510,0,0.123,0.242,1,0,1.480,2.300,2.300,DN200 (not steepened),,P15-M263,P15-M205
13289,O24-P211,P15-P211,pipe,P15,200,100.000,0.510,0.510,0,0.409,0.409,1,0,1.660,1.670,1.670,DN200 (not steepened),,P15-M211,P15-M210
11251,O24-P138,P15-P138,pipe,P15,200,100.000,0.510,0.510,0,0.282,0.319,1,0,1.590,1.830,1.830,DN200 (not steepened),,P15-M138,P15-M137
11254,O24-P173,P15-P173,pipe,P15,250,100.700,0.375,0.519,1,0.766,0.827,0,0,10.110,10.920,10.920,Steepened 0.50 to 0.75 %,,P15-M173,P15-M172
5111,O24-P285,P15-P313,pipe,P15,200,69.800,0.510,0.510,0,0.338,0.338,1,0,1.910,2.520,2.520,DN200 (not steepened),,P15-M313,P15-M312
15354,O24-P328,P15-P328,pipe,P15,200,100.000,0.510,0.510,0,0.346,0.396,1,0,1.570,1.510,1.570,DN200 (not steepened),,P15-M328,P15-M35
11260,O24-P163,P15-P163,pipe,P15,200,100.000,0.510,0.510,0,0.302,0.379,1,0,2.300,3.370,3.370,DN200 (not steepened),,P15-M163,P15-M162
5120,O24-P374,P15-P374,pipe,P15,200,69.900,0.510,0.510,0,0.299,0.305,1,0,2.010,2.320,2.320,DN200 (not steepened),,P15-M374,P15-M373
5122,O24-P171,P15-P171,pipe,P15,250,69.900,0.375,0.519,1,0.772,0.838,0,0,10.690,10.510,10.690,Steepened 0.50 to 0.75 %,,P15-M171,P15-M29
5124,O24-P309,P15-P282,pipe,P15,200,70.000,0.510,0.510,0,0.354,0.392,1,0,2.680,3.040,3.040,DN200 (not steepened),,P15-M282,P15-M281
5132,O24-P126,P15-P126,pipe,P15,200,70.100,0.510,0.510,0,0.026,0.026,1,0,1.480,1.920,1.920,DN200 (not steepened),,P15-M126,P15-M125
3087,O24-P365,P15-P365,pipe,P15,200,45.800,0.510,0.510,0,0.357,0.384,1,0,1.970,1.860,1.970,DN200 (not steepened),,P15-M365,P15-M364
15390,O24-P271,P15-P271,pipe,P15,200,102.400,0.510,0.510,0,0.633,0.694,1,0,5.040,5.140,5.140,DN200 (not steepened),,P15-M271,P15-M270
13345,O24-P350,P15-P350,pipe,P15,200,55.000,0.510,0.510,0,0.493,0.596,1,0,4.710,4.680,4.710,DN200 (not steepened),,P15-M350,P15-M349
3110,O24-P265,P15-P265,pipe,P15,200,46.100,0.510,0.510,0,0.299,0.342,1,0,1.580,1.480,1.580,DN200 (not steepened),,P15-M265,P15-M32
7213,O24-P279,P15-P279,pipe,P15,200,90.600,0.510,0.510,0,0.484,0.589,1,0,3.800,4.080,4.080,DN200 (not steepened),,P15-M279,P15-M278
3121,O24-P27,P15-P27,pipe,P15,355,46.200,0.270,0.291,1,0.755,0.821,0,0,10.240,10.050,10.240,Steepened up to 0.30 %,,P15-M27,P15-M26
11321,O24-P313,P15-P286,pipe,P15,200,74.000,0.510,0.510,0,0.239,0.264,1,0,2.030,2.010,2.030,DN200 (not steepened),,P15-M286,P15-M285
15421,O24-P243,P15-P243,pipe,P15,200,100.000,0.510,0.510,0,0.345,0.385,1,0,1.480,2.530,2.530,DN200 (not steepened),,P15-M243,P15-M230
3151,O24-P370,P15-P370,pipe,P15,200,64.900,0.510,0.510,0,0.252,0.275,1,0,1.480,1.540,1.540,DN200 (not steepened),,P15-M370,P15-M358
11344,O24-P335,P15-P335,pipe,P15,200,100.000,0.510,0.510,0,0.345,0.365,1,0,1.780,1.480,1.780,DN200 (not steepened),,P15-M335,P15-M334
3166,O24-P282,P15-P310,pipe,P15,200,46.700,0.510,0.510,0,0.428,0.464,1,0,3.740,3.680,3.740,DN200 (not steepened),,P15-M310,P15-M309
7271,O24-P86,P15-P86,pipe,P15,200,86.100,0.510,0.510,0,0.211,0.344,1,0,2.300,2.370,2.370,DN200 (not steepened),,P15-M86,P15-M85
3180,O24-P292,P15-P293,pipe,P15,200,46.800,0.510,0.510,0,0.433,0.461,1,0,3.640,3.880,3.880,DN200 (not steepened),,P15-M293,P15-M292
7291,O24-P175,P15-P175,pipe,P15,250,86.200,0.375,0.519,1,0.751,0.803,0,0,7.370,9.710,9.710,Steepened 0.50 to 0.75 %,,P15-M175,P15-M174
11395,O24-P307,P15-P308,pipe,P15,200,100.000,0.510,0.510,0,0.192,0.267,1,0,1.480,1.490,1.490,DN200 (not steepened),,P15-M308,P15-M307
15496,O24-P274,P15-P274,pipe,P15,200,69.400,0.510,0.510,0,0.630,0.688,1,0,5.570,5.340,5.570,DN200 (not steepened),,P15-M274,P15-M273
15514,O24-P207,P15-P207,pipe,P15,200,45.800,0.510,0.510,0,0.409,0.409,1,0,1.900,1.930,1.930,DN200 (not steepened),,P15-M207,P15-M206
3232,O24-P37,P15-P37,pipe,P15,250,47.400,0.375,0.559,1,0.750,0.813,0,0,3.850,3.960,3.960,Steepened 0.50 to 0.75 %,,P15-M37,P15-M36
7332,O24-P50,P15-P50,pipe,P15,200,100.000,0.510,0.510,0,0.355,0.382,1,0,2.930,3.120,3.120,DN200 (not steepened),,P15-M50,P15-M49
3246,O24-P341,P15-P341,pipe,P15,200,47.500,0.510,0.510,0,0.381,0.430,1,0,2.710,2.940,2.940,DN200 (not steepened),,P15-M341,P15-M340
7346,O24-P30,P15-P30,pipe,P15,280,86.500,0.375,0.411,1,0.757,0.826,0,0,7.080,6.900,7.080,Steepened 0.30 to 0.50 %,,P15-M30,P15-M29
11453,O24-P253,P15-P253,pipe,P15,200,100.000,0.510,0.510,0,0.256,0.268,1,0,2.800,1.480,2.800,DN200 (not steepened),,P15-M253,P15-M252
13507,O24-P147,P15-P147,pipe,P15,200,100.000,0.510,0.510,0,0.349,0.413,1,0,1.700,1.890,1.890,DN200 (not steepened),,P15-M147,P15-M146
7365,O24-P330,P15-P331,pipe,P15,200,86.600,0.510,0.510,0,0.192,0.267,1,0,1.480,1.610,1.610,DN200 (not steepened),,P15-M331,P15-M329
11464,O24-P48,P15-P48,pipe,P15,200,73.800,0.510,0.510,0,0.467,0.550,1,0,3.020,2.930,3.020,DN200 (not steepened),,P15-M48,P15-M47
9417,O24-P270,P15-P270,pipe,P15,200,99.400,0.510,0.510,0,0.634,0.697,1,0,5.140,5.280,5.280,DN200 (not steepened),,P15-M270,P15-M269
15562,O24-P187,P15-P187,pipe,P15,200,102.000,0.510,0.510,0,0.663,0.682,1,0,6.720,6.690,6.720,DN200 (not steepened),,P15-M187,P15-M186
7374,O24-P235,P15-P235,pipe,P15,200,86.700,0.510,0.510,0,0.387,0.428,1,0,2.420,2.660,2.660,DN200 (not steepened),,P15-M235,P15-M234
13518,O24-P334,P15-P334,pipe,P15,200,51.400,0.510,0.510,0,0.421,0.437,1,0,1.660,2.070,2.070,DN200 (not steepened),,P15-M334,P15-M333
13521,O24-P78,P15-P78,pipe,P15,200,100.000,0.510,0.510,0,0.222,0.379,1,0,2.050,2.250,2.250,DN200 (not steepened),,P15-M78,P15-M77
3282,O24-P254,P15-P254,pipe,P15,200,47.700,0.510,0.510,0,0.150,0.203,1,0,1.940,1.480,1.940,DN200 (not steepened),,P15-M254,P15-M237
15571,O24-P233,P15-P233,pipe,P15,200,100.000,0.510,0.510,0,0.423,0.474,1,0,2.730,3.420,3.420,DN200 (not steepened),,P15-M233,P15-M232
9427,O24-P174,P15-P174,pipe,P15,250,99.400,0.375,0.519,1,0.752,0.806,0,0,9.710,10.110,10.110,Steepened 0.50 to 0.75 %,,P15-M174,P15-M173
13527,O24-P80,P15-P80,pipe,P15,200,100.000,0.510,0.510,0,0.196,0.349,1,0,1.770,1.840,1.840,DN200 (not steepened),,P15-M80,P15-M79
3301,O24-P209,P15-P209,pipe,P15,200,48.000,0.510,0.510,0,0.409,0.409,1,0,1.480,1.640,1.640,DN200 (not steepened),,P15-M209,P15-M208
5364,O24-P127,P15-P127,pipe,P15,200,72.400,0.510,0.510,0,0.090,0.179,1,0,1.480,2.180,2.180,DN200 (not steepened),,P15-M127,P15-M125
3319,O24-P339,P15-P339,pipe,P15,200,48.200,0.510,0.510,0,0.241,0.276,1,0,1.480,1.770,1.770,DN200 (not steepened),,P15-M339,P15-M40
3324,O24-P281,P15-P309,pipe,P15,200,48.300,0.510,0.510,0,0.436,0.472,1,0,3.680,3.620,3.680,DN200 (not steepened),,P15-M309,P15-M280
9470,O24-P63,P15-P63,pipe,P15,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.500,1.500,DN200 (not steepened),,P15-M63,P15-M62
3328,O24-P319,P15-P326,pipe,P15,200,48.300,0.510,0.510,0,0.256,0.278,1,0,1.540,1.480,1.540,DN200 (not steepened),,P15-M326,P15-M283
3338,O24-P378,P15-P378,pipe,P15,200,92.000,0.510,0.510,0,0.229,0.229,1,0,1.480,2.030,2.030,DN200 (not steepened),,P15-M378,P15-M373
5388,O24-P164,P15-P164,pipe,P15,200,100.000,0.510,0.510,0,0.255,0.351,1,0,1.650,2.300,2.300,DN200 (not steepened),,P15-M164,P15-M163
15632,O24-P132,P15-P132,pipe,P15,200,92.900,0.510,0.510,0,0.248,0.271,1,0,1.480,1.770,1.770,DN200 (not steepened),,P15-M132,P15-M131
7447,O24-P22,P15-P22,pipe,P15,355,87.100,0.270,0.281,1,0.751,0.818,0,0,10.000,10.040,10.040,Steepened up to 0.30 %,,P15-M22,P15-M21
11569,O24-P280,P15-P280,pipe,P15,200,100.000,0.510,0.510,0,0.478,0.582,1,0,3.620,3.800,3.800,DN200 (not steepened),,P15-M280,P15-M279
9528,O24-P193,P15-P193,pipe,P15,200,100.000,0.510,0.510,0,0.640,0.653,1,0,6.250,5.860,6.250,DN200 (not steepened),,P15-M193,P15-M192
7484,O24-P251,P15-P251,pipe,P15,200,87.300,0.510,0.510,0,0.223,0.251,1,0,1.480,1.530,1.530,DN200 (not steepened),,P15-M251,P15-M250
3389,O24-P116,P15-P116,pipe,P15,200,49.100,0.510,0.510,0,0.360,0.438,1,0,3.420,3.650,3.650,DN200 (not steepened),,P15-M116,P15-M101
7487,O24-P96,P15-P96,pipe,P15,200,87.300,0.510,0.510,0,0.237,0.340,1,0,2.260,2.610,2.610,DN200 (not steepened),,P15-M96,P15-M17
13638,O24-P296,P15-P297,pipe,P15,200,55.000,0.510,0.510,0,0.391,0.400,1,0,1.940,2.760,2.760,DN200 (not steepened),,P15-M297,P15-M296
13656,O24-P372,P15-P372,pipe,P15,200,100.400,0.510,0.510,0,0.389,0.401,1,0,1.930,2.450,2.450,DN200 (not steepened),,P15-M372,P15-M371
11610,O24-P153,P15-P153,pipe,P15,200,72.400,0.510,0.510,0,0.284,0.351,1,0,1.960,1.480,1.960,DN200 (not steepened),,P15-M153,P15-M152
11626,O24-P131,P15-P131,pipe,P15,200,100.000,0.510,0.510,0,0.290,0.327,1,0,1.770,2.270,2.270,DN200 (not steepened),,P15-M131,P15-M102
7533,O24-P318,P15-P325,pipe,P15,200,87.700,0.510,0.510,0,0.205,0.238,1,0,1.480,1.630,1.630,DN200 (not steepened),,P15-M325,P15-M324
5494,O24-P258,P15-P258,pipe,P15,200,73.700,0.510,0.510,0,0.303,0.318,1,0,2.810,3.480,3.480,DN200 (not steepened),,P15-M258,P15-M257
7550,O24-P367,P15-P367,pipe,P15,200,52.700,0.510,0.510,0,0.330,0.355,1,0,1.480,1.660,1.660,DN200 (not steepened),,P15-M367,P15-M366
7554,O24-P348,P15-P348,pipe,P15,200,87.800,0.510,0.510,0,0.192,0.267,1,0,1.480,1.720,1.720,DN200 (not steepened),,P15-M348,P15-M343
3474,O24-P346,P15-P346,pipe,P15,200,49.900,0.510,0.510,0,0.204,0.238,1,0,1.480,2.550,2.550,DN200 (not steepened),,P15-M346,P15-M340
5525,O24-P196,P15-P196,pipe,P15,200,73.100,0.510,0.510,0,0.632,0.643,1,0,6.390,6.560,6.560,DN200 (not steepened),,P15-M196,P15-M195
15769,O24-P295,P15-P296,pipe,P15,200,51.600,0.510,0.510,0,0.409,0.421,1,0,2.760,2.850,2.850,DN200 (not steepened),,P15-M296,P15-M295
11676,O24-P141,P15-P141,pipe,P15,200,100.000,0.510,0.510,0,0.280,0.314,1,0,1.710,1.870,1.870,DN200 (not steepened),,P15-M141,P15-M22
13725,O24-P249,P15-P249,pipe,P15,200,100.000,0.510,0.510,0,0.189,0.254,1,0,1.480,2.930,2.930,DN200 (not steepened),,P15-M249,P15-M247
9632,O24-P38,P15-P38,pipe,P15,250,99.700,0.375,0.576,1,0.758,0.821,0,0,4.210,3.850,4.210,Steepened 0.50 to 0.75 %,,P15-M38,P15-M37
3502,O24-P214,P15-P214,pipe,P15,200,50.300,0.510,0.510,0,0.372,0.372,1,0,2.260,2.310,2.310,DN200 (not steepened),,P15-M214,P15-M213
15804,O24-P89,P15-P89,pipe,P15,200,62.100,0.510,0.510,0,0.202,0.299,1,0,1.830,2.430,2.430,DN200 (not steepened),,P15-M89,P15-M83
5571,O24-P338,P15-P338,pipe,P15,200,74.600,0.510,0.510,0,0.359,0.362,1,0,1.480,1.660,1.660,DN200 (not steepened),,P15-M338,P15-M334
11750,O24-P177,P15-P177,pipe,P15,250,100.000,0.375,0.546,1,0.763,0.815,0,0,6.850,6.720,6.850,Steepened 0.50 to 0.75 %,,P15-M177,P15-M176
3561,O24-P375,P15-P375,pipe,P15,200,51.000,0.510,0.510,0,0.031,0.031,1,0,1.750,2.010,2.010,DN200 (not steepened),,P15-M375,P15-M374
1514,O24-P199,P15-P199,pipe,P15,200,45.300,0.510,0.510,0,0.618,0.626,1,0,4.800,5.300,5.300,DN200 (not steepened),,P15-M199,P15-M198
13806,O24-P87,P15-P87,pipe,P15,200,100.000,0.510,0.510,0,0.196,0.322,1,0,1.610,2.300,2.300,DN200 (not steepened),,P15-M87,P15-M86
5615,O24-P54,P15-P54,pipe,P15,200,74.900,0.510,0.510,0,0.279,0.309,1,0,2.280,2.570,2.570,DN200 (not steepened),,P15-M54,P15-M53
7665,O24-P117,P15-P117,pipe,P15,200,88.500,0.510,0.510,0,0.348,0.429,1,0,3.190,3.420,3.420,DN200 (not steepened),,P15-M117,P15-M116
5619,O24-P200,P15-P200,pipe,P15,200,75.000,0.510,0.510,0,0.614,0.622,1,0,4.410,4.800,4.800,DN200 (not steepened),,P15-M200,P15-M199
13813,O24-P277,P15-P277,pipe,P15,200,101.300,0.510,0.510,0,0.624,0.676,1,0,5.260,5.300,5.300,DN200 (not steepened),,P15-M277,P15-M276
15869,O24-P259,P15-P259,pipe,P15,200,100.000,0.510,0.510,0,0.205,0.238,1,0,1.480,2.810,2.810,DN200 (not steepened),,P15-M259,P15-M258
5629,O24-P220,P15-P220,pipe,P15,200,75.000,0.510,0.510,0,0.253,0.320,1,0,2.210,2.310,2.310,DN200 (not steepened),,P15-M220,P15-M219
1540,O24-P297,P15-P298,pipe,P15,200,55.100,0.510,0.510,0,0.391,0.400,1,0,2.150,1.940,2.150,DN200 (not steepened),,P15-M298,P15-M297
13837,O24-P68,P15-P68,pipe,P15,200,100.000,0.510,0.510,0,0.286,0.407,1,0,2.730,2.720,2.730,DN200 (not steepened),,P15-M68,P15-M67
15888,O24-P225,P15-P225,pipe,P15,200,57.200,0.510,0.510,0,0.116,0.188,1,0,1.480,2.020,2.020,DN200 (not steepened),,P15-M225,P15-M224
7708,O24-P221,P15-P221,pipe,P15,200,41.100,0.510,0.510,0,0.195,0.279,1,0,1.480,2.210,2.210,DN200 (not steepened),,P15-M221,P15-M220
3619,O24-P24,P15-P24,pipe,P15,355,51.600,0.270,0.291,1,0.756,0.823,0,0,9.840,9.880,9.880,Steepened up to 0.30 %,,P15-M24,P15-M23
15908,O24-P232,P15-P232,pipe,P15,200,100.000,0.510,0.510,0,0.426,0.481,1,0,3.420,4.720,4.720,DN200 (not steepened),,P15-M232,P15-M231
11813,O24-P43,P15-P43,pipe,P15,200,103.400,0.510,0.510,0,0.651,0.706,1,0,4.570,6.460,6.460,DN200 (not steepened),,P15-M43,P15-M42
15913,O24-P306,P15-P307,pipe,P15,200,100.000,0.510,0.510,0,0.237,0.311,1,0,1.490,2.720,2.720,DN200 (not steepened),,P15-M307,P15-M306
5680,O24-P283,P15-P311,pipe,P15,200,75.700,0.510,0.510,0,0.394,0.425,1,0,2.850,3.740,3.740,DN200 (not steepened),,P15-M311,P15-M310
7732,O24-P355,P15-P355,pipe,P15,200,94.900,0.510,0.510,0,0.366,0.403,1,0,2.180,2.110,2.180,DN200 (not steepened),,P15-M355,P15-M354
3640,O24-P237,P15-P237,pipe,P15,200,51.800,0.510,0.510,0,0.283,0.315,1,0,1.740,2.000,2.000,DN200 (not steepened),,P15-M237,P15-M236
1599,O24-P240,P15-P240,pipe,P15,200,28.200,0.510,0.510,0,0.223,0.252,1,0,1.530,1.480,1.530,DN200 (not steepened),,P15-M240,P15-M239
5695,O24-P109,P15-P109,pipe,P15,200,75.800,0.510,0.510,0,0.279,0.338,1,0,2.790,3.110,3.110,DN200 (not steepened),,P15-M109,P15-M108
15947,O24-P35,P15-P35,pipe,P15,250,101.500,0.375,0.559,1,0.765,0.832,0,0,4.380,4.750,4.750,Steepened 0.50 to 0.75 %,,P15-M35,P15-M34
15960,O24-P26,P15-P26,pipe,P15,355,100.000,0.270,0.291,1,0.755,0.822,0,0,10.050,9.900,10.050,Steepened up to 0.30 %,,P15-M26,P15-M25
11868,O24-P226,P15-P226,pipe,P15,200,100.000,0.510,0.510,0,0.307,0.341,1,0,3.330,4.820,4.820,DN200 (not steepened),,P15-M226,P15-M222
11869,O24-P345,P15-P345,pipe,P15,200,100.000,0.510,0.510,0,0.225,0.265,1,0,1.620,1.480,1.620,DN200 (not steepened),,P15-M345,P15-M344
15965,O24-P231,P15-P231,pipe,P15,200,102.400,0.510,0.510,0,0.433,0.489,1,0,4.720,4.180,4.720,DN200 (not steepened),,P15-M231,P15-M230
13919,O24-P52,P15-P52,pipe,P15,200,56.900,0.510,0.510,0,0.325,0.347,1,0,2.510,2.720,2.720,DN200 (not steepened),,P15-M52,P15-M51
9838,O24-P215,P15-P215,pipe,P15,200,100.000,0.510,0.510,0,0.354,0.354,1,0,1.480,2.260,2.260,DN200 (not steepened),,P15-M215,P15-M214
15999,O24-P371,P15-P371,pipe,P15,200,100.600,0.510,0.510,0,0.413,0.427,1,0,2.450,2.970,2.970,DN200 (not steepened),,P15-M371,P15-M48
7810,O24-P98,P15-P98,pipe,P15,200,89.500,0.510,0.510,0,0.185,0.239,1,0,1.480,1.700,1.700,DN200 (not steepened),,P15-M98,P15-M97
5763,O24-P32,P15-P32,pipe,P15,280,89.000,0.375,0.411,1,0.754,0.822,0,0,5.760,6.560,6.560,Steepened 0.30 to 0.50 %,,P15-M32,P15-M31
7813,O24-P130,P15-P130,pipe,P15,200,89.500,0.510,0.510,0,0.178,0.201,1,0,1.480,1.640,1.640,DN200 (not steepened),,P15-M130,P15-M129
7821,O24-P179,P15-P179,pipe,P15,250,97.800,0.375,0.546,1,0.758,0.809,0,0,7.370,7.110,7.370,Steepened 0.50 to 0.75 %,,P15-M179,P15-M178
5774,O24-P222,P15-P222,pipe,P15,200,99.100,0.510,0.510,0,0.361,0.423,1,0,4.820,4.040,4.820,DN200 (not steepened),,P15-M222,P15-M173
16032,O24-P377,P15-P377,pipe,P15,200,100.600,0.510,0.510,0,0.225,0.265,1,0,1.480,2.060,2.060,DN200 (not steepened),,P15-M377,P15-M371
3750,O24-P145,P15-P145,pipe,P15,200,53.200,0.510,0.510,0,0.356,0.417,1,0,2.100,2.310,2.310,DN200 (not steepened),,P15-M145,P15-M144
1713,O24-P190,P15-P190,pipe,P15,200,29.600,0.510,0.510,0,0.650,0.663,1,0,7.130,7.350,7.350,DN200 (not steepened),,P15-M190,P15-M189
11954,O24-P156,P15-P156,pipe,P15,200,100.000,0.510,0.510,0,0.199,0.290,1,0,2.090,1.480,2.090,DN200 (not steepened),,P15-M156,P15-M155
14005,O24-P373,P15-P373,pipe,P15,200,100.000,0.510,0.510,0,0.358,0.367,1,0,2.320,1.930,2.320,DN200 (not steepened),,P15-M373,P15-M372
14038,O24-P273,P15-P273,pipe,P15,200,61.700,0.510,0.510,0,0.631,0.689,1,0,5.340,5.160,5.340,DN200 (not steepened),,P15-M273,P15-M272
16088,O24-P256,P15-P256,pipe,P15,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.830,1.830,DN200 (not steepened),,P15-M256,P15-M255
5860,O24-P172,P15-P172,pipe,P15,250,77.400,0.375,0.519,1,0.771,0.836,0,0,10.920,10.690,10.920,Steepened 0.50 to 0.75 %,,P15-M172,P15-M171
18177,O24-P203,P15-P203,pipe,P15,200,100.400,0.510,0.510,0,0.611,0.616,1,0,3.030,3.570,3.570,DN200 (not steepened),,P15-M203,P15-M202
3842,O24-P56,P15-P56,pipe,P15,200,54.500,0.510,0.510,0,0.202,0.354,1,0,2.390,2.220,2.390,DN200 (not steepened),,P15-M56,P15-M1
1795,O24-P21,P15-P21,pipe,P15,355,69.900,0.270,0.281,1,0.753,0.820,0,0,10.040,9.910,10.040,Steepened up to 0.30 %,,P15-M21,P15-M20
5896,O24-P91,P15-P91,pipe,P15,200,77.700,0.510,0.510,0,0.174,0.174,1,0,1.730,1.480,1.730,DN200 (not steepened),,P15-M91,P15-M90
5906,O24-P321,P15-P315,pipe,P15,200,77.800,0.510,0.510,0,0.316,0.344,1,0,2.590,3.250,3.250,DN200 (not steepened),,P15-M315,P15-M310
18197,O24-P357,P15-P357,pipe,P15,200,82.100,0.510,0.510,0,0.349,0.373,1,0,1.890,2.040,2.040,DN200 (not steepened),,P15-M357,P15-M356
5910,O24-P379,P15-P379,pipe,P15,200,77.800,0.510,0.510,0,0.262,0.273,1,0,1.480,1.940,1.940,DN200 (not steepened),,P15-M379,P15-M374
16166,O24-P94,P15-P94,pipe,P15,200,100.000,0.510,0.510,0,0.218,0.299,1,0,1.480,2.250,2.250,DN200 (not steepened),,P15-M94,P15-M85
7978,O24-P332,P15-P332,pipe,P15,200,90.700,0.510,0.510,0,0.189,0.254,1,0,1.480,2.290,2.290,DN200 (not steepened),,P15-M332,P15-M38
7986,O24-P88,P15-P88,pipe,P15,200,90.800,0.510,0.510,0,0.131,0.257,1,0,1.480,1.610,1.610,DN200 (not steepened),,P15-M88,P15-M87
16191,O24-P110,P15-P110,pipe,P15,200,100.000,0.510,0.510,0,0.235,0.305,1,0,1.890,2.790,2.790,DN200 (not steepened),,P15-M110,P15-M109
3919,O24-P293,P15-P294,pipe,P15,200,55.200,0.510,0.510,0,0.429,0.457,1,0,3.240,3.640,3.640,DN200 (not steepened),,P15-M294,P15-M293
12125,O24-P149,P15-P149,pipe,P15,200,82.200,0.510,0.510,0,0.309,0.386,1,0,1.480,1.480,1.480,DN200 (not steepened),,P15-M149,P15-M148
16228,O24-P327,P15-P314,pipe,P15,200,78.800,0.510,0.510,0,0.319,0.319,1,0,1.480,1.910,1.910,DN200 (not steepened),,P15-M314,P15-M313
3952,O24-P278,P15-P278,pipe,P15,200,55.600,0.510,0.510,0,0.613,0.666,1,0,5.460,5.260,5.460,DN200 (not steepened),,P15-M278,P15-M277
6004,O24-P260,P15-P260,pipe,P15,200,79.400,0.510,0.510,0,0.309,0.349,1,0,2.230,1.480,2.230,DN200 (not steepened),,P15-M260,P15-M186
14205,O24-P336,P15-P336,pipe,P15,200,100.000,0.510,0.510,0,0.311,0.328,1,0,2.090,1.480,2.090,DN200 (not steepened),,P15-M336,P15-M335
12160,O24-P198,P15-P198,pipe,P15,200,81.900,0.510,0.510,0,0.622,0.631,1,0,5.300,6.330,6.330,DN200 (not steepened),,P15-M198,P15-M197
12171,O24-P191,P15-P191,pipe,P15,200,100.000,0.510,0.510,0,0.648,0.661,1,0,6.250,7.130,7.130,DN200 (not steepened),,P15-M191,P15-M190
1934,O24-P272,P15-P272,pipe,P15,200,70.700,0.510,0.510,0,0.632,0.691,1,0,5.160,5.040,5.160,DN200 (not steepened),,P15-M272,P15-M271
6044,O24-P310,P15-P283,pipe,P15,200,78.900,0.510,0.510,0,0.318,0.345,1,0,2.400,2.680,2.680,DN200 (not steepened),,P15-M283,P15-M282
16293,O24-P92,P15-P92,pipe,P15,200,100.000,0.510,0.510,0,0.233,0.298,1,0,1.480,2.370,2.370,DN200 (not steepened),,P15-M92,P15-M84
12198,O24-P228,P15-P228,pipe,P15,200,100.000,0.510,0.510,0,0.245,0.297,1,0,2.120,3.070,3.070,DN200 (not steepened),,P15-M228,P15-M223
1959,O24-P188,P15-P188,pipe,P15,200,63.200,0.510,0.510,0,0.657,0.671,1,0,6.860,6.720,6.860,DN200 (not steepened),,P15-M188,P15-M187
8103,O24-P208,P15-P208,pipe,P15,200,91.800,0.510,0.510,0,0.409,0.409,1,0,1.640,1.900,1.900,DN200 (not steepened),,P15-M208,P15-M207
14255,O24-P64,P15-P64,pipe,P15,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.630,1.480,1.630,DN200 (not steepened),,P15-M64,P15-M63
6069,O24-P359,P15-P359,pipe,P15,200,79.200,0.510,0.510,0,0.268,0.303,1,0,1.820,1.880,1.880,DN200 (not steepened),,P15-M359,P15-M358
8123,O24-P95,P15-P95,pipe,P15,200,92.000,0.510,0.510,0,0.090,0.179,1,0,1.500,1.480,1.500,DN200 (not steepened),,P15-M95,P15-M94
16317,O24-P181,P15-P181,pipe,P15,250,99.700,0.375,0.546,1,0.755,0.805,0,0,7.850,7.610,7.850,Steepened 0.50 to 0.75 %,,P15-M181,P15-M180
8134,O24-P123,P15-P123,pipe,P15,200,92.000,0.510,0.510,0,0.228,0.277,1,0,2.240,2.840,2.840,DN200 (not steepened),,P15-M123,P15-M122
14279,O24-P69,P15-P69,pipe,P15,200,100.000,0.510,0.510,0,0.286,0.407,1,0,2.500,2.730,2.730,DN200 (not steepened),,P15-M69,P15-M68
16340,O24-P150,P15-P150,pipe,P15,200,67.900,0.510,0.510,0,0.306,0.376,1,0,1.610,1.480,1.610,DN200 (not steepened),,P15-M150,P15-M149
14297,O24-P97,P15-P97,pipe,P15,200,100.000,0.510,0.510,0,0.226,0.317,1,0,1.700,2.260,2.260,DN200 (not steepened),,P15-M97,P15-M96
12253,O24-P20,P15-P20,pipe,P15,355,80.400,0.270,0.281,1,0.753,0.820,0,0,9.910,9.740,9.910,Steepened up to 0.30 %,,P15-M20,P15-M19
6122,O24-P118,P15-P118,pipe,P15,200,91.800,0.510,0.510,0,0.338,0.406,1,0,2.510,3.190,3.190,DN200 (not steepened),,P15-M118,P15-M117
12268,O24-P189,P15-P189,pipe,P15,200,69.600,0.510,0.510,0,0.654,0.667,1,0,7.350,6.860,7.350,DN200 (not steepened),,P15-M189,P15-M188
8187,O24-P257,P15-P257,pipe,P15,200,92.400,0.510,0.510,0,0.324,0.347,1,0,3.480,3.300,3.480,DN200 (not steepened),,P15-M257,P15-M185
15000,O13-P21,P5-P21,pipe,P5,200,116.800,0.510,0.510,0,0.062,0.121,1,0,1.480,2.570,2.570,DN200 (not steepened),,P5-M21,P5-M20
18716,O13-P1,P5-P1,pipe,P5,200,54.500,0.510,0.510,0,0.233,0.334,1,0,3.380,3.110,3.380,DN200 (not steepened),,P5-M1,P5
8869,O13-P14,P5-P14,pipe,P5,200,112.100,0.510,0.510,0,0.192,0.198,1,0,2.790,1.490,2.790,DN200 (not steepened),,P5-M14,P5-M1
9146,O13-P20,P5-P20,pipe,P5,200,98.700,0.510,0.510,0,0.085,0.165,1,0,2.570,2.110,2.570,DN200 (not steepened),,P5-M20,P5-M8
18235,O13-P5,P5-P5,pipe,P5,200,37.600,0.510,0.510,0,0.178,0.320,1,0,3.600,3.720,3.720,DN200 (not steepened),,P5-M5,P5-M4
18236,O13-P17,P5-P17,pipe,P5,200,207.100,0.510,0.510,0,0.115,0.225,1,0,1.480,1.660,1.660,DN200 (not steepened),,P5-M17,P5-M5
18237,O13-P19,P5-P19,pipe,P5,200,116.000,0.510,0.510,0,0.101,0.199,1,0,1.480,2.800,2.800,DN200 (not steepened),,P5-M19,P5-M18
18238,O13-P8,P5-P8,pipe,P5,200,86.000,0.510,0.510,0,0.119,0.221,1,0,2.680,2.950,2.950,DN200 (not steepened),,P5-M8,P5-M7
18239,O13-P18,P5-P18,pipe,P5,200,130.300,0.510,0.510,0,0.116,0.225,1,0,2.800,2.330,2.800,DN200 (not steepened),,P5-M18,P5-M7
18240,O13-P6,P5-P6,pipe,P5,200,100.900,0.510,0.510,0,0.152,0.283,1,0,3.280,3.600,3.600,DN200 (not steepened),,P5-M6,P5-M5
18241,O13-P7,P5-P7,pipe,P5,200,102.200,0.510,0.510,0,0.152,0.283,1,0,2.950,3.280,3.280,DN200 (not steepened),,P5-M7,P5-M6
18242,O13-P9,P5-P9,pipe,P5,200,100.300,0.510,0.510,0,0.095,0.176,1,0,2.430,2.680,2.680,DN200 (not steepened),,P5-M9,P5-M8
18243,O13-P10,P5-P10,pipe,P5,200,100.900,0.510,0.510,0,0.093,0.176,1,0,2.180,2.430,2.430,DN200 (not steepened),,P5-M10,P5-M9
15560,O13-P11,P5-P11,pipe,P5,200,100.000,0.510,0.510,0,0.091,0.175,1,0,2.110,2.180,2.180,DN200 (not steepened),,P5-M11,P5-M10
18632,O13-P2,P5-P2,pipe,P5,200,95.500,0.510,0.510,0,0.179,0.321,1,0,3.370,3.380,3.380,DN200 (not steepened),,P5-M2,P5-M1
18633,O13-P4,P5-P4,pipe,P5,200,110.900,0.510,0.510,0,0.178,0.321,1,0,3.720,3.420,3.720,DN200 (not steepened),,P5-M4,P5-M3
18634,O13-P3,P5-P3,pipe,P5,200,101.400,0.510,0.510,0,0.179,0.321,1,0,3.420,3.370,3.420,DN200 (not steepened),,P5-M3,P5-M2
1745,O13-P16,P5-P16,pipe,P5,200,61.300,0.510,0.510,0,0.047,0.095,1,0,1.480,2.320,2.320,DN200 (not steepened),,P5-M16,P5-M15
4183,O13-P22,P5-P22,pipe,P5,200,59.000,0.510,0.510,0,0.024,0.024,1,0,1.480,1.780,1.780,DN200 (not steepened),,P5-M22,P5-M11
13666,O13-P13,P5-P13,pipe,P5,200,64.200,0.510,0.510,0,0.075,0.152,1,0,1.480,1.800,1.800,DN200 (not steepened),,P5-M13,P5-M12
1380,O13-P12,P5-P12,pipe,P5,200,59.700,0.510,0.510,0,0.088,0.175,1,0,1.800,2.110,2.110,DN200 (not steepened),,P5-M12,P5-M11
13030,O13-P15,P5-P15,pipe,P5,200,68.700,0.510,0.510,0,0.051,0.096,1,0,2.320,2.790,2.790,DN200 (not steepened),,P5-M15,P5-M14
