key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
7794,O3-P2289,P1-P6044,pipe,P1,200,74.100,0.510,0.510,0,0.216,0.301,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6044,P1-M6043
7796,O3-P2311,P1-P6066,pipe,P1,200,89.400,0.510,0.510,0,0.186,0.319,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M6066,P1-M6063
7798,O1-P1936,P1-P1511,pipe,P1,200,89.400,0.510,0.510,0,0.655,0.730,1,0,10.020,9.240,10.020,DN200 (not steepened),,P1-M1511,P1-M1510
7800,O3-P3125,P1-P5144,pipe,P1,200,80.600,0.510,0.510,0,0.092,0.197,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M5144,P1-M5142
7801,O1-P299,P1-P469,pipe,P1,200,89.500,0.510,0.510,0,0.090,0.192,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M469,P1-M468
7805,O3-P603,P1-P6946,pipe,P1,200,89.500,0.510,0.510,0,0.200,0.266,1,0,2.200,2.780,2.780,DN200 (not steepened),,P1-M6946,P1-M6928
7806,O1-P1040,P1-P2663,pipe,P1,250,90.200,0.375,0.498,1,0.751,0.832,0,0,7.800,7.930,7.930,Steepened 0.30 to 0.50 %,,P1-M2663,P1-M67
7808,O1-P741,P1-P911,pipe,P1,200,106.600,0.510,0.510,0,0.562,0.628,1,0,7.630,6.830,7.630,DN200 (not steepened),,P1-M911,P1-M910
7812,O3-P1696,P1-P5539,pipe,P1,200,89.500,0.510,0.510,0,0.144,0.297,1,0,3.660,2.420,3.660,DN200 (not steepened),,P1-M5539,P1-M5538
7814,O1-P539,P1-P709,pipe,P1,200,89.500,0.510,0.510,0,0.297,0.370,1,0,2.700,3.720,3.720,DN200 (not steepened),,P1-M709,P1-M708
7817,O1-P2297,P1-P1872,pipe,P1,200,89.500,0.510,0.510,0,0.421,0.597,1,0,5.150,2.680,5.150,DN200 (not steepened),,P1-M1872,P1-M1871
7820,O3-P2735,P1-P6490,pipe,P1,200,89.600,0.510,0.510,0,0.170,0.285,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M6490,P1-M6489
7822,O3-P1218,P1-P7561,pipe,P1,200,50.500,0.510,0.510,0,0.188,0.188,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M7561,P1-M7553
7823,O1-P1937,P1-P1512,pipe,P1,200,89.600,0.510,0.510,0,0.651,0.727,1,0,10.350,10.020,10.350,DN200 (not steepened),,P1-M1512,P1-M1511
7824,O3-P1638,P1-P5662,pipe,P1,200,91.700,0.510,0.510,0,0.309,0.562,1,0,3.360,2.810,3.360,DN200 (not steepened),,P1-M5662,P1-M5661
7826,O1-P2013,P1-P1588,pipe,P1,200,89.600,0.510,0.510,0,0.312,0.390,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1-M1588,P1-M1568
7827,O2-P1466,P1-P4023,pipe,P1,200,89.600,0.510,0.510,0,0.496,0.610,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4023,P1-M3750
7828,O3-P2345,P1-P6100,pipe,P1,200,89.600,0.510,0.510,0,0.228,0.334,1,0,2.250,2.250,2.250,DN200 (not steepened),,P1-M6100,P1-M6084
7833,O1-P1469,P1-P2658,pipe,P1,200,97.000,0.510,0.510,0,0.144,0.184,1,0,1.480,2.880,2.880,DN200 (not steepened),,P1-M2658,P1-M2657
7834,O1-P688,P1-P858,pipe,P1,200,89.700,0.510,0.510,0,0.077,0.165,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M858,P1-M855
7835,O2-P200,P1-P2998,pipe,P1,355,89.700,0.270,0.294,1,0.759,0.789,0,0,3.200,1.610,3.200,Steepened up to 0.30 %,,P1-M2998,P1-M2997
7842,O3-P2479,P1-P6234,pipe,P1,200,89.700,0.510,0.510,0,0.376,0.617,1,0,3.510,4.060,4.060,DN200 (not steepened),,P1-M6234,P1-M6233
7844,O1-P608,P1-P778,pipe,P1,200,89.700,0.510,0.510,0,0.281,0.354,1,0,2.170,2.630,2.630,DN200 (not steepened),,P1-M778,P1-M763
7845,O3-P3012,P1-P5031,pipe,P1,200,89.700,0.510,0.510,0,0.092,0.197,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5031,P1-M5027
7846,O2-P1219,P1-P3776,pipe,P1,200,111.600,0.510,0.510,0,0.157,0.191,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3776,P1-M3775
7847,O3-P891,P1-P7234,pipe,P1,200,63.500,0.510,0.510,0,0.333,0.364,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M7234,P1-M7182
7848,O3-P2267,P1-P6022,pipe,P1,200,89.700,0.510,0.510,0,0.416,0.623,1,0,3.610,4.010,4.010,DN200 (not steepened),,P1-M6022,P1-M6021
7852,O1-P879,P1-P1049,pipe,P1,200,89.700,0.510,0.510,0,0.598,0.651,1,0,4.850,6.600,6.600,DN200 (not steepened),,P1-M1049,P1-M367
7857,O2-P683,P1-P137,pipe,P1,1100,89.800,0.075,0.114,1,0.750,0.903,0,0,10.470,10.320,10.470,Steepened up to 0.30 %,,P1-M137,P1-M136
7858,O3-P1282,P1-P7625,pipe,P1,200,89.900,0.510,0.510,0,0.322,0.390,1,0,2.800,2.440,2.800,DN200 (not steepened),,P1-M7625,P1-M7624
7862,O3-P2299,P1-P6054,pipe,P1,200,89.800,0.510,0.510,0,0.354,0.421,1,0,2.190,2.220,2.220,DN200 (not steepened),,P1-M6054,P1-M6015
7864,O2-P1544,P1-P4102,pipe,P1,200,89.800,0.510,0.510,0,0.202,0.224,1,0,1.480,3.160,3.160,DN200 (not steepened),,P1-M4102,P1-M4090
7865,O1-P295,P1-P465,pipe,P1,200,89.800,0.510,0.510,0,0.079,0.165,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M465,P1-M464
7866,O3-P2885,P1-P4904,pipe,P1,200,89.800,0.510,0.510,0,0.368,0.584,1,0,2.390,2.560,2.560,DN200 (not steepened),,P1-M4904,P1-M4903
7869,O2-P1377,P1-P3934,pipe,P1,200,89.800,0.510,0.510,0,0.493,0.607,1,0,3.250,3.160,3.250,DN200 (not steepened),,P1-M3934,P1-M3933
7872,O3-P2456,P1-P6211,pipe,P1,200,89.900,0.510,0.510,0,0.090,0.192,1,0,1.480,2.750,2.750,DN200 (not steepened),,P1-M6211,P1-M6210
7874,O2-P1770,P1-P4327,pipe,P1,200,89.900,0.510,0.510,0,0.138,0.138,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M4327,P1-M4326
7881,O1-P90,P1-P1232,pipe,P1,280,90.000,0.375,0.385,1,0.753,0.801,0,0,5.190,4.810,5.190,Steepened 0.30 to 0.50 %,,P1-M1232,P1-M1231
7885,O3-P2622,P1-P6377,pipe,P1,200,89.900,0.510,0.510,0,0.552,0.756,1,0,3.700,4.090,4.090,DN200 (not steepened),,P1-M6377,P1-M6376
7888,O3-P271,P1-P6614,pipe,P1,355,90.000,0.270,0.387,1,0.766,0.876,0,0,5.990,6.090,6.090,Steepened 0.30 to 0.50 %,,P1-M6614,P1-M6613
7890,O1-P394,P1-P564,pipe,P1,200,90.000,0.510,0.510,0,0.437,0.561,1,0,5.980,6.040,6.040,DN200 (not steepened),,P1-M564,P1-M563
7893,O3-P1527,P1-P5551,pipe,P1,200,72.600,0.510,0.510,0,0.358,0.369,1,0,2.030,2.400,2.400,DN200 (not steepened),,P1-M5551,P1-M5550
7905,O3-P544,P1-P6887,pipe,P1,200,90.100,0.510,0.510,0,0.271,0.306,1,0,2.610,2.590,2.610,DN200 (not steepened),,P1-M6887,P1-M6872
7907,O1-P1245,P1-P2435,pipe,P1,200,90.100,0.510,0.510,0,0.100,0.151,1,0,2.950,1.480,2.950,DN200 (not steepened),,P1-M2435,P1-M2433
7908,O3-P2767,P1-P6522,pipe,P1,200,90.100,0.510,0.510,0,0.330,0.434,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M6522,P1-M5428
7909,O3-P3072,P1-P5091,pipe,P1,200,90.200,0.510,0.510,0,0.364,0.394,1,0,1.910,1.570,1.910,DN200 (not steepened),,P1-M5091,P1-M5090
7910,O2-P634,P1-P4587,pipe,P1,200,90.200,0.510,0.510,0,0.459,0.494,1,0,4.460,3.790,4.460,DN200 (not steepened),,P1-M4587,P1-M4586
7911,O2-P267,P1-P3065,pipe,P1,200,90.200,0.510,0.510,0,0.453,0.458,1,0,7.520,1.780,7.520,DN200 (not steepened),,P1-M3065,P1-M3003
7913,O1-P475,P1-P645,pipe,P1,200,102.700,0.510,0.510,0,0.312,0.396,1,0,2.750,1.820,2.750,DN200 (not steepened),,P1-M645,P1-M644
7914,O3-P2051,P1-P5806,pipe,P1,200,90.200,0.510,0.510,0,0.189,0.267,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5806,P1-M5803
7917,O1-P1572,P1-P2723,pipe,P1,200,90.200,0.510,0.510,0,0.394,0.478,1,0,3.600,3.540,3.600,DN200 (not steepened),,P1-M2723,P1-M2722
7918,O1-P21,P1-P21,pipe,P1,1600,90.200,0.075,0.075,0,0.854,0.980,0,0,11.320,11.250,11.320,"Above DN200, 0.75 m/s as laid",,P1-M21,P1-M20
7921,O1-P451,P1-P621,pipe,P1,200,71.400,0.510,0.510,0,0.567,0.740,1,0,3.820,3.890,3.890,DN200 (not steepened),,P1-M621,P1-M620
7924,O3-P2272,P1-P6027,pipe,P1,200,90.300,0.510,0.510,0,0.329,0.434,1,0,2.420,2.090,2.420,DN200 (not steepened),,P1-M6027,P1-M6026
7925,O1-P2661,P1-P2236,pipe,P1,200,90.300,0.510,0.510,0,0.185,0.250,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M2236,P1-M2235
7928,O3-P2028,P1-P5783,pipe,P1,200,90.300,0.510,0.510,0,0.314,0.553,1,0,1.980,1.860,1.980,DN200 (not steepened),,P1-M5783,P1-M5782
7929,O2-P1707,P1-P4264,pipe,P1,200,90.300,0.510,0.510,0,0.318,0.318,1,0,2.860,3.300,3.300,DN200 (not steepened),,P1-M4264,P1-M4263
7930,O1-P254,P1-P424,pipe,P1,200,90.300,0.510,0.510,0,0.273,0.439,1,0,5.730,6.050,6.050,DN200 (not steepened),,P1-M424,P1-M423
7936,O3-P2257,P1-P6012,pipe,P1,250,70.400,0.375,0.375,0,0.529,0.690,1,0,4.060,3.850,4.060,"Above DN200, under 0.75 m/s",0.562,P1-M6012,P1-M6011
7944,O1-P2260,P1-P1835,pipe,P1,200,90.700,0.510,0.510,0,0.495,0.590,1,0,5.970,6.300,6.300,DN200 (not steepened),,P1-M1835,P1-M1834
7948,O3-P2549,P1-P6304,pipe,P1,200,90.500,0.510,0.510,0,0.301,0.410,1,0,2.490,2.740,2.740,DN200 (not steepened),,P1-M6304,P1-M6222
7949,O3-P2623,P1-P6378,pipe,P1,200,90.500,0.510,0.510,0,0.488,0.744,1,0,3.580,3.700,3.700,DN200 (not steepened),,P1-M6378,P1-M6377
7950,O1-P1374,P1-P2563,pipe,P1,200,90.500,0.510,0.510,0,0.599,0.734,1,0,7.600,9.510,9.510,DN200 (not steepened),,P1-M2563,P1-M2562
7951,O1-P2242,P1-P1817,pipe,P1,200,95.400,0.510,0.510,0,0.674,0.732,1,0,7.520,7.390,7.520,DN200 (not steepened),,P1-M1817,P1-M1816
7957,O1-P2150,P1-P1725,pipe,P1,200,90.500,0.510,0.510,0,0.188,0.247,1,0,3.720,2.340,3.720,DN200 (not steepened),,P1-M1725,P1-M1724
7958,O1-P2430,P1-P2005,pipe,P1,800,90.600,0.085,0.154,1,0.750,0.869,0,0,2.050,2.010,2.050,Steepened up to 0.30 %,,P1-M2005,P1-M2004
7959,O1-P1256,P1-P2445,pipe,P1,200,90.600,0.510,0.510,0,0.107,0.226,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1-M2445,P1-M2428
7960,O1-P273,P1-P443,pipe,P1,200,90.600,0.510,0.510,0,0.192,0.268,1,0,2.370,2.550,2.550,DN200 (not steepened),,P1-M443,P1-M442
7963,O1-P1056,P1-P2679,pipe,P1,250,90.600,0.375,0.577,1,0.752,0.809,0,0,5.120,5.180,5.180,Steepened 0.50 to 0.75 %,,P1-M2679,P1-M2678
7964,O1-P2574,P1-P2149,pipe,P1,200,100.000,0.510,0.510,0,0.616,0.648,1,0,5.700,5.440,5.700,DN200 (not steepened),,P1-M2149,P1-M2148
7968,O3-P1312,P1-P7655,pipe,P1,200,90.600,0.510,0.510,0,0.313,0.374,1,0,2.200,2.660,2.660,DN200 (not steepened),,P1-M7655,P1-M7654
7974,O2-P994,P1-P3551,pipe,P1,200,90.700,0.510,0.510,0,0.229,0.229,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M3551,P1-M3550
7977,O3-P2884,P1-P4903,pipe,P1,200,90.700,0.510,0.510,0,0.381,0.599,1,0,2.990,2.830,2.990,DN200 (not steepened),,P1-M4903,P1-M4902
7979,O3-P2799,P1-P6554,pipe,P1,200,69.300,0.510,0.510,0,0.103,0.220,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6554,P1-M5440
7981,O1-P381,P1-P551,pipe,P1,200,90.800,0.510,0.510,0,0.660,0.760,1,0,6.890,6.160,6.890,DN200 (not steepened),,P1-M551,P1-M550
7984,O3-P1271,P1-P7614,pipe,P1,200,74.200,0.510,0.510,0,0.388,0.457,1,0,3.310,3.410,3.410,DN200 (not steepened),,P1-M7614,P1-M7613
7985,O1-P1829,P1-P1404,pipe,P1,200,93.200,0.510,0.510,0,0.303,0.320,1,0,5.840,5.440,5.840,DN200 (not steepened),,P1-M1404,P1-M1382
7987,O2-P659,P1-P4549,pipe,P1,200,90.800,0.510,0.510,0,0.090,0.192,1,0,1.480,2.950,2.950,DN200 (not steepened),,P1-M4549,P1-M4544
7991,O2-P1488,P1-P4045,pipe,P1,200,90.800,0.510,0.510,0,0.393,0.436,1,0,2.290,2.440,2.440,DN200 (not steepened),,P1-M4045,P1-M3753
7992,O1-P2268,P1-P1843,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.274,1,0,2.330,3.350,3.350,DN200 (not steepened),,P1-M1843,P1-M1842
7998,O1-P685,P1-P855,pipe,P1,200,90.900,0.510,0.510,0,0.111,0.231,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M855,P1-M854
7999,O3-P3183,P1-P5202,pipe,P1,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M5202,P1-M5201
8001,O1-P2610,P1-P2185,pipe,P1,200,90.900,0.510,0.510,0,0.316,0.321,1,0,2.070,1.580,2.070,DN200 (not steepened),,P1-M2185,P1-M2184
8002,O3-P187,P1-P268,pipe,P1,200,88.700,0.510,0.510,0,0.622,0.737,1,0,4.790,4.720,4.790,DN200 (not steepened),,P1-M268,P1-M267
8004,O1-P466,P1-P636,pipe,P1,200,91.000,0.510,0.510,0,0.407,0.578,1,0,3.600,3.420,3.600,DN200 (not steepened),,P1-M636,P1-M635
8006,O1-P550,P1-P720,pipe,P1,200,91.000,0.510,0.510,0,0.400,0.485,1,0,3.130,4.310,4.310,DN200 (not steepened),,P1-M720,P1-M629
8008,O1-P265,P1-P435,pipe,P1,200,61.900,0.510,0.510,0,0.342,0.601,1,0,3.410,3.470,3.470,DN200 (not steepened),,P1-M435,P1-M434
8009,O3-P2777,P1-P6532,pipe,P1,200,91.000,0.510,0.510,0,0.199,0.341,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M6532,P1-M6531
8010,O1-P1196,P1-P2385,pipe,P1,200,91.000,0.510,0.510,0,0.399,0.426,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M2385,P1-M2384
8012,O1-P1193,P1-P2382,pipe,P1,200,100.000,0.510,0.510,0,0.128,0.165,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M2382,P1-M2381
8015,O2-P417,P1-P3215,pipe,P1,200,89.400,0.510,0.510,0,0.218,0.309,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3215,P1-M3214
8016,O2-P1232,P1-P3789,pipe,P1,200,100.000,0.510,0.510,0,0.141,0.141,1,0,6.370,1.480,6.370,DN200 (not steepened),,P1-M3789,P1-M3788
8020,O3-P2231,P1-P5986,pipe,P1,200,91.100,0.510,0.510,0,0.029,0.029,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5986,P1-M5974
8021,O1-P2088,P1-P1663,pipe,P1,200,91.100,0.510,0.510,0,0.491,0.560,1,0,4.900,5.360,5.360,DN200 (not steepened),,P1-M1663,P1-M1534
8022,O1-P2038,P1-P1613,pipe,P1,200,44.500,0.510,0.510,0,0.263,0.329,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M1613,P1-M1612
8023,O1-P715,P1-P885,pipe,P1,200,91.100,0.510,0.510,0,0.103,0.220,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M885,P1-M872
8024,O1-P379,P1-P549,pipe,P1,250,53.300,0.375,0.747,1,0.751,0.890,0,0,6.630,7.490,7.490,Steepened 0.50 to 0.75 %,,P1-M549,P1-M548
8026,O2-P1209,P1-P3766,pipe,P1,200,91.200,0.510,0.510,0,0.601,0.684,1,0,5.800,6.520,6.520,DN200 (not steepened),,P1-M3766,P1-M3765
8028,O3-P508,P1-P6851,pipe,P1,200,91.200,0.510,0.510,0,0.407,0.452,1,0,3.050,2.760,3.050,DN200 (not steepened),,P1-M6851,P1-M6850
8035,O3-P1070,P1-P7413,pipe,P1,200,91.200,0.510,0.510,0,0.319,0.327,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M7413,P1-M7382
8036,O3-P722,P1-P7065,pipe,P1,200,91.300,0.510,0.510,0,0.096,0.204,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M7065,P1-M7064
8037,O3-P2277,P1-P6032,pipe,P1,200,91.300,0.510,0.510,0,0.258,0.346,1,0,1.520,1.760,1.760,DN200 (not steepened),,P1-M6032,P1-M6008
8038,O1-P305,P1-P475,pipe,P1,200,91.300,0.510,0.510,0,0.100,0.214,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M475,P1-M474
8039,O1-P308,P1-P478,pipe,P1,200,91.300,0.510,0.510,0,0.086,0.184,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M478,P1-M477
8041,O1-P140,P1-P310,pipe,P1,1000,139.000,0.075,0.136,1,0.795,0.938,0,0,14.810,16.140,16.140,Steepened up to 0.30 %,,P1-M310,P1-M309
8042,O3-P3251,P1-P5270,pipe,P1,200,100.000,0.510,0.510,0,0.219,0.246,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5270,P1-M5269
8047,O1-P1389,P1-P2578,pipe,P1,200,91.300,0.510,0.510,0,0.367,0.562,1,0,5.000,4.470,5.000,DN200 (not steepened),,P1-M2578,P1-M2577
8048,O1-P2271,P1-P1846,pipe,P1,200,91.300,0.510,0.510,0,0.264,0.360,1,0,2.090,2.290,2.290,DN200 (not steepened),,P1-M1846,P1-M1794
8050,O1-P118,P1-P1260,pipe,P1,200,91.300,0.510,0.510,0,0.411,0.416,1,0,2.600,1.480,2.600,DN200 (not steepened),,P1-M1260,P1-M1259
8051,O3-P699,P1-P7042,pipe,P1,200,91.300,0.510,0.510,0,0.262,0.321,1,0,1.540,2.220,2.220,DN200 (not steepened),,P1-M7042,P1-M7041
8052,O1-P510,P1-P680,pipe,P1,200,109.800,0.510,0.510,0,0.150,0.213,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M680,P1-M679
8054,O1-P2394,P1-P1969,pipe,P1,200,100.000,0.510,0.510,0,0.235,0.314,1,0,3.130,4.630,4.630,DN200 (not steepened),,P1-M1969,P1-M1968
8055,O3-P2293,P1-P6048,pipe,P1,200,92.000,0.510,0.510,0,0.313,0.399,1,0,2.790,2.900,2.900,DN200 (not steepened),,P1-M6048,P1-M6047
8056,O3-P3248,P1-P5267,pipe,P1,200,100.000,0.510,0.510,0,0.314,0.318,1,0,2.250,2.070,2.250,DN200 (not steepened),,P1-M5267,P1-M5252
8059,O1-P1291,P1-P2480,pipe,P1,200,101.300,0.510,0.510,0,0.097,0.136,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M2480,P1-M2479
8063,O1-P2265,P1-P1840,pipe,P1,200,79.900,0.510,0.510,0,0.407,0.446,1,0,3.600,4.350,4.350,DN200 (not steepened),,P1-M1840,P1-M1839
8067,O2-P1200,P1-P3757,pipe,P1,250,89.600,0.375,0.673,1,0.750,0.868,0,0,9.430,9.320,9.430,Steepened 0.50 to 0.75 %,,P1-M3757,P1-M3756
8069,O2-P1903,P1-P4460,pipe,P1,200,100.000,0.510,0.510,0,0.202,0.224,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4460,P1-M4459
8072,O2-P1179,P1-P3736,pipe,P1,355,91.400,0.270,0.349,1,0.762,0.862,0,0,7.530,6.470,7.530,Steepened 0.30 to 0.50 %,,P1-M3736,P1-M3735
8073,O3-P352,P1-P6695,pipe,P1,200,69.000,0.510,0.510,0,0.434,0.554,1,0,5.630,6.140,6.140,DN200 (not steepened),,P1-M6695,P1-M6694
8074,O1-P2607,P1-P2182,pipe,P1,200,100.000,0.510,0.510,0,0.335,0.353,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M2182,P1-M2181
8079,O1-P1424,P1-P2613,pipe,P1,200,91.500,0.510,0.510,0,0.241,0.349,1,0,3.090,3.010,3.090,DN200 (not steepened),,P1-M2613,P1-M2612
8082,O1-P1400,P1-P2589,pipe,P1,200,79.400,0.510,0.510,0,0.190,0.357,1,0,1.900,3.150,3.150,DN200 (not steepened),,P1-M2589,P1-M2588
8085,O3-P723,P1-P7066,pipe,P1,200,48.200,0.510,0.510,0,0.051,0.051,1,0,3.620,3.770,3.770,DN200 (not steepened),,P1-M7066,P1-M7016
8086,O1-P862,P1-P1032,pipe,P1,200,91.600,0.510,0.510,0,0.029,0.029,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M1032,P1-M1020
8087,O1-P1290,P1-P2479,pipe,P1,200,128.200,0.510,0.510,0,0.169,0.200,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M2479,P1-M2478
8090,O3-P1149,P1-P7492,pipe,P1,200,91.700,0.510,0.510,0,0.340,0.399,1,0,2.470,2.310,2.470,DN200 (not steepened),,P1-M7492,P1-M7491
8093,O1-P2056,P1-P1631,pipe,P1,200,39.900,0.510,0.510,0,0.170,0.285,1,0,2.300,2.620,2.620,DN200 (not steepened),,P1-M1631,P1-M1630
8094,O1-P905,P1-P1075,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.267,1,0,2.430,1.480,2.430,DN200 (not steepened),,P1-M1075,P1-M1074
8095,O1-P1156,P1-P2345,pipe,P1,200,91.700,0.510,0.510,0,0.496,0.650,1,0,7.590,6.180,7.590,DN200 (not steepened),,P1-M2345,P1-M2344
8096,O3-P3073,P1-P5092,pipe,P1,200,100.000,0.510,0.510,0,0.360,0.363,1,0,2.020,1.540,2.020,DN200 (not steepened),,P1-M5092,P1-M5091
8097,O2-P1664,P1-P4221,pipe,P1,200,91.700,0.510,0.510,0,0.289,0.318,1,0,2.060,2.810,2.810,DN200 (not steepened),,P1-M4221,P1-M4182
8098,O3-P2880,P1-P4899,pipe,P1,200,40.900,0.510,0.510,0,0.478,0.712,1,0,5.830,5.880,5.880,DN200 (not steepened),,P1-M4899,P1-M4898
8099,O1-P2293,P1-P1868,pipe,P1,200,91.700,0.510,0.510,0,0.205,0.245,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M1868,P1-M1867
8100,O3-P2502,P1-P6257,pipe,P1,200,93.600,0.510,0.510,0,0.334,0.485,1,0,6.930,6.650,6.930,DN200 (not steepened),,P1-M6257,P1-M6256
8108,O2-P1898,P1-P4455,pipe,P1,200,100.000,0.510,0.510,0,0.326,0.379,1,0,3.310,2.730,3.310,DN200 (not steepened),,P1-M4455,P1-M4454
8109,O2-P87,P1-P3460,pipe,P1,200,100.000,0.510,0.510,0,0.495,0.548,1,0,7.600,8.840,8.840,DN200 (not steepened),,P1-M3460,P1-M3459
8112,O1-P395,P1-P565,pipe,P1,200,91.900,0.510,0.510,0,0.416,0.484,1,0,6.360,5.980,6.360,DN200 (not steepened),,P1-M565,P1-M564
8113,O3-P2089,P1-P5844,pipe,P1,200,91.900,0.510,0.510,0,0.150,0.213,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M5844,P1-M5776
8117,O1-P2447,P1-P2022,pipe,P1,800,100.000,0.085,0.158,1,0.750,0.871,0,0,2.410,2.010,2.410,Steepened up to 0.30 %,,P1-M2022,P1-M2021
8121,O2-P995,P1-P3552,pipe,P1,200,76.900,0.510,0.510,0,0.255,0.294,1,0,4.010,1.480,4.010,DN200 (not steepened),,P1-M3552,P1-M3496
8122,O3-P463,P1-P6806,pipe,P1,200,91.900,0.510,0.510,0,0.566,0.579,1,0,2.800,2.220,2.800,DN200 (not steepened),,P1-M6806,P1-M6805
8124,O2-P1124,P1-P3678,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.910,1.480,2.910,DN200 (not steepened),,P1-M3678,P1-M3677
8128,O1-P458,P1-P628,pipe,P1,200,92.000,0.510,0.510,0,0.490,0.696,1,0,4.250,3.760,4.250,DN200 (not steepened),,P1-M628,P1-M627
8129,O2-P489,P1-P3287,pipe,P1,200,92.000,0.510,0.510,0,0.117,0.200,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M3287,P1-M3265
8130,O3-P55,P1-P5429,pipe,P1,200,92.000,0.510,0.510,0,0.404,0.673,1,0,3.470,3.440,3.470,DN200 (not steepened),,P1-M5429,P1-M5428
8141,O2-P568,P1-P3366,pipe,P1,200,92.100,0.510,0.510,0,0.264,0.361,1,0,1.570,2.680,2.680,DN200 (not steepened),,P1-M3366,P1-M3313
8142,O2-P1092,P1-P3649,pipe,P1,200,92.100,0.510,0.510,0,0.138,0.138,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M3649,P1-M3648
8145,O3-P2024,P1-P5779,pipe,P1,200,92.100,0.510,0.510,0,0.365,0.659,1,0,3.160,3.890,3.890,DN200 (not steepened),,P1-M5779,P1-M5778
8147,O1-P1165,P1-P2354,pipe,P1,200,67.800,0.510,0.510,0,0.416,0.494,1,0,3.200,3.240,3.240,DN200 (not steepened),,P1-M2354,P1-M2353
8149,O2-P340,P1-P3138,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M3138,P1-M3137
8151,O2-P941,P1-P3498,pipe,P1,200,70.200,0.510,0.510,0,0.550,0.566,1,0,9.180,6.680,9.180,DN200 (not steepened),,P1-M3498,P1-M3497
8152,O3-P2751,P1-P6506,pipe,P1,200,92.100,0.510,0.510,0,0.256,0.408,1,0,2.010,2.490,2.490,DN200 (not steepened),,P1-M6506,P1-M6505
8156,O1-P1895,P1-P1470,pipe,P1,200,100.000,0.510,0.510,0,0.053,0.097,1,0,1.650,1.930,1.930,DN200 (not steepened),,P1-M1470,P1-M1469
8158,O3-P865,P1-P7208,pipe,P1,200,94.000,0.510,0.510,0,0.608,0.619,1,0,8.080,7.220,8.080,DN200 (not steepened),,P1-M7208,P1-M7207
8163,O1-P400,P1-P570,pipe,P1,200,92.200,0.510,0.510,0,0.342,0.395,1,0,3.070,4.400,4.400,DN200 (not steepened),,P1-M570,P1-M569
8164,O3-P1034,P1-P7377,pipe,P1,200,43.800,0.510,0.510,0,0.484,0.567,1,0,5.390,5.030,5.390,DN200 (not steepened),,P1-M7377,P1-M7376
8172,O1-P520,P1-P690,pipe,P1,200,92.300,0.510,0.510,0,0.405,0.608,1,0,4.800,4.100,4.800,DN200 (not steepened),,P1-M690,P1-M689
8175,O2-P1798,P1-P4355,pipe,P1,200,92.300,0.510,0.510,0,0.241,0.271,1,0,1.650,2.390,2.390,DN200 (not steepened),,P1-M4355,P1-M4337
8177,O2-P392,P1-P3190,pipe,P1,200,92.300,0.510,0.510,0,0.243,0.285,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M3190,P1-M3153
8182,O3-P2576,P1-P6331,pipe,P1,200,92.400,0.510,0.510,0,0.114,0.241,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M6331,P1-M6330
8185,O3-P2921,P1-P4940,pipe,P1,200,92.400,0.510,0.510,0,0.378,0.397,1,0,5.540,5.250,5.540,DN200 (not steepened),,P1-M4940,P1-M4939
8188,O3-P2354,P1-P6109,pipe,P1,200,92.400,0.510,0.510,0,0.192,0.281,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1-M6109,P1-M6108
8189,O1-P2529,P1-P2104,pipe,P1,200,92.400,0.510,0.510,0,0.320,0.419,1,0,2.570,2.620,2.620,DN200 (not steepened),,P1-M2104,P1-M2103
8190,O1-P350,P1-P520,pipe,P1,200,84.000,0.510,0.510,0,0.090,0.192,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M520,P1-M519
8192,O1-P1931,P1-P1506,pipe,P1,250,92.400,0.375,0.616,1,0.778,0.909,0,0,9.330,9.070,9.330,Steepened 0.50 to 0.75 %,,P1-M1506,P1-M1505
8194,O1-P182,P1-P352,pipe,P1,280,92.400,0.375,0.406,1,0.750,0.814,0,0,9.070,8.720,9.070,Steepened 0.30 to 0.50 %,,P1-M352,P1-M351
8197,O1-P401,P1-P571,pipe,P1,200,92.500,0.510,0.510,0,0.305,0.363,1,0,2.140,3.070,3.070,DN200 (not steepened),,P1-M571,P1-M570
8198,O3-P1396,P1-P5477,pipe,P1,200,92.500,0.510,0.510,0,0.174,0.174,1,0,3.510,1.480,3.510,DN200 (not steepened),,P1-M5477,P1-M5454
8200,O1-P2372,P1-P1947,pipe,P1,200,92.500,0.510,0.510,0,0.029,0.029,1,0,1.480,5.370,5.370,DN200 (not steepened),,P1-M1947,P1-M1823
8201,O3-P2171,P1-P5926,pipe,P1,200,75.000,0.510,0.510,0,0.092,0.193,1,0,2.360,2.900,2.900,DN200 (not steepened),,P1-M5926,P1-M5925
8204,O1-P281,P1-P451,pipe,P1,200,92.500,0.510,0.510,0,0.108,0.226,1,0,1.480,2.590,2.590,DN200 (not steepened),,P1-M451,P1-M450
8205,O2-P1908,P1-P4465,pipe,P1,200,100.000,0.510,0.510,0,0.469,0.476,1,0,5.220,4.630,5.220,DN200 (not steepened),,P1-M4465,P1-M4464
8208,O3-P2368,P1-P6123,pipe,P1,200,94.300,0.510,0.510,0,0.465,0.758,1,0,8.890,9.460,9.460,DN200 (not steepened),,P1-M6123,P1-M6122
8212,O1-P618,P1-P768,pipe,P1,200,94.100,0.510,0.510,0,0.182,0.230,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M768,P1-M767
8213,O1-P668,P1-P838,pipe,P1,200,92.600,0.510,0.510,0,0.228,0.287,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M838,P1-M563
8222,O3-P882,P1-P7225,pipe,P1,200,100.000,0.510,0.510,0,0.334,0.339,1,0,6.230,6.260,6.260,DN200 (not steepened),,P1-M7225,P1-M7224
8223,O1-P1550,P1-P2887,pipe,P1,200,92.700,0.510,0.510,0,0.205,0.245,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2887,P1-M2864
8225,O1-P1275,P1-P2464,pipe,P1,200,86.900,0.510,0.510,0,0.243,0.301,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M2464,P1-M2463
8226,O1-P88,P1-P1230,pipe,P1,315,92.800,0.270,0.351,1,0.750,0.810,0,0,6.990,7.170,7.170,Steepened 0.30 to 0.50 %,,P1-M1230,P1-M1229
8227,O1-P533,P1-P703,pipe,P1,200,92.800,0.510,0.510,0,0.331,0.435,1,0,4.070,3.470,4.070,DN200 (not steepened),,P1-M703,P1-M692
8231,O2-P261,P1-P3059,pipe,P1,200,92.800,0.510,0.510,0,0.389,0.410,1,0,4.320,2.950,4.320,DN200 (not steepened),,P1-M3059,P1-M2998
8236,O1-P2545,P1-P2120,pipe,P1,200,92.800,0.510,0.510,0,0.183,0.299,1,0,1.770,2.310,2.310,DN200 (not steepened),,P1-M2120,P1-M2119
8238,O1-P1515,P1-P87,pipe,P1,1400,93.700,0.075,0.075,0,0.758,0.862,0,0,7.150,7.540,7.540,"Above DN200, 0.75 m/s as laid",,P1-M87,P1-M86
8243,O2-P1485,P1-P4042,pipe,P1,200,92.900,0.510,0.510,0,0.290,0.324,1,0,3.550,3.210,3.550,DN200 (not steepened),,P1-M4042,P1-M3752
8246,O3-P710,P1-P7053,pipe,P1,200,92.900,0.510,0.510,0,0.357,0.397,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M7053,P1-M7052
8247,O1-P360,P1-P530,pipe,P1,280,92.200,0.375,0.623,1,0.750,0.943,0,0,11.160,11.560,11.560,Steepened 0.50 to 0.75 %,,P1-M530,P1-M529
8248,O1-P519,P1-P689,pipe,P1,200,100.100,0.510,0.510,0,0.406,0.611,1,0,4.100,3.490,4.100,DN200 (not steepened),,P1-M689,P1-M688
8249,O2-P38,P1-P3411,pipe,P1,560,93.500,0.155,0.196,1,0.750,0.808,0,0,6.750,5.510,6.750,Steepened up to 0.30 %,,P1-M3411,P1-M3410
8250,O1-P683,P1-P853,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.346,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M853,P1-M852
8251,O3-P2605,P1-P6360,pipe,P1,200,92.900,0.510,0.510,0,0.238,0.354,1,0,1.590,1.530,1.590,DN200 (not steepened),,P1-M6360,P1-M6354
8252,O1-P2433,P1-P2008,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.869,0,0,2.560,2.010,2.560,Steepened up to 0.30 %,,P1-M2008,P1-M2007
8257,O2-P1145,P1-P3702,pipe,P1,200,65.400,0.510,0.510,0,0.194,0.238,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M3702,P1-M3701
8258,O1-P1060,P1-P2683,pipe,P1,200,74.300,0.510,0.510,0,0.708,0.746,1,0,4.690,4.590,4.690,DN200 (not steepened),,P1-M2683,P1-M2682
8263,O3-P225,P1-P6568,pipe,P1,200,93.100,0.510,0.510,0,0.307,0.313,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M6568,P1-M169
8266,O1-P1549,P1-P2886,pipe,P1,200,93.100,0.510,0.510,0,0.177,0.206,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2886,P1-M2863
8272,O3-P3280,P1-P5299,pipe,P1,200,85.700,0.510,0.510,0,0.257,0.330,1,0,3.770,3.990,3.990,DN200 (not steepened),,P1-M5299,P1-M5298
8274,O2-P852,P1-P4758,pipe,P1,200,93.800,0.510,0.510,0,0.403,0.430,1,0,2.280,1.480,2.280,DN200 (not steepened),,P1-M4758,P1-M4757
8275,O3-P2271,P1-P6026,pipe,P1,200,93.200,0.510,0.510,0,0.335,0.455,1,0,2.090,1.840,2.090,DN200 (not steepened),,P1-M6026,P1-M6025
8279,O1-P1607,P1-P2758,pipe,P1,200,100.100,0.510,0.510,0,0.286,0.305,1,0,2.140,2.180,2.180,DN200 (not steepened),,P1-M2758,P1-M2757
8280,O2-P1516,P1-P4073,pipe,P1,200,55.700,0.510,0.510,0,0.367,0.442,1,0,2.400,2.510,2.510,DN200 (not steepened),,P1-M4073,P1-M4072
8281,O3-P1252,P1-P7600,pipe,P1,200,92.700,0.510,0.510,0,0.292,0.343,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M7600,P1-M7594
8282,O1-P2439,P1-P2014,pipe,P1,800,100.000,0.085,0.156,1,0.750,0.870,1,0,3.860,3.210,3.860,"Above DN200, under 0.75 m/s",0.769,P1-M2014,P1-M2013
8283,O3-P3165,P1-P5184,pipe,P1,200,100.000,0.510,0.510,0,0.389,0.492,1,0,4.940,4.310,4.940,DN200 (not steepened),,P1-M5184,P1-M5183
8284,O3-P2768,P1-P6523,pipe,P1,200,93.200,0.510,0.510,0,0.281,0.378,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6523,P1-M6522
8290,O3-P1533,P1-P5557,pipe,P1,200,68.900,0.510,0.510,0,0.202,0.225,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5557,P1-M5556
8291,O3-P68,P1-P5442,pipe,P1,200,93.300,0.510,0.510,0,0.152,0.308,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M5442,P1-M5441
8293,O3-P2773,P1-P6528,pipe,P1,200,93.300,0.510,0.510,0,0.216,0.340,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M6528,P1-M6527
8295,O1-P1468,P1-P2657,pipe,P1,200,68.200,0.510,0.510,0,0.145,0.184,1,0,2.880,5.100,5.100,DN200 (not steepened),,P1-M2657,P1-M2582
8296,O1-P762,P1-P932,pipe,P1,200,93.300,0.510,0.510,0,0.412,0.425,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M932,P1-M931
8297,O3-P1365,P1-P5446,pipe,P1,200,93.300,0.510,0.510,0,0.485,0.508,1,0,2.850,2.470,2.850,DN200 (not steepened),,P1-M5446,P1-M5376
8302,O2-P395,P1-P3193,pipe,P1,200,94.100,0.510,0.510,0,0.239,0.270,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M3193,P1-M3155
8305,O1-P2180,P1-P1755,pipe,P1,200,93.500,0.510,0.510,0,0.315,0.474,1,0,2.420,1.770,2.420,DN200 (not steepened),,P1-M1755,P1-M1754
8306,O1-P716,P1-P886,pipe,P1,200,93.400,0.510,0.510,0,0.174,0.338,1,0,2.280,2.370,2.370,DN200 (not steepened),,P1-M886,P1-M873
8311,O1-P2521,P1-P2096,pipe,P1,200,93.300,0.510,0.510,0,0.403,0.566,1,0,4.130,4.610,4.610,DN200 (not steepened),,P1-M2096,P1-M2071
8314,O3-P2694,P1-P6449,pipe,P1,200,93.400,0.510,0.510,0,0.138,0.288,1,0,3.830,1.480,3.830,DN200 (not steepened),,P1-M6449,P1-M6444
8315,O2-P752,P1-P4658,pipe,P1,200,93.400,0.510,0.510,0,0.557,0.582,1,0,6.550,7.420,7.420,DN200 (not steepened),,P1-M4658,P1-M4657
8317,O3-P550,P1-P6893,pipe,P1,200,93.400,0.510,0.510,0,0.231,0.281,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M6893,P1-M6891
8318,O1-P1398,P1-P2587,pipe,P1,200,93.400,0.510,0.510,0,0.272,0.401,1,0,4.880,4.070,4.880,DN200 (not steepened),,P1-M2587,P1-M2586
8321,O1-P489,P1-P659,pipe,P1,200,93.500,0.510,0.510,0,0.328,0.488,1,0,2.540,2.340,2.540,DN200 (not steepened),,P1-M659,P1-M658
8327,O1-P1113,P1-P2302,pipe,P1,200,93.500,0.510,0.510,0,0.160,0.276,1,0,3.660,3.930,3.930,DN200 (not steepened),,P1-M2302,P1-M2301
8330,O2-P1522,P1-P4079,pipe,P1,200,93.500,0.510,0.510,0,0.196,0.366,1,0,2.470,2.480,2.480,DN200 (not steepened),,P1-M4079,P1-M4078
8332,O1-P2434,P1-P2009,pipe,P1,800,100.000,0.085,0.155,1,0.750,0.869,0,0,2.010,2.500,2.500,Steepened up to 0.30 %,,P1-M2009,P1-M2008
8333,O1-P680,P1-P850,pipe,P1,200,100.200,0.510,0.510,0,0.082,0.175,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M850,P1-M849
8336,O3-P497,P1-P6840,pipe,P1,200,89.300,0.510,0.510,0,0.185,0.205,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M6840,P1-M6839
8339,O1-P1378,P1-P2567,pipe,P1,200,93.600,0.510,0.510,0,0.572,0.708,1,0,7.090,6.890,7.090,DN200 (not steepened),,P1-M2567,P1-M2566
8340,O1-P367,P1-P537,pipe,P1,250,93.600,0.375,0.747,1,0.784,0.951,0,0,9.260,10.070,10.070,Steepened 0.50 to 0.75 %,,P1-M537,P1-M536
8343,O1-P2230,P1-P1805,pipe,P1,280,166.300,0.375,0.469,1,0.750,0.859,0,0,7.420,6.920,7.420,Steepened 0.30 to 0.50 %,,P1-M1805,P1-M1804
8346,O1-P1938,P1-P1513,pipe,P1,200,93.600,0.510,0.510,0,0.649,0.723,1,0,9.550,10.350,10.350,DN200 (not steepened),,P1-M1513,P1-M1512
8348,O3-P3070,P1-P5089,pipe,P1,200,93.700,0.510,0.510,0,0.381,0.416,1,0,2.040,1.660,2.040,DN200 (not steepened),,P1-M5089,P1-M5088
8351,O1-P1803,P1-P1378,pipe,P1,200,93.000,0.510,0.510,0,0.144,0.232,1,0,2.510,3.180,3.180,DN200 (not steepened),,P1-M1378,P1-M1173
8354,O3-P2558,P1-P6313,pipe,P1,200,93.700,0.510,0.510,0,0.407,0.650,1,0,2.960,3.460,3.460,DN200 (not steepened),,P1-M6313,P1-M6223
8355,O1-P26,P1-P1168,pipe,P1,1100,93.700,0.075,0.115,1,0.752,0.892,0,0,5.980,5.770,5.980,Steepened up to 0.30 %,,P1-M1168,P1-M1167
8357,O1-P2328,P1-P1903,pipe,P1,200,93.700,0.510,0.510,0,0.357,0.378,1,0,1.760,1.860,1.860,DN200 (not steepened),,P1-M1903,P1-M1902
8358,O1-P881,P1-P1051,pipe,P1,200,96.900,0.510,0.510,0,0.579,0.623,1,0,3.610,3.520,3.610,DN200 (not steepened),,P1-M1051,P1-M1050
8360,O1-P1125,P1-P2314,pipe,P1,200,87.000,0.510,0.510,0,0.122,0.122,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M2314,P1-M2313
8365,O2-P381,P1-P3179,pipe,P1,200,100.000,0.510,0.510,0,0.315,0.341,1,0,2.990,1.480,2.990,DN200 (not steepened),,P1-M3179,P1-M3178
8366,O1-P639,P1-P809,pipe,P1,200,95.200,0.510,0.510,0,0.199,0.304,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M809,P1-M550
8367,O2-P1382,P1-P3939,pipe,P1,200,93.800,0.510,0.510,0,0.489,0.604,1,0,2.460,3.940,3.940,DN200 (not steepened),,P1-M3939,P1-M3938
8369,O3-P1193,P1-P7536,pipe,P1,200,93.800,0.510,0.510,0,0.167,0.167,1,0,1.780,2.690,2.690,DN200 (not steepened),,P1-M7536,P1-M7449
8370,O3-P2533,P1-P6288,pipe,P1,200,93.900,0.510,0.510,0,0.150,0.213,1,0,1.480,2.660,2.660,DN200 (not steepened),,P1-M6288,P1-M6283
8371,O3-P155,P1-P236,pipe,P1,250,93.900,0.375,0.616,1,0.760,0.882,0,0,11.490,12.190,12.190,Steepened 0.50 to 0.75 %,,P1-M236,P1-M235
8372,O2-P1494,P1-P4051,pipe,P1,200,93.900,0.510,0.510,0,0.178,0.206,1,0,1.480,3.600,3.600,DN200 (not steepened),,P1-M4051,P1-M4049
8373,O2-P1454,P1-P4011,pipe,P1,200,93.900,0.510,0.510,0,0.253,0.281,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M4011,P1-M4010
8376,O1-P1095,P1-P2284,pipe,P1,200,93.900,0.510,0.510,0,0.057,0.121,1,0,1.480,2.450,2.450,DN200 (not steepened),,P1-M2284,P1-M2283
8377,O1-P999,P1-P27,pipe,P1,1400,94.100,0.075,0.075,0,0.782,0.888,0,0,7.680,7.750,7.750,"Above DN200, 0.75 m/s as laid",,P1-M27,P1-M26
8378,O3-P1536,P1-P5560,pipe,P1,200,88.100,0.510,0.510,0,0.407,0.436,1,0,3.830,4.280,4.280,DN200 (not steepened),,P1-M5560,P1-M5559
8379,O1-P263,P1-P433,pipe,P1,200,100.000,0.510,0.510,0,0.343,0.604,1,0,3.420,4.530,4.530,DN200 (not steepened),,P1-M433,P1-M416
8383,O2-P668,P1-P4558,pipe,P1,200,100.000,0.510,0.510,0,0.276,0.288,1,0,1.860,3.160,3.160,DN200 (not steepened),,P1-M4558,P1-M121
8384,O2-P1472,P1-P4029,pipe,P1,200,55.200,0.510,0.510,0,0.369,0.400,1,0,2.110,2.040,2.110,DN200 (not steepened),,P1-M4029,P1-M4028
8385,O1-P1067,P1-P2690,pipe,P1,200,95.100,0.510,0.510,0,0.647,0.691,1,0,2.980,3.920,3.920,DN200 (not steepened),,P1-M2690,P1-M2689
8386,O1-P1675,P1-P2826,pipe,P1,200,94.000,0.510,0.510,0,0.318,0.323,1,0,1.650,1.520,1.650,DN200 (not steepened),,P1-M2826,P1-M2825
8388,O3-P2705,P1-P6460,pipe,P1,200,73.300,0.510,0.510,0,0.241,0.284,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6460,P1-M6459
8389,O1-P1450,P1-P2639,pipe,P1,200,100.000,0.510,0.510,0,0.295,0.392,1,0,3.760,3.530,3.760,DN200 (not steepened),,P1-M2639,P1-M2570
8391,O1-P1277,P1-P2466,pipe,P1,200,93.500,0.510,0.510,0,0.168,0.237,1,0,3.810,1.480,3.810,DN200 (not steepened),,P1-M2466,P1-M2465
8392,O2-P131,P1-P2929,pipe,P1,200,80.500,0.510,0.510,0,0.429,0.474,1,0,4.530,4.560,4.560,DN200 (not steepened),,P1-M2929,P1-M2928
8393,O2-P1317,P1-P3874,pipe,P1,200,94.000,0.510,0.510,0,0.165,0.271,1,0,1.480,3.630,3.630,DN200 (not steepened),,P1-M3874,P1-M3868
8394,O2-P1229,P1-P3786,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.187,1,0,3.970,1.480,3.970,DN200 (not steepened),,P1-M3786,P1-M3785
8395,O1-P353,P1-P523,pipe,P1,1000,93.400,0.075,0.136,1,0.752,0.893,0,0,13.270,13.720,13.720,Steepened up to 0.30 %,,P1-M523,P1-M316
8396,O3-P592,P1-P6935,pipe,P1,200,91.900,0.510,0.510,0,0.275,0.387,1,0,2.270,2.280,2.280,DN200 (not steepened),,P1-M6935,P1-M6934
8397,O3-P1674,P1-P5698,pipe,P1,200,49.700,0.510,0.510,0,0.170,0.332,1,0,1.500,1.570,1.570,DN200 (not steepened),,P1-M5698,P1-M5691
8401,O3-P2845,P1-P4864,pipe,P1,355,94.100,0.270,0.397,1,0.752,0.886,0,0,9.080,7.870,9.080,Steepened 0.30 to 0.50 %,,P1-M4864,P1-M4863
8407,O1-P327,P1-P497,pipe,P1,200,74.900,0.510,0.510,0,0.189,0.353,1,0,2.990,2.850,2.990,DN200 (not steepened),,P1-M497,P1-M496
8412,O1-P194,P1-P364,pipe,P1,250,94.200,0.375,0.544,1,0.818,0.879,0,0,7.640,8.100,8.100,Steepened 0.50 to 0.75 %,,P1-M364,P1-M363
8416,O3-P1230,P1-P7573,pipe,P1,200,91.300,0.510,0.510,0,0.136,0.192,1,0,1.480,2.940,2.940,DN200 (not steepened),,P1-M7573,P1-M7572
8420,O2-P1144,P1-P3701,pipe,P1,200,75.100,0.510,0.510,0,0.194,0.238,1,0,1.680,2.400,2.400,DN200 (not steepened),,P1-M3701,P1-M3700
8423,O3-P1681,P1-P5524,pipe,P1,200,94.300,0.510,0.510,0,0.384,0.711,1,0,4.240,4.050,4.240,DN200 (not steepened),,P1-M5524,P1-M5523
8424,O3-P2227,P1-P5982,pipe,P1,200,94.300,0.510,0.510,0,0.174,0.338,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M5982,P1-M5966
8431,O2-P1575,P1-P4132,pipe,P1,200,94.400,0.510,0.510,0,0.114,0.241,1,0,1.480,2.800,2.800,DN200 (not steepened),,P1-M4132,P1-M4131
8433,O1-P246,P1-P416,pipe,P1,200,94.400,0.510,0.510,0,0.382,0.672,1,0,5.420,5.890,5.890,DN200 (not steepened),,P1-M416,P1-M309
8434,O3-P919,P1-P7262,pipe,P1,200,37.800,0.510,0.510,0,0.125,0.125,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M7262,P1-M7259
8435,O3-P479,P1-P6822,pipe,P1,200,90.300,0.510,0.510,0,0.264,0.274,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M6822,P1-M6821
8438,O2-P646,P1-P4599,pipe,P1,200,94.500,0.510,0.510,0,0.317,0.355,1,0,2.810,2.210,2.810,DN200 (not steepened),,P1-M4599,P1-M4598
8439,O3-P1028,P1-P7371,pipe,P1,200,100.000,0.510,0.510,0,0.586,0.612,1,0,5.690,5.370,5.690,DN200 (not steepened),,P1-M7371,P1-M7370
8444,O1-P592,P1-P762,pipe,P1,200,94.500,0.510,0.510,0,0.351,0.492,1,0,2.590,3.270,3.270,DN200 (not steepened),,P1-M762,P1-M761
8450,O2-P635,P1-P4588,pipe,P1,200,100.000,0.510,0.510,0,0.455,0.490,1,0,3.840,4.460,4.460,DN200 (not steepened),,P1-M4588,P1-M4587
8452,O1-P2600,P1-P2175,pipe,P1,200,99.800,0.510,0.510,0,0.346,0.395,1,0,1.820,3.180,3.180,DN200 (not steepened),,P1-M2175,P1-M2147
8454,O1-P1836,P1-P1411,pipe,P1,200,100.000,0.510,0.510,0,0.233,0.233,1,0,2.580,2.650,2.650,DN200 (not steepened),,P1-M1411,P1-M1410
8456,O3-P2002,P1-P5757,pipe,P1,250,74.900,0.375,0.375,0,0.507,0.757,1,0,5.100,4.870,5.100,"Above DN200, under 0.75 m/s",0.572,P1-M5757,P1-M5756
8463,O1-P1462,P1-P2651,pipe,P1,200,53.900,0.510,0.510,0,0.273,0.322,1,0,1.550,2.410,2.410,DN200 (not steepened),,P1-M2651,P1-M2650
8466,O3-P250,P1-P6593,pipe,P1,355,94.700,0.270,0.387,1,0.844,0.930,0,0,4.620,3.770,4.620,Steepened 0.30 to 0.50 %,,P1-M6593,P1-M6592
8468,O3-P2422,P1-P6177,pipe,P1,200,94.900,0.510,0.510,0,0.103,0.220,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M6177,P1-M6176
8473,O3-P871,P1-P7214,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.447,1,0,6.880,7.240,7.240,DN200 (not steepened),,P1-M7214,P1-M7213
8475,O3-P1306,P1-P7649,pipe,P1,200,94.800,0.510,0.510,0,0.163,0.277,1,0,1.560,1.780,1.780,DN200 (not steepened),,P1-M7649,P1-M7648
8477,O3-P381,P1-P6724,pipe,P1,200,94.800,0.510,0.510,0,0.271,0.280,1,0,3.780,3.490,3.780,DN200 (not steepened),,P1-M6724,P1-M6723
8478,O3-P403,P1-P6746,pipe,P1,200,94.900,0.510,0.510,0,0.221,0.258,1,0,2.980,1.540,2.980,DN200 (not steepened),,P1-M6746,P1-M6591
8485,O2-P655,P1-P4545,pipe,P1,200,94.900,0.510,0.510,0,0.216,0.301,1,0,3.190,2.810,3.190,DN200 (not steepened),,P1-M4545,P1-M4544
8486,O2-P650,P1-P4603,pipe,P1,200,81.000,0.510,0.510,0,0.273,0.273,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4603,P1-M4602
8487,O1-P1263,P1-P2452,pipe,P1,200,77.500,0.510,0.510,0,0.081,0.175,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M2452,P1-M2451
8489,O3-P3180,P1-P5199,pipe,P1,200,100.000,0.510,0.510,0,0.282,0.360,1,0,3.850,3.820,3.850,DN200 (not steepened),,P1-M5199,P1-M5198
8491,O1-P2654,P1-P2229,pipe,P1,200,96.500,0.510,0.510,0,0.096,0.096,1,0,1.480,3.850,3.850,DN200 (not steepened),,P1-M2229,P1-M2212
8492,O1-P1070,P1-P2693,pipe,P1,200,94.900,0.510,0.510,0,0.587,0.621,1,0,2.930,2.800,2.930,DN200 (not steepened),,P1-M2693,P1-M2692
8494,O1-P330,P1-P500,pipe,P1,200,94.900,0.510,0.510,0,0.178,0.339,1,0,5.300,4.080,5.300,DN200 (not steepened),,P1-M500,P1-M499
8496,O3-P3297,P1-P5316,pipe,P1,200,94.900,0.510,0.510,0,0.080,0.172,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M5316,P1-M5315
8497,O3-P642,P1-P6985,pipe,P1,200,95.100,0.510,0.510,0,0.272,0.358,1,0,1.520,1.570,1.570,DN200 (not steepened),,P1-M6985,P1-M6984
8498,O3-P1326,P1-P7669,pipe,P1,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M7669,P1-M7668
8499,O3-P2319,P1-P6074,pipe,P1,200,95.000,0.510,0.510,0,0.327,0.411,1,0,2.150,2.320,2.320,DN200 (not steepened),,P1-M6074,P1-M6073
8501,O2-P973,P1-P3530,pipe,P1,200,95.000,0.510,0.510,0,0.337,0.372,1,0,3.290,3.690,3.690,DN200 (not steepened),,P1-M3530,P1-M3483
8502,O3-P1437,P1-P5518,pipe,P1,315,72.500,0.270,0.673,1,0.750,1.053,0,0,5.020,5.340,5.340,Steepened 0.50 to 0.75 %,,P1-M5518,P1-M5517
8504,O3-P2537,P1-P6292,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.318,1,0,2.460,3.660,3.660,DN200 (not steepened),,P1-M6292,P1-M6291
8506,O2-P658,P1-P4548,pipe,P1,200,93.800,0.510,0.510,0,0.205,0.245,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M4548,P1-M4547
8510,O1-P205,P1-P375,pipe,P1,200,95.100,0.510,0.510,0,0.642,0.693,1,0,7.350,8.480,8.480,DN200 (not steepened),,P1-M375,P1-M374
8511,O2-P99,P1-P2897,pipe,P1,200,95.100,0.510,0.510,0,0.723,0.747,1,0,4.610,4.560,4.610,DN200 (not steepened),,P1-M2897,P1-M93
8514,O1-P259,P1-P429,pipe,P1,200,80.500,0.510,0.510,0,0.151,0.251,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M429,P1-M428
8518,O1-P371,P1-P541,pipe,P1,250,106.900,0.375,0.747,1,0.773,0.930,0,0,9.790,8.990,9.790,Steepened 0.50 to 0.75 %,,P1-M541,P1-M540
8519,O1-P1091,P1-P2280,pipe,P1,200,95.100,0.510,0.510,0,0.184,0.293,1,0,2.690,2.950,2.950,DN200 (not steepened),,P1-M2280,P1-M2279
8520,O2-P824,P1-P4730,pipe,P1,200,100.000,0.510,0.510,0,0.391,0.405,1,0,5.640,1.480,5.640,DN200 (not steepened),,P1-M4730,P1-M4574
8521,O1-P1294,P1-P2483,pipe,P1,200,95.100,0.510,0.510,0,0.214,0.252,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M2483,P1-M2366
8524,O2-P630,P1-P4583,pipe,P1,200,100.000,0.510,0.510,0,0.683,0.723,1,0,4.690,5.020,5.020,DN200 (not steepened),,P1-M4583,P1-M4582
8525,O3-P351,P1-P6694,pipe,P1,200,95.100,0.510,0.510,0,0.443,0.561,1,0,6.140,5.570,6.140,DN200 (not steepened),,P1-M6694,P1-M6693
8526,O1-P2689,P1-P2264,pipe,P1,200,72.700,0.510,0.510,0,0.292,0.292,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M2264,P1-M2263
8527,O3-P408,P1-P6751,pipe,P1,200,54.800,0.510,0.510,0,0.410,0.424,1,0,3.870,3.970,3.970,DN200 (not steepened),,P1-M6751,P1-M6750
8530,O1-P2619,P1-P2194,pipe,P1,200,100.000,0.510,0.510,0,0.385,0.391,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M2194,P1-M2193
8531,O2-P219,P1-P3017,pipe,P1,250,42.400,0.375,0.522,1,0.800,0.846,0,0,3.810,3.510,3.810,Steepened 0.50 to 0.75 %,,P1-M3017,P1-M3016
8532,O1-P1355,P1-P2544,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.139,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M2544,P1-M2543
8533,O3-P1081,P1-P7424,pipe,P1,200,60.800,0.510,0.510,0,0.189,0.189,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1-M7424,P1-M7398
8534,O3-P1351,P1-P7694,pipe,P1,200,95.200,0.510,0.510,0,0.149,0.229,1,0,2.040,1.670,2.040,DN200 (not steepened),,P1-M7694,P1-M285
8536,O1-P2023,P1-P1573,pipe,P1,200,95.200,0.510,0.510,0,0.161,0.255,1,0,2.120,1.500,2.120,DN200 (not steepened),,P1-M1573,P1-M1572
8539,O3-P3083,P1-P5102,pipe,P1,200,53.500,0.510,0.510,0,0.246,0.286,1,0,2.440,3.140,3.140,DN200 (not steepened),,P1-M5102,P1-M5101
8544,O3-P2088,P1-P5843,pipe,P1,200,95.300,0.510,0.510,0,0.090,0.192,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M5843,P1-M5775
8545,O3-P678,P1-P7021,pipe,P1,200,46.700,0.510,0.510,0,0.186,0.283,1,0,1.610,1.650,1.650,DN200 (not steepened),,P1-M7021,P1-M7020
8549,O1-P412,P1-P582,pipe,P1,200,95.300,0.510,0.510,0,0.156,0.315,1,0,1.800,1.680,1.800,DN200 (not steepened),,P1-M582,P1-M581
8557,O1-P1421,P1-P2610,pipe,P1,200,95.400,0.510,0.510,0,0.369,0.468,1,0,2.980,3.880,3.880,DN200 (not steepened),,P1-M2610,P1-M2609
8558,O3-P1112,P1-P7455,pipe,P1,200,40.400,0.510,0.510,0,0.347,0.356,1,0,3.100,2.780,3.100,DN200 (not steepened),,P1-M7455,P1-M7454
8559,O3-P922,P1-P7265,pipe,P1,200,60.500,0.510,0.510,0,0.304,0.304,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M7265,P1-M7264
8561,O1-P1148,P1-P2337,pipe,P1,200,100.000,0.510,0.510,0,0.634,0.723,1,0,6.480,6.500,6.500,DN200 (not steepened),,P1-M2337,P1-M39
8564,O1-P2407,P1-P1982,pipe,P1,200,95.400,0.510,0.510,0,0.271,0.284,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M1982,P1-M1981
8566,O2-P652,P1-P4542,pipe,P1,200,95.500,0.510,0.510,0,0.312,0.328,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M4542,P1-M112
8567,O3-P1571,P1-P5595,pipe,P1,200,95.500,0.510,0.510,0,0.237,0.378,1,0,1.740,2.260,2.260,DN200 (not steepened),,P1-M5595,P1-M5594
8571,O3-P601,P1-P6944,pipe,P1,200,98.500,0.510,0.510,0,0.204,0.284,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M6944,P1-M6943
8574,O1-P440,P1-P610,pipe,P1,900,95.600,0.075,0.145,1,0.755,0.885,0,0,6.580,6.960,6.960,Steepened up to 0.30 %,,P1-M610,P1-M609
8575,O2-P42,P1-P3415,pipe,P1,355,95.600,0.270,0.286,1,0.773,0.799,0,0,8.470,8.740,8.740,Steepened up to 0.30 %,,P1-M3415,P1-M3414
8577,O3-P2518,P1-P6273,pipe,P1,200,94.200,0.510,0.510,0,0.219,0.345,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6273,P1-M6272
8579,O3-P2776,P1-P6531,pipe,P1,200,95.700,0.510,0.510,0,0.238,0.378,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M6531,P1-M6530
8583,O3-P2842,P1-P4861,pipe,P1,355,95.800,0.270,0.397,1,0.753,0.887,0,0,8.260,8.310,8.310,Steepened 0.30 to 0.50 %,,P1-M4861,P1-M4860
8586,O2-P798,P1-P4704,pipe,P1,200,95.800,0.510,0.510,0,0.304,0.304,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M4704,P1-M4703
8590,O1-P2472,P1-P2047,pipe,P1,800,95.800,0.085,0.165,1,0.750,0.875,0,0,2.010,2.280,2.280,Steepened up to 0.30 %,,P1-M2047,P1-M2046
8592,O3-P2535,P1-P6290,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.368,1,0,5.000,6.160,6.160,DN200 (not steepened),,P1-M6290,P1-M6289
8593,O1-P2238,P1-P1813,pipe,P1,200,100.000,0.510,0.510,0,0.680,0.737,1,0,7.990,8.290,8.290,DN200 (not steepened),,P1-M1813,P1-M1812
8597,O2-P1374,P1-P3931,pipe,P1,200,100.000,0.510,0.510,0,0.648,0.708,1,0,2.480,1.690,2.480,DN200 (not steepened),,P1-M3931,P1-M3930
8598,O1-P1697,P1-P1272,pipe,P1,200,100.000,0.510,0.510,0,0.472,0.491,1,0,14.650,13.040,14.650,DN200 (not steepened),,P1-M1272,P1-M1271
8602,O1-P2071,P1-P1646,pipe,P1,200,96.200,0.510,0.510,0,0.283,0.332,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1646,P1-M1510
8603,O3-P974,P1-P7317,pipe,P1,200,95.900,0.510,0.510,0,0.165,0.165,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M7317,P1-M7289
8604,O2-P447,P1-P3245,pipe,P1,200,95.900,0.510,0.510,0,0.182,0.230,1,0,5.090,1.480,5.090,DN200 (not steepened),,P1-M3245,P1-M3242
8605,O3-P1324,P1-P7667,pipe,P1,200,100.000,0.510,0.510,0,0.225,0.236,1,0,2.550,2.780,2.780,DN200 (not steepened),,P1-M7667,P1-M7666
8606,O3-P2487,P1-P6242,pipe,P1,200,102.000,0.510,0.510,0,0.233,0.391,1,0,2.760,3.210,3.210,DN200 (not steepened),,P1-M6242,P1-M6241
8607,O3-P3082,P1-P5101,pipe,P1,200,98.700,0.510,0.510,0,0.246,0.286,1,0,3.140,3.340,3.340,DN200 (not steepened),,P1-M5101,P1-M5100
8609,O3-P1328,P1-P7671,pipe,P1,200,96.000,0.510,0.510,0,0.170,0.203,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M7671,P1-M7655
8611,O1-P840,P1-P1010,pipe,P1,200,96.000,0.510,0.510,0,0.151,0.214,1,0,1.870,1.890,1.890,DN200 (not steepened),,P1-M1010,P1-M1009
8615,O3-P3330,P1-P5349,pipe,P1,200,52.500,0.510,0.510,0,0.202,0.219,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M5349,P1-M5348
8618,O3-P869,P1-P7212,pipe,P1,200,100.000,0.510,0.510,0,0.577,0.590,1,0,7.520,7.490,7.520,DN200 (not steepened),,P1-M7212,P1-M7211
8619,O3-P923,P1-P7266,pipe,P1,200,76.700,0.510,0.510,0,0.286,0.286,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M7266,P1-M7265
8620,O2-P1852,P1-P4409,pipe,P1,200,96.000,0.510,0.510,0,0.404,0.409,1,0,1.740,1.700,1.740,DN200 (not steepened),,P1-M4409,P1-M4408
8623,O1-P2615,P1-P2190,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M2190,P1-M2186
8624,O2-P1446,P1-P4003,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.346,1,0,2.550,3.560,3.560,DN200 (not steepened),,P1-M4003,P1-M3941
8625,O1-P2333,P1-P1908,pipe,P1,200,96.000,0.510,0.510,0,0.185,0.250,1,0,1.480,2.820,2.820,DN200 (not steepened),,P1-M1908,P1-M1902
8626,O1-P931,P1-P1101,pipe,P1,200,96.000,0.510,0.510,0,0.320,0.382,1,0,1.750,3.280,3.280,DN200 (not steepened),,P1-M1101,P1-M1085
8629,O1-P2419,P1-P1994,pipe,P1,200,96.100,0.510,0.510,0,0.391,0.397,1,0,1.840,1.880,1.880,DN200 (not steepened),,P1-M1994,P1-M1993
8630,O1-P59,P1-P1201,pipe,P1,1000,96.100,0.075,0.123,1,0.757,0.895,0,0,9.240,9.320,9.320,Steepened up to 0.30 %,,P1-M1201,P1-M1200
8631,O1-P2530,P1-P2105,pipe,P1,200,96.100,0.510,0.510,0,0.317,0.406,1,0,2.520,2.570,2.570,DN200 (not steepened),,P1-M2105,P1-M2104
8634,O3-P3138,P1-P5157,pipe,P1,200,73.300,0.510,0.510,0,0.063,0.136,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M5157,P1-M5156
8638,O3-P2852,P1-P4871,pipe,P1,280,100.000,0.375,0.533,1,0.774,0.908,0,0,9.660,10.420,10.420,Steepened 0.50 to 0.75 %,,P1-M4871,P1-M4870
8639,O2-P1487,P1-P4044,pipe,P1,200,96.200,0.510,0.510,0,0.221,0.240,1,0,1.480,3.550,3.550,DN200 (not steepened),,P1-M4044,P1-M4042
8643,O1-P1229,P1-P2418,pipe,P1,200,100.000,0.510,0.510,0,0.132,0.185,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M2418,P1-M2417
8646,O2-P89,P1-P3462,pipe,P1,200,100.000,0.510,0.510,0,0.486,0.487,1,0,4.870,6.530,6.530,DN200 (not steepened),,P1-M3462,P1-M3461
8647,O3-P809,P1-P7152,pipe,P1,200,100.000,0.510,0.510,0,0.268,0.294,1,0,2.340,3.200,3.200,DN200 (not steepened),,P1-M7152,P1-M7127
8648,O1-P1873,P1-P1448,pipe,P1,200,97.300,0.510,0.510,0,0.160,0.194,1,0,2.760,3.690,3.690,DN200 (not steepened),,P1-M1448,P1-M1193
