key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
18637,O12-P345,P4L3-P345,pipe,P4L3,200,84.400,0.510,0.510,0,0.206,0.325,1,0,1.830,1.890,1.890,DN200 (not steepened),,P4L3-M345,P4L3-M344
18638,O12-P344,P4L3-P344,pipe,P4L3,200,84.400,0.510,0.510,0,0.207,0.327,1,0,1.890,1.940,1.940,DN200 (not steepened),,P4L3-M344,P4L3-M343
8405,O12-P144,P4L3-P144,pipe,P4L3,200,99.600,0.510,0.510,0,0.331,0.369,1,0,4.120,4.810,4.810,DN200 (not steepened),,P4L3-M144,P4L3-M143
10455,O12-P271,P4L3-P271,pipe,P4L3,200,100.000,0.510,0.510,0,0.187,0.304,1,0,1.810,1.580,1.810,DN200 (not steepened),,P4L3-M271,P4L3-M270
14551,O12-P230,P4L3-P230,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.342,1,0,8.630,8.760,8.760,DN200 (not steepened),,P4L3-M230,P4L3-M229
14553,O12-P550,P4L3-P550,pipe,P4L3,200,100.000,0.510,0.510,0,0.165,0.323,1,0,1.860,1.480,1.860,DN200 (not steepened),,P4L3-M550,P4L3-M549
10463,O12-P434,P4L3-P434,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,4.440,5.630,5.630,DN200 (not steepened),,P4L3-M434,P4L3-M433
8419,O12-P110,P4L3-P110,pipe,P4L3,200,64.200,0.510,0.510,0,0.122,0.247,1,0,1.940,1.680,1.940,DN200 (not steepened),,P4L3-M110,P4L3-M109
14564,O12-P12,P4L3-P12,pipe,P4L3,200,100.000,0.510,0.510,0,0.586,0.706,1,0,13.560,13.700,13.700,DN200 (not steepened),,P4L3-M12,P4L3-M11
16612,O12-P428,P4L3-P428,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.385,1,0,7.150,5.790,7.150,DN200 (not steepened),,P4L3-M428,P4L3-M427
18673,O12-P384,P4L3-P384,pipe,P4L3,200,64.800,0.510,0.510,0,0.025,0.025,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L3-M384,P4L3-M383
18674,O12-P383,P4L3-P383,pipe,P4L3,200,67.800,0.510,0.510,0,0.034,0.034,1,0,1.530,1.810,1.810,DN200 (not steepened),,P4L3-M383,P4L3-M382
2291,O12-P544,P4L3-P544,pipe,P4L3,200,36.700,0.510,0.510,0,0.046,0.101,1,0,1.800,1.480,1.800,DN200 (not steepened),,P4L3-M544,P4L3-M543
10484,O12-P22,P4L3-P22,pipe,P4L3,200,100.000,0.510,0.510,0,0.516,0.694,1,0,12.420,12.300,12.420,DN200 (not steepened),,P4L3-M22,P4L3-M21
14580,O12-P432,P4L3-P432,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,6.160,6.840,6.840,DN200 (not steepened),,P4L3-M432,P4L3-M431
16628,O12-P39,P4L3-P39,pipe,P4L3,200,64.200,0.510,0.510,0,0.463,0.665,1,0,10.390,10.410,10.410,DN200 (not steepened),,P4L3-M39,P4L3-M38
18675,O12-P382,P4L3-P382,pipe,P4L3,200,45.100,0.510,0.510,0,0.039,0.039,1,0,1.810,3.300,3.300,DN200 (not steepened),,P4L3-M382,P4L3-M295
8440,O12-P284,P4L3-P284,pipe,P4L3,200,84.300,0.510,0.510,0,0.093,0.093,1,0,14.750,9.600,14.750,DN200 (not steepened),,P4L3-M284,P4L3-M283
8441,O12-P171,P4L3-P171,pipe,P4L3,200,100.000,0.510,0.510,0,0.143,0.143,1,0,2.460,3.470,3.470,DN200 (not steepened),,P4L3-M171,P4L3-M170
16634,O12-P188,P4L3-P188,pipe,P4L3,200,91.800,0.510,0.510,0,0.573,0.630,1,0,13.090,13.630,13.630,DN200 (not steepened),,P4L3-M188,P4L3-M187
18676,O12-P381,P4L3-P381,pipe,P4L3,200,42.300,0.510,0.510,0,0.021,0.021,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L3-M381,P4L3-M380
18677,O12-P380,P4L3-P380,pipe,P4L3,200,50.700,0.510,0.510,0,0.029,0.029,1,0,1.500,1.510,1.510,DN200 (not steepened),,P4L3-M380,P4L3-M379
18678,O12-P379,P4L3-P379,pipe,P4L3,200,48.000,0.510,0.510,0,0.035,0.035,1,0,1.510,3.280,3.280,DN200 (not steepened),,P4L3-M379,P4L3-M293
12542,O12-P232,P4L3-P232,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.342,1,0,8.080,8.440,8.440,DN200 (not steepened),,P4L3-M232,P4L3-M231
14590,O12-P5,P4L3-P5,pipe,P4L3,200,93.700,0.510,0.510,0,0.594,0.711,1,0,15.420,15.210,15.420,DN200 (not steepened),,P4L3-M5,P4L3-M4
10496,O12-P197,P4L3-P197,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.617,1,0,11.680,11.740,11.740,DN200 (not steepened),,P4L3-M197,P4L3-M196
16641,O12-P371,P4L3-P371,pipe,P4L3,200,80.200,0.510,0.510,0,0.119,0.247,1,0,1.610,1.750,1.750,DN200 (not steepened),,P4L3-M371,P4L3-M343
18681,O12-P293,P4L3-P293,pipe,P4L3,200,47.300,0.510,0.510,0,0.078,0.078,1,0,4.040,4.200,4.200,DN200 (not steepened),,P4L3-M293,P4L3-M292
18682,O12-P296,P4L3-P296,pipe,P4L3,200,41.400,0.510,0.510,0,0.063,0.063,1,0,3.450,3.590,3.590,DN200 (not steepened),,P4L3-M296,P4L3-M295
260,O12-P40,P4L3-P40,pipe,P4L3,200,45.100,0.510,0.510,0,0.463,0.665,1,0,10.350,10.390,10.390,DN200 (not steepened),,P4L3-M40,P4L3-M39
6405,O12-P560,P4L3-P560,pipe,P4L3,200,81.700,0.510,0.510,0,0.060,0.129,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4L3-M560,P4L3-M559
18685,O12-P290,P4L3-P290,pipe,P4L3,200,67.600,0.510,0.510,0,0.083,0.083,1,0,4.590,4.820,4.820,DN200 (not steepened),,P4L3-M290,P4L3-M289
18686,O12-P289,P4L3-P289,pipe,P4L3,200,67.600,0.510,0.510,0,0.084,0.084,1,0,4.820,5.050,5.050,DN200 (not steepened),,P4L3-M289,P4L3-M288
18687,O12-P288,P4L3-P288,pipe,P4L3,200,89.900,0.510,0.510,0,0.086,0.086,1,0,5.050,4.120,5.050,DN200 (not steepened),,P4L3-M288,P4L3-M287
18688,O12-P287,P4L3-P287,pipe,P4L3,200,46.000,0.510,0.510,0,0.087,0.087,1,0,4.120,5.520,5.520,DN200 (not steepened),,P4L3-M287,P4L3-M286
18689,O12-P297,P4L3-P297,pipe,P4L3,200,82.100,0.510,0.510,0,0.061,0.061,1,0,3.170,3.450,3.450,DN200 (not steepened),,P4L3-M297,P4L3-M296
8459,O12-P108,P4L3-P108,pipe,P4L3,200,94.600,0.510,0.510,0,0.146,0.294,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L3-M108,P4L3-M107
18691,O12-P299,P4L3-P299,pipe,P4L3,200,82.100,0.510,0.510,0,0.054,0.054,1,0,2.600,2.880,2.880,DN200 (not steepened),,P4L3-M299,P4L3-M298
16653,O12-P35,P4L3-P35,pipe,P4L3,200,98.500,0.510,0.510,0,0.463,0.665,1,0,10.620,11.060,11.060,DN200 (not steepened),,P4L3-M35,P4L3-M34
18693,O12-P301,P4L3-P301,pipe,P4L3,200,82.100,0.510,0.510,0,0.044,0.044,1,0,2.040,2.320,2.320,DN200 (not steepened),,P4L3-M301,P4L3-M300
18694,O12-P302,P4L3-P302,pipe,P4L3,200,82.100,0.510,0.510,0,0.037,0.037,1,0,1.760,2.040,2.040,DN200 (not steepened),,P4L3-M302,P4L3-M301
16656,O12-P404,P4L3-P404,pipe,P4L3,200,100.000,0.510,0.510,0,0.321,0.394,1,0,8.230,8.340,8.340,DN200 (not steepened),,P4L3-M404,P4L3-M403
18696,O12-P342,P4L3-P342,pipe,P4L3,200,72.100,0.510,0.510,0,0.239,0.363,1,0,1.990,2.080,2.080,DN200 (not steepened),,P4L3-M342,P4L3-M341
16658,O12-P446,P4L3-P446,pipe,P4L3,200,100.000,0.510,0.510,0,0.061,0.061,1,0,1.790,1.900,1.900,DN200 (not steepened),,P4L3-M446,P4L3-M445
18698,O12-P340,P4L3-P340,pipe,P4L3,200,101.100,0.510,0.510,0,0.290,0.421,1,0,3.660,4.220,4.220,DN200 (not steepened),,P4L3-M340,P4L3-M339
18699,O12-P339,P4L3-P339,pipe,P4L3,200,102.600,0.510,0.510,0,0.298,0.422,1,0,4.220,6.750,6.750,DN200 (not steepened),,P4L3-M339,P4L3-M338
18700,O12-P335,P4L3-P335,pipe,P4L3,200,98.400,0.510,0.510,0,0.323,0.432,1,0,4.810,4.750,4.810,DN200 (not steepened),,P4L3-M335,P4L3-M334
8470,O12-P462,P4L3-P462,pipe,P4L3,200,100.000,0.510,0.510,0,0.145,0.181,1,0,2.330,2.480,2.480,DN200 (not steepened),,P4L3-M462,P4L3-M461
14614,O12-P556,P4L3-P556,pipe,P4L3,200,74.500,0.510,0.510,0,0.076,0.163,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L3-M556,P4L3-M555
16664,O12-P34,P4L3-P34,pipe,P4L3,200,103.600,0.510,0.510,0,0.463,0.665,1,0,11.060,11.160,11.160,DN200 (not steepened),,P4L3-M34,P4L3-M33
16665,O12-P193,P4L3-P193,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.617,1,0,11.930,12.140,12.140,DN200 (not steepened),,P4L3-M193,P4L3-M192
18705,O12-P395,P4L3-P395,pipe,P4L3,200,89.500,0.510,0.510,0,0.308,0.312,1,0,2.870,2.630,2.870,DN200 (not steepened),,P4L3-M395,P4L3-M394
18706,O12-P391,P4L3-P391,pipe,P4L3,200,37.900,0.510,0.510,0,0.339,0.342,1,0,2.970,2.870,2.970,DN200 (not steepened),,P4L3-M391,P4L3-M390
12572,O12-P541,P4L3-P541,pipe,P4L3,200,100.000,0.510,0.510,0,0.137,0.281,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L3-M541,P4L3-M540
18708,O12-P396,P4L3-P396,pipe,P4L3,200,86.900,0.510,0.510,0,0.272,0.280,1,0,2.520,2.870,2.870,DN200 (not steepened),,P4L3-M396,P4L3-M395
18709,O12-P388,P4L3-P388,pipe,P4L3,200,89.700,0.510,0.510,0,0.359,0.362,1,0,2.860,2.850,2.860,DN200 (not steepened),,P4L3-M388,P4L3-M387
18710,O12-P390,P4L3-P390,pipe,P4L3,200,102.400,0.510,0.510,0,0.339,0.342,1,0,2.870,2.870,2.870,DN200 (not steepened),,P4L3-M390,P4L3-M389
10528,O12-P277,P4L3-P277,pipe,P4L3,200,100.000,0.510,0.510,0,0.138,0.241,1,0,2.080,2.020,2.080,DN200 (not steepened),,P4L3-M277,P4L3-M276
18712,O12-P385,P4L3-P385,pipe,P4L3,200,69.100,0.510,0.510,0,0.362,0.365,1,0,4.130,4.610,4.610,DN200 (not steepened),,P4L3-M385,P4L3-M31
18713,O12-P387,P4L3-P387,pipe,P4L3,200,99.300,0.510,0.510,0,0.359,0.362,1,0,2.850,3.540,3.540,DN200 (not steepened),,P4L3-M387,P4L3-M386
18714,O12-P386,P4L3-P386,pipe,P4L3,200,86.900,0.510,0.510,0,0.362,0.365,1,0,3.540,4.130,4.130,DN200 (not steepened),,P4L3-M386,P4L3-M385
12580,O12-P121,P4L3-P121,pipe,P4L3,200,103.300,0.510,0.510,0,0.462,0.483,1,0,7.570,7.790,7.790,DN200 (not steepened),,P4L3-M121,P4L3-M120
14635,O12-P436,P4L3-P436,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,3.150,3.590,3.590,DN200 (not steepened),,P4L3-M436,P4L3-M435
14637,O12-P148,P4L3-P148,pipe,P4L3,200,100.000,0.510,0.510,0,0.147,0.222,1,0,1.480,2.270,2.270,DN200 (not steepened),,P4L3-M148,P4L3-M147
12600,O12-P241,P4L3-P241,pipe,P4L3,200,100.000,0.510,0.510,0,0.285,0.337,1,0,7.190,7.310,7.310,DN200 (not steepened),,P4L3-M241,P4L3-M240
4409,O12-P157,P4L3-P157,pipe,P4L3,200,61.400,0.510,0.510,0,0.166,0.166,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4L3-M157,P4L3-M144
12604,O12-P447,P4L3-P447,pipe,P4L3,200,100.000,0.510,0.510,0,0.057,0.057,1,0,1.510,1.790,1.790,DN200 (not steepened),,P4L3-M447,P4L3-M446
16712,O12-P424,P4L3-P424,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,6.500,6.740,6.740,DN200 (not steepened),,P4L3-M424,P4L3-M423
14677,O12-P27,P4L3-P27,pipe,P4L3,200,100.000,0.510,0.510,0,0.502,0.685,1,0,11.680,11.930,11.930,DN200 (not steepened),,P4L3-M27,P4L3-M26
12634,O12-P51,P4L3-P51,pipe,P4L3,200,100.000,0.510,0.510,0,0.454,0.661,1,0,9.460,9.660,9.660,DN200 (not steepened),,P4L3-M51,P4L3-M50
6495,O12-P355,P4L3-P355,pipe,P4L3,200,82.200,0.510,0.510,0,0.268,0.304,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L3-M355,P4L3-M330
10599,O12-P238,P4L3-P238,pipe,P4L3,200,100.000,0.510,0.510,0,0.286,0.337,1,0,7.750,7.980,7.980,DN200 (not steepened),,P4L3-M238,P4L3-M237
2408,O12-P169,P4L3-P169,pipe,P4L3,200,37.800,0.510,0.510,0,0.215,0.221,1,0,4.200,4.340,4.340,DN200 (not steepened),,P4L3-M169,P4L3-M168
10602,O12-P26,P4L3-P26,pipe,P4L3,200,100.000,0.510,0.510,0,0.504,0.686,1,0,11.930,12.060,12.060,DN200 (not steepened),,P4L3-M26,P4L3-M25
10615,O12-P227,P4L3-P227,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.342,1,0,8.870,8.880,8.880,DN200 (not steepened),,P4L3-M227,P4L3-M226
8573,O12-P467,P4L3-P467,pipe,P4L3,200,100.000,0.510,0.510,0,0.057,0.104,1,0,2.180,1.760,2.180,DN200 (not steepened),,P4L3-M467,P4L3-M466
14721,O12-P37,P4L3-P37,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.665,1,0,10.460,10.440,10.460,DN200 (not steepened),,P4L3-M37,P4L3-M36
14724,O12-P89,P4L3-P89,pipe,P4L3,200,64.600,0.510,0.510,0,0.352,0.603,1,0,4.660,5.820,5.820,DN200 (not steepened),,P4L3-M89,P4L3-M88
2441,O12-P487,P4L3-P487,pipe,P4L3,200,38.100,0.510,0.510,0,0.193,0.355,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4L3-M487,P4L3-M486
10634,O12-P236,P4L3-P236,pipe,P4L3,200,100.000,0.510,0.510,0,0.286,0.338,1,0,7.910,8.470,8.470,DN200 (not steepened),,P4L3-M236,P4L3-M235
10636,O12-P216,P4L3-P216,pipe,P4L3,200,100.000,0.510,0.510,0,0.423,0.500,1,0,10.510,10.600,10.600,DN200 (not steepened),,P4L3-M216,P4L3-M215
12685,O12-P322,P4L3-P322,pipe,P4L3,200,62.500,0.510,0.510,0,0.382,0.465,1,0,7.100,7.680,7.680,DN200 (not steepened),,P4L3-M322,P4L3-M321
12686,O12-P532,P4L3-P532,pipe,P4L3,200,104.200,0.510,0.510,0,0.198,0.364,1,0,4.600,4.370,4.600,DN200 (not steepened),,P4L3-M532,P4L3-M102
8591,O12-P454,P4L3-P454,pipe,P4L3,200,100.000,0.510,0.510,0,0.259,0.305,1,0,6.080,5.780,6.080,DN200 (not steepened),,P4L3-M454,P4L3-M59
14739,O12-P433,P4L3-P433,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,5.630,6.160,6.160,DN200 (not steepened),,P4L3-M433,P4L3-M432
10644,O12-P257,P4L3-P257,pipe,P4L3,200,100.000,0.510,0.510,0,0.227,0.316,1,0,4.980,5.260,5.260,DN200 (not steepened),,P4L3-M257,P4L3-M256
407,O12-P547,P4L3-P547,pipe,P4L3,200,12.100,0.510,0.510,0,0.074,0.163,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L3-M547,P4L3-M542
14748,O12-P445,P4L3-P445,pipe,P4L3,200,100.000,0.510,0.510,0,0.137,0.137,1,0,1.900,1.870,1.900,DN200 (not steepened),,P4L3-M445,P4L3-M444
14753,O12-P312,P4L3-P312,pipe,P4L3,200,117.500,0.510,0.510,0,0.336,0.339,1,0,2.880,3.430,3.430,DN200 (not steepened),,P4L3-M312,P4L3-M206
14757,O12-P186,P4L3-P186,pipe,P4L3,200,100.000,0.510,0.510,0,0.574,0.630,1,0,14.210,14.260,14.260,DN200 (not steepened),,P4L3-M186,P4L3-M185
10662,O12-P209,P4L3-P209,pipe,P4L3,200,100.000,0.510,0.510,0,0.448,0.571,1,0,10.700,10.960,10.960,DN200 (not steepened),,P4L3-M209,P4L3-M208
8616,O12-P471,P4L3-P471,pipe,P4L3,200,100.000,0.510,0.510,0,0.134,0.150,1,0,1.480,2.870,2.870,DN200 (not steepened),,P4L3-M471,P4L3-M470
10669,O12-P264,P4L3-P264,pipe,P4L3,200,100.000,0.510,0.510,0,0.191,0.306,1,0,3.380,3.780,3.780,DN200 (not steepened),,P4L3-M264,P4L3-M263
432,O12-P183,P4L3-P183,pipe,P4L3,200,56.300,0.510,0.510,0,0.576,0.631,1,0,13.550,13.690,13.690,DN200 (not steepened),,P4L3-M183,P4L3-M182
12721,O12-P439,P4L3-P439,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,2.600,2.500,2.600,DN200 (not steepened),,P4L3-M439,P4L3-M438
10675,O12-P15,P4L3-P15,pipe,P4L3,200,100.000,0.510,0.510,0,0.584,0.704,1,0,13.090,13.110,13.110,DN200 (not steepened),,P4L3-M15,P4L3-M14
14774,O12-P210,P4L3-P210,pipe,P4L3,200,100.000,0.510,0.510,0,0.447,0.571,1,0,10.630,10.700,10.700,DN200 (not steepened),,P4L3-M210,P4L3-M209
2488,O12-P80,P4L3-P80,pipe,P4L3,200,67.000,0.510,0.510,0,0.386,0.613,1,0,5.610,5.870,5.870,DN200 (not steepened),,P4L3-M80,P4L3-M79
10689,O12-P429,P4L3-P429,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,6.620,7.150,7.150,DN200 (not steepened),,P4L3-M429,P4L3-M428
458,O12-P74,P4L3-P74,pipe,P4L3,200,55.700,0.510,0.510,0,0.400,0.619,1,0,7.810,6.690,7.810,DN200 (not steepened),,P4L3-M74,P4L3-M73
12747,O12-P273,P4L3-P273,pipe,P4L3,200,100.000,0.510,0.510,0,0.160,0.294,1,0,1.910,1.890,1.910,DN200 (not steepened),,P4L3-M273,P4L3-M272
6609,O12-P509,P4L3-P509,pipe,P4L3,200,82.800,0.510,0.510,0,0.140,0.289,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L3-M509,P4L3-M508
10705,O12-P313,P4L3-P313,pipe,P4L3,200,100.000,0.510,0.510,0,0.336,0.339,1,0,4.170,2.880,4.170,DN200 (not steepened),,P4L3-M313,P4L3-M312
14806,O12-P54,P4L3-P54,pipe,P4L3,200,100.000,0.510,0.510,0,0.452,0.660,1,0,8.670,8.750,8.750,DN200 (not steepened),,P4L3-M54,P4L3-M53
2534,O12-P194,P4L3-P194,pipe,P4L3,200,39.300,0.510,0.510,0,0.556,0.617,1,0,11.840,11.930,11.930,DN200 (not steepened),,P4L3-M194,P4L3-M193
10732,O12-P163,P4L3-P163,pipe,P4L3,200,100.000,0.510,0.510,0,0.342,0.348,1,0,5.160,5.260,5.260,DN200 (not steepened),,P4L3-M163,P4L3-M162
14830,O12-P365,P4L3-P365,pipe,P4L3,200,100.000,0.510,0.510,0,0.094,0.197,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L3-M365,P4L3-M364
10739,O12-P75,P4L3-P75,pipe,P4L3,200,57.300,0.510,0.510,0,0.400,0.619,1,0,8.210,7.810,8.210,DN200 (not steepened),,P4L3-M75,P4L3-M74
500,O12-P91,P4L3-P91,pipe,P4L3,200,56.100,0.510,0.510,0,0.283,0.464,1,0,3.760,3.780,3.780,DN200 (not steepened),,P4L3-M91,P4L3-M90
14838,O12-P554,P4L3-P554,pipe,P4L3,200,100.000,0.510,0.510,0,0.111,0.234,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4L3-M554,P4L3-M553
16382,O12-P444,P4L3-P444,pipe,P4L3,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.870,1.510,1.870,DN200 (not steepened),,P4L3-M444,P4L3-M443
12793,O12-P44,P4L3-P44,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.665,1,0,10.390,10.200,10.390,DN200 (not steepened),,P4L3-M44,P4L3-M43
2560,O12-P469,P4L3-P469,pipe,P4L3,200,39.500,0.510,0.510,0,0.020,0.020,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L3-M469,P4L3-M468
14848,O12-P523,P4L3-P523,pipe,P4L3,200,100.000,0.510,0.510,0,0.088,0.187,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4L3-M523,P4L3-M519
14868,O12-P1,P4L3-P1,pipe,P4L3,250,53.900,0.375,0.499,1,0.750,0.835,0,0,14.570,14.710,14.710,Steepened 0.30 to 0.50 %,,P4L3-M1,P4L3
14872,O12-P455,P4L3-P455,pipe,P4L3,200,100.000,0.510,0.510,0,0.185,0.264,1,0,5.490,6.080,6.080,DN200 (not steepened),,P4L3-M455,P4L3-M454
14878,O12-P116,P4L3-P116,pipe,P4L3,200,142.100,0.510,0.510,0,0.482,0.554,1,0,7.950,8.530,8.530,DN200 (not steepened),,P4L3-M116,P4L3-M115
12834,O12-P214,P4L3-P214,pipe,P4L3,200,77.300,0.510,0.510,0,0.424,0.501,1,0,10.940,10.760,10.940,DN200 (not steepened),,P4L3-M214,P4L3-M213
10792,O12-P92,P4L3-P92,pipe,P4L3,200,57.700,0.510,0.510,0,0.283,0.464,1,0,3.740,3.760,3.760,DN200 (not steepened),,P4L3-M92,P4L3-M91
12842,O12-P231,P4L3-P231,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.342,1,0,8.440,8.630,8.630,DN200 (not steepened),,P4L3-M231,P4L3-M230
8751,O12-P137,P4L3-P137,pipe,P4L3,200,97.100,0.510,0.510,0,0.358,0.393,1,0,5.840,5.480,5.840,DN200 (not steepened),,P4L3-M137,P4L3-M136
10799,O12-P253,P4L3-P253,pipe,P4L3,200,100.000,0.510,0.510,0,0.241,0.321,1,0,5.990,5.990,5.990,DN200 (not steepened),,P4L3-M253,P4L3-M252
10804,O12-P56,P4L3-P56,pipe,P4L3,200,100.000,0.510,0.510,0,0.419,0.632,1,0,7.540,8.590,8.590,DN200 (not steepened),,P4L3-M56,P4L3-M55
16952,O12-P360,P4L3-P360,pipe,P4L3,200,142.200,0.510,0.510,0,0.220,0.351,1,0,2.400,3.660,3.660,DN200 (not steepened),,P4L3-M360,P4L3-M340
16953,O12-P361,P4L3-P361,pipe,P4L3,200,81.300,0.510,0.510,0,0.218,0.348,1,0,2.210,2.400,2.400,DN200 (not steepened),,P4L3-M361,P4L3-M360
16954,O12-P336,P4L3-P336,pipe,P4L3,200,90.100,0.510,0.510,0,0.323,0.432,1,0,4.830,4.810,4.830,DN200 (not steepened),,P4L3-M336,P4L3-M335
16955,O12-P323,P4L3-P323,pipe,P4L3,200,55.600,0.510,0.510,0,0.382,0.465,1,0,6.290,7.100,7.100,DN200 (not steepened),,P4L3-M323,P4L3-M322
16956,O12-P319,P4L3-P319,pipe,P4L3,200,94.500,0.510,0.510,0,0.384,0.467,1,0,7.620,7.920,7.920,DN200 (not steepened),,P4L3-M319,P4L3-M318
16957,O12-P320,P4L3-P320,pipe,P4L3,200,42.900,0.510,0.510,0,0.384,0.467,1,0,7.670,7.620,7.670,DN200 (not steepened),,P4L3-M320,P4L3-M319
6718,O12-P353,P4L3-P353,pipe,P4L3,200,83.400,0.510,0.510,0,0.190,0.190,1,0,1.610,1.800,1.800,DN200 (not steepened),,P4L3-M353,P4L3-M352
16958,O12-P480,P4L3-P480,pipe,P4L3,200,53.400,0.510,0.510,0,0.269,0.449,1,0,3.050,2.570,3.050,DN200 (not steepened),,P4L3-M480,P4L3-M479
16959,O12-P481,P4L3-P481,pipe,P4L3,200,84.800,0.510,0.510,0,0.269,0.449,1,0,3.270,3.050,3.270,DN200 (not steepened),,P4L3-M481,P4L3-M480
16960,O12-P474,P4L3-P474,pipe,P4L3,200,45.400,0.510,0.510,0,0.166,0.166,1,0,1.480,2.560,2.560,DN200 (not steepened),,P4L3-M474,P4L3-M473
16961,O12-P73,P4L3-P73,pipe,P4L3,200,56.300,0.510,0.510,0,0.400,0.619,1,0,6.690,6.250,6.690,DN200 (not steepened),,P4L3-M73,P4L3-M72
16962,O12-P72,P4L3-P72,pipe,P4L3,200,52.200,0.510,0.510,0,0.400,0.619,1,0,6.250,6.400,6.400,DN200 (not steepened),,P4L3-M72,P4L3-M71
16963,O12-P71,P4L3-P71,pipe,P4L3,200,65.100,0.510,0.510,0,0.401,0.619,1,0,6.400,6.460,6.460,DN200 (not steepened),,P4L3-M71,P4L3-M70
10821,O12-P525,P4L3-P525,pipe,P4L3,200,100.000,0.510,0.510,0,0.082,0.176,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4L3-M525,P4L3-M524
16964,O12-P70,P4L3-P70,pipe,P4L3,200,55.300,0.510,0.510,0,0.401,0.619,1,0,6.460,6.250,6.460,DN200 (not steepened),,P4L3-M70,P4L3-M69
14919,O12-P88,P4L3-P88,pipe,P4L3,200,97.100,0.510,0.510,0,0.364,0.606,1,0,5.820,5.880,5.880,DN200 (not steepened),,P4L3-M88,P4L3-M87
16965,O12-P69,P4L3-P69,pipe,P4L3,200,44.900,0.510,0.510,0,0.401,0.619,1,0,6.250,6.200,6.250,DN200 (not steepened),,P4L3-M69,P4L3-M68
16966,O12-P68,P4L3-P68,pipe,P4L3,200,64.400,0.510,0.510,0,0.401,0.619,1,0,6.200,6.030,6.200,DN200 (not steepened),,P4L3-M68,P4L3-M67
16967,O12-P67,P4L3-P67,pipe,P4L3,200,46.900,0.510,0.510,0,0.401,0.619,1,0,6.030,6.040,6.040,DN200 (not steepened),,P4L3-M67,P4L3-M66
16968,O12-P66,P4L3-P66,pipe,P4L3,200,59.600,0.510,0.510,0,0.401,0.619,1,0,6.040,6.250,6.250,DN200 (not steepened),,P4L3-M66,P4L3-M65
16969,O12-P65,P4L3-P65,pipe,P4L3,200,71.000,0.510,0.510,0,0.401,0.619,1,0,6.250,6.510,6.510,DN200 (not steepened),,P4L3-M65,P4L3-M64
16970,O12-P64,P4L3-P64,pipe,P4L3,200,60.700,0.510,0.510,0,0.401,0.619,1,0,6.510,6.290,6.510,DN200 (not steepened),,P4L3-M64,P4L3-M63
12878,O12-P449,P4L3-P449,pipe,P4L3,200,100.000,0.510,0.510,0,0.046,0.046,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L3-M449,P4L3-M448
16971,O12-P63,P4L3-P63,pipe,P4L3,200,60.300,0.510,0.510,0,0.401,0.619,1,0,6.290,6.440,6.440,DN200 (not steepened),,P4L3-M63,P4L3-M62
16972,O12-P62,P4L3-P62,pipe,P4L3,200,57.500,0.510,0.510,0,0.401,0.619,1,0,6.440,6.510,6.510,DN200 (not steepened),,P4L3-M62,P4L3-M61
16973,O12-P398,P4L3-P398,pipe,P4L3,200,54.500,0.510,0.510,0,0.262,0.266,1,0,2.550,2.210,2.550,DN200 (not steepened),,P4L3-M398,P4L3-M397
599,O12-P49,P4L3-P49,pipe,P4L3,200,64.200,0.510,0.510,0,0.456,0.661,1,0,9.730,9.760,9.760,DN200 (not steepened),,P4L3-M49,P4L3-M48
12887,O12-P211,P4L3-P211,pipe,P4L3,200,100.000,0.510,0.510,0,0.433,0.560,1,0,10.410,10.630,10.630,DN200 (not steepened),,P4L3-M211,P4L3-M210
14937,O12-P440,P4L3-P440,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.383,1,0,2.640,2.600,2.640,DN200 (not steepened),,P4L3-M440,P4L3-M439
2654,O12-P118,P4L3-P118,pipe,P4L3,200,40.700,0.510,0.510,0,0.478,0.497,1,0,8.020,8.050,8.050,DN200 (not steepened),,P4L3-M118,P4L3-M117
2655,O12-P174,P4L3-P174,pipe,P4L3,200,40.700,0.510,0.510,0,0.264,0.346,1,0,3.760,3.940,3.940,DN200 (not steepened),,P4L3-M174,P4L3-M161
10846,O12-P498,P4L3-P498,pipe,P4L3,200,100.000,0.510,0.510,0,0.137,0.277,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L3-M498,P4L3-M497
2658,O12-P472,P4L3-P472,pipe,P4L3,200,59.700,0.510,0.510,0,0.190,0.190,1,0,2.850,3.150,3.150,DN200 (not steepened),,P4L3-M472,P4L3-M75
8805,O12-P399,P4L3-P399,pipe,P4L3,200,61.200,0.510,0.510,0,0.262,0.266,1,0,2.470,2.550,2.550,DN200 (not steepened),,P4L3-M399,P4L3-M398
2663,O12-P223,P4L3-P223,pipe,P4L3,200,40.800,0.510,0.510,0,0.296,0.343,1,0,9.510,9.480,9.510,DN200 (not steepened),,P4L3-M223,P4L3-M222
8808,O12-P534,P4L3-P534,pipe,P4L3,200,100.000,0.510,0.510,0,0.186,0.348,1,0,3.900,4.570,4.570,DN200 (not steepened),,P4L3-M534,P4L3-M533
12905,O12-P149,P4L3-P149,pipe,P4L3,200,100.000,0.510,0.510,0,0.133,0.133,1,0,1.610,1.980,1.980,DN200 (not steepened),,P4L3-M149,P4L3-M118
4714,O12-P536,P4L3-P536,pipe,P4L3,200,65.300,0.510,0.510,0,0.175,0.334,1,0,3.090,3.910,3.910,DN200 (not steepened),,P4L3-M536,P4L3-M535
6763,O12-P491,P4L3-P491,pipe,P4L3,200,83.700,0.510,0.510,0,0.183,0.342,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L3-M491,P4L3-M490
14958,O12-P114,P4L3-P114,pipe,P4L3,200,100.000,0.510,0.510,0,0.070,0.148,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L3-M114,P4L3-M113
10863,O12-P393,P4L3-P393,pipe,P4L3,200,106.400,0.510,0.510,0,0.317,0.320,1,0,3.550,3.200,3.550,DN200 (not steepened),,P4L3-M393,P4L3-M392
6769,O12-P96,P4L3-P96,pipe,P4L3,200,83.700,0.510,0.510,0,0.281,0.463,1,0,3.640,3.420,3.640,DN200 (not steepened),,P4L3-M96,P4L3-M95
8817,O12-P129,P4L3-P129,pipe,P4L3,200,97.200,0.510,0.510,0,0.393,0.419,1,0,8.230,7.350,8.230,DN200 (not steepened),,P4L3-M129,P4L3-M128
14963,O12-P521,P4L3-P521,pipe,P4L3,200,98.200,0.510,0.510,0,0.092,0.197,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L3-M521,P4L3-M520
6781,O12-P510,P4L3-P510,pipe,P4L3,200,83.800,0.510,0.510,0,0.124,0.257,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L3-M510,P4L3-M509
12931,O12-P141,P4L3-P141,pipe,P4L3,200,100.000,0.510,0.510,0,0.345,0.382,1,0,5.370,4.860,5.370,DN200 (not steepened),,P4L3-M141,P4L3-M140
14982,O12-P32,P4L3-P32,pipe,P4L3,200,121.900,0.510,0.510,0,0.469,0.667,1,0,11.570,11.380,11.570,DN200 (not steepened),,P4L3-M32,P4L3-M31
8841,O12-P94,P4L3-P94,pipe,P4L3,200,85.200,0.510,0.510,0,0.283,0.464,1,0,3.660,3.790,3.790,DN200 (not steepened),,P4L3-M94,P4L3-M93
14994,O12-P117,P4L3-P117,pipe,P4L3,200,100.000,0.510,0.510,0,0.481,0.552,1,0,8.050,7.950,8.050,DN200 (not steepened),,P4L3-M117,P4L3-M116
10902,O12-P442,P4L3-P442,pipe,P4L3,200,100.000,0.510,0.510,0,0.195,0.195,1,0,2.350,2.570,2.570,DN200 (not steepened),,P4L3-M442,P4L3-M441
10904,O12-P154,P4L3-P154,pipe,P4L3,200,100.000,0.510,0.510,0,0.284,0.300,1,0,1.770,3.020,3.020,DN200 (not steepened),,P4L3-M154,P4L3-M128
4771,O12-P229,P4L3-P229,pipe,P4L3,200,65.900,0.510,0.510,0,0.295,0.342,1,0,8.760,8.850,8.850,DN200 (not steepened),,P4L3-M229,P4L3-M228
4772,O12-P503,P4L3-P503,pipe,P4L3,200,65.700,0.510,0.510,0,0.076,0.163,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L3-M503,P4L3-M502
2728,O12-P125,P4L3-P125,pipe,P4L3,200,93.200,0.510,0.510,0,0.419,0.445,1,0,6.340,6.200,6.340,DN200 (not steepened),,P4L3-M125,P4L3-M124
8874,O12-P499,P4L3-P499,pipe,P4L3,200,99.500,0.510,0.510,0,0.136,0.277,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L3-M499,P4L3-M498
683,O12-P132,P4L3-P132,pipe,P4L3,200,115.200,0.510,0.510,0,0.376,0.408,1,0,5.730,5.830,5.830,DN200 (not steepened),,P4L3-M132,P4L3-M131
690,O12-P111,P4L3-P111,pipe,P4L3,200,43.600,0.510,0.510,0,0.092,0.188,1,0,1.820,1.940,1.940,DN200 (not steepened),,P4L3-M111,P4L3-M110
10942,O12-P36,P4L3-P36,pipe,P4L3,200,100.000,0.510,0.510,0,0.463,0.665,1,0,10.440,10.620,10.620,DN200 (not steepened),,P4L3-M36,P4L3-M35
15040,O12-P11,P4L3-P11,pipe,P4L3,200,100.000,0.510,0.510,0,0.586,0.706,1,0,13.700,13.810,13.810,DN200 (not steepened),,P4L3-M11,P4L3-M10
8900,O12-P173,P4L3-P173,pipe,P4L3,200,100.000,0.510,0.510,0,0.142,0.142,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4L3-M173,P4L3-M172
12998,O12-P226,P4L3-P226,pipe,P4L3,200,100.000,0.510,0.510,0,0.296,0.342,1,0,8.880,9.060,9.060,DN200 (not steepened),,P4L3-M226,P4L3-M225
6857,O12-P451,P4L3-P451,pipe,P4L3,200,84.200,0.510,0.510,0,0.028,0.028,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L3-M451,P4L3-M450
8905,O12-P97,P4L3-P97,pipe,P4L3,200,100.000,0.510,0.510,0,0.281,0.463,1,0,3.410,3.640,3.640,DN200 (not steepened),,P4L3-M97,P4L3-M96
13004,O12-P459,P4L3-P459,pipe,P4L3,200,100.000,0.510,0.510,0,0.136,0.165,1,0,2.500,3.730,3.730,DN200 (not steepened),,P4L3-M459,P4L3-M458
13006,O12-P254,P4L3-P254,pipe,P4L3,200,100.000,0.510,0.510,0,0.228,0.317,1,0,5.710,5.990,5.990,DN200 (not steepened),,P4L3-M254,P4L3-M253
4820,O12-P93,P4L3-P93,pipe,P4L3,200,111.000,0.510,0.510,0,0.283,0.464,1,0,3.790,3.740,3.790,DN200 (not steepened),,P4L3-M93,P4L3-M92
15075,O12-P279,P4L3-P279,pipe,P4L3,200,100.000,0.510,0.510,0,0.105,0.105,1,0,2.110,1.940,2.110,DN200 (not steepened),,P4L3-M279,P4L3-M278
8934,O12-P500,P4L3-P500,pipe,P4L3,200,100.900,0.510,0.510,0,0.131,0.268,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4L3-M500,P4L3-M499
17126,O12-P207,P4L3-P207,pipe,P4L3,200,75.600,0.510,0.510,0,0.449,0.572,1,0,11.070,11.060,11.070,DN200 (not steepened),,P4L3-M207,P4L3-M206
15080,O12-P244,P4L3-P244,pipe,P4L3,200,100.000,0.510,0.510,0,0.266,0.329,1,0,7.130,7.180,7.180,DN200 (not steepened),,P4L3-M244,P4L3-M243
17127,O12-P206,P4L3-P206,pipe,P4L3,200,24.400,0.510,0.510,0,0.475,0.594,1,0,11.060,11.180,11.180,DN200 (not steepened),,P4L3-M206,P4L3-M205
17139,O12-P376,P4L3-P376,pipe,P4L3,200,46.000,0.510,0.510,0,0.044,0.044,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4L3-M376,P4L3-M282
17140,O12-P282,P4L3-P282,pipe,P4L3,200,54.000,0.510,0.510,0,0.100,0.100,1,0,2.220,2.210,2.220,DN200 (not steepened),,P4L3-M282,P4L3-M281
10999,O12-P517,P4L3-P517,pipe,P4L3,200,100.000,0.510,0.510,0,0.050,0.102,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4L3-M517,P4L3-M516
15096,O12-P493,P4L3-P493,pipe,P4L3,200,101.700,0.510,0.510,0,0.179,0.338,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4L3-M493,P4L3-M492
11018,O12-P146,P4L3-P146,pipe,P4L3,200,101.400,0.510,0.510,0,0.183,0.264,1,0,3.200,4.090,4.090,DN200 (not steepened),,P4L3-M146,P4L3-M145
13066,O12-P262,P4L3-P262,pipe,P4L3,200,100.000,0.510,0.510,0,0.191,0.306,1,0,3.660,3.810,3.810,DN200 (not steepened),,P4L3-M262,P4L3-M261
6924,O12-P520,P4L3-P520,pipe,P4L3,200,84.800,0.510,0.510,0,0.118,0.246,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L3-M520,P4L3-M519
15120,O12-P127,P4L3-P127,pipe,P4L3,200,100.000,0.510,0.510,0,0.414,0.441,1,0,6.710,6.570,6.710,DN200 (not steepened),,P4L3-M127,P4L3-M126
11028,O12-P90,P4L3-P90,pipe,P4L3,200,94.100,0.510,0.510,0,0.283,0.464,1,0,3.780,4.660,4.660,DN200 (not steepened),,P4L3-M90,P4L3-M89
6946,O12-P189,P4L3-P189,pipe,P4L3,200,92.900,0.510,0.510,0,0.557,0.618,1,0,12.830,13.090,13.090,DN200 (not steepened),,P4L3-M189,P4L3-M188
11046,O12-P150,P4L3-P150,pipe,P4L3,200,99.900,0.510,0.510,0,0.030,0.030,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L3-M150,P4L3-M149
13095,O12-P325,P4L3-P325,pipe,P4L3,200,111.000,0.510,0.510,0,0.382,0.465,1,0,5.570,5.820,5.820,DN200 (not steepened),,P4L3-M325,P4L3-M324
2860,O12-P218,P4L3-P218,pipe,P4L3,200,43.200,0.510,0.510,0,0.416,0.496,1,0,10.100,10.310,10.310,DN200 (not steepened),,P4L3-M218,P4L3-M217
11063,O12-P502,P4L3-P502,pipe,P4L3,200,100.000,0.510,0.510,0,0.103,0.214,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L3-M502,P4L3-M501
15161,O12-P463,P4L3-P463,pipe,P4L3,200,100.000,0.510,0.510,0,0.144,0.181,1,0,2.310,2.330,2.330,DN200 (not steepened),,P4L3-M463,P4L3-M462
11067,O12-P269,P4L3-P269,pipe,P4L3,200,100.000,0.510,0.510,0,0.188,0.305,1,0,1.930,2.220,2.220,DN200 (not steepened),,P4L3-M269,P4L3-M268
6975,O12-P159,P4L3-P159,pipe,P4L3,200,84.700,0.510,0.510,0,0.286,0.315,1,0,1.970,1.480,1.970,DN200 (not steepened),,P4L3-M159,P4L3-M145
15167,O12-P30,P4L3-P30,pipe,P4L3,200,100.000,0.510,0.510,0,0.501,0.685,1,0,11.110,11.330,11.330,DN200 (not steepened),,P4L3-M30,P4L3-M29
9029,O12-P78,P4L3-P78,pipe,P4L3,200,100.000,0.510,0.510,0,0.389,0.615,1,0,6.160,6.430,6.430,DN200 (not steepened),,P4L3-M78,P4L3-M77
15173,O12-P190,P4L3-P190,pipe,P4L3,200,100.000,0.510,0.510,0,0.556,0.617,1,0,12.610,12.830,12.830,DN200 (not steepened),,P4L3-M190,P4L3-M189
9033,O12-P100,P4L3-P100,pipe,P4L3,200,100.000,0.510,0.510,0,0.272,0.454,1,0,3.730,3.380,3.730,DN200 (not steepened),,P4L3-M100,P4L3-M99
4945,O12-P482,P4L3-P482,pipe,P4L3,200,70.000,0.510,0.510,0,0.269,0.449,1,0,2.780,3.270,3.270,DN200 (not steepened),,P4L3-M482,P4L3-M481
13140,O12-P370,P4L3-P370,pipe,P4L3,200,100.000,0.510,0.510,0,0.140,0.188,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L3-M370,P4L3-M369
13153,O12-P160,P4L3-P160,pipe,P4L3,200,100.000,0.510,0.510,0,0.274,0.289,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4L3-M160,P4L3-M159
11115,O12-P4,P4L3-P4,pipe,P4L3,200,78.700,0.510,0.510,0,0.613,0.720,1,0,15.210,14.390,15.210,DN200 (not steepened),,P4L3-M4,P4L3-M3
4973,O12-P324,P4L3-P324,pipe,P4L3,200,72.100,0.510,0.510,0,0.382,0.465,1,0,5.820,6.290,6.290,DN200 (not steepened),,P4L3-M324,P4L3-M323
11118,O12-P377,P4L3-P377,pipe,P4L3,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.280,1.480,2.280,DN200 (not steepened),,P4L3-M377,P4L3-M376
11122,O12-P107,P4L3-P107,pipe,P4L3,200,100.000,0.510,0.510,0,0.164,0.320,1,0,2.860,2.860,2.860,DN200 (not steepened),,P4L3-M107,P4L3-M106
2931,O12-P420,P4L3-P420,pipe,P4L3,200,91.700,0.510,0.510,0,0.310,0.385,1,0,6.810,6.660,6.810,DN200 (not steepened),,P4L3-M420,P4L3-M419
2932,O12-P443,P4L3-P443,pipe,P4L3,200,44.000,0.510,0.510,0,0.195,0.195,1,0,2.330,2.350,2.350,DN200 (not steepened),,P4L3-M443,P4L3-M442
7028,O12-P473,P4L3-P473,pipe,P4L3,200,61.200,0.510,0.510,0,0.190,0.190,1,0,2.560,2.850,2.850,DN200 (not steepened),,P4L3-M473,P4L3-M472
11137,O12-P543,P4L3-P543,pipe,P4L3,200,100.000,0.510,0.510,0,0.071,0.149,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L3-M543,P4L3-M542
15233,O12-P378,P4L3-P378,pipe,P4L3,200,100.000,0.510,0.510,0,0.030,0.030,1,0,4.610,1.480,4.610,DN200 (not steepened),,P4L3-M378,P4L3-M377
903,O12-P43,P4L3-P43,pipe,P4L3,200,20.600,0.510,0.510,0,0.463,0.665,1,0,10.200,10.210,10.210,DN200 (not steepened),,P4L3-M43,P4L3-M42
906,O12-P558,P4L3-P558,pipe,P4L3,200,86.400,0.510,0.510,0,0.092,0.197,1,0,1.480,2.860,2.860,DN200 (not steepened),,P4L3-M558,P4L3-M107
15242,O12-P201,P4L3-P201,pipe,P4L3,200,100.000,0.510,0.510,0,0.482,0.599,1,0,11.350,11.540,11.540,DN200 (not steepened),,P4L3-M201,P4L3-M200
15244,O12-P513,P4L3-P513,pipe,P4L3,200,99.100,0.510,0.510,0,0.065,0.131,1,0,1.870,1.850,1.870,DN200 (not steepened),,P4L3-M513,P4L3-M507
13208,O12-P375,P4L3-P375,pipe,P4L3,200,94.400,0.510,0.510,0,0.176,0.236,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4L3-M375,P4L3-M374
11168,O12-P426,P4L3-P426,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,6.510,5.530,6.510,DN200 (not steepened),,P4L3-M426,P4L3-M425
935,O12-P213,P4L3-P213,pipe,P4L3,200,63.900,0.510,0.510,0,0.425,0.502,1,0,10.760,10.900,10.900,DN200 (not steepened),,P4L3-M213,P4L3-M212
7086,O12-P489,P4L3-P489,pipe,P4L3,200,84.600,0.510,0.510,0,0.187,0.347,1,0,2.020,1.860,2.020,DN200 (not steepened),,P4L3-M489,P4L3-M488
11182,O12-P496,P4L3-P496,pipe,P4L3,200,100.000,0.510,0.510,0,0.142,0.286,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4L3-M496,P4L3-M495
11188,O12-P358,P4L3-P358,pipe,P4L3,200,100.000,0.510,0.510,0,0.169,0.189,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L3-M358,P4L3-M357
7099,O12-P492,P4L3-P492,pipe,P4L3,200,85.300,0.510,0.510,0,0.181,0.341,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L3-M492,P4L3-M491
11206,O12-P414,P4L3-P414,pipe,P4L3,200,100.000,0.510,0.510,0,0.319,0.393,1,0,7.160,7.120,7.160,DN200 (not steepened),,P4L3-M414,P4L3-M413
970,O12-P553,P4L3-P553,pipe,P4L3,200,21.500,0.510,0.510,0,0.120,0.252,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L3-M553,P4L3-M552
11227,O12-P86,P4L3-P86,pipe,P4L3,200,100.000,0.510,0.510,0,0.370,0.607,1,0,5.870,6.200,6.200,DN200 (not steepened),,P4L3-M86,P4L3-M85
5086,O12-P363,P4L3-P363,pipe,P4L3,200,87.800,0.510,0.510,0,0.181,0.314,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4L3-M363,P4L3-M362
5095,O12-P453,P4L3-P453,pipe,P4L3,200,69.700,0.510,0.510,0,0.026,0.026,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L3-M453,P4L3-M58
11239,O12-P283,P4L3-P283,pipe,P4L3,200,127.200,0.510,0.510,0,0.095,0.095,1,0,9.600,2.220,9.600,DN200 (not steepened),,P4L3-M283,P4L3-M282
13291,O12-P327,P4L3-P327,pipe,P4L3,200,100.000,0.510,0.510,0,0.365,0.457,1,0,5.440,5.570,5.570,DN200 (not steepened),,P4L3-M327,P4L3-M326
13292,O12-P415,P4L3-P415,pipe,P4L3,200,91.800,0.510,0.510,0,0.319,0.393,1,0,7.070,7.160,7.160,DN200 (not steepened),,P4L3-M415,P4L3-M414
13294,O12-P374,P4L3-P374,pipe,P4L3,200,105.600,0.510,0.510,0,0.184,0.268,1,0,1.640,1.560,1.640,DN200 (not steepened),,P4L3-M374,P4L3-M347
7157,O12-P109,P4L3-P109,pipe,P4L3,200,134.200,0.510,0.510,0,0.133,0.268,1,0,2.120,1.480,2.120,DN200 (not steepened),,P4L3-M109,P4L3-M108
13303,O12-P452,P4L3-P452,pipe,P4L3,200,72.900,0.510,0.510,0,0.168,0.168,1,0,1.480,2.330,2.330,DN200 (not steepened),,P4L3-M452,P4L3-M443
3069,O12-P494,P4L3-P494,pipe,P4L3,200,45.500,0.510,0.510,0,0.157,0.310,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L3-M494,P4L3-M493
11265,O12-P77,P4L3-P77,pipe,P4L3,200,100.000,0.510,0.510,0,0.391,0.616,1,0,6.430,7.380,7.380,DN200 (not steepened),,P4L3-M77,P4L3-M76
7172,O12-P516,P4L3-P516,pipe,P4L3,200,85.600,0.510,0.510,0,0.089,0.187,1,0,2.170,1.480,2.170,DN200 (not steepened),,P4L3-M516,P4L3-M508
7173,O12-P465,P4L3-P465,pipe,P4L3,200,85.600,0.510,0.510,0,0.065,0.107,1,0,2.190,2.780,2.780,DN200 (not steepened),,P4L3-M465,P4L3-M464
17413,O12-P329,P4L3-P329,pipe,P4L3,200,42.600,0.510,0.510,0,0.364,0.457,1,0,5.380,5.480,5.480,DN200 (not steepened),,P4L3-M329,P4L3-M328
17414,O12-P330,P4L3-P330,pipe,P4L3,200,57.400,0.510,0.510,0,0.364,0.457,1,0,5.420,5.380,5.420,DN200 (not steepened),,P4L3-M330,P4L3-M329
13320,O12-P316,P4L3-P316,pipe,P4L3,200,100.000,0.510,0.510,0,0.251,0.251,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L3-M316,P4L3-M315
3081,O12-P411,P4L3-P411,pipe,P4L3,200,72.900,0.510,0.510,0,0.320,0.393,1,0,7.030,7.010,7.030,DN200 (not steepened),,P4L3-M411,P4L3-M410
13321,O12-P410,P4L3-P410,pipe,P4L3,200,72.800,0.510,0.510,0,0.320,0.393,1,0,7.010,7.170,7.170,DN200 (not steepened),,P4L3-M410,P4L3-M409
13323,O12-P511,P4L3-P511,pipe,P4L3,200,100.000,0.510,0.510,0,0.094,0.197,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L3-M511,P4L3-M510
15371,O12-P155,P4L3-P155,pipe,P4L3,200,100.000,0.510,0.510,0,0.213,0.243,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L3-M155,P4L3-M154
9239,O12-P484,P4L3-P484,pipe,P4L3,200,81.300,0.510,0.510,0,0.269,0.449,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4L3-M484,P4L3-M483
13342,O12-P530,P4L3-P530,pipe,P4L3,200,100.000,0.510,0.510,0,0.102,0.214,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L3-M530,P4L3-M529
11308,O12-P234,P4L3-P234,pipe,P4L3,200,100.000,0.510,0.510,0,0.294,0.341,1,0,8.700,8.390,8.700,DN200 (not steepened),,P4L3-M234,P4L3-M233
11316,O12-P281,P4L3-P281,pipe,P4L3,200,100.000,0.510,0.510,0,0.102,0.102,1,0,2.210,1.830,2.210,DN200 (not steepened),,P4L3-M281,P4L3-M280
15412,O12-P233,P4L3-P233,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.341,1,0,8.390,8.080,8.390,DN200 (not steepened),,P4L3-M233,P4L3-M232
13387,O12-P224,P4L3-P224,pipe,P4L3,200,100.000,0.510,0.510,0,0.296,0.342,1,0,9.320,9.510,9.510,DN200 (not steepened),,P4L3-M224,P4L3-M223
9292,O12-P83,P4L3-P83,pipe,P4L3,200,100.000,0.510,0.510,0,0.377,0.610,1,0,6.340,5.970,6.340,DN200 (not steepened),,P4L3-M83,P4L3-M82
13391,O12-P458,P4L3-P458,pipe,P4L3,200,100.000,0.510,0.510,0,0.143,0.198,1,0,3.730,4.470,4.470,DN200 (not steepened),,P4L3-M458,P4L3-M457
3153,O12-P167,P4L3-P167,pipe,P4L3,200,80.800,0.510,0.510,0,0.258,0.271,1,0,4.570,4.810,4.810,DN200 (not steepened),,P4L3-M167,P4L3-M166
7254,O12-P456,P4L3-P456,pipe,P4L3,200,100.000,0.510,0.510,0,0.184,0.264,1,0,4.980,5.490,5.490,DN200 (not steepened),,P4L3-M456,P4L3-M455
13400,O12-P133,P4L3-P133,pipe,P4L3,200,100.000,0.510,0.510,0,0.376,0.408,1,0,5.640,5.730,5.730,DN200 (not steepened),,P4L3-M133,P4L3-M132
1114,O12-P161,P4L3-P161,pipe,P4L3,200,92.800,0.510,0.510,0,0.367,0.411,1,0,5.270,5.610,5.610,DN200 (not steepened),,P4L3-M161,P4L3-M1
11358,O12-P419,P4L3-P419,pipe,P4L3,200,90.400,0.510,0.510,0,0.310,0.387,1,0,6.660,6.670,6.670,DN200 (not steepened),,P4L3-M419,P4L3-M418
13419,O12-P140,P4L3-P140,pipe,P4L3,200,100.000,0.510,0.510,0,0.345,0.382,1,0,4.860,4.770,4.860,DN200 (not steepened),,P4L3-M140,P4L3-M139
11372,O12-P220,P4L3-P220,pipe,P4L3,200,100.000,0.510,0.510,0,0.414,0.495,1,0,10.090,9.940,10.090,DN200 (not steepened),,P4L3-M220,P4L3-M219
13420,O12-P45,P4L3-P45,pipe,P4L3,200,100.000,0.510,0.510,0,0.457,0.662,1,0,10.240,10.390,10.390,DN200 (not steepened),,P4L3-M45,P4L3-M44
15467,O12-P20,P4L3-P20,pipe,P4L3,200,100.000,0.510,0.510,0,0.576,0.699,1,0,12.470,12.500,12.500,DN200 (not steepened),,P4L3-M20,P4L3-M19
5231,O12-P538,P4L3-P538,pipe,P4L3,200,100.000,0.510,0.510,0,0.160,0.316,1,0,1.600,2.110,2.110,DN200 (not steepened),,P4L3-M538,P4L3-M537
11375,O12-P504,P4L3-P504,pipe,P4L3,200,100.000,0.510,0.510,0,0.178,0.338,1,0,1.850,1.480,1.850,DN200 (not steepened),,P4L3-M504,P4L3-M485
9336,O12-P528,P4L3-P528,pipe,P4L3,200,100.000,0.510,0.510,0,0.123,0.253,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4L3-M528,P4L3-M527
11385,O12-P103,P4L3-P103,pipe,P4L3,200,100.000,0.510,0.510,0,0.227,0.399,1,0,2.540,1.920,2.540,DN200 (not steepened),,P4L3-M103,P4L3-M102
11392,O12-P479,P4L3-P479,pipe,P4L3,200,67.500,0.510,0.510,0,0.312,0.457,1,0,2.570,1.950,2.570,DN200 (not steepened),,P4L3-M479,P4L3-M89
15489,O12-P468,P4L3-P468,pipe,P4L3,200,100.000,0.510,0.510,0,0.052,0.103,1,0,1.700,2.180,2.180,DN200 (not steepened),,P4L3-M468,P4L3-M467
5253,O12-P59,P4L3-P59,pipe,P4L3,200,71.300,0.510,0.510,0,0.419,0.632,1,0,6.380,5.740,6.380,DN200 (not steepened),,P4L3-M59,P4L3-M58
13447,O12-P102,P4L3-P102,pipe,P4L3,200,100.000,0.510,0.510,0,0.270,0.451,1,0,4.370,4.110,4.370,DN200 (not steepened),,P4L3-M102,P4L3-M101
5256,O12-P539,P4L3-P539,pipe,P4L3,200,100.000,0.510,0.510,0,0.156,0.312,1,0,1.540,1.600,1.600,DN200 (not steepened),,P4L3-M539,P4L3-M538
15497,O12-P421,P4L3-P421,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,6.880,6.810,6.880,DN200 (not steepened),,P4L3-M421,P4L3-M420
9356,O12-P501,P4L3-P501,pipe,P4L3,200,100.000,0.510,0.510,0,0.117,0.241,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4L3-M501,P4L3-M500
13460,O12-P425,P4L3-P425,pipe,P4L3,200,100.000,0.510,0.510,0,0.309,0.385,1,0,5.530,6.500,6.500,DN200 (not steepened),,P4L3-M425,P4L3-M424
15511,O12-P57,P4L3-P57,pipe,P4L3,200,100.000,0.510,0.510,0,0.419,0.632,1,0,6.250,7.540,7.540,DN200 (not steepened),,P4L3-M57,P4L3-M56
5273,O12-P145,P4L3-P145,pipe,P4L3,200,71.500,0.510,0.510,0,0.315,0.357,1,0,4.090,4.120,4.120,DN200 (not steepened),,P4L3-M145,P4L3-M144
7328,O12-P490,P4L3-P490,pipe,P4L3,200,86.400,0.510,0.510,0,0.185,0.345,1,0,1.580,2.020,2.020,DN200 (not steepened),,P4L3-M490,P4L3-M489
3233,O12-P245,P4L3-P245,pipe,P4L3,200,70.700,0.510,0.510,0,0.255,0.326,1,0,7.180,7.130,7.180,DN200 (not steepened),,P4L3-M245,P4L3-M244
13473,O12-P228,P4L3-P228,pipe,P4L3,200,100.000,0.510,0.510,0,0.295,0.342,1,0,8.850,8.870,8.870,DN200 (not steepened),,P4L3-M228,P4L3-M227
13481,O12-P357,P4L3-P357,pipe,P4L3,200,100.000,0.510,0.510,0,0.215,0.254,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L3-M357,P4L3-M356
13482,O12-P326,P4L3-P326,pipe,P4L3,200,107.400,0.510,0.510,0,0.365,0.457,1,0,5.570,5.570,5.570,DN200 (not steepened),,P4L3-M326,P4L3-M325
15533,O12-P136,P4L3-P136,pipe,P4L3,200,100.000,0.510,0.510,0,0.361,0.396,1,0,5.480,5.220,5.480,DN200 (not steepened),,P4L3-M136,P4L3-M135
5299,O12-P508,P4L3-P508,pipe,P4L3,200,71.900,0.510,0.510,0,0.159,0.316,1,0,1.720,1.930,1.930,DN200 (not steepened),,P4L3-M508,P4L3-M507
5303,O12-P526,P4L3-P526,pipe,P4L3,200,78.200,0.510,0.510,0,0.060,0.129,1,0,2.010,1.480,2.010,DN200 (not steepened),,P4L3-M526,P4L3-M502
7352,O12-P542,P4L3-P542,pipe,P4L3,200,86.500,0.510,0.510,0,0.109,0.228,1,0,1.720,1.480,1.720,DN200 (not steepened),,P4L3-M542,P4L3-M541
13503,O12-P79,P4L3-P79,pipe,P4L3,200,100.000,0.510,0.510,0,0.389,0.615,1,0,5.870,6.160,6.160,DN200 (not steepened),,P4L3-M79,P4L3-M78
9416,O12-P317,P4L3-P317,pipe,P4L3,200,100.000,0.510,0.510,0,0.030,0.030,1,0,3.490,1.480,3.490,DN200 (not steepened),,P4L3-M317,P4L3-M316
11468,O12-P505,P4L3-P505,pipe,P4L3,200,100.000,0.510,0.510,0,0.173,0.331,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4L3-M505,P4L3-M504
13531,O12-P184,P4L3-P184,pipe,P4L3,200,77.200,0.510,0.510,0,0.576,0.631,1,0,13.610,13.550,13.610,DN200 (not steepened),,P4L3-M184,P4L3-M183
7389,O12-P559,P4L3-P559,pipe,P4L3,200,86.700,0.510,0.510,0,0.089,0.187,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4L3-M559,P4L3-M110
11504,O12-P128,P4L3-P128,pipe,P4L3,200,100.000,0.510,0.510,0,0.414,0.440,1,0,7.350,6.710,7.350,DN200 (not steepened),,P4L3-M128,P4L3-M127
1268,O12-P6,P4L3-P6,pipe,P4L3,200,53.100,0.510,0.510,0,0.594,0.711,1,0,14.780,15.420,15.420,DN200 (not steepened),,P4L3-M6,P4L3-M5
15604,O12-P431,P4L3-P431,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,6.840,6.250,6.840,DN200 (not steepened),,P4L3-M431,P4L3-M430
13563,O12-P82,P4L3-P82,pipe,P4L3,200,100.000,0.510,0.510,0,0.377,0.610,1,0,5.970,5.810,5.970,DN200 (not steepened),,P4L3-M82,P4L3-M81
5375,O12-P359,P4L3-P359,pipe,P4L3,200,72.500,0.510,0.510,0,0.131,0.131,1,0,1.670,1.480,1.670,DN200 (not steepened),,P4L3-M359,P4L3-M358
15618,O12-P392,P4L3-P392,pipe,P4L3,200,78.600,0.510,0.510,0,0.339,0.342,1,0,3.200,2.970,3.200,DN200 (not steepened),,P4L3-M392,P4L3-M391
5391,O12-P495,P4L3-P495,pipe,P4L3,200,100.000,0.510,0.510,0,0.153,0.305,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L3-M495,P4L3-M494
7441,O12-P514,P4L3-P514,pipe,P4L3,200,87.100,0.510,0.510,0,0.062,0.130,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4L3-M514,P4L3-M513
5397,O12-P512,P4L3-P512,pipe,P4L3,200,72.700,0.510,0.510,0,0.048,0.102,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L3-M512,P4L3-M511
13596,O12-P401,P4L3-P401,pipe,P4L3,200,71.300,0.510,0.510,0,0.026,0.026,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L3-M401,P4L3-M400
13599,O12-P475,P4L3-P475,pipe,P4L3,200,100.000,0.510,0.510,0,0.167,0.167,1,0,2.080,2.290,2.290,DN200 (not steepened),,P4L3-M475,P4L3-M80
9513,O12-P179,P4L3-P179,pipe,P4L3,200,99.500,0.510,0.510,0,0.070,0.148,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L3-M179,P4L3-M174
11570,O12-P321,P4L3-P321,pipe,P4L3,200,63.500,0.510,0.510,0,0.382,0.465,1,0,7.680,7.670,7.680,DN200 (not steepened),,P4L3-M321,P4L3-M320
7483,O12-P123,P4L3-P123,pipe,P4L3,200,100.000,0.510,0.510,0,0.452,0.472,1,0,6.510,7.100,7.100,DN200 (not steepened),,P4L3-M123,P4L3-M122
11579,O12-P18,P4L3-P18,pipe,P4L3,200,100.000,0.510,0.510,0,0.577,0.700,1,0,12.550,13.090,13.090,DN200 (not steepened),,P4L3-M18,P4L3-M17
9537,O12-P170,P4L3-P170,pipe,P4L3,200,100.000,0.510,0.510,0,0.174,0.174,1,0,3.470,4.200,4.200,DN200 (not steepened),,P4L3-M170,P4L3-M169
15684,O12-P270,P4L3-P270,pipe,P4L3,200,100.000,0.510,0.510,0,0.188,0.305,1,0,1.580,1.930,1.930,DN200 (not steepened),,P4L3-M270,P4L3-M269
7496,O12-P461,P4L3-P461,pipe,P4L3,200,100.000,0.510,0.510,0,0.145,0.182,1,0,2.480,2.140,2.480,DN200 (not steepened),,P4L3-M461,P4L3-M61
15688,O12-P8,P4L3-P8,pipe,P4L3,200,100.000,0.510,0.510,0,0.594,0.710,1,0,14.980,14.800,14.980,DN200 (not steepened),,P4L3-M8,P4L3-M7
15691,O12-P237,P4L3-P237,pipe,P4L3,200,100.000,0.510,0.510,0,0.286,0.338,1,0,7.980,7.910,7.980,DN200 (not steepened),,P4L3-M237,P4L3-M236
7509,O12-P138,P4L3-P138,pipe,P4L3,200,100.000,0.510,0.510,0,0.345,0.383,1,0,4.720,5.840,5.840,DN200 (not steepened),,P4L3-M138,P4L3-M137
11606,O12-P268,P4L3-P268,pipe,P4L3,200,100.000,0.510,0.510,0,0.189,0.305,1,0,2.220,2.580,2.580,DN200 (not steepened),,P4L3-M268,P4L3-M267
5468,O12-P168,P4L3-P168,pipe,P4L3,200,73.300,0.510,0.510,0,0.217,0.235,1,0,4.340,4.570,4.570,DN200 (not steepened),,P4L3-M168,P4L3-M167
3428,O12-P181,P4L3-P178,pipe,P4L3,200,49.500,0.510,0.510,0,0.138,0.177,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L3-M178,P4L3-M177
3432,O12-P460,P4L3-P460,pipe,P4L3,200,49.500,0.510,0.510,0,0.022,0.022,1,0,1.480,2.500,2.500,DN200 (not steepened),,P4L3-M460,P4L3-M459
7530,O12-P519,P4L3-P519,pipe,P4L3,200,87.600,0.510,0.510,0,0.149,0.305,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L3-M519,P4L3-M518
7535,O12-P99,P4L3-P99,pipe,P4L3,200,58.600,0.510,0.510,0,0.273,0.454,1,0,3.380,3.230,3.380,DN200 (not steepened),,P4L3-M99,P4L3-M98
9585,O12-P407,P4L3-P407,pipe,P4L3,200,100.000,0.510,0.510,0,0.320,0.393,1,0,7.820,8.040,8.040,DN200 (not steepened),,P4L3-M407,P4L3-M406
7539,O12-P507,P4L3-P507,pipe,P4L3,200,88.600,0.510,0.510,0,0.165,0.321,1,0,1.930,2.120,2.120,DN200 (not steepened),,P4L3-M507,P4L3-M506
7540,O12-P104,P4L3-P104,pipe,P4L3,200,100.000,0.510,0.510,0,0.223,0.394,1,0,2.970,2.540,2.970,DN200 (not steepened),,P4L3-M104,P4L3-M103
13686,O12-P328,P4L3-P328,pipe,P4L3,200,100.000,0.510,0.510,0,0.365,0.457,1,0,5.480,5.440,5.480,DN200 (not steepened),,P4L3-M328,P4L3-M327
11642,O12-P276,P4L3-P276,pipe,P4L3,200,100.000,0.510,0.510,0,0.152,0.277,1,0,2.020,1.830,2.020,DN200 (not steepened),,P4L3-M276,P4L3-M275
15738,O12-P533,P4L3-P533,pipe,P4L3,200,100.000,0.510,0.510,0,0.195,0.360,1,0,4.570,4.600,4.600,DN200 (not steepened),,P4L3-M533,P4L3-M532
15743,O12-P258,P4L3-P258,pipe,P4L3,200,100.000,0.510,0.510,0,0.227,0.316,1,0,4.320,4.980,4.980,DN200 (not steepened),,P4L3-M258,P4L3-M257
15748,O12-P221,P4L3-P221,pipe,P4L3,200,100.000,0.510,0.510,0,0.412,0.494,1,0,9.300,10.090,10.090,DN200 (not steepened),,P4L3-M221,P4L3-M220
15760,O12-P87,P4L3-P87,pipe,P4L3,200,52.900,0.510,0.510,0,0.367,0.607,1,0,5.880,5.870,5.880,DN200 (not steepened),,P4L3-M87,P4L3-M86
15766,O12-P369,P4L3-P369,pipe,P4L3,200,100.000,0.510,0.510,0,0.146,0.215,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L3-M369,P4L3-M363
11673,O12-P304,P4L3-P304,pipe,P4L3,200,100.000,0.510,0.510,0,0.046,0.046,1,0,1.480,2.410,2.410,DN200 (not steepened),,P4L3-M304,P4L3-M193
15773,O12-P368,P4L3-P368,pipe,P4L3,200,100.000,0.510,0.510,0,0.138,0.177,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L3-M368,P4L3-M367
13729,O12-P354,P4L3-P354,pipe,P4L3,200,100.000,0.510,0.510,0,0.190,0.190,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L3-M354,P4L3-M353
13738,O12-P430,P4L3-P430,pipe,P4L3,200,100.000,0.510,0.510,0,0.308,0.384,1,0,6.250,6.620,6.620,DN200 (not steepened),,P4L3-M430,P4L3-M429
11707,O12-P435,P4L3-P435,pipe,P4L3,200,100.000,0.510,0.510,0,0.307,0.384,1,0,3.590,4.440,4.440,DN200 (not steepened),,P4L3-M435,P4L3-M434
15806,O12-P255,P4L3-P255,pipe,P4L3,200,100.000,0.510,0.510,0,0.228,0.317,1,0,5.600,5.710,5.710,DN200 (not steepened),,P4L3-M255,P4L3-M254
9670,O12-P165,P4L3-P165,pipe,P4L3,200,99.700,0.510,0.510,0,0.327,0.334,1,0,5.050,5.080,5.080,DN200 (not steepened),,P4L3-M165,P4L3-M164
13768,O12-P212,P4L3-P212,pipe,P4L3,200,100.000,0.510,0.510,0,0.427,0.556,1,0,10.900,10.410,10.900,DN200 (not steepened),,P4L3-M212,P4L3-M211
