key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
4420,O3-P1923,P1L1-P258,pipe,P1L1,200,84.100,0.510,0.510,0,0.143,0.297,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1L1-M258,P1L1-M250
16710,O3-P1467,P1L1-P25,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,5.900,5.600,5.900,"Above DN200, under 0.75 m/s",0.606,P1L1-M25,P1L1-M24
6474,O3-P1449,P1L1-P7,pipe,P1L1,280,82.100,0.375,0.750,1,0.750,1.002,0,0,8.600,9.190,9.190,Steepened 0.50 to 0.75 %,,P1L1-M7,P1L1-M6
14666,O3-P1462,P1L1-P20,pipe,P1L1,250,100.000,0.375,0.375,0,0.577,0.727,1,0,5.570,5.850,5.850,"Above DN200, under 0.75 m/s",0.607,P1L1-M20,P1L1-M19
4436,O3-P1767,P1L1-P102,pipe,P1L1,200,61.800,0.510,0.510,0,0.103,0.216,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M102,P1L1-M101
12632,O3-P1849,P1L1-P184,pipe,P1L1,200,100.000,0.510,0.510,0,0.118,0.249,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1L1-M184,P1L1-M183
8542,O3-P1842,P1L1-P177,pipe,P1L1,200,85.300,0.510,0.510,0,0.172,0.298,1,0,2.040,2.190,2.190,DN200 (not steepened),,P1L1-M177,P1L1-M166
6508,O3-P1937,P1L1-P272,pipe,P1L1,200,82.300,0.510,0.510,0,0.094,0.199,1,0,3.410,1.480,3.410,DN200 (not steepened),,P1L1-M272,P1L1-M271
6511,O3-P1832,P1L1-P167,pipe,P1L1,200,82.300,0.510,0.510,0,0.242,0.420,1,0,3.680,3.180,3.680,DN200 (not steepened),,P1L1-M167,P1L1-M166
6517,O3-P1853,P1L1-P188,pipe,P1L1,200,82.300,0.510,0.510,0,0.084,0.181,1,0,2.850,1.480,2.850,DN200 (not steepened),,P1L1-M188,P1L1-M171
14716,O3-P1918,P1L1-P253,pipe,P1L1,200,90.000,0.510,0.510,0,0.200,0.262,1,0,1.820,2.140,2.140,DN200 (not steepened),,P1L1-M253,P1L1-M252
12695,O3-P1956,P1L1-P291,pipe,P1L1,200,100.000,0.510,0.510,0,0.152,0.240,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1L1-M291,P1L1-M290
12714,O3-P1813,P1L1-P148,pipe,P1L1,200,100.000,0.510,0.510,0,0.374,0.379,1,0,4.140,4.570,4.570,DN200 (not steepened),,P1L1-M148,P1L1-M147
12717,O3-P1488,P1L1-P46,pipe,P1L1,200,102.600,0.510,0.510,0,0.585,0.763,1,0,6.370,5.900,6.370,DN200 (not steepened),,P1L1-M46,P1L1-M45
6582,O3-P1779,P1L1-P114,pipe,P1L1,200,82.700,0.510,0.510,0,0.221,0.394,1,0,2.230,2.610,2.610,DN200 (not steepened),,P1L1-M114,P1L1-M113
454,O3-P1910,P1L1-P245,pipe,P1L1,200,57.100,0.510,0.510,0,0.024,0.024,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1L1-M245,P1L1-M244
14800,O3-P1909,P1L1-P244,pipe,P1L1,200,54.700,0.510,0.510,0,0.074,0.158,1,0,1.630,1.850,1.850,DN200 (not steepened),,P1L1-M244,P1L1-M243
8664,O3-P1944,P1L1-P279,pipe,P1L1,200,90.500,0.510,0.510,0,0.334,0.444,1,0,2.800,3.260,3.260,DN200 (not steepened),,P1L1-M279,P1L1-M62
14810,O3-P1928,P1L1-P263,pipe,P1L1,200,100.000,0.510,0.510,0,0.054,0.054,1,0,1.770,2.160,2.160,DN200 (not steepened),,P1L1-M263,P1L1-M262
4584,O3-P1811,P1L1-P146,pipe,P1L1,200,63.700,0.510,0.510,0,0.376,0.382,1,0,3.740,3.580,3.740,DN200 (not steepened),,P1L1-M146,P1L1-M145
10730,O3-P1774,P1L1-P109,pipe,P1L1,200,100.000,0.510,0.510,0,0.074,0.158,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M109,P1L1-M108
494,O3-P1518,P1L1-P76,pipe,P1L1,200,57.200,0.510,0.510,0,0.167,0.186,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1L1-M76,P1L1-M75
12785,O3-P1743,P1L1-P78,pipe,P1L1,200,107.300,0.510,0.510,0,0.303,0.352,1,0,4.860,5.100,5.100,DN200 (not steepened),,P1L1-M78,P1L1-M77
12791,O3-P1860,P1L1-P195,pipe,P1L1,200,100.000,0.510,0.510,0,0.141,0.291,1,0,2.500,2.830,2.830,DN200 (not steepened),,P1L1-M195,P1L1-M194
12801,O3-P1475,P1L1-P33,pipe,P1L1,250,70.800,0.375,0.375,0,0.566,0.723,1,0,6.230,6.150,6.230,"Above DN200, under 0.75 m/s",0.598,P1L1-M33,P1L1-M32
4619,O3-P1828,P1L1-P163,pipe,P1L1,200,76.700,0.510,0.510,0,0.311,0.449,1,0,2.660,2.560,2.660,DN200 (not steepened),,P1L1-M163,P1L1-M39
8716,O3-P1746,P1L1-P81,pipe,P1L1,200,66.500,0.510,0.510,0,0.289,0.335,1,0,3.990,4.180,4.180,DN200 (not steepened),,P1L1-M81,P1L1-M80
2575,O3-P1970,P1L1-P305,pipe,P1L1,200,77.200,0.510,0.510,0,0.192,0.299,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M305,P1L1-M304
12822,O3-P1943,P1L1-P278,pipe,P1L1,200,100.000,0.510,0.510,0,0.118,0.249,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1L1-M278,P1L1-M277
8730,O3-P1989,P1L1-P324,pipe,P1L1,200,96.700,0.510,0.510,0,0.149,0.229,1,0,1.480,2.510,2.510,DN200 (not steepened),,P1L1-M324,P1L1-M323
8731,O3-P1856,P1L1-P191,pipe,P1L1,200,95.100,0.510,0.510,0,0.307,0.438,1,0,4.110,3.660,4.110,DN200 (not steepened),,P1L1-M191,P1L1-M190
14874,O3-P1852,P1L1-P187,pipe,P1L1,200,64.500,0.510,0.510,0,0.073,0.158,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1L1-M187,P1L1-M186
546,O3-P1750,P1L1-P85,pipe,P1L1,200,87.600,0.510,0.510,0,0.237,0.288,1,0,2.950,2.930,2.950,DN200 (not steepened),,P1L1-M85,P1L1-M84
8741,O3-P1799,P1L1-P134,pipe,P1L1,200,96.800,0.510,0.510,0,0.261,0.261,1,0,1.930,1.750,1.930,DN200 (not steepened),,P1L1-M134,P1L1-M133
8748,O3-P1969,P1L1-P304,pipe,P1L1,200,96.800,0.510,0.510,0,0.254,0.353,1,0,1.530,1.940,1.940,DN200 (not steepened),,P1L1-M304,P1L1-M65
8750,O3-P1511,P1L1-P69,pipe,P1L1,200,96.800,0.510,0.510,0,0.371,0.452,1,0,3.370,3.360,3.370,DN200 (not steepened),,P1L1-M69,P1L1-M68
4660,O3-P1912,P1L1-P247,pipe,P1L1,200,64.600,0.510,0.510,0,0.058,0.125,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1L1-M247,P1L1-M246
14903,O3-P1827,P1L1-P162,pipe,P1L1,200,77.600,0.510,0.510,0,0.207,0.207,1,0,2.110,1.480,2.110,DN200 (not steepened),,P1L1-M162,P1L1-M161
8781,O3-P1452,P1L1-P10,pipe,P1L1,250,129.400,0.375,0.742,1,0.750,0.984,0,0,7.470,7.870,7.870,Steepened 0.50 to 0.75 %,,P1L1-M10,P1L1-M9
14935,O3-P1482,P1L1-P40,pipe,P1L1,250,126.500,0.375,0.375,0,0.517,0.687,1,0,6.590,6.740,6.740,"Above DN200, under 0.75 m/s",0.552,P1L1-M40,P1L1-M39
14944,O3-P1983,P1L1-P318,pipe,P1L1,200,80.700,0.510,0.510,0,0.161,0.269,1,0,2.730,1.480,2.730,DN200 (not steepened),,P1L1-M318,P1L1-M317
10858,O3-P1466,P1L1-P24,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,5.600,5.530,5.600,"Above DN200, under 0.75 m/s",0.606,P1L1-M24,P1L1-M23
14962,O3-P1861,P1L1-P196,pipe,P1L1,200,100.000,0.510,0.510,0,0.120,0.249,1,0,1.950,2.500,2.500,DN200 (not steepened),,P1L1-M196,P1L1-M195
10872,O3-P1979,P1L1-P314,pipe,P1L1,200,82.100,0.510,0.510,0,0.152,0.240,1,0,2.760,1.480,2.760,DN200 (not steepened),,P1L1-M314,P1L1-M313
10880,O3-P1911,P1L1-P246,pipe,P1L1,200,111.000,0.510,0.510,0,0.095,0.199,1,0,1.960,1.770,1.960,DN200 (not steepened),,P1L1-M246,P1L1-M240
14978,O3-P1486,P1L1-P44,pipe,P1L1,200,96.200,0.510,0.510,0,0.587,0.764,1,0,5.980,6.180,6.180,DN200 (not steepened),,P1L1-M44,P1L1-M43
2700,O3-P1516,P1L1-P74,pipe,P1L1,200,94.200,0.510,0.510,0,0.222,0.300,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1L1-M74,P1L1-M73
661,O3-P1808,P1L1-P143,pipe,P1L1,200,35.500,0.510,0.510,0,0.399,0.407,1,0,3.480,3.640,3.640,DN200 (not steepened),,P1L1-M143,P1L1-M142
4758,O3-P1840,P1L1-P175,pipe,P1L1,200,65.800,0.510,0.510,0,0.025,0.025,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1L1-M175,P1L1-M174
15003,O3-P1814,P1L1-P149,pipe,P1L1,200,100.000,0.510,0.510,0,0.369,0.375,1,0,2.740,4.140,4.140,DN200 (not steepened),,P1L1-M149,P1L1-M148
17056,O3-P1915,P1L1-P250,pipe,P1L1,200,82.100,0.510,0.510,0,0.264,0.395,1,0,1.960,1.910,1.960,DN200 (not steepened),,P1L1-M250,P1L1-M223
17057,O3-P1887,P1L1-P222,pipe,P1L1,200,102.800,0.510,0.510,0,0.343,0.569,1,0,6.130,5.880,6.130,DN200 (not steepened),,P1L1-M222,P1L1-M221
17058,O3-P1886,P1L1-P221,pipe,P1L1,200,83.200,0.510,0.510,0,0.343,0.569,1,0,5.880,6.040,6.040,DN200 (not steepened),,P1L1-M221,P1L1-M220
17059,O3-P1885,P1L1-P220,pipe,P1L1,200,89.100,0.510,0.510,0,0.343,0.569,1,0,6.040,6.570,6.570,DN200 (not steepened),,P1L1-M220,P1L1-M219
10916,O3-P1792,P1L1-P127,pipe,P1L1,200,87.400,0.510,0.510,0,0.118,0.249,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1L1-M127,P1L1-M126
17060,O3-P1884,P1L1-P219,pipe,P1L1,200,72.700,0.510,0.510,0,0.352,0.585,1,0,6.570,6.610,6.610,DN200 (not steepened),,P1L1-M219,P1L1-M218
17061,O3-P1902,P1L1-P237,pipe,P1L1,200,38.200,0.510,0.510,0,0.198,0.253,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1L1-M237,P1L1-M217
8871,O3-P1455,P1L1-P13,pipe,P1L1,250,97.500,0.375,0.748,1,0.749,0.976,1,0,6.460,6.930,6.930,"Above DN200, under 0.75 m/s",0.795,P1L1-M13,P1L1-M12
17062,O3-P1882,P1L1-P217,pipe,P1L1,200,62.500,0.510,0.510,0,0.363,0.592,1,0,5.290,4.990,5.290,DN200 (not steepened),,P1L1-M217,P1L1-M216
17064,O3-P1905,P1L1-P240,pipe,P1L1,200,27.900,0.510,0.510,0,0.184,0.319,1,0,2.410,3.180,3.180,DN200 (not steepened),,P1L1-M240,P1L1-M219
15018,O3-P1889,P1L1-P224,pipe,P1L1,200,90.200,0.510,0.510,0,0.311,0.466,1,0,5.420,5.590,5.590,DN200 (not steepened),,P1L1-M224,P1L1-M223
17063,O3-P1883,P1L1-P218,pipe,P1L1,200,96.800,0.510,0.510,0,0.352,0.585,1,0,6.610,5.290,6.610,DN200 (not steepened),,P1L1-M218,P1L1-M217
6843,O3-P1965,P1L1-P300,pipe,P1L1,200,84.100,0.510,0.510,0,0.192,0.299,1,0,1.860,2.160,2.160,DN200 (not steepened),,P1L1-M300,P1L1-M64
4800,O3-P1446,P1L1-P4,pipe,P1L1,280,66.300,0.375,0.717,1,0.750,1.001,0,0,9.790,9.970,9.970,Steepened 0.50 to 0.75 %,,P1L1-M4,P1L1-M3
15047,O3-P1801,P1L1-P136,pipe,P1L1,200,74.200,0.510,0.510,0,0.027,0.027,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1L1-M136,P1L1-M135
15064,O3-P1785,P1L1-P120,pipe,P1L1,200,89.000,0.510,0.510,0,0.029,0.029,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M120,P1L1-M119
6881,O3-P1913,P1L1-P248,pipe,P1L1,200,84.200,0.510,0.510,0,0.085,0.181,1,0,1.540,1.850,1.850,DN200 (not steepened),,P1L1-M248,P1L1-M242
8936,O3-P1950,P1L1-P285,pipe,P1L1,200,67.700,0.510,0.510,0,0.236,0.336,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M285,P1L1-M284
15102,O3-P1777,P1L1-P112,pipe,P1L1,200,100.000,0.510,0.510,0,0.092,0.197,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1L1-M112,P1L1-M111
2823,O3-P1908,P1L1-P243,pipe,P1L1,200,42.700,0.510,0.510,0,0.086,0.181,1,0,1.850,1.610,1.850,DN200 (not steepened),,P1L1-M243,P1L1-M242
15122,O3-P1924,P1L1-P259,pipe,P1L1,200,77.400,0.510,0.510,0,0.100,0.214,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1L1-M259,P1L1-M258
790,O3-P1510,P1L1-P68,pipe,P1L1,200,73.700,0.510,0.510,0,0.385,0.476,1,0,3.360,3.220,3.360,DN200 (not steepened),,P1L1-M68,P1L1-M67
11033,O3-P1768,P1L1-P103,pipe,P1L1,200,100.000,0.510,0.510,0,0.064,0.136,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1L1-M103,P1L1-M102
15143,O3-P1789,P1L1-P124,pipe,P1L1,200,89.000,0.510,0.510,0,0.100,0.214,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1L1-M124,P1L1-M123
813,O3-P1830,P1L1-P165,pipe,P1L1,200,58.400,0.510,0.510,0,0.268,0.441,1,0,3.180,3.100,3.180,DN200 (not steepened),,P1L1-M165,P1L1-M164
13111,O3-P1971,P1L1-P306,pipe,P1L1,200,75.100,0.510,0.510,0,0.188,0.286,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M306,P1L1-M305
11070,O3-P1769,P1L1-P104,pipe,P1L1,200,68.200,0.510,0.510,0,0.118,0.248,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1L1-M104,P1L1-M100
9027,O3-P1492,P1L1-P50,pipe,P1L1,200,82.300,0.510,0.510,0,0.563,0.740,1,0,5.720,5.710,5.720,DN200 (not steepened),,P1L1-M50,P1L1-M49
9049,O3-P1809,P1L1-P144,pipe,P1L1,200,81.400,0.510,0.510,0,0.399,0.407,1,0,3.210,3.480,3.480,DN200 (not steepened),,P1L1-M144,P1L1-M143
11102,O3-P1515,P1L1-P73,pipe,P1L1,200,105.300,0.510,0.510,0,0.288,0.354,1,0,2.820,2.640,2.820,DN200 (not steepened),,P1L1-M73,P1L1-M72
7014,O3-P1895,P1L1-P230,pipe,P1L1,200,100.500,0.510,0.510,0,0.294,0.446,1,0,3.170,4.440,4.440,DN200 (not steepened),,P1L1-M230,P1L1-M229
9078,O3-P1744,P1L1-P79,pipe,P1L1,200,86.000,0.510,0.510,0,0.296,0.338,1,0,4.230,4.860,4.860,DN200 (not steepened),,P1L1-M79,P1L1-M78
2939,O3-P1461,P1L1-P19,pipe,P1L1,250,73.400,0.375,0.375,0,0.577,0.727,1,0,5.850,5.940,5.940,"Above DN200, under 0.75 m/s",0.607,P1L1-M19,P1L1-M18
7036,O3-P1794,P1L1-P129,pipe,P1L1,200,85.000,0.510,0.510,0,0.114,0.239,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1L1-M129,P1L1-M17
9091,O3-P1982,P1L1-P317,pipe,P1L1,200,90.900,0.510,0.510,0,0.210,0.304,1,0,2.890,1.480,2.890,DN200 (not steepened),,P1L1-M317,P1L1-M316
4998,O3-P1780,P1L1-P115,pipe,P1L1,200,68.500,0.510,0.510,0,0.198,0.366,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1L1-M115,P1L1-M114
11159,O3-P1464,P1L1-P22,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,5.370,5.370,5.370,"Above DN200, under 0.75 m/s",0.606,P1L1-M22,P1L1-M21
9112,O3-P1903,P1L1-P238,pipe,P1L1,200,100.000,0.510,0.510,0,0.198,0.253,1,0,1.720,1.640,1.720,DN200 (not steepened),,P1L1-M238,P1L1-M237
7073,O3-P1512,P1L1-P70,pipe,P1L1,200,85.100,0.510,0.510,0,0.343,0.414,1,0,2.980,3.370,3.370,DN200 (not steepened),,P1L1-M70,P1L1-M69
15265,O3-P1877,P1L1-P212,pipe,P1L1,200,61.200,0.510,0.510,0,0.112,0.238,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M212,P1L1-M211
15266,O3-P1904,P1L1-P239,pipe,P1L1,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1L1-M239,P1L1-M238
11196,O3-P1776,P1L1-P111,pipe,P1L1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,2.290,3.220,3.220,DN200 (not steepened),,P1L1-M111,P1L1-M110
3010,O3-P1757,P1L1-P92,pipe,P1L1,200,73.100,0.510,0.510,0,0.101,0.216,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1L1-M92,P1L1-M91
9161,O3-P1806,P1L1-P141,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.408,1,0,3.680,4.350,4.350,DN200 (not steepened),,P1L1-M141,P1L1-M140
11241,O3-P1967,P1L1-P302,pipe,P1L1,200,100.000,0.510,0.510,0,0.158,0.260,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1L1-M302,P1L1-M301
1007,O3-P1824,P1L1-P159,pipe,P1L1,200,21.800,0.510,0.510,0,0.207,0.207,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1L1-M159,P1L1-M152
13306,O3-P1457,P1L1-P15,pipe,P1L1,250,79.900,0.375,0.375,0,0.582,0.744,1,0,6.030,6.120,6.120,"Above DN200, under 0.75 m/s",0.616,P1L1-M15,P1L1-M14
7162,O3-P1863,P1L1-P198,pipe,P1L1,200,83.700,0.510,0.510,0,0.074,0.158,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1L1-M198,P1L1-M197
15356,O3-P1973,P1L1-P308,pipe,P1L1,200,93.700,0.510,0.510,0,0.145,0.216,1,0,2.960,1.480,2.960,DN200 (not steepened),,P1L1-M308,P1L1-M307
1029,O3-P1764,P1L1-P99,pipe,P1L1,200,61.200,0.510,0.510,0,0.063,0.136,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1L1-M99,P1L1-M98
11272,O3-P1874,P1L1-P209,pipe,P1L1,200,78.800,0.510,0.510,0,0.184,0.321,1,0,2.620,3.020,3.020,DN200 (not steepened),,P1L1-M209,P1L1-M208
11286,O3-P1867,P1L1-P202,pipe,P1L1,200,61.200,0.510,0.510,0,0.227,0.344,1,0,2.420,2.730,2.730,DN200 (not steepened),,P1L1-M202,P1L1-M201
15391,O3-P1775,P1L1-P110,pipe,P1L1,200,104.700,0.510,0.510,0,0.143,0.295,1,0,3.220,4.380,4.380,DN200 (not steepened),,P1L1-M110,P1L1-M13
9249,O3-P1483,P1L1-P41,pipe,P1L1,250,99.100,0.375,0.375,0,0.516,0.687,1,0,7.000,6.590,7.000,"Above DN200, under 0.75 m/s",0.551,P1L1-M41,P1L1-M40
5155,O3-P1845,P1L1-P180,pipe,P1L1,200,88.200,0.510,0.510,0,0.135,0.162,1,0,2.980,1.480,2.980,DN200 (not steepened),,P1L1-M180,P1L1-M179
9263,O3-P1829,P1L1-P164,pipe,P1L1,200,87.800,0.510,0.510,0,0.311,0.449,1,0,3.100,2.660,3.100,DN200 (not steepened),,P1L1-M164,P1L1-M163
15407,O3-P1447,P1L1-P5,pipe,P1L1,280,81.100,0.375,0.750,1,0.753,1.011,0,0,9.510,9.790,9.790,Steepened 0.50 to 0.75 %,,P1L1-M5,P1L1-M4
9273,O3-P1857,P1L1-P192,pipe,P1L1,200,119.500,0.510,0.510,0,0.223,0.378,1,0,5.250,3.910,5.250,DN200 (not steepened),,P1L1-M192,P1L1-M191
7227,O3-P1513,P1L1-P71,pipe,P1L1,200,85.900,0.510,0.510,0,0.336,0.408,1,0,2.790,2.980,2.980,DN200 (not steepened),,P1L1-M71,P1L1-M70
13382,O3-P1848,P1L1-P183,pipe,P1L1,200,100.000,0.510,0.510,0,0.150,0.307,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1L1-M183,P1L1-M182
7250,O3-P1833,P1L1-P168,pipe,P1L1,200,86.000,0.510,0.510,0,0.185,0.348,1,0,4.350,3.680,4.350,DN200 (not steepened),,P1L1-M168,P1L1-M167
9298,O3-P1773,P1L1-P108,pipe,P1L1,200,100.000,0.510,0.510,0,0.114,0.239,1,0,1.560,2.160,2.160,DN200 (not steepened),,P1L1-M108,P1L1-M107
5214,O3-P1487,P1L1-P45,pipe,P1L1,200,59.000,0.510,0.510,0,0.586,0.764,1,0,5.900,5.980,5.980,DN200 (not steepened),,P1L1-M45,P1L1-M44
5218,O3-P1790,P1L1-P125,pipe,P1L1,200,91.400,0.510,0.510,0,0.172,0.334,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M125,P1L1-M116
11380,O3-P1949,P1L1-P284,pipe,P1L1,200,106.200,0.510,0.510,0,0.239,0.342,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1L1-M284,P1L1-M283
13429,O3-P1931,P1L1-P266,pipe,P1L1,200,125.000,0.510,0.510,0,0.033,0.033,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1L1-M266,P1L1-M265
3199,O3-P1873,P1L1-P208,pipe,P1L1,200,68.300,0.510,0.510,0,0.192,0.334,1,0,3.020,4.870,4.870,DN200 (not steepened),,P1L1-M208,P1L1-M192
15491,O3-P1472,P1L1-P30,pipe,P1L1,250,100.000,0.375,0.375,0,0.575,0.726,1,0,6.040,6.200,6.200,"Above DN200, under 0.75 m/s",0.605,P1L1-M30,P1L1-M29
7300,O3-P1872,P1L1-P207,pipe,P1L1,200,86.300,0.510,0.510,0,0.193,0.219,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1L1-M207,P1L1-M204
1172,O3-P1953,P1L1-P288,pipe,P1L1,200,77.600,0.510,0.510,0,0.194,0.304,1,0,3.270,1.480,3.270,DN200 (not steepened),,P1L1-M288,P1L1-M287
1177,O3-P1876,P1L1-P211,pipe,P1L1,200,62.500,0.510,0.510,0,0.132,0.276,1,0,1.790,2.110,2.110,DN200 (not steepened),,P1L1-M211,P1L1-M210
3241,O3-P1955,P1L1-P290,pipe,P1L1,200,108.600,0.510,0.510,0,0.184,0.270,1,0,2.010,2.080,2.080,DN200 (not steepened),,P1L1-M290,P1L1-M289
11440,O3-P1754,P1L1-P89,pipe,P1L1,200,63.500,0.510,0.510,0,0.148,0.304,1,0,1.610,1.740,1.740,DN200 (not steepened),,P1L1-M89,P1L1-M6
1204,O3-P1760,P1L1-P95,pipe,P1L1,200,21.500,0.510,0.510,0,0.152,0.310,1,0,1.980,2.020,2.020,DN200 (not steepened),,P1L1-M95,P1L1-M94
3276,O3-P1892,P1L1-P227,pipe,P1L1,200,96.300,0.510,0.510,0,0.303,0.459,1,0,4.390,4.980,4.980,DN200 (not steepened),,P1L1-M227,P1L1-M226
3290,O3-P1800,P1L1-P135,pipe,P1L1,200,73.700,0.510,0.510,0,0.036,0.036,1,0,1.510,1.930,1.930,DN200 (not steepened),,P1L1-M135,P1L1-M134
15578,O3-P1819,P1L1-P154,pipe,P1L1,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1L1-M154,P1L1-M153
15586,O3-P1798,P1L1-P133,pipe,P1L1,200,100.000,0.510,0.510,0,0.280,0.280,1,0,1.750,1.750,1.750,DN200 (not steepened),,P1L1-M133,P1L1-M31
7406,O3-P1868,P1L1-P203,pipe,P1L1,200,86.800,0.510,0.510,0,0.219,0.326,1,0,1.980,2.420,2.420,DN200 (not steepened),,P1L1-M203,P1L1-M202
13575,O3-P1844,P1L1-P179,pipe,P1L1,200,88.700,0.510,0.510,0,0.149,0.229,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1L1-M179,P1L1-M178
7434,O3-P1958,P1L1-P293,pipe,P1L1,200,93.100,0.510,0.510,0,0.206,0.329,1,0,1.800,2.300,2.300,DN200 (not steepened),,P1L1-M293,P1L1-M281
3347,O3-P1846,P1L1-P181,pipe,P1L1,200,48.400,0.510,0.510,0,0.193,0.361,1,0,2.880,3.030,3.030,DN200 (not steepened),,P1L1-M181,P1L1-M167
11543,O3-P1980,P1L1-P315,pipe,P1L1,200,100.000,0.510,0.510,0,0.258,0.340,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1L1-M315,P1L1-M69
3357,O3-P1839,P1L1-P174,pipe,P1L1,200,48.600,0.510,0.510,0,0.237,0.237,1,0,2.000,1.890,2.000,DN200 (not steepened),,P1L1-M174,P1L1-M164
17701,O3-P1960,P1L1-P297,pipe,P1L1,200,61.000,0.510,0.510,0,0.025,0.025,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1L1-M297,P1L1-M296
11558,O3-P1788,P1L1-P123,pipe,P1L1,200,100.000,0.510,0.510,0,0.124,0.259,1,0,2.000,2.230,2.230,DN200 (not steepened),,P1L1-M123,P1L1-M114
13607,O3-P1843,P1L1-P178,pipe,P1L1,200,88.500,0.510,0.510,0,0.161,0.269,1,0,1.480,2.040,2.040,DN200 (not steepened),,P1L1-M178,P1L1-M177
7464,O3-P1951,P1L1-P286,pipe,P1L1,200,75.800,0.510,0.510,0,0.234,0.330,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1L1-M286,P1L1-M285
15658,O3-P1940,P1L1-P275,pipe,P1L1,200,100.000,0.510,0.510,0,0.193,0.303,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1L1-M275,P1L1-M274
17706,O3-P1490,P1L1-P48,pipe,P1L1,200,83.600,0.510,0.510,0,0.563,0.740,1,0,5.790,6.440,6.440,DN200 (not steepened),,P1L1-M48,P1L1-M47
17707,O3-P1491,P1L1-P49,pipe,P1L1,200,69.400,0.510,0.510,0,0.563,0.740,1,0,5.710,5.790,5.790,DN200 (not steepened),,P1L1-M49,P1L1-M48
13614,O3-P1847,P1L1-P182,pipe,P1L1,200,100.000,0.510,0.510,0,0.176,0.340,1,0,2.120,2.880,2.880,DN200 (not steepened),,P1L1-M182,P1L1-M181
15663,O3-P1891,P1L1-P226,pipe,P1L1,200,90.800,0.510,0.510,0,0.304,0.461,1,0,4.980,5.380,5.380,DN200 (not steepened),,P1L1-M226,P1L1-M225
7480,O3-P1858,P1L1-P193,pipe,P1L1,200,87.300,0.510,0.510,0,0.158,0.315,1,0,4.140,5.250,5.250,DN200 (not steepened),,P1L1-M193,P1L1-M192
9530,O3-P1749,P1L1-P84,pipe,P1L1,200,103.100,0.510,0.510,0,0.261,0.316,1,0,2.930,3.190,3.190,DN200 (not steepened),,P1L1-M84,P1L1-M83
15680,O3-P1745,P1L1-P80,pipe,P1L1,200,66.900,0.510,0.510,0,0.289,0.335,1,0,4.180,4.230,4.230,DN200 (not steepened),,P1L1-M80,P1L1-M79
7493,O3-P1803,P1L1-P138,pipe,P1L1,200,87.400,0.510,0.510,0,0.131,0.131,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1L1-M138,P1L1-M137
5447,O3-P1938,P1L1-P273,pipe,P1L1,200,41.900,0.510,0.510,0,0.083,0.180,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1L1-M273,P1L1-M272
11592,O3-P1505,P1L1-P63,pipe,P1L1,200,76.300,0.510,0.510,0,0.415,0.589,1,0,3.060,2.940,3.060,DN200 (not steepened),,P1L1-M63,P1L1-M62
7506,O3-P1793,P1L1-P128,pipe,P1L1,200,88.400,0.510,0.510,0,0.029,0.029,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1L1-M128,P1L1-M117
1363,O3-P1755,P1L1-P90,pipe,P1L1,200,61.900,0.510,0.510,0,0.101,0.216,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1L1-M90,P1L1-M89
13655,O3-P1837,P1L1-P172,pipe,P1L1,200,85.400,0.510,0.510,0,0.128,0.268,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1L1-M172,P1L1-M171
3420,O3-P1984,P1L1-P319,pipe,P1L1,200,77.900,0.510,0.510,0,0.102,0.214,1,0,3.210,1.480,3.210,DN200 (not steepened),,P1L1-M319,P1L1-M318
13685,O3-P1922,P1L1-P257,pipe,P1L1,200,100.000,0.510,0.510,0,0.059,0.125,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M257,P1L1-M256
9592,O3-P1468,P1L1-P26,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,6.080,5.900,6.080,"Above DN200, under 0.75 m/s",0.606,P1L1-M26,P1L1-M25
5510,O3-P1968,P1L1-P303,pipe,P1L1,200,59.800,0.510,0.510,0,0.142,0.201,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1L1-M303,P1L1-M302
15751,O3-P1810,P1L1-P145,pipe,P1L1,200,100.000,0.510,0.510,0,0.397,0.405,1,0,3.580,3.210,3.580,DN200 (not steepened),,P1L1-M145,P1L1-M144
1418,O3-P1821,P1L1-P156,pipe,P1L1,200,83.900,0.510,0.510,0,0.272,0.286,1,0,2.160,2.690,2.690,DN200 (not steepened),,P1L1-M156,P1L1-M145
3466,O3-P1947,P1L1-P282,pipe,P1L1,200,49.900,0.510,0.510,0,0.278,0.388,1,0,1.820,1.830,1.830,DN200 (not steepened),,P1L1-M282,P1L1-M281
11658,O3-P1961,P1L1-P294,pipe,P1L1,200,78.900,0.510,0.510,0,0.171,0.298,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1L1-M294,P1L1-M293
1421,O3-P1762,P1L1-P97,pipe,P1L1,200,67.700,0.510,0.510,0,0.092,0.197,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1L1-M97,P1L1-M96
11667,O3-P1816,P1L1-P151,pipe,P1L1,200,100.000,0.510,0.510,0,0.341,0.345,1,0,3.670,2.690,3.670,DN200 (not steepened),,P1L1-M151,P1L1-M150
13720,O3-P1927,P1L1-P262,pipe,P1L1,200,100.000,0.510,0.510,0,0.058,0.058,1,0,2.160,2.940,2.940,DN200 (not steepened),,P1L1-M262,P1L1-M261
7579,O3-P1966,P1L1-P301,pipe,P1L1,200,88.000,0.510,0.510,0,0.164,0.277,1,0,1.630,1.860,1.860,DN200 (not steepened),,P1L1-M301,P1L1-M300
15771,O3-P1807,P1L1-P142,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.407,1,0,3.640,3.680,3.680,DN200 (not steepened),,P1L1-M142,P1L1-M141
9643,O3-P1879,P1L1-P214,pipe,P1L1,200,100.000,0.510,0.510,0,0.377,0.597,1,0,5.610,5.200,5.610,DN200 (not steepened),,P1L1-M214,P1L1-M213
9648,O3-P1474,P1L1-P32,pipe,P1L1,250,94.000,0.375,0.375,0,0.569,0.723,1,0,6.150,6.050,6.150,"Above DN200, under 0.75 m/s",0.600,P1L1-M32,P1L1-M31
15810,O3-P1978,P1L1-P313,pipe,P1L1,200,96.900,0.510,0.510,0,0.191,0.299,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1L1-M313,P1L1-M312
15827,O3-P1854,P1L1-P189,pipe,P1L1,200,90.100,0.510,0.510,0,0.332,0.448,1,0,3.650,4.120,4.120,DN200 (not steepened),,P1L1-M189,P1L1-M46
5594,O3-P1451,P1L1-P9,pipe,P1L1,250,27.700,0.375,0.740,1,0.750,0.984,0,0,7.870,8.060,8.060,Steepened 0.50 to 0.75 %,,P1L1-M9,P1L1-M8
5609,O3-P1804,P1L1-P139,pipe,P1L1,200,74.900,0.510,0.510,0,0.400,0.411,1,0,4.280,4.320,4.320,DN200 (not steepened),,P1L1-M139,P1L1-M34
11758,O3-P1855,P1L1-P190,pipe,P1L1,200,96.300,0.510,0.510,0,0.324,0.444,1,0,3.660,3.650,3.660,DN200 (not steepened),,P1L1-M190,P1L1-M189
11763,O3-P1901,P1L1-P236,pipe,P1L1,200,82.000,0.510,0.510,0,0.100,0.214,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1L1-M236,P1L1-M235
11770,O3-P1509,P1L1-P67,pipe,P1L1,200,73.100,0.510,0.510,0,0.392,0.482,1,0,3.220,3.110,3.220,DN200 (not steepened),,P1L1-M67,P1L1-M66
15871,O3-P1859,P1L1-P194,pipe,P1L1,200,100.000,0.510,0.510,0,0.155,0.311,1,0,2.830,4.140,4.140,DN200 (not steepened),,P1L1-M194,P1L1-M193
9731,O3-P1493,P1L1-P51,pipe,P1L1,200,82.500,0.510,0.510,0,0.500,0.735,1,0,6.100,5.720,6.100,DN200 (not steepened),,P1L1-M51,P1L1-M50
3588,O3-P1871,P1L1-P206,pipe,P1L1,200,75.200,0.510,0.510,0,0.100,0.214,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1L1-M206,P1L1-M203
13827,O3-P1985,P1L1-P320,pipe,P1L1,200,79.500,0.510,0.510,0,0.084,0.181,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1L1-M320,P1L1-M319
15890,O3-P1880,P1L1-P215,pipe,P1L1,200,100.000,0.510,0.510,0,0.375,0.596,1,0,5.740,5.610,5.740,DN200 (not steepened),,P1L1-M215,P1L1-M214
13856,O3-P1759,P1L1-P94,pipe,P1L1,200,102.800,0.510,0.510,0,0.170,0.332,1,0,2.020,2.320,2.320,DN200 (not steepened),,P1L1-M94,P1L1-M93
5666,O3-P1836,P1L1-P171,pipe,P1L1,200,85.800,0.510,0.510,0,0.157,0.314,1,0,2.490,3.800,3.800,DN200 (not steepened),,P1L1-M171,P1L1-M170
9765,O3-P1805,P1L1-P140,pipe,P1L1,200,100.000,0.510,0.510,0,0.400,0.411,1,0,4.350,4.280,4.350,DN200 (not steepened),,P1L1-M140,P1L1-M139
11829,O3-P1929,P1L1-P264,pipe,P1L1,200,68.800,0.510,0.510,0,0.048,0.048,1,0,1.530,1.770,1.770,DN200 (not steepened),,P1L1-M264,P1L1-M263
17974,O3-P1753,P1L1-P88,pipe,P1L1,200,68.100,0.510,0.510,0,0.182,0.182,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1L1-M88,P1L1-M87
17975,O3-P1752,P1L1-P87,pipe,P1L1,200,67.800,0.510,0.510,0,0.190,0.238,1,0,1.820,2.480,2.480,DN200 (not steepened),,P1L1-M87,P1L1-M86
15934,O3-P1791,P1L1-P126,pipe,P1L1,200,92.100,0.510,0.510,0,0.150,0.307,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1L1-M126,P1L1-M125
9794,O3-P1478,P1L1-P36,pipe,P1L1,250,100.000,0.375,0.375,0,0.531,0.708,1,0,6.900,6.490,6.900,"Above DN200, under 0.75 m/s",0.569,P1L1-M36,P1L1-M35
7753,O3-P1936,P1L1-P271,pipe,P1L1,200,89.200,0.510,0.510,0,0.119,0.249,1,0,2.740,1.480,2.740,DN200 (not steepened),,P1L1-M271,P1L1-M270
13899,O3-P1815,P1L1-P150,pipe,P1L1,200,100.000,0.510,0.510,0,0.354,0.360,1,0,2.690,2.740,2.740,DN200 (not steepened),,P1L1-M150,P1L1-M149
13908,O3-P1919,P1L1-P254,pipe,P1L1,200,80.000,0.510,0.510,0,0.175,0.230,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1L1-M254,P1L1-M253
7765,O3-P1507,P1L1-P65,pipe,P1L1,200,89.200,0.510,0.510,0,0.408,0.569,1,0,3.110,3.120,3.120,DN200 (not steepened),,P1L1-M65,P1L1-M64
7769,O3-P1974,P1L1-P309,pipe,P1L1,200,89.300,0.510,0.510,0,0.184,0.270,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1L1-M309,P1L1-M304
11887,O3-P1485,P1L1-P43,pipe,P1L1,200,98.000,0.510,0.510,0,0.587,0.764,1,0,6.180,6.730,6.730,DN200 (not steepened),,P1L1-M43,P1L1-M42
15990,O3-P1875,P1L1-P210,pipe,P1L1,200,100.000,0.510,0.510,0,0.147,0.302,1,0,2.110,2.620,2.620,DN200 (not steepened),,P1L1-M210,P1L1-M209
5752,O3-P1838,P1L1-P173,pipe,P1L1,200,86.600,0.510,0.510,0,0.074,0.158,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1L1-M173,P1L1-M172
9870,O3-P1484,P1L1-P42,pipe,P1L1,200,95.400,0.510,0.510,0,0.587,0.764,1,0,6.730,6.950,6.950,DN200 (not steepened),,P1L1-M42,P1L1-M41
13971,O3-P1781,P1L1-P116,pipe,P1L1,200,100.000,0.510,0.510,0,0.189,0.354,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1L1-M116,P1L1-M115
11929,O3-P1460,P1L1-P18,pipe,P1L1,250,70.700,0.375,0.375,0,0.577,0.728,1,0,5.940,5.830,5.940,"Above DN200, under 0.75 m/s",0.607,P1L1-M18,P1L1-M17
9887,O3-P1463,P1L1-P21,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,5.370,5.570,5.570,"Above DN200, under 0.75 m/s",0.606,P1L1-M21,P1L1-M20
13987,O3-P1471,P1L1-P29,pipe,P1L1,250,100.000,0.375,0.375,0,0.575,0.726,1,0,6.200,6.240,6.240,"Above DN200, under 0.75 m/s",0.605,P1L1-M29,P1L1-M28
5798,O3-P1870,P1L1-P205,pipe,P1L1,200,76.900,0.510,0.510,0,0.073,0.158,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1L1-M205,P1L1-M204
1710,O3-P1834,P1L1-P169,pipe,P1L1,200,29.500,0.510,0.510,0,0.184,0.348,1,0,4.220,4.350,4.350,DN200 (not steepened),,P1L1-M169,P1L1-M168
13998,O3-P1935,P1L1-P270,pipe,P1L1,200,72.400,0.510,0.510,0,0.159,0.260,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1L1-M270,P1L1-M269
9910,O3-P1822,P1L1-P157,pipe,P1L1,200,85.700,0.510,0.510,0,0.211,0.234,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1L1-M157,P1L1-M156
11980,O3-P1920,P1L1-P255,pipe,P1L1,200,100.000,0.510,0.510,0,0.133,0.276,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1L1-M255,P1L1-M250
9935,O3-P1823,P1L1-P158,pipe,P1L1,200,73.400,0.510,0.510,0,0.165,0.165,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1L1-M158,P1L1-M157
11989,O3-P1890,P1L1-P225,pipe,P1L1,200,89.400,0.510,0.510,0,0.305,0.461,1,0,5.380,5.420,5.420,DN200 (not steepened),,P1L1-M225,P1L1-M224
11990,O3-P1812,P1L1-P147,pipe,P1L1,200,100.000,0.510,0.510,0,0.376,0.382,1,0,4.570,3.740,4.570,DN200 (not steepened),,P1L1-M147,P1L1-M146
7897,O3-P1514,P1L1-P72,pipe,P1L1,200,86.100,0.510,0.510,0,0.299,0.371,1,0,2.640,2.790,2.790,DN200 (not steepened),,P1L1-M72,P1L1-M71
18149,O3-P1494,P1L1-P52,pipe,P1L1,200,74.000,0.510,0.510,0,0.500,0.735,1,0,6.040,6.100,6.100,DN200 (not steepened),,P1L1-M52,P1L1-M51
18150,O3-P1495,P1L1-P53,pipe,P1L1,200,70.400,0.510,0.510,0,0.500,0.735,1,0,5.990,6.040,6.040,DN200 (not steepened),,P1L1-M53,P1L1-M52
18153,O3-P1865,P1L1-P200,pipe,P1L1,200,32.400,0.510,0.510,0,0.248,0.365,1,0,3.060,3.220,3.220,DN200 (not steepened),,P1L1-M200,P1L1-M199
18154,O3-P1864,P1L1-P199,pipe,P1L1,200,263.200,0.510,0.510,0,0.270,0.370,1,0,3.220,4.110,4.110,DN200 (not steepened),,P1L1-M199,P1L1-M191
5883,O3-P1990,P1L1-P325,pipe,P1L1,200,53.700,0.510,0.510,0,0.092,0.199,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1L1-M325,P1L1-M75
16125,O3-P1477,P1L1-P35,pipe,P1L1,250,100.000,0.375,0.375,0,0.531,0.709,1,0,6.490,6.420,6.490,"Above DN200, under 0.75 m/s",0.569,P1L1-M35,P1L1-M34
1792,O3-P1914,P1L1-P249,pipe,P1L1,200,30.500,0.510,0.510,0,0.056,0.124,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1L1-M249,P1L1-M248
5890,O3-P1782,P1L1-P117,pipe,P1L1,200,77.600,0.510,0.510,0,0.055,0.055,1,0,3.030,1.480,3.030,DN200 (not steepened),,P1L1-M117,P1L1-M116
12046,O3-P1796,P1L1-P131,pipe,P1L1,200,69.100,0.510,0.510,0,0.084,0.181,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M131,P1L1-M129
16148,O3-P1465,P1L1-P23,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,5.530,5.370,5.530,"Above DN200, under 0.75 m/s",0.606,P1L1-M23,P1L1-M22
10009,O3-P1747,P1L1-P82,pipe,P1L1,200,90.500,0.510,0.510,0,0.273,0.328,1,0,3.310,3.990,3.990,DN200 (not steepened),,P1L1-M82,P1L1-M81
1821,O3-P1476,P1L1-P34,pipe,P1L1,250,66.000,0.375,0.375,0,0.566,0.722,1,0,6.420,6.230,6.420,"Above DN200, under 0.75 m/s",0.598,P1L1-M34,P1L1-M33
12066,O3-P1917,P1L1-P252,pipe,P1L1,200,78.200,0.510,0.510,0,0.210,0.304,1,0,2.140,2.290,2.290,DN200 (not steepened),,P1L1-M252,P1L1-M251
7976,O3-P1450,P1L1-P8,pipe,P1L1,280,90.700,0.375,0.750,1,0.748,0.997,1,0,8.090,8.600,8.600,"Above DN200, under 0.75 m/s",0.799,P1L1-M8,P1L1-M7
7989,O3-P1954,P1L1-P289,pipe,P1L1,200,68.900,0.510,0.510,0,0.188,0.286,1,0,3.540,1.480,3.540,DN200 (not steepened),,P1L1-M289,P1L1-M288
7995,O3-P1766,P1L1-P101,pipe,P1L1,200,90.900,0.510,0.510,0,0.145,0.299,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1L1-M101,P1L1-M100
8005,O3-P1893,P1L1-P228,pipe,P1L1,200,91.000,0.510,0.510,0,0.299,0.454,1,0,4.110,3.390,4.110,DN200 (not steepened),,P1L1-M228,P1L1-M227
12109,O3-P1784,P1L1-P119,pipe,P1L1,200,98.400,0.510,0.510,0,0.039,0.039,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1L1-M119,P1L1-M118
3936,O3-P1869,P1L1-P204,pipe,P1L1,200,55.400,0.510,0.510,0,0.203,0.279,1,0,1.700,1.980,1.980,DN200 (not steepened),,P1L1-M204,P1L1-M203
12136,O3-P1975,P1L1-P310,pipe,P1L1,200,100.000,0.510,0.510,0,0.177,0.242,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1L1-M310,P1L1-M309
1899,O3-P1941,P1L1-P276,pipe,P1L1,200,92.600,0.510,0.510,0,0.142,0.201,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1L1-M276,P1L1-M275
10121,O3-P1818,P1L1-P153,pipe,P1L1,200,100.000,0.510,0.510,0,0.211,0.234,1,0,2.230,2.750,2.750,DN200 (not steepened),,P1L1-M153,P1L1-M152
6036,O3-P1778,P1L1-P113,pipe,P1L1,200,78.900,0.510,0.510,0,0.245,0.422,1,0,2.610,2.740,2.740,DN200 (not steepened),,P1L1-M113,P1L1-M16
10143,O3-P1831,P1L1-P166,pipe,P1L1,200,60.800,0.510,0.510,0,0.268,0.440,1,0,3.180,3.180,3.180,DN200 (not steepened),,P1L1-M166,P1L1-M165
12191,O3-P1934,P1L1-P269,pipe,P1L1,200,100.000,0.510,0.510,0,0.167,0.285,1,0,1.680,1.870,1.870,DN200 (not steepened),,P1L1-M269,P1L1-M268
12194,O3-P1964,P1L1-P299,pipe,P1L1,200,78.200,0.510,0.510,0,0.145,0.216,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1L1-M299,P1L1-M298
8101,O3-P1459,P1L1-P17,pipe,P1L1,250,91.700,0.375,0.375,0,0.578,0.730,1,0,5.830,5.790,5.830,"Above DN200, under 0.75 m/s",0.608,P1L1-M17,P1L1-M16
14254,O3-P1977,P1L1-P312,pipe,P1L1,200,84.800,0.510,0.510,0,0.219,0.326,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1L1-M312,P1L1-M68
8114,O3-P1825,P1L1-P160,pipe,P1L1,200,26.300,0.510,0.510,0,0.208,0.208,1,0,1.540,1.640,1.640,DN200 (not steepened),,P1L1-M160,P1L1-M34
8118,O3-P1972,P1L1-P307,pipe,P1L1,200,93.900,0.510,0.510,0,0.182,0.261,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1L1-M307,P1L1-M306
1975,O3-P1786,P1L1-P121,pipe,P1L1,200,81.800,0.510,0.510,0,0.140,0.291,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1L1-M121,P1L1-M113
4024,O3-P1962,P1L1-P295,pipe,P1L1,200,77.600,0.510,0.510,0,0.107,0.227,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1L1-M295,P1L1-M294
14263,O3-P1957,P1L1-P292,pipe,P1L1,200,100.000,0.510,0.510,0,0.059,0.125,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1L1-M292,P1L1-M291
10172,O3-P1469,P1L1-P27,pipe,P1L1,250,100.000,0.375,0.375,0,0.576,0.726,1,0,6.180,6.080,6.180,"Above DN200, under 0.75 m/s",0.606,P1L1-M27,P1L1-M26
18367,O3-P1942,P1L1-P277,pipe,P1L1,200,54.600,0.510,0.510,0,0.143,0.297,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1L1-M277,P1L1-M233
18368,O3-P1898,P1L1-P233,pipe,P1L1,200,48.600,0.510,0.510,0,0.189,0.356,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1L1-M233,P1L1-M232
1985,O3-P1765,P1L1-P100,pipe,P1L1,200,32.900,0.510,0.510,0,0.183,0.347,1,0,2.330,2.570,2.570,DN200 (not steepened),,P1L1-M100,P1L1-M11
18369,O3-P1899,P1L1-P234,pipe,P1L1,200,83.100,0.510,0.510,0,0.140,0.291,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1L1-M234,P1L1-M233
18370,O3-P1900,P1L1-P235,pipe,P1L1,200,99.000,0.510,0.510,0,0.136,0.284,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1L1-M235,P1L1-M234
14276,O3-P1952,P1L1-P287,pipe,P1L1,200,77.100,0.510,0.510,0,0.230,0.320,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1L1-M287,P1L1-M286
18371,O3-P1896,P1L1-P231,pipe,P1L1,200,70.000,0.510,0.510,0,0.288,0.434,1,0,2.470,3.170,3.170,DN200 (not steepened),,P1L1-M231,P1L1-M230
18372,O3-P1932,P1L1-P267,pipe,P1L1,200,69.400,0.510,0.510,0,0.198,0.312,1,0,1.950,2.470,2.470,DN200 (not steepened),,P1L1-M267,P1L1-M231
4039,O3-P1826,P1L1-P161,pipe,P1L1,200,77.700,0.510,0.510,0,0.208,0.208,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1L1-M161,P1L1-M160
18373,O3-P1897,P1L1-P232,pipe,P1L1,200,91.500,0.510,0.510,0,0.252,0.408,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1L1-M232,P1L1-M231
18374,O3-P1894,P1L1-P229,pipe,P1L1,200,83.200,0.510,0.510,0,0.299,0.453,1,0,4.440,4.110,4.440,DN200 (not steepened),,P1L1-M229,P1L1-M228
18375,O3-P1921,P1L1-P256,pipe,P1L1,200,100.000,0.510,0.510,0,0.077,0.159,1,0,1.790,1.790,1.790,DN200 (not steepened),,P1L1-M256,P1L1-M255
18376,O3-P1916,P1L1-P251,pipe,P1L1,200,93.700,0.510,0.510,0,0.216,0.319,1,0,3.230,1.480,3.230,DN200 (not steepened),,P1L1-M251,P1L1-M250
6092,O3-P1906,P1L1-P241,pipe,P1L1,200,89.000,0.510,0.510,0,0.167,0.285,1,0,1.750,2.410,2.410,DN200 (not steepened),,P1L1-M241,P1L1-M240
18377,O3-P1888,P1L1-P223,pipe,P1L1,200,38.900,0.510,0.510,0,0.343,0.569,1,0,5.590,6.130,6.130,DN200 (not steepened),,P1L1-M223,P1L1-M222
18378,O3-P1504,P1L1-P62,pipe,P1L1,200,117.300,0.510,0.510,0,0.447,0.648,1,0,3.260,3.500,3.500,DN200 (not steepened),,P1L1-M62,P1L1-M61
18379,O3-P1503,P1L1-P61,pipe,P1L1,200,90.800,0.510,0.510,0,0.447,0.648,1,0,3.500,3.500,3.500,DN200 (not steepened),,P1L1-M61,P1L1-M60
12240,O3-P1945,P1L1-P280,pipe,P1L1,200,93.500,0.510,0.510,0,0.324,0.436,1,0,2.280,2.800,2.800,DN200 (not steepened),,P1L1-M280,P1L1-M279
18380,O3-P1502,P1L1-P60,pipe,P1L1,200,106.600,0.510,0.510,0,0.447,0.648,1,0,3.500,3.650,3.650,DN200 (not steepened),,P1L1-M60,P1L1-M59
18381,O3-P1501,P1L1-P59,pipe,P1L1,200,122.900,0.510,0.510,0,0.452,0.651,1,0,3.650,4.240,4.240,DN200 (not steepened),,P1L1-M59,P1L1-M58
18382,O3-P1500,P1L1-P58,pipe,P1L1,200,131.000,0.510,0.510,0,0.457,0.653,1,0,4.240,4.590,4.590,DN200 (not steepened),,P1L1-M58,P1L1-M57
18383,O3-P1499,P1L1-P57,pipe,P1L1,200,173.000,0.510,0.510,0,0.458,0.655,1,0,4.590,4.600,4.600,DN200 (not steepened),,P1L1-M57,P1L1-M56
18384,O3-P1878,P1L1-P213,pipe,P1L1,200,56.500,0.510,0.510,0,0.377,0.597,1,0,5.200,5.500,5.500,DN200 (not steepened),,P1L1-M213,P1L1-M55
18385,O3-P1497,P1L1-P55,pipe,P1L1,200,61.300,0.510,0.510,0,0.500,0.735,1,0,5.500,5.830,5.830,DN200 (not steepened),,P1L1-M55,P1L1-M54
18386,O3-P1498,P1L1-P56,pipe,P1L1,200,111.900,0.510,0.510,0,0.460,0.656,1,0,4.600,4.910,4.910,DN200 (not steepened),,P1L1-M56,P1L1-M55
18387,O3-P1946,P1L1-P281,pipe,P1L1,200,88.800,0.510,0.510,0,0.307,0.426,1,0,2.300,2.280,2.300,DN200 (not steepened),,P1L1-M281,P1L1-M280
14299,O3-P1787,P1L1-P122,pipe,P1L1,200,78.300,0.510,0.510,0,0.100,0.214,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1L1-M122,P1L1-M121
10206,O3-P1881,P1L1-P216,pipe,P1L1,200,100.000,0.510,0.510,0,0.368,0.594,1,0,4.990,5.740,5.740,DN200 (not steepened),,P1L1-M216,P1L1-M215
12255,O3-P1772,P1L1-P107,pipe,P1L1,200,100.000,0.510,0.510,0,0.133,0.276,1,0,2.160,1.860,2.160,DN200 (not steepened),,P1L1-M107,P1L1-M12
18403,O3-P1445,P1L1-P3,pipe,P1L1,280,110.000,0.375,0.717,1,0.750,1.001,0,0,9.970,10.480,10.480,Steepened 0.50 to 0.75 %,,P1L1-M3,P1L1-M2
16356,O3-P1763,P1L1-P98,pipe,P1L1,200,60.900,0.510,0.510,0,0.123,0.259,1,0,1.520,1.720,1.720,DN200 (not steepened),,P1L1-M98,P1L1-M93
18404,O3-P1444,P1L1-P2,pipe,P1L1,280,153.600,0.375,0.717,1,0.750,1.001,0,0,10.480,10.790,10.790,Steepened 0.50 to 0.75 %,,P1L1-M2,P1L1-M1
18405,O3-P1443,P1L1-P1,pipe,P1L1,280,116.600,0.375,0.717,1,0.750,1.001,0,0,10.790,11.270,11.270,Steepened 0.50 to 0.75 %,,P1L1-M1,P1L1
2023,O3-P1797,P1L1-P132,pipe,P1L1,200,88.600,0.510,0.510,0,0.074,0.158,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1L1-M132,P1L1-M19
4071,O3-P1783,P1L1-P118,pipe,P1L1,200,82.200,0.510,0.510,0,0.046,0.046,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1L1-M118,P1L1-M117
16368,O3-P1926,P1L1-P261,pipe,P1L1,200,100.000,0.510,0.510,0,0.062,0.062,1,0,2.940,3.910,3.910,DN200 (not steepened),,P1L1-M261,P1L1-M260
2038,O3-P1795,P1L1-P130,pipe,P1L1,200,33.800,0.510,0.510,0,0.056,0.124,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1L1-M130,P1L1-M129
13832,O23-P47,P14-P47,pipe,P14,200,100.000,0.510,0.510,0,0.108,0.108,1,0,4.590,3.940,4.590,DN200 (not steepened),,P14-M47,P14-M46
12812,O23-P16,P14-P16,pipe,P14,200,126.800,0.510,0.510,0,0.255,0.255,1,0,8.820,8.510,8.820,DN200 (not steepened),,P14-M16,P14-M15
5668,O23-P67,P14-P67,pipe,P14,200,75.500,0.510,0.510,0,0.079,0.149,1,0,2.420,2.880,2.880,DN200 (not steepened),,P14-M67,P14-M66
14884,O23-P7,P14-P7,pipe,P14,200,100.000,0.510,0.510,0,0.257,0.257,1,0,9.160,9.630,9.630,DN200 (not steepened),,P14-M7,P14-M6
12329,O23-P107,P14-P107,pipe,P14,200,100.000,0.510,0.510,0,0.158,0.158,1,0,1.640,1.480,1.640,DN200 (not steepened),,P14-M107,P14-M106
15419,O23-P70,P14-P70,pipe,P14,200,100.000,0.510,0.510,0,0.064,0.128,1,0,2.940,1.480,2.940,DN200 (not steepened),,P14-M70,P14-M69
16448,O23-P5,P14-P5,pipe,P14,200,117.600,0.510,0.510,0,0.258,0.258,1,0,10.310,10.840,10.840,DN200 (not steepened),,P14-M5,P14-M4
15944,O23-P2,P14-P2,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,11.610,11.780,11.780,DN200 (not steepened),,P14-M2,P14-M1
15434,O23-P35,P14-P35,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.460,3.590,3.590,DN200 (not steepened),,P14-M35,P14-M34
10834,O23-P8,P14-P8,pipe,P14,200,100.000,0.510,0.510,0,0.257,0.257,1,0,8.800,9.160,9.160,DN200 (not steepened),,P14-M8,P14-M7
15442,O23-P27,P14-P27,pipe,P14,200,100.000,0.510,0.510,0,0.231,0.231,1,0,7.450,7.080,7.450,DN200 (not steepened),,P14-M27,P14-M26
15957,O23-P15,P14-P15,pipe,P14,200,73.200,0.510,0.510,0,0.255,0.255,1,0,8.510,8.380,8.510,DN200 (not steepened),,P14-M15,P14-M14
16485,O23-P33,P14-P33,pipe,P14,200,100.000,0.510,0.510,0,0.229,0.229,1,0,3.810,3.850,3.850,DN200 (not steepened),,P14-M33,P14-M32
16489,O23-P103,P14-P103,pipe,P14,200,100.000,0.510,0.510,0,0.048,0.048,1,0,5.180,4.470,5.180,DN200 (not steepened),,P14-M103,P14-M102
1645,O23-P19,P14-P19,pipe,P14,200,28.800,0.510,0.510,0,0.254,0.254,1,0,8.930,8.900,8.930,DN200 (not steepened),,P14-M19,P14-M18
13424,O23-P11,P14-P11,pipe,P14,200,59.300,0.510,0.510,0,0.256,0.256,1,0,8.300,8.610,8.610,DN200 (not steepened),,P14-M11,P14-M10
15986,O23-P12,P14-P12,pipe,P14,200,100.000,0.510,0.510,0,0.256,0.256,1,0,8.190,8.300,8.300,DN200 (not steepened),,P14-M12,P14-M11
13969,O23-P71,P14-P71,pipe,P14,200,100.000,0.510,0.510,0,0.049,0.101,1,0,2.040,1.480,2.040,DN200 (not steepened),,P14-M71,P14-M70
13462,O23-P30,P14-P30,pipe,P14,200,100.000,0.510,0.510,0,0.230,0.230,1,0,4.870,5.850,5.850,DN200 (not steepened),,P14-M30,P14-M29
11931,O23-P68,P14-P68,pipe,P14,200,100.000,0.510,0.510,0,0.077,0.148,1,0,1.480,2.420,2.420,DN200 (not steepened),,P14-M68,P14-M67
8374,O23-P97,P14-P97,pipe,P14,200,93.900,0.510,0.510,0,0.072,0.072,1,0,6.250,6.440,6.440,DN200 (not steepened),,P14-M97,P14-M19
15067,O23-P62,P14-P62,pipe,P14,200,100.000,0.510,0.510,0,0.100,0.156,1,0,2.670,2.700,2.700,DN200 (not steepened),,P14-M62,P14-M61
10995,O23-P61,P14-P61,pipe,P14,200,59.300,0.510,0.510,0,0.101,0.157,1,0,2.700,2.760,2.760,DN200 (not steepened),,P14-M61,P14-M60
14082,O23-P37,P14-P37,pipe,P14,200,100.000,0.510,0.510,0,0.228,0.228,1,0,3.360,3.410,3.410,DN200 (not steepened),,P14-M37,P14-M36
12040,O23-P50,P14-P50,pipe,P14,200,100.000,0.510,0.510,0,0.083,0.083,1,0,3.580,5.080,5.080,DN200 (not steepened),,P14-M50,P14-M49
16138,O23-P98,P14-P98,pipe,P14,200,100.000,0.510,0.510,0,0.069,0.069,1,0,6.050,6.250,6.250,DN200 (not steepened),,P14-M98,P14-M97
276,O23-P60,P14-P60,pipe,P14,200,50.400,0.510,0.510,0,0.102,0.157,1,0,2.760,2.780,2.780,DN200 (not steepened),,P14-M60,P14-M59
15637,O23-P102,P14-P102,pipe,P14,200,100.000,0.510,0.510,0,0.053,0.053,1,0,4.470,6.860,6.860,DN200 (not steepened),,P14-M102,P14-M101
12570,O23-P76,P14-P76,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.910,1.910,DN200 (not steepened),,P14-M76,P14-M75
14107,O23-P101,P14-P101,pipe,P14,200,100.000,0.510,0.510,0,0.058,0.058,1,0,6.860,5.240,6.860,DN200 (not steepened),,P14-M101,P14-M100
14624,O23-P49,P14-P49,pipe,P14,200,100.000,0.510,0.510,0,0.105,0.105,1,0,5.080,5.300,5.300,DN200 (not steepened),,P14-M49,P14-M48
16683,O23-P6,P14-P6,pipe,P14,200,82.500,0.510,0.510,0,0.257,0.257,1,0,9.630,10.310,10.310,DN200 (not steepened),,P14-M6,P14-M5
15660,O23-P45,P14-P45,pipe,P14,200,100.000,0.510,0.510,0,0.111,0.111,1,0,3.590,3.430,3.590,DN200 (not steepened),,P14-M45,P14-M44
4913,O23-P38,P14-P38,pipe,P14,200,67.700,0.510,0.510,0,0.228,0.228,1,0,3.380,3.360,3.380,DN200 (not steepened),,P14-M38,P14-M37
13620,O23-P4,P14-P4,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,10.840,11.300,11.300,DN200 (not steepened),,P14-M4,P14-M3
15158,O23-P105,P14-P105,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.010,3.010,DN200 (not steepened),,P14-M105,P14-M104
16694,O23-P75,P14-P75,pipe,P14,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.910,2.160,2.160,DN200 (not steepened),,P14-M75,P14-M74
15672,O23-P78,P14-P78,pipe,P14,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.800,1.940,1.940,DN200 (not steepened),,P14-M78,P14-M77
6459,O23-P108,P14-P108,pipe,P14,200,82.000,0.510,0.510,0,0.174,0.174,1,0,1.480,1.590,1.590,DN200 (not steepened),,P14-M108,P14-M44
11580,O23-P3,P14-P3,pipe,P14,200,100.000,0.510,0.510,0,0.259,0.259,1,0,11.300,11.610,11.610,DN200 (not steepened),,P14-M3,P14-M2
5444,O23-P28,P14-P28,pipe,P14,200,64.300,0.510,0.510,0,0.231,0.231,1,0,7.540,7.450,7.540,DN200 (not steepened),,P14-M28,P14-M27
11259,O23-P99,P14-P99,pipe,P14,200,100.000,0.510,0.510,0,0.066,0.066,1,0,5.160,6.050,6.050,DN200 (not steepened),,P14-M99,P14-M98
16716,O23-P23,P14-P23,pipe,P14,200,134.400,0.510,0.510,0,0.232,0.232,1,0,9.590,9.340,9.590,DN200 (not steepened),,P14-M23,P14-M22
18764,O23-P24,P14-P24,pipe,P14,200,98.700,0.510,0.510,0,0.232,0.232,1,0,8.810,9.590,9.590,DN200 (not steepened),,P14-M24,P14-M23
18765,O23-P26,P14-P26,pipe,P14,200,110.100,0.510,0.510,0,0.231,0.231,1,0,7.080,7.950,7.950,DN200 (not steepened),,P14-M26,P14-M25
18766,O23-P25,P14-P25,pipe,P14,200,107.600,0.510,0.510,0,0.232,0.232,1,0,7.950,8.810,8.810,DN200 (not steepened),,P14-M25,P14-M24
17232,O23-P9,P14-P9,pipe,P14,200,71.900,0.510,0.510,0,0.256,0.256,1,0,9.240,8.800,9.240,DN200 (not steepened),,P14-M9,P14-M8
17233,O23-P10,P14-P10,pipe,P14,200,68.800,0.510,0.510,0,0.256,0.256,1,0,8.610,9.240,9.240,DN200 (not steepened),,P14-M10,P14-M9
17234,O23-P1,P14-P1,pipe,P14,200,245.800,0.510,0.510,0,0.271,0.282,1,0,11.780,11.730,11.780,DN200 (not steepened),,P14-M1,P14
18767,O23-P93,P14-P93,pipe,P14,200,159.000,0.510,0.510,0,0.058,0.058,1,0,1.630,1.480,1.630,DN200 (not steepened),,P14-M93,P14-M5
18768,O23-P94,P14-P94,pipe,P14,200,105.400,0.510,0.510,0,0.050,0.050,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M94,P14-M93
18769,O23-P95,P14-P95,pipe,P14,200,120.200,0.510,0.510,0,0.043,0.043,1,0,1.590,1.480,1.590,DN200 (not steepened),,P14-M95,P14-M94
18770,O23-P55,P14-P55,pipe,P14,200,89.100,0.510,0.510,0,0.124,0.168,1,0,5.790,6.220,6.220,DN200 (not steepened),,P14-M55,P14-M54
18771,O23-P54,P14-P54,pipe,P14,200,191.600,0.510,0.510,0,0.126,0.169,1,0,6.220,7.030,7.030,DN200 (not steepened),,P14-M54,P14-M53
18772,O23-P53,P14-P53,pipe,P14,200,41.200,0.510,0.510,0,0.136,0.175,1,0,7.030,7.340,7.340,DN200 (not steepened),,P14-M53,P14-M1
13146,O23-P31,P14-P31,pipe,P14,200,100.000,0.510,0.510,0,0.230,0.230,1,0,4.160,4.870,4.870,DN200 (not steepened),,P14-M31,P14-M30
12646,O23-P20,P14-P20,pipe,P14,200,100.000,0.510,0.510,0,0.252,0.252,1,0,9.080,8.930,9.080,DN200 (not steepened),,P14-M20,P14-M19
18801,O23-P44,P14-P44,pipe,P14,200,87.000,0.510,0.510,0,0.188,0.188,1,0,3.430,3.420,3.430,DN200 (not steepened),,P14-M44,P14-M43
16754,O23-P13,P14-P13,pipe,P14,200,100.000,0.510,0.510,0,0.256,0.256,1,0,8.250,8.190,8.250,DN200 (not steepened),,P14-M13,P14-M12
18802,O23-P43,P14-P43,pipe,P14,200,87.000,0.510,0.510,0,0.189,0.189,1,0,3.420,3.410,3.420,DN200 (not steepened),,P14-M43,P14-M42
18803,O23-P42,P14-P42,pipe,P14,200,87.000,0.510,0.510,0,0.189,0.189,1,0,3.410,3.400,3.410,DN200 (not steepened),,P14-M42,P14-M41
18804,O23-P41,P14-P41,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.400,3.390,3.400,DN200 (not steepened),,P14-M41,P14-M40
12662,O23-P48,P14-P48,pipe,P14,200,100.000,0.510,0.510,0,0.106,0.106,1,0,5.300,4.590,5.300,DN200 (not steepened),,P14-M48,P14-M47
18805,O23-P40,P14-P40,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.390,3.380,3.390,DN200 (not steepened),,P14-M40,P14-M39
18806,O23-P39,P14-P39,pipe,P14,200,87.000,0.510,0.510,0,0.199,0.199,1,0,3.380,3.380,3.380,DN200 (not steepened),,P14-M39,P14-M38
18807,O23-P79,P14-P79,pipe,P14,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.800,1.800,DN200 (not steepened),,P14-M79,P14-M78
18808,O23-P82,P14-P82,pipe,P14,200,161.100,0.510,0.510,0,0.037,0.037,1,0,1.480,2.510,2.510,DN200 (not steepened),,P14-M82,P14-M81
18809,O23-P81,P14-P81,pipe,P14,200,118.800,0.510,0.510,0,0.046,0.046,1,0,2.510,3.260,3.260,DN200 (not steepened),,P14-M81,P14-M80
13180,O23-P100,P14-P100,pipe,P14,200,100.000,0.510,0.510,0,0.062,0.062,1,0,5.240,5.160,5.240,DN200 (not steepened),,P14-M100,P14-M99
18810,O23-P80,P14-P80,pipe,P14,200,204.600,0.510,0.510,0,0.057,0.057,1,0,3.260,4.750,4.750,DN200 (not steepened),,P14-M80,P14-M56
18811,O23-P56,P14-P56,pipe,P14,200,104.800,0.510,0.510,0,0.123,0.167,1,0,5.300,5.790,5.790,DN200 (not steepened),,P14-M56,P14-M55
18812,O23-P96,P14-P96,pipe,P14,200,111.800,0.510,0.510,0,0.032,0.032,1,0,1.580,1.480,1.580,DN200 (not steepened),,P14-M96,P14-M95
18813,O23-P92,P14-P92,pipe,P14,200,97.100,0.510,0.510,0,0.030,0.030,1,0,1.550,1.480,1.550,DN200 (not steepened),,P14-M92,P14-M91
18814,O23-P91,P14-P91,pipe,P14,200,91.000,0.510,0.510,0,0.040,0.040,1,0,1.540,1.480,1.540,DN200 (not steepened),,P14-M91,P14-M90
