key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
10020,O7-P388,P2-P2751,pipe,P2,200,81.100,0.510,0.510,0,0.414,0.482,1,0,7.020,6.880,7.020,DN200 (not steepened),,P2-M2751,P2-M2750
10022,O4-P923,P2-P1118,pipe,P2,200,100.700,0.510,0.510,0,0.170,0.206,1,0,2.390,3.690,3.690,DN200 (not steepened),,P2-M1118,P2-M1117
10025,O7-P176,P2-P2539,pipe,P2,200,95.500,0.510,0.510,0,0.357,0.446,1,0,7.350,7.760,7.760,DN200 (not steepened),,P2-M2539,P2-M2538
10029,O4-P219,P2-P414,pipe,P2,200,100.000,0.510,0.510,0,0.137,0.165,1,0,2.100,2.050,2.100,DN200 (not steepened),,P2-M414,P2-M413
1838,O5-P62,P2-P1814,pipe,P2,200,76.100,0.510,0.510,0,0.285,0.472,1,0,8.120,6.160,8.120,DN200 (not steepened),,P2-M1814,P2-M1813
1840,O4-P936,P2-P1131,pipe,P2,200,65.500,0.510,0.510,0,0.121,0.255,1,0,1.570,1.620,1.620,DN200 (not steepened),,P2-M1131,P2-M1126
10033,O7-P160,P2-P2523,pipe,P2,250,99.900,0.375,0.565,1,0.771,0.834,0,0,7.650,7.070,7.650,Steepened 0.50 to 0.75 %,,P2-M2523,P2-M2522
10037,O4-P1331,P2-P1526,pipe,P2,200,77.400,0.510,0.510,0,0.329,0.332,1,0,1.740,1.480,1.740,DN200 (not steepened),,P2-M1526,P2-M97
18231,O6-P113,P2-P2129,pipe,P2,200,46.100,0.510,0.510,0,0.261,0.349,1,0,2.390,2.750,2.750,DN200 (not steepened),,P2-M2129,P2-M2128
18232,O6-P109,P2-P2125,pipe,P2,200,100.300,0.510,0.510,0,0.280,0.356,1,0,3.180,3.400,3.400,DN200 (not steepened),,P2-M2125,P2-M2124
18233,O6-P104,P2-P2120,pipe,P2,200,99.100,0.510,0.510,0,0.305,0.377,1,0,3.800,3.900,3.900,DN200 (not steepened),,P2-M2120,P2-M2119
1850,O4-P1250,P2-P1445,pipe,P2,200,31.300,0.510,0.510,0,0.156,0.256,1,0,2.550,2.680,2.680,DN200 (not steepened),,P2-M1445,P2-M1264
18234,O6-P118,P2-P2134,pipe,P2,200,84.200,0.510,0.510,0,0.182,0.316,1,0,1.710,1.890,1.890,DN200 (not steepened),,P2-M2134,P2-M2133
10044,O4-P222,P2-P417,pipe,P2,200,85.200,0.510,0.510,0,0.038,0.038,1,0,2.030,2.270,2.270,DN200 (not steepened),,P2-M417,P2-M416
1854,O7-P68,P2-P332,pipe,P2,200,66.200,0.510,0.510,0,0.321,0.474,1,0,3.250,2.850,3.250,DN200 (not steepened),,P2-M332,P2-M331
10048,O7-P40,P2-P304,pipe,P2,200,99.900,0.510,0.510,0,0.400,0.587,1,0,4.010,3.350,4.010,DN200 (not steepened),,P2-M304,P2-M303
10049,O6-P403,P2-P2419,pipe,P2,200,89.500,0.510,0.510,0,0.163,0.163,1,0,1.480,2.390,2.390,DN200 (not steepened),,P2-M2419,P2-M2418
10054,O4-P773,P2-P968,pipe,P2,200,100.000,0.510,0.510,0,0.138,0.186,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M968,P2-M967
10056,O4-P1400,P2-P123,pipe,P2,710,67.500,0.100,0.218,1,0.750,0.891,0,0,10.100,10.280,10.280,Steepened up to 0.30 %,,P2-M123,P2-M122
1867,O4-P1399,P2-P122,pipe,P2,710,65.200,0.100,0.218,1,0.750,0.891,0,0,10.280,10.720,10.720,Steepened up to 0.30 %,,P2-M122,P2-M121
10060,O7-P331,P2-P2694,pipe,P2,200,85.300,0.510,0.510,0,0.065,0.065,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M2694,P2-M2693
10069,O7-P58,P2-P322,pipe,P2,200,100.000,0.510,0.510,0,0.340,0.494,1,0,1.650,1.480,1.650,DN200 (not steepened),,P2-M322,P2-M321
10070,O6-P88,P2-P258,pipe,P2,315,99.900,0.270,0.373,1,0.751,0.847,0,0,9.600,8.790,9.600,Steepened 0.30 to 0.50 %,,P2-M258,P2-M257
1879,O6-P182,P2-P2198,pipe,P2,200,62.000,0.510,0.510,0,0.323,0.327,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2198,P2-M2181
10071,O5-P287,P2-P1998,pipe,P2,200,100.000,0.510,0.510,0,0.151,0.240,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M1998,P2-M1997
10075,O7-P243,P2-P2606,pipe,P2,200,99.900,0.510,0.510,0,0.643,0.683,1,0,3.790,3.800,3.800,DN200 (not steepened),,P2-M2606,P2-M2605
1888,O4-P1378,P2-P1736,pipe,P2,200,52.200,0.510,0.510,0,0.030,0.030,1,0,1.960,2.120,2.120,DN200 (not steepened),,P2-M1736,P2-M1735
1889,O4-P1377,P2-P1735,pipe,P2,200,52.200,0.510,0.510,0,0.188,0.188,1,0,2.120,2.490,2.490,DN200 (not steepened),,P2-M1735,P2-M1734
10084,O4-P648,P2-P843,pipe,P2,200,100.000,0.510,0.510,0,0.316,0.365,1,0,1.720,1.550,1.720,DN200 (not steepened),,P2-M843,P2-M842
10089,O4-P461,P2-P656,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M656,P2-M655
1906,O4-P1290,P2-P1485,pipe,P2,200,32.000,0.510,0.510,0,0.178,0.308,1,0,3.240,3.290,3.290,DN200 (not steepened),,P2-M1485,P2-M1484
10104,O4-P32,P2-P32,pipe,P2,900,169.600,0.075,0.149,1,0.774,0.889,0,0,9.480,9.300,9.480,Steepened up to 0.30 %,,P2-M32,P2-M31
10105,O4-P747,P2-P942,pipe,P2,200,100.000,0.510,0.510,0,0.311,0.327,1,0,2.670,3.950,3.950,DN200 (not steepened),,P2-M942,P2-M941
10108,O7-P495,P2-P2858,pipe,P2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.800,1.480,1.800,DN200 (not steepened),,P2-M2858,P2-M2857
10111,O7-P48,P2-P312,pipe,P2,200,86.200,0.510,0.510,0,0.389,0.581,1,0,5.310,4.890,5.310,DN200 (not steepened),,P2-M312,P2-M311
10113,O4-P1013,P2-P1208,pipe,P2,200,102.200,0.510,0.510,0,0.031,0.031,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M1208,P2-M1207
1925,O4-P1368,P2-P1726,pipe,P2,200,53.200,0.510,0.510,0,0.189,0.205,1,0,2.270,1.740,2.270,DN200 (not steepened),,P2-M1726,P2-M1725
10120,O4-P834,P2-P1029,pipe,P2,200,100.000,0.510,0.510,0,0.131,0.131,1,0,1.630,1.500,1.630,DN200 (not steepened),,P2-M1029,P2-M1028
1929,O4-P952,P2-P1147,pipe,P2,200,32.400,0.510,0.510,0,0.452,0.492,1,0,5.080,5.020,5.080,DN200 (not steepened),,P2-M1147,P2-M1146
10125,O4-P1043,P2-P1238,pipe,P2,200,81.400,0.510,0.510,0,0.612,0.716,1,0,8.500,9.000,9.000,DN200 (not steepened),,P2-M1238,P2-M1237
10137,O4-P851,P2-P1046,pipe,P2,200,97.000,0.510,0.510,0,0.254,0.411,1,0,7.110,7.910,7.910,DN200 (not steepened),,P2-M1046,P2-M1045
10138,O4-P534,P2-P729,pipe,P2,200,74.700,0.510,0.510,0,0.027,0.027,1,0,2.310,1.480,2.310,DN200 (not steepened),,P2-M729,P2-M712
10139,O7-P55,P2-P319,pipe,P2,200,67.700,0.510,0.510,0,0.341,0.496,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M319,P2-M318
10141,O4-P694,P2-P889,pipe,P2,200,100.500,0.510,0.510,0,0.446,0.481,1,0,5.230,5.500,5.500,DN200 (not steepened),,P2-M889,P2-M797
1952,O4-P1392,P2-P1750,pipe,P2,200,95.000,0.510,0.510,0,0.189,0.205,1,0,1.480,2.000,2.000,DN200 (not steepened),,P2-M1750,P2-M1749
10146,O4-P633,P2-P828,pipe,P2,200,83.100,0.510,0.510,0,0.103,0.219,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M828,P2-M827
10149,O6-P71,P2-P241,pipe,P2,355,87.100,0.270,0.366,1,0.789,0.878,0,0,6.360,6.050,6.360,Steepened 0.30 to 0.50 %,,P2-M241,P2-M240
10155,O4-P412,P2-P607,pipe,P2,200,46.400,0.510,0.510,0,0.358,0.454,1,0,3.370,3.410,3.410,DN200 (not steepened),,P2-M607,P2-M606
10160,O7-P346,P2-P2709,pipe,P2,200,89.200,0.510,0.510,0,0.166,0.260,1,0,2.340,1.920,2.340,DN200 (not steepened),,P2-M2709,P2-M2708
10163,O4-P657,P2-P852,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.640,2.640,DN200 (not steepened),,P2-M852,P2-M851
10165,O7-P43,P2-P307,pipe,P2,200,100.000,0.510,0.510,0,0.395,0.584,1,0,3.180,3.400,3.400,DN200 (not steepened),,P2-M307,P2-M306
10167,O4-P1467,P2-P1605,pipe,P2,200,100.000,0.510,0.510,0,0.177,0.340,1,0,2.520,2.700,2.700,DN200 (not steepened),,P2-M1605,P2-M1604
10171,O4-P61,P2-P61,pipe,P2,900,100.000,0.075,0.152,1,0.751,0.872,0,0,13.000,12.590,13.000,Steepened up to 0.30 %,,P2-M61,P2-M60
1982,O5-P68,P2-P1820,pipe,P2,200,78.800,0.510,0.510,0,0.232,0.409,1,0,1.480,1.640,1.640,DN200 (not steepened),,P2-M1820,P2-M1819
10177,O4-P1149,P2-P1344,pipe,P2,200,81.300,0.510,0.510,0,0.319,0.325,1,0,1.890,2.050,2.050,DN200 (not steepened),,P2-M1344,P2-M1343
10178,O7-P8,P2-P272,pipe,P2,315,86.500,0.270,0.376,1,0.750,0.847,0,0,10.280,10.160,10.280,Steepened 0.30 to 0.50 %,,P2-M272,P2-M271
1996,O4-P107,P2-P1531,pipe,P2,250,32.900,0.375,0.738,1,0.758,0.964,0,0,6.210,6.330,6.330,Steepened 0.50 to 0.75 %,,P2-M1531,P2-M1530
10190,O4-P785,P2-P980,pipe,P2,200,49.000,0.510,0.510,0,0.273,0.309,1,0,2.630,1.820,2.630,DN200 (not steepened),,P2-M980,P2-M979
2002,O4-P1230,P2-P1425,pipe,P2,200,76.000,0.510,0.510,0,0.095,0.204,1,0,1.480,2.120,2.120,DN200 (not steepened),,P2-M1425,P2-M1395
10194,O4-P640,P2-P835,pipe,P2,200,100.000,0.510,0.510,0,0.359,0.409,1,0,3.070,3.100,3.100,DN200 (not steepened),,P2-M835,P2-M834
10196,O6-P390,P2-P2406,pipe,P2,200,100.000,0.510,0.510,0,0.323,0.323,1,0,1.990,1.920,1.990,DN200 (not steepened),,P2-M2406,P2-M2405
2014,O6-P407,P2-P2423,pipe,P2,200,80.500,0.510,0.510,0,0.138,0.187,1,0,1.480,3.000,3.000,DN200 (not steepened),,P2-M2423,P2-M2397
2018,O7-P319,P2-P2682,pipe,P2,200,75.400,0.510,0.510,0,0.176,0.201,1,0,1.480,2.950,2.950,DN200 (not steepened),,P2-M2682,P2-M2681
10213,O4-P795,P2-P990,pipe,P2,200,89.000,0.510,0.510,0,0.594,0.692,1,0,8.790,8.720,8.790,DN200 (not steepened),,P2-M990,P2-M989
10216,O4-P788,P2-P983,pipe,P2,200,100.000,0.510,0.510,0,0.288,0.304,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M983,P2-M61
10219,O4-P647,P2-P842,pipe,P2,200,100.000,0.510,0.510,0,0.325,0.378,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M842,P2-M841
10223,O7-P350,P2-P2713,pipe,P2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.780,1.900,1.900,DN200 (not steepened),,P2-M2713,P2-M2712
2032,O6-P433,P2-P2449,pipe,P2,200,62.200,0.510,0.510,0,0.205,0.205,1,0,1.960,2.350,2.350,DN200 (not steepened),,P2-M2449,P2-M254
10225,O4-P218,P2-P413,pipe,P2,200,100.000,0.510,0.510,0,0.311,0.315,1,0,2.050,2.030,2.050,DN200 (not steepened),,P2-M413,P2-M412
10238,O7-P17,P2-P281,pipe,P2,200,67.100,0.510,0.510,0,0.596,0.729,1,0,6.450,6.320,6.450,DN200 (not steepened),,P2-M281,P2-M280
10239,O7-P315,P2-P2678,pipe,P2,200,100.000,0.510,0.510,0,0.320,0.337,1,0,3.740,4.260,4.260,DN200 (not steepened),,P2-M2678,P2-M2671
10242,O7-P337,P2-P2700,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2700,P2-M2699
10244,O4-P1150,P2-P1345,pipe,P2,200,82.900,0.510,0.510,0,0.295,0.305,1,0,1.880,1.890,1.890,DN200 (not steepened),,P2-M1345,P2-M1344
10246,O7-P325,P2-P2688,pipe,P2,200,100.000,0.510,0.510,0,0.145,0.145,1,0,2.230,2.500,2.500,DN200 (not steepened),,P2-M2688,P2-M2687
10248,O4-P1237,P2-P1432,pipe,P2,200,100.000,0.510,0.510,0,0.247,0.247,1,0,2.810,3.800,3.800,DN200 (not steepened),,P2-M1432,P2-M1431
10253,O4-P671,P2-P866,pipe,P2,200,100.000,0.510,0.510,0,0.226,0.257,1,0,1.520,1.630,1.630,DN200 (not steepened),,P2-M866,P2-M865
2062,O4-P749,P2-P944,pipe,P2,200,34.100,0.510,0.510,0,0.229,0.276,1,0,2.300,2.460,2.460,DN200 (not steepened),,P2-M944,P2-M943
2070,O6-P258,P2-P2274,pipe,P2,200,80.200,0.510,0.510,0,0.334,0.371,1,0,7.010,6.060,7.010,DN200 (not steepened),,P2-M2274,P2-M217
10265,O4-P1483,P2-P1621,pipe,P2,200,99.900,0.510,0.510,0,0.321,0.382,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M1621,P2-M1620
2074,O5-P249,P2-P1960,pipe,P2,200,39.400,0.510,0.510,0,0.213,0.343,1,0,3.760,3.640,3.760,DN200 (not steepened),,P2-M1960,P2-M1959
10273,O4-P1282,P2-P1477,pipe,P2,200,100.000,0.510,0.510,0,0.334,0.397,1,0,6.110,6.350,6.350,DN200 (not steepened),,P2-M1477,P2-M1476
10274,O7-P19,P2-P283,pipe,P2,200,64.000,0.510,0.510,0,0.595,0.725,1,0,6.830,6.670,6.830,DN200 (not steepened),,P2-M283,P2-M282
10276,O4-P824,P2-P1019,pipe,P2,200,100.300,0.510,0.510,0,0.318,0.378,1,0,4.080,4.110,4.110,DN200 (not steepened),,P2-M1019,P2-M1018
10281,O6-P110,P2-P2126,pipe,P2,200,73.800,0.510,0.510,0,0.280,0.355,1,0,2.920,3.180,3.180,DN200 (not steepened),,P2-M2126,P2-M2125
10285,O6-P224,P2-P2240,pipe,P2,200,100.000,0.510,0.510,0,0.283,0.283,1,0,1.960,1.480,1.960,DN200 (not steepened),,P2-M2240,P2-M2239
2100,O7-P324,P2-P2687,pipe,P2,200,34.600,0.510,0.510,0,0.145,0.145,1,0,2.500,2.460,2.500,DN200 (not steepened),,P2-M2687,P2-M2686
10292,O4-P964,P2-P1159,pipe,P2,200,100.000,0.510,0.510,0,0.391,0.415,1,0,4.610,4.700,4.700,DN200 (not steepened),,P2-M1159,P2-M1158
2104,O4-P90,P2-P90,pipe,P2,800,34.600,0.085,0.183,1,0.753,0.890,0,0,14.570,14.730,14.730,Steepened up to 0.30 %,,P2-M90,P2-M89
10297,O4-P1346,P2-P117,pipe,P2,710,68.400,0.100,0.213,1,0.750,0.894,0,0,11.810,11.980,11.980,Steepened up to 0.30 %,,P2-M117,P2-M116
10298,O4-P1328,P2-P1523,pipe,P2,200,102.800,0.510,0.510,0,0.235,0.235,1,0,1.480,2.520,2.520,DN200 (not steepened),,P2-M1523,P2-M1515
10301,O6-P392,P2-P2408,pipe,P2,200,100.000,0.510,0.510,0,0.323,0.323,1,0,2.390,2.820,2.820,DN200 (not steepened),,P2-M2408,P2-M2407
18495,O4-P1351,P2-P1757,pipe,P2,200,37.400,0.510,0.510,0,0.300,0.419,1,0,3.600,3.360,3.600,DN200 (not steepened),,P2-M1757,P2-M1756
18496,O4-P1352,P2-P1758,pipe,P2,200,44.300,0.510,0.510,0,0.299,0.419,1,0,4.410,3.600,4.410,DN200 (not steepened),,P2-M1758,P2-M1757
18497,O4-P1353,P2-P1759,pipe,P2,200,58.800,0.510,0.510,0,0.299,0.419,1,0,2.860,4.410,4.410,DN200 (not steepened),,P2-M1759,P2-M1758
2114,O4-P380,P2-P575,pipe,P2,200,77.800,0.510,0.510,0,0.608,0.707,1,0,3.190,3.370,3.370,DN200 (not steepened),,P2-M575,P2-M574
2115,O4-P1510,P2-P1648,pipe,P2,200,70.600,0.510,0.510,0,0.211,0.246,1,0,1.770,1.480,1.770,DN200 (not steepened),,P2-M1648,P2-M1642
18498,O4-P1357,P2-P1763,pipe,P2,200,71.800,0.510,0.510,0,0.225,0.363,1,0,2.010,2.040,2.040,DN200 (not steepened),,P2-M1763,P2-M1762
2117,O6-P72,P2-P242,pipe,P2,355,34.700,0.270,0.366,1,0.761,0.857,0,0,5.630,5.570,5.630,Steepened 0.30 to 0.50 %,,P2-M242,P2-M241
10310,O4-P1468,P2-P1606,pipe,P2,200,100.000,0.510,0.510,0,0.163,0.322,1,0,1.480,2.520,2.520,DN200 (not steepened),,P2-M1606,P2-M1605
18499,O4-P1356,P2-P1762,pipe,P2,200,100.700,0.510,0.510,0,0.240,0.368,1,0,2.040,2.160,2.160,DN200 (not steepened),,P2-M1762,P2-M1761
10312,O7-P52,P2-P316,pipe,P2,200,93.000,0.510,0.510,0,0.342,0.498,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M316,P2-M315
18500,O4-P1355,P2-P1761,pipe,P2,200,45.100,0.510,0.510,0,0.240,0.368,1,0,2.160,2.010,2.160,DN200 (not steepened),,P2-M1761,P2-M1760
18501,O4-P1349,P2-P1755,pipe,P2,200,100.000,0.510,0.510,0,0.412,0.477,1,0,2.880,2.720,2.880,DN200 (not steepened),,P2-M1755,P2-M119
10315,O6-P93,P2-P263,pipe,P2,315,99.900,0.270,0.373,1,0.750,0.846,0,0,12.880,16.020,16.020,Steepened 0.30 to 0.50 %,,P2-M263,P2-M262
18502,O5-P58,P2-P1810,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,2.780,3.050,3.050,DN200 (not steepened),,P2-M1810,P2-M1809
10317,O7-P265,P2-P2628,pipe,P2,200,100.000,0.510,0.510,0,0.560,0.577,1,0,4.620,5.010,5.010,DN200 (not steepened),,P2-M2628,P2-M2627
2126,O7-P106,P2-P2469,pipe,P2,200,34.900,0.510,0.510,0,0.244,0.316,1,0,3.850,4.380,4.380,DN200 (not steepened),,P2-M2469,P2-M2452
18503,O5-P57,P2-P1809,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,3.050,3.320,3.320,DN200 (not steepened),,P2-M1809,P2-M1808
18504,O5-P56,P2-P1808,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,3.320,3.590,3.590,DN200 (not steepened),,P2-M1808,P2-M1807
18505,O5-P55,P2-P1807,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,3.590,3.850,3.850,DN200 (not steepened),,P2-M1807,P2-M1806
18506,O5-P54,P2-P1806,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,3.850,4.120,4.120,DN200 (not steepened),,P2-M1806,P2-M1805
18507,O5-P53,P2-P1805,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,4.120,4.390,4.390,DN200 (not steepened),,P2-M1805,P2-M1804
18508,O5-P52,P2-P1804,pipe,P2,200,100.900,0.510,0.510,0,0.327,0.597,1,0,4.390,4.660,4.660,DN200 (not steepened),,P2-M1804,P2-M131
18509,O7-P219,P2-P2582,pipe,P2,200,81.400,0.510,0.510,0,0.203,0.353,1,0,5.070,4.730,5.070,DN200 (not steepened),,P2-M2582,P2-M2581
18510,O7-P218,P2-P2581,pipe,P2,200,63.500,0.510,0.510,0,0.204,0.353,1,0,4.730,5.240,5.240,DN200 (not steepened),,P2-M2581,P2-M2580
18511,O7-P217,P2-P2580,pipe,P2,200,72.800,0.510,0.510,0,0.204,0.353,1,0,5.240,5.410,5.410,DN200 (not steepened),,P2-M2580,P2-M2579
18512,O5-P292,P2-P2003,pipe,P2,200,69.200,0.510,0.510,0,0.134,0.278,1,0,2.130,3.760,3.760,DN200 (not steepened),,P2-M2003,P2-M1960
2137,O4-P1335,P2-P106,pipe,P2,710,37.900,0.100,0.200,1,0.750,0.882,0,0,14.220,14.270,14.270,Steepened up to 0.30 %,,P2-M106,P2-M105
10329,O6-P262,P2-P2278,pipe,P2,200,62.400,0.510,0.510,0,0.303,0.350,1,0,6.550,8.360,8.360,DN200 (not steepened),,P2-M2278,P2-M2277
18514,O5-P265,P2-P1976,pipe,P2,200,77.000,0.510,0.510,0,0.146,0.299,1,0,1.830,1.930,1.930,DN200 (not steepened),,P2-M1976,P2-M1975
18515,O5-P269,P2-P1980,pipe,P2,200,63.600,0.510,0.510,0,0.104,0.218,1,0,2.480,1.510,2.480,DN200 (not steepened),,P2-M1980,P2-M1975
10333,O4-P1272,P2-P1467,pipe,P2,200,94.200,0.510,0.510,0,0.404,0.445,1,0,8.950,9.340,9.340,DN200 (not steepened),,P2-M1467,P2-M1466
2142,O7-P320,P2-P2683,pipe,P2,200,69.100,0.510,0.510,0,0.297,0.304,1,0,2.250,2.290,2.290,DN200 (not steepened),,P2-M2683,P2-M2630
18518,O5-P262,P2-P1973,pipe,P2,200,95.200,0.510,0.510,0,0.185,0.347,1,0,2.190,2.310,2.310,DN200 (not steepened),,P2-M1973,P2-M1972
18519,O5-P261,P2-P1972,pipe,P2,200,95.200,0.510,0.510,0,0.185,0.347,1,0,2.310,2.440,2.440,DN200 (not steepened),,P2-M1972,P2-M1971
10337,O4-P1362,P2-P1720,pipe,P2,200,52.100,0.510,0.510,0,0.341,0.352,1,0,4.010,4.440,4.440,DN200 (not steepened),,P2-M1720,P2-M1719
18521,O5-P259,P2-P1970,pipe,P2,200,95.200,0.510,0.510,0,0.186,0.348,1,0,2.570,2.690,2.690,DN200 (not steepened),,P2-M1970,P2-M1969
18522,O5-P258,P2-P1969,pipe,P2,200,95.200,0.510,0.510,0,0.187,0.348,1,0,2.690,2.820,2.820,DN200 (not steepened),,P2-M1969,P2-M1968
10340,O7-P157,P2-P2520,pipe,P2,250,100.000,0.375,0.565,1,0.772,0.835,0,0,7.300,8.480,8.480,Steepened 0.50 to 0.75 %,,P2-M2520,P2-M2519
18524,O5-P233,P2-P1944,pipe,P2,200,114.500,0.510,0.510,0,0.356,0.565,1,0,5.490,4.850,5.490,DN200 (not steepened),,P2-M1944,P2-M1943
18525,O5-P232,P2-P1943,pipe,P2,200,165.300,0.510,0.510,0,0.356,0.565,1,0,4.850,5.330,5.330,DN200 (not steepened),,P2-M1943,P2-M1942
18526,O5-P231,P2-P1942,pipe,P2,200,164.400,0.510,0.510,0,0.357,0.565,1,0,5.330,5.770,5.770,DN200 (not steepened),,P2-M1942,P2-M1941
10344,O4-P844,P2-P1039,pipe,P2,200,93.900,0.510,0.510,0,0.337,0.450,1,0,7.730,7.670,7.730,DN200 (not steepened),,P2-M1039,P2-M1038
18528,O5-P321,P2-P2032,pipe,P2,200,81.600,0.510,0.510,0,0.184,0.277,1,0,1.830,1.910,1.910,DN200 (not steepened),,P2-M2032,P2-M1881
18529,O5-P29,P2-P1881,pipe,P2,200,98.600,0.510,0.510,0,0.394,0.567,1,0,4.710,4.850,4.850,DN200 (not steepened),,P2-M1881,P2-M1880
2155,O4-P854,P2-P1049,pipe,P2,200,96.100,0.510,0.510,0,0.215,0.389,1,0,5.330,5.800,5.800,DN200 (not steepened),,P2-M1049,P2-M1048
18531,O5-P26,P2-P1878,pipe,P2,200,95.500,0.510,0.510,0,0.418,0.626,1,0,5.550,5.540,5.550,DN200 (not steepened),,P2-M1878,P2-M1877
18532,O5-P22,P2-P1874,pipe,P2,200,175.000,0.510,0.510,0,0.418,0.626,1,0,6.330,6.770,6.770,DN200 (not steepened),,P2-M1874,P2-M1873
18533,O5-P314,P2-P2025,pipe,P2,200,119.200,0.510,0.510,0,0.147,0.222,1,0,1.480,2.400,2.400,DN200 (not steepened),,P2-M2025,P2-M2022
10351,O6-P87,P2-P257,pipe,P2,315,100.000,0.270,0.373,1,0.751,0.847,0,0,8.790,8.190,8.790,Steepened 0.30 to 0.50 %,,P2-M257,P2-M256
2160,O6-P125,P2-P2141,pipe,P2,200,84.000,0.510,0.510,0,0.171,0.217,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2141,P2-M2140
18536,O5-P24,P2-P1876,pipe,P2,200,124.100,0.510,0.510,0,0.418,0.626,1,0,5.840,6.070,6.070,DN200 (not steepened),,P2-M1876,P2-M1875
18537,O5-P23,P2-P1875,pipe,P2,200,141.300,0.510,0.510,0,0.418,0.626,1,0,6.070,6.330,6.330,DN200 (not steepened),,P2-M1875,P2-M1874
18538,O5-P27,P2-P1879,pipe,P2,200,49.400,0.510,0.510,0,0.399,0.579,1,0,5.360,5.550,5.550,DN200 (not steepened),,P2-M1879,P2-M1878
18539,O5-P298,P2-P2009,pipe,P2,200,79.900,0.510,0.510,0,0.283,0.415,1,0,3.380,3.450,3.450,DN200 (not steepened),,P2-M2009,P2-M1878
18540,O5-P310,P2-P2021,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.326,1,0,2.480,2.280,2.480,DN200 (not steepened),,P2-M2021,P2-M2020
18541,O5-P337,P2-P2048,pipe,P2,200,93.700,0.510,0.510,0,0.268,0.319,1,0,2.240,2.370,2.370,DN200 (not steepened),,P2-M2048,P2-M1891
18542,O5-P338,P2-P2049,pipe,P2,200,54.600,0.510,0.510,0,0.268,0.319,1,0,2.100,2.240,2.240,DN200 (not steepened),,P2-M2049,P2-M2048
2168,O4-P1139,P2-P1334,pipe,P2,200,51.300,0.510,0.510,0,0.188,0.188,1,0,1.510,1.850,1.850,DN200 (not steepened),,P2-M1334,P2-M1333
10361,O4-P942,P2-P1137,pipe,P2,200,100.000,0.510,0.510,0,0.207,0.207,1,0,1.680,1.810,1.810,DN200 (not steepened),,P2-M1137,P2-M1136
18545,O4-P97,P2-P97,pipe,P2,800,50.900,0.085,0.183,1,0.750,0.888,0,0,14.040,13.580,14.040,Steepened up to 0.30 %,,P2-M97,P2-M96
10363,O4-P686,P2-P881,pipe,P2,200,100.000,0.510,0.510,0,0.395,0.401,1,0,3.470,3.980,3.980,DN200 (not steepened),,P2-M881,P2-M880
18547,O4-P592,P2-P787,pipe,P2,200,46.500,0.510,0.510,0,0.689,0.728,1,0,8.230,8.290,8.290,DN200 (not steepened),,P2-M787,P2-M786
2173,O6-P215,P2-P2231,pipe,P2,200,92.300,0.510,0.510,0,0.349,0.361,1,0,4.050,4.590,4.590,DN200 (not steepened),,P2-M2231,P2-M209
10366,O7-P22,P2-P286,pipe,P2,200,72.000,0.510,0.510,0,0.472,0.660,1,0,7.650,6.850,7.650,DN200 (not steepened),,P2-M286,P2-M285
2175,O4-P726,P2-P918,pipe,P2,200,35.400,0.510,0.510,0,0.206,0.206,1,0,1.480,1.770,1.770,DN200 (not steepened),,P2-M918,P2-M915
18551,O4-P513,P2-P708,pipe,P2,200,73.700,0.510,0.510,0,0.383,0.398,1,0,3.310,2.960,3.310,DN200 (not steepened),,P2-M708,P2-M707
10369,O4-P945,P2-P1140,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M1140,P2-M1139
2178,O4-P916,P2-P1111,pipe,P2,200,35.500,0.510,0.510,0,0.138,0.186,1,0,1.480,1.500,1.500,DN200 (not steepened),,P2-M1111,P2-M1110
10370,O4-P1112,P2-P1307,pipe,P2,200,69.100,0.510,0.510,0,0.571,0.594,1,0,4.520,4.500,4.520,DN200 (not steepened),,P2-M1307,P2-M1306
10371,O4-P649,P2-P844,pipe,P2,200,100.000,0.510,0.510,0,0.304,0.337,1,0,1.570,1.720,1.720,DN200 (not steepened),,P2-M844,P2-M843
10373,O4-P1397,P2-P120,pipe,P2,710,99.700,0.100,0.218,1,0.752,0.892,0,0,11.300,11.550,11.550,Steepened up to 0.30 %,,P2-M120,P2-M119
10378,O6-P263,P2-P2279,pipe,P2,200,101.000,0.510,0.510,0,0.303,0.350,1,0,5.530,6.550,6.550,DN200 (not steepened),,P2-M2279,P2-M2278
2189,O4-P1444,P2-P1582,pipe,P2,200,72.000,0.510,0.510,0,0.026,0.026,1,0,1.480,1.950,1.950,DN200 (not steepened),,P2-M1582,P2-M1581
10385,O6-P192,P2-P2208,pipe,P2,200,101.000,0.510,0.510,0,0.031,0.031,1,0,1.480,2.260,2.260,DN200 (not steepened),,P2-M2208,P2-M2207
10386,O7-P284,P2-P2647,pipe,P2,200,108.200,0.510,0.510,0,0.053,0.053,1,0,1.900,1.480,1.900,DN200 (not steepened),,P2-M2647,P2-M2646
2196,O5-P284,P2-P1995,pipe,P2,200,79.800,0.510,0.510,0,0.169,0.292,1,0,1.500,2.390,2.390,DN200 (not steepened),,P2-M1995,P2-M1994
2197,O4-P1562,P2-P1700,pipe,P2,200,98.600,0.510,0.510,0,0.237,0.312,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M1700,P2-M1563
2198,O4-P974,P2-P1169,pipe,P2,200,82.300,0.510,0.510,0,0.272,0.331,1,0,2.620,2.950,2.950,DN200 (not steepened),,P2-M1169,P2-M1168
2199,O4-P558,P2-P753,pipe,P2,200,70.100,0.510,0.510,0,0.182,0.226,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M753,P2-M592
10391,O4-P1132,P2-P1327,pipe,P2,200,105.500,0.510,0.510,0,0.353,0.367,1,0,2.680,2.630,2.680,DN200 (not steepened),,P2-M1327,P2-M1326
10395,O4-P457,P2-P652,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.820,2.090,2.090,DN200 (not steepened),,P2-M652,P2-M651
2204,O4-P322,P2-P517,pipe,P2,200,73.300,0.510,0.510,0,0.206,0.294,1,0,1.950,2.270,2.270,DN200 (not steepened),,P2-M517,P2-M499
10397,O4-P210,P2-P405,pipe,P2,200,73.400,0.510,0.510,0,0.339,0.342,1,0,3.100,2.960,3.100,DN200 (not steepened),,P2-M405,P2-M404
10400,O6-P266,P2-P2282,pipe,P2,200,100.000,0.510,0.510,0,0.302,0.348,1,0,4.080,4.640,4.640,DN200 (not steepened),,P2-M2282,P2-M2281
10404,O7-P32,P2-P296,pipe,P2,200,75.400,0.510,0.510,0,0.456,0.631,1,0,4.070,5.140,5.140,DN200 (not steepened),,P2-M296,P2-M295
10417,O4-P1141,P2-P1336,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1336,P2-M1335
10420,O4-P1000,P2-P1195,pipe,P2,200,102.300,0.510,0.510,0,0.243,0.243,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M1195,P2-M1194
10423,O6-P233,P2-P2249,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,2.310,2.050,2.310,DN200 (not steepened),,P2-M2249,P2-M2248
10427,O4-P38,P2-P38,pipe,P2,900,100.000,0.075,0.149,1,0.774,0.889,0,0,10.910,11.060,11.060,Steepened up to 0.30 %,,P2-M38,P2-M37
10429,O4-P1278,P2-P1473,pipe,P2,200,77.000,0.510,0.510,0,0.345,0.404,1,0,7.580,8.130,8.130,DN200 (not steepened),,P2-M1473,P2-M1472
10430,O4-P72,P2-P72,pipe,P2,800,100.000,0.085,0.175,1,0.783,0.910,0,0,12.840,12.190,12.840,Steepened up to 0.30 %,,P2-M72,P2-M71
10431,O4-P368,P2-P563,pipe,P2,200,100.000,0.510,0.510,0,0.628,0.719,1,0,6.330,6.410,6.410,DN200 (not steepened),,P2-M563,P2-M562
2242,O5-P339,P2-P2050,pipe,P2,200,59.500,0.510,0.510,0,0.267,0.319,1,0,1.830,2.100,2.100,DN200 (not steepened),,P2-M2050,P2-M2049
10437,O6-P92,P2-P262,pipe,P2,315,100.000,0.270,0.373,1,0.750,0.846,0,0,16.020,14.720,16.020,Steepened 0.30 to 0.50 %,,P2-M262,P2-M261
10443,O4-P943,P2-P1138,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.550,1.680,1.680,DN200 (not steepened),,P2-M1138,P2-M1137
10444,O4-P1033,P2-P1228,pipe,P2,250,125.700,0.375,0.552,1,0.752,0.833,0,0,11.680,11.220,11.680,Steepened 0.50 to 0.75 %,,P2-M1228,P2-M1227
10446,O4-P787,P2-P982,pipe,P2,200,100.000,0.510,0.510,0,0.169,0.205,1,0,1.480,2.790,2.790,DN200 (not steepened),,P2-M982,P2-M981
10452,O7-P366,P2-P2729,pipe,P2,200,100.000,0.510,0.510,0,0.058,0.058,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M2729,P2-M2728
2262,O4-P256,P2-P451,pipe,P2,200,53.300,0.510,0.510,0,0.023,0.023,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M451,P2-M439
2269,O4-P341,P2-P536,pipe,P2,200,67.600,0.510,0.510,0,0.141,0.291,1,0,2.750,2.920,2.920,DN200 (not steepened),,P2-M536,P2-M535
10461,O6-P267,P2-P2283,pipe,P2,200,100.000,0.510,0.510,0,0.302,0.348,1,0,3.540,4.080,4.080,DN200 (not steepened),,P2-M2283,P2-M2282
2277,O6-P55,P2-P225,pipe,P2,355,88.400,0.270,0.366,1,0.814,0.896,0,0,7.980,7.690,7.980,Steepened 0.30 to 0.50 %,,P2-M225,P2-M224
10469,O4-P652,P2-P847,pipe,P2,200,100.000,0.510,0.510,0,0.261,0.302,1,0,1.850,1.480,1.850,DN200 (not steepened),,P2-M847,P2-M846
10472,O4-P1323,P2-P1518,pipe,P2,200,72.600,0.510,0.510,0,0.279,0.293,1,0,2.030,2.340,2.340,DN200 (not steepened),,P2-M1518,P2-M1517
10473,O4-P790,P2-P985,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,2.190,2.770,2.770,DN200 (not steepened),,P2-M985,P2-M63
10474,O4-P1247,P2-P1442,pipe,P2,200,100.000,0.510,0.510,0,0.153,0.245,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M1442,P2-M1441
10475,O7-P228,P2-P2591,pipe,P2,200,100.000,0.510,0.510,0,0.137,0.264,1,0,4.090,2.390,4.090,DN200 (not steepened),,P2-M2591,P2-M2590
10477,O7-P485,P2-P2848,pipe,P2,200,100.000,0.510,0.510,0,0.096,0.145,1,0,2.000,1.480,2.000,DN200 (not steepened),,P2-M2848,P2-M2847
2286,O5-P317,P2-P2028,pipe,P2,200,36.600,0.510,0.510,0,0.075,0.164,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M2028,P2-M2027
10479,O6-P57,P2-P227,pipe,P2,355,69.300,0.270,0.366,1,0.814,0.896,0,0,7.160,8.210,8.210,Steepened 0.30 to 0.50 %,,P2-M227,P2-M226
2289,O4-P1479,P2-P1617,pipe,P2,200,68.000,0.510,0.510,0,0.352,0.411,1,0,1.890,1.820,1.890,DN200 (not steepened),,P2-M1617,P2-M1616
10485,O4-P1222,P2-P1417,pipe,P2,200,73.100,0.510,0.510,0,0.326,0.359,1,0,2.050,2.120,2.120,DN200 (not steepened),,P2-M1417,P2-M1416
10488,O4-P954,P2-P1149,pipe,P2,200,100.000,0.510,0.510,0,0.452,0.489,1,0,5.180,5.250,5.250,DN200 (not steepened),,P2-M1149,P2-M1148
10491,O4-P1137,P2-P1332,pipe,P2,200,82.900,0.510,0.510,0,0.255,0.255,1,0,2.000,2.320,2.320,DN200 (not steepened),,P2-M1332,P2-M1331
2300,O7-P438,P2-P2801,pipe,P2,200,97.400,0.510,0.510,0,0.162,0.185,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2801,P2-M2800
2302,O5-P167,P2-P2084,pipe,P2,200,68.100,0.510,0.510,0,0.132,0.154,1,0,2.340,1.480,2.340,DN200 (not steepened),,P2-M2084,P2-M2083
10494,O7-P164,P2-P2527,pipe,P2,200,100.500,0.510,0.510,0,0.381,0.458,1,0,6.720,7.360,7.360,DN200 (not steepened),,P2-M2527,P2-M2526
2309,O5-P50,P2-P1902,pipe,P2,200,93.100,0.510,0.510,0,0.195,0.247,1,0,1.660,1.710,1.710,DN200 (not steepened),,P2-M1902,P2-M1901
10502,O7-P482,P2-P2845,pipe,P2,200,100.000,0.510,0.510,0,0.121,0.217,1,0,2.070,1.480,2.070,DN200 (not steepened),,P2-M2845,P2-M2844
2321,O4-P70,P2-P70,pipe,P2,800,37.200,0.085,0.175,1,0.784,0.911,0,0,12.570,12.790,12.790,Steepened up to 0.30 %,,P2-M70,P2-M69
10516,O4-P1488,P2-P1626,pipe,P2,200,82.600,0.510,0.510,0,0.210,0.304,1,0,1.900,1.480,1.900,DN200 (not steepened),,P2-M1626,P2-M1625
2332,O4-P1406,P2-P1802,pipe,P2,200,80.800,0.510,0.510,0,0.060,0.128,1,0,3.000,1.480,3.000,DN200 (not steepened),,P2-M1802,P2-M1801
10524,O6-P150,P2-P2166,pipe,P2,200,85.200,0.510,0.510,0,0.028,0.028,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M2166,P2-M2165
10526,O4-P970,P2-P1165,pipe,P2,200,94.900,0.510,0.510,0,0.281,0.335,1,0,2.960,3.050,3.050,DN200 (not steepened),,P2-M1165,P2-M1164
18717,O5-P200,P2-P1911,pipe,P2,200,69.900,0.510,0.510,0,0.334,0.435,1,0,2.900,2.840,2.900,DN200 (not steepened),,P2-M1911,P2-M1910
18718,O5-P193,P2-P1904,pipe,P2,200,96.700,0.510,0.510,0,0.352,0.487,1,0,4.140,4.270,4.270,DN200 (not steepened),,P2-M1904,P2-M1869
2337,O4-P113,P2-P1537,pipe,P2,250,55.000,0.375,0.738,1,0.713,0.944,1,0,5.240,5.680,5.680,"Above DN200, under 0.75 m/s",0.760,P2-M1537,P2-M1536
10529,O7-P3,P2-P267,pipe,P2,315,69.900,0.270,0.376,1,0.752,0.848,0,0,8.820,9.620,9.620,Steepened 0.30 to 0.50 %,,P2-M267,P2-M266
18719,O5-P17,P2-P1869,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,8.580,8.710,8.710,DN200 (not steepened),,P2-M1869,P2-M1868
18720,O5-P16,P2-P1868,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,8.710,8.840,8.840,DN200 (not steepened),,P2-M1868,P2-M1867
18721,O5-P15,P2-P1867,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,8.840,8.980,8.980,DN200 (not steepened),,P2-M1867,P2-M1866
18722,O5-P14,P2-P1866,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,8.980,9.110,9.110,DN200 (not steepened),,P2-M1866,P2-M1865
2343,O4-P1557,P2-P1695,pipe,P2,200,69.300,0.510,0.510,0,0.142,0.204,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M1695,P2-M1690
2344,O7-P234,P2-P2597,pipe,P2,200,68.200,0.510,0.510,0,0.189,0.258,1,0,1.660,1.720,1.720,DN200 (not steepened),,P2-M2597,P2-M2596
2345,O4-P1360,P2-P1766,pipe,P2,200,37.200,0.510,0.510,0,0.058,0.128,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M1766,P2-M1765
10537,O4-P207,P2-P402,pipe,P2,200,87.600,0.510,0.510,0,0.346,0.348,1,0,3.280,3.380,3.380,DN200 (not steepened),,P2-M402,P2-M401
18723,O5-P13,P2-P1865,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,9.110,9.240,9.240,DN200 (not steepened),,P2-M1865,P2-M1864
18724,O5-P12,P2-P1864,pipe,P2,200,96.700,0.510,0.510,0,0.490,0.747,1,0,9.240,9.370,9.370,DN200 (not steepened),,P2-M1864,P2-M1863
18725,O5-P11,P2-P1863,pipe,P2,200,96.700,0.510,0.510,0,0.492,0.747,1,0,9.370,9.510,9.510,DN200 (not steepened),,P2-M1863,P2-M1862
18726,O5-P10,P2-P1862,pipe,P2,200,96.700,0.510,0.510,0,0.492,0.747,1,0,9.510,9.640,9.640,DN200 (not steepened),,P2-M1862,P2-M1861
18727,O5-P9,P2-P1861,pipe,P2,200,96.700,0.510,0.510,0,0.494,0.748,1,0,9.640,9.770,9.770,DN200 (not steepened),,P2-M1861,P2-M137
2352,O7-P112,P2-P2475,pipe,P2,200,68.500,0.510,0.510,0,0.026,0.026,1,0,1.480,2.070,2.070,DN200 (not steepened),,P2-M2475,P2-M2474
18728,O5-P41,P2-P1893,pipe,P2,200,96.300,0.510,0.510,0,0.283,0.366,1,0,3.260,3.290,3.290,DN200 (not steepened),,P2-M1893,P2-M1892
2354,O4-P895,P2-P1090,pipe,P2,200,68.800,0.510,0.510,0,0.378,0.419,1,0,6.400,6.500,6.500,DN200 (not steepened),,P2-M1090,P2-M1089
10547,O7-P167,P2-P2530,pipe,P2,200,91.100,0.510,0.510,0,0.376,0.455,1,0,6.590,6.390,6.590,DN200 (not steepened),,P2-M2530,P2-M2529
2356,O4-P889,P2-P1084,pipe,P2,200,37.300,0.510,0.510,0,0.171,0.220,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M1084,P2-M1083
10548,O6-P434,P2-P2450,pipe,P2,200,71.600,0.510,0.510,0,0.205,0.205,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M2450,P2-M2449
18733,O6-P115,P2-P2131,pipe,P2,200,95.600,0.510,0.510,0,0.224,0.338,1,0,2.200,2.290,2.290,DN200 (not steepened),,P2-M2131,P2-M2130
18734,O6-P114,P2-P2130,pipe,P2,200,95.600,0.510,0.510,0,0.250,0.346,1,0,2.290,2.390,2.390,DN200 (not steepened),,P2-M2130,P2-M2129
18735,O6-P103,P2-P2119,pipe,P2,200,90.600,0.510,0.510,0,0.306,0.382,1,0,3.900,3.940,3.940,DN200 (not steepened),,P2-M2119,P2-M2118
10553,O4-P808,P2-P1003,pipe,P2,200,84.800,0.510,0.510,0,0.471,0.605,1,0,8.200,8.330,8.330,DN200 (not steepened),,P2-M1003,P2-M1002
10554,O7-P60,P2-P324,pipe,P2,200,100.000,0.510,0.510,0,0.340,0.494,1,0,2.210,1.710,2.210,DN200 (not steepened),,P2-M324,P2-M323
2363,O7-P105,P2-P2468,pipe,P2,200,37.300,0.510,0.510,0,0.091,0.184,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M2468,P2-M2467
18739,O5-P21,P2-P1873,pipe,P2,200,154.600,0.510,0.510,0,0.459,0.704,1,0,6.770,7.040,7.040,DN200 (not steepened),,P2-M1873,P2-M1872
10558,O7-P44,P2-P308,pipe,P2,200,100.000,0.510,0.510,0,0.393,0.583,1,0,3.530,3.180,3.530,DN200 (not steepened),,P2-M308,P2-M307
2368,O7-P238,P2-P2601,pipe,P2,250,80.000,0.375,0.565,1,0.751,0.803,0,0,4.230,3.940,4.230,Steepened 0.50 to 0.75 %,,P2-M2601,P2-M2524
2371,O4-P879,P2-P1074,pipe,P2,200,68.200,0.510,0.510,0,0.035,0.035,1,0,1.650,1.840,1.840,DN200 (not steepened),,P2-M1074,P2-M997
10564,O4-P906,P2-P1101,pipe,P2,200,54.600,0.510,0.510,0,0.340,0.387,1,0,4.690,5.440,5.440,DN200 (not steepened),,P2-M1101,P2-M1100
10567,O6-P84,P2-P254,pipe,P2,315,84.700,0.270,0.373,1,0.755,0.849,0,0,6.490,6.350,6.490,Steepened 0.30 to 0.50 %,,P2-M254,P2-M253
2376,O6-P388,P2-P2404,pipe,P2,200,100.400,0.510,0.510,0,0.347,0.347,1,0,1.840,1.480,1.840,DN200 (not steepened),,P2-M2404,P2-M2403
2377,O7-P54,P2-P318,pipe,P2,200,69.800,0.510,0.510,0,0.342,0.497,1,0,1.810,1.480,1.810,DN200 (not steepened),,P2-M318,P2-M317
2378,O4-P127,P2-P1551,pipe,P2,250,63.200,0.375,0.375,0,0.520,0.693,1,0,4.240,4.120,4.240,"Above DN200, under 0.75 m/s",0.556,P2-M1551,P2-M1550
2379,O4-P108,P2-P1532,pipe,P2,250,69.300,0.375,0.738,1,0.758,0.964,0,0,5.680,6.210,6.210,Steepened 0.50 to 0.75 %,,P2-M1532,P2-M1531
10569,O4-P642,P2-P837,pipe,P2,200,100.000,0.510,0.510,0,0.341,0.396,1,0,2.400,2.910,2.910,DN200 (not steepened),,P2-M837,P2-M836
10570,O4-P1060,P2-P1255,pipe,P2,200,100.000,0.510,0.510,0,0.413,0.558,1,0,3.950,4.530,4.530,DN200 (not steepened),,P2-M1255,P2-M1254
10574,O7-P56,P2-P320,pipe,P2,200,100.000,0.510,0.510,0,0.341,0.495,1,0,1.900,1.480,1.900,DN200 (not steepened),,P2-M320,P2-M319
10575,O6-P74,P2-P244,pipe,P2,355,85.600,0.270,0.366,1,0.760,0.855,0,0,7.430,6.290,7.430,Steepened 0.30 to 0.50 %,,P2-M244,P2-M243
10580,O4-P1071,P2-P1266,pipe,P2,200,68.200,0.510,0.510,0,0.270,0.392,1,0,2.800,2.760,2.800,DN200 (not steepened),,P2-M1266,P2-M1265
2390,O7-P144,P2-P2507,pipe,P2,200,66.500,0.510,0.510,0,0.129,0.155,1,0,2.230,1.480,2.230,DN200 (not steepened),,P2-M2507,P2-M2506
10582,O4-P1040,P2-P1235,pipe,P2,200,101.300,0.510,0.510,0,0.624,0.722,1,0,9.470,9.460,9.470,DN200 (not steepened),,P2-M1235,P2-M1234
10583,O7-P476,P2-P2839,pipe,P2,200,100.000,0.510,0.510,0,0.146,0.272,1,0,2.100,1.480,2.100,DN200 (not steepened),,P2-M2839,P2-M2838
10586,O7-P475,P2-P2838,pipe,P2,200,100.000,0.510,0.510,0,0.151,0.281,1,0,2.290,1.480,2.290,DN200 (not steepened),,P2-M2838,P2-M2837
10588,O7-P472,P2-P2835,pipe,P2,200,100.000,0.510,0.510,0,0.184,0.310,1,0,2.190,1.480,2.190,DN200 (not steepened),,P2-M2835,P2-M2834
2413,O7-P16,P2-P280,pipe,P2,200,70.800,0.510,0.510,0,0.598,0.730,1,0,6.320,6.080,6.320,DN200 (not steepened),,P2-M280,P2-M279
10611,O4-P109,P2-P1533,pipe,P2,250,68.200,0.375,0.738,1,0.754,0.963,0,0,5.130,5.680,5.680,Steepened 0.50 to 0.75 %,,P2-M1533,P2-M1532
10619,O4-P643,P2-P838,pipe,P2,200,100.000,0.510,0.510,0,0.331,0.390,1,0,1.890,2.400,2.400,DN200 (not steepened),,P2-M838,P2-M837
2428,O4-P156,P2-P1580,pipe,P2,200,68.800,0.510,0.510,0,0.115,0.244,1,0,1.480,1.840,1.840,DN200 (not steepened),,P2-M1580,P2-M1579
10627,O6-P276,P2-P2292,pipe,P2,200,100.000,0.510,0.510,0,0.187,0.187,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M2292,P2-M2291
10630,O7-P471,P2-P2834,pipe,P2,200,111.300,0.510,0.510,0,0.187,0.314,1,0,1.860,1.480,1.860,DN200 (not steepened),,P2-M2834,P2-M328
10633,O4-P1125,P2-P1320,pipe,P2,200,100.000,0.510,0.510,0,0.400,0.414,1,0,2.540,2.530,2.540,DN200 (not steepened),,P2-M1320,P2-M1319
2452,O4-P1260,P2-P1455,pipe,P2,200,38.200,0.510,0.510,0,0.058,0.128,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M1455,P2-M1454
10654,O7-P153,P2-P2516,pipe,P2,250,80.600,0.375,0.565,1,0.776,0.840,0,0,9.110,9.120,9.120,Steepened 0.50 to 0.75 %,,P2-M2516,P2-M2515
10660,O4-P1148,P2-P1343,pipe,P2,200,100.000,0.510,0.510,0,0.330,0.342,1,0,2.050,2.220,2.220,DN200 (not steepened),,P2-M1343,P2-M1342
10664,O4-P1470,P2-P1608,pipe,P2,200,90.700,0.510,0.510,0,0.131,0.274,1,0,3.370,1.480,3.370,DN200 (not steepened),,P2-M1608,P2-M1607
2473,O4-P1069,P2-P1264,pipe,P2,200,38.400,0.510,0.510,0,0.332,0.452,1,0,3.220,3.290,3.290,DN200 (not steepened),,P2-M1264,P2-M1263
10666,O4-P635,P2-P830,pipe,P2,200,100.000,0.510,0.510,0,0.365,0.414,1,0,3.270,3.430,3.430,DN200 (not steepened),,P2-M830,P2-M829
2490,O6-P361,P2-P2377,pipe,P2,200,61.200,0.510,0.510,0,0.053,0.053,1,0,1.580,1.480,1.580,DN200 (not steepened),,P2-M2377,P2-M2376
10683,O4-P1251,P2-P1446,pipe,P2,200,100.000,0.510,0.510,0,0.087,0.185,1,0,1.480,2.550,2.550,DN200 (not steepened),,P2-M1446,P2-M1445
10685,O4-P1238,P2-P1433,pipe,P2,200,100.000,0.510,0.510,0,0.235,0.235,1,0,1.960,2.810,2.810,DN200 (not steepened),,P2-M1433,P2-M1432
2494,O4-P878,P2-P1073,pipe,P2,200,38.700,0.510,0.510,0,0.086,0.185,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M1073,P2-M1053
10686,O5-P143,P2-P2060,pipe,P2,200,102.100,0.510,0.510,0,0.273,0.412,1,0,1.480,2.240,2.240,DN200 (not steepened),,P2-M2060,P2-M141
2498,O4-P526,P2-P721,pipe,P2,200,38.700,0.510,0.510,0,0.134,0.163,1,0,1.480,1.590,1.590,DN200 (not steepened),,P2-M721,P2-M720
10695,O4-P570,P2-P765,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,2.040,2.350,2.350,DN200 (not steepened),,P2-M765,P2-M764
10701,O7-P139,P2-P2502,pipe,P2,200,75.300,0.510,0.510,0,0.267,0.302,1,0,4.880,5.240,5.240,DN200 (not steepened),,P2-M2502,P2-M2501
2520,O4-P232,P2-P427,pipe,P2,200,58.500,0.510,0.510,0,0.136,0.192,1,0,1.870,1.480,1.870,DN200 (not steepened),,P2-M427,P2-M426
10724,O7-P506,P2-P2869,pipe,P2,200,56.300,0.510,0.510,0,0.097,0.203,1,0,1.890,2.230,2.230,DN200 (not steepened),,P2-M2869,P2-M334
10726,O4-P1414,P2-P1794,pipe,P2,200,78.000,0.510,0.510,0,0.289,0.313,1,0,1.970,1.990,1.990,DN200 (not steepened),,P2-M1794,P2-M123
2538,O5-P220,P2-P1931,pipe,P2,200,79.400,0.510,0.510,0,0.067,0.143,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M1931,P2-M1911
2541,O4-P453,P2-P648,pipe,P2,200,39.300,0.510,0.510,0,0.210,0.210,1,0,2.380,2.440,2.440,DN200 (not steepened),,P2-M648,P2-M647
10733,O4-P302,P2-P497,pipe,P2,200,79.700,0.510,0.510,0,0.305,0.426,1,0,2.890,2.950,2.950,DN200 (not steepened),,P2-M497,P2-M496
10745,O6-P226,P2-P2242,pipe,P2,200,79.300,0.510,0.510,0,0.201,0.201,1,0,2.270,1.480,2.270,DN200 (not steepened),,P2-M2242,P2-M2241
10749,O4-P292,P2-P487,pipe,P2,200,100.000,0.510,0.510,0,0.203,0.322,1,0,3.100,3.580,3.580,DN200 (not steepened),,P2-M487,P2-M486
2566,O4-P1021,P2-P1216,pipe,P2,200,39.600,0.510,0.510,0,0.258,0.258,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M1216,P2-M1215
2568,O4-P1381,P2-P1739,pipe,P2,200,50.600,0.510,0.510,0,0.394,0.400,1,0,2.100,2.520,2.520,DN200 (not steepened),,P2-M1739,P2-M1738
2569,O4-P1078,P2-P1273,pipe,P2,200,39.600,0.510,0.510,0,0.151,0.307,1,0,1.650,1.850,1.850,DN200 (not steepened),,P2-M1273,P2-M1272
2579,O4-P730,P2-P925,pipe,P2,200,42.600,0.510,0.510,0,0.247,0.247,1,0,1.980,1.480,1.980,DN200 (not steepened),,P2-M925,P2-M806
10772,O6-P96,P2-P2112,pipe,P2,200,100.000,0.510,0.510,0,0.377,0.478,1,0,6.190,6.380,6.380,DN200 (not steepened),,P2-M2112,P2-M175
10773,O6-P232,P2-P2248,pipe,P2,200,100.000,0.510,0.510,0,0.247,0.247,1,0,2.050,1.830,2.050,DN200 (not steepened),,P2-M2248,P2-M212
2583,O6-P207,P2-P2223,pipe,P2,200,66.900,0.510,0.510,0,0.271,0.296,1,0,3.870,3.750,3.870,DN200 (not steepened),,P2-M2223,P2-M205
2584,O4-P888,P2-P1083,pipe,P2,200,66.700,0.510,0.510,0,0.174,0.233,1,0,1.540,1.520,1.540,DN200 (not steepened),,P2-M1083,P2-M1082
2585,O5-P140,P2-P2108,pipe,P2,200,39.900,0.510,0.510,0,0.183,0.195,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M2108,P2-M2107
10779,O7-P175,P2-P2538,pipe,P2,200,98.000,0.510,0.510,0,0.364,0.449,1,0,7.760,7.890,7.890,DN200 (not steepened),,P2-M2538,P2-M2537
2589,O5-P229,P2-P1940,pipe,P2,200,69.000,0.510,0.510,0,0.132,0.154,1,0,1.480,2.460,2.460,DN200 (not steepened),,P2-M1940,P2-M1939
2590,O4-P79,P2-P79,pipe,P2,800,40.000,0.085,0.175,1,0.752,0.883,0,0,12.220,12.160,12.220,Steepened up to 0.30 %,,P2-M79,P2-M78
10783,O6-P193,P2-P2209,pipe,P2,200,85.500,0.510,0.510,0,0.149,0.232,1,0,2.360,2.970,2.970,DN200 (not steepened),,P2-M2209,P2-M2184
2594,O4-P520,P2-P715,pipe,P2,200,40.000,0.510,0.510,0,0.190,0.206,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M715,P2-M714
10786,O6-P260,P2-P2276,pipe,P2,200,77.100,0.510,0.510,0,0.316,0.359,1,0,9.460,8.820,9.460,DN200 (not steepened),,P2-M2276,P2-M2275
2601,O6-P128,P2-P2144,pipe,P2,200,86.400,0.510,0.510,0,0.097,0.207,1,0,1.480,2.090,2.090,DN200 (not steepened),,P2-M2144,P2-M2143
10794,O5-P93,P2-P1845,pipe,P2,200,103.200,0.510,0.510,0,0.152,0.308,1,0,1.500,1.480,1.500,DN200 (not steepened),,P2-M1845,P2-M1838
10796,O4-P1174,P2-P1369,pipe,P2,200,80.400,0.510,0.510,0,0.080,0.163,1,0,1.480,2.220,2.220,DN200 (not steepened),,P2-M1369,P2-M1368
2608,O4-P1103,P2-P1298,pipe,P2,200,40.100,0.510,0.510,0,0.293,0.355,1,0,4.180,4.240,4.240,DN200 (not steepened),,P2-M1298,P2-M1297
2611,O4-P789,P2-P984,pipe,P2,200,40.700,0.510,0.510,0,0.269,0.285,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M984,P2-M983
2612,O6-P265,P2-P2281,pipe,P2,200,40.200,0.510,0.510,0,0.302,0.350,1,0,4.640,4.790,4.790,DN200 (not steepened),,P2-M2281,P2-M2280
2613,O4-P1127,P2-P1322,pipe,P2,200,40.200,0.510,0.510,0,0.381,0.396,1,0,2.570,2.520,2.570,DN200 (not steepened),,P2-M1322,P2-M1321
10806,O4-P555,P2-P750,pipe,P2,200,100.000,0.510,0.510,0,0.110,0.233,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M750,P2-M749
10815,O6-P137,P2-P2153,pipe,P2,200,79.000,0.510,0.510,0,0.141,0.200,1,0,1.480,2.010,2.010,DN200 (not steepened),,P2-M2153,P2-M2133
2625,O6-P412,P2-P2428,pipe,P2,200,40.300,0.510,0.510,0,0.148,0.148,1,0,1.480,1.800,1.800,DN200 (not steepened),,P2-M2428,P2-M2424
2627,O4-P1324,P2-P1519,pipe,P2,200,70.700,0.510,0.510,0,0.237,0.247,1,0,1.480,2.030,2.030,DN200 (not steepened),,P2-M1519,P2-M1518
2629,O5-P300,P2-P2011,pipe,P2,200,79.800,0.510,0.510,0,0.238,0.344,1,0,2.410,2.430,2.430,DN200 (not steepened),,P2-M2011,P2-M2010
10824,O7-P231,P2-P2594,pipe,P2,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M2594,P2-M2593
2636,O6-P68,P2-P238,pipe,P2,355,66.500,0.270,0.366,1,0.794,0.882,0,0,5.670,6.590,6.590,Steepened 0.30 to 0.50 %,,P2-M238,P2-M237
10840,O4-P1534,P2-P1672,pipe,P2,200,101.200,0.510,0.510,0,0.242,0.374,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1672,P2-M1671
2649,O4-P1117,P2-P1312,pipe,P2,200,67.900,0.510,0.510,0,0.439,0.465,1,0,4.200,4.530,4.530,DN200 (not steepened),,P2-M1312,P2-M1311
10844,O4-P860,P2-P1055,pipe,P2,200,87.600,0.510,0.510,0,0.103,0.219,1,0,1.480,2.440,2.440,DN200 (not steepened),,P2-M1055,P2-M1054
2659,O4-P303,P2-P498,pipe,P2,200,69.800,0.510,0.510,0,0.302,0.418,1,0,2.800,2.890,2.890,DN200 (not steepened),,P2-M498,P2-M497
2661,O4-P1440,P2-P1784,pipe,P2,200,77.200,0.510,0.510,0,0.075,0.162,1,0,3.150,1.480,3.150,DN200 (not steepened),,P2-M1784,P2-M1783
10855,O7-P204,P2-P2567,pipe,P2,200,88.400,0.510,0.510,0,0.211,0.355,1,0,8.180,8.570,8.570,DN200 (not steepened),,P2-M2567,P2-M2566
10865,O6-P352,P2-P2368,pipe,P2,200,68.600,0.510,0.510,0,0.164,0.164,1,0,1.620,1.670,1.670,DN200 (not steepened),,P2-M2368,P2-M2367
10867,O7-P380,P2-P2743,pipe,P2,200,100.000,0.510,0.510,0,0.096,0.185,1,0,2.050,2.460,2.460,DN200 (not steepened),,P2-M2743,P2-M2742
2676,O7-P203,P2-P2566,pipe,P2,200,72.800,0.510,0.510,0,0.211,0.355,1,0,8.570,8.960,8.960,DN200 (not steepened),,P2-M2566,P2-M2565
2677,O5-P44,P2-P1896,pipe,P2,200,80.900,0.510,0.510,0,0.260,0.321,1,0,2.020,2.260,2.260,DN200 (not steepened),,P2-M1896,P2-M1895
2684,O6-P106,P2-P2122,pipe,P2,200,41.000,0.510,0.510,0,0.287,0.360,1,0,3.720,3.730,3.730,DN200 (not steepened),,P2-M2122,P2-M2121
10877,O4-P472,P2-P667,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.188,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M667,P2-M666
10878,O4-P115,P2-P1539,pipe,P2,250,99.400,0.375,0.738,1,0.711,0.943,1,0,5.360,5.100,5.360,"Above DN200, under 0.75 m/s",0.758,P2-M1539,P2-M1538
2694,O4-P1128,P2-P1323,pipe,P2,200,41.200,0.510,0.510,0,0.381,0.396,1,0,2.660,2.570,2.660,DN200 (not steepened),,P2-M1323,P2-M1322
10886,O7-P281,P2-P2644,pipe,P2,200,93.000,0.510,0.510,0,0.296,0.303,1,0,1.480,1.900,1.900,DN200 (not steepened),,P2-M2644,P2-M2643
2701,O6-P413,P2-P2429,pipe,P2,200,41.200,0.510,0.510,0,0.186,0.186,1,0,1.920,1.480,1.920,DN200 (not steepened),,P2-M2429,P2-M2405
10903,O4-P553,P2-P748,pipe,P2,200,100.000,0.510,0.510,0,0.096,0.204,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M748,P2-M747
10907,O7-P211,P2-P2574,pipe,P2,200,100.000,0.510,0.510,0,0.208,0.354,1,0,7.350,7.650,7.650,DN200 (not steepened),,P2-M2574,P2-M2573
10909,O4-P1025,P2-P1220,pipe,P2,200,100.000,0.510,0.510,0,0.206,0.206,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M1220,P2-M1219
10910,O4-P1195,P2-P1390,pipe,P2,200,104.700,0.510,0.510,0,0.396,0.489,1,0,5.030,3.950,5.030,DN200 (not steepened),,P2-M1390,P2-M1389
2720,O7-P242,P2-P2605,pipe,P2,200,43.000,0.510,0.510,0,0.643,0.683,1,0,3.800,4.120,4.120,DN200 (not steepened),,P2-M2605,P2-M2604
16823,O6-P397,P2-P2413,pipe,P2,200,48.100,0.510,0.510,0,0.284,0.284,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M2413,P2-M2412
10921,O4-P294,P2-P489,pipe,P2,200,100.000,0.510,0.510,0,0.186,0.278,1,0,2.240,2.590,2.590,DN200 (not steepened),,P2-M489,P2-M488
10924,O7-P537,P2-P2900,pipe,P2,200,77.300,0.510,0.510,0,0.100,0.212,1,0,2.180,2.220,2.220,DN200 (not steepened),,P2-M2900,P2-M343
2733,O4-P693,P2-P888,pipe,P2,200,65.600,0.510,0.510,0,0.164,0.164,1,0,1.480,2.060,2.060,DN200 (not steepened),,P2-M888,P2-M887
16827,O6-P61,P2-P231,pipe,P2,355,26.400,0.270,0.366,1,0.807,0.890,0,0,3.620,3.130,3.620,Steepened 0.30 to 0.50 %,,P2-M231,P2-M230
2745,O4-P49,P2-P49,pipe,P2,900,66.100,0.075,0.149,1,0.750,0.869,0,0,11.940,11.260,11.940,Steepened up to 0.30 %,,P2-M49,P2-M48
16828,O6-P318,P2-P2334,pipe,P2,200,58.300,0.510,0.510,0,0.130,0.130,1,0,2.170,2.780,2.780,DN200 (not steepened),,P2-M2334,P2-M2333
10943,O4-P1213,P2-P1408,pipe,P2,200,100.000,0.510,0.510,0,0.229,0.349,1,0,2.500,2.920,2.920,DN200 (not steepened),,P2-M1408,P2-M1407
10944,O4-P1509,P2-P1647,pipe,P2,200,66.200,0.510,0.510,0,0.149,0.233,1,0,1.480,1.540,1.540,DN200 (not steepened),,P2-M1647,P2-M1646
16829,O6-P319,P2-P2335,pipe,P2,200,52.800,0.510,0.510,0,0.023,0.023,1,0,1.480,2.170,2.170,DN200 (not steepened),,P2-M2335,P2-M2334
10947,O4-P1436,P2-P1780,pipe,P2,200,102.200,0.510,0.510,0,0.178,0.246,1,0,1.480,1.920,1.920,DN200 (not steepened),,P2-M1780,P2-M1763
10949,O4-P407,P2-P602,pipe,P2,200,100.000,0.510,0.510,0,0.256,0.337,1,0,3.000,3.400,3.400,DN200 (not steepened),,P2-M602,P2-M601
10952,O7-P222,P2-P2585,pipe,P2,200,110.600,0.510,0.510,0,0.177,0.320,1,0,4.550,4.120,4.550,DN200 (not steepened),,P2-M2585,P2-M2584
10953,O7-P494,P2-P2857,pipe,P2,200,100.000,0.510,0.510,0,0.048,0.048,1,0,2.050,1.480,2.050,DN200 (not steepened),,P2-M2857,P2-M2856
10965,O4-P118,P2-P1542,pipe,P2,250,93.200,0.375,0.738,1,0.709,0.941,1,0,5.280,5.290,5.290,"Above DN200, under 0.75 m/s",0.756,P2-M1542,P2-M1541
2780,O4-P1168,P2-P1363,pipe,P2,200,37.100,0.510,0.510,0,0.034,0.034,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M1363,P2-M1322
2781,O5-P194,P2-P1905,pipe,P2,200,42.200,0.510,0.510,0,0.352,0.485,1,0,4.130,4.140,4.140,DN200 (not steepened),,P2-M1905,P2-M1904
10972,O7-P173,P2-P2536,pipe,P2,200,81.300,0.510,0.510,0,0.372,0.453,1,0,7.830,7.790,7.830,DN200 (not steepened),,P2-M2536,P2-M2535
10974,O4-P360,P2-P555,pipe,P2,200,67.300,0.510,0.510,0,0.095,0.204,1,0,1.480,1.990,1.990,DN200 (not steepened),,P2-M555,P2-M554
10978,O7-P511,P2-P2874,pipe,P2,200,94.600,0.510,0.510,0,0.030,0.030,1,0,1.480,2.600,2.600,DN200 (not steepened),,P2-M2874,P2-M2873
2787,O4-P1531,P2-P1669,pipe,P2,200,82.800,0.510,0.510,0,0.320,0.438,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M1669,P2-M1668
16837,O6-P134,P2-P2150,pipe,P2,200,58.400,0.510,0.510,0,0.169,0.206,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2150,P2-M2149
10985,O4-P691,P2-P886,pipe,P2,200,58.800,0.510,0.510,0,0.189,0.205,1,0,1.480,2.020,2.020,DN200 (not steepened),,P2-M886,P2-M885
2803,O4-P627,P2-P822,pipe,P2,200,43.400,0.510,0.510,0,0.418,0.458,1,0,3.950,3.950,3.950,DN200 (not steepened),,P2-M822,P2-M821
