key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
17683,O8-P1,P3-P1,pipe,P3,200,39.700,0.510,0.510,0,0.639,0.751,1,0,9.840,9.270,9.840,DN200 (not steepened),,P3-M1,P3
9494,O8-P232,P3-P232,pipe,P3,200,56.000,0.510,0.510,0,0.274,0.295,1,0,2.190,2.030,2.190,DN200 (not steepened),,P3-M232,P3-M231
13592,O8-P245,P3-P245,pipe,P3,200,100.600,0.510,0.510,0,0.177,0.222,1,0,1.760,1.480,1.760,DN200 (not steepened),,P3-M245,P3-M244
12569,O8-P86,P3-P86,pipe,P3,200,100.000,0.510,0.510,0,0.376,0.493,1,0,7.780,8.690,8.690,DN200 (not steepened),,P3-M86,P3-M85
7452,O8-P181,P3-P181,pipe,P3,200,87.100,0.510,0.510,0,0.251,0.255,1,0,3.280,4.220,4.220,DN200 (not steepened),,P3-M181,P3-M180
1309,O8-P285,P3-P285,pipe,P3,200,24.900,0.510,0.510,0,0.243,0.327,1,0,3.620,3.800,3.800,DN200 (not steepened),,P3-M285,P3-M52
16669,O8-P180,P3-P180,pipe,P3,200,100.000,0.510,0.510,0,0.251,0.255,1,0,4.220,4.030,4.220,DN200 (not steepened),,P3-M180,P3-M179
5921,O8-P162,P3-P162,pipe,P3,200,77.900,0.510,0.510,0,0.095,0.176,1,0,1.480,1.780,1.780,DN200 (not steepened),,P3-M162,P3-M161
7460,O8-P71,P3-P71,pipe,P3,200,87.200,0.510,0.510,0,0.236,0.289,1,0,1.890,1.870,1.890,DN200 (not steepened),,P3-M71,P3-M70
16680,O8-P14,P3-P14,pipe,P3,200,74.800,0.510,0.510,0,0.598,0.674,1,0,8.460,8.420,8.460,DN200 (not steepened),,P3-M14,P3-M13
812,O8-P220,P3-P220,pipe,P3,200,71.800,0.510,0.510,0,0.249,0.257,1,0,4.030,4.390,4.390,DN200 (not steepened),,P3-M220,P3-M219
3886,O8-P292,P3-P292,pipe,P3,200,79.100,0.510,0.510,0,0.120,0.218,1,0,2.110,2.780,2.780,DN200 (not steepened),,P3-M292,P3-M285
2864,O8-P156,P3-P156,pipe,P3,200,43.200,0.510,0.510,0,0.086,0.160,1,0,1.480,1.840,1.840,DN200 (not steepened),,P3-M156,P3-M155
3888,O8-P280,P3-P280,pipe,P3,200,55.000,0.510,0.510,0,0.066,0.123,1,0,1.480,1.760,1.760,DN200 (not steepened),,P3-M280,P3-M274
5938,O8-P168,P3-P166,pipe,P3,200,78.000,0.510,0.510,0,0.035,0.035,1,0,2.480,1.480,2.480,DN200 (not steepened),,P3-M166,P3-M165
12593,O8-P45,P3-P45,pipe,P3,200,100.000,0.510,0.510,0,0.411,0.462,1,0,4.920,4.540,4.920,DN200 (not steepened),,P3-M45,P3-M44
2868,O8-P212,P3-P212,pipe,P3,200,74.100,0.510,0.510,0,0.228,0.320,1,0,2.660,3.160,3.160,DN200 (not steepened),,P3-M212,P3-M211
4404,O8-P160,P3-P160,pipe,P3,200,80.700,0.510,0.510,0,0.151,0.271,1,0,2.430,2.920,2.920,DN200 (not steepened),,P3-M160,P3-M92
14646,O8-P106,P3-P106,pipe,P3,200,52.400,0.510,0.510,0,0.191,0.324,1,0,4.130,3.790,4.130,DN200 (not steepened),,P3-M106,P3-M105
16179,O8-P130,P3-P130,pipe,P3,200,100.000,0.510,0.510,0,0.097,0.176,1,0,1.850,1.480,1.850,DN200 (not steepened),,P3-M130,P3-M129
9529,O8-P127,P3-P127,pipe,P3,200,99.600,0.510,0.510,0,0.190,0.323,1,0,2.830,3.420,3.420,DN200 (not steepened),,P3-M127,P3-M86
10041,O8-P229,P3-P229,pipe,P3,200,72.000,0.510,0.510,0,0.165,0.174,1,0,1.490,1.480,1.490,DN200 (not steepened),,P3-M229,P3-M228
10043,O8-P56,P3-P56,pipe,P3,200,71.100,0.510,0.510,0,0.353,0.375,1,0,3.380,3.420,3.420,DN200 (not steepened),,P3-M56,P3-M55
9532,O8-P196,P3-P196,pipe,P3,200,117.700,0.510,0.510,0,0.064,0.101,1,0,2.480,2.410,2.480,DN200 (not steepened),,P3-M196,P3-M195
12603,O8-P129,P3-P129,pipe,P3,200,100.000,0.510,0.510,0,0.147,0.265,1,0,1.480,1.890,1.890,DN200 (not steepened),,P3-M129,P3-M128
11586,O8-P91,P3-P91,pipe,P3,200,100.000,0.510,0.510,0,0.275,0.400,1,0,4.150,4.810,4.810,DN200 (not steepened),,P3-M91,P3-M90
10563,O8-P221,P3-P221,pipe,P3,200,87.900,0.510,0.510,0,0.236,0.241,1,0,3.020,4.030,4.030,DN200 (not steepened),,P3-M221,P3-M220
15178,O8-P158,P3-P158,pipe,P3,200,85.500,0.510,0.510,0,0.088,0.160,1,0,2.160,3.140,3.140,DN200 (not steepened),,P3-M158,P3-M157
12108,O8-P224,P3-P224,pipe,P3,200,100.000,0.510,0.510,0,0.221,0.221,1,0,1.580,1.960,1.960,DN200 (not steepened),,P3-M224,P3-M223
8013,O8-P101,P3-P101,pipe,P3,200,91.100,0.510,0.510,0,0.272,0.413,1,0,4.100,4.510,4.510,DN200 (not steepened),,P3-M101,P3-M83
5966,O8-P17,P3-P17,pipe,P3,200,78.200,0.510,0.510,0,0.596,0.667,1,0,8.730,8.500,8.730,DN200 (not steepened),,P3-M17,P3-M16
12622,O8-P140,P3-P140,pipe,P3,200,72.700,0.510,0.510,0,0.237,0.316,1,0,2.930,2.620,2.930,DN200 (not steepened),,P3-M140,P3-M139
4432,O8-P144,P3-P151,pipe,P3,200,61.800,0.510,0.510,0,0.095,0.176,1,0,1.480,2.430,2.430,DN200 (not steepened),,P3-M151,P3-M143
7505,O8-P172,P3-P172,pipe,P3,200,87.400,0.510,0.510,0,0.143,0.256,1,0,2.510,3.340,3.340,DN200 (not steepened),,P3-M172,P3-M16
1362,O8-P288,P3-P288,pipe,P3,200,100.600,0.510,0.510,0,0.188,0.188,1,0,2.250,3.190,3.190,DN200 (not steepened),,P3-M288,P3-M287
3411,O8-P100,P3-P100,pipe,P3,200,74.900,0.510,0.510,0,0.086,0.160,1,0,1.960,1.480,1.960,DN200 (not steepened),,P3-M100,P3-M99
13652,O8-P31,P3-P31,pipe,P3,200,79.000,0.510,0.510,0,0.583,0.652,1,0,5.620,6.330,6.330,DN200 (not steepened),,P3-M31,P3-M30
6485,O8-P98,P3-P98,pipe,P3,200,82.100,0.510,0.510,0,0.140,0.252,1,0,1.480,1.770,1.770,DN200 (not steepened),,P3-M98,P3-M97
10074,O8-P251,P3-P251,pipe,P3,200,79.300,0.510,0.510,0,0.053,0.053,1,0,1.560,1.590,1.590,DN200 (not steepened),,P3-M251,P3-M250
2907,O8-P141,P3-P141,pipe,P3,200,71.000,0.510,0.510,0,0.235,0.313,1,0,2.750,2.930,2.930,DN200 (not steepened),,P3-M141,P3-M140
2397,O8-P174,P3-P174,pipe,P3,200,86.700,0.510,0.510,0,0.067,0.123,1,0,1.890,1.480,1.890,DN200 (not steepened),,P3-M174,P3-M173
2910,O8-P269,P3-P269,pipe,P3,200,71.900,0.510,0.510,0,0.188,0.195,1,0,2.070,3.140,3.140,DN200 (not steepened),,P3-M269,P3-M35
13151,O8-P241,P3-P241,pipe,P3,200,93.900,0.510,0.510,0,0.253,0.277,1,0,2.310,1.990,2.310,DN200 (not steepened),,P3-M241,P3-M240
3424,O8-P199,P3-P199,pipe,P3,200,49.400,0.510,0.510,0,0.427,0.466,1,0,4.960,5.620,5.620,DN200 (not steepened),,P3-M199,P3-M31
14688,O8-P26,P3-P26,pipe,P3,200,65.800,0.510,0.510,0,0.592,0.660,1,0,7.790,8.230,8.230,DN200 (not steepened),,P3-M26,P3-M25
16230,O8-P223,P3-P223,pipe,P3,200,64.300,0.510,0.510,0,0.222,0.222,1,0,1.960,2.240,2.240,DN200 (not steepened),,P3-M223,P3-M222
9576,O8-P240,P3-P240,pipe,P3,200,71.200,0.510,0.510,0,0.253,0.278,1,0,1.990,1.840,1.990,DN200 (not steepened),,P3-M240,P3-M239
2921,O8-P165,P3-P165,pipe,P3,200,43.900,0.510,0.510,0,0.124,0.222,1,0,2.580,2.480,2.580,DN200 (not steepened),,P3-M165,P3-M95
7019,O8-P219,P3-P219,pipe,P3,200,84.900,0.510,0.510,0,0.294,0.319,1,0,4.390,4.830,4.830,DN200 (not steepened),,P3-M219,P3-M202
9580,O8-P43,P3-P43,pipe,P3,200,36.400,0.510,0.510,0,0.419,0.481,1,0,4.390,4.420,4.420,DN200 (not steepened),,P3-M43,P3-M42
14193,O8-P94,P3-P94,pipe,P3,200,65.300,0.510,0.510,0,0.215,0.351,1,0,2.490,2.460,2.490,DN200 (not steepened),,P3-M94,P3-M93
4978,O8-P157,P3-P157,pipe,P3,200,82.900,0.510,0.510,0,0.180,0.232,1,0,3.140,3.770,3.770,DN200 (not steepened),,P3-M157,P3-M91
10610,O8-P60,P3-P60,pipe,P3,200,73.500,0.510,0.510,0,0.352,0.370,1,0,3.520,3.450,3.520,DN200 (not steepened),,P3-M60,P3-M59
12660,O8-P249,P3-P249,pipe,P3,200,90.800,0.510,0.510,0,0.248,0.263,1,0,1.720,2.190,2.190,DN200 (not steepened),,P3-M249,P3-M248
13173,O8-P142,P3-P142,pipe,P3,200,63.900,0.510,0.510,0,0.202,0.297,1,0,2.690,2.750,2.750,DN200 (not steepened),,P3-M142,P3-M141
14195,O8-P54,P3-P54,pipe,P3,200,98.500,0.510,0.510,0,0.378,0.416,1,0,4.100,4.200,4.200,DN200 (not steepened),,P3-M54,P3-M53
14708,O8-P167,P3-P169,pipe,P3,200,80.000,0.510,0.510,0,0.086,0.160,1,0,1.480,2.160,2.160,DN200 (not steepened),,P3-M169,P3-M168
5496,O8-P281,P3-P281,pipe,P3,200,73.700,0.510,0.510,0,0.084,0.156,1,0,1.480,1.600,1.600,DN200 (not steepened),,P3-M281,P3-M276
12669,O8-P289,P3-P289,pipe,P3,200,84.600,0.510,0.510,0,0.164,0.164,1,0,1.870,2.250,2.250,DN200 (not steepened),,P3-M289,P3-M288
16255,O8-P256,P3-P256,pipe,P3,200,59.600,0.510,0.510,0,0.024,0.024,1,0,1.480,1.710,1.710,DN200 (not steepened),,P3-M256,P3-M255
384,O8-P74,P3-P74,pipe,P3,200,56.000,0.510,0.510,0,0.169,0.193,1,0,1.480,1.620,1.620,DN200 (not steepened),,P3-M74,P3-M73
11654,O8-P85,P3-P85,pipe,P3,200,100.000,0.510,0.510,0,0.377,0.495,1,0,8.690,9.450,9.450,DN200 (not steepened),,P3-M85,P3-M84
14216,O8-P4,P3-P4,pipe,P3,200,100.000,0.510,0.510,0,0.601,0.676,1,0,8.990,8.760,8.990,DN200 (not steepened),,P3-M4,P3-M3
13705,O8-P242,P3-P242,pipe,P3,200,91.800,0.510,0.510,0,0.215,0.248,1,0,1.940,2.310,2.310,DN200 (not steepened),,P3-M242,P3-M241
5514,O8-P51,P3-P51,pipe,P3,200,87.900,0.510,0.510,0,0.396,0.447,1,0,4.130,4.220,4.220,DN200 (not steepened),,P3-M51,P3-M50
14219,O8-P37,P3-P37,pipe,P3,200,95.200,0.510,0.510,0,0.429,0.488,1,0,5.600,5.600,5.600,DN200 (not steepened),,P3-M37,P3-M36
8076,O8-P274,P3-P274,pipe,P3,200,91.500,0.510,0.510,0,0.155,0.277,1,0,2.510,2.120,2.510,DN200 (not steepened),,P3-M274,P3-M273
2448,O8-P276,P3-P276,pipe,P3,200,79.600,0.510,0.510,0,0.134,0.241,1,0,2.560,2.400,2.560,DN200 (not steepened),,P3-M276,P3-M275
11153,O8-P304,P3-P304,pipe,P3,200,56.800,0.510,0.510,0,0.188,0.195,1,0,1.480,2.010,2.010,DN200 (not steepened),,P3-M304,P3-M303
12180,O8-P270,P3-P270,pipe,P3,200,71.800,0.510,0.510,0,0.163,0.163,1,0,1.480,2.070,2.070,DN200 (not steepened),,P3-M270,P3-M269
9109,O8-P102,P3-P102,pipe,P3,200,98.800,0.510,0.510,0,0.251,0.390,1,0,3.600,4.100,4.100,DN200 (not steepened),,P3-M102,P3-M101
14741,O8-P147,P3-P147,pipe,P3,200,100.500,0.510,0.510,0,0.047,0.047,1,0,3.010,3.970,3.970,DN200 (not steepened),,P3-M147,P3-M146
11160,O8-P76,P3-P76,pipe,P3,200,86.700,0.510,0.510,0,0.404,0.605,1,0,9.340,9.950,9.950,DN200 (not steepened),,P3-M76,P3-M75
1946,O8-P116,P3-P116,pipe,P3,200,32.500,0.510,0.510,0,0.018,0.018,1,0,1.480,1.870,1.870,DN200 (not steepened),,P3-M116,P3-M115
14234,O8-P173,P3-P173,pipe,P3,200,85.500,0.510,0.510,0,0.108,0.197,1,0,1.480,2.140,2.140,DN200 (not steepened),,P3-M173,P3-M172
5020,O8-P132,P3-P132,pipe,P3,200,83.900,0.510,0.510,0,0.323,0.357,1,0,6.030,7.030,7.030,DN200 (not steepened),,P3-M132,P3-M87
4509,O8-P166,P3-P168,pipe,P3,200,82.700,0.510,0.510,0,0.111,0.201,1,0,2.160,2.580,2.580,DN200 (not steepened),,P3-M168,P3-M165
11677,O8-P5,P3-P5,pipe,P3,200,100.000,0.510,0.510,0,0.600,0.675,1,0,8.810,8.990,8.990,DN200 (not steepened),,P3-M5,P3-M4
7583,O8-P72,P3-P72,pipe,P3,200,60.100,0.510,0.510,0,0.217,0.261,1,0,2.050,1.890,2.050,DN200 (not steepened),,P3-M72,P3-M71
15777,O8-P125,P3-P125,pipe,P3,200,79.600,0.510,0.510,0,0.095,0.176,1,0,1.480,2.530,2.530,DN200 (not steepened),,P3-M125,P3-M124
2466,O8-P258,P3-P258,pipe,P3,200,38.300,0.510,0.510,0,0.132,0.146,1,0,1.480,1.710,1.710,DN200 (not steepened),,P3-M258,P3-M213
11170,O8-P197,P3-P197,pipe,P3,200,101.400,0.510,0.510,0,0.059,0.099,1,0,1.860,2.480,2.480,DN200 (not steepened),,P3-M197,P3-M196
8617,O8-P105,P3-P105,pipe,P3,200,97.300,0.510,0.510,0,0.195,0.329,1,0,3.790,3.400,3.790,DN200 (not steepened),,P3-M105,P3-M104
14761,O8-P231,P3-P231,pipe,P3,200,56.500,0.510,0.510,0,0.274,0.298,1,0,2.030,2.300,2.300,DN200 (not steepened),,P3-M231,P3-M230
4012,O8-P131,P3-P131,pipe,P3,200,56.300,0.510,0.510,0,0.024,0.024,1,0,1.480,1.570,1.570,DN200 (not steepened),,P3-M131,P3-M130
10156,O8-P68,P3-P68,pipe,P3,200,100.000,0.510,0.510,0,0.312,0.337,1,0,2.410,2.920,2.920,DN200 (not steepened),,P3-M68,P3-M67
14769,O8-P153,P3-P153,pipe,P3,200,100.000,0.510,0.510,0,0.166,0.297,1,0,2.080,2.770,2.770,DN200 (not steepened),,P3-M153,P3-M152
1459,O8-P32,P3-P32,pipe,P3,200,76.000,0.510,0.510,0,0.463,0.581,1,0,5.000,4.850,5.000,DN200 (not steepened),,P3-M32,P3-M31
12213,O8-P300,P3-P300,pipe,P3,200,76.200,0.510,0.510,0,0.091,0.168,1,0,1.480,1.600,1.600,DN200 (not steepened),,P3-M300,P3-M299
1974,O8-P25,P3-P25,pipe,P3,200,60.000,0.510,0.510,0,0.592,0.660,1,0,8.230,8.450,8.450,DN200 (not steepened),,P3-M25,P3-M24
3511,O8-P177,P3-P177,pipe,P3,200,50.400,0.510,0.510,0,0.076,0.141,1,0,2.350,1.480,2.350,DN200 (not steepened),,P3-M177,P3-M176
8632,O8-P75,P3-P75,pipe,P3,200,46.800,0.510,0.510,0,0.406,0.606,1,0,9.950,10.120,10.120,DN200 (not steepened),,P3-M75,P3-M2
12214,O8-P213,P3-P213,pipe,P3,200,69.100,0.510,0.510,0,0.221,0.308,1,0,2.790,2.660,2.790,DN200 (not steepened),,P3-M213,P3-M212
14265,O8-P97,P3-P97,pipe,P3,200,56.100,0.510,0.510,0,0.167,0.297,1,0,1.770,1.990,1.990,DN200 (not steepened),,P3-M97,P3-M96
5056,O8-P257,P3-P257,pipe,P3,200,69.200,0.510,0.510,0,0.189,0.203,1,0,1.480,1.830,1.830,DN200 (not steepened),,P3-M257,P3-M211
4545,O8-P84,P3-P84,pipe,P3,200,63.100,0.510,0.510,0,0.378,0.497,1,0,9.450,10.020,10.020,DN200 (not steepened),,P3-M84,P3-M83
2499,O8-P302,P3-P302,pipe,P3,200,70.300,0.510,0.510,0,0.258,0.261,1,0,2.410,2.650,2.650,DN200 (not steepened),,P3-M302,P3-M301
16323,O8-P65,P3-P65,pipe,P3,200,100.100,0.510,0.510,0,0.333,0.354,1,0,3.120,3.260,3.260,DN200 (not steepened),,P3-M65,P3-M64
16844,O8-P253,P3-P253,pipe,P3,200,67.100,0.510,0.510,0,0.043,0.043,1,0,1.760,1.600,1.760,DN200 (not steepened),,P3-M253,P3-M252
16845,O8-P255,P3-P255,pipe,P3,200,62.800,0.510,0.510,0,0.033,0.033,1,0,1.710,1.790,1.790,DN200 (not steepened),,P3-M255,P3-M254
16846,O8-P254,P3-P254,pipe,P3,200,42.000,0.510,0.510,0,0.037,0.037,1,0,1.790,1.760,1.790,DN200 (not steepened),,P3-M254,P3-M253
2512,O8-P208,P3-P208,pipe,P3,200,75.000,0.510,0.510,0,0.331,0.381,1,0,3.830,3.910,3.910,DN200 (not steepened),,P3-M208,P3-M207
471,O8-P277,P3-P277,pipe,P3,200,56.700,0.510,0.510,0,0.107,0.196,1,0,2.080,2.560,2.560,DN200 (not steepened),,P3-M277,P3-M276
8154,O8-P70,P3-P70,pipe,P3,200,100.100,0.510,0.510,0,0.311,0.336,1,0,2.650,2.530,2.650,DN200 (not steepened),,P3-M70,P3-M69
13787,O8-P38,P3-P38,pipe,P3,200,96.600,0.510,0.510,0,0.426,0.486,1,0,5.140,5.600,5.600,DN200 (not steepened),,P3-M38,P3-M37
3548,O8-P2,P3-P2,pipe,P3,200,30.900,0.510,0.510,0,0.639,0.751,1,0,10.120,9.840,10.120,DN200 (not steepened),,P3-M2,P3-M1
15326,O8-P90,P3-P90,pipe,P3,200,100.000,0.510,0.510,0,0.284,0.401,1,0,4.810,5.540,5.540,DN200 (not steepened),,P3-M90,P3-M89
12767,O8-P192,P3-P192,pipe,P3,200,99.800,0.510,0.510,0,0.076,0.107,1,0,2.510,2.320,2.510,DN200 (not steepened),,P3-M192,P3-M191
4064,O8-P44,P3-P44,pipe,P3,200,56.900,0.510,0.510,0,0.411,0.462,1,0,4.540,4.390,4.540,DN200 (not steepened),,P3-M44,P3-M43
4576,O8-P111,P3-P111,pipe,P3,200,81.900,0.510,0.510,0,0.139,0.252,1,0,2.120,3.250,3.250,DN200 (not steepened),,P3-M111,P3-M110
10208,O8-P250,P3-P250,pipe,P3,200,89.100,0.510,0.510,0,0.219,0.219,1,0,1.590,1.720,1.720,DN200 (not steepened),,P3-M250,P3-M249
11744,O8-P150,P3-P150,pipe,P3,200,100.000,0.510,0.510,0,0.167,0.179,1,0,1.480,2.300,2.300,DN200 (not steepened),,P3-M150,P3-M141
2020,O8-P171,P3-P171,pipe,P3,200,33.600,0.510,0.510,0,0.085,0.160,1,0,1.490,1.480,1.490,DN200 (not steepened),,P3-M171,P3-M98
14307,O8-P301,P3-P301,pipe,P3,200,68.400,0.510,0.510,0,0.269,0.279,1,0,2.650,2.650,2.650,DN200 (not steepened),,P3-M301,P3-M70
17599,O8-P227,P3-P227,pipe,P3,200,78.300,0.510,0.510,0,0.176,0.222,1,0,1.480,1.810,1.810,DN200 (not steepened),,P3-M227,P3-M226
17600,O8-P228,P3-P228,pipe,P3,200,71.700,0.510,0.510,0,0.171,0.201,1,0,1.540,1.480,1.540,DN200 (not steepened),,P3-M228,P3-M227
9704,O8-P209,P3-P209,pipe,P3,200,82.100,0.510,0.510,0,0.331,0.381,1,0,3.920,3.830,3.920,DN200 (not steepened),,P3-M209,P3-M208
1513,O8-P143,P3-P143,pipe,P3,200,63.200,0.510,0.510,0,0.194,0.278,1,0,2.430,2.690,2.690,DN200 (not steepened),,P3-M143,P3-M142
13800,O8-P182,P3-P182,pipe,P3,200,100.000,0.510,0.510,0,0.239,0.243,1,0,3.140,3.280,3.280,DN200 (not steepened),,P3-M182,P3-M181
14826,O8-P193,P3-P193,pipe,P3,200,100.000,0.510,0.510,0,0.073,0.105,1,0,2.380,2.510,2.510,DN200 (not steepened),,P3-M193,P3-M192
8685,O8-P179,P3-P179,pipe,P3,200,97.300,0.510,0.510,0,0.261,0.265,1,0,4.030,3.820,4.030,DN200 (not steepened),,P3-M179,P3-M26
12782,O8-P99,P3-P99,pipe,P3,200,74.400,0.510,0.510,0,0.122,0.221,1,0,1.600,1.480,1.600,DN200 (not steepened),,P3-M99,P3-M98
9716,O8-P236,P3-P236,pipe,P3,200,95.500,0.510,0.510,0,0.254,0.278,1,0,2.300,2.430,2.430,DN200 (not steepened),,P3-M236,P3-M235
13300,O8-P161,P3-P161,pipe,P3,200,80.600,0.510,0.510,0,0.127,0.230,1,0,1.780,2.430,2.430,DN200 (not steepened),,P3-M161,P3-M160
10230,O8-P34,P3-P34,pipe,P3,200,75.200,0.510,0.510,0,0.461,0.579,1,0,5.230,5.320,5.320,DN200 (not steepened),,P3-M34,P3-M33
7159,O8-P103,P3-P103,pipe,P3,200,85.900,0.510,0.510,0,0.234,0.372,1,0,3.530,3.600,3.600,DN200 (not steepened),,P3-M103,P3-M102
14326,O8-P113,P3-P113,pipe,P3,200,100.000,0.510,0.510,0,0.148,0.265,1,0,1.480,1.990,1.990,DN200 (not steepened),,P3-M113,P3-M101
9722,O8-P183,P3-P183,pipe,P3,200,100.000,0.510,0.510,0,0.211,0.217,1,0,2.550,3.140,3.140,DN200 (not steepened),,P3-M183,P3-M182
507,O8-P16,P3-P16,pipe,P3,200,70.600,0.510,0.510,0,0.597,0.673,1,0,8.500,8.500,8.500,DN200 (not steepened),,P3-M16,P3-M15
13310,O8-P13,P3-P13,pipe,P3,200,100.000,0.510,0.510,0,0.598,0.674,1,0,8.420,8.340,8.420,DN200 (not steepened),,P3-M13,P3-M12
10,O17-P61,P8-P61,pipe,P8,200,30.200,0.510,0.510,0,0.187,0.192,1,0,2.870,3.180,3.180,DN200 (not steepened),,P8-M61,P8-M60
6684,O17-P71,P8-P71,pipe,P8,200,78.200,0.510,0.510,0,0.349,0.366,1,0,3.390,2.780,3.390,DN200 (not steepened),,P8-M71,P8-M14
3627,O17-P72,P8-P72,pipe,P8,200,51.700,0.510,0.510,0,0.349,0.363,1,0,4.480,3.390,4.480,DN200 (not steepened),,P8-M72,P8-M71
2092,O17-P93,P8-P93,pipe,P8,200,51.400,0.510,0.510,0,0.066,0.123,1,0,1.480,1.870,1.870,DN200 (not steepened),,P8-M93,P8-M92
4147,O17-P16,P8-P16,pipe,P8,200,57.800,0.510,0.510,0,0.277,0.354,1,0,3.350,3.410,3.410,DN200 (not steepened),,P8-M16,P8-M15
4659,O17-P18,P8-P18,pipe,P8,200,64.600,0.510,0.510,0,0.274,0.348,1,0,3.110,3.370,3.370,DN200 (not steepened),,P8-M18,P8-M17
15416,O17-P56,P8-P56,pipe,P8,200,100.000,0.510,0.510,0,0.309,0.335,1,0,3.560,3.640,3.640,DN200 (not steepened),,P8-M56,P8-M55
571,O17-P68,P8-P68,pipe,P8,200,57.500,0.510,0.510,0,0.085,0.156,1,0,1.490,1.570,1.570,DN200 (not steepened),,P8-M68,P8-M67
9795,O17-P62,P8-P62,pipe,P8,200,102.700,0.510,0.510,0,0.187,0.192,1,0,2.440,2.870,2.870,DN200 (not steepened),,P8-M62,P8-M61
4683,O17-P25,P8-P25,pipe,P8,200,64.900,0.510,0.510,0,0.157,0.224,1,0,1.840,2.770,2.770,DN200 (not steepened),,P8-M25,P8-M24
14925,O17-P85,P8-P85,pipe,P8,200,101.600,0.510,0.510,0,0.124,0.221,1,0,2.300,3.070,3.070,DN200 (not steepened),,P8-M85,P8-M18
19029,O17-P13,P8-P13,pipe,P8,200,74.500,0.510,0.510,0,0.389,0.432,1,0,5.070,5.270,5.270,DN200 (not steepened),,P8-M13,P8-M12
19030,O17-P12,P8-P12,pipe,P8,200,93.200,0.510,0.510,0,0.389,0.433,1,0,5.270,5.550,5.550,DN200 (not steepened),,P8-M12,P8-M11
19031,O17-P51,P8-P51,pipe,P8,200,57.700,0.510,0.510,0,0.330,0.355,1,0,4.750,4.870,4.870,DN200 (not steepened),,P8-M51,P8-M10
19032,O17-P11,P8-P11,pipe,P8,200,118.200,0.510,0.510,0,0.390,0.435,1,0,5.550,6.460,6.460,DN200 (not steepened),,P8-M11,P8-M10
19033,O17-P50,P8-P50,pipe,P8,200,130.700,0.510,0.510,0,0.069,0.124,1,0,1.480,1.870,1.870,DN200 (not steepened),,P8-M50,P8-M49
19034,O17-P10,P8-P10,pipe,P8,200,92.600,0.510,0.510,0,0.425,0.471,1,0,6.460,6.640,6.640,DN200 (not steepened),,P8-M10,P8-M9
19035,O17-P49,P8-P49,pipe,P8,200,141.400,0.510,0.510,0,0.097,0.173,1,0,1.870,2.980,2.980,DN200 (not steepened),,P8-M49,P8-M9
19036,O17-P48,P8-P48,pipe,P8,200,145.500,0.510,0.510,0,0.069,0.124,1,0,1.480,2.080,2.080,DN200 (not steepened),,P8-M48,P8-M47
19037,O17-P9,P8-P9,pipe,P8,200,145.300,0.510,0.510,0,0.426,0.474,1,0,6.640,6.760,6.760,DN200 (not steepened),,P8-M9,P8-M8
19038,O17-P47,P8-P47,pipe,P8,200,181.700,0.510,0.510,0,0.094,0.166,1,0,2.080,3.050,3.050,DN200 (not steepened),,P8-M47,P8-M8
19039,O17-P66,P8-P66,pipe,P8,200,82.500,0.510,0.510,0,0.107,0.192,1,0,1.820,2.590,2.590,DN200 (not steepened),,P8-M66,P8-M65
19040,O17-P57,P8-P57,pipe,P8,200,42.200,0.510,0.510,0,0.304,0.331,1,0,3.620,3.560,3.620,DN200 (not steepened),,P8-M57,P8-M56
19041,O17-P58,P8-P58,pipe,P8,200,58.100,0.510,0.510,0,0.211,0.232,1,0,3.710,3.620,3.710,DN200 (not steepened),,P8-M58,P8-M57
19042,O17-P65,P8-P65,pipe,P8,200,108.600,0.510,0.510,0,0.271,0.307,1,0,2.590,3.180,3.180,DN200 (not steepened),,P8-M65,P8-M57
19043,O17-P78,P8-P78,pipe,P8,200,87.200,0.510,0.510,0,0.142,0.177,1,0,2.140,2.110,2.140,DN200 (not steepened),,P8-M78,P8-M77
19044,O17-P77,P8-P77,pipe,P8,200,86.100,0.510,0.510,0,0.235,0.273,1,0,2.110,2.030,2.110,DN200 (not steepened),,P8-M77,P8-M76
19045,O17-P76,P8-P76,pipe,P8,200,75.500,0.510,0.510,0,0.235,0.274,1,0,2.030,2.210,2.210,DN200 (not steepened),,P8-M76,P8-M75
19046,O17-P75,P8-P75,pipe,P8,200,35.000,0.510,0.510,0,0.335,0.346,1,0,2.210,2.290,2.290,DN200 (not steepened),,P8-M75,P8-M74
19047,O17-P81,P8-P81,pipe,P8,200,65.900,0.510,0.510,0,0.313,0.313,1,0,2.190,1.570,2.190,DN200 (not steepened),,P8-M81,P8-M75
19048,O17-P39,P8-P39,pipe,P8,200,86.800,0.510,0.510,0,0.048,0.085,1,0,1.480,2.040,2.040,DN200 (not steepened),,P8-M39,P8-M38
19049,O17-P38,P8-P38,pipe,P8,200,84.200,0.510,0.510,0,0.076,0.137,1,0,2.040,2.140,2.140,DN200 (not steepened),,P8-M38,P8-M37
19050,O17-P37,P8-P37,pipe,P8,200,90.200,0.510,0.510,0,0.103,0.186,1,0,2.140,2.240,2.240,DN200 (not steepened),,P8-M37,P8-M36
9835,O17-P60,P8-P60,pipe,P8,200,72.300,0.510,0.510,0,0.188,0.192,1,0,3.180,3.460,3.460,DN200 (not steepened),,P8-M60,P8-M59
19051,O17-P45,P8-P45,pipe,P8,200,71.300,0.510,0.510,0,0.066,0.124,1,0,1.480,1.710,1.710,DN200 (not steepened),,P8-M45,P8-M44
19052,O17-P44,P8-P44,pipe,P8,200,96.100,0.510,0.510,0,0.098,0.179,1,0,1.710,2.010,2.010,DN200 (not steepened),,P8-M44,P8-M43
19053,O17-P35,P8-P35,pipe,P8,200,83.200,0.510,0.510,0,0.174,0.305,1,0,2.500,2.760,2.760,DN200 (not steepened),,P8-M35,P8-M34
19054,O17-P34,P8-P34,pipe,P8,200,86.800,0.510,0.510,0,0.184,0.316,1,0,2.760,3.020,3.020,DN200 (not steepened),,P8-M34,P8-M33
19055,O17-P8,P8-P8,pipe,P8,200,77.200,0.510,0.510,0,0.427,0.477,1,0,6.760,6.960,6.960,DN200 (not steepened),,P8-M8,P8-M7
19056,O17-P7,P8-P7,pipe,P8,200,97.800,0.510,0.510,0,0.428,0.479,1,0,6.960,7.210,7.210,DN200 (not steepened),,P8-M7,P8-M6
19057,O17-P6,P8-P6,pipe,P8,200,82.000,0.510,0.510,0,0.428,0.480,1,0,7.210,7.430,7.430,DN200 (not steepened),,P8-M6,P8-M5
19058,O17-P46,P8-P46,pipe,P8,200,145.300,0.510,0.510,0,0.090,0.165,1,0,1.480,2.060,2.060,DN200 (not steepened),,P8-M46,P8-M5
19059,O17-P4,P8-P4,pipe,P8,200,78.000,0.510,0.510,0,0.429,0.484,1,0,7.650,7.730,7.730,DN200 (not steepened),,P8-M4,P8-M3
19060,O17-P42,P8-P42,pipe,P8,200,73.900,0.510,0.510,0,0.093,0.172,1,0,1.480,1.500,1.500,DN200 (not steepened),,P8-M42,P8-M41
19061,O17-P33,P8-P33,pipe,P8,200,73.500,0.510,0.510,0,0.190,0.322,1,0,3.020,3.010,3.020,DN200 (not steepened),,P8-M33,P8-M32
19062,O17-P32,P8-P32,pipe,P8,200,98.900,0.510,0.510,0,0.196,0.328,1,0,3.010,3.230,3.230,DN200 (not steepened),,P8-M32,P8-M31
19063,O17-P31,P8-P31,pipe,P8,200,91.900,0.510,0.510,0,0.200,0.334,1,0,3.230,2.970,3.230,DN200 (not steepened),,P8-M31,P8-M30
19064,O17-P41,P8-P41,pipe,P8,200,104.600,0.510,0.510,0,0.114,0.207,1,0,1.500,1.860,1.860,DN200 (not steepened),,P8-M41,P8-M40
19065,O17-P40,P8-P40,pipe,P8,200,86.800,0.510,0.510,0,0.131,0.236,1,0,1.860,1.570,1.860,DN200 (not steepened),,P8-M40,P8-M29
19066,O17-P3,P8-P3,pipe,P8,200,101.100,0.510,0.510,0,0.429,0.485,1,0,7.730,7.940,7.940,DN200 (not steepened),,P8-M3,P8-M2
19067,O17-P2,P8-P2,pipe,P8,200,91.200,0.510,0.510,0,0.430,0.487,1,0,7.940,7.950,7.950,DN200 (not steepened),,P8-M2,P8-M1
8831,O17-P82,P8-P82,pipe,P8,200,100.000,0.510,0.510,0,0.240,0.240,1,0,1.480,2.190,2.190,DN200 (not steepened),,P8-M82,P8-M81
7819,O17-P87,P8-P87,pipe,P8,200,91.500,0.510,0.510,0,0.048,0.085,1,0,1.480,2.010,2.010,DN200 (not steepened),,P8-M87,P8-M86
9872,O17-P63,P8-P63,pipe,P8,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.440,2.440,DN200 (not steepened),,P8-M63,P8-M62
16038,O17-P90,P8-P90,pipe,P8,200,101.300,0.510,0.510,0,0.132,0.237,1,0,2.620,3.060,3.060,DN200 (not steepened),,P8-M90,P8-M20
6323,O17-P15,P8-P15,pipe,P8,200,133.100,0.510,0.510,0,0.279,0.356,1,0,3.410,4.590,4.590,DN200 (not steepened),,P8-M15,P8-M14
8404,O17-P69,P8-P69,pipe,P8,200,44.400,0.510,0.510,0,0.066,0.123,1,0,1.480,1.490,1.490,DN200 (not steepened),,P8-M69,P8-M68
2271,O17-P21,P8-P21,pipe,P8,200,36.400,0.510,0.510,0,0.250,0.294,1,0,2.500,2.610,2.610,DN200 (not steepened),,P8-M21,P8-M20
2280,O17-P64,P8-P64,pipe,P8,200,36.500,0.510,0.510,0,0.019,0.019,1,0,1.480,1.850,1.850,DN200 (not steepened),,P8-M64,P8-M53
4844,O17-P91,P8-P91,pipe,P8,200,66.900,0.510,0.510,0,0.115,0.207,1,0,2.090,2.620,2.620,DN200 (not steepened),,P8-M91,P8-M90
9965,O17-P70,P8-P70,pipe,P8,200,100.000,0.510,0.510,0,0.080,0.147,1,0,1.480,1.940,1.940,DN200 (not steepened),,P8-M70,P8-M65
7919,O17-P83,P8-P83,pipe,P8,200,90.200,0.510,0.510,0,0.198,0.232,1,0,1.530,1.550,1.550,DN200 (not steepened),,P8-M83,P8-M77
10481,O17-P54,P8-P54,pipe,P8,200,100.000,0.510,0.510,0,0.322,0.345,1,0,3.810,4.330,4.330,DN200 (not steepened),,P8-M54,P8-M53
7940,O17-P89,P8-P89,pipe,P8,200,90.400,0.510,0.510,0,0.080,0.147,1,0,1.480,1.490,1.490,DN200 (not steepened),,P8-M89,P8-M86
13093,O17-P28,P8-P28,pipe,P8,200,100.000,0.510,0.510,0,0.067,0.124,1,0,1.480,2.990,2.990,DN200 (not steepened),,P8-M28,P8-M27
16189,O17-P19,P8-P19,pipe,P8,200,74.600,0.510,0.510,0,0.264,0.328,1,0,2.960,3.110,3.110,DN200 (not steepened),,P8-M19,P8-M18
5954,O17-P86,P8-P86,pipe,P8,200,78.800,0.510,0.510,0,0.100,0.180,1,0,2.010,2.300,2.300,DN200 (not steepened),,P8-M86,P8-M85
13671,O17-P24,P8-P24,pipe,P8,200,100.000,0.510,0.510,0,0.188,0.251,1,0,2.770,2.550,2.770,DN200 (not steepened),,P8-M24,P8-M23
10094,O17-P84,P8-P84,pipe,P8,200,100.000,0.510,0.510,0,0.139,0.169,1,0,1.480,1.530,1.530,DN200 (not steepened),,P8-M84,P8-M83
11630,O17-P73,P8-P73,pipe,P8,200,100.000,0.510,0.510,0,0.349,0.362,1,0,3.120,4.480,4.480,DN200 (not steepened),,P8-M73,P8-M72
17785,O17-P14,P8-P14,pipe,P8,200,148.300,0.510,0.510,0,0.377,0.423,1,0,4.590,5.070,5.070,DN200 (not steepened),,P8-M14,P8-M13
14719,O17-P17,P8-P17,pipe,P8,200,100.000,0.510,0.510,0,0.276,0.351,1,0,3.370,3.350,3.370,DN200 (not steepened),,P8-M17,P8-M16
5533,O17-P22,P8-P22,pipe,P8,200,74.100,0.510,0.510,0,0.238,0.286,1,0,2.560,2.500,2.560,DN200 (not steepened),,P8-M22,P8-M21
7072,O17-P27,P8-P27,pipe,P8,200,100.000,0.510,0.510,0,0.106,0.192,1,0,2.990,2.230,2.990,DN200 (not steepened),,P8-M27,P8-M26
13220,O17-P67,P8-P67,pipe,P8,200,78.500,0.510,0.510,0,0.102,0.186,1,0,1.570,1.820,1.820,DN200 (not steepened),,P8-M67,P8-M66
10663,O17-P55,P8-P55,pipe,P8,200,100.000,0.510,0.510,0,0.314,0.339,1,0,3.640,3.810,3.810,DN200 (not steepened),,P8-M55,P8-M54
12209,O17-P92,P8-P92,pipe,P8,200,100.000,0.510,0.510,0,0.090,0.165,1,0,1.870,2.090,2.090,DN200 (not steepened),,P8-M92,P8-M91
8633,O17-P74,P8-P74,pipe,P8,200,100.000,0.510,0.510,0,0.342,0.354,1,0,2.290,3.120,3.120,DN200 (not steepened),,P8-M74,P8-M73
8645,O17-P26,P8-P26,pipe,P8,200,96.200,0.510,0.510,0,0.157,0.223,1,0,2.230,1.840,2.230,DN200 (not steepened),,P8-M26,P8-M25
9673,O17-P80,P8-P80,pipe,P8,200,100.000,0.510,0.510,0,0.049,0.085,1,0,1.480,2.000,2.000,DN200 (not steepened),,P8-M80,P8-M79
3023,O17-P20,P8-P20,pipe,P8,200,71.700,0.510,0.510,0,0.262,0.323,1,0,3.060,2.960,3.060,DN200 (not steepened),,P8-M20,P8-M19
14289,O17-P23,P8-P23,pipe,P8,200,100.000,0.510,0.510,0,0.237,0.284,1,0,2.550,2.560,2.560,DN200 (not steepened),,P8-M23,P8-M22
18903,O17-P53,P8-P53,pipe,P8,200,174.900,0.510,0.510,0,0.330,0.353,1,0,4.330,4.650,4.650,DN200 (not steepened),,P8-M53,P8-M52
18904,O17-P52,P8-P52,pipe,P8,200,77.200,0.510,0.510,0,0.330,0.355,1,0,4.650,4.750,4.750,DN200 (not steepened),,P8-M52,P8-M51
8153,O17-P59,P8-P59,pipe,P8,200,92.200,0.510,0.510,0,0.190,0.203,1,0,3.460,3.710,3.710,DN200 (not steepened),,P8-M59,P8-M58
18905,O17-P1,P8-P1,pipe,P8,200,113.600,0.510,0.510,0,0.439,0.574,1,0,7.950,8.780,8.780,DN200 (not steepened),,P8-M1,P8
18906,O17-P36,P8-P36,pipe,P8,200,85.300,0.510,0.510,0,0.134,0.240,1,0,2.240,2.500,2.500,DN200 (not steepened),,P8-M36,P8-M35
18907,O17-P30,P8-P30,pipe,P8,200,83.800,0.510,0.510,0,0.212,0.346,1,0,2.970,3.430,3.430,DN200 (not steepened),,P8-M30,P8-M29
18908,O17-P29,P8-P29,pipe,P8,200,89.200,0.510,0.510,0,0.229,0.365,1,0,3.430,3.920,3.920,DN200 (not steepened),,P8-M29,P8-M1
18909,O17-P43,P8-P43,pipe,P8,200,82.500,0.510,0.510,0,0.115,0.207,1,0,2.010,2.280,2.280,DN200 (not steepened),,P8-M43,P8-M35
18910,O17-P5,P8-P5,pipe,P8,200,107.400,0.510,0.510,0,0.429,0.483,1,0,7.430,7.650,7.650,DN200 (not steepened),,P8-M5,P8-M4
4069,O17-P79,P8-P79,pipe,P8,200,57.100,0.510,0.510,0,0.081,0.147,1,0,2.000,2.140,2.140,DN200 (not steepened),,P8-M79,P8-M78
3050,O17-P88,P8-P88,pipe,P8,200,44.500,0.510,0.510,0,0.093,0.172,1,0,1.560,1.480,1.560,DN200 (not steepened),,P8-M88,P8-M85
14346,O9-P201,P4L4-P35,pipe,P4L4,200,100.500,0.510,0.510,0,0.576,0.682,1,0,10.030,9.730,10.030,DN200 (not steepened),,P4L4-M35,P4L4-M34
16401,O9-P174,P4L4-P8,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.814,0,0,11.850,11.950,11.950,Steepened 0.30 to 0.50 %,,P4L4-M8,P4L4-M7
19,O9-P315,P4L4-P127,pipe,P4L4,200,49.900,0.510,0.510,0,0.053,0.095,1,0,2.110,2.320,2.320,DN200 (not steepened),,P4L4-M127,P4L4-M117
14355,O9-P407,P4L4-P219,pipe,P4L4,200,76.400,0.510,0.510,0,0.662,0.689,1,0,4.720,4.730,4.730,DN200 (not steepened),,P4L4-M219,P4L4-M218
14356,O9-P360,P4L4-P172,pipe,P4L4,200,59.600,0.510,0.510,0,0.043,0.078,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L4-M172,P4L4-M167
14360,O9-P538,P4L4-P350,pipe,P4L4,200,100.000,0.510,0.510,0,0.365,0.390,1,0,5.410,6.010,6.010,DN200 (not steepened),,P4L4-M350,P4L4-M349
10267,O9-P512,P4L4-P324,pipe,P4L4,200,100.000,0.510,0.510,0,0.190,0.289,1,0,5.590,5.890,5.890,DN200 (not steepened),,P4L4-M324,P4L4-M323
4128,O9-P326,P4L4-P138,pipe,P4L4,200,57.600,0.510,0.510,0,0.030,0.049,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L4-M138,P4L4-M122
6178,O9-P296,P4L4-P108,pipe,P4L4,200,80.100,0.510,0.510,0,0.148,0.204,1,0,3.030,3.630,3.630,DN200 (not steepened),,P4L4-M108,P4L4-M107
10275,O9-P204,P4L4-P38,pipe,P4L4,200,100.000,0.510,0.510,0,0.570,0.669,1,0,9.460,10.240,10.240,DN200 (not steepened),,P4L4-M38,P4L4-M37
12323,O9-P612,P4L4-P424,pipe,P4L4,200,100.000,0.510,0.510,0,0.148,0.199,1,0,1.480,2.280,2.280,DN200 (not steepened),,P4L4-M424,P4L4-M418
10282,O9-P334,P4L4-P146,pipe,P4L4,200,55.400,0.510,0.510,0,0.176,0.180,1,0,2.400,2.430,2.430,DN200 (not steepened),,P4L4-M146,P4L4-M145
10283,O9-P590,P4L4-P402,pipe,P4L4,200,100.000,0.510,0.510,0,0.237,0.331,1,0,3.120,2.200,3.120,DN200 (not steepened),,P4L4-M402,P4L4-M401
6191,O9-P458,P4L4-P270,pipe,P4L4,200,80.200,0.510,0.510,0,0.196,0.200,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L4-M270,P4L4-M269
16436,O9-P470,P4L4-P282,pipe,P4L4,200,87.300,0.510,0.510,0,0.320,0.322,1,0,2.940,3.270,3.270,DN200 (not steepened),,P4L4-M282,P4L4-M281
4151,O9-P606,P4L4-P418,pipe,P4L4,200,57.900,0.510,0.510,0,0.214,0.286,1,0,2.510,1.480,2.510,DN200 (not steepened),,P4L4-M418,P4L4-M417
10303,O9-P510,P4L4-P322,pipe,P4L4,200,100.000,0.510,0.510,0,0.195,0.300,1,0,6.060,6.120,6.120,DN200 (not steepened),,P4L4-M322,P4L4-M321
69,O9-P323,P4L4-P135,pipe,P4L4,200,73.100,0.510,0.510,0,0.066,0.115,1,0,2.150,2.040,2.150,DN200 (not steepened),,P4L4-M135,P4L4-M121
4165,O9-P671,P4L4-P483,pipe,P4L4,200,58.100,0.510,0.510,0,0.068,0.126,1,0,2.490,1.480,2.490,DN200 (not steepened),,P4L4-M483,P4L4-M482
2119,O9-P369,P4L4-P181,pipe,P4L4,200,77.200,0.510,0.510,0,0.070,0.122,1,0,3.370,3.720,3.720,DN200 (not steepened),,P4L4-M181,P4L4-M180
6215,O9-P343,P4L4-P155,pipe,P4L4,200,80.300,0.510,0.510,0,0.243,0.266,1,0,1.910,2.040,2.040,DN200 (not steepened),,P4L4-M155,P4L4-M154
14412,O9-P300,P4L4-P112,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L4-M112,P4L4-M111
14416,O9-P664,P4L4-P476,pipe,P4L4,200,100.000,0.510,0.510,0,0.094,0.173,1,0,2.280,2.560,2.560,DN200 (not steepened),,P4L4-M476,P4L4-M475
81,O9-P559,P4L4-P371,pipe,P4L4,200,95.500,0.510,0.510,0,0.063,0.115,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L4-M371,P4L4-M370
83,O9-P391,P4L4-P203,pipe,P4L4,200,60.100,0.510,0.510,0,0.055,0.096,1,0,1.800,2.280,2.280,DN200 (not steepened),,P4L4-M203,P4L4-M202
88,O9-P336,P4L4-P148,pipe,P4L4,200,86.700,0.510,0.510,0,0.175,0.178,1,0,2.500,2.370,2.500,DN200 (not steepened),,P4L4-M148,P4L4-M147
10341,O9-P508,P4L4-P320,pipe,P4L4,200,83.100,0.510,0.510,0,0.198,0.304,1,0,6.140,5.570,6.140,DN200 (not steepened),,P4L4-M320,P4L4-M319
2152,O9-P418,P4L4-P230,pipe,P4L4,200,73.500,0.510,0.510,0,0.645,0.669,1,0,3.230,3.510,3.510,DN200 (not steepened),,P4L4-M230,P4L4-M229
6259,O9-P346,P4L4-P158,pipe,P4L4,200,80.600,0.510,0.510,0,0.129,0.156,1,0,2.170,2.100,2.170,DN200 (not steepened),,P4L4-M158,P4L4-M157
117,O9-P237,P4L4-P71,pipe,P4L4,200,100.000,0.510,0.510,0,0.181,0.233,1,0,1.520,1.940,1.940,DN200 (not steepened),,P4L4-M71,P4L4-M70
4218,O9-P412,P4L4-P224,pipe,P4L4,200,59.000,0.510,0.510,0,0.654,0.679,1,0,4.080,4.150,4.150,DN200 (not steepened),,P4L4-M224,P4L4-M223
129,O9-P571,P4L4-P383,pipe,P4L4,200,51.900,0.510,0.510,0,0.240,0.322,1,0,2.070,1.480,2.070,DN200 (not steepened),,P4L4-M383,P4L4-M382
16513,O9-P190,P4L4-P24,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.699,1,0,14.560,14.340,14.560,DN200 (not steepened),,P4L4-M24,P4L4-M23
10376,O9-P503,P4L4-P315,pipe,P4L4,200,100.000,0.510,0.510,0,0.200,0.305,1,0,5.540,5.540,5.540,DN200 (not steepened),,P4L4-M315,P4L4-M314
14473,O9-P433,P4L4-P245,pipe,P4L4,200,71.200,0.510,0.510,0,0.080,0.146,1,0,2.060,2.190,2.190,DN200 (not steepened),,P4L4-M245,P4L4-M215
141,O9-P212,P4L4-P46,pipe,P4L4,200,109.600,0.510,0.510,0,0.450,0.599,1,0,5.520,5.680,5.680,DN200 (not steepened),,P4L4-M46,P4L4-M45
2190,O9-P288,P4L4-P100,pipe,P4L4,200,35.600,0.510,0.510,0,0.217,0.315,1,0,7.200,7.150,7.200,DN200 (not steepened),,P4L4-M100,P4L4-M99
8337,O9-P351,P4L4-P163,pipe,P4L4,200,93.600,0.510,0.510,0,0.152,0.155,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M163,P4L4-M162
12435,O9-P169,P4L4-P3,pipe,P4L4,250,100.000,0.375,0.476,1,0.752,0.814,0,0,13.090,13.180,13.180,Steepened 0.30 to 0.50 %,,P4L4-M3,P4L4-M2
14486,O9-P653,P4L4-P465,pipe,P4L4,200,61.100,0.510,0.510,0,0.087,0.160,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M465,P4L4-M457
16539,O9-P541,P4L4-P353,pipe,P4L4,200,100.000,0.510,0.510,0,0.310,0.318,1,0,4.340,4.520,4.520,DN200 (not steepened),,P4L4-M353,P4L4-M352
12446,O9-P376,P4L4-P188,pipe,P4L4,200,100.000,0.510,0.510,0,0.087,0.145,1,0,3.890,4.490,4.490,DN200 (not steepened),,P4L4-M188,P4L4-M179
2214,O9-P665,P4L4-P477,pipe,P4L4,200,35.800,0.510,0.510,0,0.072,0.136,1,0,1.480,2.280,2.280,DN200 (not steepened),,P4L4-M477,P4L4-M476
10407,O9-P171,P4L4-P5,pipe,P4L4,250,100.000,0.375,0.476,1,0.752,0.814,0,0,13.180,13.300,13.300,Steepened 0.30 to 0.50 %,,P4L4-M5,P4L4-M4
18600,O9-P213,P4L4-P47,pipe,P4L4,200,105.500,0.510,0.510,0,0.450,0.598,1,0,4.840,5.520,5.520,DN200 (not steepened),,P4L4-M47,P4L4-M46
18601,O9-P214,P4L4-P48,pipe,P4L4,200,110.800,0.510,0.510,0,0.449,0.598,1,0,4.690,4.840,4.840,DN200 (not steepened),,P4L4-M48,P4L4-M47
18602,O9-P215,P4L4-P49,pipe,P4L4,200,131.400,0.510,0.510,0,0.448,0.597,1,0,4.370,4.690,4.690,DN200 (not steepened),,P4L4-M49,P4L4-M48
18603,O9-P216,P4L4-P50,pipe,P4L4,200,117.400,0.510,0.510,0,0.446,0.596,1,0,4.270,4.370,4.370,DN200 (not steepened),,P4L4-M50,P4L4-M49
18604,O9-P217,P4L4-P51,pipe,P4L4,200,113.500,0.510,0.510,0,0.421,0.488,1,0,4.120,4.270,4.270,DN200 (not steepened),,P4L4-M51,P4L4-M50
18605,O9-P218,P4L4-P52,pipe,P4L4,200,129.200,0.510,0.510,0,0.419,0.487,1,0,4.180,4.120,4.180,DN200 (not steepened),,P4L4-M52,P4L4-M51
18606,O9-P219,P4L4-P53,pipe,P4L4,200,143.500,0.510,0.510,0,0.419,0.487,1,0,4.420,4.180,4.420,DN200 (not steepened),,P4L4-M53,P4L4-M52
18607,O9-P220,P4L4-P54,pipe,P4L4,200,101.900,0.510,0.510,0,0.409,0.481,1,0,4.160,4.420,4.420,DN200 (not steepened),,P4L4-M54,P4L4-M53
18608,O9-P583,P4L4-P395,pipe,P4L4,200,50.100,0.510,0.510,0,0.318,0.415,1,0,1.830,2.110,2.110,DN200 (not steepened),,P4L4-M395,P4L4-M50
18609,O9-P584,P4L4-P396,pipe,P4L4,200,80.200,0.510,0.510,0,0.288,0.385,1,0,1.710,1.830,1.830,DN200 (not steepened),,P4L4-M396,P4L4-M395
14514,O9-P444,P4L4-P256,pipe,P4L4,200,100.000,0.510,0.510,0,0.063,0.115,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M256,P4L4-M255
18610,O9-P585,P4L4-P397,pipe,P4L4,200,31.200,0.510,0.510,0,0.288,0.384,1,0,1.890,1.710,1.890,DN200 (not steepened),,P4L4-M397,P4L4-M396
18611,O9-P614,P4L4-P426,pipe,P4L4,200,68.800,0.510,0.510,0,0.143,0.185,1,0,1.870,1.480,1.870,DN200 (not steepened),,P4L4-M426,P4L4-M397
18612,O9-P586,P4L4-P398,pipe,P4L4,200,145.500,0.510,0.510,0,0.275,0.375,1,0,2.350,1.890,2.350,DN200 (not steepened),,P4L4-M398,P4L4-M397
16566,O9-P365,P4L4-P177,pipe,P4L4,200,100.000,0.510,0.510,0,0.059,0.107,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L4-M177,P4L4-M176
18613,O9-P573,P4L4-P385,pipe,P4L4,200,119.100,0.510,0.510,0,0.235,0.315,1,0,3.090,1.850,3.090,DN200 (not steepened),,P4L4-M385,P4L4-M384
18614,O9-P230,P4L4-P64,pipe,P4L4,200,90.400,0.510,0.510,0,0.334,0.387,1,0,2.580,1.680,2.580,DN200 (not steepened),,P4L4-M64,P4L4-M63
18615,O9-P682,P4L4-P494,pipe,P4L4,200,87.000,0.510,0.510,0,0.208,0.225,1,0,1.950,1.480,1.950,DN200 (not steepened),,P4L4-M494,P4L4-M493
18616,O9-P683,P4L4-P495,pipe,P4L4,200,76.300,0.510,0.510,0,0.160,0.171,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4L4-M495,P4L4-M494
18617,O9-P235,P4L4-P69,pipe,P4L4,200,92.500,0.510,0.510,0,0.241,0.300,1,0,2.370,1.810,2.370,DN200 (not steepened),,P4L4-M69,P4L4-M68
18618,O9-P588,P4L4-P400,pipe,P4L4,200,80.800,0.510,0.510,0,0.266,0.363,1,0,1.840,1.500,1.840,DN200 (not steepened),,P4L4-M400,P4L4-M399
18619,O9-P587,P4L4-P399,pipe,P4L4,200,35.000,0.510,0.510,0,0.267,0.364,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L4-M399,P4L4-M398
18620,O9-P676,P4L4-P488,pipe,P4L4,200,57.400,0.510,0.510,0,0.179,0.226,1,0,2.100,1.500,2.100,DN200 (not steepened),,P4L4-M488,P4L4-M487
18621,O9-P658,P4L4-P470,pipe,P4L4,200,91.700,0.510,0.510,0,0.246,0.329,1,0,3.570,2.570,3.570,DN200 (not steepened),,P4L4-M470,P4L4-M56
14535,O9-P185,P4L4-P19,pipe,P4L4,200,67.100,0.510,0.510,0,0.607,0.700,1,0,12.920,12.630,12.920,DN200 (not steepened),,P4L4-M19,P4L4-M18
16590,O9-P198,P4L4-P32,pipe,P4L4,200,71.400,0.510,0.510,0,0.576,0.682,1,0,11.750,12.020,12.020,DN200 (not steepened),,P4L4-M32,P4L4-M31
8400,O9-P473,P4L4-P285,pipe,P4L4,200,100.000,0.510,0.510,0,0.280,0.282,1,0,2.150,2.580,2.580,DN200 (not steepened),,P4L4-M285,P4L4-M284
211,O9-P685,P4L4-P497,pipe,P4L4,200,71.200,0.510,0.510,0,0.068,0.127,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L4-M497,P4L4-M496
8403,O9-P380,P4L4-P192,pipe,P4L4,200,100.000,0.510,0.510,0,0.043,0.072,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L4-M192,P4L4-M191
14549,O9-P576,P4L4-P388,pipe,P4L4,200,99.100,0.510,0.510,0,0.111,0.202,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L4-M388,P4L4-M387
10456,O9-P513,P4L4-P325,pipe,P4L4,200,100.000,0.510,0.510,0,0.186,0.281,1,0,4.630,5.590,5.590,DN200 (not steepened),,P4L4-M325,P4L4-M324
12504,O9-P548,P4L4-P360,pipe,P4L4,200,100.000,0.510,0.510,0,0.239,0.244,1,0,4.200,4.010,4.200,DN200 (not steepened),,P4L4-M360,P4L4-M359
10458,O9-P425,P4L4-P237,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.653,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L4-M237,P4L4-M236
2267,O9-P352,P4L4-P164,pipe,P4L4,200,36.400,0.510,0.510,0,0.047,0.089,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M164,P4L4-M157
4316,O9-P608,P4L4-P420,pipe,P4L4,200,55.900,0.510,0.510,0,0.183,0.239,1,0,2.580,2.290,2.580,DN200 (not steepened),,P4L4-M420,P4L4-M419
8413,O9-P528,P4L4-P340,pipe,P4L4,200,94.200,0.510,0.510,0,0.105,0.181,1,0,4.040,3.300,4.040,DN200 (not steepened),,P4L4-M340,P4L4-M339
16603,O9-P200,P4L4-P34,pipe,P4L4,200,100.000,0.510,0.510,0,0.576,0.682,1,0,9.730,11.260,11.260,DN200 (not steepened),,P4L4-M34,P4L4-M33
4331,O9-P435,P4L4-P247,pipe,P4L4,200,60.300,0.510,0.510,0,0.328,0.333,1,0,3.890,4.290,4.290,DN200 (not steepened),,P4L4-M247,P4L4-M217
12526,O9-P205,P4L4-P39,pipe,P4L4,200,100.000,0.510,0.510,0,0.570,0.669,1,0,8.450,9.460,9.460,DN200 (not steepened),,P4L4-M39,P4L4-M38
242,O9-P563,P4L4-P375,pipe,P4L4,200,106.600,0.510,0.510,0,0.191,0.194,1,0,1.900,2.050,2.050,DN200 (not steepened),,P4L4-M375,P4L4-M354
12530,O9-P268,P4L4-P80,pipe,P4L4,200,81.000,0.510,0.510,0,0.403,0.445,1,0,10.760,10.340,10.760,DN200 (not steepened),,P4L4-M80,P4L4-M79
6394,O9-P344,P4L4-P156,pipe,P4L4,200,81.600,0.510,0.510,0,0.184,0.216,1,0,2.050,1.910,2.050,DN200 (not steepened),,P4L4-M156,P4L4-M155
252,O9-P601,P4L4-P413,pipe,P4L4,200,59.400,0.510,0.510,0,0.134,0.148,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4L4-M413,P4L4-M412
4351,O9-P656,P4L4-P468,pipe,P4L4,200,71.800,0.510,0.510,0,0.148,0.199,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L4-M468,P4L4-M467
8449,O9-P655,P4L4-P467,pipe,P4L4,200,83.400,0.510,0.510,0,0.153,0.215,1,0,2.770,1.480,2.770,DN200 (not steepened),,P4L4-M467,P4L4-M55
12566,O9-P475,P4L4-P287,pipe,P4L4,200,100.000,0.510,0.510,0,0.237,0.237,1,0,1.700,1.910,1.910,DN200 (not steepened),,P4L4-M287,P4L4-M286
8471,O9-P471,P4L4-P283,pipe,P4L4,200,83.500,0.510,0.510,0,0.320,0.322,1,0,2.700,2.940,2.940,DN200 (not steepened),,P4L4-M283,P4L4-M282
6425,O9-P367,P4L4-P179,pipe,P4L4,200,81.800,0.510,0.510,0,0.117,0.196,1,0,4.490,5.140,5.140,DN200 (not steepened),,P4L4-M179,P4L4-M178
12571,O9-P526,P4L4-P338,pipe,P4L4,200,100.000,0.510,0.510,0,0.108,0.181,1,0,3.030,3.340,3.340,DN200 (not steepened),,P4L4-M338,P4L4-M337
8484,O9-P299,P4L4-P111,pipe,P4L4,200,94.900,0.510,0.510,0,0.046,0.066,1,0,1.770,2.390,2.390,DN200 (not steepened),,P4L4-M111,P4L4-M110
293,O9-P421,P4L4-P233,pipe,P4L4,200,10.000,0.510,0.510,0,0.634,0.659,1,0,3.750,3.680,3.750,DN200 (not steepened),,P4L4-M233,P4L4-M232
8490,O9-P539,P4L4-P351,pipe,P4L4,200,100.000,0.510,0.510,0,0.353,0.379,1,0,4.670,5.410,5.410,DN200 (not steepened),,P4L4-M351,P4L4-M350
4395,O9-P445,P4L4-P257,pipe,P4L4,200,61.200,0.510,0.510,0,0.218,0.256,1,0,3.070,3.380,3.380,DN200 (not steepened),,P4L4-M257,P4L4-M221
12587,O9-P232,P4L4-P66,pipe,P4L4,200,100.000,0.510,0.510,0,0.314,0.358,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L4-M66,P4L4-M65
10542,O9-P502,P4L4-P314,pipe,P4L4,200,100.000,0.510,0.510,0,0.200,0.305,1,0,5.540,3.960,5.540,DN200 (not steepened),,P4L4-M314,P4L4-M313
12599,O9-P561,P4L4-P373,pipe,P4L4,200,100.000,0.510,0.510,0,0.079,0.145,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M373,P4L4-M372
4411,O9-P621,P4L4-P433,pipe,P4L4,200,61.400,0.510,0.510,0,0.174,0.268,1,0,1.990,1.840,1.990,DN200 (not steepened),,P4L4-M433,P4L4-M400
319,O9-P226,P4L4-P60,pipe,P4L4,200,64.800,0.510,0.510,0,0.349,0.410,1,0,3.070,3.130,3.130,DN200 (not steepened),,P4L4-M60,P4L4-M59
14664,O9-P173,P4L4-P7,pipe,P4L4,250,100.000,0.375,0.476,1,0.751,0.814,0,0,11.950,13.010,13.010,Steepened 0.30 to 0.50 %,,P4L4-M7,P4L4-M6
16717,O9-P609,P4L4-P421,pipe,P4L4,200,100.100,0.510,0.510,0,0.179,0.226,1,0,1.690,2.580,2.580,DN200 (not steepened),,P4L4-M421,P4L4-M420
8529,O9-P371,P4L4-P183,pipe,P4L4,200,74.500,0.510,0.510,0,0.032,0.050,1,0,1.480,2.390,2.390,DN200 (not steepened),,P4L4-M183,P4L4-M182
2394,O9-P239,P4L4-P73,pipe,P4L4,200,66.500,0.510,0.510,0,0.082,0.153,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L4-M73,P4L4-M72
349,O9-P650,P4L4-P462,pipe,P4L4,200,75.200,0.510,0.510,0,0.076,0.137,1,0,1.840,2.030,2.030,DN200 (not steepened),,P4L4-M462,P4L4-M461
16734,O9-P188,P4L4-P22,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.700,1,0,12.630,13.300,13.300,DN200 (not steepened),,P4L4-M22,P4L4-M21
14690,O9-P489,P4L4-P301,pipe,P4L4,200,77.300,0.510,0.510,0,0.096,0.173,1,0,3.910,3.380,3.910,DN200 (not steepened),,P4L4-M301,P4L4-M300
12648,O9-P498,P4L4-P310,pipe,P4L4,200,83.900,0.510,0.510,0,0.151,0.228,1,0,2.680,1.650,2.680,DN200 (not steepened),,P4L4-M310,P4L4-M299
8555,O9-P593,P4L4-P405,pipe,P4L4,200,99.900,0.510,0.510,0,0.212,0.312,1,0,2.000,2.990,2.990,DN200 (not steepened),,P4L4-M405,P4L4-M404
12655,O9-P385,P4L4-P197,pipe,P4L4,200,100.000,0.510,0.510,0,0.085,0.143,1,0,2.960,3.140,3.140,DN200 (not steepened),,P4L4-M197,P4L4-M107
2419,O9-P506,P4L4-P318,pipe,P4L4,200,69.300,0.510,0.510,0,0.198,0.304,1,0,4.890,5.270,5.270,DN200 (not steepened),,P4L4-M318,P4L4-M317
4472,O9-P465,P4L4-P277,pipe,P4L4,200,90.600,0.510,0.510,0,0.348,0.351,1,0,3.440,3.190,3.440,DN200 (not steepened),,P4L4-M277,P4L4-M276
12664,O9-P199,P4L4-P33,pipe,P4L4,200,100.000,0.510,0.510,0,0.576,0.682,1,0,11.260,11.750,11.750,DN200 (not steepened),,P4L4-M33,P4L4-M32
12665,O9-P210,P4L4-P44,pipe,P4L4,200,105.500,0.510,0.510,0,0.468,0.624,1,0,6.060,6.500,6.500,DN200 (not steepened),,P4L4-M44,P4L4-M43
2443,O9-P381,P4L4-P193,pipe,P4L4,200,60.800,0.510,0.510,0,0.058,0.104,1,0,2.030,2.610,2.610,DN200 (not steepened),,P4L4-M193,P4L4-M180
6547,O9-P594,P4L4-P406,pipe,P4L4,200,82.400,0.510,0.510,0,0.208,0.305,1,0,2.280,2.000,2.280,DN200 (not steepened),,P4L4-M406,P4L4-M405
12693,O9-P405,P4L4-P217,pipe,P4L4,200,55.400,0.510,0.510,0,0.672,0.698,1,0,4.770,4.830,4.830,DN200 (not steepened),,P4L4-M217,P4L4-M216
2472,O9-P549,P4L4-P361,pipe,P4L4,200,38.400,0.510,0.510,0,0.238,0.241,1,0,3.810,4.200,4.200,DN200 (not steepened),,P4L4-M361,P4L4-M360
4524,O9-P221,P4L4-P55,pipe,P4L4,200,63.000,0.510,0.510,0,0.380,0.454,1,0,5.360,4.110,5.360,DN200 (not steepened),,P4L4-M55,P4L4-M54
6572,O9-P392,P4L4-P204,pipe,P4L4,200,70.300,0.510,0.510,0,0.040,0.071,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M204,P4L4-M203
434,O9-P228,P4L4-P62,pipe,P4L4,200,56.600,0.510,0.510,0,0.345,0.399,1,0,1.890,2.320,2.320,DN200 (not steepened),,P4L4-M62,P4L4-M61
14771,O9-P186,P4L4-P20,pipe,P4L4,200,77.200,0.510,0.510,0,0.606,0.700,1,0,13.510,12.920,13.510,DN200 (not steepened),,P4L4-M20,P4L4-M19
4542,O9-P355,P4L4-P167,pipe,P4L4,200,63.100,0.510,0.510,0,0.079,0.127,1,0,4.020,4.080,4.080,DN200 (not steepened),,P4L4-M167,P4L4-M166
14786,O9-P386,P4L4-P198,pipe,P4L4,200,100.000,0.510,0.510,0,0.075,0.126,1,0,2.770,2.960,2.960,DN200 (not steepened),,P4L4-M198,P4L4-M197
6597,O9-P384,P4L4-P196,pipe,P4L4,200,82.700,0.510,0.510,0,0.052,0.095,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L4-M196,P4L4-M195
464,O9-P202,P4L4-P36,pipe,P4L4,200,55.800,0.510,0.510,0,0.570,0.670,1,0,9.890,10.030,10.030,DN200 (not steepened),,P4L4-M36,P4L4-M35
12757,O9-P191,P4L4-P25,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.699,1,0,13.580,14.560,14.560,DN200 (not steepened),,P4L4-M25,P4L4-M24
12764,O9-P387,P4L4-P199,pipe,P4L4,200,100.000,0.510,0.510,0,0.062,0.102,1,0,2.310,2.770,2.770,DN200 (not steepened),,P4L4-M199,P4L4-M198
477,O9-P184,P4L4-P18,pipe,P4L4,200,67.800,0.510,0.510,0,0.607,0.700,1,0,12.630,12.690,12.690,DN200 (not steepened),,P4L4-M18,P4L4-M17
16378,O9-P534,P4L4-P346,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.020,2.020,DN200 (not steepened),,P4L4-M346,P4L4-M345
12773,O9-P393,P4L4-P205,pipe,P4L4,200,100.000,0.510,0.510,0,0.129,0.158,1,0,1.870,1.980,1.980,DN200 (not steepened),,P4L4-M205,P4L4-M109
488,O9-P275,P4L4-P87,pipe,P4L4,200,59.400,0.510,0.510,0,0.349,0.386,1,0,8.880,9.040,9.040,DN200 (not steepened),,P4L4-M87,P4L4-M86
8687,O9-P628,P4L4-P440,pipe,P4L4,200,75.000,0.510,0.510,0,0.289,0.316,1,0,2.220,2.360,2.360,DN200 (not steepened),,P4L4-M440,P4L4-M439
10740,O9-P457,P4L4-P269,pipe,P4L4,200,100.000,0.510,0.510,0,0.197,0.200,1,0,2.040,1.620,2.040,DN200 (not steepened),,P4L4-M269,P4L4-M233
10758,O9-P437,P4L4-P249,pipe,P4L4,200,100.000,0.510,0.510,0,0.298,0.303,1,0,2.480,3.370,3.370,DN200 (not steepened),,P4L4-M249,P4L4-M248
10770,O9-P673,P4L4-P485,pipe,P4L4,200,85.900,0.510,0.510,0,0.045,0.079,1,0,1.480,3.050,3.050,DN200 (not steepened),,P4L4-M485,P4L4-M484
537,O9-P404,P4L4-P216,pipe,P4L4,200,59.300,0.510,0.510,0,0.672,0.698,1,0,4.830,4.920,4.920,DN200 (not steepened),,P4L4-M216,P4L4-M215
10778,O9-P686,P4L4-P498,pipe,P4L4,200,100.000,0.510,0.510,0,0.139,0.169,1,0,1.480,3.170,3.170,DN200 (not steepened),,P4L4-M498,P4L4-M496
8740,O9-P397,P4L4-P209,pipe,P4L4,200,96.800,0.510,0.510,0,0.042,0.071,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L4-M209,P4L4-M208
10789,O9-P617,P4L4-P429,pipe,P4L4,200,84.300,0.510,0.510,0,0.115,0.206,1,0,1.750,2.350,2.350,DN200 (not steepened),,P4L4-M429,P4L4-M398
4646,O9-P168,P4L4-P2,pipe,P4L4,250,65.200,0.375,0.473,1,0.750,0.812,0,0,13.180,11.700,13.180,Steepened 0.30 to 0.50 %,,P4L4-M2,P4L4-M1
10791,O9-P312,P4L4-P124,pipe,P4L4,200,100.000,0.510,0.510,0,0.060,0.101,1,0,2.170,2.230,2.230,DN200 (not steepened),,P4L4-M124,P4L4-M123
4648,O9-P233,P4L4-P67,pipe,P4L4,200,64.500,0.510,0.510,0,0.303,0.347,1,0,2.140,1.480,2.140,DN200 (not steepened),,P4L4-M67,P4L4-M66
14889,O9-P462,P4L4-P274,pipe,P4L4,200,100.000,0.510,0.510,0,0.369,0.373,1,0,4.780,5.740,5.740,DN200 (not steepened),,P4L4-M274,P4L4-M273
4650,O9-P413,P4L4-P225,pipe,P4L4,200,64.600,0.510,0.510,0,0.651,0.674,1,0,4.090,4.080,4.090,DN200 (not steepened),,P4L4-M225,P4L4-M224
