name,kind,system,plant,g203_type,outfall_depth_m,wet_well_depth_m,ground_m,q_design_ls,duty_ls,q_2031_ls,pumps_to,force_main_m,force_main_dn,fm_velocity_ms,static_m,head_m,kw,avg_2031_m3d,avg_design_m3d,mwh_2031,mwh_design,wet_well_live_m3,x,y
P1,pump,P1,P7,3,9.86,11.36,324.0,750.4,785.4,517.7,P7-M152,2964.8,1000.0,1.0,19.95,23.09,273.6,19457.5,29231.6,687.3,1032.6,23.6,443995.794839496,2562700.8096027696
P1L1,lift,P1,P7,1,12.8,14.3,381.58,16.5,17.7,7.7,P1-M5707,66.3,150.0,1.0,12.78,13.42,3.6,219.0,503.6,4.5,10.3,1.6,450726.18046524655,2574093.847254042
P2,plant inlet,P2,P2,2,6.84,8.34,402.49,151.5,151.5,103.1,plant,0.0,,,11.34,11.34,25.9,3457.1,5239.0,60.0,90.9,6.8,455735.6188521485,2575793.997186217
P3,pump,P3,P2,1,9.27,10.77,425.23,11.8,17.7,6.1,P2-M159,3374.7,150.0,1.0,17.13,49.75,13.3,171.5,345.9,13.1,26.3,1.6,463609.7684260037,2574584.988365225
P4,pump,P4,P7,2,10.78,12.28,352.69,104.0,104.0,70.7,P1-M2047,149.2,350.0,1.08,9.65,10.27,16.1,2466.8,3651.6,38.8,57.4,4.7,451951.2168628537,2566690.774674471
P4L1,lift,P4,P7,1,11.58,13.08,382.71,28.2,28.2,17.7,P4-M583,44.0,150.0,1.6,12.21,13.22,5.6,558.9,837.0,11.3,16.9,2.5,459549.5375415734,2567883.1536958087
P4L2,lift,P4,P7,1,12.4,13.9,389.29,21.9,21.9,15.3,P4L1-M148,27.7,150.0,1.24,12.23,12.62,4.2,478.9,657.5,9.3,12.7,2.0,462567.1223899984,2567264.8805127866
P4L3,lift,P4,P7,1,14.71,16.21,399.52,15.8,17.7,12.0,P4L2-M96,65.5,150.0,1.0,14.91,15.54,4.1,361.3,486.5,8.6,11.6,1.6,465592.1379776837,2566099.78991793
P4L4,lift,P4,P7,1,11.93,13.43,353.35,19.5,19.5,14.1,P4-M149,100.0,150.0,1.1,12.48,13.64,4.0,399.2,569.6,8.3,11.9,1.8,452820.8521405061,2566544.8296601786
P4L5,lift,P4,P7,1,12.73,14.23,368.17,6.6,7.9,5.6,P4L4-M237,98.7,100.0,1.0,12.42,13.95,1.7,151.5,178.8,3.2,3.8,0.7,456331.9645113863,2566954.341490588
P4L6,lift,P4,P7,1,11.97,13.47,372.64,19.1,19.1,9.5,P4-M1320,105.1,150.0,1.08,11.92,13.1,3.8,300.4,617.4,6.0,12.4,1.7,456660.92092210014,2570357.337180031
P4L7,lift,P4,P7,1,13.74,15.24,376.0,5.9,5.9,2.3,P4L6-M99,103.4,75.0,1.34,14.2,18.03,1.6,97.9,177.3,2.7,4.9,0.5,457897.1842865728,2570224.30525975
P4L8,lift,P4,P7,1,13.61,15.11,373.39,7.9,7.9,4.3,P4-M229,97.5,100.0,1.01,13.66,15.19,1.8,128.0,231.6,3.0,5.4,0.7,457369.311370868,2569079.286479458
P5,pump,P5,P7,1,3.11,4.61,430.95,0.6,4.4,0.2,P4L3-M440,362.6,75.0,1.0,3.62,11.49,0.8,5.3,13.5,0.1,0.2,0.4,473003.2642165125,2561749.294439665
P6,pump,P6,P7,1,11.08,12.58,341.63,19.9,19.9,5.2,P1-M1802,1217.8,150.0,1.13,5.06,19.73,5.9,134.2,607.3,4.1,18.3,1.8,450720.61695201456,2563581.4104003613
P7,plant inlet,P7,P7,3,5.41,6.91,313.14,771.6,778.2,533.9,plant,0.0,,,9.91,9.91,116.4,20012.8,29999.8,303.5,454.9,23.3,442487.2832952595,2558648.9466055604
P8,pump,P8,P7,1,8.78,10.28,312.87,4.2,4.4,1.7,STP at P7,7541.2,75.0,1.0,13.55,177.13,11.8,54.6,107.0,14.8,29.0,0.4,447619.6223404842,2556769.002568637
P9,pump,P9,P7,1,5.37,6.87,314.37,2.4,4.4,1.3,STP at P7,4417.6,75.0,1.0,8.64,104.46,7.0,37.3,84.8,6.0,13.6,0.4,446325.7891611291,2557468.2340198746
P10,pump,P10,P7,1,7.42,8.92,316.67,7.7,7.9,6.9,P7-M73,1100.9,100.0,1.0,12.45,29.53,3.5,186.4,210.2,8.4,9.5,0.7,445695.6631158404,2558966.630519686
P11,pump,P11,P7,1,9.99,11.49,325.3,7.6,7.9,6.8,P7-M44,600.7,100.0,1.0,11.8,21.12,2.5,182.4,208.2,5.9,6.7,0.7,444964.90731653775,2561101.835197959
P12,pump,P12,P7,1,10.83,12.33,323.18,69.6,70.7,51.2,P1-M615,2031.7,300.0,1.0,11.43,20.19,21.5,1822.2,2561.2,56.3,79.1,6.4,442033.1555652229,2566837.653263934
P13,pump,P13,P7,1,1.48,2.98,330.6,2.2,4.4,1.1,P12-M559,2407.1,75.0,1.0,16.79,69.01,4.6,33.9,76.1,3.6,8.0,0.4,438630.7546660958,2572756.4003567123
P14,pump,P14,P7,1,11.73,13.23,312.96,0.4,4.4,0.4,P12-M559,9455.0,75.0,1.0,44.68,249.78,16.7,13.1,13.6,5.0,5.2,0.4,433964.56560340273,2574843.289642664
P15,pump,P15,P7,1,8.26,9.76,327.17,46.2,49.1,32.0,P1-M615,509.5,250.0,1.0,4.87,7.59,5.6,1058.2,1604.9,12.3,18.6,4.4,443319.81938493776,2566063.9354688576
