key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
7595,O9-P1710,P4L8-P378,pipe,P4L8,200,88.100,0.510,0.510,0,0.051,0.108,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L8-M378,P4L8-M374
7598,O9-P1636,P4L8-P303,pipe,P4L8,200,88.100,0.510,0.510,0,0.186,0.312,1,0,2.410,2.830,2.830,DN200 (not steepened),,P4L8-M303,P4L8-M302
11695,O9-P1503,P4L8-P170,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.161,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4L8-M170,P4L8-M169
5557,O9-P1489,P4L8-P156,pipe,P4L8,200,74.400,0.510,0.510,0,0.167,0.278,1,0,3.100,3.690,3.690,DN200 (not steepened),,P4L8-M156,P4L8-M155
13750,O9-P1370,P4L8-P458,pipe,P4L8,200,100.000,0.510,0.510,0,0.301,0.363,1,0,3.530,3.650,3.650,DN200 (not steepened),,P4L8-M458,P4L8-M457
7607,O9-P1427,P4L8-P94,pipe,P4L8,200,84.300,0.510,0.510,0,0.128,0.133,1,0,1.530,1.990,1.990,DN200 (not steepened),,P4L8-M94,P4L8-M93
11703,O9-P1478,P4L8-P145,pipe,P4L8,200,100.000,0.510,0.510,0,0.037,0.063,1,0,1.480,2.460,2.460,DN200 (not steepened),,P4L8-M145,P4L8-M144
11715,O9-P1534,P4L8-P201,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L8-M201,P4L8-M200
7624,O9-P1738,P4L8-P405,pipe,P4L8,200,88.300,0.510,0.510,0,0.088,0.182,1,0,1.740,1.890,1.890,DN200 (not steepened),,P4L8-M405,P4L8-M404
5578,O9-P1547,P4L8-P214,pipe,P4L8,200,74.600,0.510,0.510,0,0.056,0.121,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L8-M214,P4L8-M213
13790,O9-P1385,P4L8-P473,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.164,1,0,1.600,2.270,2.270,DN200 (not steepened),,P4L8-M473,P4L8-M461
15851,O9-P1434,P4L8-P101,pipe,P4L8,200,54.200,0.510,0.510,0,0.399,0.434,1,0,7.440,7.680,7.680,DN200 (not steepened),,P4L8-M101,P4L8-M100
7661,O9-P1523,P4L8-P190,pipe,P4L8,200,88.500,0.510,0.510,0,0.134,0.267,1,0,2.260,2.380,2.380,DN200 (not steepened),,P4L8-M190,P4L8-M189
13811,O9-P1451,P4L8-P118,pipe,P4L8,200,100.000,0.510,0.510,0,0.367,0.378,1,0,3.670,3.600,3.670,DN200 (not steepened),,P4L8-M118,P4L8-M117
15860,O9-P1674,P4L8-P341,pipe,P4L8,200,71.800,0.510,0.510,0,0.085,0.168,1,0,1.800,2.090,2.090,DN200 (not steepened),,P4L8-M341,P4L8-M306
5623,O9-P1781,P4L8-P66,pipe,P4L8,200,75.000,0.510,0.510,0,0.059,0.122,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M66,P4L8-M65
5624,O9-P1586,P4L8-P253,pipe,P4L8,200,75.000,0.510,0.510,0,0.130,0.153,1,0,2.400,3.110,3.110,DN200 (not steepened),,P4L8-M253,P4L8-M252
13819,O9-P1486,P4L8-P153,pipe,P4L8,200,91.100,0.510,0.510,0,0.202,0.317,1,0,4.000,4.210,4.210,DN200 (not steepened),,P4L8-M153,P4L8-M152
7677,O9-P1452,P4L8-P119,pipe,P4L8,200,88.600,0.510,0.510,0,0.366,0.377,1,0,3.630,3.670,3.670,DN200 (not steepened),,P4L8-M119,P4L8-M118
7679,O9-P809,P4L8-P46,pipe,P4L8,200,88.600,0.510,0.510,0,0.265,0.417,1,0,3.160,3.230,3.230,DN200 (not steepened),,P4L8-M46,P4L8-M45
5635,O9-P1445,P4L8-P112,pipe,P4L8,200,75.100,0.510,0.510,0,0.165,0.203,1,0,1.500,1.520,1.520,DN200 (not steepened),,P4L8-M112,P4L8-M111
11784,O9-P1711,P4L8-P379,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.161,1,0,1.690,1.820,1.820,DN200 (not steepened),,P4L8-M379,P4L8-M351
11790,O9-P1490,P4L8-P157,pipe,P4L8,200,100.000,0.510,0.510,0,0.166,0.277,1,0,2.560,3.100,3.100,DN200 (not steepened),,P4L8-M157,P4L8-M156
7696,O9-P1580,P4L8-P244,pipe,P4L8,200,49.800,0.510,0.510,0,0.049,0.108,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L8-M244,P4L8-M243
13843,O9-P1659,P4L8-P326,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L8-M326,P4L8-M325
15901,O9-P1708,P4L8-P376,pipe,P4L8,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M376,P4L8-M375
7711,O9-P1720,P4L8-P360,pipe,P4L8,200,88.800,0.510,0.510,0,0.087,0.179,1,0,1.770,1.850,1.850,DN200 (not steepened),,P4L8-M360,P4L8-M359
5664,O9-P1607,P4L8-P274,pipe,P4L8,200,62.200,0.510,0.510,0,0.165,0.203,1,0,2.900,3.490,3.490,DN200 (not steepened),,P4L8-M274,P4L8-M273
5676,O9-P1735,P4L8-P402,pipe,P4L8,200,75.600,0.510,0.510,0,0.105,0.211,1,0,2.040,2.070,2.070,DN200 (not steepened),,P4L8-M402,P4L8-M401
9775,O9-P1387,P4L8-P475,pipe,P4L8,200,100.000,0.510,0.510,0,0.174,0.238,1,0,2.510,2.630,2.630,DN200 (not steepened),,P4L8-M475,P4L8-M462
11827,O9-P1500,P4L8-P167,pipe,P4L8,200,100.000,0.510,0.510,0,0.147,0.225,1,0,2.460,2.760,2.760,DN200 (not steepened),,P4L8-M167,P4L8-M155
15926,O9-P797,P4L8-P34,pipe,P4L8,200,100.000,0.510,0.510,0,0.426,0.627,1,0,7.500,7.770,7.770,DN200 (not steepened),,P4L8-M34,P4L8-M33
7735,O9-P816,P4L8-P53,pipe,P4L8,200,89.000,0.510,0.510,0,0.232,0.384,1,0,2.840,2.930,2.930,DN200 (not steepened),,P4L8-M53,P4L8-M52
5699,O9-P1492,P4L8-P159,pipe,P4L8,200,75.900,0.510,0.510,0,0.165,0.277,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L8-M159,P4L8-M158
7754,O9-P792,P4L8-P29,pipe,P4L8,200,89.200,0.510,0.510,0,0.433,0.646,1,0,9.150,9.600,9.600,DN200 (not steepened),,P4L8-M29,P4L8-M28
1616,O9-P1396,P4L8-P484,pipe,P4L8,200,99.300,0.510,0.510,0,0.124,0.189,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L8-M484,P4L8-M483
3674,O9-P1676,P4L8-P343,pipe,P4L8,200,91.400,0.510,0.510,0,0.061,0.117,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L8-M343,P4L8-M342
15963,O9-P1717,P4L8-P357,pipe,P4L8,200,100.000,0.510,0.510,0,0.111,0.225,1,0,2.080,2.260,2.260,DN200 (not steepened),,P4L8-M357,P4L8-M356
7776,O9-P773,P4L8-P10,pipe,P4L8,200,89.300,0.510,0.510,0,0.498,0.698,1,0,11.950,12.150,12.150,DN200 (not steepened),,P4L8-M10,P4L8-M9
7787,O9-P1612,P4L8-P279,pipe,P4L8,200,89.400,0.510,0.510,0,0.234,0.314,1,0,4.510,4.780,4.780,DN200 (not steepened),,P4L8-M279,P4L8-M278
7788,O9-P1413,P4L8-P80,pipe,P4L8,200,89.400,0.510,0.510,0,0.085,0.174,1,0,2.240,2.380,2.380,DN200 (not steepened),,P4L8-M80,P4L8-M79
11893,O9-P1699,P4L8-P367,pipe,P4L8,200,100.000,0.510,0.510,0,0.188,0.228,1,0,1.510,1.620,1.620,DN200 (not steepened),,P4L8-M367,P4L8-M349
5754,O9-P785,P4L8-P22,pipe,P4L8,200,81.600,0.510,0.510,0,0.440,0.658,1,0,10.850,10.850,10.850,DN200 (not steepened),,P4L8-M22,P4L8-M21
7804,O9-P1454,P4L8-P121,pipe,P4L8,200,89.500,0.510,0.510,0,0.254,0.289,1,0,2.820,3.030,3.030,DN200 (not steepened),,P4L8-M121,P4L8-M120
3709,O9-P1647,P4L8-P314,pipe,P4L8,200,52.700,0.510,0.510,0,0.081,0.146,1,0,1.560,1.610,1.610,DN200 (not steepened),,P4L8-M314,P4L8-M313
1666,O9-P1412,P4L8-P79,pipe,P4L8,200,63.100,0.510,0.510,0,0.094,0.192,1,0,2.380,3.400,3.400,DN200 (not steepened),,P4L8-M79,P4L8-M78
13966,O9-P1598,P4L8-P265,pipe,P4L8,200,99.100,0.510,0.510,0,0.055,0.115,1,0,1.480,2.380,2.380,DN200 (not steepened),,P4L8-M265,P4L8-M264
3727,O9-P1377,P4L8-P465,pipe,P4L8,200,72.800,0.510,0.510,0,0.222,0.268,1,0,2.220,2.630,2.630,DN200 (not steepened),,P4L8-M465,P4L8-M464
16016,O9-P1662,P4L8-P329,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.121,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4L8-M329,P4L8-M328
5779,O9-P1447,P4L8-P114,pipe,P4L8,200,76.700,0.510,0.510,0,0.066,0.137,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4L8-M114,P4L8-M113
11924,O9-P1561,P4L8-P228,pipe,P4L8,200,57.500,0.510,0.510,0,0.202,0.280,1,0,2.200,2.310,2.310,DN200 (not steepened),,P4L8-M228,P4L8-M227
7836,O9-P1656,P4L8-P323,pipe,P4L8,200,88.700,0.510,0.510,0,0.099,0.203,1,0,1.970,1.870,1.970,DN200 (not steepened),,P4L8-M323,P4L8-M322
11934,O9-P775,P4L8-P12,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.698,1,0,11.580,11.670,11.670,DN200 (not steepened),,P4L8-M12,P4L8-M11
13982,O9-P1474,P4L8-P141,pipe,P4L8,200,68.600,0.510,0.510,0,0.054,0.109,1,0,2.210,2.770,2.770,DN200 (not steepened),,P4L8-M141,P4L8-M140
13999,O9-P1397,P4L8-P485,pipe,P4L8,200,80.800,0.510,0.510,0,0.069,0.142,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L8-M485,P4L8-M484
5811,O9-P1446,P4L8-P113,pipe,P4L8,200,77.000,0.510,0.510,0,0.134,0.178,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M113,P4L8-M112
14008,O9-P1646,P4L8-P313,pipe,P4L8,200,100.000,0.510,0.510,0,0.087,0.158,1,0,1.610,1.660,1.660,DN200 (not steepened),,P4L8-M313,P4L8-M312
14013,O9-P1425,P4L8-P92,pipe,P4L8,200,101.800,0.510,0.510,0,0.058,0.121,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L8-M92,P4L8-M91
1736,O9-P1548,P4L8-P215,pipe,P4L8,200,66.900,0.510,0.510,0,0.345,0.391,1,0,6.880,7.140,7.140,DN200 (not steepened),,P4L8-M215,P4L8-M35
16080,O9-P829,P4L8-P448,pipe,P4L8,200,100.000,0.510,0.510,0,0.075,0.154,1,0,1.580,1.610,1.610,DN200 (not steepened),,P4L8-M448,P4L8-M447
14037,O9-P1466,P4L8-P133,pipe,P4L8,200,89.500,0.510,0.510,0,0.054,0.115,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L8-M133,P4L8-M127
14043,O9-P1505,P4L8-P172,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M172,P4L8-M168
3806,O9-P1362,P4L8-P450,pipe,P4L8,200,73.500,0.510,0.510,0,0.348,0.394,1,0,4.980,5.300,5.300,DN200 (not steepened),,P4L8-M450,P4L8
14048,O9-P1506,P4L8-P173,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4L8-M173,P4L8-M160
12012,O9-P1771,P4L8-P438,pipe,P4L8,200,100.000,0.510,0.510,0,0.058,0.121,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L8-M438,P4L8-M437
9966,O9-P1583,P4L8-P250,pipe,P4L8,200,60.900,0.510,0.510,0,0.258,0.274,1,0,3.960,4.650,4.650,DN200 (not steepened),,P4L8-M250,P4L8-M249
14065,O9-P1410,P4L8-P77,pipe,P4L8,200,100.000,0.510,0.510,0,0.107,0.216,1,0,5.040,5.550,5.550,DN200 (not steepened),,P4L8-M77,P4L8-M76
12028,O9-P1707,P4L8-P375,pipe,P4L8,200,100.000,0.510,0.510,0,0.071,0.146,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M375,P4L8-M374
14076,O9-P781,P4L8-P18,pipe,P4L8,200,100.000,0.510,0.510,0,0.497,0.697,1,0,11.750,12.360,12.360,DN200 (not steepened),,P4L8-M18,P4L8-M17
16131,O9-P1665,P4L8-P332,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.161,1,0,1.920,1.990,1.990,DN200 (not steepened),,P4L8-M332,P4L8-M331
7943,O9-P1632,P4L8-P299,pipe,P4L8,200,90.400,0.510,0.510,0,0.220,0.346,1,0,3.320,3.630,3.630,DN200 (not steepened),,P4L8-M299,P4L8-M298
7946,O9-P1629,P4L8-P296,pipe,P4L8,200,86.800,0.510,0.510,0,0.236,0.372,1,0,3.870,4.120,4.120,DN200 (not steepened),,P4L8-M296,P4L8-M40
16146,O9-P1564,P4L8-P231,pipe,P4L8,200,104.100,0.510,0.510,0,0.180,0.259,1,0,1.810,2.170,2.170,DN200 (not steepened),,P4L8-M231,P4L8-M230
5917,O9-P1759,P4L8-P426,pipe,P4L8,200,77.800,0.510,0.510,0,0.076,0.157,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L8-M426,P4L8-M425
7965,O9-P1495,P4L8-P162,pipe,P4L8,200,90.600,0.510,0.510,0,0.157,0.257,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L8-M162,P4L8-M161
7967,O9-P1680,P4L8-P347,pipe,P4L8,200,89.900,0.510,0.510,0,0.029,0.029,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4L8-M347,P4L8-M346
12061,O9-P1654,P4L8-P321,pipe,P4L8,200,69.600,0.510,0.510,0,0.026,0.026,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M321,P4L8-M320
12079,O9-P1539,P4L8-P206,pipe,P4L8,200,100.000,0.510,0.510,0,0.088,0.182,1,0,1.630,1.630,1.630,DN200 (not steepened),,P4L8-M206,P4L8-M205
12081,O9-P1390,P4L8-P478,pipe,P4L8,200,100.000,0.510,0.510,0,0.093,0.189,1,0,1.640,1.760,1.760,DN200 (not steepened),,P4L8-M478,P4L8-M477
7988,O9-P1779,P4L8-P446,pipe,P4L8,200,90.800,0.510,0.510,0,0.057,0.121,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L8-M446,P4L8-M445
12086,O9-P1713,P4L8-P353,pipe,P4L8,200,87.000,0.510,0.510,0,0.175,0.302,1,0,2.400,2.350,2.400,DN200 (not steepened),,P4L8-M353,P4L8-M352
12091,O9-P1645,P4L8-P312,pipe,P4L8,200,100.000,0.510,0.510,0,0.095,0.174,1,0,1.660,1.590,1.660,DN200 (not steepened),,P4L8-M312,P4L8-M311
3900,O9-P1587,P4L8-P254,pipe,P4L8,200,55.100,0.510,0.510,0,0.038,0.078,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4L8-M254,P4L8-M253
5951,O9-P1444,P4L8-P111,pipe,P4L8,200,78.100,0.510,0.510,0,0.191,0.238,1,0,4.260,4.660,4.660,DN200 (not steepened),,P4L8-M111,P4L8-M110
3907,O9-P1541,P4L8-P208,pipe,P4L8,200,55.100,0.510,0.510,0,0.055,0.121,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L8-M208,P4L8-M207
16199,O9-P1668,P4L8-P335,pipe,P4L8,200,100.000,0.510,0.510,0,0.064,0.137,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L8-M335,P4L8-M334
12104,O9-P1669,P4L8-P336,pipe,P4L8,200,90.700,0.510,0.510,0,0.074,0.154,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L8-M336,P4L8-M303
14155,O9-P1481,P4L8-P148,pipe,P4L8,200,86.500,0.510,0.510,0,0.206,0.323,1,0,4.440,4.480,4.480,DN200 (not steepened),,P4L8-M148,P4L8-M26
5967,O9-P828,P4L8-P447,pipe,P4L8,200,78.200,0.510,0.510,0,0.087,0.179,1,0,1.610,1.650,1.650,DN200 (not steepened),,P4L8-M447,P4L8-M64
14166,O9-P1566,P4L8-P233,pipe,P4L8,200,100.000,0.510,0.510,0,0.069,0.125,1,0,1.510,1.670,1.670,DN200 (not steepened),,P4L8-M233,P4L8-M232
3927,O9-P800,P4L8-P37,pipe,P4L8,200,80.200,0.510,0.510,0,0.372,0.589,1,0,5.580,5.550,5.580,DN200 (not steepened),,P4L8-M37,P4L8-M36
14172,O9-P1462,P4L8-P129,pipe,P4L8,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L8-M129,P4L8-M128
16221,O9-P1725,P4L8-P398,pipe,P4L8,200,100.000,0.510,0.510,0,0.138,0.195,1,0,1.790,2.060,2.060,DN200 (not steepened),,P4L8-M398,P4L8-M355
8030,O9-P1435,P4L8-P102,pipe,P4L8,200,91.200,0.510,0.510,0,0.307,0.361,1,0,6.870,7.440,7.440,DN200 (not steepened),,P4L8-M102,P4L8-M101
18275,O9-P776,P4L8-P13,pipe,P4L8,200,87.800,0.510,0.510,0,0.497,0.698,1,0,11.840,11.580,11.840,DN200 (not steepened),,P4L8-M13,P4L8-M12
18276,O9-P772,P4L8-P9,pipe,P4L8,200,88.800,0.510,0.510,0,0.504,0.706,1,0,12.150,12.580,12.580,DN200 (not steepened),,P4L8-M9,P4L8-M8
18277,O9-P771,P4L8-P8,pipe,P4L8,200,84.000,0.510,0.510,0,0.504,0.706,1,0,12.580,12.720,12.720,DN200 (not steepened),,P4L8-M8,P4L8-M7
18278,O9-P770,P4L8-P7,pipe,P4L8,200,90.900,0.510,0.510,0,0.504,0.706,1,0,12.720,12.730,12.730,DN200 (not steepened),,P4L8-M7,P4L8-M6
18279,O9-P769,P4L8-P6,pipe,P4L8,200,82.000,0.510,0.510,0,0.504,0.706,1,0,12.730,12.740,12.740,DN200 (not steepened),,P4L8-M6,P4L8-M5
18280,O9-P768,P4L8-P5,pipe,P4L8,200,102.500,0.510,0.510,0,0.504,0.706,1,0,12.740,12.930,12.930,DN200 (not steepened),,P4L8-M5,P4L8-M4
18281,O9-P767,P4L8-P4,pipe,P4L8,200,52.100,0.510,0.510,0,0.505,0.707,1,0,12.930,13.250,13.250,DN200 (not steepened),,P4L8-M4,P4L8-M3
18282,O9-P766,P4L8-P3,pipe,P4L8,200,107.200,0.510,0.510,0,0.505,0.707,1,0,13.250,13.540,13.540,DN200 (not steepened),,P4L8-M3,P4L8-M2
18283,O9-P765,P4L8-P2,pipe,P4L8,200,113.900,0.510,0.510,0,0.505,0.707,1,0,13.540,13.630,13.630,DN200 (not steepened),,P4L8-M2,P4L8-M1
5996,O9-P1608,P4L8-P275,pipe,P4L8,200,65.300,0.510,0.510,0,0.132,0.172,1,0,2.160,2.900,2.900,DN200 (not steepened),,P4L8-M275,P4L8-M274
12144,O9-P1625,P4L8-P292,pipe,P4L8,200,100.000,0.510,0.510,0,0.052,0.108,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L8-M292,P4L8-M291
3953,O9-P1544,P4L8-P211,pipe,P4L8,200,55.600,0.510,0.510,0,0.058,0.127,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L8-M211,P4L8-M210
16246,O9-P1414,P4L8-P81,pipe,P4L8,200,103.800,0.510,0.510,0,0.072,0.150,1,0,1.890,2.240,2.240,DN200 (not steepened),,P4L8-M81,P4L8-M80
3963,O9-P1651,P4L8-P318,pipe,P4L8,200,55.700,0.510,0.510,0,0.058,0.103,1,0,1.540,1.520,1.540,DN200 (not steepened),,P4L8-M318,P4L8-M317
12156,O9-P1600,P4L8-P267,pipe,P4L8,200,88.100,0.510,0.510,0,0.167,0.211,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L8-M267,P4L8-M231
14203,O9-P1624,P4L8-P291,pipe,P4L8,200,100.000,0.510,0.510,0,0.066,0.133,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L8-M291,P4L8-M278
12158,O9-P1363,P4L8-P451,pipe,P4L8,200,100.000,0.510,0.510,0,0.340,0.386,1,0,5.020,4.980,5.020,DN200 (not steepened),,P4L8-M451,P4L8-M450
8064,O9-P1439,P4L8-P106,pipe,P4L8,200,91.400,0.510,0.510,0,0.242,0.304,1,0,5.550,5.760,5.760,DN200 (not steepened),,P4L8-M106,P4L8-M105
16268,O9-P1581,P4L8-P248,pipe,P4L8,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.480,1.970,1.970,DN200 (not steepened),,P4L8-M248,P4L8-M245
6033,O9-P1590,P4L8-P257,pipe,P4L8,200,78.800,0.510,0.510,0,0.034,0.063,1,0,1.480,2.400,2.400,DN200 (not steepened),,P4L8-M257,P4L8-M253
8084,O9-P1467,P4L8-P134,pipe,P4L8,200,91.600,0.510,0.510,0,0.078,0.158,1,0,1.730,1.930,1.930,DN200 (not steepened),,P4L8-M134,P4L8-M105
8089,O9-P1431,P4L8-P98,pipe,P4L8,200,91.600,0.510,0.510,0,0.401,0.437,1,0,8.190,8.810,8.810,DN200 (not steepened),,P4L8-M98,P4L8-M19
6045,O9-P1501,P4L8-P168,pipe,P4L8,200,79.000,0.510,0.510,0,0.145,0.218,1,0,2.450,2.460,2.460,DN200 (not steepened),,P4L8-M168,P4L8-M167
6051,O9-P1494,P4L8-P161,pipe,P4L8,200,79.000,0.510,0.510,0,0.159,0.261,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L8-M161,P4L8-M160
4006,O9-P1667,P4L8-P334,pipe,P4L8,200,56.200,0.510,0.510,0,0.076,0.161,1,0,1.740,1.790,1.790,DN200 (not steepened),,P4L8-M334,P4L8-M330
14253,O9-P1515,P4L8-P182,pipe,P4L8,200,100.000,0.510,0.510,0,0.208,0.350,1,0,3.140,3.190,3.190,DN200 (not steepened),,P4L8-M182,P4L8-M181
14257,O9-P1693,P4L8-P388,pipe,P4L8,200,100.000,0.510,0.510,0,0.078,0.161,1,0,1.490,1.550,1.550,DN200 (not steepened),,P4L8-M388,P4L8-M387
4019,O9-P1670,P4L8-P337,pipe,P4L8,200,81.400,0.510,0.510,0,0.057,0.121,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L8-M337,P4L8-M336
6068,O9-P798,P4L8-P35,pipe,P4L8,200,79.200,0.510,0.510,0,0.426,0.627,1,0,7.140,7.500,7.500,DN200 (not steepened),,P4L8-M35,P4L8-M34
4022,O9-P1570,P4L8-P237,pipe,P4L8,200,56.400,0.510,0.510,0,0.215,0.232,1,0,3.510,4.130,4.130,DN200 (not steepened),,P4L8-M237,P4L8-M218
4035,O9-P1573,P4L8-P240,pipe,P4L8,200,56.600,0.510,0.510,0,0.173,0.231,1,0,2.480,2.400,2.480,DN200 (not steepened),,P4L8-M240,P4L8-M219
8131,O9-P1554,P4L8-P221,pipe,P4L8,200,92.000,0.510,0.510,0,0.250,0.325,1,0,4.760,5.280,5.280,DN200 (not steepened),,P4L8-M221,P4L8-M220
12230,O9-P1613,P4L8-P280,pipe,P4L8,200,100.000,0.510,0.510,0,0.221,0.306,1,0,4.360,4.510,4.510,DN200 (not steepened),,P4L8-M280,P4L8-M279
8135,O9-P1780,P4L8-P65,pipe,P4L8,200,92.100,0.510,0.510,0,0.133,0.173,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L8-M65,P4L8-M64
10186,O9-P1371,P4L8-P459,pipe,P4L8,200,100.000,0.510,0.510,0,0.301,0.363,1,0,3.360,3.530,3.530,DN200 (not steepened),,P4L8-M459,P4L8-M458
8139,O9-P1655,P4L8-P322,pipe,P4L8,200,90.100,0.510,0.510,0,0.125,0.251,1,0,1.890,2.020,2.020,DN200 (not steepened),,P4L8-M322,P4L8-M296
14295,O9-P1400,P4L8-P488,pipe,P4L8,200,82.100,0.510,0.510,0,0.213,0.216,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L8-M488,P4L8-M487
14304,O9-P1472,P4L8-P139,pipe,P4L8,200,100.000,0.510,0.510,0,0.074,0.143,1,0,3.800,4.850,4.850,DN200 (not steepened),,P4L8-M139,P4L8-M110
16354,O9-P1499,P4L8-P166,pipe,P4L8,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L8-M166,P4L8-M165
8178,O9-P1520,P4L8-P187,pipe,P4L8,200,92.300,0.510,0.510,0,0.196,0.335,1,0,2.490,2.540,2.540,DN200 (not steepened),,P4L8-M187,P4L8-M186
12275,O9-P1739,P4L8-P406,pipe,P4L8,200,100.000,0.510,0.510,0,0.077,0.161,1,0,1.610,1.740,1.740,DN200 (not steepened),,P4L8-M406,P4L8-M405
8,O20-P103,P11-P103,pipe,P11,200,35.700,0.510,0.510,0,0.104,0.220,1,0,1.850,2.670,2.670,DN200 (not steepened),,P11-M103,P11-M27
520,O20-P101,P11-P101,pipe,P11,200,76.700,0.510,0.510,0,0.098,0.207,1,0,1.480,2.160,2.160,DN200 (not steepened),,P11-M101,P11-M26
10768,O20-P118,P11-P118,pipe,P11,200,80.100,0.510,0.510,0,0.377,0.377,1,0,4.890,4.910,4.910,DN200 (not steepened),,P11-M118,P11-M117
15378,O20-P42,P11-P42,pipe,P11,200,72.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.850,1.850,DN200 (not steepened),,P11-M42,P11-M41
8723,O20-P126,P11-P126,pipe,P11,200,100.000,0.510,0.510,0,0.166,0.166,1,0,1.480,2.960,2.960,DN200 (not steepened),,P11-M126,P11-M125
11283,O20-P40,P11-P40,pipe,P11,200,79.600,0.510,0.510,0,0.184,0.184,1,0,2.900,1.480,2.900,DN200 (not steepened),,P11-M40,P11-M3
4629,O20-P97,P11-P97,pipe,P11,200,64.400,0.510,0.510,0,0.076,0.165,1,0,1.480,2.450,2.450,DN200 (not steepened),,P11-M97,P11-M96
5655,O20-P11,P11-P11,pipe,P11,200,44.100,0.510,0.510,0,0.488,0.599,1,0,9.250,10.500,10.500,DN200 (not steepened),,P11-M11,P11-M10
4643,O20-P29,P11-P29,pipe,P11,200,64.500,0.510,0.510,0,0.164,0.289,1,0,4.130,3.460,4.130,DN200 (not steepened),,P11-M29,P11-M28
14388,O20-P122,P11-P122,pipe,P11,200,79.000,0.510,0.510,0,0.374,0.374,1,0,4.450,4.410,4.450,DN200 (not steepened),,P11-M122,P11-M121
6200,O20-P26,P11-P26,pipe,P11,200,77.900,0.510,0.510,0,0.200,0.349,1,0,2.160,2.890,2.890,DN200 (not steepened),,P11-M26,P11-M25
10808,O20-P45,P11-P45,pipe,P11,200,100.000,0.510,0.510,0,0.308,0.308,1,0,1.940,2.440,2.440,DN200 (not steepened),,P11-M45,P11-M44
1088,O20-P81,P11-P81,pipe,P11,200,53.200,0.510,0.510,0,0.331,0.338,1,0,2.930,3.890,3.890,DN200 (not steepened),,P11-M81,P11-M80
6720,O20-P91,P11-P91,pipe,P11,200,83.600,0.510,0.510,0,0.227,0.335,1,0,3.830,2.500,3.830,DN200 (not steepened),,P11-M91,P11-M25
5191,O20-P104,P11-P104,pipe,P11,200,80.800,0.510,0.510,0,0.081,0.175,1,0,1.480,1.850,1.850,DN200 (not steepened),,P11-M104,P11-M103
15435,O20-P108,P11-P108,pipe,P11,200,86.700,0.510,0.510,0,0.411,0.414,1,0,5.890,7.110,7.110,DN200 (not steepened),,P11-M108,P11-M107
3660,O20-P16,P11-P16,pipe,P11,200,52.100,0.510,0.510,0,0.413,0.486,1,0,6.930,7.210,7.210,DN200 (not steepened),,P11-M16,P11-M15
602,O20-P121,P11-P121,pipe,P11,200,59.600,0.510,0.510,0,0.374,0.374,1,0,4.410,4.720,4.720,DN200 (not steepened),,P11-M121,P11-M120
14942,O20-P120,P11-P120,pipe,P11,200,75.900,0.510,0.510,0,0.377,0.377,1,0,4.720,4.930,4.930,DN200 (not steepened),,P11-M120,P11-M119
11881,O20-P28,P11-P28,pipe,P11,200,102.500,0.510,0.510,0,0.173,0.307,1,0,3.460,2.250,3.460,DN200 (not steepened),,P11-M28,P11-M27
15978,O20-P82,P11-P82,pipe,P11,200,100.000,0.510,0.510,0,0.314,0.321,1,0,1.990,2.930,2.930,DN200 (not steepened),,P11-M82,P11-M81
15982,O20-P74,P11-P74,pipe,P11,200,100.000,0.510,0.510,0,0.250,0.262,1,0,2.530,3.270,3.270,DN200 (not steepened),,P11-M74,P11-M69
3695,O20-P59,P11-P59,pipe,P11,200,52.500,0.510,0.510,0,0.313,0.313,1,0,2.230,1.660,2.230,DN200 (not steepened),,P11-M59,P11-M58
3705,O20-P50,P11-P50,pipe,P11,200,76.500,0.510,0.510,0,0.189,0.189,1,0,1.480,1.600,1.600,DN200 (not steepened),,P11-M50,P11-M49
12922,O20-P21,P11-P21,pipe,P11,200,109.200,0.510,0.510,0,0.327,0.439,1,0,2.940,2.700,2.940,DN200 (not steepened),,P11-M21,P11-M20
11387,O20-P93,P11-P93,pipe,P11,200,100.000,0.510,0.510,0,0.192,0.314,1,0,1.760,1.480,1.760,DN200 (not steepened),,P11-M93,P11-M92
3710,O20-P6,P11-P6,pipe,P11,200,78.600,0.510,0.510,0,0.570,0.621,1,0,12.360,12.730,12.730,DN200 (not steepened),,P11-M6,P11-M5
3204,O20-P114,P11-P114,pipe,P11,200,74.400,0.510,0.510,0,0.380,0.380,1,0,5.840,6.040,6.040,DN200 (not steepened),,P11-M114,P11-M113
16014,O20-P49,P11-P49,pipe,P11,200,76.200,0.510,0.510,0,0.213,0.213,1,0,1.600,1.720,1.720,DN200 (not steepened),,P11-M49,P11-M48
657,O20-P100,P11-P100,pipe,P11,200,58.400,0.510,0.510,0,0.024,0.024,1,0,1.750,1.480,1.750,DN200 (not steepened),,P11-M100,P11-M99
5777,O20-P88,P11-P88,pipe,P11,200,70.900,0.510,0.510,0,0.045,0.095,1,0,1.480,2.900,2.900,DN200 (not steepened),,P11-M88,P11-M87
10409,O20-P87,P11-P87,pipe,P11,200,100.000,0.510,0.510,0,0.079,0.165,1,0,3.300,1.480,3.300,DN200 (not steepened),,P11-M87,P11-M86
8363,O20-P125,P11-P125,pipe,P11,200,93.800,0.510,0.510,0,0.344,0.344,1,0,2.960,3.780,3.780,DN200 (not steepened),,P11-M125,P11-M124
691,O20-P71,P11-P71,pipe,P11,200,54.100,0.510,0.510,0,0.275,0.282,1,0,5.020,4.850,5.020,DN200 (not steepened),,P11-M71,P11-M70
5812,O20-P90,P11-P90,pipe,P11,200,73.600,0.510,0.510,0,0.160,0.201,1,0,1.810,1.480,1.810,DN200 (not steepened),,P11-M90,P11-M89
9397,O20-P77,P11-P77,pipe,P11,200,100.000,0.510,0.510,0,0.196,0.203,1,0,3.570,1.480,3.570,DN200 (not steepened),,P11-M77,P11-M76
14520,O20-P3,P11-P3,pipe,P11,200,131.000,0.510,0.510,0,0.606,0.648,1,0,13.620,9.660,13.620,DN200 (not steepened),,P11-M3,P11-M2
11962,O20-P99,P11-P99,pipe,P11,200,56.600,0.510,0.510,0,0.032,0.032,1,0,1.480,2.790,2.790,DN200 (not steepened),,P11-M99,P11-M98
4796,O20-P56,P11-P56,pipe,P11,200,66.200,0.510,0.510,0,0.245,0.245,1,0,1.890,1.490,1.890,DN200 (not steepened),,P11-M56,P11-M55
1214,O20-P84,P11-P84,pipe,P11,200,23.600,0.510,0.510,0,0.207,0.276,1,0,3.030,2.940,3.030,DN200 (not steepened),,P11-M84,P11-M21
13003,O20-P13,P11-P13,pipe,P11,200,100.000,0.510,0.510,0,0.455,0.572,1,0,10.230,9.200,10.230,DN200 (not steepened),,P11-M13,P11-M12
205,O20-P105,P11-P105,pipe,P11,200,68.200,0.510,0.510,0,0.085,0.184,1,0,1.480,2.710,2.710,DN200 (not steepened),,P11-M105,P11-M29
9938,O20-P76,P11-P76,pipe,P11,200,100.000,0.510,0.510,0,0.196,0.203,1,0,2.460,1.480,2.460,DN200 (not steepened),,P11-M76,P11-M19
10964,O20-P44,P11-P44,pipe,P11,200,54.600,0.510,0.510,0,0.335,0.335,1,0,2.440,2.300,2.440,DN200 (not steepened),,P11-M44,P11-M43
7903,O20-P30,P11-P30,pipe,P11,200,90.100,0.510,0.510,0,0.148,0.242,1,0,3.260,4.130,4.130,DN200 (not steepened),,P11-M30,P11-M29
3809,O20-P117,P11-P117,pipe,P11,200,73.800,0.510,0.510,0,0.377,0.377,1,0,4.910,5.140,5.140,DN200 (not steepened),,P11-M117,P11-M116
10977,O20-P111,P11-P111,pipe,P11,200,74.900,0.510,0.510,0,0.389,0.389,1,0,6.270,6.440,6.440,DN200 (not steepened),,P11-M111,P11-M110
15595,O20-P72,P11-P72,pipe,P11,200,100.000,0.510,0.510,0,0.258,0.265,1,0,3.370,5.020,5.020,DN200 (not steepened),,P11-M72,P11-M71
5356,O20-P60,P11-P60,pipe,P11,200,72.400,0.510,0.510,0,0.308,0.308,1,0,2.560,2.230,2.560,DN200 (not steepened),,P11-M60,P11-M59
239,O20-P10,P11-P10,pipe,P11,200,40.000,0.510,0.510,0,0.491,0.601,1,0,10.500,10.620,10.620,DN200 (not steepened),,P11-M10,P11-M9
3827,O20-P46,P11-P46,pipe,P11,200,54.100,0.510,0.510,0,0.301,0.301,1,0,1.820,1.940,1.940,DN200 (not steepened),,P11-M46,P11-M45
244,O20-P53,P11-P53,pipe,P11,200,76.400,0.510,0.510,0,0.201,0.201,1,0,3.270,6.070,6.070,DN200 (not steepened),,P11-M53,P11-M4
7926,O20-P124,P11-P124,pipe,P11,200,90.300,0.510,0.510,0,0.344,0.344,1,0,3.780,4.370,4.370,DN200 (not steepened),,P11-M124,P11-M123
11515,O20-P95,P11-P95,pipe,P11,200,100.000,0.510,0.510,0,0.118,0.246,1,0,2.620,2.150,2.620,DN200 (not steepened),,P11-M95,P11-M94
12540,O20-P54,P11-P54,pipe,P11,200,51.000,0.510,0.510,0,0.023,0.023,1,0,1.480,3.270,3.270,DN200 (not steepened),,P11-M54,P11-M53
251,O20-P51,P11-P51,pipe,P11,200,63.700,0.510,0.510,0,0.248,0.248,1,0,2.090,2.380,2.380,DN200 (not steepened),,P11-M51,P11-M44
257,O20-P66,P11-P66,pipe,P11,200,60.700,0.510,0.510,0,0.024,0.024,1,0,1.480,1.480,1.480,DN200 (not steepened),,P11-M66,P11-M65
15617,O20-P55,P11-P55,pipe,P11,200,100.000,0.510,0.510,0,0.284,0.284,1,0,3.790,1.480,3.790,DN200 (not steepened),,P11-M55,P11-M8
18178,O20-P80,P11-P80,pipe,P11,200,70.500,0.510,0.510,0,0.331,0.338,1,0,3.890,4.540,4.540,DN200 (not steepened),,P11-M80,P11-M20
18181,O20-P20,P11-P20,pipe,P11,200,102.200,0.510,0.510,0,0.399,0.476,1,0,4.540,5.490,5.490,DN200 (not steepened),,P11-M20,P11-M19
3846,O20-P119,P11-P119,pipe,P11,200,78.600,0.510,0.510,0,0.377,0.377,1,0,4.930,4.890,4.930,DN200 (not steepened),,P11-M119,P11-M118
12559,O20-P106,P11-P106,pipe,P11,200,100.000,0.510,0.510,0,0.414,0.416,1,0,5.500,2.190,5.500,DN200 (not steepened),,P11-M106,P11
6416,O20-P86,P11-P86,pipe,P11,200,81.800,0.510,0.510,0,0.089,0.185,1,0,2.290,1.480,2.290,DN200 (not steepened),,P11-M86,P11-M85
3345,O20-P112,P11-P112,pipe,P11,200,73.500,0.510,0.510,0,0.389,0.389,1,0,6.050,6.270,6.270,DN200 (not steepened),,P11-M112,P11-M111
15129,O20-P7,P11-P7,pipe,P11,200,82.300,0.510,0.510,0,0.567,0.619,1,0,11.850,12.360,12.360,DN200 (not steepened),,P11-M7,P11-M6
7971,O20-P73,P11-P73,pipe,P11,200,90.700,0.510,0.510,0,0.175,0.191,1,0,1.480,3.370,3.370,DN200 (not steepened),,P11-M73,P11-M72
11557,O20-P68,P11-P68,pipe,P11,200,60.400,0.510,0.510,0,0.336,0.342,1,0,4.060,3.230,4.060,DN200 (not steepened),,P11-M68,P11-M14
15653,O20-P22,P11-P22,pipe,P11,200,51.000,0.510,0.510,0,0.278,0.417,1,0,3.010,1.990,3.010,DN200 (not steepened),,P11-M22,P11-M21
807,O20-P47,P11-P47,pipe,P11,200,61.200,0.510,0.510,0,0.288,0.288,1,0,2.030,1.820,2.030,DN200 (not steepened),,P11-M47,P11-M46
13611,O20-P57,P11-P57,pipe,P11,200,78.500,0.510,0.510,0,0.193,0.193,1,0,1.480,1.890,1.890,DN200 (not steepened),,P11-M57,P11-M56
825,O20-P43,P11-P43,pipe,P11,200,54.900,0.510,0.510,0,0.340,0.340,1,0,2.490,1.480,2.490,DN200 (not steepened),,P11-M43,P11-M4
17721,O20-P33,P11-P33,pipe,P11,200,75.900,0.510,0.510,0,0.076,0.165,1,0,1.480,2.300,2.300,DN200 (not steepened),,P11-M33,P11-M32
17722,O20-P32,P11-P32,pipe,P11,200,75.400,0.510,0.510,0,0.091,0.193,1,0,2.300,1.880,2.300,DN200 (not steepened),,P11-M32,P11-M31
17723,O20-P24,P11-P24,pipe,P11,200,81.200,0.510,0.510,0,0.273,0.409,1,0,1.860,2.160,2.160,DN200 (not steepened),,P11-M24,P11-M23
17724,O20-P23,P11-P23,pipe,P11,200,76.500,0.510,0.510,0,0.276,0.414,1,0,2.160,3.010,3.010,DN200 (not steepened),,P11-M23,P11-M22
13632,O20-P116,P11-P116,pipe,P11,200,100.000,0.510,0.510,0,0.379,0.379,1,0,5.140,5.480,5.480,DN200 (not steepened),,P11-M116,P11-M115
833,O20-P69,P11-P69,pipe,P11,200,59.100,0.510,0.510,0,0.323,0.330,1,0,4.410,4.060,4.410,DN200 (not steepened),,P11-M69,P11-M68
18754,O20-P14,P11-P14,pipe,P11,200,95.800,0.510,0.510,0,0.451,0.568,1,0,9.230,10.230,10.230,DN200 (not steepened),,P11-M14,P11-M13
18755,O20-P58,P11-P58,pipe,P11,200,120.400,0.510,0.510,0,0.342,0.342,1,0,4.260,1.480,4.260,DN200 (not steepened),,P11-M58,P11-M11
18756,O20-P4,P11-P4,pipe,P11,200,153.700,0.510,0.510,0,0.599,0.643,1,0,13.300,13.620,13.620,DN200 (not steepened),,P11-M4,P11-M3
12614,O20-P64,P11-P64,pipe,P11,200,65.200,0.510,0.510,0,0.247,0.247,1,0,2.820,3.070,3.070,DN200 (not steepened),,P11-M64,P11-M58
14662,O20-P48,P11-P48,pipe,P11,200,57.900,0.510,0.510,0,0.228,0.228,1,0,1.720,2.030,2.030,DN200 (not steepened),,P11-M48,P11-M47
11080,O20-P83,P11-P83,pipe,P11,200,100.000,0.510,0.510,0,0.197,0.215,1,0,1.480,1.990,1.990,DN200 (not steepened),,P11-M83,P11-M82
15181,O20-P113,P11-P113,pipe,P11,200,72.800,0.510,0.510,0,0.389,0.389,1,0,6.040,6.050,6.050,DN200 (not steepened),,P11-M113,P11-M112
11088,O20-P65,P11-P65,pipe,P11,200,83.400,0.510,0.510,0,0.208,0.208,1,0,1.480,2.820,2.820,DN200 (not steepened),,P11-M65,P11-M64
18777,O20-P39,P11-P39,pipe,P11,200,94.400,0.510,0.510,0,0.195,0.195,1,0,1.480,1.690,1.690,DN200 (not steepened),,P11-M39,P11-M38
18778,O20-P38,P11-P38,pipe,P11,200,94.400,0.510,0.510,0,0.242,0.242,1,0,1.690,1.910,1.910,DN200 (not steepened),,P11-M38,P11-M37
18779,O20-P37,P11-P37,pipe,P11,200,94.400,0.510,0.510,0,0.254,0.254,1,0,1.910,2.130,2.130,DN200 (not steepened),,P11-M37,P11-M36
18780,O20-P36,P11-P36,pipe,P11,200,94.400,0.510,0.510,0,0.285,0.285,1,0,2.130,2.350,2.350,DN200 (not steepened),,P11-M36,P11-M35
18781,O20-P35,P11-P35,pipe,P11,200,94.400,0.510,0.510,0,0.293,0.293,1,0,2.350,2.560,2.560,DN200 (not steepened),,P11-M35,P11-M34
18782,O20-P1,P11-P1,pipe,P11,200,94.400,0.510,0.510,0,0.616,0.657,1,0,9.770,9.990,9.990,DN200 (not steepened),,P11-M1,P11
13676,O20-P107,P11-P107,pipe,P11,200,100.000,0.510,0.510,0,0.414,0.416,1,0,7.110,5.500,7.110,DN200 (not steepened),,P11-M107,P11-M106
14705,O20-P70,P11-P70,pipe,P11,200,63.000,0.510,0.510,0,0.288,0.293,1,0,4.850,4.410,4.850,DN200 (not steepened),,P11-M70,P11-M69
8053,O20-P75,P11-P75,pipe,P11,200,91.300,0.510,0.510,0,0.190,0.210,1,0,1.480,2.530,2.530,DN200 (not steepened),,P11-M75,P11-M74
12661,O20-P5,P11-P5,pipe,P11,200,76.000,0.510,0.510,0,0.574,0.624,1,0,12.730,13.300,13.300,DN200 (not steepened),,P11-M5,P11-M4
15225,O20-P12,P11-P12,pipe,P11,200,100.000,0.510,0.510,0,0.458,0.574,1,0,9.200,9.250,9.250,DN200 (not steepened),,P11-M12,P11-M11
890,O20-P67,P11-P67,pipe,P11,200,49.700,0.510,0.510,0,0.192,0.192,1,0,2.500,1.480,2.500,DN200 (not steepened),,P11-M67,P11-M11
14720,O20-P27,P11-P27,pipe,P11,200,100.200,0.510,0.510,0,0.188,0.331,1,0,2.670,2.070,2.670,DN200 (not steepened),,P11-M27,P11-M26
11649,O20-P109,P11-P109,pipe,P11,200,79.700,0.510,0.510,0,0.390,0.393,1,0,6.040,5.890,6.040,DN200 (not steepened),,P11-M109,P11-M108
3970,O20-P115,P11-P115,pipe,P11,200,55.900,0.510,0.510,0,0.379,0.379,1,0,5.480,5.840,5.840,DN200 (not steepened),,P11-M115,P11-M114
3979,O20-P8,P11-P8,pipe,P11,200,72.900,0.510,0.510,0,0.564,0.616,1,0,10.770,11.850,11.850,DN200 (not steepened),,P11-M8,P11-M7
403,O20-P98,P11-P98,pipe,P11,200,55.400,0.510,0.510,0,0.068,0.139,1,0,2.790,3.620,3.620,DN200 (not steepened),,P11-M98,P11-M92
14762,O20-P41,P11-P41,pipe,P11,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.850,2.810,2.810,DN200 (not steepened),,P11-M41,P11-M40
11179,O20-P123,P11-P123,pipe,P11,200,78.500,0.510,0.510,0,0.365,0.365,1,0,4.370,4.450,4.450,DN200 (not steepened),,P11-M123,P11-M122
15278,O20-P15,P11-P15,pipe,P11,200,100.000,0.510,0.510,0,0.415,0.488,1,0,7.210,9.230,9.230,DN200 (not steepened),,P11-M15,P11-M14
3504,O20-P110,P11-P110,pipe,P11,200,83.900,0.510,0.510,0,0.390,0.393,1,0,6.440,6.040,6.440,DN200 (not steepened),,P11-M110,P11-M109
11187,O20-P78,P11-P78,pipe,P11,200,100.000,0.510,0.510,0,0.039,0.039,1,0,2.220,1.820,2.220,DN200 (not steepened),,P11-M78,P11-M77
4537,O20-P85,P11-P85,pipe,P11,200,63.100,0.510,0.510,0,0.165,0.221,1,0,1.480,1.570,1.570,DN200 (not steepened),,P11-M85,P11-M84
11193,O20-P52,P11-P52,pipe,P11,200,64.600,0.510,0.510,0,0.208,0.208,1,0,1.480,2.090,2.090,DN200 (not steepened),,P11-M52,P11-M51
18880,O20-P19,P11-P19,pipe,P11,200,95.300,0.510,0.510,0,0.410,0.484,1,0,5.490,5.500,5.500,DN200 (not steepened),,P11-M19,P11-M18
18881,O20-P18,P11-P18,pipe,P11,200,64.900,0.510,0.510,0,0.410,0.485,1,0,5.500,6.780,6.780,DN200 (not steepened),,P11-M18,P11-M17
16322,O20-P62,P11-P62,pipe,P11,200,78.700,0.510,0.510,0,0.300,0.300,1,0,1.480,2.180,2.180,DN200 (not steepened),,P11-M62,P11-M61
9155,O20-P94,P11-P94,pipe,P11,200,100.000,0.510,0.510,0,0.183,0.292,1,0,2.150,1.730,2.150,DN200 (not steepened),,P11-M94,P11-M93
18882,O20-P17,P11-P17,pipe,P11,200,83.900,0.510,0.510,0,0.411,0.485,1,0,6.780,6.930,6.930,DN200 (not steepened),,P11-M17,P11-M16
18891,O20-P34,P11-P34,pipe,P11,200,45.600,0.510,0.510,0,0.303,0.303,1,0,2.560,2.670,2.670,DN200 (not steepened),,P11-M34,P11-M2
18892,O20-P2,P11-P2,pipe,P11,200,48.800,0.510,0.510,0,0.616,0.657,1,0,9.660,9.770,9.770,DN200 (not steepened),,P11-M2,P11-M1
4561,O20-P9,P11-P9,pipe,P11,200,63.400,0.510,0.510,0,0.492,0.601,1,0,10.620,10.770,10.770,DN200 (not steepened),,P11-M9,P11-M8
15825,O20-P102,P11-P102,pipe,P11,200,75.200,0.510,0.510,0,0.076,0.165,1,0,1.600,1.480,1.600,DN200 (not steepened),,P11-M102,P11-M101
4574,O20-P92,P11-P92,pipe,P11,200,63.600,0.510,0.510,0,0.224,0.328,1,0,3.620,3.830,3.830,DN200 (not steepened),,P11-M92,P11-M91
2026,O20-P96,P11-P96,pipe,P11,200,33.700,0.510,0.510,0,0.094,0.200,1,0,2.450,2.620,2.620,DN200 (not steepened),,P11-M96,P11-M95
6634,O20-P79,P11-P79,pipe,P11,200,84.300,0.510,0.510,0,0.028,0.028,1,0,1.480,2.220,2.220,DN200 (not steepened),,P11-M79,P11-M78
1516,O20-P89,P11-P89,pipe,P11,200,54.900,0.510,0.510,0,0.163,0.214,1,0,1.480,3.030,3.030,DN200 (not steepened),,P11-M89,P11-M84
12270,O20-P61,P11-P61,pipe,P11,200,72.900,0.510,0.510,0,0.308,0.308,1,0,2.180,2.560,2.560,DN200 (not steepened),,P11-M61,P11-M60
498,O20-P63,P11-P63,pipe,P11,200,62.100,0.510,0.510,0,0.280,0.280,1,0,1.570,1.480,1.570,DN200 (not steepened),,P11-M63,P11-M62
6132,O20-P31,P11-P31,pipe,P11,200,85.000,0.510,0.510,0,0.103,0.214,1,0,1.880,3.260,3.260,DN200 (not steepened),,P11-M31,P11-M30
8700,O20-P25,P11-P25,pipe,P11,200,46.700,0.510,0.510,0,0.270,0.404,1,0,2.890,1.860,2.890,DN200 (not steepened),,P11-M25,P11-M24
4097,O9-P3593,P4L7-P505,pipe,P4L7,200,57.300,0.510,0.510,0,0.193,0.206,1,0,2.010,2.250,2.250,DN200 (not steepened),,P4L7-M505,P4L7-M504
16388,O9-P3226,P4L7-P138,pipe,P4L7,200,100.000,0.510,0.510,0,0.138,0.269,1,0,3.360,3.620,3.620,DN200 (not steepened),,P4L7-M138,P4L7-M137
12295,O9-P3346,P4L7-P258,pipe,P4L7,200,100.000,0.510,0.510,0,0.165,0.273,1,0,2.530,2.860,2.860,DN200 (not steepened),,P4L7-M258,P4L7-M257
4107,O9-P3599,P4L7-P511,pipe,P4L7,200,57.400,0.510,0.510,0,0.040,0.058,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4L7-M511,P4L7-M510
2060,O9-P3182,P4L7-P94,pipe,P4L7,200,34.100,0.510,0.510,0,0.295,0.407,1,0,10.240,10.140,10.240,DN200 (not steepened),,P4L7-M94,P4L7-M93
8210,O9-P3492,P4L7-P404,pipe,P4L7,200,92.600,0.510,0.510,0,0.098,0.201,1,0,1.990,2.090,2.090,DN200 (not steepened),,P4L7-M404,P4L7-M29
12311,O9-P3307,P4L7-P219,pipe,P4L7,200,100.000,0.510,0.510,0,0.062,0.123,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L7-M219,P4L7-M218
16408,O9-P3329,P4L7-P241,pipe,P4L7,200,100.000,0.510,0.510,0,0.070,0.070,1,0,2.490,2.580,2.580,DN200 (not steepened),,P4L7-M241,P4L7-M240
14363,O9-P113,P4L7-P24,pipe,P4L7,200,53.200,0.510,0.510,0,0.403,0.602,1,0,10.950,11.080,11.080,DN200 (not steepened),,P4L7-M24,P4L7-M23
16414,O9-P3380,P4L7-P292,pipe,P4L7,200,100.000,0.510,0.510,0,0.263,0.400,1,0,2.970,2.980,2.980,DN200 (not steepened),,P4L7-M292,P4L7-M291
6183,O9-P3620,P4L7-P532,pipe,P4L7,200,80.100,0.510,0.510,0,0.148,0.149,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4L7-M532,P4L7-M531
14375,O9-P3206,P4L7-P118,pipe,P4L7,200,100.000,0.510,0.510,0,0.043,0.066,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M118,P4L7-M117
6186,O9-P3249,P4L7-P161,pipe,P4L7,200,80.100,0.510,0.510,0,0.100,0.203,1,0,1.860,2.270,2.270,DN200 (not steepened),,P4L7-M161,P4L7-M160
12338,O9-P3385,P4L7-P297,pipe,P4L7,200,100.000,0.510,0.510,0,0.225,0.355,1,0,2.490,2.740,2.740,DN200 (not steepened),,P4L7-M297,P4L7-M296
4150,O9-P3213,P4L7-P125,pipe,P4L7,200,57.800,0.510,0.510,0,0.185,0.205,1,0,2.980,2.960,2.980,DN200 (not steepened),,P4L7-M125,P4L7-M124
12344,O9-P3637,P4L7-P549,pipe,P4L7,200,100.000,0.510,0.510,0,0.053,0.073,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L7-M549,P4L7-M548
4153,O9-P3609,P4L7-P521,pipe,P4L7,200,57.900,0.510,0.510,0,0.029,0.051,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L7-M521,P4L7-M520
65,O9-P3230,P4L7-P142,pipe,P4L7,200,56.000,0.510,0.510,0,0.118,0.232,1,0,3.730,3.810,3.810,DN200 (not steepened),,P4L7-M142,P4L7-M141
6211,O9-P3468,P4L7-P380,pipe,P4L7,200,80.300,0.510,0.510,0,0.111,0.223,1,0,1.760,2.010,2.010,DN200 (not steepened),,P4L7-M380,P4L7-M379
16453,O9-P3332,P4L7-P244,pipe,P4L7,200,100.000,0.510,0.510,0,0.059,0.059,1,0,2.080,2.290,2.290,DN200 (not steepened),,P4L7-M244,P4L7-M243
8265,O9-P114,P4L7-P25,pipe,P4L7,200,93.100,0.510,0.510,0,0.403,0.601,1,0,10.880,10.950,10.950,DN200 (not steepened),,P4L7-M25,P4L7-M24
6218,O9-P120,P4L7-P31,pipe,P4L7,200,80.300,0.510,0.510,0,0.339,0.428,1,0,9.400,10.260,10.260,DN200 (not steepened),,P4L7-M31,P4L7-M30
6220,O9-P3248,P4L7-P160,pipe,P4L7,200,80.300,0.510,0.510,0,0.106,0.215,1,0,2.270,2.680,2.680,DN200 (not steepened),,P4L7-M160,P4L7-M159
14415,O9-P3340,P4L7-P252,pipe,P4L7,200,86.300,0.510,0.510,0,0.236,0.315,1,0,5.140,5.370,5.370,DN200 (not steepened),,P4L7-M252,P4L7-M251
8273,O9-P98,P4L7-P9,pipe,P4L7,200,93.200,0.510,0.510,0,0.477,0.673,1,0,13.210,13.400,13.400,DN200 (not steepened),,P4L7-M9,P4L7-M8
14419,O9-P3438,P4L7-P350,pipe,P4L7,200,100.000,0.510,0.510,0,0.078,0.161,1,0,1.550,1.600,1.600,DN200 (not steepened),,P4L7-M350,P4L7-M343
4180,O9-P3576,P4L7-P488,pipe,P4L7,200,58.300,0.510,0.510,0,0.043,0.093,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L7-M488,P4L7-M487
14421,O9-P3634,P4L7-P546,pipe,P4L7,200,100.000,0.510,0.510,0,0.081,0.116,1,0,1.880,1.760,1.880,DN200 (not steepened),,P4L7-M546,P4L7-M545
4182,O9-P3606,P4L7-P518,pipe,P4L7,200,58.300,0.510,0.510,0,0.029,0.051,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4L7-M518,P4L7-M517
87,O9-P3160,P4L7-P72,pipe,P4L7,200,38.200,0.510,0.510,0,0.196,0.253,1,0,4.910,5.110,5.110,DN200 (not steepened),,P4L7-M72,P4L7-M71
12383,O9-P3294,P4L7-P206,pipe,P4L7,200,60.900,0.510,0.510,0,0.038,0.079,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L7-M206,P4L7-M205
4202,O9-P3603,P4L7-P515,pipe,P4L7,200,58.700,0.510,0.510,0,0.028,0.048,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4L7-M515,P4L7-M514
6251,O9-P3452,P4L7-P364,pipe,P4L7,200,80.600,0.510,0.510,0,0.057,0.121,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L7-M364,P4L7-M363
16497,O9-P3401,P4L7-P313,pipe,P4L7,200,100.000,0.510,0.510,0,0.082,0.168,1,0,1.760,1.990,1.990,DN200 (not steepened),,P4L7-M313,P4L7-M312
8307,O9-P3355,P4L7-P267,pipe,P4L7,200,89.000,0.510,0.510,0,0.081,0.165,1,0,2.110,2.110,2.110,DN200 (not steepened),,P4L7-M267,P4L7-M251
12406,O9-P149,P4L7-P60,pipe,P4L7,200,100.000,0.510,0.510,0,0.159,0.182,1,0,2.100,1.970,2.100,DN200 (not steepened),,P4L7-M60,P4L7-M59
12411,O9-P3217,P4L7-P129,pipe,P4L7,200,100.000,0.510,0.510,0,0.200,0.219,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L7-M129,P4L7-M122
8316,O9-P3651,P4L7-P563,pipe,P4L7,200,93.400,0.510,0.510,0,0.058,0.075,1,0,4.930,1.480,4.930,DN200 (not steepened),,P4L7-M563,P4L7-M562
6276,O9-P3232,P4L7-P144,pipe,P4L7,200,80.800,0.510,0.510,0,0.096,0.192,1,0,4.440,3.770,4.440,DN200 (not steepened),,P4L7-M144,P4L7-M143
16516,O9-P3252,P4L7-P164,pipe,P4L7,200,100.000,0.510,0.510,0,0.076,0.154,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4L7-M164,P4L7-M163
14477,O9-P3402,P4L7-P314,pipe,P4L7,200,100.000,0.510,0.510,0,0.062,0.128,1,0,1.580,1.760,1.760,DN200 (not steepened),,P4L7-M314,P4L7-M313
16528,O9-P3577,P4L7-P489,pipe,P4L7,200,100.000,0.510,0.510,0,0.051,0.082,1,0,1.650,1.630,1.650,DN200 (not steepened),,P4L7-M489,P4L7-M476
149,O9-P3344,P4L7-P256,pipe,P4L7,200,76.800,0.510,0.510,0,0.169,0.282,1,0,3.330,3.930,3.930,DN200 (not steepened),,P4L7-M256,P4L7-M255
14489,O9-P134,P4L7-P45,pipe,P4L7,200,68.700,0.510,0.510,0,0.273,0.337,1,0,5.290,5.310,5.310,DN200 (not steepened),,P4L7-M45,P4L7-M44
8347,O9-P137,P4L7-P48,pipe,P4L7,200,93.600,0.510,0.510,0,0.269,0.324,1,0,4.760,5.140,5.140,DN200 (not steepened),,P4L7-M48,P4L7-M47
14494,O9-P3281,P4L7-P193,pipe,P4L7,200,56.700,0.510,0.510,0,0.152,0.229,1,0,4.290,4.780,4.780,DN200 (not steepened),,P4L7-M193,P4L7-M192
161,O9-P3289,P4L7-P201,pipe,P4L7,200,52.200,0.510,0.510,0,0.031,0.031,1,0,2.200,2.680,2.680,DN200 (not steepened),,P4L7-M201,P4L7-M200
16546,O9-P3644,P4L7-P556,pipe,P4L7,200,100.000,0.510,0.510,0,0.064,0.100,1,0,1.690,1.480,1.690,DN200 (not steepened),,P4L7-M556,P4L7-M555
8356,O9-P3569,P4L7-P496,pipe,P4L7,200,93.700,0.510,0.510,0,0.147,0.148,1,0,1.910,1.480,1.910,DN200 (not steepened),,P4L7-M496,P4L7-M495
16553,O9-P3654,P4L7-P566,pipe,P4L7,200,86.500,0.510,0.510,0,0.040,0.050,1,0,1.480,2.910,2.910,DN200 (not steepened),,P4L7-M566,P4L7-M565
12471,O9-P3396,P4L7-P308,pipe,P4L7,200,100.000,0.510,0.510,0,0.075,0.151,1,0,1.800,2.070,2.070,DN200 (not steepened),,P4L7-M308,P4L7-M307
4287,O9-P3562,P4L7-P474,pipe,P4L7,200,83.200,0.510,0.510,0,0.170,0.225,1,0,3.500,3.710,3.710,DN200 (not steepened),,P4L7-M474,P4L7-M473
16576,O9-P3212,P4L7-P124,pipe,P4L7,200,100.000,0.510,0.510,0,0.187,0.216,1,0,2.960,3.200,3.200,DN200 (not steepened),,P4L7-M124,P4L7-M123
6337,O9-P3210,P4L7-P122,pipe,P4L7,200,81.300,0.510,0.510,0,0.246,0.289,1,0,3.330,3.640,3.640,DN200 (not steepened),,P4L7-M122,P4L7-M96
14529,O9-P3494,P4L7-P406,pipe,P4L7,200,100.000,0.510,0.510,0,0.060,0.127,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L7-M406,P4L7-M405
4293,O9-P3350,P4L7-P262,pipe,P4L7,200,59.800,0.510,0.510,0,0.113,0.224,1,0,2.080,2.260,2.260,DN200 (not steepened),,P4L7-M262,P4L7-M261
6351,O9-P3683,P4L7-P595,pipe,P4L7,200,81.400,0.510,0.510,0,0.149,0.153,1,0,1.990,2.140,2.140,DN200 (not steepened),,P4L7-M595,P4L7-M61
6352,O9-P3378,P4L7-P290,pipe,P4L7,200,81.400,0.510,0.510,0,0.282,0.418,1,0,3.080,3.010,3.080,DN200 (not steepened),,P4L7-M290,P4L7-M289
14544,O9-P3290,P4L7-P202,pipe,P4L7,200,55.000,0.510,0.510,0,0.023,0.023,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4L7-M202,P4L7-M201
210,O9-P3535,P4L7-P447,pipe,P4L7,200,57.100,0.510,0.510,0,0.049,0.101,1,0,1.500,1.790,1.790,DN200 (not steepened),,P4L7-M447,P4L7-M433
8415,O9-P3584,P4L7-P481,pipe,P4L7,200,94.200,0.510,0.510,0,0.030,0.030,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L7-M481,P4L7-M480
8417,O9-P109,P4L7-P20,pipe,P4L7,200,104.700,0.510,0.510,0,0.416,0.617,1,0,10.950,10.940,10.950,DN200 (not steepened),,P4L7-M20,P4L7-M19
6372,O9-P3191,P4L7-P103,pipe,P4L7,200,81.500,0.510,0.510,0,0.186,0.340,1,0,6.210,6.240,6.240,DN200 (not steepened),,P4L7-M103,P4L7-M102
6381,O9-P3343,P4L7-P255,pipe,P4L7,200,58.800,0.510,0.510,0,0.221,0.303,1,0,3.930,4.510,4.510,DN200 (not steepened),,P4L7-M255,P4L7-M254
8432,O9-P3596,P4L7-P508,pipe,P4L7,200,94.400,0.510,0.510,0,0.078,0.115,1,0,2.470,2.840,2.840,DN200 (not steepened),,P4L7-M508,P4L7-M507
16626,O9-P138,P4L7-P49,pipe,P4L7,200,100.000,0.510,0.510,0,0.268,0.320,1,0,4.360,4.760,4.760,DN200 (not steepened),,P4L7-M49,P4L7-M48
243,O9-P3282,P4L7-P194,pipe,P4L7,200,52.200,0.510,0.510,0,0.150,0.226,1,0,3.810,4.290,4.290,DN200 (not steepened),,P4L7-M194,P4L7-M193
10483,O9-P3268,P4L7-P180,pipe,P4L7,200,100.000,0.510,0.510,0,0.181,0.181,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4L7-M180,P4L7-M179
16629,O9-P3449,P4L7-P361,pipe,P4L7,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M361,P4L7-M360
253,O9-P3334,P4L7-P246,pipe,P4L7,200,100.000,0.510,0.510,0,0.049,0.049,1,0,1.910,1.910,1.910,DN200 (not steepened),,P4L7-M246,P4L7-M245
12543,O9-P3537,P4L7-P449,pipe,P4L7,200,71.200,0.510,0.510,0,0.192,0.200,1,0,2.210,2.350,2.350,DN200 (not steepened),,P4L7-M449,P4L7-M435
6402,O9-P3301,P4L7-P213,pipe,P4L7,200,81.700,0.510,0.510,0,0.048,0.082,1,0,1.480,1.760,1.760,DN200 (not steepened),,P4L7-M213,P4L7-M212
4359,O9-P3484,P4L7-P396,pipe,P4L7,200,60.700,0.510,0.510,0,0.034,0.067,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L7-M396,P4L7-M395
16648,O9-P124,P4L7-P35,pipe,P4L7,200,69.300,0.510,0.510,0,0.329,0.405,1,0,7.580,7.450,7.580,DN200 (not steepened),,P4L7-M35,P4L7-M34
8460,O9-P3339,P4L7-P251,pipe,P4L7,200,94.700,0.510,0.510,0,0.240,0.324,1,0,5.370,5.610,5.610,DN200 (not steepened),,P4L7-M251,P4L7-M25
8465,O9-P3354,P4L7-P266,pipe,P4L7,200,94.700,0.510,0.510,0,0.030,0.030,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L7-M266,P4L7-M265
6421,O9-P3310,P4L7-P222,pipe,P4L7,200,73.200,0.510,0.510,0,0.062,0.128,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L7-M222,P4L7-M196
6422,O9-P3555,P4L7-P467,pipe,P4L7,200,81.800,0.510,0.510,0,0.083,0.165,1,0,2.420,2.820,2.820,DN200 (not steepened),,P4L7-M467,P4L7-M442
6429,O9-P3194,P4L7-P106,pipe,P4L7,200,81.800,0.510,0.510,0,0.152,0.299,1,0,5.530,5.570,5.570,DN200 (not steepened),,P4L7-M106,P4L7-M105
12573,O9-P3241,P4L7-P153,pipe,P4L7,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4L7-M153,P4L7-M152
16673,O9-P3369,P4L7-P281,pipe,P4L7,200,100.800,0.510,0.510,0,0.303,0.449,1,0,3.560,3.490,3.560,DN200 (not steepened),,P4L7-M281,P4L7-M280
2341,O9-P3640,P4L7-P552,pipe,P4L7,200,60.300,0.510,0.510,0,0.027,0.039,1,0,1.650,1.480,1.650,DN200 (not steepened),,P4L7-M552,P4L7-M551
6445,O9-P3400,P4L7-P312,pipe,P4L7,200,81.900,0.510,0.510,0,0.092,0.187,1,0,1.990,2.050,2.050,DN200 (not steepened),,P4L7-M312,P4L7-M311
12594,O9-P3204,P4L7-P116,pipe,P4L7,200,134.600,0.510,0.510,0,0.061,0.127,1,0,2.560,1.480,2.560,DN200 (not steepened),,P4L7-M116,P4L7-M115
6451,O9-P3421,P4L7-P333,pipe,P4L7,200,69.400,0.510,0.510,0,0.087,0.179,1,0,1.800,1.820,1.820,DN200 (not steepened),,P4L7-M333,P4L7-M332
14647,O9-P3670,P4L7-P582,pipe,P4L7,200,100.000,0.510,0.510,0,0.034,0.051,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4L7-M582,P4L7-M581
6460,O9-P3207,P4L7-P119,pipe,P4L7,200,82.100,0.510,0.510,0,0.028,0.028,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L7-M119,P4L7-M118
12608,O9-P3479,P4L7-P391,pipe,P4L7,200,100.000,0.510,0.510,0,0.077,0.161,1,0,1.740,1.650,1.740,DN200 (not steepened),,P4L7-M391,P4L7-M380
10572,O9-P3324,P4L7-P236,pipe,P4L7,200,100.000,0.510,0.510,0,0.083,0.083,1,0,2.640,2.790,2.790,DN200 (not steepened),,P4L7-M236,P4L7-M235
12628,O9-P3489,P4L7-P401,pipe,P4L7,200,100.000,0.510,0.510,0,0.073,0.146,1,0,1.580,2.320,2.320,DN200 (not steepened),,P4L7-M401,P4L7-M306
16727,O9-P3328,P4L7-P240,pipe,P4L7,200,100.000,0.510,0.510,0,0.073,0.073,1,0,2.580,2.690,2.690,DN200 (not steepened),,P4L7-M240,P4L7-M239
8543,O9-P3169,P4L7-P81,pipe,P4L7,200,95.300,0.510,0.510,0,0.052,0.101,1,0,1.690,1.690,1.690,DN200 (not steepened),,P4L7-M81,P4L7-M80
14694,O9-P3592,P4L7-P504,pipe,P4L7,200,100.000,0.510,0.510,0,0.194,0.207,1,0,2.250,2.750,2.750,DN200 (not steepened),,P4L7-M504,P4L7-M503
16744,O9-P136,P4L7-P47,pipe,P4L7,200,100.000,0.510,0.510,0,0.272,0.334,1,0,5.140,5.020,5.140,DN200 (not steepened),,P4L7-M47,P4L7-M46
16749,O9-P3225,P4L7-P137,pipe,P4L7,200,100.000,0.510,0.510,0,0.143,0.279,1,0,3.620,3.210,3.620,DN200 (not steepened),,P4L7-M137,P4L7-M136
14717,O9-P3156,P4L7-P68,pipe,P4L7,200,100.000,0.510,0.510,0,0.130,0.156,1,0,1.900,2.140,2.140,DN200 (not steepened),,P4L7-M68,P4L7-M6
12674,O9-P110,P4L7-P21,pipe,P4L7,200,101.300,0.510,0.510,0,0.414,0.617,1,0,10.990,10.950,10.990,DN200 (not steepened),,P4L7-M21,P4L7-M20
