key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
404,O2-P1607,P1-P4164,pipe,P1,200,12.000,0.510,0.510,0,0.310,0.316,1,0,3.300,3.260,3.300,DN200 (not steepened),,P1-M4164,P1-M4163
408,O2-P80,P1-P3453,pipe,P1,200,12.100,0.510,0.510,0,0.596,0.598,1,0,9.280,9.350,9.350,DN200 (not steepened),,P1-M3453,P1-M3452
409,O1-P796,P1-P966,pipe,P1,200,55.200,0.510,0.510,0,0.150,0.213,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M966,P1-M965
410,O1-P764,P1-P934,pipe,P1,200,52.300,0.510,0.510,0,0.403,0.415,1,0,1.790,1.630,1.790,DN200 (not steepened),,P1-M934,P1-M933
411,O1-P1259,P1-P2448,pipe,P1,200,53.700,0.510,0.510,0,0.224,0.301,1,0,2.970,2.990,2.990,DN200 (not steepened),,P1-M2448,P1-M2447
412,O1-P2101,P1-P1676,pipe,P1,200,69.900,0.510,0.510,0,0.247,0.312,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M1676,P1-M1675
416,O2-P422,P1-P3220,pipe,P1,200,55.000,0.510,0.510,0,0.307,0.313,1,0,2.310,1.620,2.310,DN200 (not steepened),,P1-M3220,P1-M3023
417,O2-P549,P1-P3347,pipe,P1,200,12.300,0.510,0.510,0,0.341,0.341,1,0,1.640,1.720,1.720,DN200 (not steepened),,P1-M3347,P1-M3332
419,O3-P2264,P1-P6019,pipe,P1,200,101.100,0.510,0.510,0,0.448,0.669,1,0,3.710,3.430,3.710,DN200 (not steepened),,P1-M6019,P1-M6018
420,O1-P1368,P1-P2557,pipe,P1,200,60.100,0.510,0.510,0,0.070,0.153,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M2557,P1-M2556
421,O2-P1104,P1-P3661,pipe,P1,200,12.400,0.510,0.510,0,0.301,0.308,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3661,P1-M3660
423,O1-P1868,P1-P1443,pipe,P1,200,65.800,0.510,0.510,0,0.137,0.208,1,0,1.530,1.630,1.630,DN200 (not steepened),,P1-M1443,P1-M1398
424,O2-P1323,P1-P3880,pipe,P1,200,75.100,0.510,0.510,0,0.262,0.298,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M3880,P1-M3879
426,O3-P2416,P1-P6171,pipe,P1,200,56.100,0.510,0.510,0,0.306,0.481,1,0,1.890,2.060,2.060,DN200 (not steepened),,P1-M6171,P1-M6129
431,O3-P1106,P1-P7449,pipe,P1,200,12.500,0.510,0.510,0,0.377,0.387,1,0,4.080,4.150,4.150,DN200 (not steepened),,P1-M7449,P1-M7448
433,O2-P1413,P1-P3970,pipe,P1,200,64.300,0.510,0.510,0,0.210,0.231,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3970,P1-M3969
439,O1-P1026,P1-P54,pipe,P1,1400,22.100,0.075,0.075,0,0.777,0.883,0,0,9.260,9.060,9.260,"Above DN200, 0.75 m/s as laid",,P1-M54,P1-M53
440,O2-P428,P1-P3226,pipe,P1,200,66.300,0.510,0.510,0,0.370,0.379,1,0,2.150,1.480,2.150,DN200 (not steepened),,P1-M3226,P1-M3025
442,O2-P1565,P1-P4122,pipe,P1,200,53.000,0.510,0.510,0,0.233,0.307,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M4122,P1-M4121
443,O2-P1365,P1-P3922,pipe,P1,200,49.900,0.510,0.510,0,0.132,0.245,1,0,2.840,1.480,2.840,DN200 (not steepened),,P1-M3922,P1-M3921
444,O3-P392,P1-P6735,pipe,P1,200,12.700,0.510,0.510,0,0.288,0.302,1,0,1.960,2.540,2.540,DN200 (not steepened),,P1-M6735,P1-M6734
445,O1-P2336,P1-P1911,pipe,P1,200,71.200,0.510,0.510,0,0.351,0.455,1,0,6.190,5.280,6.190,DN200 (not steepened),,P1-M1911,P1-M1910
446,O3-P1535,P1-P5559,pipe,P1,200,24.800,0.510,0.510,0,0.421,0.449,1,0,4.280,4.410,4.410,DN200 (not steepened),,P1-M5559,P1-M5488
449,O2-P409,P1-P3207,pipe,P1,200,12.800,0.510,0.510,0,0.210,0.277,1,0,1.910,1.880,1.910,DN200 (not steepened),,P1-M3207,P1-M3206
451,O2-P263,P1-P3061,pipe,P1,200,60.500,0.510,0.510,0,0.342,0.351,1,0,3.400,3.280,3.400,DN200 (not steepened),,P1-M3061,P1-M3060
455,O2-P755,P1-P4661,pipe,P1,200,13.000,0.510,0.510,0,0.492,0.569,1,0,7.060,6.640,7.060,DN200 (not steepened),,P1-M4661,P1-M4660
457,O3-P789,P1-P7132,pipe,P1,200,45.000,0.510,0.510,0,0.417,0.428,1,0,7.740,7.560,7.740,DN200 (not steepened),,P1-M7132,P1-M7131
459,O3-P1388,P1-P5469,pipe,P1,200,63.000,0.510,0.510,0,0.294,0.303,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M5469,P1-M5450
460,O1-P1009,P1-P37,pipe,P1,1400,68.800,0.075,0.075,0,0.781,0.888,0,0,7.290,7.120,7.290,"Above DN200, 0.75 m/s as laid",,P1-M37,P1-M36
461,O3-P1184,P1-P7527,pipe,P1,200,13.000,0.510,0.510,0,0.286,0.286,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M7527,P1-M7441
462,O3-P2512,P1-P6267,pipe,P1,200,56.400,0.510,0.510,0,0.237,0.320,1,0,3.150,3.680,3.680,DN200 (not steepened),,P1-M6267,P1-M6266
463,O3-P28,P1-P5402,pipe,P1,560,57.800,0.155,0.476,1,0.752,1.087,0,0,10.880,10.930,10.930,Steepened 0.30 to 0.50 %,,P1-M5402,P1-M5401
466,O3-P784,P1-P7127,pipe,P1,200,52.300,0.510,0.510,0,0.460,0.473,1,0,7.720,7.340,7.720,DN200 (not steepened),,P1-M7127,P1-M7126
468,O2-P1100,P1-P3657,pipe,P1,200,13.200,0.510,0.510,0,0.354,0.366,1,0,2.170,2.090,2.170,DN200 (not steepened),,P1-M3657,P1-M3656
470,O2-P1290,P1-P3847,pipe,P1,200,86.700,0.510,0.510,0,0.138,0.288,1,0,2.800,1.480,2.800,DN200 (not steepened),,P1-M3847,P1-M3846
473,O1-P1041,P1-P2664,pipe,P1,250,65.200,0.375,0.498,1,0.750,0.830,0,0,7.030,7.800,7.800,Steepened 0.30 to 0.50 %,,P1-M2664,P1-M2663
474,O1-P2552,P1-P2127,pipe,P1,200,58.700,0.510,0.510,0,0.150,0.213,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M2127,P1-M2107
475,O1-P2009,P1-P1584,pipe,P1,200,61.700,0.510,0.510,0,0.131,0.275,1,0,1.600,1.620,1.620,DN200 (not steepened),,P1-M1584,P1-M1583
476,O2-P1880,P1-P4437,pipe,P1,200,13.300,0.510,0.510,0,0.143,0.183,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M4437,P1-M4434
479,O3-P509,P1-P6852,pipe,P1,200,79.300,0.510,0.510,0,0.403,0.450,1,0,2.800,3.050,3.050,DN200 (not steepened),,P1-M6852,P1-M6851
480,O2-P748,P1-P4654,pipe,P1,200,13.400,0.510,0.510,0,0.564,0.587,1,0,8.680,8.800,8.800,DN200 (not steepened),,P1-M4654,P1-M4653
483,O3-P127,P1-P208,pipe,P1,315,51.400,0.270,0.366,1,0.765,0.830,0,0,12.740,12.730,12.740,Steepened 0.30 to 0.50 %,,P1-M208,P1-M207
485,O2-P1972,P1-P4529,pipe,P1,200,13.700,0.510,0.510,0,0.261,0.261,1,0,3.700,3.830,3.830,DN200 (not steepened),,P1-M4529,P1-M4524
489,O2-P1211,P1-P3768,pipe,P1,200,66.600,0.510,0.510,0,0.368,0.450,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M3768,P1-M3767
490,O2-P418,P1-P3216,pipe,P1,200,57.300,0.510,0.510,0,0.263,0.263,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3216,P1-M3020
492,O3-P1419,P1-P5500,pipe,P1,450,71.300,0.205,0.569,1,0.756,1.093,0,0,8.050,8.100,8.100,Steepened 0.50 to 0.75 %,,P1-M5500,P1-M5499
495,O3-P1287,P1-P7630,pipe,P1,200,64.900,0.510,0.510,0,0.135,0.162,1,0,2.150,2.200,2.200,DN200 (not steepened),,P1-M7630,P1-M7629
496,O1-P2616,P1-P2191,pipe,P1,200,54.600,0.510,0.510,0,0.309,0.325,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M2191,P1-M2158
501,O3-P3064,P1-P5083,pipe,P1,200,75.100,0.510,0.510,0,0.421,0.457,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M5083,P1-M5082
505,O2-P1571,P1-P4128,pipe,P1,200,40.500,0.510,0.510,0,0.343,0.393,1,0,2.860,2.430,2.860,DN200 (not steepened),,P1-M4128,P1-M4111
506,O2-P252,P1-P3050,pipe,P1,200,57.200,0.510,0.510,0,0.310,0.310,1,0,2.430,1.670,2.430,DN200 (not steepened),,P1-M3050,P1-M3046
514,O1-P664,P1-P834,pipe,P1,200,103.800,0.510,0.510,0,0.260,0.317,1,0,1.480,2.740,2.740,DN200 (not steepened),,P1-M834,P1-M826
515,O3-P2305,P1-P6060,pipe,P1,200,114.100,0.510,0.510,0,0.293,0.405,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6060,P1-M6021
516,O2-P1399,P1-P3956,pipe,P1,200,14.100,0.510,0.510,0,0.426,0.464,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M3956,P1-M3955
518,O2-P1530,P1-P4087,pipe,P1,200,56.000,0.510,0.510,0,0.376,0.399,1,0,2.360,2.140,2.360,DN200 (not steepened),,P1-M4087,P1-M4086
523,O3-P618,P1-P6961,pipe,P1,200,26.900,0.510,0.510,0,0.074,0.162,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6961,P1-M6960
524,O2-P65,P1-P3438,pipe,P1,250,14.300,0.375,0.422,1,0.750,0.771,0,0,7.730,7.700,7.730,Steepened 0.30 to 0.50 %,,P1-M3438,P1-M3437
527,O1-P575,P1-P745,pipe,P1,200,61.400,0.510,0.510,0,0.196,0.362,1,0,2.890,3.040,3.040,DN200 (not steepened),,P1-M745,P1-M530
528,O1-P2673,P1-P2248,pipe,P1,200,41.500,0.510,0.510,0,0.192,0.281,1,0,1.690,2.190,2.190,DN200 (not steepened),,P1-M2248,P1-M2247
540,O2-P1386,P1-P3943,pipe,P1,200,14.700,0.510,0.510,0,0.384,0.422,1,0,3.000,2.950,3.000,DN200 (not steepened),,P1-M3943,P1-M3942
543,O1-P1569,P1-P2720,pipe,P1,200,33.200,0.510,0.510,0,0.407,0.565,1,0,3.540,3.590,3.590,DN200 (not steepened),,P1-M2720,P1-M2719
545,O2-P543,P1-P3341,pipe,P1,200,53.900,0.510,0.510,0,0.223,0.258,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M3341,P1-M3340
549,O2-P838,P1-P4744,pipe,P1,200,24.800,0.510,0.510,0,0.137,0.137,1,0,1.480,2.530,2.530,DN200 (not steepened),,P1-M4744,P1-M4743
552,O3-P835,P1-P7178,pipe,P1,200,57.100,0.510,0.510,0,0.283,0.283,1,0,2.530,1.800,2.530,DN200 (not steepened),,P1-M7178,P1-M7177
554,O1-P1051,P1-P2674,pipe,P1,250,15.000,0.375,0.577,1,0.757,0.818,0,0,6.370,6.450,6.450,Steepened 0.50 to 0.75 %,,P1-M2674,P1-M2673
555,O1-P1167,P1-P2356,pipe,P1,200,69.200,0.510,0.510,0,0.413,0.491,1,0,3.410,3.560,3.560,DN200 (not steepened),,P1-M2356,P1-M2355
556,O3-P2993,P1-P5012,pipe,P1,200,73.200,0.510,0.510,0,0.233,0.314,1,0,1.960,1.990,1.990,DN200 (not steepened),,P1-M5012,P1-M5011
557,O1-P177,P1-P347,pipe,P1,315,66.100,0.270,0.375,1,0.751,0.828,0,0,8.450,8.490,8.490,Steepened 0.30 to 0.50 %,,P1-M347,P1-M346
559,O1-P1482,P1-P2850,pipe,P1,200,15.100,0.510,0.510,0,0.563,0.617,1,0,3.720,3.670,3.720,DN200 (not steepened),,P1-M2850,P1-M2849
560,O3-P133,P1-P214,pipe,P1,315,51.400,0.270,0.366,1,0.759,0.825,0,0,12.710,11.770,12.710,Steepened 0.30 to 0.50 %,,P1-M214,P1-M213
562,O2-P1289,P1-P3846,pipe,P1,200,15.200,0.510,0.510,0,0.178,0.306,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M3846,P1-M3838
563,O2-P1099,P1-P3656,pipe,P1,200,15.200,0.510,0.510,0,0.355,0.370,1,0,2.090,1.950,2.090,DN200 (not steepened),,P1-M3656,P1-M3655
564,O1-P208,P1-P378,pipe,P1,200,15.200,0.510,0.510,0,0.629,0.680,1,0,5.060,5.110,5.110,DN200 (not steepened),,P1-M378,P1-M377
566,O3-P2635,P1-P6390,pipe,P1,200,95.700,0.510,0.510,0,0.343,0.476,1,0,2.110,2.270,2.270,DN200 (not steepened),,P1-M6390,P1-M6389
567,O2-P1968,P1-P4525,pipe,P1,200,15.000,0.510,0.510,0,0.251,0.266,1,0,3.250,3.260,3.260,DN200 (not steepened),,P1-M4525,P1-M4524
568,O2-P56,P1-P3429,pipe,P1,280,58.500,0.375,0.375,0,0.790,0.816,0,0,7.690,7.490,7.690,"Above DN200, 0.75 m/s as laid",,P1-M3429,P1-M3428
569,O1-P662,P1-P832,pipe,P1,200,58.000,0.510,0.510,0,0.216,0.301,1,0,1.800,2.060,2.060,DN200 (not steepened),,P1-M832,P1-M831
570,O1-P1210,P1-P2399,pipe,P1,200,51.900,0.510,0.510,0,0.137,0.207,1,0,1.790,2.340,2.340,DN200 (not steepened),,P1-M2399,P1-M2373
572,O2-P800,P1-P4706,pipe,P1,200,15.300,0.510,0.510,0,0.137,0.137,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M4706,P1-M4660
573,O1-P1662,P1-P2813,pipe,P1,200,35.600,0.510,0.510,0,0.194,0.194,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M2813,P1-M2812
579,O3-P180,P1-P261,pipe,P1,250,57.700,0.375,0.724,1,0.750,0.891,0,0,5.230,5.490,5.490,Steepened 0.50 to 0.75 %,,P1-M261,P1-M260
580,O1-P786,P1-P956,pipe,P1,200,87.400,0.510,0.510,0,0.228,0.288,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M956,P1-M955
583,O1-P2048,P1-P1623,pipe,P1,200,56.300,0.510,0.510,0,0.245,0.338,1,0,2.770,3.420,3.420,DN200 (not steepened),,P1-M1623,P1-M1622
584,O1-P104,P1-P1246,pipe,P1,250,61.400,0.375,0.511,1,0.750,0.798,0,0,4.120,3.880,4.120,Steepened 0.50 to 0.75 %,,P1-M1246,P1-M1245
585,O1-P2068,P1-P1643,pipe,P1,200,61.200,0.510,0.510,0,0.132,0.275,1,0,1.890,1.940,1.940,DN200 (not steepened),,P1-M1643,P1-M1642
586,O1-P2458,P1-P2033,pipe,P1,800,15.400,0.085,0.163,1,0.750,0.874,0,0,4.130,3.950,4.130,Steepened up to 0.30 %,,P1-M2033,P1-M2032
587,O3-P91,P1-P172,pipe,P1,630,50.500,0.125,0.174,1,0.756,0.818,0,0,6.230,6.390,6.390,Steepened up to 0.30 %,,P1-M172,P1-M171
588,O1-P1274,P1-P2463,pipe,P1,200,88.800,0.510,0.510,0,0.255,0.314,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2463,P1-M2453
589,O1-P1992,P1-P1567,pipe,P1,200,100.000,0.510,0.510,0,0.373,0.467,1,0,1.930,2.880,2.880,DN200 (not steepened),,P1-M1567,P1-M1566
593,O1-P2524,P1-P2099,pipe,P1,200,56.600,0.510,0.510,0,0.366,0.489,1,0,3.020,3.130,3.130,DN200 (not steepened),,P1-M2099,P1-M2098
595,O3-P1136,P1-P7479,pipe,P1,200,48.200,0.510,0.510,0,0.416,0.467,1,0,3.790,3.780,3.790,DN200 (not steepened),,P1-M7479,P1-M7478
598,O3-P1173,P1-P7516,pipe,P1,200,15.600,0.510,0.510,0,0.343,0.353,1,0,1.710,1.730,1.730,DN200 (not steepened),,P1-M7516,P1-M7515
601,O3-P2309,P1-P6064,pipe,P1,200,91.000,0.510,0.510,0,0.170,0.285,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M6064,P1-M6063
604,O3-P714,P1-P7057,pipe,P1,200,52.500,0.510,0.510,0,0.339,0.339,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M7057,P1-M7056
608,O1-P107,P1-P1249,pipe,P1,200,28.500,0.510,0.510,0,0.657,0.710,1,0,2.550,2.620,2.620,DN200 (not steepened),,P1-M1249,P1-M1248
609,O1-P2179,P1-P1754,pipe,P1,200,67.300,0.510,0.510,0,0.323,0.484,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M1754,P1-M1753
610,O3-P1054,P1-P7397,pipe,P1,200,57.800,0.510,0.510,0,0.301,0.330,1,0,2.430,2.360,2.430,DN200 (not steepened),,P1-M7397,P1-M7396
612,O2-P1357,P1-P3914,pipe,P1,200,76.600,0.510,0.510,0,0.185,0.250,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M3914,P1-M3913
614,O1-P1417,P1-P2606,pipe,P1,200,61.700,0.510,0.510,0,0.204,0.226,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2606,P1-M2605
615,O3-P1056,P1-P7399,pipe,P1,200,65.600,0.510,0.510,0,0.277,0.316,1,0,1.870,2.230,2.230,DN200 (not steepened),,P1-M7399,P1-M7398
617,O3-P3007,P1-P5026,pipe,P1,200,15.900,0.510,0.510,0,0.276,0.340,1,0,2.810,2.930,2.930,DN200 (not steepened),,P1-M5026,P1-M5025
618,O2-P1671,P1-P4228,pipe,P1,200,15.900,0.510,0.510,0,0.178,0.206,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M4228,P1-M4227
619,O3-P2858,P1-P4877,pipe,P1,280,69.900,0.375,0.533,1,0.753,0.895,0,0,8.740,8.190,8.740,Steepened 0.50 to 0.75 %,,P1-M4877,P1-M4876
621,O2-P150,P1-P2948,pipe,P1,200,15.900,0.510,0.510,0,0.423,0.423,1,0,2.710,2.490,2.710,DN200 (not steepened),,P1-M2948,P1-M2947
622,O2-P986,P1-P3543,pipe,P1,200,63.500,0.510,0.510,0,0.032,0.032,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M3543,P1-M3490
624,O2-P1871,P1-P4428,pipe,P1,200,16.000,0.510,0.510,0,0.314,0.319,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M4428,P1-M4427
627,O3-P3118,P1-P5137,pipe,P1,200,59.100,0.510,0.510,0,0.153,0.256,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M5137,P1-M5059
628,O2-P1558,P1-P4115,pipe,P1,200,86.000,0.510,0.510,0,0.286,0.338,1,0,4.180,2.540,4.180,DN200 (not steepened),,P1-M4115,P1-M4114
631,O1-P219,P1-P389,pipe,P1,200,61.400,0.510,0.510,0,0.618,0.671,1,0,2.420,2.870,2.870,DN200 (not steepened),,P1-M389,P1-M388
632,O2-P1802,P1-P4359,pipe,P1,200,16.100,0.510,0.510,0,0.282,0.315,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M4359,P1-M4358
633,O2-P18,P1-P3391,pipe,P1,630,60.000,0.125,0.182,1,0.776,0.831,0,0,8.510,9.250,9.250,Steepened up to 0.30 %,,P1-M3391,P1-M3390
635,O3-P519,P1-P6862,pipe,P1,200,77.800,0.510,0.510,0,0.263,0.306,1,0,2.080,1.910,2.080,DN200 (not steepened),,P1-M6862,P1-M6861
636,O2-P1725,P1-P4282,pipe,P1,200,16.200,0.510,0.510,0,0.223,0.258,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M4282,P1-M4281
637,O2-P689,P1-P143,pipe,P1,1100,56.300,0.075,0.114,1,0.750,0.903,0,0,10.660,10.660,10.660,Steepened up to 0.30 %,,P1-M143,P1-M142
639,O3-P514,P1-P6857,pipe,P1,200,85.000,0.510,0.510,0,0.270,0.327,1,0,1.850,1.790,1.850,DN200 (not steepened),,P1-M6857,P1-M6856
642,O3-P2965,P1-P4984,pipe,P1,200,61.600,0.510,0.510,0,0.229,0.234,1,0,3.180,3.860,3.860,DN200 (not steepened),,P1-M4984,P1-M4983
644,O2-P1942,P1-P4499,pipe,P1,200,16.300,0.510,0.510,0,0.355,0.373,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M4499,P1-M4498
645,O1-P1732,P1-P1307,pipe,P1,200,16.300,0.510,0.510,0,0.127,0.165,1,0,1.810,1.840,1.840,DN200 (not steepened),,P1-M1307,P1-M1306
648,O1-P1453,P1-P2642,pipe,P1,200,64.400,0.510,0.510,0,0.174,0.297,1,0,2.610,4.330,4.330,DN200 (not steepened),,P1-M2642,P1-M2641
650,O3-P1214,P1-P7557,pipe,P1,200,16.400,0.510,0.510,0,0.221,0.258,1,0,2.590,2.680,2.680,DN200 (not steepened),,P1-M7557,P1-M7556
651,O3-P981,P1-P7324,pipe,P1,200,22.600,0.510,0.510,0,0.253,0.274,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M7324,P1-M7323
652,O1-P32,P1-P1174,pipe,P1,1100,58.600,0.075,0.115,1,0.752,0.891,0,0,6.940,6.540,6.940,Steepened up to 0.30 %,,P1-M1174,P1-M1173
653,O3-P2565,P1-P6320,pipe,P1,200,55.100,0.510,0.510,0,0.259,0.395,1,0,2.510,2.840,2.840,DN200 (not steepened),,P1-M6320,P1-M6319
662,O2-P1419,P1-P3976,pipe,P1,200,70.300,0.510,0.510,0,0.026,0.026,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M3976,P1-M3975
665,O2-P1784,P1-P4341,pipe,P1,200,16.700,0.510,0.510,0,0.495,0.591,1,0,8.850,9.130,9.130,DN200 (not steepened),,P1-M4341,P1-M4340
669,O2-P1915,P1-P4472,pipe,P1,200,60.900,0.510,0.510,0,0.318,0.323,1,0,4.100,4.450,4.450,DN200 (not steepened),,P1-M4472,P1-M4471
670,O2-P1034,P1-P3591,pipe,P1,200,74.000,0.510,0.510,0,0.071,0.153,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M3591,P1-M3590
671,O3-P2742,P1-P6497,pipe,P1,200,63.300,0.510,0.510,0,0.170,0.285,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6497,P1-M5422
673,O2-P737,P1-P4643,pipe,P1,200,16.900,0.510,0.510,0,0.673,0.689,1,0,9.090,8.710,9.090,DN200 (not steepened),,P1-M4643,P1-M4642
675,O2-P795,P1-P4701,pipe,P1,200,16.900,0.510,0.510,0,0.343,0.343,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M4701,P1-M4650
676,O3-P622,P1-P6965,pipe,P1,200,58.800,0.510,0.510,0,0.181,0.266,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6965,P1-M6964
682,O2-P827,P1-P4733,pipe,P1,200,17.000,0.510,0.510,0,0.372,0.382,1,0,5.560,5.650,5.650,DN200 (not steepened),,P1-M4733,P1-M4732
684,O3-P858,P1-P7201,pipe,P1,200,17.000,0.510,0.510,0,0.650,0.663,1,0,7.480,7.440,7.480,DN200 (not steepened),,P1-M7201,P1-M7200
686,O3-P2602,P1-P6357,pipe,P1,200,51.100,0.510,0.510,0,0.151,0.308,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6357,P1-M6356
687,O3-P1392,P1-P5473,pipe,P1,200,72.400,0.510,0.510,0,0.273,0.273,1,0,3.270,1.480,3.270,DN200 (not steepened),,P1-M5473,P1-M5453
688,O1-P1507,P1-P79,pipe,P1,1400,55.900,0.075,0.075,0,0.758,0.862,0,0,4.780,4.430,4.780,"Above DN200, 0.75 m/s as laid",,P1-M79,P1-M78
689,O3-P797,P1-P7140,pipe,P1,200,17.100,0.510,0.510,0,0.390,0.399,1,0,6.830,6.740,6.830,DN200 (not steepened),,P1-M7140,P1-M7139
692,O2-P765,P1-P4671,pipe,P1,200,17.100,0.510,0.510,0,0.349,0.358,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4671,P1-M4670
694,O2-P822,P1-P4728,pipe,P1,200,17.200,0.510,0.510,0,0.069,0.152,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M4728,P1-M4727
695,O3-P339,P1-P6682,pipe,P1,200,70.100,0.510,0.510,0,0.635,0.716,1,0,5.800,5.700,5.800,DN200 (not steepened),,P1-M6682,P1-M6681
696,O1-P1335,P1-P2524,pipe,P1,200,60.500,0.510,0.510,0,0.234,0.326,1,0,5.060,4.820,5.060,DN200 (not steepened),,P1-M2524,P1-M2523
697,O2-P319,P1-P3117,pipe,P1,200,58.800,0.510,0.510,0,0.350,0.355,1,0,3.910,4.250,4.250,DN200 (not steepened),,P1-M3117,P1-M3116
699,O1-P1900,P1-P1475,pipe,P1,200,61.600,0.510,0.510,0,0.180,0.208,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1475,P1-M1474
700,O3-P2387,P1-P6142,pipe,P1,200,76.700,0.510,0.510,0,0.385,0.599,1,0,6.670,6.810,6.810,DN200 (not steepened),,P1-M6142,P1-M6141
702,O3-P2327,P1-P6082,pipe,P1,200,57.600,0.510,0.510,0,0.445,0.649,1,0,5.000,5.210,5.210,DN200 (not steepened),,P1-M6082,P1-M5401
705,O2-P825,P1-P4731,pipe,P1,200,17.300,0.510,0.510,0,0.388,0.400,1,0,6.010,5.540,6.010,DN200 (not steepened),,P1-M4731,P1-M4730
709,O2-P317,P1-P3115,pipe,P1,200,17.400,0.510,0.510,0,0.388,0.397,1,0,3.490,3.360,3.490,DN200 (not steepened),,P1-M3115,P1-M3011
712,O1-P2649,P1-P2224,pipe,P1,200,55.700,0.510,0.510,0,0.181,0.230,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M2224,P1-M2223
713,O2-P1935,P1-P4492,pipe,P1,200,50.100,0.510,0.510,0,0.312,0.323,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M4492,P1-M3449
714,O2-P1249,P1-P3806,pipe,P1,200,56.100,0.510,0.510,0,0.178,0.206,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M3806,P1-M3805
717,O3-P3098,P1-P5117,pipe,P1,200,17.600,0.510,0.510,0,0.372,0.415,1,0,2.380,2.370,2.380,DN200 (not steepened),,P1-M5117,P1-M5116
718,O1-P1951,P1-P1526,pipe,P1,200,48.800,0.510,0.510,0,0.615,0.694,1,0,5.070,5.240,5.240,DN200 (not steepened),,P1-M1526,P1-M1525
719,O2-P259,P1-P3057,pipe,P1,200,58.700,0.510,0.510,0,0.177,0.205,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M3057,P1-M2996
724,O2-P699,P1-P4605,pipe,P1,200,17.700,0.510,0.510,0,0.396,0.411,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M4605,P1-M4604
725,O3-P1163,P1-P7506,pipe,P1,200,51.000,0.510,0.510,0,0.190,0.205,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M7506,P1-M7505
727,O2-P205,P1-P3003,pipe,P1,315,60.400,0.270,0.301,1,0.750,0.778,0,0,5.290,3.300,5.290,Steepened 0.30 to 0.50 %,,P1-M3003,P1-M3002
730,O1-P752,P1-P922,pipe,P1,200,55.500,0.510,0.510,0,0.557,0.613,1,0,7.160,7.070,7.160,DN200 (not steepened),,P1-M922,P1-M921
731,O3-P1189,P1-P7532,pipe,P1,200,17.800,0.510,0.510,0,0.228,0.228,1,0,2.330,2.400,2.400,DN200 (not steepened),,P1-M7532,P1-M7528
732,O2-P999,P1-P3556,pipe,P1,200,17.800,0.510,0.510,0,0.383,0.393,1,0,3.970,4.060,4.060,DN200 (not steepened),,P1-M3556,P1-M3555
735,O3-P2590,P1-P6345,pipe,P1,200,62.500,0.510,0.510,0,0.123,0.259,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6345,P1-M6344
736,O2-P665,P1-P4555,pipe,P1,200,62.400,0.510,0.510,0,0.131,0.275,1,0,1.530,1.490,1.530,DN200 (not steepened),,P1-M4555,P1-M117
742,O3-P581,P1-P6924,pipe,P1,200,63.300,0.510,0.510,0,0.435,0.600,1,0,4.000,4.060,4.060,DN200 (not steepened),,P1-M6924,P1-M6923
743,O3-P2462,P1-P6217,pipe,P1,250,103.700,0.375,0.375,0,0.497,0.710,1,0,2.870,2.630,2.870,"Above DN200, under 0.75 m/s",0.546,P1-M6217,P1-M6216
744,O3-P3142,P1-P5161,pipe,P1,200,54.800,0.510,0.510,0,0.587,0.678,1,0,4.810,5.040,5.040,DN200 (not steepened),,P1-M5161,P1-M4879
745,O1-P1534,P1-P2871,pipe,P1,200,55.300,0.510,0.510,0,0.144,0.183,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M2871,P1-M2870
747,O3-P671,P1-P7014,pipe,P1,200,59.800,0.510,0.510,0,0.275,0.333,1,0,3.770,3.760,3.770,DN200 (not steepened),,P1-M7014,P1-M7013
754,O3-P3081,P1-P5100,pipe,P1,200,68.000,0.510,0.510,0,0.293,0.325,1,0,3.340,3.000,3.340,DN200 (not steepened),,P1-M5100,P1-M5099
755,O3-P1044,P1-P7387,pipe,P1,200,58.700,0.510,0.510,0,0.407,0.438,1,0,4.920,4.790,4.920,DN200 (not steepened),,P1-M7387,P1-M7386
757,O1-P1820,P1-P1395,pipe,P1,200,57.200,0.510,0.510,0,0.352,0.386,1,0,3.320,3.610,3.610,DN200 (not steepened),,P1-M1395,P1-M1394
758,O2-P1027,P1-P3584,pipe,P1,200,83.700,0.510,0.510,0,0.596,0.606,1,0,5.070,4.230,5.070,DN200 (not steepened),,P1-M3584,P1-M3406
763,O3-P2162,P1-P5917,pipe,P1,200,27.500,0.510,0.510,0,0.174,0.174,1,0,1.790,1.930,1.930,DN200 (not steepened),,P1-M5917,P1-M5387
765,O1-P2248,P1-P1823,pipe,P1,200,27.600,0.510,0.510,0,0.642,0.703,1,0,8.090,8.670,8.670,DN200 (not steepened),,P1-M1823,P1-M1822
766,O1-P2517,P1-P2092,pipe,P1,200,74.100,0.510,0.510,0,0.292,0.292,1,0,2.980,3.140,3.140,DN200 (not steepened),,P1-M2092,P1-M2091
767,O1-P2183,P1-P1758,pipe,P1,200,72.900,0.510,0.510,0,0.216,0.301,1,0,2.210,1.480,2.210,DN200 (not steepened),,P1-M1758,P1-M1757
768,O2-P211,P1-P3009,pipe,P1,280,18.500,0.375,0.393,1,0.794,0.825,0,0,6.250,6.690,6.690,Steepened 0.30 to 0.50 %,,P1-M3009,P1-M3008
769,O1-P456,P1-P626,pipe,P1,200,58.400,0.510,0.510,0,0.551,0.711,1,0,4.640,6.100,6.100,DN200 (not steepened),,P1-M626,P1-M625
770,O1-P491,P1-P661,pipe,P1,200,72.000,0.510,0.510,0,0.257,0.392,1,0,2.100,2.190,2.190,DN200 (not steepened),,P1-M661,P1-M660
771,O2-P703,P1-P4609,pipe,P1,200,17.200,0.510,0.510,0,0.389,0.403,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M4609,P1-M4608
776,O1-P1524,P1-P2896,pipe,P1,200,57.900,0.510,0.510,0,0.024,0.024,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M2896,P1-M2895
777,O1-P2021,P1-P1571,pipe,P1,200,57.000,0.510,0.510,0,0.219,0.309,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M1571,P1-M1570
779,O1-P2277,P1-P1852,pipe,P1,200,18.700,0.510,0.510,0,0.073,0.153,1,0,1.890,1.970,1.970,DN200 (not steepened),,P1-M1852,P1-M1851
780,O2-P1501,P1-P4058,pipe,P1,200,55.800,0.510,0.510,0,0.287,0.363,1,0,3.910,4.250,4.250,DN200 (not steepened),,P1-M4058,P1-M4057
781,O3-P3003,P1-P5022,pipe,P1,200,59.700,0.510,0.510,0,0.262,0.281,1,0,1.590,1.890,1.890,DN200 (not steepened),,P1-M5022,P1-M5021
782,O1-P364,P1-P534,pipe,P1,280,71.600,0.375,0.629,1,0.750,0.936,0,0,9.250,9.500,9.500,Steepened 0.50 to 0.75 %,,P1-M534,P1-M533
784,O1-P1119,P1-P2308,pipe,P1,200,61.700,0.510,0.510,0,0.138,0.208,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2308,P1-M2297
785,O2-P938,P1-P3495,pipe,P1,200,18.800,0.510,0.510,0,0.594,0.611,1,0,7.150,7.160,7.160,DN200 (not steepened),,P1-M3495,P1-M3494
786,O1-P898,P1-P1068,pipe,P1,200,18.800,0.510,0.510,0,0.353,0.357,1,0,1.990,2.000,2.000,DN200 (not steepened),,P1-M1068,P1-M1067
787,O3-P3221,P1-P5240,pipe,P1,200,60.500,0.510,0.510,0,0.230,0.243,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M5240,P1-M5239
791,O1-P369,P1-P539,pipe,P1,250,68.400,0.375,0.747,1,0.774,0.932,0,0,9.090,9.560,9.560,Steepened 0.50 to 0.75 %,,P1-M539,P1-M538
792,O1-P378,P1-P548,pipe,P1,250,56.700,0.375,0.747,1,0.751,0.891,0,0,7.490,7.500,7.500,Steepened 0.50 to 0.75 %,,P1-M548,P1-M547
793,O3-P3215,P1-P5236,pipe,P1,200,57.900,0.510,0.510,0,0.145,0.229,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5236,P1-M5233
795,O2-P298,P1-P3096,pipe,P1,200,55.200,0.510,0.510,0,0.251,0.251,1,0,3.380,3.120,3.380,DN200 (not steepened),,P1-M3096,P1-M3095
796,O3-P3229,P1-P5248,pipe,P1,200,61.200,0.510,0.510,0,0.430,0.477,1,0,4.190,3.770,4.190,DN200 (not steepened),,P1-M5248,P1-M5247
797,O3-P2152,P1-P5907,pipe,P1,200,58.500,0.510,0.510,0,0.202,0.311,1,0,1.560,2.910,2.910,DN200 (not steepened),,P1-M5907,P1-M5906
799,O2-P244,P1-P3042,pipe,P1,200,59.100,0.510,0.510,0,0.313,0.323,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M3042,P1-M3041
801,O2-P450,P1-P3248,pipe,P1,200,27.600,0.510,0.510,0,0.342,0.355,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3248,P1-M3247
802,O1-P300,P1-P470,pipe,P1,200,61.400,0.510,0.510,0,0.070,0.153,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M470,P1-M464
804,O1-P2321,P1-P1896,pipe,P1,200,62.100,0.510,0.510,0,0.185,0.250,1,0,1.480,2.700,2.700,DN200 (not steepened),,P1-M1896,P1-M1895
806,O2-P1349,P1-P3906,pipe,P1,200,28.200,0.510,0.510,0,0.069,0.152,1,0,2.000,1.480,2.000,DN200 (not steepened),,P1-M3906,P1-M3905
809,O3-P1197,P1-P7540,pipe,P1,200,53.100,0.510,0.510,0,0.167,0.186,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7540,P1-M7539
810,O2-P25,P1-P3398,pipe,P1,630,77.500,0.125,0.182,1,0.775,0.830,0,0,7.460,7.410,7.460,Steepened up to 0.30 %,,P1-M3398,P1-M3397
814,O3-P3216,P1-P5235,pipe,P1,200,57.700,0.510,0.510,0,0.091,0.197,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5235,P1-M5232
815,O2-P1820,P1-P4377,pipe,P1,200,19.300,0.510,0.510,0,0.314,0.330,1,0,2.000,1.490,2.000,DN200 (not steepened),,P1-M4377,P1-M4345
816,O3-P2047,P1-P5802,pipe,P1,200,84.500,0.510,0.510,0,0.224,0.322,1,0,1.810,2.240,2.240,DN200 (not steepened),,P1-M5802,P1-M5801
819,O3-P2390,P1-P6145,pipe,P1,200,64.100,0.510,0.510,0,0.342,0.482,1,0,5.040,5.070,5.070,DN200 (not steepened),,P1-M6145,P1-M6144
821,O2-P788,P1-P4694,pipe,P1,200,19.400,0.510,0.510,0,0.237,0.253,1,0,4.760,5.100,5.100,DN200 (not steepened),,P1-M4694,P1-M4693
822,O3-P3124,P1-P5143,pipe,P1,200,84.200,0.510,0.510,0,0.109,0.232,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M5143,P1-M5142
823,O1-P1069,P1-P2692,pipe,P1,200,19.500,0.510,0.510,0,0.608,0.649,1,0,2.800,2.570,2.800,DN200 (not steepened),,P1-M2692,P1-M2691
824,O1-P2491,P1-P2066,pipe,P1,200,63.300,0.510,0.510,0,0.492,0.642,1,0,6.070,6.090,6.090,DN200 (not steepened),,P1-M2066,P1-M2065
826,O3-P677,P1-P7020,pipe,P1,200,80.100,0.510,0.510,0,0.189,0.291,1,0,2.000,2.120,2.120,DN200 (not steepened),,P1-M7020,P1-M7019
828,O2-P802,P1-P4708,pipe,P1,200,19.500,0.510,0.510,0,0.137,0.137,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M4708,P1-M4707
829,O3-P446,P1-P6789,pipe,P1,200,21.600,0.510,0.510,0,0.244,0.244,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M6789,P1-M6788
830,O3-P262,P1-P6605,pipe,P1,355,56.900,0.270,0.387,1,0.809,0.904,0,0,5.520,5.040,5.520,Steepened 0.30 to 0.50 %,,P1-M6605,P1-M6604
834,O3-P2610,P1-P6365,pipe,P1,200,63.300,0.510,0.510,0,0.123,0.259,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M6365,P1-M6356
835,O2-P169,P1-P2967,pipe,P1,200,61.400,0.510,0.510,0,0.070,0.153,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M2967,P1-M2962
836,O1-P1437,P1-P2626,pipe,P1,200,61.500,0.510,0.510,0,0.196,0.294,1,0,1.480,2.600,2.600,DN200 (not steepened),,P1-M2626,P1-M2625
838,O2-P577,P1-P3375,pipe,P1,200,61.200,0.510,0.510,0,0.138,0.288,1,0,2.170,3.010,3.010,DN200 (not steepened),,P1-M3375,P1-M3319
839,O1-P1306,P1-P2495,pipe,P1,200,55.500,0.510,0.510,0,0.317,0.345,1,0,3.450,3.250,3.450,DN200 (not steepened),,P1-M2495,P1-M2494
842,O2-P924,P1-P3481,pipe,P1,200,73.800,0.510,0.510,0,0.631,0.668,1,0,6.120,6.120,6.120,DN200 (not steepened),,P1-M3481,P1-M3480
845,O1-P1637,P1-P2788,pipe,P1,200,58.100,0.510,0.510,0,0.375,0.405,1,0,2.950,3.010,3.010,DN200 (not steepened),,P1-M2788,P1-M2686
847,O1-P2628,P1-P2203,pipe,P1,200,54.100,0.510,0.510,0,0.625,0.653,1,0,2.950,3.000,3.000,DN200 (not steepened),,P1-M2203,P1-M2202
848,O2-P751,P1-P4657,pipe,P1,200,19.700,0.510,0.510,0,0.557,0.582,1,0,7.420,7.950,7.950,DN200 (not steepened),,P1-M4657,P1-M4656
849,O2-P782,P1-P4688,pipe,P1,200,19.700,0.510,0.510,0,0.198,0.198,1,0,3.110,3.470,3.470,DN200 (not steepened),,P1-M4688,P1-M4687
851,O3-P3172,P1-P5191,pipe,P1,200,63.100,0.510,0.510,0,0.373,0.459,1,0,2.500,3.080,3.080,DN200 (not steepened),,P1-M5191,P1-M5190
853,O2-P1176,P1-P3733,pipe,P1,355,62.000,0.270,0.349,1,0.768,0.866,0,0,6.240,6.250,6.250,Steepened 0.30 to 0.50 %,,P1-M3733,P1-M3732
854,O1-P2467,P1-P2042,pipe,P1,800,61.800,0.085,0.165,1,0.751,0.876,0,0,3.630,2.190,3.630,Steepened up to 0.30 %,,P1-M2042,P1-M2041
856,O3-P3145,P1-P5164,pipe,P1,200,19.800,0.510,0.510,0,0.561,0.661,1,0,5.390,5.390,5.390,DN200 (not steepened),,P1-M5164,P1-M5163
857,O2-P1777,P1-P4334,pipe,P1,200,19.900,0.510,0.510,0,0.237,0.253,1,0,1.520,1.840,1.840,DN200 (not steepened),,P1-M4334,P1-M4333
858,O1-P2256,P1-P1831,pipe,P1,200,26.400,0.510,0.510,0,0.555,0.595,1,0,6.280,5.880,6.280,DN200 (not steepened),,P1-M1831,P1-M1830
860,O1-P976,P1-P1146,pipe,P1,200,62.200,0.510,0.510,0,0.263,0.277,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M1146,P1-M392
861,O1-P1217,P1-P2406,pipe,P1,200,71.500,0.510,0.510,0,0.076,0.165,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M2406,P1-M2376
864,O2-P958,P1-P3515,pipe,P1,200,20.000,0.510,0.510,0,0.463,0.473,1,0,9.200,9.310,9.310,DN200 (not steepened),,P1-M3515,P1-M3514
865,O3-P1063,P1-P7406,pipe,P1,200,58.700,0.510,0.510,0,0.341,0.347,1,0,2.970,3.800,3.800,DN200 (not steepened),,P1-M7406,P1-M7405
867,O2-P6,P1-P98,pipe,P1,1200,61.300,0.075,0.080,1,0.756,0.866,0,0,7.860,7.590,7.860,Steepened up to 0.30 %,,P1-M98,P1-M97
868,O1-P1394,P1-P2583,pipe,P1,200,58.900,0.510,0.510,0,0.359,0.491,1,0,5.600,5.150,5.600,DN200 (not steepened),,P1-M2583,P1-M2582
869,O3-P1074,P1-P7417,pipe,P1,200,59.800,0.510,0.510,0,0.299,0.299,1,0,3.240,2.780,3.240,DN200 (not steepened),,P1-M7417,P1-M7386
870,O1-P934,P1-P1104,pipe,P1,200,64.500,0.510,0.510,0,0.209,0.299,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M1104,P1-M1103
872,O3-P1102,P1-P7445,pipe,P1,200,76.300,0.510,0.510,0,0.398,0.405,1,0,4.150,4.340,4.340,DN200 (not steepened),,P1-M7445,P1-M7444
873,O3-P2432,P1-P6187,pipe,P1,200,32.400,0.510,0.510,0,0.228,0.334,1,0,3.710,4.180,4.180,DN200 (not steepened),,P1-M6187,P1-M6186
876,O2-P686,P1-P140,pipe,P1,1100,20.100,0.075,0.114,1,0.750,0.903,0,0,11.210,10.760,11.210,Steepened up to 0.30 %,,P1-M140,P1-M139
877,O3-P894,P1-P7237,pipe,P1,200,74.100,0.510,0.510,0,0.330,0.340,1,0,1.930,2.310,2.310,DN200 (not steepened),,P1-M7237,P1-M7236
878,O2-P466,P1-P3264,pipe,P1,200,77.700,0.510,0.510,0,0.470,0.606,1,0,3.700,4.030,4.030,DN200 (not steepened),,P1-M3264,P1-M98
879,O3-P1087,P1-P7430,pipe,P1,200,20.200,0.510,0.510,0,0.015,0.015,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M7430,P1-M7429
882,O2-P761,P1-P4667,pipe,P1,200,20.300,0.510,0.510,0,0.357,0.368,1,0,1.710,1.500,1.710,DN200 (not steepened),,P1-M4667,P1-M4666
883,O3-P510,P1-P6853,pipe,P1,200,79.800,0.510,0.510,0,0.396,0.442,1,0,2.680,2.800,2.800,DN200 (not steepened),,P1-M6853,P1-M6852
884,O3-P852,P1-P7195,pipe,P1,200,64.500,0.510,0.510,0,0.701,0.712,1,0,7.990,8.550,8.550,DN200 (not steepened),,P1-M7195,P1-M7194
885,O3-P2481,P1-P6236,pipe,P1,200,73.200,0.510,0.510,0,0.275,0.434,1,0,3.180,3.130,3.180,DN200 (not steepened),,P1-M6236,P1-M6235
886,O3-P3178,P1-P5197,pipe,P1,200,49.900,0.510,0.510,0,0.317,0.385,1,0,3.410,3.080,3.410,DN200 (not steepened),,P1-M5197,P1-M5196
887,O3-P2690,P1-P6445,pipe,P1,200,70.000,0.510,0.510,0,0.249,0.377,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M6445,P1-M6444
888,O3-P693,P1-P7036,pipe,P1,200,74.700,0.510,0.510,0,0.201,0.249,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M7036,P1-M7035
889,O1-P625,P1-P795,pipe,P1,200,83.900,0.510,0.510,0,0.237,0.320,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M795,P1-M790
891,O1-P589,P1-P759,pipe,P1,200,57.900,0.510,0.510,0,0.367,0.591,1,0,3.410,3.350,3.410,DN200 (not steepened),,P1-M759,P1-M758
892,O2-P1351,P1-P3908,pipe,P1,200,22.200,0.510,0.510,0,0.182,0.231,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M3908,P1-M3907
894,O3-P1300,P1-P7643,pipe,P1,200,83.300,0.510,0.510,0,0.212,0.245,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M7643,P1-M7623
897,O2-P792,P1-P4698,pipe,P1,200,20.400,0.510,0.510,0,0.198,0.198,1,0,2.210,2.520,2.520,DN200 (not steepened),,P1-M4698,P1-M4697
899,O3-P3320,P1-P5339,pipe,P1,200,20.500,0.510,0.510,0,0.061,0.136,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M5339,P1-M5338
900,O3-P3148,P1-P5167,pipe,P1,200,52.500,0.510,0.510,0,0.479,0.643,1,0,6.460,6.160,6.460,DN200 (not steepened),,P1-M5167,P1-M5166
901,O3-P636,P1-P6979,pipe,P1,200,62.200,0.510,0.510,0,0.075,0.162,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M6979,P1-M6978
902,O2-P912,P1-P4818,pipe,P1,200,20.600,0.510,0.510,0,0.314,0.330,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M4818,P1-M4598
904,O3-P791,P1-P7134,pipe,P1,200,62.800,0.510,0.510,0,0.408,0.416,1,0,7.950,7.790,7.950,DN200 (not steepened),,P1-M7134,P1-M7133
907,O3-P986,P1-P7329,pipe,P1,200,33.100,0.510,0.510,0,0.184,0.204,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M7329,P1-M7328
908,O2-P1135,P1-P3692,pipe,P1,200,20.700,0.510,0.510,0,0.298,0.317,1,0,1.840,1.500,1.840,DN200 (not steepened),,P1-M3692,P1-M3691
909,O2-P1442,P1-P3999,pipe,P1,200,75.500,0.510,0.510,0,0.192,0.281,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M3999,P1-M3998
910,O3-P875,P1-P7218,pipe,P1,200,20.700,0.510,0.510,0,0.434,0.447,1,0,7.250,6.920,7.250,DN200 (not steepened),,P1-M7218,P1-M7217
912,O2-P1694,P1-P4251,pipe,P1,200,20.700,0.510,0.510,0,0.137,0.137,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M4251,P1-M4250
913,O1-P1106,P1-P2295,pipe,P1,200,64.100,0.510,0.510,0,0.126,0.153,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M2295,P1-M2294
914,O2-P1415,P1-P3972,pipe,P1,200,20.800,0.510,0.510,0,0.255,0.294,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3972,P1-M3954
915,O3-P1562,P1-P5586,pipe,P1,200,60.900,0.510,0.510,0,0.123,0.259,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M5586,P1-M5492
916,O1-P1528,P1-P2888,pipe,P1,200,20.600,0.510,0.510,0,0.015,0.015,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M2888,P1-M69
917,O1-P1548,P1-P2885,pipe,P1,200,20.800,0.510,0.510,0,0.234,0.234,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M2885,P1-M2859
918,O2-P793,P1-P4699,pipe,P1,200,20.800,0.510,0.510,0,0.198,0.198,1,0,2.020,2.210,2.210,DN200 (not steepened),,P1-M4699,P1-M4698
919,O2-P1875,P1-P4432,pipe,P1,200,37.600,0.510,0.510,0,0.177,0.206,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4432,P1-M4431
920,O2-P386,P1-P3184,pipe,P1,200,20.800,0.510,0.510,0,0.069,0.152,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M3184,P1-M3183
921,O2-P454,P1-P3252,pipe,P1,200,40.000,0.510,0.510,0,0.178,0.206,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M3252,P1-M3246
923,O2-P1828,P1-P4385,pipe,P1,200,20.900,0.510,0.510,0,0.173,0.173,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M4385,P1-M4384
924,O2-P965,P1-P3522,pipe,P1,200,20.900,0.510,0.510,0,0.378,0.378,1,0,5.380,5.480,5.480,DN200 (not steepened),,P1-M3522,P1-M3521
928,O2-P804,P1-P4710,pipe,P1,200,20.900,0.510,0.510,0,0.241,0.257,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M4710,P1-M4709
929,O1-P1599,P1-P2750,pipe,P1,200,42.500,0.510,0.510,0,0.150,0.213,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M2750,P1-M2745
931,O2-P238,P1-P3036,pipe,P1,200,21.000,0.510,0.510,0,0.295,0.310,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3036,P1-M3035
934,O2-P247,P1-P3045,pipe,P1,200,73.700,0.510,0.510,0,0.406,0.406,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M3045,P1-M3044
936,O3-P3045,P1-P5064,pipe,P1,200,37.400,0.510,0.510,0,0.390,0.442,1,0,2.820,2.760,2.820,DN200 (not steepened),,P1-M5064,P1-M5063
937,O3-P2443,P1-P6198,pipe,P1,200,101.800,0.510,0.510,0,0.104,0.220,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M6198,P1-M6197
942,O1-P1161,P1-P2350,pipe,P1,200,21.100,0.510,0.510,0,0.482,0.627,1,0,3.680,3.750,3.750,DN200 (not steepened),,P1-M2350,P1-M2349
945,O3-P947,P1-P7290,pipe,P1,200,65.600,0.510,0.510,0,0.394,0.398,1,0,3.420,3.090,3.420,DN200 (not steepened),,P1-M7290,P1-M7289
946,O3-P481,P1-P6824,pipe,P1,200,21.100,0.510,0.510,0,0.243,0.243,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M6824,P1-M6807
949,O3-P1538,P1-P5562,pipe,P1,200,65.800,0.510,0.510,0,0.388,0.410,1,0,2.990,3.540,3.540,DN200 (not steepened),,P1-M5562,P1-M5561
950,O3-P946,P1-P7289,pipe,P1,200,21.200,0.510,0.510,0,0.398,0.402,1,0,3.090,2.770,3.090,DN200 (not steepened),,P1-M7289,P1-M7288
951,O2-P1827,P1-P4384,pipe,P1,200,21.200,0.510,0.510,0,0.198,0.198,1,0,1.670,1.900,1.900,DN200 (not steepened),,P1-M4384,P1-M4383
955,O3-P941,P1-P7284,pipe,P1,200,21.300,0.510,0.510,0,0.423,0.430,1,0,5.470,5.580,5.580,DN200 (not steepened),,P1-M7284,P1-M7283
957,O2-P66,P1-P3439,pipe,P1,250,21.300,0.375,0.422,1,0.750,0.771,0,0,7.600,7.730,7.730,Steepened 0.30 to 0.50 %,,P1-M3439,P1-M3438
958,O2-P808,P1-P4714,pipe,P1,200,21.300,0.510,0.510,0,0.261,0.261,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M4714,P1-M4713
959,O1-P468,P1-P638,pipe,P1,200,48.500,0.510,0.510,0,0.404,0.567,1,0,3.500,3.850,3.850,DN200 (not steepened),,P1-M638,P1-M637
960,O1-P202,P1-P372,pipe,P1,200,21.300,0.510,0.510,0,0.655,0.706,1,0,6.980,7.340,7.340,DN200 (not steepened),,P1-M372,P1-M371
961,O2-P438,P1-P3236,pipe,P1,200,59.800,0.510,0.510,0,0.326,0.331,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M3236,P1-M3027
962,O3-P696,P1-P7039,pipe,P1,200,21.300,0.510,0.510,0,0.302,0.381,1,0,1.880,1.860,1.880,DN200 (not steepened),,P1-M7039,P1-M7009
966,O2-P463,P1-P3261,pipe,P1,200,21.400,0.510,0.510,0,0.177,0.206,1,0,5.880,1.480,5.880,DN200 (not steepened),,P1-M3261,P1-M3260
973,O3-P1381,P1-P5462,pipe,P1,200,62.200,0.510,0.510,0,0.344,0.354,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M5462,P1-M5461
974,O1-P2507,P1-P2082,pipe,P1,200,21.500,0.510,0.510,0,0.386,0.386,1,0,3.490,3.570,3.570,DN200 (not steepened),,P1-M2082,P1-M2081
978,O2-P1139,P1-P3696,pipe,P1,200,90.100,0.510,0.510,0,0.178,0.206,1,0,1.480,2.430,2.430,DN200 (not steepened),,P1-M3696,P1-M3693
979,O1-P2198,P1-P1773,pipe,P1,200,57.900,0.510,0.510,0,0.089,0.192,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M1773,P1-M1772
980,O2-P224,P1-P3022,pipe,P1,200,21.500,0.510,0.510,0,0.696,0.721,1,0,2.440,2.600,2.600,DN200 (not steepened),,P1-M3022,P1-M3021
981,O2-P831,P1-P4737,pipe,P1,200,21.500,0.510,0.510,0,0.250,0.265,1,0,2.010,2.290,2.290,DN200 (not steepened),,P1-M4737,P1-M4736
982,O2-P1892,P1-P4449,pipe,P1,200,21.600,0.510,0.510,0,0.136,0.136,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4449,P1-M4412
983,O2-P1857,P1-P4414,pipe,P1,200,21.600,0.510,0.510,0,0.285,0.297,1,0,1.580,1.610,1.610,DN200 (not steepened),,P1-M4414,P1-M4413
984,O3-P2139,P1-P5894,pipe,P1,200,25.000,0.510,0.510,0,0.154,0.292,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M5894,P1-M5893
985,O2-P944,P1-P3501,pipe,P1,200,21.600,0.510,0.510,0,0.492,0.558,1,0,10.890,10.810,10.890,DN200 (not steepened),,P1-M3501,P1-M3500
986,O1-P2657,P1-P2232,pipe,P1,200,21.600,0.510,0.510,0,0.397,0.423,1,0,1.650,1.590,1.650,DN200 (not steepened),,P1-M2232,P1-M2231
989,O3-P646,P1-P6989,pipe,P1,200,21.600,0.510,0.510,0,0.179,0.256,1,0,1.500,1.610,1.610,DN200 (not steepened),,P1-M6989,P1-M6988
990,O2-P1914,P1-P4471,pipe,P1,200,22.400,0.510,0.510,0,0.322,0.327,1,0,4.450,4.640,4.640,DN200 (not steepened),,P1-M4471,P1-M4470
991,O3-P808,P1-P7151,pipe,P1,200,56.100,0.510,0.510,0,0.182,0.182,1,0,1.480,2.740,2.740,DN200 (not steepened),,P1-M7151,P1-M7150
992,O2-P1108,P1-P3665,pipe,P1,200,21.700,0.510,0.510,0,0.173,0.173,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M3665,P1-M3664
994,O2-P58,P1-P3431,pipe,P1,280,21.800,0.375,0.375,0,0.768,0.796,0,0,7.220,7.160,7.220,"Above DN200, 0.75 m/s as laid",,P1-M3431,P1-M3430
995,O2-P277,P1-P3075,pipe,P1,200,21.800,0.510,0.510,0,0.150,0.150,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M3075,P1-M3074
996,O2-P728,P1-P4634,pipe,P1,200,21.800,0.510,0.510,0,0.234,0.234,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M4634,P1-M4633
997,O1-P804,P1-P974,pipe,P1,200,21.800,0.510,0.510,0,0.015,0.015,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M974,P1-M973
998,O3-P1183,P1-P7526,pipe,P1,200,21.800,0.510,0.510,0,0.015,0.015,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M7526,P1-M7440
999,O3-P1669,P1-P5693,pipe,P1,200,89.300,0.510,0.510,0,0.193,0.361,1,0,1.630,1.640,1.640,DN200 (not steepened),,P1-M5693,P1-M5692
1000,O1-P1889,P1-P1464,pipe,P1,200,38.000,0.510,0.510,0,0.054,0.120,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M1464,P1-M1463
1002,O2-P225,P1-P3023,pipe,P1,200,21.800,0.510,0.510,0,0.682,0.709,1,0,2.220,2.440,2.440,DN200 (not steepened),,P1-M3023,P1-M3022
1004,O2-P735,P1-P4641,pipe,P1,200,21.800,0.510,0.510,0,0.676,0.691,1,0,7.610,6.270,7.610,DN200 (not steepened),,P1-M4641,P1-M4640
1005,O3-P2143,P1-P5898,pipe,P1,200,102.400,0.510,0.510,0,0.104,0.220,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M5898,P1-M5897
1006,O1-P125,P1-P1267,pipe,P1,200,47.600,0.510,0.510,0,0.320,0.320,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M1267,P1-M1266
1009,O1-P2017,P1-P1592,pipe,P1,200,51.900,0.510,0.510,0,0.170,0.285,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M1592,P1-M1591
1012,O1-P1783,P1-P1358,pipe,P1,200,21.900,0.510,0.510,0,0.028,0.028,1,0,1.870,2.060,2.060,DN200 (not steepened),,P1-M1358,P1-M1357
1015,O2-P1830,P1-P4387,pipe,P1,200,22.000,0.510,0.510,0,0.198,0.198,1,0,1.760,1.970,1.970,DN200 (not steepened),,P1-M4387,P1-M4386
1016,O3-P562,P1-P6905,pipe,P1,200,99.000,0.510,0.510,0,0.588,0.677,1,0,5.140,5.250,5.250,DN200 (not steepened),,P1-M6905,P1-M6904
1019,O1-P1892,P1-P1467,pipe,P1,200,22.000,0.510,0.510,0,0.133,0.177,1,0,2.060,2.420,2.420,DN200 (not steepened),,P1-M1467,P1-M1466
1020,O3-P806,P1-P7149,pipe,P1,200,22.000,0.510,0.510,0,0.253,0.274,1,0,3.080,3.190,3.190,DN200 (not steepened),,P1-M7149,P1-M7148
1022,O3-P1303,P1-P7646,pipe,P1,200,60.200,0.510,0.510,0,0.228,0.265,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M7646,P1-M7645
1023,O1-P2051,P1-P1626,pipe,P1,200,68.800,0.510,0.510,0,0.114,0.241,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M1626,P1-M1625
1024,O3-P472,P1-P6815,pipe,P1,200,22.100,0.510,0.510,0,0.379,0.391,1,0,1.560,1.690,1.690,DN200 (not steepened),,P1-M6815,P1-M6814
1026,O2-P1623,P1-P4180,pipe,P1,200,62.100,0.510,0.510,0,0.487,0.562,1,0,3.130,3.560,3.560,DN200 (not steepened),,P1-M4180,P1-M4179
1027,O2-P1071,P1-P3628,pipe,P1,200,22.100,0.510,0.510,0,0.360,0.367,1,0,2.260,2.370,2.370,DN200 (not steepened),,P1-M3628,P1-M3627
1032,O2-P457,P1-P3255,pipe,P1,200,54.100,0.510,0.510,0,0.137,0.137,1,0,4.990,1.480,4.990,DN200 (not steepened),,P1-M3255,P1-M3254
1033,O2-P1890,P1-P4447,pipe,P1,200,22.200,0.510,0.510,0,0.234,0.234,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M4447,P1-M4411
1034,O2-P769,P1-P4675,pipe,P1,200,22.200,0.510,0.510,0,0.137,0.137,1,0,1.480,3.100,3.100,DN200 (not steepened),,P1-M4675,P1-M4674
1036,O2-P1366,P1-P3923,pipe,P1,200,63.200,0.510,0.510,0,0.025,0.025,1,0,3.390,1.480,3.390,DN200 (not steepened),,P1-M3923,P1-M3916
1038,O2-P1721,P1-P4278,pipe,P1,200,22.200,0.510,0.510,0,0.349,0.375,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4278,P1-M4277
1039,O2-P507,P1-P3305,pipe,P1,200,22.300,0.510,0.510,0,0.432,0.553,1,0,3.020,3.080,3.080,DN200 (not steepened),,P1-M3305,P1-M3304
1040,O3-P951,P1-P7294,pipe,P1,200,22.300,0.510,0.510,0,0.377,0.381,1,0,2.290,2.410,2.410,DN200 (not steepened),,P1-M7294,P1-M7293
1041,O2-P1110,P1-P3667,pipe,P1,200,22.300,0.510,0.510,0,0.015,0.015,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M3667,P1-M3666
1043,O1-P1240,P1-P2429,pipe,P1,200,22.300,0.510,0.510,0,0.229,0.276,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M2429,P1-M2428
1045,O2-P1945,P1-P4502,pipe,P1,200,22.300,0.510,0.510,0,0.202,0.224,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M4502,P1-M4501
1046,O3-P2529,P1-P6284,pipe,P1,200,75.800,0.510,0.510,0,0.196,0.366,1,0,1.600,1.540,1.600,DN200 (not steepened),,P1-M6284,P1-M6283
1047,O3-P631,P1-P6974,pipe,P1,200,39.600,0.510,0.510,0,0.095,0.204,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M6974,P1-M6973
1048,O1-P1947,P1-P1522,pipe,P1,200,22.300,0.510,0.510,0,0.629,0.703,1,0,5.890,6.040,6.040,DN200 (not steepened),,P1-M1522,P1-M1521
1049,O1-P2572,P1-P2147,pipe,P1,200,22.300,0.510,0.510,0,0.635,0.676,1,0,5.940,6.480,6.480,DN200 (not steepened),,P1-M2147,P1-M2146
1050,O3-P2382,P1-P6137,pipe,P1,200,91.400,0.510,0.510,0,0.386,0.601,1,0,8.030,7.890,8.030,DN200 (not steepened),,P1-M6137,P1-M6136
1051,O2-P1477,P1-P4034,pipe,P1,200,22.400,0.510,0.510,0,0.205,0.245,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M4034,P1-M4033
1053,O2-P694,P1-P148,pipe,P1,1100,58.400,0.075,0.114,1,0.750,0.903,0,0,12.370,12.820,12.820,Steepened up to 0.30 %,,P1-M148,P1-M147
1054,O3-P2001,P1-P5756,pipe,P1,250,22.400,0.375,0.375,0,0.515,0.758,1,0,4.870,4.850,4.870,"Above DN200, under 0.75 m/s",0.577,P1-M5756,P1-M5755
1055,O2-P431,P1-P3229,pipe,P1,200,63.700,0.510,0.510,0,0.287,0.305,1,0,1.660,1.900,1.900,DN200 (not steepened),,P1-M3229,P1-M3228
1056,O3-P2836,P1-P4855,pipe,P1,355,22.400,0.270,0.397,1,0.760,0.895,0,0,8.310,8.360,8.360,Steepened 0.30 to 0.50 %,,P1-M4855,P1-M4854
1059,O3-P2098,P1-P5853,pipe,P1,200,65.400,0.510,0.510,0,0.287,0.453,1,0,4.210,4.210,4.210,DN200 (not steepened),,P1-M5853,P1-M5852
1060,O2-P744,P1-P4650,pipe,P1,200,22.500,0.510,0.510,0,0.637,0.654,1,0,9.870,9.980,9.980,DN200 (not steepened),,P1-M4650,P1-M4649
1062,O1-P1080,P1-P2269,pipe,P1,200,61.000,0.510,0.510,0,0.253,0.261,1,0,2.040,2.600,2.600,DN200 (not steepened),,P1-M2269,P1-M2268
1063,O3-P236,P1-P6579,pipe,P1,200,56.800,0.510,0.510,0,0.033,0.033,1,0,1.630,1.540,1.630,DN200 (not steepened),,P1-M6579,P1-M6576
1065,O2-P835,P1-P4741,pipe,P1,200,22.500,0.510,0.510,0,0.253,0.253,1,0,3.760,4.080,4.080,DN200 (not steepened),,P1-M4741,P1-M4740
1067,O3-P2054,P1-P5809,pipe,P1,200,96.400,0.510,0.510,0,0.298,0.399,1,0,2.540,2.880,2.880,DN200 (not steepened),,P1-M5809,P1-M5808
1069,O2-P1824,P1-P4381,pipe,P1,200,22.600,0.510,0.510,0,0.177,0.206,1,0,1.680,1.900,1.900,DN200 (not steepened),,P1-M4381,P1-M4380
1070,O1-P1555,P1-P2706,pipe,P1,200,34.200,0.510,0.510,0,0.297,0.373,1,0,3.000,2.790,3.000,DN200 (not steepened),,P1-M2706,P1-M2705
1071,O1-P2663,P1-P2238,pipe,P1,200,71.600,0.510,0.510,0,0.481,0.579,1,0,1.480,2.210,2.210,DN200 (not steepened),,P1-M2238,P1-M1253
1072,O3-P1215,P1-P7558,pipe,P1,200,22.700,0.510,0.510,0,0.182,0.182,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M7558,P1-M7557
1073,O2-P1120,P1-P3680,pipe,P1,200,22.700,0.510,0.510,0,0.279,0.314,1,0,1.580,1.610,1.610,DN200 (not steepened),,P1-M3680,P1-M3679
1075,O2-P86,P1-P3459,pipe,P1,200,22.700,0.510,0.510,0,0.496,0.551,1,0,8.840,8.860,8.860,DN200 (not steepened),,P1-M3459,P1-M3458
1077,O3-P2177,P1-P5932,pipe,P1,250,22.700,0.375,0.375,0,0.543,0.691,1,0,6.960,6.940,6.960,"Above DN200, under 0.75 m/s",0.572,P1-M5932,P1-M5931
1078,O1-P939,P1-P1109,pipe,P1,200,64.500,0.510,0.510,0,0.137,0.137,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M1109,P1-M1108
1080,O3-P897,P1-P7240,pipe,P1,200,22.700,0.510,0.510,0,0.315,0.319,1,0,2.510,2.900,2.900,DN200 (not steepened),,P1-M7240,P1-M7239
1082,O1-P1531,P1-P2868,pipe,P1,200,59.600,0.510,0.510,0,0.103,0.219,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2868,P1-M2849
