key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
1083,O2-P1888,P1-P4445,pipe,P1,200,22.800,0.510,0.510,0,0.137,0.137,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M4445,P1-M4410
1084,O2-P69,P1-P3442,pipe,P1,200,22.800,0.510,0.510,0,0.738,0.759,1,0,8.110,7.950,8.110,DN200 (not steepened),,P1-M3442,P1-M3441
1085,O2-P425,P1-P3223,pipe,P1,200,60.300,0.510,0.510,0,0.312,0.318,1,0,2.270,1.480,2.270,DN200 (not steepened),,P1-M3223,P1-M3024
1089,O2-P777,P1-P4683,pipe,P1,200,22.800,0.510,0.510,0,0.137,0.137,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4683,P1-M4680
1090,O2-P745,P1-P4651,pipe,P1,200,25.700,0.510,0.510,0,0.618,0.637,1,0,9.740,9.870,9.870,DN200 (not steepened),,P1-M4651,P1-M4650
1091,O2-P711,P1-P4617,pipe,P1,200,22.800,0.510,0.510,0,0.270,0.283,1,0,1.850,1.480,1.850,DN200 (not steepened),,P1-M4617,P1-M4616
1092,O1-P209,P1-P379,pipe,P1,200,22.800,0.510,0.510,0,0.629,0.680,1,0,4.780,5.060,5.060,DN200 (not steepened),,P1-M379,P1-M378
1094,O3-P269,P1-P6612,pipe,P1,355,63.200,0.270,0.387,1,0.769,0.878,0,0,6.240,5.720,6.240,Steepened 0.30 to 0.50 %,,P1-M6612,P1-M6611
1096,O2-P836,P1-P4742,pipe,P1,200,23.000,0.510,0.510,0,0.224,0.224,1,0,3.300,3.760,3.760,DN200 (not steepened),,P1-M4742,P1-M4741
1098,O2-P1849,P1-P4406,pipe,P1,200,22.900,0.510,0.510,0,0.427,0.431,1,0,1.520,1.560,1.560,DN200 (not steepened),,P1-M4406,P1-M4405
1099,O2-P1936,P1-P4493,pipe,P1,200,58.800,0.510,0.510,0,0.298,0.306,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M4493,P1-M4492
1100,O2-P1920,P1-P4477,pipe,P1,200,22.900,0.510,0.510,0,0.355,0.355,1,0,2.440,2.560,2.560,DN200 (not steepened),,P1-M4477,P1-M4476
1101,O3-P41,P1-P5415,pipe,P1,280,58.500,0.375,0.375,0,0.548,0.768,1,0,4.930,4.710,4.930,"Above DN200, under 0.75 m/s",0.598,P1-M5415,P1-M5414
1104,O2-P709,P1-P4615,pipe,P1,200,23.000,0.510,0.510,0,0.198,0.198,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M4615,P1-M4614
1105,O1-P792,P1-P962,pipe,P1,200,62.000,0.510,0.510,0,0.161,0.255,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M962,P1-M961
1106,O2-P1975,P1-P4532,pipe,P1,200,23.000,0.510,0.510,0,0.221,0.240,1,0,3.030,3.250,3.250,DN200 (not steepened),,P1-M4532,P1-M4525
1107,O2-P1081,P1-P3638,pipe,P1,200,23.000,0.510,0.510,0,0.218,0.218,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M3638,P1-M3637
1108,O1-P2194,P1-P1769,pipe,P1,200,23.000,0.510,0.510,0,0.196,0.336,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M1769,P1-M1757
1110,O2-P720,P1-P4626,pipe,P1,200,91.400,0.510,0.510,0,0.199,0.199,1,0,2.990,1.480,2.990,DN200 (not steepened),,P1-M4626,P1-M4625
1111,O2-P129,P1-P2927,pipe,P1,200,43.600,0.510,0.510,0,0.467,0.560,1,0,3.980,3.990,3.990,DN200 (not steepened),,P1-M2927,P1-M2926
1116,O2-P1831,P1-P4388,pipe,P1,200,23.100,0.510,0.510,0,0.016,0.016,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M4388,P1-M4387
1118,O2-P715,P1-P4621,pipe,P1,200,23.100,0.510,0.510,0,0.335,0.340,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M4621,P1-M4620
1120,O3-P2547,P1-P6302,pipe,P1,200,64.400,0.510,0.510,0,0.160,0.254,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M6302,P1-M6301
1121,O2-P464,P1-P3262,pipe,P1,200,23.100,0.510,0.510,0,0.260,0.274,1,0,4.950,1.480,4.950,DN200 (not steepened),,P1-M3262,P1-M3035
1122,O3-P477,P1-P6820,pipe,P1,200,23.200,0.510,0.510,0,0.298,0.317,1,0,1.600,1.640,1.640,DN200 (not steepened),,P1-M6820,P1-M6819
1124,O2-P1005,P1-P3562,pipe,P1,200,23.200,0.510,0.510,0,0.218,0.218,1,0,2.390,2.820,2.820,DN200 (not steepened),,P1-M3562,P1-M3561
1125,O2-P1969,P1-P4526,pipe,P1,200,23.200,0.510,0.510,0,0.174,0.174,1,0,2.770,2.800,2.800,DN200 (not steepened),,P1-M4526,P1-M4525
1127,O2-P301,P1-P3099,pipe,P1,200,23.200,0.510,0.510,0,0.446,0.448,1,0,2.350,2.290,2.350,DN200 (not steepened),,P1-M3099,P1-M3098
1128,O2-P749,P1-P4655,pipe,P1,200,23.200,0.510,0.510,0,0.562,0.586,1,0,8.450,8.680,8.680,DN200 (not steepened),,P1-M4655,P1-M4654
1129,O2-P732,P1-P4638,pipe,P1,200,23.200,0.510,0.510,0,0.089,0.192,1,0,1.480,2.360,2.360,DN200 (not steepened),,P1-M4638,P1-M4611
1132,O2-P1821,P1-P4378,pipe,P1,200,23.200,0.510,0.510,0,0.288,0.312,1,0,2.160,1.550,2.160,DN200 (not steepened),,P1-M4378,P1-M4377
1133,O2-P190,P1-P2988,pipe,P1,355,57.200,0.270,0.294,1,0.773,0.801,0,0,2.570,2.890,2.890,Steepened up to 0.30 %,,P1-M2988,P1-M2987
1134,O2-P1930,P1-P4487,pipe,P1,200,23.300,0.510,0.510,0,0.295,0.310,1,0,1.940,2.060,2.060,DN200 (not steepened),,P1-M4487,P1-M4466
1136,O1-P2583,P1-P2158,pipe,P1,200,54.700,0.510,0.510,0,0.560,0.588,1,0,2.150,2.010,2.150,DN200 (not steepened),,P1-M2158,P1-M2157
1137,O2-P966,P1-P3523,pipe,P1,200,23.300,0.510,0.510,0,0.361,0.361,1,0,5.260,5.380,5.380,DN200 (not steepened),,P1-M3523,P1-M3522
1138,O2-P1111,P1-P3668,pipe,P1,200,23.300,0.510,0.510,0,0.265,0.290,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3668,P1-M3659
1139,O1-P2123,P1-P1698,pipe,P1,200,100.600,0.510,0.510,0,0.587,0.753,1,0,2.860,3.150,3.150,DN200 (not steepened),,P1-M1698,P1-M1697
1140,O2-P830,P1-P4736,pipe,P1,200,23.300,0.510,0.510,0,0.287,0.312,1,0,3.460,3.750,3.750,DN200 (not steepened),,P1-M4736,P1-M4735
1142,O1-P4,P1-P4,pipe,P1,1600,23.300,0.075,0.075,0,0.855,0.981,0,0,9.810,9.760,9.810,"Above DN200, 0.75 m/s as laid",,P1-M4,P1-M3
1143,O3-P411,P1-P6754,pipe,P1,200,23.400,0.510,0.510,0,0.394,0.411,1,0,4.380,3.900,4.380,DN200 (not steepened),,P1-M6754,P1-M6753
1144,O2-P738,P1-P4644,pipe,P1,200,23.400,0.510,0.510,0,0.672,0.688,1,0,9.490,9.090,9.490,DN200 (not steepened),,P1-M4644,P1-M4643
1145,O2-P1874,P1-P4431,pipe,P1,200,23.400,0.510,0.510,0,0.221,0.240,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M4431,P1-M4430
1146,O1-P778,P1-P948,pipe,P1,200,23.400,0.510,0.510,0,0.365,0.470,1,0,2.800,2.860,2.860,DN200 (not steepened),,P1-M948,P1-M947
1150,O2-P740,P1-P4646,pipe,P1,200,23.400,0.510,0.510,0,0.660,0.677,1,0,9.850,9.580,9.850,DN200 (not steepened),,P1-M4646,P1-M4645
1151,O1-P1313,P1-P2502,pipe,P1,200,23.400,0.510,0.510,0,0.211,0.232,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M2502,P1-M2501
1155,O2-P1107,P1-P3664,pipe,P1,200,23.500,0.510,0.510,0,0.218,0.218,1,0,1.760,2.130,2.130,DN200 (not steepened),,P1-M3664,P1-M3655
1156,O1-P1497,P1-P2865,pipe,P1,200,23.500,0.510,0.510,0,0.155,0.236,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2865,P1-M2864
1157,O3-P143,P1-P224,pipe,P1,250,62.600,0.375,0.616,1,0.825,0.921,0,0,13.380,12.100,13.380,Steepened 0.50 to 0.75 %,,P1-M224,P1-M223
1158,O1-P1652,P1-P2803,pipe,P1,200,76.900,0.510,0.510,0,0.342,0.347,1,0,2.430,2.440,2.440,DN200 (not steepened),,P1-M2803,P1-M2802
1159,O3-P1160,P1-P7503,pipe,P1,200,23.500,0.510,0.510,0,0.249,0.249,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M7503,P1-M7502
1162,O2-P739,P1-P4645,pipe,P1,200,23.500,0.510,0.510,0,0.669,0.685,1,0,9.580,9.490,9.580,DN200 (not steepened),,P1-M4645,P1-M4644
1164,O2-P1693,P1-P4250,pipe,P1,200,23.500,0.510,0.510,0,0.150,0.213,1,0,1.490,1.510,1.510,DN200 (not steepened),,P1-M4250,P1-M4249
1165,O2-P1066,P1-P3623,pipe,P1,200,23.500,0.510,0.510,0,0.302,0.302,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M3623,P1-M3605
1166,O3-P2607,P1-P6362,pipe,P1,200,76.200,0.510,0.510,0,0.156,0.315,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M6362,P1-M6361
1167,O2-P957,P1-P3514,pipe,P1,200,23.500,0.510,0.510,0,0.463,0.474,1,0,9.310,9.430,9.430,DN200 (not steepened),,P1-M3514,P1-M3513
1170,O2-P1696,P1-P4253,pipe,P1,200,23.600,0.510,0.510,0,0.089,0.192,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M4253,P1-M4252
1173,O2-P789,P1-P4695,pipe,P1,200,23.600,0.510,0.510,0,0.221,0.240,1,0,4.220,4.760,4.760,DN200 (not steepened),,P1-M4695,P1-M4694
1174,O1-P2605,P1-P2180,pipe,P1,200,24.300,0.510,0.510,0,0.374,0.387,1,0,2.500,2.210,2.500,DN200 (not steepened),,P1-M2180,P1-M2179
1175,O3-P433,P1-P6776,pipe,P1,200,23.700,0.510,0.510,0,0.370,0.372,1,0,2.140,2.250,2.250,DN200 (not steepened),,P1-M6776,P1-M6775
1176,O1-P1715,P1-P1290,pipe,P1,200,23.700,0.510,0.510,0,0.414,0.418,1,0,3.250,3.320,3.320,DN200 (not steepened),,P1-M1290,P1-M1289
1178,O2-P1782,P1-P4339,pipe,P1,200,23.700,0.510,0.510,0,0.556,0.602,1,0,10.070,9.820,10.070,DN200 (not steepened),,P1-M4339,P1-M4338
1179,O2-P228,P1-P3026,pipe,P1,200,23.700,0.510,0.510,0,0.629,0.658,1,0,2.010,1.950,2.010,DN200 (not steepened),,P1-M3026,P1-M3025
1182,O2-P174,P1-P2972,pipe,P1,200,23.700,0.510,0.510,0,0.379,0.413,1,0,4.950,4.960,4.960,DN200 (not steepened),,P1-M2972,P1-M2971
1183,O1-P545,P1-P715,pipe,P1,200,88.100,0.510,0.510,0,0.268,0.372,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M715,P1-M714
1184,O3-P2239,P1-P5994,pipe,P1,200,63.700,0.510,0.510,0,0.114,0.241,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5994,P1-M5993
1185,O1-P1500,P1-P72,pipe,P1,1400,23.700,0.075,0.075,0,0.761,0.864,0,0,2.910,2.790,2.910,"Above DN200, 0.75 m/s as laid",,P1-M72,P1-M71
1186,O2-P1825,P1-P4382,pipe,P1,200,23.800,0.510,0.510,0,0.137,0.137,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M4382,P1-M4381
1187,O2-P1949,P1-P4506,pipe,P1,200,23.800,0.510,0.510,0,0.224,0.258,1,0,2.430,2.440,2.440,DN200 (not steepened),,P1-M4506,P1-M4496
1188,O2-P1709,P1-P4266,pipe,P1,200,23.800,0.510,0.510,0,0.318,0.318,1,0,2.160,2.120,2.160,DN200 (not steepened),,P1-M4266,P1-M4265
1189,O2-P1257,P1-P3814,pipe,P1,200,23.800,0.510,0.510,0,0.202,0.224,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M3814,P1-M3813
1190,O2-P1631,P1-P4188,pipe,P1,200,23.800,0.510,0.510,0,0.414,0.432,1,0,3.910,4.000,4.000,DN200 (not steepened),,P1-M4188,P1-M4187
1192,O3-P1168,P1-P7511,pipe,P1,200,68.800,0.510,0.510,0,0.135,0.161,1,0,1.480,2.370,2.370,DN200 (not steepened),,P1-M7511,P1-M7488
1193,O2-P1192,P1-P3749,pipe,P1,280,23.800,0.375,0.483,1,0.750,0.849,0,0,8.640,8.580,8.640,Steepened 0.30 to 0.50 %,,P1-M3749,P1-M3748
1194,O2-P1117,P1-P3674,pipe,P1,200,23.800,0.510,0.510,0,0.346,0.370,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M3674,P1-M3673
1195,O3-P3246,P1-P5265,pipe,P1,200,63.700,0.510,0.510,0,0.273,0.282,1,0,2.050,2.070,2.070,DN200 (not steepened),,P1-M5265,P1-M5264
1196,O1-P630,P1-P800,pipe,P1,200,55.800,0.510,0.510,0,0.144,0.183,1,0,2.630,1.480,2.630,DN200 (not steepened),,P1-M800,P1-M799
1197,O3-P1701,P1-P5705,pipe,P1,200,30.100,0.510,0.510,0,0.197,0.366,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M5705,P1-M5704
1198,O3-P3321,P1-P5340,pipe,P1,200,23.900,0.510,0.510,0,0.101,0.216,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M5340,P1-M5335
1199,O2-P747,P1-P4653,pipe,P1,200,23.900,0.510,0.510,0,0.609,0.629,1,0,8.800,9.220,9.220,DN200 (not steepened),,P1-M4653,P1-M4652
1200,O3-P2032,P1-P5787,pipe,P1,200,76.900,0.510,0.510,0,0.275,0.461,1,0,1.830,1.580,1.830,DN200 (not steepened),,P1-M5787,P1-M5786
1201,O2-P555,P1-P3353,pipe,P1,200,60.300,0.510,0.510,0,0.174,0.297,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M3353,P1-M3304
1205,O2-P1010,P1-P3567,pipe,P1,200,23.900,0.510,0.510,0,0.070,0.152,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M3567,P1-M3566
1206,O1-P1082,P1-P2271,pipe,P1,200,66.600,0.510,0.510,0,0.087,0.184,1,0,1.830,2.390,2.390,DN200 (not steepened),,P1-M2271,P1-M2268
1207,O3-P2787,P1-P6542,pipe,P1,200,72.300,0.510,0.510,0,0.190,0.325,1,0,3.020,3.450,3.450,DN200 (not steepened),,P1-M6542,P1-M6541
1208,O3-P2018,P1-P5773,pipe,P1,250,24.000,0.375,0.375,0,0.402,0.707,1,0,4.730,4.630,4.730,"Above DN200, under 0.75 m/s",0.511,P1-M5773,P1-M5772
1209,O3-P1387,P1-P5468,pipe,P1,200,24.000,0.510,0.510,0,0.137,0.137,1,0,3.010,1.480,3.010,DN200 (not steepened),,P1-M5468,P1-M5463
1210,O2-P1809,P1-P4366,pipe,P1,200,24.000,0.510,0.510,0,0.237,0.254,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4366,P1-M4365
1212,O2-P730,P1-P4636,pipe,P1,200,24.000,0.510,0.510,0,0.137,0.137,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M4636,P1-M4635
1213,O2-P794,P1-P4700,pipe,P1,200,24.000,0.510,0.510,0,0.173,0.173,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M4700,P1-M4699
1215,O2-P834,P1-P4740,pipe,P1,200,24.100,0.510,0.510,0,0.265,0.265,1,0,4.080,4.200,4.200,DN200 (not steepened),,P1-M4740,P1-M4734
1217,O1-P1614,P1-P2765,pipe,P1,200,24.100,0.510,0.510,0,0.139,0.139,1,0,1.780,1.820,1.820,DN200 (not steepened),,P1-M2765,P1-M2735
1219,O3-P416,P1-P6759,pipe,P1,200,24.100,0.510,0.510,0,0.263,0.263,1,0,3.220,2.940,3.220,DN200 (not steepened),,P1-M6759,P1-M6758
1220,O3-P1249,P1-P7592,pipe,P1,200,102.800,0.510,0.510,0,0.194,0.232,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M7592,P1-M7591
1221,O1-P2453,P1-P2028,pipe,P1,800,24.100,0.085,0.163,1,0.750,0.874,0,0,5.790,6.330,6.330,Steepened up to 0.30 %,,P1-M2028,P1-M2027
1222,O1-P641,P1-P811,pipe,P1,200,56.200,0.510,0.510,0,0.308,0.353,1,0,2.210,1.790,2.210,DN200 (not steepened),,P1-M811,P1-M551
1223,O2-P1940,P1-P4497,pipe,P1,200,24.100,0.510,0.510,0,0.368,0.384,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M4497,P1-M4496
1225,O3-P167,P1-P248,pipe,P1,250,24.200,0.375,0.699,1,0.785,0.917,0,0,8.250,8.360,8.360,Steepened 0.50 to 0.75 %,,P1-M248,P1-M247
1227,O2-P949,P1-P3506,pipe,P1,200,24.200,0.510,0.510,0,0.464,0.476,1,0,10.790,11.060,11.060,DN200 (not steepened),,P1-M3506,P1-M3505
1228,O2-P1679,P1-P4236,pipe,P1,200,42.800,0.510,0.510,0,0.173,0.173,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M4236,P1-M4235
1229,O2-P829,P1-P4735,pipe,P1,200,24.200,0.510,0.510,0,0.338,0.351,1,0,4.630,5.340,5.340,DN200 (not steepened),,P1-M4735,P1-M4734
1230,O2-P1242,P1-P3799,pipe,P1,200,24.200,0.510,0.510,0,0.036,0.036,1,0,1.910,1.540,1.910,DN200 (not steepened),,P1-M3799,P1-M3798
1231,O2-P750,P1-P4656,pipe,P1,200,24.200,0.510,0.510,0,0.558,0.583,1,0,7.950,8.450,8.450,DN200 (not steepened),,P1-M4656,P1-M4655
1232,O2-P1006,P1-P3563,pipe,P1,200,24.200,0.510,0.510,0,0.198,0.198,1,0,2.050,2.390,2.390,DN200 (not steepened),,P1-M3563,P1-M3562
1233,O2-P872,P1-P4778,pipe,P1,200,24.300,0.510,0.510,0,0.476,0.495,1,0,2.210,2.470,2.470,DN200 (not steepened),,P1-M4778,P1-M4586
1234,O3-P3127,P1-P5146,pipe,P1,200,80.700,0.510,0.510,0,0.363,0.373,1,0,2.580,2.730,2.730,DN200 (not steepened),,P1-M5146,P1-M5145
1235,O2-P1088,P1-P3645,pipe,P1,200,24.300,0.510,0.510,0,0.349,0.349,1,0,2.130,2.030,2.130,DN200 (not steepened),,P1-M3645,P1-M3644
1236,O3-P492,P1-P6835,pipe,P1,200,24.300,0.510,0.510,0,0.234,0.247,1,0,1.630,1.750,1.750,DN200 (not steepened),,P1-M6835,P1-M6834
1237,O2-P1884,P1-P4441,pipe,P1,200,24.300,0.510,0.510,0,0.173,0.173,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M4441,P1-M4406
1239,O2-P832,P1-P4738,pipe,P1,200,24.300,0.510,0.510,0,0.198,0.198,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M4738,P1-M4737
1240,O1-P904,P1-P1074,pipe,P1,200,24.300,0.510,0.510,0,0.245,0.305,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M1074,P1-M1073
1243,O2-P1004,P1-P3561,pipe,P1,200,24.400,0.510,0.510,0,0.235,0.235,1,0,2.820,2.950,2.950,DN200 (not steepened),,P1-M3561,P1-M3560
1244,O1-P1733,P1-P1308,pipe,P1,200,24.400,0.510,0.510,0,0.125,0.153,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M1308,P1-M1307
1245,O2-P636,P1-P4589,pipe,P1,200,24.400,0.510,0.510,0,0.446,0.481,1,0,2.770,3.400,3.400,DN200 (not steepened),,P1-M4589,P1-M4588
1246,O2-P310,P1-P3108,pipe,P1,200,24.400,0.510,0.510,0,0.288,0.298,1,0,2.620,1.730,2.620,DN200 (not steepened),,P1-M3108,P1-M3098
1247,O2-P1941,P1-P4498,pipe,P1,200,24.400,0.510,0.510,0,0.359,0.376,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4498,P1-M4497
1248,O2-P307,P1-P3105,pipe,P1,200,24.400,0.510,0.510,0,0.320,0.320,1,0,1.950,2.290,2.290,DN200 (not steepened),,P1-M3105,P1-M3104
1249,O1-P1956,P1-P1531,pipe,P1,200,24.400,0.510,0.510,0,0.594,0.678,1,0,4.680,4.670,4.680,DN200 (not steepened),,P1-M1531,P1-M1530
1250,O2-P1581,P1-P4138,pipe,P1,200,72.400,0.510,0.510,0,0.263,0.329,1,0,5.520,6.880,6.880,DN200 (not steepened),,P1-M4138,P1-M4137
1251,O2-P1264,P1-P3821,pipe,P1,200,24.500,0.510,0.510,0,0.338,0.359,1,0,2.560,2.430,2.560,DN200 (not steepened),,P1-M3821,P1-M3820
1253,O3-P156,P1-P237,pipe,P1,250,24.500,0.375,0.616,1,0.760,0.882,0,0,11.470,11.490,11.490,Steepened 0.50 to 0.75 %,,P1-M237,P1-M236
1254,O1-P2613,P1-P2188,pipe,P1,200,24.500,0.510,0.510,0,0.137,0.137,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M2188,P1-M2187
1256,O3-P464,P1-P6807,pipe,P1,200,24.500,0.510,0.510,0,0.554,0.568,1,0,2.890,2.770,2.890,DN200 (not steepened),,P1-M6807,P1-M6806
1258,O2-P1621,P1-P4178,pipe,P1,200,24.500,0.510,0.510,0,0.583,0.612,1,0,4.360,4.830,4.830,DN200 (not steepened),,P1-M4178,P1-M4177
1259,O1-P542,P1-P712,pipe,P1,200,102.600,0.510,0.510,0,0.155,0.236,1,0,1.480,2.610,2.610,DN200 (not steepened),,P1-M712,P1-M711
1263,O3-P1383,P1-P5464,pipe,P1,200,62.700,0.510,0.510,0,0.276,0.299,1,0,2.180,2.190,2.190,DN200 (not steepened),,P1-M5464,P1-M5463
1265,O1-P925,P1-P1095,pipe,P1,200,24.500,0.510,0.510,0,0.399,0.407,1,0,4.130,4.250,4.250,DN200 (not steepened),,P1-M1095,P1-M1094
1267,O2-P467,P1-P3265,pipe,P1,200,63.900,0.510,0.510,0,0.462,0.599,1,0,3.660,3.700,3.700,DN200 (not steepened),,P1-M3265,P1-M3264
1269,O1-P1635,P1-P2786,pipe,P1,200,24.600,0.510,0.510,0,0.306,0.306,1,0,1.700,1.710,1.710,DN200 (not steepened),,P1-M2786,P1-M2684
1270,O2-P1109,P1-P3666,pipe,P1,200,24.600,0.510,0.510,0,0.093,0.093,1,0,1.740,2.170,2.170,DN200 (not steepened),,P1-M3666,P1-M3657
1273,O2-P1755,P1-P4312,pipe,P1,200,23.600,0.510,0.510,0,0.308,0.324,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M4312,P1-M4311
1274,O2-P742,P1-P4648,pipe,P1,200,24.600,0.510,0.510,0,0.652,0.668,1,0,9.710,9.920,9.920,DN200 (not steepened),,P1-M4648,P1-M4647
1278,O3-P551,P1-P6894,pipe,P1,200,64.300,0.510,0.510,0,0.196,0.243,1,0,1.800,2.390,2.390,DN200 (not steepened),,P1-M6894,P1-M6854
1279,O2-P772,P1-P4678,pipe,P1,200,24.700,0.510,0.510,0,0.199,0.199,1,0,5.200,5.270,5.270,DN200 (not steepened),,P1-M4678,P1-M4644
1281,O2-P1823,P1-P4380,pipe,P1,200,24.700,0.510,0.510,0,0.181,0.230,1,0,1.900,2.110,2.110,DN200 (not steepened),,P1-M4380,P1-M4379
1284,O2-P1214,P1-P3771,pipe,P1,200,80.600,0.510,0.510,0,0.354,0.443,1,0,3.210,1.480,3.210,DN200 (not steepened),,P1-M3771,P1-M3770
1285,O2-P1156,P1-P3713,pipe,P1,200,24.700,0.510,0.510,0,0.386,0.413,1,0,2.760,2.230,2.760,DN200 (not steepened),,P1-M3713,P1-M3616
1286,O2-P718,P1-P4624,pipe,P1,200,89.400,0.510,0.510,0,0.313,0.313,1,0,2.940,1.480,2.940,DN200 (not steepened),,P1-M4624,P1-M4621
1287,O2-P940,P1-P3497,pipe,P1,200,24.700,0.510,0.510,0,0.553,0.569,1,0,6.680,6.870,6.870,DN200 (not steepened),,P1-M3497,P1-M3496
1288,O2-P1931,P1-P4488,pipe,P1,200,24.700,0.510,0.510,0,0.252,0.280,1,0,1.810,1.940,1.940,DN200 (not steepened),,P1-M4488,P1-M4487
1289,O2-P741,P1-P4647,pipe,P1,200,24.700,0.510,0.510,0,0.653,0.669,1,0,9.920,9.850,9.920,DN200 (not steepened),,P1-M4647,P1-M4646
1291,O2-P183,P1-P2981,pipe,P1,200,24.700,0.510,0.510,0,0.016,0.016,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M2981,P1-M2980
1292,O2-P785,P1-P4691,pipe,P1,200,24.800,0.510,0.510,0,0.315,0.321,1,0,7.370,8.220,8.220,DN200 (not steepened),,P1-M4691,P1-M4648
1293,O2-P1753,P1-P4310,pipe,P1,200,24.800,0.510,0.510,0,0.344,0.361,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M4310,P1-M4309
1294,O3-P827,P1-P7170,pipe,P1,200,74.500,0.510,0.510,0,0.159,0.159,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M7170,P1-M7169
1295,O1-P1804,P1-P1379,pipe,P1,200,25.700,0.510,0.510,0,0.062,0.138,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M1379,P1-M1378
1296,O2-P1913,P1-P4470,pipe,P1,200,25.200,0.510,0.510,0,0.370,0.373,1,0,4.640,4.570,4.640,DN200 (not steepened),,P1-M4470,P1-M4469
1300,O2-P1956,P1-P4511,pipe,P1,200,24.900,0.510,0.510,0,0.016,0.016,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4511,P1-M4510
1301,O2-P1629,P1-P4186,pipe,P1,200,24.900,0.510,0.510,0,0.449,0.466,1,0,3.880,3.560,3.880,DN200 (not steepened),,P1-M4186,P1-M4185
1302,O2-P1115,P1-P3672,pipe,P1,200,24.900,0.510,0.510,0,0.350,0.372,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M3672,P1-M3671
1303,O2-P757,P1-P4663,pipe,P1,200,24.900,0.510,0.510,0,0.449,0.476,1,0,5.750,6.850,6.850,DN200 (not steepened),,P1-M4663,P1-M4662
1304,O3-P1222,P1-P7565,pipe,P1,200,24.900,0.510,0.510,0,0.105,0.179,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M7565,P1-M7564
1305,O2-P1921,P1-P4478,pipe,P1,200,24.900,0.510,0.510,0,0.340,0.340,1,0,2.310,2.440,2.440,DN200 (not steepened),,P1-M4478,P1-M4477
1306,O2-P779,P1-P4685,pipe,P1,200,24.900,0.510,0.510,0,0.263,0.277,1,0,4.850,6.060,6.060,DN200 (not steepened),,P1-M4685,P1-M4684
1307,O3-P2057,P1-P5812,pipe,P1,200,24.900,0.510,0.510,0,0.251,0.357,1,0,2.540,2.620,2.620,DN200 (not steepened),,P1-M5812,P1-M5811
1311,O3-P2082,P1-P5837,pipe,P1,200,61.200,0.510,0.510,0,0.189,0.325,1,0,1.580,1.650,1.650,DN200 (not steepened),,P1-M5837,P1-M5836
1312,O2-P1710,P1-P4267,pipe,P1,200,24.900,0.510,0.510,0,0.318,0.318,1,0,2.260,2.160,2.260,DN200 (not steepened),,P1-M4267,P1-M4266
1313,O1-P119,P1-P1261,pipe,P1,200,24.900,0.510,0.510,0,0.405,0.410,1,0,2.230,2.100,2.230,DN200 (not steepened),,P1-M1261,P1-M1260
1314,O2-P1924,P1-P4481,pipe,P1,200,24.900,0.510,0.510,0,0.198,0.198,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M4481,P1-M4480
1315,O2-P1967,P1-P4524,pipe,P1,200,24.700,0.510,0.510,0,0.317,0.322,1,0,3.830,3.840,3.840,DN200 (not steepened),,P1-M4524,P1-M3457
1316,O1-P1974,P1-P1549,pipe,P1,200,91.100,0.510,0.510,0,0.196,0.209,1,0,4.100,1.480,4.100,DN200 (not steepened),,P1-M1549,P1-M1498
1318,O2-P382,P1-P3180,pipe,P1,200,25.000,0.510,0.510,0,0.297,0.317,1,0,3.050,2.900,3.050,DN200 (not steepened),,P1-M3180,P1-M3179
1319,O2-P1268,P1-P3830,pipe,P1,200,25.000,0.510,0.510,0,0.198,0.198,1,0,1.480,2.540,2.540,DN200 (not steepened),,P1-M3830,P1-M3824
1320,O2-P736,P1-P4642,pipe,P1,200,25.000,0.510,0.510,0,0.674,0.689,1,0,8.710,7.610,8.710,DN200 (not steepened),,P1-M4642,P1-M4641
1321,O2-P1613,P1-P4170,pipe,P1,200,25.000,0.510,0.510,0,0.282,0.282,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M4170,P1-M3425
1322,O3-P2677,P1-P6432,pipe,P1,200,60.200,0.510,0.510,0,0.196,0.294,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M6432,P1-M6431
1325,O2-P1054,P1-P3611,pipe,P1,200,25.000,0.510,0.510,0,0.619,0.646,1,0,3.200,3.230,3.230,DN200 (not steepened),,P1-M3611,P1-M3610
1326,O2-P1829,P1-P4386,pipe,P1,200,25.000,0.510,0.510,0,0.234,0.234,1,0,1.970,2.160,2.160,DN200 (not steepened),,P1-M4386,P1-M4378
1327,O2-P1639,P1-P4196,pipe,P1,200,25.100,0.510,0.510,0,0.312,0.312,1,0,2.610,2.530,2.610,DN200 (not steepened),,P1-M4196,P1-M4195
1328,O2-P746,P1-P4652,pipe,P1,200,25.100,0.510,0.510,0,0.612,0.631,1,0,9.220,9.740,9.740,DN200 (not steepened),,P1-M4652,P1-M4651
1330,O2-P1338,P1-P3895,pipe,P1,200,67.600,0.510,0.510,0,0.294,0.326,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M3895,P1-M3894
1331,O1-P1441,P1-P2630,pipe,P1,200,67.400,0.510,0.510,0,0.155,0.236,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M2630,P1-M2605
1332,O1-P2671,P1-P2246,pipe,P1,200,25.100,0.510,0.510,0,0.335,0.371,1,0,3.990,3.770,3.990,DN200 (not steepened),,P1-M2246,P1-M2245
1334,O2-P770,P1-P4676,pipe,P1,200,25.100,0.510,0.510,0,0.174,0.174,1,0,5.820,6.200,6.200,DN200 (not steepened),,P1-M4676,P1-M4643
1335,O2-P959,P1-P3516,pipe,P1,200,25.200,0.510,0.510,0,0.460,0.470,1,0,9.080,9.200,9.200,DN200 (not steepened),,P1-M3516,P1-M3515
1336,O1-P614,P1-P784,pipe,P1,200,64.000,0.510,0.510,0,0.103,0.219,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M784,P1-M783
1337,O2-P436,P1-P3234,pipe,P1,200,57.500,0.510,0.510,0,0.237,0.253,1,0,1.570,1.740,1.740,DN200 (not steepened),,P1-M3234,P1-M3233
1338,O3-P2217,P1-P5972,pipe,P1,200,61.300,0.510,0.510,0,0.480,0.480,1,0,2.660,2.610,2.660,DN200 (not steepened),,P1-M5972,P1-M5971
1339,O1-P2691,P1-P2266,pipe,P1,200,25.200,0.510,0.510,0,0.248,0.248,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M2266,P1-M2265
1341,O2-P1943,P1-P4500,pipe,P1,200,25.300,0.510,0.510,0,0.335,0.349,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M4500,P1-M4499
1342,O3-P3120,P1-P5139,pipe,P1,200,66.300,0.510,0.510,0,0.271,0.280,1,0,1.630,1.800,1.800,DN200 (not steepened),,P1-M5139,P1-M5138
1343,O2-P647,P1-P4600,pipe,P1,200,25.300,0.510,0.510,0,0.317,0.355,1,0,2.790,2.810,2.810,DN200 (not steepened),,P1-M4600,P1-M4599
1344,O3-P2641,P1-P6396,pipe,P1,200,59.200,0.510,0.510,0,0.279,0.407,1,0,3.150,2.340,3.150,DN200 (not steepened),,P1-M6396,P1-M6395
1345,O3-P595,P1-P6938,pipe,P1,200,81.100,0.510,0.510,0,0.253,0.360,1,0,1.970,3.250,3.250,DN200 (not steepened),,P1-M6938,P1-M6937
1346,O2-P1706,P1-P4263,pipe,P1,200,25.300,0.510,0.510,0,0.319,0.319,1,0,3.300,3.160,3.300,DN200 (not steepened),,P1-M4263,P1-M4262
1347,O2-P989,P1-P3546,pipe,P1,200,25.300,0.510,0.510,0,0.016,0.016,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M3546,P1-M3492
1348,O2-P373,P1-P3171,pipe,P1,200,37.400,0.510,0.510,0,0.386,0.415,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3171,P1-M3170
1349,O2-P1810,P1-P4367,pipe,P1,200,25.300,0.510,0.510,0,0.174,0.174,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M4367,P1-M4366
1350,O3-P265,P1-P6608,pipe,P1,355,25.300,0.270,0.387,1,0.803,0.901,0,0,5.280,5.170,5.280,Steepened 0.30 to 0.50 %,,P1-M6608,P1-M6607
1351,O2-P229,P1-P3027,pipe,P1,200,25.300,0.510,0.510,0,0.611,0.641,1,0,1.950,2.010,2.010,DN200 (not steepened),,P1-M3027,P1-M3026
1352,O2-P1744,P1-P4301,pipe,P1,200,25.400,0.510,0.510,0,0.069,0.152,1,0,1.480,2.420,2.420,DN200 (not steepened),,P1-M4301,P1-M4300
1353,O1-P207,P1-P377,pipe,P1,200,25.400,0.510,0.510,0,0.629,0.681,1,0,5.110,5.420,5.420,DN200 (not steepened),,P1-M377,P1-M376
1354,O2-P1826,P1-P4383,pipe,P1,200,25.400,0.510,0.510,0,0.198,0.198,1,0,1.900,2.000,2.000,DN200 (not steepened),,P1-M4383,P1-M4377
1355,O1-P1657,P1-P2808,pipe,P1,200,25.400,0.510,0.510,0,0.406,0.439,1,0,2.800,2.980,2.980,DN200 (not steepened),,P1-M2808,P1-M2690
1357,O2-P1112,P1-P3669,pipe,P1,200,25.400,0.510,0.510,0,0.223,0.258,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M3669,P1-M3668
1358,O3-P452,P1-P6795,pipe,P1,200,25.400,0.510,0.510,0,0.255,0.284,1,0,2.060,2.460,2.460,DN200 (not steepened),,P1-M6795,P1-M6775
1361,O3-P2022,P1-P5777,pipe,P1,200,25.500,0.510,0.510,0,0.442,0.758,1,0,4.980,4.930,4.980,DN200 (not steepened),,P1-M5777,P1-M5776
1365,O2-P147,P1-P2945,pipe,P1,200,25.500,0.510,0.510,0,0.445,0.447,1,0,4.570,4.660,4.660,DN200 (not steepened),,P1-M2945,P1-M2921
1370,O3-P168,P1-P249,pipe,P1,250,25.600,0.375,0.699,1,0.782,0.914,0,0,8.130,8.250,8.250,Steepened 0.50 to 0.75 %,,P1-M249,P1-M248
1372,O2-P1910,P1-P4467,pipe,P1,200,25.600,0.510,0.510,0,0.386,0.393,1,0,5.130,5.260,5.260,DN200 (not steepened),,P1-M4467,P1-M4466
1373,O2-P1927,P1-P4484,pipe,P1,200,25.600,0.510,0.510,0,0.252,0.252,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M4484,P1-M4476
1374,O2-P787,P1-P4693,pipe,P1,200,25.600,0.510,0.510,0,0.278,0.290,1,0,5.100,5.610,5.610,DN200 (not steepened),,P1-M4693,P1-M4692
1375,O2-P1731,P1-P4288,pipe,P1,200,25.600,0.510,0.510,0,0.276,0.299,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M4288,P1-M4287
1376,O2-P1602,P1-P4159,pipe,P1,200,25.600,0.510,0.510,0,0.221,0.240,1,0,1.950,1.870,1.950,DN200 (not steepened),,P1-M4159,P1-M4158
1378,O3-P418,P1-P6761,pipe,P1,200,25.600,0.510,0.510,0,0.131,0.165,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M6761,P1-M6758
1379,O2-P806,P1-P4712,pipe,P1,200,25.600,0.510,0.510,0,0.144,0.183,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M4712,P1-M4711
1381,O2-P178,P1-P2976,pipe,P1,200,25.700,0.510,0.510,0,0.093,0.093,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2976,P1-M2972
1383,O2-P440,P1-P3238,pipe,P1,200,62.300,0.510,0.510,0,0.283,0.283,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M3238,P1-M3237
1388,O2-P810,P1-P4716,pipe,P1,200,25.700,0.510,0.510,0,0.173,0.173,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4716,P1-M4715
1389,O1-P57,P1-P1199,pipe,P1,1100,61.700,0.075,0.115,1,0.750,0.889,0,0,10.160,10.090,10.160,Steepened up to 0.30 %,,P1-M1199,P1-M1198
1390,O3-P805,P1-P7148,pipe,P1,200,95.700,0.510,0.510,0,0.288,0.302,1,0,3.190,3.500,3.500,DN200 (not steepened),,P1-M7148,P1-M7147
1393,O2-P1609,P1-P4166,pipe,P1,200,25.700,0.510,0.510,0,0.302,0.302,1,0,4.260,4.620,4.620,DN200 (not steepened),,P1-M4166,P1-M4163
1394,O1-P217,P1-P387,pipe,P1,200,46.200,0.510,0.510,0,0.618,0.671,1,0,3.590,3.350,3.590,DN200 (not steepened),,P1-M387,P1-M386
1397,O2-P213,P1-P3011,pipe,P1,280,25.800,0.375,0.393,1,0.774,0.809,0,0,4.850,5.280,5.280,Steepened 0.30 to 0.50 %,,P1-M3011,P1-M3010
1398,O3-P447,P1-P6790,pipe,P1,200,25.800,0.510,0.510,0,0.188,0.188,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M6790,P1-M6789
1400,O2-P1937,P1-P4494,pipe,P1,200,25.800,0.510,0.510,0,0.427,0.446,1,0,1.500,1.510,1.510,DN200 (not steepened),,P1-M4494,P1-M3450
1401,O1-P1076,P1-P2699,pipe,P1,200,57.300,0.510,0.510,0,0.344,0.378,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M2699,P1-M2698
1402,O2-P1749,P1-P4306,pipe,P1,200,15.100,0.510,0.510,0,0.417,0.450,1,0,1.510,1.770,1.770,DN200 (not steepened),,P1-M4306,P1-M3432
1403,O3-P3319,P1-P5338,pipe,P1,200,25.800,0.510,0.510,0,0.091,0.196,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5338,P1-M5337
1404,O2-P1058,P1-P3615,pipe,P1,200,63.100,0.510,0.510,0,0.455,0.480,1,0,1.930,1.840,1.930,DN200 (not steepened),,P1-M3615,P1-M3614
1405,O2-P70,P1-P3443,pipe,P1,200,25.800,0.510,0.510,0,0.738,0.759,1,0,8.160,8.110,8.160,DN200 (not steepened),,P1-M3443,P1-M3442
1406,O2-P81,P1-P3454,pipe,P1,200,25.800,0.510,0.510,0,0.591,0.594,1,0,9.150,9.280,9.280,DN200 (not steepened),,P1-M3454,P1-M3453
1408,O2-P1925,P1-P4482,pipe,P1,200,25.900,0.510,0.510,0,0.173,0.173,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4482,P1-M4481
1409,O2-P990,P1-P3547,pipe,P1,200,25.900,0.510,0.510,0,0.313,0.319,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3547,P1-M3495
1410,O2-P504,P1-P3302,pipe,P1,200,25.200,0.510,0.510,0,0.638,0.692,1,0,5.070,4.580,5.070,DN200 (not steepened),,P1-M3302,P1-M100
1411,O3-P3293,P1-P5312,pipe,P1,200,25.900,0.510,0.510,0,0.186,0.327,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5312,P1-M5311
1412,O1-P63,P1-P1205,pipe,P1,1000,43.500,0.075,0.123,1,0.750,0.885,0,0,9.400,9.230,9.400,Steepened up to 0.30 %,,P1-M1205,P1-M1204
1413,O3-P976,P1-P7319,pipe,P1,200,79.000,0.510,0.510,0,0.372,0.379,1,0,2.690,1.570,2.690,DN200 (not steepened),,P1-M7319,P1-M7201
1414,O2-P168,P1-P2966,pipe,P1,200,25.900,0.510,0.510,0,0.069,0.152,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M2966,P1-M2958
1415,O2-P953,P1-P3510,pipe,P1,200,25.900,0.510,0.510,0,0.464,0.475,1,0,9.000,8.960,9.000,DN200 (not steepened),,P1-M3510,P1-M3509
1420,O1-P1681,P1-P2832,pipe,P1,200,55.500,0.510,0.510,0,0.396,0.406,1,0,3.090,2.810,3.090,DN200 (not steepened),,P1-M2832,P1-M2831
1422,O3-P169,P1-P250,pipe,P1,250,26.100,0.375,0.699,1,0.776,0.911,0,0,8.050,8.130,8.130,Steepened 0.50 to 0.75 %,,P1-M250,P1-M249
1423,O2-P1767,P1-P4324,pipe,P1,200,26.200,0.510,0.510,0,0.181,0.230,1,0,1.480,2.140,2.140,DN200 (not steepened),,P1-M4324,P1-M4323
1424,O2-P1819,P1-P4376,pipe,P1,200,26.200,0.510,0.510,0,0.137,0.137,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M4376,P1-M4375
1425,O1-P2414,P1-P1989,pipe,P1,200,26.200,0.510,0.510,0,0.198,0.198,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M1989,P1-M1837
1426,O2-P309,P1-P3107,pipe,P1,200,26.200,0.510,0.510,0,0.190,0.190,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3107,P1-M3106
1427,O2-P1766,P1-P4323,pipe,P1,200,26.200,0.510,0.510,0,0.268,0.309,1,0,2.610,3.230,3.230,DN200 (not steepened),,P1-M4323,P1-M4322
1428,O3-P1346,P1-P7689,pipe,P1,200,67.200,0.510,0.510,0,0.244,0.269,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M7689,P1-M7688
1431,O2-P805,P1-P4711,pipe,P1,200,26.200,0.510,0.510,0,0.226,0.244,1,0,1.610,1.550,1.610,DN200 (not steepened),,P1-M4711,P1-M4710
1432,O2-P1886,P1-P4443,pipe,P1,200,26.200,0.510,0.510,0,0.273,0.273,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M4443,P1-M4409
1434,O2-P911,P1-P4817,pipe,P1,200,26.200,0.510,0.510,0,0.137,0.137,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M4817,P1-M4595
1435,O2-P937,P1-P3494,pipe,P1,200,26.200,0.510,0.510,0,0.594,0.611,1,0,7.160,7.190,7.190,DN200 (not steepened),,P1-M3494,P1-M3493
1436,O2-P899,P1-P4805,pipe,P1,200,40.700,0.510,0.510,0,0.237,0.253,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M4805,P1-M4804
1438,O3-P435,P1-P6778,pipe,P1,200,26.200,0.510,0.510,0,0.334,0.337,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6778,P1-M6777
1440,O2-P1771,P1-P4328,pipe,P1,200,28.500,0.510,0.510,0,0.017,0.017,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4328,P1-M4327
1441,O2-P1007,P1-P3564,pipe,P1,200,26.400,0.510,0.510,0,0.173,0.173,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M3564,P1-M3563
1442,O3-P1290,P1-P7633,pipe,P1,200,61.700,0.510,0.510,0,0.283,0.338,1,0,2.230,2.500,2.500,DN200 (not steepened),,P1-M7633,P1-M7632
1443,O2-P1476,P1-P4033,pipe,P1,200,26.300,0.510,0.510,0,0.239,0.270,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M4033,P1-M4032
1445,O2-P1404,P1-P3961,pipe,P1,200,26.300,0.510,0.510,0,0.357,0.388,1,0,2.080,1.800,2.080,DN200 (not steepened),,P1-M3961,P1-M3960
1446,O2-P945,P1-P3502,pipe,P1,200,26.300,0.510,0.510,0,0.492,0.558,1,0,10.760,10.890,10.890,DN200 (not steepened),,P1-M3502,P1-M3501
1447,O2-P393,P1-P3191,pipe,P1,200,26.300,0.510,0.510,0,0.241,0.271,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M3191,P1-M3190
1448,O2-P1062,P1-P3619,pipe,P1,200,26.300,0.510,0.510,0,0.372,0.382,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M3619,P1-M3618
1450,O1-P1499,P1-P71,pipe,P1,1400,26.300,0.075,0.075,0,0.761,0.865,0,0,3.540,3.360,3.540,"Above DN200, 0.75 m/s as laid",,P1-M71,P1-M70
1451,O1-P262,P1-P432,pipe,P1,200,30.000,0.510,0.510,0,0.062,0.138,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M432,P1-M431
1455,O3-P121,P1-P202,pipe,P1,450,26.400,0.205,0.252,1,0.750,0.799,0,0,11.470,11.460,11.470,Steepened up to 0.30 %,,P1-M202,P1-M201
1456,O3-P531,P1-P6874,pipe,P1,200,65.700,0.510,0.510,0,0.319,0.356,1,0,2.090,2.180,2.180,DN200 (not steepened),,P1-M6874,P1-M6873
1457,O2-P1855,P1-P4412,pipe,P1,200,26.400,0.510,0.510,0,0.348,0.352,1,0,2.260,2.250,2.260,DN200 (not steepened),,P1-M4412,P1-M4411
1460,O3-P2096,P1-P5851,pipe,P1,200,26.400,0.510,0.510,0,0.309,0.479,1,0,7.590,7.640,7.640,DN200 (not steepened),,P1-M5851,P1-M5850
1462,O2-P1977,P1-P4534,pipe,P1,200,26.500,0.510,0.510,0,0.173,0.173,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4534,P1-M3457
1463,O2-P294,P1-P3092,pipe,P1,200,26.500,0.510,0.510,0,0.273,0.273,1,0,2.040,1.830,2.040,DN200 (not steepened),,P1-M3092,P1-M3091
1464,O2-P1868,P1-P4425,pipe,P1,200,26.500,0.510,0.510,0,0.272,0.272,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M4425,P1-M4424
1466,O2-P712,P1-P4618,pipe,P1,200,93.200,0.510,0.510,0,0.182,0.182,1,0,3.220,1.480,3.220,DN200 (not steepened),,P1-M4618,P1-M4617
1469,O2-P243,P1-P3041,pipe,P1,200,32.100,0.510,0.510,0,0.440,0.453,1,0,2.410,2.070,2.410,DN200 (not steepened),,P1-M3041,P1-M3040
1470,O2-P1751,P1-P4308,pipe,P1,200,56.200,0.510,0.510,0,0.411,0.445,1,0,2.870,2.190,2.870,DN200 (not steepened),,P1-M4308,P1-M4307
1472,O2-P1854,P1-P4411,pipe,P1,200,26.500,0.510,0.510,0,0.368,0.371,1,0,2.250,2.190,2.250,DN200 (not steepened),,P1-M4411,P1-M4410
1473,O2-P768,P1-P4674,pipe,P1,200,26.500,0.510,0.510,0,0.173,0.173,1,0,3.100,3.850,3.850,DN200 (not steepened),,P1-M4674,P1-M4641
1474,O1-P1320,P1-P2509,pipe,P1,200,26.500,0.510,0.510,0,0.049,0.049,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M2509,P1-M2508
1475,O3-P2304,P1-P6059,pipe,P1,200,95.100,0.510,0.510,0,0.230,0.299,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M6059,P1-M6054
1477,O3-P1131,P1-P7474,pipe,P1,200,57.900,0.510,0.510,0,0.460,0.556,1,0,5.270,5.190,5.270,DN200 (not steepened),,P1-M7474,P1-M7473
1478,O2-P783,P1-P4689,pipe,P1,200,26.600,0.510,0.510,0,0.137,0.137,1,0,1.480,3.110,3.110,DN200 (not steepened),,P1-M4689,P1-M4688
1480,O1-P483,P1-P653,pipe,P1,200,26.600,0.510,0.510,0,0.145,0.300,1,0,1.620,1.630,1.630,DN200 (not steepened),,P1-M653,P1-M609
1481,O2-P389,P1-P3187,pipe,P1,200,26.600,0.510,0.510,0,0.144,0.183,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3187,P1-M3180
1482,O2-P82,P1-P3455,pipe,P1,200,26.600,0.510,0.510,0,0.586,0.589,1,0,9.020,9.150,9.150,DN200 (not steepened),,P1-M3455,P1-M3454
1483,O2-P462,P1-P3260,pipe,P1,200,25.900,0.510,0.510,0,0.263,0.276,1,0,4.470,1.480,4.470,DN200 (not steepened),,P1-M3260,P1-M3034
1486,O1-P2452,P1-P2027,pipe,P1,800,27.800,0.085,0.163,1,0.750,0.873,0,0,6.330,6.010,6.330,Steepened up to 0.30 %,,P1-M2027,P1-M2026
1489,O3-P2204,P1-P5959,pipe,P1,200,64.200,0.510,0.510,0,0.204,0.245,1,0,1.480,2.150,2.150,DN200 (not steepened),,P1-M5959,P1-M5958
1490,O3-P2233,P1-P5988,pipe,P1,200,60.000,0.510,0.510,0,0.479,0.479,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M5988,P1-M5987
1492,O2-P1780,P1-P4337,pipe,P1,200,26.800,0.510,0.510,0,0.575,0.620,1,0,9.900,9.860,9.900,DN200 (not steepened),,P1-M4337,P1-M4336
1493,O2-P1926,P1-P4483,pipe,P1,200,26.800,0.510,0.510,0,0.017,0.017,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M4483,P1-M4475
1494,O1-P728,P1-P898,pipe,P1,200,26.800,0.510,0.510,0,0.253,0.331,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M898,P1-M881
1496,O2-P1747,P1-P4304,pipe,P1,200,26.800,0.510,0.510,0,0.173,0.173,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M4304,P1-M4303
1497,O1-P2670,P1-P2245,pipe,P1,200,26.800,0.510,0.510,0,0.406,0.435,1,0,3.770,3.320,3.770,DN200 (not steepened),,P1-M2245,P1-M2244
1498,O1-P2149,P1-P1724,pipe,P1,200,26.800,0.510,0.510,0,0.263,0.314,1,0,2.340,2.330,2.340,DN200 (not steepened),,P1-M1724,P1-M1723
1499,O2-P1636,P1-P4193,pipe,P1,200,26.800,0.510,0.510,0,0.380,0.393,1,0,2.130,1.640,2.130,DN200 (not steepened),,P1-M4193,P1-M4192
1505,O3-P987,P1-P7330,pipe,P1,200,41.300,0.510,0.510,0,0.125,0.125,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M7330,P1-M7328
1506,O2-P1850,P1-P4407,pipe,P1,200,27.000,0.510,0.510,0,0.420,0.425,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4407,P1-M4406
1507,O3-P3234,P1-P5253,pipe,P1,200,27.000,0.510,0.510,0,0.361,0.421,1,0,3.120,3.130,3.130,DN200 (not steepened),,P1-M5253,P1-M5252
1508,O2-P967,P1-P3524,pipe,P1,200,27.000,0.510,0.510,0,0.353,0.353,1,0,5.120,5.260,5.260,DN200 (not steepened),,P1-M3524,P1-M3523
1509,O3-P1258,P1-P7596,pipe,P1,200,64.900,0.510,0.510,0,0.316,0.351,1,0,1.620,1.560,1.620,DN200 (not steepened),,P1-M7596,P1-M7595
1510,O2-P902,P1-P4808,pipe,P1,200,27.100,0.510,0.510,0,0.221,0.240,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M4808,P1-M4807
1512,O2-P90,P1-P3463,pipe,P1,200,27.100,0.510,0.510,0,0.483,0.485,1,0,4.950,4.870,4.950,DN200 (not steepened),,P1-M3463,P1-M3462
1515,O1-P2674,P1-P2249,pipe,P1,200,27.100,0.510,0.510,0,0.114,0.241,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M2249,P1-M2248
1517,O1-P2602,P1-P2177,pipe,P1,200,27.100,0.510,0.510,0,0.198,0.295,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M2177,P1-M2176
1518,O2-P1352,P1-P3909,pipe,P1,200,26.500,0.510,0.510,0,0.178,0.207,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M3909,P1-M3908
1519,O2-P124,P1-P2922,pipe,P1,200,27.100,0.510,0.510,0,0.586,0.637,1,0,4.790,5.130,5.130,DN200 (not steepened),,P1-M2922,P1-M2921
1520,O2-P1283,P1-P3840,pipe,P1,200,27.100,0.510,0.510,0,0.114,0.241,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3840,P1-M3839
1521,O3-P1039,P1-P7382,pipe,P1,200,27.200,0.510,0.510,0,0.464,0.494,1,0,4.570,5.310,5.310,DN200 (not steepened),,P1-M7382,P1-M7381
1523,O2-P1939,P1-P4496,pipe,P1,200,27.200,0.510,0.510,0,0.385,0.405,1,0,2.440,2.400,2.440,DN200 (not steepened),,P1-M4496,P1-M4495
1524,O2-P461,P1-P3259,pipe,P1,200,54.000,0.510,0.510,0,0.151,0.151,1,0,9.820,1.480,9.820,DN200 (not steepened),,P1-M3259,P1-M3033
1528,O2-P1068,P1-P3625,pipe,P1,200,49.000,0.510,0.510,0,0.377,0.387,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M3625,P1-M3624
1531,O2-P719,P1-P4625,pipe,P1,200,27.400,0.510,0.510,0,0.241,0.258,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M4625,P1-M4617
1532,O2-P1475,P1-P4032,pipe,P1,200,27.400,0.510,0.510,0,0.257,0.284,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M4032,P1-M4031
1533,O3-P2930,P1-P4949,pipe,P1,200,63.900,0.510,0.510,0,0.052,0.052,1,0,3.830,4.610,4.610,DN200 (not steepened),,P1-M4949,P1-M4948
1534,O2-P1543,P1-P4091,pipe,P1,200,99.300,0.510,0.510,0,0.237,0.253,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M4091,P1-M4090
1535,O2-P1313,P1-P3870,pipe,P1,200,38.700,0.510,0.510,0,0.272,0.355,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3870,P1-M3869
1536,O2-P551,P1-P3349,pipe,P1,200,70.200,0.510,0.510,0,0.273,0.273,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M3349,P1-M3348
1537,O2-P1879,P1-P4436,pipe,P1,200,27.400,0.510,0.510,0,0.173,0.173,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M4436,P1-M4435
1538,O1-P785,P1-P955,pipe,P1,200,27.600,0.510,0.510,0,0.251,0.324,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M955,P1-M954
1539,O2-P226,P1-P3024,pipe,P1,200,27.400,0.510,0.510,0,0.672,0.699,1,0,2.010,2.220,2.220,DN200 (not steepened),,P1-M3024,P1-M3023
1542,O1-P2199,P1-P1774,pipe,P1,200,63.800,0.510,0.510,0,0.307,0.348,1,0,1.670,1.620,1.670,DN200 (not steepened),,P1-M1774,P1-M1708
1543,O2-P731,P1-P4637,pipe,P1,200,27.500,0.510,0.510,0,0.201,0.224,1,0,1.480,2.470,2.470,DN200 (not steepened),,P1-M4637,P1-M4610
1545,O2-P780,P1-P4686,pipe,P1,200,27.500,0.510,0.510,0,0.251,0.266,1,0,3.970,4.850,4.850,DN200 (not steepened),,P1-M4686,P1-M4685
1546,O2-P376,P1-P3174,pipe,P1,200,27.500,0.510,0.510,0,0.383,0.413,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M3174,P1-M3173
1549,O2-P1423,P1-P3980,pipe,P1,200,83.000,0.510,0.510,0,0.205,0.245,1,0,1.480,3.170,3.170,DN200 (not steepened),,P1-M3980,P1-M3960
1550,O2-P1873,P1-P4430,pipe,P1,200,27.600,0.510,0.510,0,0.251,0.266,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M4430,P1-M4429
1552,O2-P378,P1-P3176,pipe,P1,200,27.600,0.510,0.510,0,0.372,0.406,1,0,1.810,1.820,1.820,DN200 (not steepened),,P1-M3176,P1-M3175
1553,O2-P1846,P1-P4403,pipe,P1,200,27.600,0.510,0.510,0,0.625,0.639,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M4403,P1-M3439
1554,O1-P481,P1-P651,pipe,P1,200,58.100,0.510,0.510,0,0.131,0.275,1,0,2.140,2.560,2.560,DN200 (not steepened),,P1-M651,P1-M608
1555,O2-P753,P1-P4659,pipe,P1,200,27.700,0.510,0.510,0,0.550,0.575,1,0,6.680,6.550,6.680,DN200 (not steepened),,P1-M4659,P1-M4658
1557,O2-P1953,P1-P4512,pipe,P1,200,27.700,0.510,0.510,0,0.178,0.206,1,0,2.320,2.650,2.650,DN200 (not steepened),,P1-M4512,P1-M4509
1559,O1-P1123,P1-P2312,pipe,P1,200,61.200,0.510,0.510,0,0.195,0.195,1,0,2.510,2.650,2.650,DN200 (not steepened),,P1-M2312,P1-M2311
1560,O2-P809,P1-P4715,pipe,P1,200,27.700,0.510,0.510,0,0.218,0.218,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M4715,P1-M4714
1561,O2-P186,P1-P2984,pipe,P1,355,27.700,0.270,0.294,1,0.791,0.817,0,0,2.140,2.130,2.140,Steepened up to 0.30 %,,P1-M2984,P1-M2983
1563,O2-P781,P1-P4687,pipe,P1,200,27.800,0.510,0.510,0,0.235,0.235,1,0,3.470,3.970,3.970,DN200 (not steepened),,P1-M4687,P1-M4686
1565,O2-P723,P1-P4629,pipe,P1,200,27.800,0.510,0.510,0,0.298,0.322,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4629,P1-M4628
1566,O2-P909,P1-P4815,pipe,P1,200,27.800,0.510,0.510,0,0.178,0.206,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4815,P1-M4595
1567,O3-P2009,P1-P5764,pipe,P1,250,65.300,0.375,0.375,0,0.423,0.734,1,0,3.490,3.460,3.490,"Above DN200, under 0.75 m/s",0.537,P1-M5764,P1-M5763
1568,O2-P900,P1-P4806,pipe,P1,200,41.100,0.510,0.510,0,0.173,0.173,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M4806,P1-M4805
1569,O2-P1773,P1-P4330,pipe,P1,200,27.800,0.510,0.510,0,0.217,0.236,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M4330,P1-M4312
1570,O3-P2241,P1-P5996,pipe,P1,200,61.700,0.510,0.510,0,0.070,0.153,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M5996,P1-M5995
1571,O3-P1211,P1-P7554,pipe,P1,200,27.900,0.510,0.510,0,0.326,0.343,1,0,2.600,2.860,2.860,DN200 (not steepened),,P1-M7554,P1-M7553
1572,O2-P1858,P1-P4415,pipe,P1,200,27.900,0.510,0.510,0,0.256,0.270,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M4415,P1-M4414
1574,O1-P1542,P1-P2879,pipe,P1,200,27.900,0.510,0.510,0,0.336,0.375,1,0,2.400,2.350,2.400,DN200 (not steepened),,P1-M2879,P1-M2878
1575,O1-P211,P1-P381,pipe,P1,200,27.900,0.510,0.510,0,0.619,0.671,1,0,3.640,3.810,3.810,DN200 (not steepened),,P1-M381,P1-M380
1577,O3-P142,P1-P223,pipe,P1,280,28.000,0.375,0.478,1,0.750,0.840,0,0,12.120,11.710,12.120,Steepened 0.30 to 0.50 %,,P1-M223,P1-M222
1578,O2-P302,P1-P3100,pipe,P1,200,28.000,0.510,0.510,0,0.429,0.431,1,0,2.520,2.350,2.520,DN200 (not steepened),,P1-M3100,P1-M3099
1579,O2-P50,P1-P3423,pipe,P1,355,28.000,0.270,0.286,1,0.756,0.784,0,0,10.730,10.560,10.730,Steepened up to 0.30 %,,P1-M3423,P1-M3422
1581,O3-P1226,P1-P7569,pipe,P1,200,28.000,0.510,0.510,0,0.017,0.017,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M7569,P1-M236
1582,O1-P1331,P1-P2520,pipe,P1,200,43.200,0.510,0.510,0,0.124,0.139,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M2520,P1-M2516
1583,O2-P1303,P1-P3860,pipe,P1,200,28.000,0.510,0.510,0,0.102,0.219,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M3860,P1-M3859
1585,O3-P3167,P1-P5186,pipe,P1,200,28.100,0.510,0.510,0,0.387,0.487,1,0,4.600,4.790,4.790,DN200 (not steepened),,P1-M5186,P1-M5185
1586,O2-P837,P1-P4743,pipe,P1,200,28.200,0.510,0.510,0,0.205,0.205,1,0,2.530,3.300,3.300,DN200 (not steepened),,P1-M4743,P1-M4742
1587,O1-P121,P1-P1263,pipe,P1,200,31.400,0.510,0.510,0,0.375,0.378,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M1263,P1-M1262
1588,O2-P85,P1-P3458,pipe,P1,200,28.000,0.510,0.510,0,0.554,0.555,1,0,8.860,9.100,9.100,DN200 (not steepened),,P1-M3458,P1-M3457
1591,O3-P1228,P1-P7571,pipe,P1,200,28.100,0.510,0.510,0,0.207,0.249,1,0,3.600,3.660,3.660,DN200 (not steepened),,P1-M7571,P1-M239
1592,O3-P2992,P1-P5011,pipe,P1,200,62.500,0.510,0.510,0,0.237,0.327,1,0,1.990,2.270,2.270,DN200 (not steepened),,P1-M5011,P1-M5010
1594,O1-P1348,P1-P2537,pipe,P1,200,59.900,0.510,0.510,0,0.163,0.214,1,0,1.600,2.120,2.120,DN200 (not steepened),,P1-M2537,P1-M2529
1595,O3-P1213,P1-P7556,pipe,P1,200,50.200,0.510,0.510,0,0.278,0.311,1,0,2.680,2.400,2.680,DN200 (not steepened),,P1-M7556,P1-M7555
1596,O3-P488,P1-P6831,pipe,P1,200,28.200,0.510,0.510,0,0.343,0.347,1,0,1.890,1.760,1.890,DN200 (not steepened),,P1-M6831,P1-M6814
1597,O2-P1681,P1-P4238,pipe,P1,200,35.700,0.510,0.510,0,0.278,0.307,1,0,2.470,2.670,2.670,DN200 (not steepened),,P1-M4238,P1-M4237
1601,O3-P933,P1-P7276,pipe,P1,200,71.300,0.510,0.510,0,0.338,0.348,1,0,2.540,2.160,2.540,DN200 (not steepened),,P1-M7276,P1-M7275
1604,O3-P475,P1-P6818,pipe,P1,200,56.000,0.510,0.510,0,0.321,0.336,1,0,1.840,1.800,1.840,DN200 (not steepened),,P1-M6818,P1-M6817
1605,O2-P639,P1-P4592,pipe,P1,200,28.200,0.510,0.510,0,0.412,0.442,1,0,3.450,2.460,3.450,DN200 (not steepened),,P1-M4592,P1-M4591
1606,O3-P382,P1-P6725,pipe,P1,200,28.300,0.510,0.510,0,0.228,0.228,1,0,2.730,2.880,2.880,DN200 (not steepened),,P1-M6725,P1-M6724
1609,O2-P73,P1-P3446,pipe,P1,200,28.300,0.510,0.510,0,0.719,0.733,1,0,8.110,8.070,8.110,DN200 (not steepened),,P1-M3446,P1-M3445
1610,O1-P1840,P1-P1415,pipe,P1,200,58.900,0.510,0.510,0,0.083,0.166,1,0,2.850,3.720,3.720,DN200 (not steepened),,P1-M1415,P1-M1392
1611,O2-P976,P1-P3533,pipe,P1,200,122.600,0.510,0.510,0,0.300,0.324,1,0,2.220,2.620,2.620,DN200 (not steepened),,P1-M3533,P1-M3532
1612,O1-P1921,P1-P1496,pipe,P1,280,28.400,0.375,0.488,1,0.759,0.891,0,0,8.360,8.200,8.360,Steepened 0.30 to 0.50 %,,P1-M1496,P1-M1495
1617,O2-P904,P1-P4810,pipe,P1,200,28.400,0.510,0.510,0,0.177,0.206,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4810,P1-M4591
1618,O2-P1316,P1-P3873,pipe,P1,200,28.400,0.510,0.510,0,0.113,0.241,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M3873,P1-M3872
1621,O1-P1260,P1-P2449,pipe,P1,200,69.000,0.510,0.510,0,0.136,0.201,1,0,2.230,2.970,2.970,DN200 (not steepened),,P1-M2449,P1-M2448
1622,O2-P1635,P1-P4192,pipe,P1,200,28.400,0.510,0.510,0,0.400,0.412,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M4192,P1-M4191
1624,O3-P1221,P1-P7564,pipe,P1,200,28.400,0.510,0.510,0,0.209,0.238,1,0,1.580,1.750,1.750,DN200 (not steepened),,P1-M7564,P1-M7556
1625,O3-P1111,P1-P7454,pipe,P1,200,53.500,0.510,0.510,0,0.361,0.369,1,0,2.780,2.000,2.780,DN200 (not steepened),,P1-M7454,P1-M7453
1626,O2-P1660,P1-P4217,pipe,P1,200,68.900,0.510,0.510,0,0.026,0.026,1,0,3.400,1.480,3.400,DN200 (not steepened),,P1-M4217,P1-M4216
1628,O2-P1538,P1-P4094,pipe,P1,200,80.500,0.510,0.510,0,0.144,0.183,1,0,1.480,2.400,2.400,DN200 (not steepened),,P1-M4094,P1-M4093
1629,O2-P14,P1-P106,pipe,P1,1200,67.600,0.075,0.080,1,0.751,0.862,0,0,9.680,9.430,9.680,Steepened up to 0.30 %,,P1-M106,P1-M105
1631,O2-P1598,P1-P4155,pipe,P1,200,28.600,0.510,0.510,0,0.017,0.017,1,0,1.480,2.970,2.970,DN200 (not steepened),,P1-M4155,P1-M4154
