key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
2278,O2-P674,P1-P128,pipe,P1,1100,36.500,0.075,0.114,1,0.751,0.904,0,0,8.700,8.320,8.700,Steepened up to 0.30 %,,P1-M128,P1-M127
2282,O2-P1157,P1-P3714,pipe,P1,200,36.600,0.510,0.510,0,0.360,0.390,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3714,P1-M3713
2283,O1-P1456,P1-P2645,pipe,P1,200,43.900,0.510,0.510,0,0.372,0.389,1,0,2.270,2.290,2.290,DN200 (not steepened),,P1-M2645,P1-M2571
2284,O2-P45,P1-P3418,pipe,P1,355,36.600,0.270,0.286,1,0.762,0.789,0,0,9.760,9.460,9.760,Steepened up to 0.30 %,,P1-M3418,P1-M3417
2287,O2-P1024,P1-P3581,pipe,P1,200,36.600,0.510,0.510,0,0.305,0.342,1,0,1.550,1.740,1.740,DN200 (not steepened),,P1-M3581,P1-M3575
2290,O3-P1417,P1-P5498,pipe,P1,450,65.000,0.205,0.569,1,0.762,1.096,0,0,8.110,8.150,8.150,Steepened 0.50 to 0.75 %,,P1-M5498,P1-M5497
2292,O2-P935,P1-P3492,pipe,P1,200,36.700,0.510,0.510,0,0.598,0.615,1,0,6.750,6.410,6.750,DN200 (not steepened),,P1-M3492,P1-M3491
2294,O3-P293,P1-P6636,pipe,P1,315,66.000,0.270,0.392,1,0.754,0.866,0,0,7.200,7.240,7.240,Steepened 0.30 to 0.50 %,,P1-M6636,P1-M6635
2296,O2-P889,P1-P4795,pipe,P1,200,36.700,0.510,0.510,0,0.266,0.266,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M4795,P1-M4794
2298,O3-P558,P1-P6901,pipe,P1,200,36.700,0.510,0.510,0,0.606,0.693,1,0,5.460,5.300,5.460,DN200 (not steepened),,P1-M6901,P1-M6672
2301,O3-P2551,P1-P6306,pipe,P1,200,67.900,0.510,0.510,0,0.182,0.230,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M6306,P1-M6305
2304,O1-P872,P1-P1042,pipe,P1,200,36.800,0.510,0.510,0,0.285,0.337,1,0,2.250,2.290,2.290,DN200 (not steepened),,P1-M1042,P1-M352
2306,O2-P1668,P1-P4225,pipe,P1,200,36.800,0.510,0.510,0,0.019,0.019,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M4225,P1-M4224
2307,O2-P908,P1-P4814,pipe,P1,200,36.800,0.510,0.510,0,0.137,0.137,1,0,1.480,2.300,2.300,DN200 (not steepened),,P1-M4814,P1-M4593
2310,O2-P537,P1-P3335,pipe,P1,200,36.800,0.510,0.510,0,0.283,0.283,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3335,P1-M3334
2311,O2-P1673,P1-P4230,pipe,P1,200,36.900,0.510,0.510,0,0.201,0.224,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M4230,P1-M4187
2312,O2-P1084,P1-P3641,pipe,P1,200,36.900,0.510,0.510,0,0.330,0.335,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3641,P1-M3607
2313,O3-P2568,P1-P6323,pipe,P1,200,36.900,0.510,0.510,0,0.089,0.192,1,0,1.480,1.710,1.710,DN200 (not steepened),,P1-M6323,P1-M6322
2316,O3-P3097,P1-P5116,pipe,P1,200,65.400,0.510,0.510,0,0.381,0.425,1,0,2.370,2.390,2.390,DN200 (not steepened),,P1-M5116,P1-M5115
2317,O2-P1682,P1-P4239,pipe,P1,200,44.800,0.510,0.510,0,0.239,0.270,1,0,1.480,2.470,2.470,DN200 (not steepened),,P1-M4239,P1-M4238
2318,O3-P1115,P1-P7458,pipe,P1,200,37.000,0.510,0.510,0,0.280,0.287,1,0,1.700,2.440,2.440,DN200 (not steepened),,P1-M7458,P1-M7457
2319,O2-P1856,P1-P4413,pipe,P1,200,37.000,0.510,0.510,0,0.309,0.315,1,0,1.610,2.260,2.260,DN200 (not steepened),,P1-M4413,P1-M4412
2322,O3-P12,P1-P5386,pipe,P1,630,69.500,0.125,0.388,1,0.794,1.099,0,0,13.500,13.840,13.840,Steepened 0.30 to 0.50 %,,P1-M5386,P1-M5385
2323,O1-P84,P1-P1226,pipe,P1,315,59.300,0.270,0.351,1,0.751,0.811,0,0,6.810,6.760,6.810,Steepened 0.30 to 0.50 %,,P1-M1226,P1-M1225
2324,O3-P190,P1-P271,pipe,P1,200,37.000,0.510,0.510,0,0.491,0.669,1,0,5.140,5.320,5.320,DN200 (not steepened),,P1-M271,P1-M270
2326,O2-P1457,P1-P4014,pipe,P1,200,37.000,0.510,0.510,0,0.137,0.137,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M4014,P1-M4013
2327,O1-P1021,P1-P49,pipe,P1,1400,85.500,0.075,0.075,0,0.777,0.883,0,0,5.920,4.740,5.920,"Above DN200, 0.75 m/s as laid",,P1-M49,P1-M48
2330,O3-P454,P1-P6797,pipe,P1,200,37.100,0.510,0.510,0,0.163,0.187,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M6797,P1-M6796
2333,O2-P1756,P1-P4313,pipe,P1,200,37.100,0.510,0.510,0,0.276,0.299,1,0,2.110,1.990,2.110,DN200 (not steepened),,P1-M4313,P1-M4312
2335,O3-P378,P1-P6721,pipe,P1,200,37.100,0.510,0.510,0,0.361,0.375,1,0,2.110,1.840,2.110,DN200 (not steepened),,P1-M6721,P1-M6720
2336,O3-P470,P1-P6813,pipe,P1,200,37.100,0.510,0.510,0,0.436,0.446,1,0,2.120,2.730,2.730,DN200 (not steepened),,P1-M6813,P1-M6812
2339,O3-P432,P1-P6775,pipe,P1,200,37.200,0.510,0.510,0,0.394,0.404,1,0,2.460,2.530,2.530,DN200 (not steepened),,P1-M6775,P1-M6774
2340,O3-P659,P1-P7002,pipe,P1,200,78.900,0.510,0.510,0,0.476,0.674,1,0,5.350,5.500,5.500,DN200 (not steepened),,P1-M7002,P1-M7001
2346,O2-P1973,P1-P4530,pipe,P1,200,37.300,0.510,0.510,0,0.261,0.261,1,0,3.360,3.700,3.700,DN200 (not steepened),,P1-M4530,P1-M4529
2347,O2-P1255,P1-P3812,pipe,P1,200,37.300,0.510,0.510,0,0.221,0.240,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M3812,P1-M3811
2348,O2-P1723,P1-P4280,pipe,P1,200,37.300,0.510,0.510,0,0.279,0.314,1,0,1.950,1.740,1.950,DN200 (not steepened),,P1-M4280,P1-M4279
2349,O2-P1736,P1-P4293,pipe,P1,200,37.300,0.510,0.510,0,0.178,0.206,1,0,1.770,2.700,2.700,DN200 (not steepened),,P1-M4293,P1-M4281
2350,O1-P858,P1-P1028,pipe,P1,200,38.700,0.510,0.510,0,0.093,0.093,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M1028,P1-M1018
2351,O3-P2316,P1-P6071,pipe,P1,200,90.900,0.510,0.510,0,0.186,0.353,1,0,1.720,1.590,1.720,DN200 (not steepened),,P1-M6071,P1-M6023
2353,O1-P2487,P1-P2062,pipe,P1,200,37.300,0.510,0.510,0,0.220,0.240,1,0,1.480,2.310,2.310,DN200 (not steepened),,P1-M2062,P1-M2035
2359,O2-P1577,P1-P4134,pipe,P1,200,37.300,0.510,0.510,0,0.181,0.230,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M4134,P1-M4116
2360,O3-P19,P1-P5393,pipe,P1,630,75.200,0.125,0.388,1,0.790,1.097,0,0,11.780,12.010,12.010,Steepened 0.30 to 0.50 %,,P1-M5393,P1-M5392
2361,O3-P1641,P1-P5665,pipe,P1,200,71.300,0.510,0.510,0,0.284,0.471,1,0,3.430,3.460,3.460,DN200 (not steepened),,P1-M5665,P1-M5664
2364,O2-P859,P1-P4765,pipe,P1,200,37.400,0.510,0.510,0,0.254,0.269,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M4765,P1-M4764
2365,O2-P465,P1-P3263,pipe,P1,200,85.000,0.510,0.510,0,0.178,0.206,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M3263,P1-M96
2369,O2-P164,P1-P2962,pipe,P1,200,37.400,0.510,0.510,0,0.324,0.391,1,0,2.170,2.160,2.170,DN200 (not steepened),,P1-M2962,P1-M2961
2370,O2-P1137,P1-P3694,pipe,P1,200,37.400,0.510,0.510,0,0.178,0.178,1,0,3.090,2.220,3.090,DN200 (not steepened),,P1-M3694,P1-M3693
2380,O2-P140,P1-P2938,pipe,P1,200,37.500,0.510,0.510,0,0.092,0.193,1,0,1.630,3.000,3.000,DN200 (not steepened),,P1-M2938,P1-M2937
2381,O3-P146,P1-P227,pipe,P1,250,37.500,0.375,0.616,1,0.818,0.917,0,0,13.030,13.360,13.360,Steepened 0.50 to 0.75 %,,P1-M227,P1-M226
2382,O2-P230,P1-P3028,pipe,P1,200,37.500,0.510,0.510,0,0.580,0.613,1,0,1.660,1.950,1.950,DN200 (not steepened),,P1-M3028,P1-M3027
2383,O2-P1618,P1-P4175,pipe,P1,200,37.500,0.510,0.510,0,0.601,0.632,1,0,6.120,6.280,6.280,DN200 (not steepened),,P1-M4175,P1-M4174
2385,O2-P515,P1-P3313,pipe,P1,200,37.600,0.510,0.510,0,0.384,0.460,1,0,3.310,3.070,3.310,DN200 (not steepened),,P1-M3313,P1-M3312
2386,O1-P1375,P1-P2564,pipe,P1,200,37.600,0.510,0.510,0,0.588,0.722,1,0,7.420,7.600,7.600,DN200 (not steepened),,P1-M2564,P1-M2563
2387,O1-P772,P1-P942,pipe,P1,200,37.600,0.510,0.510,0,0.327,0.332,1,0,1.550,1.620,1.620,DN200 (not steepened),,P1-M942,P1-M941
2389,O3-P2716,P1-P6471,pipe,P1,200,37.600,0.510,0.510,0,0.103,0.219,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6471,P1-M6470
2391,O2-P293,P1-P3091,pipe,P1,200,37.600,0.510,0.510,0,0.274,0.287,1,0,1.830,2.470,2.470,DN200 (not steepened),,P1-M3091,P1-M3086
2395,O2-P1676,P1-P4233,pipe,P1,200,37.600,0.510,0.510,0,0.267,0.280,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M4233,P1-M4192
2396,O2-P197,P1-P2995,pipe,P1,355,37.700,0.270,0.294,1,0.762,0.793,0,0,1.940,2.070,2.070,Steepened up to 0.30 %,,P1-M2995,P1-M2994
2398,O1-P2457,P1-P2032,pipe,P1,800,37.700,0.085,0.163,1,0.750,0.874,0,0,3.950,4.640,4.640,Steepened up to 0.30 %,,P1-M2032,P1-M2031
2399,O1-P2635,P1-P2210,pipe,P1,200,75.200,0.510,0.510,0,0.417,0.421,1,0,2.350,3.000,3.000,DN200 (not steepened),,P1-M2210,P1-M2209
2400,O1-P2497,P1-P2072,pipe,P1,200,37.700,0.510,0.510,0,0.415,0.451,1,0,5.970,6.160,6.160,DN200 (not steepened),,P1-M2072,P1-M2071
2403,O1-P320,P1-P490,pipe,P1,200,74.200,0.510,0.510,0,0.101,0.214,1,0,2.010,2.180,2.180,DN200 (not steepened),,P1-M490,P1-M420
2404,O3-P2681,P1-P6436,pipe,P1,200,67.600,0.510,0.510,0,0.199,0.304,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M6436,P1-M6430
2405,O2-P1031,P1-P3588,pipe,P1,200,37.800,0.510,0.510,0,0.378,0.382,1,0,3.040,3.620,3.620,DN200 (not steepened),,P1-M3588,P1-M3587
2406,O2-P1083,P1-P3640,pipe,P1,200,37.800,0.510,0.510,0,0.020,0.020,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3640,P1-M3633
2407,O1-P2690,P1-P2265,pipe,P1,200,38.500,0.510,0.510,0,0.248,0.248,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M2265,P1-M2264
2409,O2-P1271,P1-P3828,pipe,P1,200,37.800,0.510,0.510,0,0.279,0.301,1,0,2.610,2.440,2.610,DN200 (not steepened),,P1-M3828,P1-M3822
2410,O1-P85,P1-P1227,pipe,P1,315,72.100,0.270,0.351,1,0.750,0.810,0,0,6.870,6.810,6.870,Steepened 0.30 to 0.50 %,,P1-M1227,P1-M1226
2414,O3-P3228,P1-P5247,pipe,P1,200,37.900,0.510,0.510,0,0.434,0.479,1,0,3.770,3.340,3.770,DN200 (not steepened),,P1-M5247,P1-M5246
2416,O3-P126,P1-P207,pipe,P1,355,37.900,0.270,0.313,1,0.750,0.810,0,0,12.770,11.810,12.770,Steepened 0.30 to 0.50 %,,P1-M207,P1-M206
2417,O1-P1958,P1-P1533,pipe,P1,200,37.900,0.510,0.510,0,0.584,0.668,1,0,5.150,5.190,5.190,DN200 (not steepened),,P1-M1533,P1-M1532
2418,O3-P1059,P1-P7402,pipe,P1,200,37.900,0.510,0.510,0,0.194,0.232,1,0,1.840,1.790,1.840,DN200 (not steepened),,P1-M7402,P1-M7401
2422,O1-P122,P1-P1264,pipe,P1,200,37.900,0.510,0.510,0,0.375,0.378,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M1264,P1-M1263
2423,O2-P397,P1-P3195,pipe,P1,200,42.600,0.510,0.510,0,0.144,0.183,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M3195,P1-M3194
2426,O3-P2630,P1-P6385,pipe,P1,200,46.400,0.510,0.510,0,0.411,0.648,1,0,4.150,4.020,4.150,DN200 (not steepened),,P1-M6385,P1-M6384
2427,O2-P16,P1-P108,pipe,P1,1200,63.200,0.075,0.080,1,0.750,0.861,0,0,9.780,9.660,9.780,Steepened up to 0.30 %,,P1-M108,P1-M107
2429,O3-P623,P1-P6966,pipe,P1,200,85.000,0.510,0.510,0,0.169,0.205,1,0,2.750,1.480,2.750,DN200 (not steepened),,P1-M6966,P1-M6965
2430,O1-P1955,P1-P1530,pipe,P1,200,38.000,0.510,0.510,0,0.597,0.681,1,0,4.670,4.810,4.810,DN200 (not steepened),,P1-M1530,P1-M1529
2432,O1-P2379,P1-P1954,pipe,P1,200,38.000,0.510,0.510,0,0.314,0.377,1,0,5.650,6.220,6.220,DN200 (not steepened),,P1-M1954,P1-M1953
2434,O3-P1269,P1-P7612,pipe,P1,200,68.600,0.510,0.510,0,0.429,0.493,1,0,3.490,3.630,3.630,DN200 (not steepened),,P1-M7612,P1-M7611
2437,O2-P1690,P1-P4247,pipe,P1,200,38.100,0.510,0.510,0,0.254,0.282,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M4247,P1-M4246
2439,O1-P2489,P1-P2064,pipe,P1,200,70.400,0.510,0.510,0,0.493,0.642,1,0,6.310,6.880,6.880,DN200 (not steepened),,P1-M2064,P1-M1231
2440,O1-P1667,P1-P2818,pipe,P1,200,38.100,0.510,0.510,0,0.239,0.239,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M2818,P1-M2811
2445,O3-P1021,P1-P7364,pipe,P1,200,67.100,0.510,0.510,0,0.601,0.628,1,0,5.510,7.700,7.700,DN200 (not steepened),,P1-M7364,P1-M7363
2449,O2-P134,P1-P2932,pipe,P1,200,38.200,0.510,0.510,0,0.401,0.442,1,0,4.650,4.330,4.650,DN200 (not steepened),,P1-M2932,P1-M2931
2451,O3-P3106,P1-P5125,pipe,P1,200,38.200,0.510,0.510,0,0.170,0.226,1,0,1.730,1.870,1.870,DN200 (not steepened),,P1-M5125,P1-M5124
2453,O1-P595,P1-P765,pipe,P1,200,38.200,0.510,0.510,0,0.277,0.390,1,0,2.090,2.110,2.110,DN200 (not steepened),,P1-M765,P1-M764
2456,O3-P569,P1-P6912,pipe,P1,200,96.500,0.510,0.510,0,0.487,0.642,1,0,4.540,4.620,4.620,DN200 (not steepened),,P1-M6912,P1-M6911
2457,O2-P1645,P1-P4202,pipe,P1,200,38.200,0.510,0.510,0,0.070,0.152,1,0,2.490,1.480,2.490,DN200 (not steepened),,P1-M4202,P1-M4201
2458,O3-P1003,P1-P7346,pipe,P1,200,72.300,0.510,0.510,0,0.372,0.379,1,0,5.450,5.860,5.860,DN200 (not steepened),,P1-M7346,P1-M7218
2460,O2-P1036,P1-P3593,pipe,P1,200,38.300,0.510,0.510,0,0.482,0.484,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M3593,P1-M3592
2461,O1-P2537,P1-P2112,pipe,P1,200,38.300,0.510,0.510,0,0.244,0.274,1,0,2.550,3.060,3.060,DN200 (not steepened),,P1-M2112,P1-M2111
2462,O3-P248,P1-P6591,pipe,P1,355,38.300,0.270,0.387,1,0.849,0.934,0,0,5.450,5.550,5.550,Steepened 0.30 to 0.50 %,,P1-M6591,P1-M6590
2463,O1-P223,P1-P393,pipe,P1,200,38.300,0.510,0.510,0,0.552,0.574,1,0,2.200,2.310,2.310,DN200 (not steepened),,P1-M393,P1-M392
2464,O2-P1808,P1-P4365,pipe,P1,200,38.300,0.510,0.510,0,0.278,0.307,1,0,2.900,2.330,2.900,DN200 (not steepened),,P1-M4365,P1-M4343
2465,O3-P2252,P1-P6007,pipe,P1,250,59.300,0.375,0.375,0,0.541,0.702,1,0,4.460,4.510,4.510,"Above DN200, under 0.75 m/s",0.573,P1-M6007,P1-M5399
2468,O1-P810,P1-P980,pipe,P1,200,38.400,0.510,0.510,0,0.216,0.340,1,0,1.630,1.930,1.930,DN200 (not steepened),,P1-M980,P1-M979
2470,O3-P2457,P1-P6212,pipe,P1,280,38.400,0.375,0.375,0,0.560,0.785,1,0,7.290,7.280,7.290,"Above DN200, under 0.75 m/s",0.611,P1-M6212,P1-M5410
2471,O2-P1437,P1-P3994,pipe,P1,200,38.400,0.510,0.510,0,0.198,0.198,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M3994,P1-M3993
2474,O1-P292,P1-P462,pipe,P1,200,38.400,0.510,0.510,0,0.217,0.368,1,0,1.630,1.820,1.820,DN200 (not steepened),,P1-M462,P1-M461
2475,O2-P1816,P1-P4373,pipe,P1,200,38.400,0.510,0.510,0,0.137,0.137,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M4373,P1-M4372
2476,O3-P3151,P1-P5170,pipe,P1,200,66.700,0.510,0.510,0,0.454,0.629,1,0,6.570,6.680,6.680,DN200 (not steepened),,P1-M5170,P1-M5169
2477,O1-P138,P1-P308,pipe,P1,1000,138.500,0.075,0.116,1,0.750,0.887,0,0,16.180,15.480,16.180,Steepened up to 0.30 %,,P1-M308,P1-M307
2478,O2-P1159,P1-P3716,pipe,P1,200,38.500,0.510,0.510,0,0.315,0.340,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M3716,P1-M3715
2479,O3-P245,P1-P6588,pipe,P1,450,38.500,0.205,0.281,1,0.750,0.832,0,0,5.250,4.940,5.250,Steepened up to 0.30 %,,P1-M6588,P1-M6587
2482,O1-P714,P1-P884,pipe,P1,200,38.600,0.510,0.510,0,0.070,0.152,1,0,1.480,1.830,1.830,DN200 (not steepened),,P1-M884,P1-M883
2484,O3-P138,P1-P219,pipe,P1,315,38.600,0.270,0.366,1,0.753,0.820,0,0,14.310,13.900,14.310,Steepened 0.30 to 0.50 %,,P1-M219,P1-M218
2486,O1-P1379,P1-P2568,pipe,P1,200,39.000,0.510,0.510,0,0.570,0.707,1,0,6.650,7.090,7.090,DN200 (not steepened),,P1-M2568,P1-M2567
2487,O3-P2440,P1-P6195,pipe,P1,200,66.200,0.510,0.510,0,0.193,0.331,1,0,3.250,2.060,3.250,DN200 (not steepened),,P1-M6195,P1-M6194
2491,O1-P910,P1-P1080,pipe,P1,200,67.300,0.510,0.510,0,0.279,0.314,1,0,2.010,2.070,2.070,DN200 (not steepened),,P1-M1080,P1-M1079
2492,O3-P154,P1-P235,pipe,P1,250,48.100,0.375,0.616,1,0.766,0.885,0,0,12.190,12.410,12.410,Steepened 0.50 to 0.75 %,,P1-M235,P1-M234
2496,O1-P2263,P1-P1838,pipe,P1,200,38.700,0.510,0.510,0,0.487,0.580,1,0,4.750,4.580,4.750,DN200 (not steepened),,P1-M1838,P1-M1837
2497,O2-P1741,P1-P4298,pipe,P1,200,47.700,0.510,0.510,0,0.341,0.345,1,0,2.820,1.480,2.820,DN200 (not steepened),,P1-M4298,P1-M3430
2502,O1-P1885,P1-P1460,pipe,P1,200,38.700,0.510,0.510,0,0.138,0.283,1,0,1.710,1.630,1.710,DN200 (not steepened),,P1-M1460,P1-M1459
2503,O1-P279,P1-P449,pipe,P1,200,38.800,0.510,0.510,0,0.149,0.303,1,0,2.270,2.150,2.270,DN200 (not steepened),,P1-M449,P1-M448
2504,O1-P885,P1-P1055,pipe,P1,200,38.800,0.510,0.510,0,0.561,0.600,1,0,3.480,3.650,3.650,DN200 (not steepened),,P1-M1055,P1-M1054
2505,O1-P2377,P1-P1952,pipe,P1,200,38.800,0.510,0.510,0,0.332,0.395,1,0,6.450,6.310,6.450,DN200 (not steepened),,P1-M1952,P1-M1951
2506,O1-P2603,P1-P2178,pipe,P1,200,38.800,0.510,0.510,0,0.089,0.192,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M2178,P1-M2177
2507,O3-P3268,P1-P5287,pipe,P1,200,38.800,0.510,0.510,0,0.020,0.020,1,0,1.480,1.950,1.950,DN200 (not steepened),,P1-M5287,P1-M5286
2509,O2-P706,P1-P4612,pipe,P1,200,38.800,0.510,0.510,0,0.295,0.303,1,0,3.140,1.480,3.140,DN200 (not steepened),,P1-M4612,P1-M4611
2510,O1-P1058,P1-P2681,pipe,P1,200,38.800,0.510,0.510,0,0.716,0.761,1,0,4.990,5.120,5.120,DN200 (not steepened),,P1-M2681,P1-M2680
2511,O2-P1511,P1-P4068,pipe,P1,200,38.900,0.510,0.510,0,0.305,0.333,1,0,3.280,3.830,3.830,DN200 (not steepened),,P1-M4068,P1-M4057
2513,O3-P591,P1-P6934,pipe,P1,200,89.200,0.510,0.510,0,0.281,0.392,1,0,2.280,2.300,2.300,DN200 (not steepened),,P1-M6934,P1-M6933
2514,O2-P306,P1-P3104,pipe,P1,200,39.000,0.510,0.510,0,0.334,0.334,1,0,2.290,2.090,2.290,DN200 (not steepened),,P1-M3104,P1-M3103
2515,O2-P44,P1-P3417,pipe,P1,355,39.000,0.270,0.286,1,0.762,0.789,0,0,9.460,9.050,9.460,Steepened up to 0.30 %,,P1-M3417,P1-M3416
2516,O2-P1188,P1-P3745,pipe,P1,315,71.500,0.270,0.378,1,0.762,0.853,0,0,8.030,7.820,8.030,Steepened 0.30 to 0.50 %,,P1-M3745,P1-M3744
2517,O3-P3274,P1-P5293,pipe,P1,200,61.000,0.510,0.510,0,0.063,0.136,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M5293,P1-M5292
2518,O2-P412,P1-P3210,pipe,P1,200,39.000,0.510,0.510,0,0.144,0.183,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M3210,P1-M3209
2519,O2-P94,P1-P3467,pipe,P1,200,85.600,0.510,0.510,0,0.325,0.325,1,0,2.200,3.650,3.650,DN200 (not steepened),,P1-M3467,P1-M3466
2521,O2-P1510,P1-P4067,pipe,P1,200,39.100,0.510,0.510,0,0.223,0.242,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M4067,P1-M4066
2522,O1-P2041,P1-P1616,pipe,P1,200,70.200,0.510,0.510,0,0.410,0.567,1,0,5.640,5.050,5.640,DN200 (not steepened),,P1-M1616,P1-M1615
2525,O2-P895,P1-P4801,pipe,P1,200,39.100,0.510,0.510,0,0.208,0.229,1,0,3.510,1.480,3.510,DN200 (not steepened),,P1-M4801,P1-M4800
2526,O1-P264,P1-P434,pipe,P1,200,68.200,0.510,0.510,0,0.342,0.602,1,0,3.470,3.420,3.470,DN200 (not steepened),,P1-M434,P1-M433
2527,O3-P1685,P1-P5528,pipe,P1,200,68.400,0.510,0.510,0,0.336,0.621,1,0,3.470,3.860,3.860,DN200 (not steepened),,P1-M5528,P1-M5527
2528,O1-P1600,P1-P2751,pipe,P1,200,39.200,0.510,0.510,0,0.089,0.192,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M2751,P1-M2746
2529,O2-P1665,P1-P4222,pipe,P1,200,39.200,0.510,0.510,0,0.201,0.224,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M4222,P1-M4221
2530,O2-P1617,P1-P4174,pipe,P1,200,39.200,0.510,0.510,0,0.601,0.633,1,0,6.280,6.780,6.780,DN200 (not steepened),,P1-M4174,P1-M4173
2531,O2-P40,P1-P3413,pipe,P1,355,39.300,0.270,0.270,0,0.758,0.782,0,0,7.550,7.110,7.550,"Above DN200, 0.75 m/s as laid",,P1-M3413,P1-M3412
2533,O2-P1453,P1-P4010,pipe,P1,200,39.300,0.510,0.510,0,0.265,0.291,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M4010,P1-M3944
2535,O2-P1704,P1-P4261,pipe,P1,200,39.300,0.510,0.510,0,0.431,0.431,1,0,3.170,3.180,3.180,DN200 (not steepened),,P1-M4261,P1-M4260
2536,O3-P1664,P1-P5688,pipe,P1,200,68.500,0.510,0.510,0,0.092,0.197,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5688,P1-M5687
2537,O2-P1175,P1-P3732,pipe,P1,355,39.300,0.270,0.349,1,0.768,0.866,0,0,6.250,6.080,6.250,Steepened 0.30 to 0.50 %,,P1-M3732,P1-M3731
2539,O2-P1072,P1-P3629,pipe,P1,200,39.300,0.510,0.510,0,0.350,0.358,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M3629,P1-M3628
2543,O2-P1087,P1-P3644,pipe,P1,200,39.300,0.510,0.510,0,0.363,0.366,1,0,2.580,1.480,2.580,DN200 (not steepened),,P1-M3644,P1-M3608
2544,O2-P1834,P1-P4391,pipe,P1,200,39.300,0.510,0.510,0,0.315,0.326,1,0,3.580,4.130,4.130,DN200 (not steepened),,P1-M4391,P1-M4390
2545,O2-P1076,P1-P3633,pipe,P1,200,39.300,0.510,0.510,0,0.312,0.318,1,0,1.620,1.550,1.620,DN200 (not steepened),,P1-M3633,P1-M3632
2547,O3-P2875,P1-P4894,pipe,P1,200,39.400,0.510,0.510,0,0.484,0.722,1,0,6.910,7.090,7.090,DN200 (not steepened),,P1-M4894,P1-M4893
2549,O2-P1141,P1-P3698,pipe,P1,200,39.400,0.510,0.510,0,0.313,0.334,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M3698,P1-M3697
2550,O3-P2980,P1-P4999,pipe,P1,200,70.700,0.510,0.510,0,0.035,0.035,1,0,2.420,3.130,3.130,DN200 (not steepened),,P1-M4999,P1-M4950
2551,O2-P1691,P1-P4248,pipe,P1,200,39.500,0.510,0.510,0,0.254,0.282,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4248,P1-M4247
2552,O3-P1150,P1-P7493,pipe,P1,200,81.200,0.510,0.510,0,0.285,0.346,1,0,2.150,1.880,2.150,DN200 (not steepened),,P1-M7493,P1-M7492
2553,O3-P468,P1-P6811,pipe,P1,200,39.500,0.510,0.510,0,0.466,0.478,1,0,3.050,3.010,3.050,DN200 (not steepened),,P1-M6811,P1-M6810
2555,O1-P2639,P1-P2214,pipe,P1,200,39.500,0.510,0.510,0,0.414,0.414,1,0,2.310,2.090,2.310,DN200 (not steepened),,P1-M2214,P1-M2213
2556,O2-P1042,P1-P3599,pipe,P1,200,39.500,0.510,0.510,0,0.325,0.349,1,0,1.990,1.480,1.990,DN200 (not steepened),,P1-M3599,P1-M3587
2557,O3-P2947,P1-P4967,pipe,P1,200,66.800,0.510,0.510,0,0.125,0.125,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4967,P1-M4965
2558,O2-P875,P1-P4781,pipe,P1,200,39.500,0.510,0.510,0,0.452,0.463,1,0,1.950,1.480,1.950,DN200 (not steepened),,P1-M4781,P1-M4780
2561,O1-P126,P1-P296,pipe,P1,1000,39.500,0.075,0.116,1,0.750,0.887,0,0,10.730,10.620,10.730,Steepened up to 0.30 %,,P1-M296,P1-M1
2562,O3-P842,P1-P7185,pipe,P1,200,39.700,0.510,0.510,0,0.746,0.757,1,0,8.870,8.660,8.870,DN200 (not steepened),,P1-M7185,P1-M7184
2565,O2-P722,P1-P4628,pipe,P1,200,39.600,0.510,0.510,0,0.299,0.329,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M4628,P1-M4627
2567,O1-P813,P1-P983,pipe,P1,200,39.600,0.510,0.510,0,0.299,0.360,1,0,2.470,2.370,2.470,DN200 (not steepened),,P1-M983,P1-M342
2571,O1-P1918,P1-P1493,pipe,P1,280,86.500,0.375,0.488,1,0.760,0.892,0,0,8.460,8.460,8.460,Steepened 0.30 to 0.50 %,,P1-M1493,P1-M1492
2573,O1-P1495,P1-P2863,pipe,P1,200,39.700,0.510,0.510,0,0.273,0.359,1,0,1.640,1.840,1.840,DN200 (not steepened),,P1-M2863,P1-M2862
2574,O2-P1533,P1-P4098,pipe,P1,200,39.700,0.510,0.510,0,0.174,0.174,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4098,P1-M4089
2576,O3-P462,P1-P6805,pipe,P1,200,39.700,0.510,0.510,0,0.575,0.588,1,0,2.220,2.450,2.450,DN200 (not steepened),,P1-M6805,P1-M6804
2577,O1-P838,P1-P1008,pipe,P1,200,39.700,0.510,0.510,0,0.250,0.319,1,0,2.310,2.420,2.420,DN200 (not steepened),,P1-M1008,P1-M1007
2580,O3-P417,P1-P6760,pipe,P1,200,39.800,0.510,0.510,0,0.020,0.020,1,0,1.480,3.220,3.220,DN200 (not steepened),,P1-M6760,P1-M6759
2581,O2-P316,P1-P3114,pipe,P1,200,39.800,0.510,0.510,0,0.173,0.173,1,0,3.180,1.480,3.180,DN200 (not steepened),,P1-M3114,P1-M3106
2582,O3-P2848,P1-P4867,pipe,P1,280,39.800,0.375,0.533,1,0.774,0.908,0,0,7.610,7.860,7.860,Steepened 0.50 to 0.75 %,,P1-M4867,P1-M4866
2587,O1-P1538,P1-P2875,pipe,P1,200,63.500,0.510,0.510,0,0.144,0.183,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M2875,P1-M2874
2588,O2-P910,P1-P4816,pipe,P1,200,39.900,0.510,0.510,0,0.144,0.183,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M4816,P1-M4815
2591,O1-P2058,P1-P1633,pipe,P1,200,70.100,0.510,0.510,0,0.205,0.317,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1633,P1-M1627
2595,O1-P139,P1-P309,pipe,P1,1000,40.000,0.075,0.116,1,0.750,0.887,0,0,16.140,16.180,16.180,Steepened up to 0.30 %,,P1-M309,P1-M308
2596,O1-P1131,P1-P2320,pipe,P1,200,40.000,0.510,0.510,0,0.268,0.305,1,0,4.050,4.190,4.190,DN200 (not steepened),,P1-M2320,P1-M34
2597,O1-P100,P1-P1242,pipe,P1,250,40.000,0.375,0.511,1,0.758,0.809,0,0,3.820,3.830,3.830,Steepened 0.50 to 0.75 %,,P1-M1242,P1-M1241
2598,O3-P512,P1-P6855,pipe,P1,200,69.500,0.510,0.510,0,0.384,0.427,1,0,1.720,2.060,2.060,DN200 (not steepened),,P1-M6855,P1-M6854
2599,O1-P1521,P1-P2893,pipe,P1,200,40.000,0.510,0.510,0,0.041,0.041,1,0,2.010,2.100,2.100,DN200 (not steepened),,P1-M2893,P1-M2892
2602,O2-P235,P1-P3033,pipe,P1,200,40.100,0.510,0.510,0,0.395,0.413,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3033,P1-M3032
2603,O3-P1113,P1-P7456,pipe,P1,200,46.600,0.510,0.510,0,0.343,0.351,1,0,2.980,3.100,3.100,DN200 (not steepened),,P1-M7456,P1-M7455
2606,O1-P2397,P1-P1972,pipe,P1,200,40.100,0.510,0.510,0,0.389,0.410,1,0,3.040,2.750,3.040,DN200 (not steepened),,P1-M1972,P1-M1971
2614,O1-P2217,P1-P1792,pipe,P1,200,40.200,0.510,0.510,0,0.195,0.201,1,0,2.210,2.570,2.570,DN200 (not steepened),,P1-M1792,P1-M1213
2615,O2-P1455,P1-P4012,pipe,P1,200,40.200,0.510,0.510,0,0.223,0.258,1,0,2.790,2.180,2.790,DN200 (not steepened),,P1-M4012,P1-M4011
2616,O3-P3156,P1-P5175,pipe,P1,200,40.200,0.510,0.510,0,0.416,0.604,1,0,5.660,5.690,5.690,DN200 (not steepened),,P1-M5175,P1-M5174
2619,O2-P1310,P1-P3867,pipe,P1,200,73.900,0.510,0.510,0,0.174,0.174,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M3867,P1-M3850
2621,O2-P1065,P1-P3622,pipe,P1,200,40.300,0.510,0.510,0,0.204,0.245,1,0,3.630,1.480,3.630,DN200 (not steepened),,P1-M3622,P1-M3621
2623,O2-P775,P1-P4681,pipe,P1,200,40.300,0.510,0.510,0,0.243,0.243,1,0,1.550,1.650,1.650,DN200 (not steepened),,P1-M4681,P1-M4680
2626,O3-P3008,P1-P5027,pipe,P1,200,40.300,0.510,0.510,0,0.216,0.299,1,0,1.920,2.250,2.250,DN200 (not steepened),,P1-M5027,P1-M5026
2628,O1-P1944,P1-P1519,pipe,P1,200,40.400,0.510,0.510,0,0.633,0.706,1,0,7.200,7.830,7.830,DN200 (not steepened),,P1-M1519,P1-M1518
2631,O3-P1002,P1-P7345,pipe,P1,200,40.400,0.510,0.510,0,0.209,0.221,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M7345,P1-M7344
2632,O3-P647,P1-P6990,pipe,P1,200,95.900,0.510,0.510,0,0.177,0.245,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6990,P1-M6989
2633,O2-P1079,P1-P3636,pipe,P1,200,40.400,0.510,0.510,0,0.198,0.198,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M3636,P1-M3628
2634,O2-P1280,P1-P3837,pipe,P1,200,40.400,0.510,0.510,0,0.248,0.374,1,0,2.680,2.200,2.680,DN200 (not steepened),,P1-M3837,P1-M3836
2635,O1-P1843,P1-P1418,pipe,P1,200,40.400,0.510,0.510,0,0.035,0.035,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M1418,P1-M1417
2637,O3-P1374,P1-P5455,pipe,P1,200,40.400,0.510,0.510,0,0.336,0.350,1,0,3.400,2.960,3.400,DN200 (not steepened),,P1-M5455,P1-M5454
2638,O1-P1192,P1-P2381,pipe,P1,200,40.500,0.510,0.510,0,0.161,0.201,1,0,2.320,2.300,2.320,DN200 (not steepened),,P1-M2381,P1-M2380
2639,O2-P660,P1-P4550,pipe,P1,200,40.500,0.510,0.510,0,0.205,0.245,1,0,2.060,1.970,2.060,DN200 (not steepened),,P1-M4550,P1-M115
2640,O2-P232,P1-P3030,pipe,P1,200,40.800,0.510,0.510,0,0.440,0.467,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3030,P1-M3029
2642,O1-P916,P1-P1086,pipe,P1,200,40.500,0.510,0.510,0,0.566,0.597,1,0,4.600,4.800,4.800,DN200 (not steepened),,P1-M1086,P1-M1085
2643,O2-P1407,P1-P3964,pipe,P1,200,40.500,0.510,0.510,0,0.300,0.334,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M3964,P1-M3963
2645,O1-P1594,P1-P2745,pipe,P1,200,40.600,0.510,0.510,0,0.269,0.395,1,0,1.960,2.390,2.390,DN200 (not steepened),,P1-M2745,P1-M2723
2650,O2-P1452,P1-P4009,pipe,P1,200,52.800,0.510,0.510,0,0.144,0.183,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M4009,P1-M4004
2651,O2-P1634,P1-P4191,pipe,P1,200,40.700,0.510,0.510,0,0.403,0.415,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M4191,P1-M4190
2652,O2-P227,P1-P3025,pipe,P1,200,40.700,0.510,0.510,0,0.656,0.685,1,0,1.950,2.010,2.010,DN200 (not steepened),,P1-M3025,P1-M3024
2653,O2-P67,P1-P3440,pipe,P1,200,41.200,0.510,0.510,0,0.738,0.759,1,0,7.400,7.560,7.560,DN200 (not steepened),,P1-M3440,P1-M3439
2656,O3-P1570,P1-P5594,pipe,P1,200,40.700,0.510,0.510,0,0.292,0.405,1,0,2.260,2.480,2.480,DN200 (not steepened),,P1-M5594,P1-M5497
2657,O1-P141,P1-P311,pipe,P1,1000,72.900,0.075,0.136,1,0.795,0.938,0,0,15.840,14.810,15.840,Steepened up to 0.30 %,,P1-M311,P1-M310
2660,O2-P356,P1-P3154,pipe,P1,200,40.700,0.510,0.510,0,0.340,0.375,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M3154,P1-M3153
2662,O1-P596,P1-P766,pipe,P1,200,40.800,0.510,0.510,0,0.264,0.360,1,0,2.010,2.090,2.090,DN200 (not steepened),,P1-M766,P1-M765
2664,O3-P3262,P1-P5281,pipe,P1,200,40.800,0.510,0.510,0,0.320,0.372,1,0,3.110,2.610,3.110,DN200 (not steepened),,P1-M5281,P1-M5280
2665,O3-P405,P1-P6748,pipe,P1,200,40.800,0.510,0.510,0,0.131,0.165,1,0,1.480,2.980,2.980,DN200 (not steepened),,P1-M6748,P1-M6746
2666,O3-P2087,P1-P5842,pipe,P1,200,40.800,0.510,0.510,0,0.089,0.192,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M5842,P1-M5836
2667,O3-P2726,P1-P6481,pipe,P1,200,90.600,0.510,0.510,0,0.245,0.342,1,0,2.000,1.830,2.000,DN200 (not steepened),,P1-M6481,P1-M6480
2668,O1-P2456,P1-P2031,pipe,P1,800,40.800,0.085,0.163,1,0.750,0.874,0,0,4.640,5.650,5.650,Steepened up to 0.30 %,,P1-M2031,P1-M2030
2669,O1-P2061,P1-P1636,pipe,P1,200,72.000,0.510,0.510,0,0.160,0.254,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M1636,P1-M1635
2670,O3-P2362,P1-P6117,pipe,P1,250,82.500,0.375,0.375,0,0.410,0.689,1,0,10.540,10.850,10.850,"Above DN200, under 0.75 m/s",0.510,P1-M6117,P1-M5406
2672,O2-P1560,P1-P4117,pipe,P1,200,51.300,0.510,0.510,0,0.228,0.288,1,0,2.500,2.370,2.500,DN200 (not steepened),,P1-M4117,P1-M4116
2673,O1-P46,P1-P1188,pipe,P1,1100,40.900,0.075,0.115,1,0.750,0.889,0,0,7.360,7.350,7.360,Steepened up to 0.30 %,,P1-M1188,P1-M1187
2678,O2-P47,P1-P3420,pipe,P1,355,40.900,0.270,0.286,1,0.758,0.786,0,0,10.020,9.970,10.020,Steepened up to 0.30 %,,P1-M3420,P1-M3419
2679,O2-P249,P1-P3047,pipe,P1,200,41.000,0.510,0.510,0,0.221,0.240,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M3047,P1-M3046
2680,O3-P2795,P1-P6550,pipe,P1,200,73.000,0.510,0.510,0,0.145,0.300,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M6550,P1-M6549
2682,O1-P769,P1-P939,pipe,P1,200,41.000,0.510,0.510,0,0.390,0.398,1,0,2.180,2.060,2.180,DN200 (not steepened),,P1-M939,P1-M938
2686,O2-P814,P1-P4720,pipe,P1,200,41.000,0.510,0.510,0,0.249,0.249,1,0,1.480,3.160,3.160,DN200 (not steepened),,P1-M4720,P1-M4717
2688,O3-P577,P1-P6920,pipe,P1,200,84.200,0.510,0.510,0,0.459,0.618,1,0,3.760,3.990,3.990,DN200 (not steepened),,P1-M6920,P1-M6919
2689,O1-P1935,P1-P1510,pipe,P1,200,41.100,0.510,0.510,0,0.663,0.739,1,0,9.240,8.980,9.240,DN200 (not steepened),,P1-M1510,P1-M1509
2690,O2-P1556,P1-P4113,pipe,P1,200,41.100,0.510,0.510,0,0.297,0.346,1,0,2.130,2.080,2.130,DN200 (not steepened),,P1-M4113,P1-M4112
2691,O1-P1104,P1-P2293,pipe,P1,200,41.100,0.510,0.510,0,0.021,0.021,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M2293,P1-M2279
2693,O1-P2127,P1-P1702,pipe,P1,200,83.700,0.510,0.510,0,0.569,0.737,1,0,3.350,2.520,3.350,DN200 (not steepened),,P1-M1702,P1-M1701
2695,O1-P460,P1-P630,pipe,P1,200,41.200,0.510,0.510,0,0.426,0.624,1,0,4.670,4.350,4.670,DN200 (not steepened),,P1-M630,P1-M629
2697,O1-P711,P1-P881,pipe,P1,200,41.200,0.510,0.510,0,0.296,0.395,1,0,3.140,3.520,3.520,DN200 (not steepened),,P1-M881,P1-M880
2699,O3-P3159,P1-P5178,pipe,P1,200,41.200,0.510,0.510,0,0.402,0.569,1,0,5.700,5.780,5.780,DN200 (not steepened),,P1-M5178,P1-M5177
2702,O3-P1043,P1-P7386,pipe,P1,200,41.300,0.510,0.510,0,0.427,0.455,1,0,4.790,4.500,4.790,DN200 (not steepened),,P1-M7386,P1-M7385
2703,O3-P2818,P1-P4837,pipe,P1,355,41.300,0.270,0.397,1,0.791,0.920,0,0,7.520,7.710,7.710,Steepened 0.30 to 0.50 %,,P1-M4837,P1-M4836
2705,O2-P1406,P1-P3963,pipe,P1,200,41.300,0.510,0.510,0,0.345,0.372,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M3963,P1-M3962
2706,O2-P1125,P1-P3684,pipe,P1,200,41.300,0.510,0.510,0,0.178,0.206,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3684,P1-M3676
2707,O1-P403,P1-P573,pipe,P1,200,75.600,0.510,0.510,0,0.185,0.250,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M573,P1-M572
2708,O2-P1430,P1-P3987,pipe,P1,200,41.300,0.510,0.510,0,0.354,0.369,1,0,2.160,2.560,2.560,DN200 (not steepened),,P1-M3987,P1-M3986
2710,O3-P399,P1-P6742,pipe,P1,200,41.300,0.510,0.510,0,0.294,0.306,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M6742,P1-M6734
2711,O2-P764,P1-P4670,pipe,P1,200,41.300,0.510,0.510,0,0.353,0.361,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M4670,P1-M4669
2712,O2-P626,P1-P4579,pipe,P1,200,41.300,0.510,0.510,0,0.698,0.736,1,0,3.970,4.010,4.010,DN200 (not steepened),,P1-M4579,P1-M4578
2713,O2-P1814,P1-P4371,pipe,P1,200,41.400,0.510,0.510,0,0.070,0.152,1,0,1.480,2.790,2.790,DN200 (not steepened),,P1-M4371,P1-M4370
2716,O2-P1371,P1-P3928,pipe,P1,200,41.400,0.510,0.510,0,0.144,0.183,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M3928,P1-M3905
2717,O3-P482,P1-P6825,pipe,P1,200,41.400,0.510,0.510,0,0.200,0.200,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6825,P1-M6824
2718,O3-P2268,P1-P6023,pipe,P1,200,41.400,0.510,0.510,0,0.408,0.612,1,0,3.270,3.610,3.610,DN200 (not steepened),,P1-M6023,P1-M6022
2719,O1-P332,P1-P502,pipe,P1,200,41.400,0.510,0.510,0,0.169,0.329,1,0,6.130,5.570,6.130,DN200 (not steepened),,P1-M502,P1-M501
2721,O1-P108,P1-P1250,pipe,P1,200,29.000,0.510,0.510,0,0.655,0.708,1,0,2.490,2.550,2.550,DN200 (not steepened),,P1-M1250,P1-M1249
2722,O1-P1699,P1-P1274,pipe,P1,200,72.300,0.510,0.510,0,0.472,0.490,1,0,11.650,13.080,13.080,DN200 (not steepened),,P1-M1274,P1-M1273
2724,O2-P1418,P1-P3975,pipe,P1,200,41.500,0.510,0.510,0,0.032,0.032,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M3975,P1-M3974
2725,O1-P760,P1-P930,pipe,P1,200,41.500,0.510,0.510,0,0.438,0.465,1,0,2.680,3.090,3.090,DN200 (not steepened),,P1-M930,P1-M929
2726,O3-P390,P1-P6733,pipe,P1,200,59.600,0.510,0.510,0,0.024,0.024,1,0,1.480,3.460,3.460,DN200 (not steepened),,P1-M6733,P1-M6732
2727,O2-P1436,P1-P3993,pipe,P1,200,41.500,0.510,0.510,0,0.261,0.261,1,0,2.250,2.510,2.510,DN200 (not steepened),,P1-M3993,P1-M3985
2729,O1-P2611,P1-P2186,pipe,P1,200,41.500,0.510,0.510,0,0.288,0.288,1,0,2.230,2.070,2.230,DN200 (not steepened),,P1-M2186,P1-M2185
2731,O3-P2582,P1-P6337,pipe,P1,200,68.100,0.510,0.510,0,0.155,0.236,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6337,P1-M6336
2732,O2-P1206,P1-P3763,pipe,P1,200,71.600,0.510,0.510,0,0.608,0.689,1,0,8.170,8.670,8.670,DN200 (not steepened),,P1-M3763,P1-M3762
2734,O3-P2637,P1-P6392,pipe,P1,200,71.200,0.510,0.510,0,0.320,0.448,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M6392,P1-M6391
2736,O2-P1434,P1-P3991,pipe,P1,200,41.600,0.510,0.510,0,0.189,0.266,1,0,1.900,2.300,2.300,DN200 (not steepened),,P1-M3991,P1-M3984
2737,O3-P3258,P1-P5277,pipe,P1,200,41.600,0.510,0.510,0,0.062,0.136,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M5277,P1-M5259
2739,O3-P2190,P1-P5945,pipe,P1,200,41.700,0.510,0.510,0,0.327,0.578,1,0,1.650,1.570,1.650,DN200 (not steepened),,P1-M5945,P1-M5944
2741,O2-P1082,P1-P3639,pipe,P1,200,41.700,0.510,0.510,0,0.021,0.021,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M3639,P1-M3638
2744,O2-P106,P1-P2904,pipe,P1,200,41.700,0.510,0.510,0,0.685,0.715,1,0,2.730,3.200,3.200,DN200 (not steepened),,P1-M2904,P1-M2903
2746,O1-P2354,P1-P1929,pipe,P1,200,41.800,0.510,0.510,0,0.218,0.218,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M1929,P1-M1928
2747,O3-P2285,P1-P6040,pipe,P1,200,100.300,0.510,0.510,0,0.308,0.365,1,0,1.500,2.380,2.380,DN200 (not steepened),,P1-M6040,P1-M6039
2749,O3-P1304,P1-P7647,pipe,P1,200,41.800,0.510,0.510,0,0.224,0.235,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M7647,P1-M7646
2750,O3-P798,P1-P7141,pipe,P1,200,41.800,0.510,0.510,0,0.388,0.397,1,0,6.140,6.830,6.830,DN200 (not steepened),,P1-M7141,P1-M7140
2751,O1-P2680,P1-P2255,pipe,P1,200,41.800,0.510,0.510,0,0.350,0.355,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M2255,P1-M2254
2752,O1-P2086,P1-P1661,pipe,P1,200,41.900,0.510,0.510,0,0.243,0.297,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M1661,P1-M1532
2754,O1-P1362,P1-P2551,pipe,P1,200,41.900,0.510,0.510,0,0.125,0.153,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M2551,P1-M2501
2755,O3-P2958,P1-P4977,pipe,P1,200,41.900,0.510,0.510,0,0.117,0.247,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4977,P1-M4976
2756,O2-P1267,P1-P3824,pipe,P1,200,41.900,0.510,0.510,0,0.293,0.302,1,0,2.560,3.530,3.530,DN200 (not steepened),,P1-M3824,P1-M3823
2758,O1-P1598,P1-P2749,pipe,P1,200,42.000,0.510,0.510,0,0.070,0.152,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M2749,P1-M2748
2759,O2-P1955,P1-P4510,pipe,P1,200,42.000,0.510,0.510,0,0.026,0.026,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M4510,P1-M4509
2760,O1-P97,P1-P1239,pipe,P1,250,42.000,0.375,0.511,1,0.759,0.811,0,0,4.140,4.570,4.570,Steepened 0.50 to 0.75 %,,P1-M1239,P1-M1238
2761,O1-P1583,P1-P2734,pipe,P1,200,40.800,0.510,0.510,0,0.210,0.264,1,0,2.140,2.430,2.430,DN200 (not steepened),,P1-M2734,P1-M2733
2762,O3-P705,P1-P7048,pipe,P1,200,65.200,0.510,0.510,0,0.153,0.245,1,0,1.750,2.050,2.050,DN200 (not steepened),,P1-M7048,P1-M7011
2763,O1-P1050,P1-P2673,pipe,P1,250,42.000,0.375,0.577,1,0.759,0.820,0,0,6.450,6.700,6.700,Steepened 0.50 to 0.75 %,,P1-M2673,P1-M2672
2764,O2-P1388,P1-P3945,pipe,P1,200,42.000,0.510,0.510,0,0.363,0.404,1,0,2.750,3.520,3.520,DN200 (not steepened),,P1-M3945,P1-M3944
2765,O2-P1311,P1-P3868,pipe,P1,200,42.000,0.510,0.510,0,0.323,0.427,1,0,3.630,2.920,3.630,DN200 (not steepened),,P1-M3868,P1-M3852
2767,O2-P377,P1-P3175,pipe,P1,200,42.000,0.510,0.510,0,0.380,0.412,1,0,2.260,1.480,2.260,DN200 (not steepened),,P1-M3175,P1-M3174
2768,O1-P2486,P1-P2061,pipe,P1,200,42.000,0.510,0.510,0,0.250,0.250,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M2061,P1-M2060
2769,O3-P3020,P1-P5039,pipe,P1,200,65.400,0.510,0.510,0,0.131,0.166,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M5039,P1-M5033
2770,O1-P2565,P1-P2140,pipe,P1,200,42.100,0.510,0.510,0,0.660,0.707,1,0,4.330,4.290,4.330,DN200 (not steepened),,P1-M2140,P1-M1238
2771,O2-P1695,P1-P4252,pipe,P1,200,42.100,0.510,0.510,0,0.332,0.341,1,0,1.950,2.620,2.620,DN200 (not steepened),,P1-M4252,P1-M4245
2773,O1-P2400,P1-P1975,pipe,P1,200,42.100,0.510,0.510,0,0.240,0.240,1,0,1.980,2.510,2.510,DN200 (not steepened),,P1-M1975,P1-M1974
2774,O3-P2229,P1-P5984,pipe,P1,200,73.500,0.510,0.510,0,0.124,0.259,1,0,1.850,2.270,2.270,DN200 (not steepened),,P1-M5984,P1-M5970
2775,O2-P1722,P1-P4279,pipe,P1,200,42.100,0.510,0.510,0,0.289,0.319,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M4279,P1-M4278
2776,O3-P2261,P1-P6016,pipe,P1,200,72.400,0.510,0.510,0,0.457,0.680,1,0,3.200,3.200,3.200,DN200 (not steepened),,P1-M6016,P1-M6015
2777,O3-P1391,P1-P5472,pipe,P1,200,42.100,0.510,0.510,0,0.137,0.137,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5472,P1-M5471
2778,O1-P1138,P1-P2327,pipe,P1,200,42.100,0.510,0.510,0,0.193,0.193,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M2327,P1-M2320
2779,O1-P2363,P1-P1938,pipe,P1,200,42.100,0.510,0.510,0,0.197,0.240,1,0,2.820,2.210,2.820,DN200 (not steepened),,P1-M1938,P1-M1937
2782,O2-P1429,P1-P3986,pipe,P1,200,42.200,0.510,0.510,0,0.385,0.423,1,0,2.560,2.210,2.560,DN200 (not steepened),,P1-M3986,P1-M3985
2784,O3-P398,P1-P6741,pipe,P1,200,42.200,0.510,0.510,0,0.021,0.021,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M6741,P1-M6740
2785,O1-P2386,P1-P1961,pipe,P1,200,42.200,0.510,0.510,0,0.292,0.361,1,0,2.810,2.820,2.820,DN200 (not steepened),,P1-M1961,P1-M1960
2786,O2-P1526,P1-P4083,pipe,P1,200,68.500,0.510,0.510,0,0.178,0.206,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M4083,P1-M4078
2788,O2-P858,P1-P4764,pipe,P1,200,42.200,0.510,0.510,0,0.277,0.289,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M4764,P1-M4763
2790,O1-P1890,P1-P1465,pipe,P1,200,42.300,0.510,0.510,0,0.188,0.243,1,0,2.310,2.340,2.340,DN200 (not steepened),,P1-M1465,P1-M1454
2792,O3-P1073,P1-P7416,pipe,P1,200,42.300,0.510,0.510,0,0.079,0.172,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M7416,P1-M7385
2793,O2-P1009,P1-P3566,pipe,P1,200,42.300,0.510,0.510,0,0.263,0.277,1,0,1.910,2.700,2.700,DN200 (not steepened),,P1-M3566,P1-M3565
2796,O1-P1876,P1-P1451,pipe,P1,200,42.300,0.510,0.510,0,0.305,0.405,1,0,4.850,5.230,5.230,DN200 (not steepened),,P1-M1451,P1-M1450
2797,O3-P3032,P1-P5051,pipe,P1,200,73.700,0.510,0.510,0,0.493,0.638,1,0,3.750,3.210,3.750,DN200 (not steepened),,P1-M5051,P1-M5050
2800,O2-P1966,P1-P4523,pipe,P1,200,42.400,0.510,0.510,0,0.198,0.198,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M4523,P1-M4521
2802,O1-P2163,P1-P1738,pipe,P1,200,42.400,0.510,0.510,0,0.155,0.236,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M1738,P1-M1737
2805,O2-P1632,P1-P4189,pipe,P1,200,55.300,0.510,0.510,0,0.410,0.425,1,0,3.060,3.910,3.910,DN200 (not steepened),,P1-M4189,P1-M4188
2807,O2-P1369,P1-P3926,pipe,P1,200,42.500,0.510,0.510,0,0.181,0.230,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M3926,P1-M3925
2808,O3-P1061,P1-P7404,pipe,P1,200,42.500,0.510,0.510,0,0.021,0.021,1,0,1.480,1.590,1.590,DN200 (not steepened),,P1-M7404,P1-M7372
2809,O3-P2939,P1-P4958,pipe,P1,200,70.200,0.510,0.510,0,0.164,0.288,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M4958,P1-M4929
2812,O2-P1118,P1-P3675,pipe,P1,200,42.500,0.510,0.510,0,0.346,0.369,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M3675,P1-M3674
2813,O2-P592,P1-P109,pipe,P1,1100,42.500,0.075,0.102,1,0.754,0.890,0,0,5.900,4.920,5.900,Steepened up to 0.30 %,,P1-M109,P1-M108
2815,O2-P1542,P1-P4090,pipe,P1,200,42.600,0.510,0.510,0,0.308,0.320,1,0,3.160,3.480,3.480,DN200 (not steepened),,P1-M4090,P1-M4089
2816,O1-P2554,P1-P2129,pipe,P1,200,46.600,0.510,0.510,0,0.278,0.364,1,0,1.900,2.070,2.070,DN200 (not steepened),,P1-M2129,P1-M2078
2817,O3-P72,P1-P153,pipe,P1,710,61.700,0.100,0.170,1,0.750,0.813,0,0,1.930,2.080,2.080,Steepened up to 0.30 %,,P1-M153,P1-M152
2819,O3-P837,P1-P7180,pipe,P1,200,74.500,0.510,0.510,0,0.159,0.159,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7180,P1-M7179
2821,O1-P20,P1-P20,pipe,P1,1600,42.700,0.075,0.075,0,0.854,0.980,0,0,11.250,11.140,11.250,"Above DN200, 0.75 m/s as laid",,P1-M20,P1-M19
2822,O2-P1320,P1-P3877,pipe,P1,200,42.700,0.510,0.510,0,0.113,0.241,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M3877,P1-M3872
2825,O3-P266,P1-P6609,pipe,P1,355,42.800,0.270,0.387,1,0.772,0.880,0,0,5.460,5.280,5.460,Steepened 0.30 to 0.50 %,,P1-M6609,P1-M6608
2826,O1-P1911,P1-P1486,pipe,P1,280,42.800,0.375,0.488,1,0.764,0.894,0,0,9.310,9.710,9.710,Steepened 0.30 to 0.50 %,,P1-M1486,P1-M1485
2828,O3-P708,P1-P7051,pipe,P1,200,87.600,0.510,0.510,0,0.363,0.414,1,0,2.040,2.380,2.380,DN200 (not steepened),,P1-M7051,P1-M7050
2830,O3-P697,P1-P7040,pipe,P1,200,42.800,0.510,0.510,0,0.300,0.373,1,0,2.160,1.880,2.160,DN200 (not steepened),,P1-M7040,P1-M7039
2831,O1-P1096,P1-P2285,pipe,P1,200,65.400,0.510,0.510,0,0.306,0.311,1,0,1.590,2.080,2.080,DN200 (not steepened),,P1-M2285,P1-M2273
2833,O1-P582,P1-P752,pipe,P1,200,42.800,0.510,0.510,0,0.052,0.052,1,0,1.900,2.020,2.020,DN200 (not steepened),,P1-M752,P1-M751
2834,O2-P890,P1-P4796,pipe,P1,200,42.900,0.510,0.510,0,0.205,0.205,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4796,P1-M4791
2835,O2-P1670,P1-P4227,pipe,P1,200,42.900,0.510,0.510,0,0.237,0.253,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M4227,P1-M4226
2838,O2-P1383,P1-P3940,pipe,P1,200,42.900,0.510,0.510,0,0.423,0.470,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M3940,P1-M3939
2839,O2-P1422,P1-P3979,pipe,P1,200,43.100,0.510,0.510,0,0.021,0.021,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M3979,P1-M3959
2840,O1-P1340,P1-P2529,pipe,P1,200,42.900,0.510,0.510,0,0.225,0.305,1,0,3.610,3.670,3.670,DN200 (not steepened),,P1-M2529,P1-M2528
2841,O2-P1562,P1-P4119,pipe,P1,200,42.900,0.510,0.510,0,0.355,0.395,1,0,1.740,2.030,2.030,DN200 (not steepened),,P1-M4119,P1-M4108
2842,O3-P779,P1-P7122,pipe,P1,200,43.000,0.510,0.510,0,0.099,0.211,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M7122,P1-M7115
2847,O1-P230,P1-P400,pipe,P1,200,25.300,0.510,0.510,0,0.408,0.413,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M400,P1-M399
2848,O2-P979,P1-P3536,pipe,P1,200,43.000,0.510,0.510,0,0.156,0.191,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M3536,P1-M3535
2849,O3-P3040,P1-P5059,pipe,P1,200,43.100,0.510,0.510,0,0.425,0.557,1,0,2.740,2.970,2.970,DN200 (not steepened),,P1-M5059,P1-M5058
2850,O2-P669,P1-P4559,pipe,P1,200,43.100,0.510,0.510,0,0.223,0.242,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M4559,P1-M4558
2851,O3-P3104,P1-P5123,pipe,P1,200,43.100,0.510,0.510,0,0.245,0.276,1,0,2.000,1.930,2.000,DN200 (not steepened),,P1-M5123,P1-M5122
2852,O1-P670,P1-P840,pipe,P1,200,43.100,0.510,0.510,0,0.201,0.224,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M840,P1-M839
2853,O2-P988,P1-P3545,pipe,P1,200,43.100,0.510,0.510,0,0.070,0.152,1,0,1.940,1.480,1.940,DN200 (not steepened),,P1-M3545,P1-M3491
2854,O3-P2753,P1-P6508,pipe,P1,200,43.100,0.510,0.510,0,0.231,0.368,1,0,1.840,2.070,2.070,DN200 (not steepened),,P1-M6508,P1-M6507
2855,O3-P547,P1-P6890,pipe,P1,200,43.100,0.510,0.510,0,0.072,0.158,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M6890,P1-M6887
2858,O3-P3313,P1-P5332,pipe,P1,200,43.100,0.510,0.510,0,0.021,0.021,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M5332,P1-M5331
2859,O1-P974,P1-P1144,pipe,P1,200,43.100,0.510,0.510,0,0.113,0.241,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M1144,P1-M1143
2862,O2-P539,P1-P3337,pipe,P1,200,48.600,0.510,0.510,0,0.249,0.249,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M3337,P1-M3336
2863,O1-P983,P1-P1153,pipe,P1,200,44.700,0.510,0.510,0,0.235,0.235,1,0,1.770,1.720,1.770,DN200 (not steepened),,P1-M1153,P1-M1
2867,O1-P173,P1-P343,pipe,P1,315,43.200,0.270,0.367,1,0.750,0.828,0,0,8.280,8.330,8.330,Steepened 0.30 to 0.50 %,,P1-M343,P1-M342
2873,O3-P2094,P1-P5849,pipe,P1,200,60.100,0.510,0.510,0,0.352,0.559,1,0,6.680,6.130,6.680,DN200 (not steepened),,P1-M5849,P1-M5848
2875,O3-P355,P1-P6698,pipe,P1,200,71.800,0.510,0.510,0,0.422,0.485,1,0,3.850,4.790,4.790,DN200 (not steepened),,P1-M6698,P1-M6697
2877,O3-P152,P1-P233,pipe,P1,250,43.300,0.375,0.616,1,0.790,0.901,0,0,12.350,12.540,12.540,Steepened 0.50 to 0.75 %,,P1-M233,P1-M232
2878,O3-P698,P1-P7041,pipe,P1,200,43.400,0.510,0.510,0,0.292,0.368,1,0,2.220,2.160,2.220,DN200 (not steepened),,P1-M7041,P1-M7040
2879,O2-P1912,P1-P4469,pipe,P1,200,43.400,0.510,0.510,0,0.375,0.378,1,0,4.570,4.790,4.790,DN200 (not steepened),,P1-M4469,P1-M4468
2880,O2-P1524,P1-P4081,pipe,P1,200,43.400,0.510,0.510,0,0.237,0.254,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4081,P1-M4075
2881,O2-P1003,P1-P3560,pipe,P1,200,43.400,0.510,0.510,0,0.274,0.287,1,0,2.950,3.170,3.170,DN200 (not steepened),,P1-M3560,P1-M3559
2882,O2-P880,P1-P4786,pipe,P1,200,43.400,0.510,0.510,0,0.331,0.349,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M4786,P1-M4780
2885,O1-P1296,P1-P2485,pipe,P1,200,43.500,0.510,0.510,0,0.416,0.476,1,0,4.820,5.110,5.110,DN200 (not steepened),,P1-M2485,P1-M40
2886,O2-P416,P1-P3214,pipe,P1,200,60.400,0.510,0.510,0,0.327,0.370,1,0,1.880,1.640,1.880,DN200 (not steepened),,P1-M3214,P1-M3206
2887,O2-P1861,P1-P4418,pipe,P1,200,43.500,0.510,0.510,0,0.551,0.565,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M4418,P1-M4403
2888,O3-P394,P1-P6737,pipe,P1,200,43.500,0.510,0.510,0,0.254,0.274,1,0,1.510,1.490,1.510,DN200 (not steepened),,P1-M6737,P1-M6736
2889,O1-P1950,P1-P1525,pipe,P1,200,55.600,0.510,0.510,0,0.617,0.696,1,0,5.240,5.210,5.240,DN200 (not steepened),,P1-M1525,P1-M1524
2890,O1-P2555,P1-P2130,pipe,P1,200,87.300,0.510,0.510,0,0.205,0.317,1,0,1.520,1.900,1.900,DN200 (not steepened),,P1-M2130,P1-M2129
2892,O2-P1075,P1-P3632,pipe,P1,200,43.600,0.510,0.510,0,0.334,0.339,1,0,1.550,1.650,1.650,DN200 (not steepened),,P1-M3632,P1-M3631
2896,O2-P708,P1-P4614,pipe,P1,200,43.600,0.510,0.510,0,0.249,0.249,1,0,1.660,1.990,1.990,DN200 (not steepened),,P1-M4614,P1-M4613
2897,O1-P1989,P1-P1564,pipe,P1,200,43.600,0.510,0.510,0,0.405,0.493,1,0,3.740,3.840,3.840,DN200 (not steepened),,P1-M1564,P1-M1563
2898,O1-P224,P1-P394,pipe,P1,200,43.600,0.510,0.510,0,0.551,0.571,1,0,2.000,2.200,2.200,DN200 (not steepened),,P1-M394,P1-M393
2899,O2-P1714,P1-P4271,pipe,P1,200,43.600,0.510,0.510,0,0.223,0.223,1,0,3.740,3.850,3.850,DN200 (not steepened),,P1-M4271,P1-M4258
2900,O3-P2949,P1-P4968,pipe,P1,200,43.700,0.510,0.510,0,0.183,0.345,1,0,1.870,2.810,2.810,DN200 (not steepened),,P1-M4968,P1-M4938
2902,O3-P496,P1-P6839,pipe,P1,200,57.700,0.510,0.510,0,0.205,0.235,1,0,2.420,1.480,2.420,DN200 (not steepened),,P1-M6839,P1-M6609
2903,O3-P555,P1-P6898,pipe,P1,200,65.300,0.510,0.510,0,0.337,0.351,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M6898,P1-M6897
2905,O2-P276,P1-P3074,pipe,P1,200,43.700,0.510,0.510,0,0.239,0.239,1,0,1.490,2.040,2.040,DN200 (not steepened),,P1-M3074,P1-M3073
2908,O2-P1923,P1-P4480,pipe,P1,200,43.800,0.510,0.510,0,0.304,0.304,1,0,1.740,1.970,1.970,DN200 (not steepened),,P1-M4480,P1-M4479
2909,O1-P1887,P1-P1462,pipe,P1,200,43.800,0.510,0.510,0,0.074,0.154,1,0,1.630,1.520,1.630,DN200 (not steepened),,P1-M1462,P1-M1461
2911,O3-P1079,P1-P7422,pipe,P1,200,33.900,0.510,0.510,0,0.234,0.246,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M7422,P1-M7392
2912,O2-P536,P1-P3334,pipe,P1,200,43.800,0.510,0.510,0,0.294,0.303,1,0,1.590,1.860,1.860,DN200 (not steepened),,P1-M3334,P1-M3333
2914,O2-P380,P1-P3178,pipe,P1,200,43.800,0.510,0.510,0,0.326,0.362,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M3178,P1-M3177
2915,O2-P472,P1-P3270,pipe,P1,200,71.700,0.510,0.510,0,0.412,0.470,1,0,4.590,4.740,4.740,DN200 (not steepened),,P1-M3270,P1-M3269
