key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
5854,O2-P1103,P1-P3660,pipe,P1,200,77.400,0.510,0.510,0,0.307,0.314,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1-M3660,P1-M3659
5858,O3-P549,P1-P6892,pipe,P1,200,77.400,0.510,0.510,0,0.073,0.158,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M6892,P1-M6891
5862,O2-P1147,P1-P3704,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.203,1,0,8.780,1.480,8.780,DN200 (not steepened),,P1-M3704,P1-M3703
5866,O2-P817,P1-P4723,pipe,P1,200,77.400,0.510,0.510,0,0.027,0.027,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M4723,P1-M4567
5867,O3-P1240,P1-P7583,pipe,P1,200,105.000,0.510,0.510,0,0.235,0.309,1,0,1.870,1.990,1.990,DN200 (not steepened),,P1-M7583,P1-M7582
5869,O1-P1987,P1-P1562,pipe,P1,200,69.100,0.510,0.510,0,0.122,0.122,1,0,2.080,1.480,2.080,DN200 (not steepened),,P1-M1562,P1-M1561
5872,O2-P1460,P1-P4017,pipe,P1,200,76.200,0.510,0.510,0,0.160,0.255,1,0,2.600,1.480,2.600,DN200 (not steepened),,P1-M4017,P1-M3946
5873,O2-P1358,P1-P3915,pipe,P1,200,77.500,0.510,0.510,0,0.339,0.410,1,0,3.020,3.080,3.080,DN200 (not steepened),,P1-M3915,P1-M3891
5875,O3-P1413,P1-P5494,pipe,P1,500,76.300,0.155,0.553,1,0.755,1.089,0,0,8.310,8.350,8.350,Steepened 0.50 to 0.75 %,,P1-M5494,P1-M5493
5877,O3-P1253,P1-P7601,pipe,P1,200,85.900,0.510,0.510,0,0.283,0.338,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7601,P1-M7600
5881,O2-P601,P1-P118,pipe,P1,1100,77.600,0.075,0.102,1,0.751,0.888,0,0,6.350,6.140,6.350,Steepened up to 0.30 %,,P1-M118,P1-M117
5882,O3-P1339,P1-P7682,pipe,P1,200,77.600,0.510,0.510,0,0.206,0.294,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M7682,P1-M7681
5884,O1-P1573,P1-P2724,pipe,P1,200,77.600,0.510,0.510,0,0.373,0.418,1,0,3.420,3.600,3.600,DN200 (not steepened),,P1-M2724,P1-M2723
5885,O3-P823,P1-P7166,pipe,P1,200,77.600,0.510,0.510,0,0.340,0.349,1,0,2.250,2.110,2.250,DN200 (not steepened),,P1-M7166,P1-M7165
5887,O1-P590,P1-P760,pipe,P1,200,77.600,0.510,0.510,0,0.358,0.559,1,0,3.330,3.410,3.410,DN200 (not steepened),,P1-M760,P1-M759
5888,O2-P1983,P1-P4540,pipe,P1,200,77.600,0.510,0.510,0,0.174,0.174,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M4540,P1-M4539
5897,O3-P1548,P1-P5572,pipe,P1,200,78.600,0.510,0.510,0,0.186,0.250,1,0,1.520,1.630,1.630,DN200 (not steepened),,P1-M5572,P1-M5571
5898,O2-P217,P1-P3015,pipe,P1,280,77.700,0.375,0.393,1,0.750,0.788,0,0,3.680,3.990,3.990,Steepened 0.30 to 0.50 %,,P1-M3015,P1-M3014
5903,O2-P1441,P1-P3998,pipe,P1,200,59.600,0.510,0.510,0,0.208,0.323,1,0,2.330,1.480,2.330,DN200 (not steepened),,P1-M3998,P1-M3997
5904,O3-P2910,P1-P4929,pipe,P1,200,77.700,0.510,0.510,0,0.410,0.487,1,0,7.180,6.850,7.180,DN200 (not steepened),,P1-M4929,P1-M4928
5905,O1-P11,P1-P11,pipe,P1,1600,77.800,0.075,0.075,0,0.854,0.981,0,0,9.970,9.970,9.970,"Above DN200, 0.75 m/s as laid",,P1-M11,P1-M10
5912,O3-P2925,P1-P4944,pipe,P1,200,77.800,0.510,0.510,0,0.352,0.368,1,0,5.620,5.680,5.680,DN200 (not steepened),,P1-M4944,P1-M4943
5914,O3-P2524,P1-P6279,pipe,P1,200,77.800,0.510,0.510,0,0.283,0.435,1,0,2.430,2.250,2.430,DN200 (not steepened),,P1-M6279,P1-M6278
5916,O2-P1279,P1-P3836,pipe,P1,200,77.800,0.510,0.510,0,0.278,0.412,1,0,3.300,2.340,3.300,DN200 (not steepened),,P1-M3836,P1-M3835
5919,O3-P1620,P1-P5644,pipe,P1,200,77.800,0.510,0.510,0,0.235,0.375,1,0,2.520,3.260,3.260,DN200 (not steepened),,P1-M5644,P1-M5611
5920,O1-P2034,P1-P1609,pipe,P1,200,85.700,0.510,0.510,0,0.160,0.254,1,0,1.480,2.520,2.520,DN200 (not steepened),,P1-M1609,P1-M1608
5922,O3-P597,P1-P6940,pipe,P1,200,77.900,0.510,0.510,0,0.202,0.323,1,0,1.480,2.220,2.220,DN200 (not steepened),,P1-M6940,P1-M6939
5923,O3-P3237,P1-P5256,pipe,P1,200,77.900,0.510,0.510,0,0.240,0.332,1,0,2.670,2.850,2.850,DN200 (not steepened),,P1-M5256,P1-M5255
5924,O3-P828,P1-P7171,pipe,P1,200,77.900,0.510,0.510,0,0.182,0.182,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M7171,P1-M7165
5925,O1-P1439,P1-P2628,pipe,P1,200,78.100,0.510,0.510,0,0.223,0.322,1,0,2.150,2.950,2.950,DN200 (not steepened),,P1-M2628,P1-M2603
5927,O1-P1761,P1-P1336,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.720,1.480,2.720,DN200 (not steepened),,P1-M1336,P1-M1335
5930,O3-P1305,P1-P7648,pipe,P1,200,77.900,0.510,0.510,0,0.260,0.330,1,0,1.780,1.750,1.780,DN200 (not steepened),,P1-M7648,P1-M7625
5931,O1-P2412,P1-P1987,pipe,P1,200,77.900,0.510,0.510,0,0.239,0.270,1,0,3.070,1.480,3.070,DN200 (not steepened),,P1-M1987,P1-M1974
5932,O1-P2547,P1-P2122,pipe,P1,200,100.000,0.510,0.510,0,0.209,0.299,1,0,3.030,1.480,3.030,DN200 (not steepened),,P1-M2122,P1-M2117
5933,O3-P2865,P1-P4884,pipe,P1,250,100.000,0.375,0.375,0,0.583,0.712,1,0,7.010,7.690,7.690,"Above DN200, under 0.75 m/s",0.607,P1-M4884,P1-M4883
5934,O1-P2131,P1-P1706,pipe,P1,200,138.400,0.510,0.510,0,0.478,0.700,1,0,4.860,2.100,4.860,DN200 (not steepened),,P1-M1706,P1-M1705
5936,O2-P1375,P1-P3932,pipe,P1,200,78.000,0.510,0.510,0,0.644,0.705,1,0,3.510,2.480,3.510,DN200 (not steepened),,P1-M3932,P1-M3931
5940,O1-P994,P1-P1164,pipe,P1,200,74.900,0.510,0.510,0,0.136,0.201,1,0,2.320,2.790,2.790,DN200 (not steepened),,P1-M1164,P1-M1161
5941,O3-P389,P1-P6732,pipe,P1,200,59.900,0.510,0.510,0,0.163,0.187,1,0,3.460,3.780,3.780,DN200 (not steepened),,P1-M6732,P1-M6724
5942,O2-P289,P1-P3087,pipe,P1,200,78.200,0.510,0.510,0,0.364,0.367,1,0,6.290,6.790,6.790,DN200 (not steepened),,P1-M3087,P1-M3086
5943,O3-P3071,P1-P5090,pipe,P1,200,78.000,0.510,0.510,0,0.373,0.404,1,0,1.570,2.040,2.040,DN200 (not steepened),,P1-M5090,P1-M5089
5946,O1-P2682,P1-P2257,pipe,P1,200,78.000,0.510,0.510,0,0.226,0.274,1,0,1.750,1.620,1.750,DN200 (not steepened),,P1-M2257,P1-M2246
5947,O2-P1182,P1-P3739,pipe,P1,355,78.000,0.270,0.349,1,0.760,0.861,0,0,7.310,7.640,7.640,Steepened 0.30 to 0.50 %,,P1-M3739,P1-M3738
5948,O1-P1752,P1-P1327,pipe,P1,200,80.600,0.510,0.510,0,0.179,0.279,1,0,2.350,2.850,2.850,DN200 (not steepened),,P1-M1327,P1-M1313
5949,O3-P3185,P1-P5204,pipe,P1,200,78.100,0.510,0.510,0,0.193,0.227,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5204,P1-M5174
5952,O1-P2309,P1-P1884,pipe,P1,200,78.100,0.510,0.510,0,0.375,0.477,1,0,4.190,5.150,5.150,DN200 (not steepened),,P1-M1884,P1-M1872
5955,O3-P1091,P1-P7434,pipe,P1,200,78.100,0.510,0.510,0,0.670,0.699,1,0,5.100,3.840,5.100,DN200 (not steepened),,P1-M7434,P1-M7433
5957,O3-P3092,P1-P5111,pipe,P1,200,78.100,0.510,0.510,0,0.190,0.238,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M5111,P1-M5110
5958,O3-P2929,P1-P4948,pipe,P1,200,78.100,0.510,0.510,0,0.081,0.141,1,0,4.610,5.490,5.490,DN200 (not steepened),,P1-M4948,P1-M4947
5960,O1-P2431,P1-P2006,pipe,P1,800,78.200,0.085,0.155,1,0.751,0.870,0,0,2.140,2.010,2.140,Steepened up to 0.30 %,,P1-M2006,P1-M2005
5962,O2-P1603,P1-P4160,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.240,1,0,1.520,1.950,1.950,DN200 (not steepened),,P1-M4160,P1-M4159
5964,O3-P421,P1-P6764,pipe,P1,200,78.200,0.510,0.510,0,0.289,0.297,1,0,1.480,3.040,3.040,DN200 (not steepened),,P1-M6764,P1-M6763
5968,O2-P1947,P1-P4504,pipe,P1,200,84.700,0.510,0.510,0,0.285,0.296,1,0,2.120,1.480,2.120,DN200 (not steepened),,P1-M4504,P1-M4494
5971,O1-P1941,P1-P1516,pipe,P1,200,78.300,0.510,0.510,0,0.644,0.715,1,0,9.910,10.180,10.180,DN200 (not steepened),,P1-M1516,P1-M1515
5973,O1-P850,P1-P1020,pipe,P1,200,78.300,0.510,0.510,0,0.240,0.295,1,0,1.740,2.140,2.140,DN200 (not steepened),,P1-M1020,P1-M1019
5976,O3-P799,P1-P7142,pipe,P1,200,78.300,0.510,0.510,0,0.388,0.397,1,0,4.170,6.140,6.140,DN200 (not steepened),,P1-M7142,P1-M7141
5978,O3-P2927,P1-P4946,pipe,P1,200,78.300,0.510,0.510,0,0.341,0.358,1,0,5.550,5.670,5.670,DN200 (not steepened),,P1-M4946,P1-M4945
5981,O1-P1346,P1-P2535,pipe,P1,200,100.000,0.510,0.510,0,0.084,0.176,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M2535,P1-M2534
5982,O1-P1769,P1-P1344,pipe,P1,200,80.300,0.510,0.510,0,0.126,0.153,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M1344,P1-M1325
5983,O3-P2912,P1-P4931,pipe,P1,200,78.400,0.510,0.510,0,0.403,0.455,1,0,7.020,7.240,7.240,DN200 (not steepened),,P1-M4931,P1-M4930
5984,O1-P322,P1-P492,pipe,P1,200,78.400,0.510,0.510,0,0.108,0.226,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M492,P1-M421
5986,O3-P2911,P1-P4930,pipe,P1,200,78.500,0.510,0.510,0,0.406,0.472,1,0,7.240,7.180,7.240,DN200 (not steepened),,P1-M4930,P1-M4929
5987,O3-P1062,P1-P7405,pipe,P1,200,61.500,0.510,0.510,0,0.353,0.359,1,0,3.800,4.590,4.590,DN200 (not steepened),,P1-M7405,P1-M7374
5991,O3-P1361,P1-P7704,pipe,P1,200,78.500,0.510,0.510,0,0.175,0.230,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M7704,P1-M7699
5993,O3-P949,P1-P7292,pipe,P1,200,65.200,0.510,0.510,0,0.393,0.396,1,0,2.710,3.100,3.100,DN200 (not steepened),,P1-M7292,P1-M7291
5994,O1-P1452,P1-P2641,pipe,P1,200,78.500,0.510,0.510,0,0.226,0.328,1,0,4.330,4.170,4.330,DN200 (not steepened),,P1-M2641,P1-M2640
5997,O3-P2797,P1-P6552,pipe,P1,200,51.000,0.510,0.510,0,0.230,0.339,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M6552,P1-M6549
5998,O2-P1657,P1-P4214,pipe,P1,200,78.500,0.510,0.510,0,0.336,0.341,1,0,3.130,1.480,3.130,DN200 (not steepened),,P1-M4214,P1-M4208
5999,O1-P1770,P1-P1345,pipe,P1,200,81.800,0.510,0.510,0,0.046,0.095,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M1345,P1-M1287
6000,O3-P690,P1-P7033,pipe,P1,200,78.600,0.510,0.510,0,0.228,0.341,1,0,2.040,2.250,2.250,DN200 (not steepened),,P1-M7033,P1-M7032
6001,O2-P591,P1-P3389,pipe,P1,200,92.300,0.510,0.510,0,0.221,0.240,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M3389,P1-M3386
6002,O2-P485,P1-P3283,pipe,P1,200,76.900,0.510,0.510,0,0.285,0.337,1,0,3.920,4.140,4.140,DN200 (not steepened),,P1-M3283,P1-M3282
6003,O1-P784,P1-P954,pipe,P1,200,78.400,0.510,0.510,0,0.283,0.382,1,0,2.630,2.560,2.630,DN200 (not steepened),,P1-M954,P1-M953
6005,O3-P2377,P1-P6132,pipe,P1,200,78.600,0.510,0.510,0,0.406,0.626,1,0,7.190,7.190,7.190,DN200 (not steepened),,P1-M6132,P1-M6131
6006,O3-P2839,P1-P4858,pipe,P1,355,78.600,0.270,0.397,1,0.754,0.888,0,0,8.120,7.810,8.120,Steepened 0.30 to 0.50 %,,P1-M4858,P1-M4857
6008,O1-P1366,P1-P2555,pipe,P1,200,78.600,0.510,0.510,0,0.108,0.226,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M2555,P1-M2554
6010,O3-P1566,P1-P5590,pipe,P1,200,77.700,0.510,0.510,0,0.251,0.324,1,0,1.790,2.230,2.230,DN200 (not steepened),,P1-M5590,P1-M5494
6012,O2-P1387,P1-P3944,pipe,P1,200,78.700,0.510,0.510,0,0.384,0.422,1,0,3.520,3.000,3.520,DN200 (not steepened),,P1-M3944,P1-M3943
6014,O1-P1088,P1-P2277,pipe,P1,200,78.700,0.510,0.510,0,0.192,0.311,1,0,4.040,5.240,5.240,DN200 (not steepened),,P1-M2277,P1-M2276
6015,O1-P2512,P1-P2087,pipe,P1,200,86.800,0.510,0.510,0,0.384,0.384,1,0,3.080,3.030,3.080,DN200 (not steepened),,P1-M2087,P1-M2086
6018,O3-P2310,P1-P6065,pipe,P1,200,101.100,0.510,0.510,0,0.160,0.255,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M6065,P1-M6064
6019,O3-P393,P1-P6736,pipe,P1,200,78.800,0.510,0.510,0,0.263,0.282,1,0,1.490,1.690,1.690,DN200 (not steepened),,P1-M6736,P1-M6735
6020,O1-P339,P1-P509,pipe,P1,200,78.800,0.510,0.510,0,0.076,0.165,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M509,P1-M499
6022,O2-P1468,P1-P4025,pipe,P1,200,78.800,0.510,0.510,0,0.412,0.460,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M4025,P1-M4024
6030,O3-P14,P1-P5388,pipe,P1,630,80.300,0.125,0.388,1,0.794,1.099,0,0,12.150,12.470,12.470,Steepened 0.30 to 0.50 %,,P1-M5388,P1-M5387
6032,O2-P886,P1-P4792,pipe,P1,200,51.200,0.510,0.510,0,0.307,0.307,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M4792,P1-M4791
6034,O1-P1147,P1-P2336,pipe,P1,200,74.700,0.510,0.510,0,0.154,0.154,1,0,1.480,1.970,1.970,DN200 (not steepened),,P1-M2336,P1-M2335
6038,O3-P2169,P1-P5924,pipe,P1,200,76.700,0.510,0.510,0,0.150,0.213,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M5924,P1-M5923
6040,O2-P61,P1-P3434,pipe,P1,280,78.900,0.375,0.375,0,0.755,0.782,0,0,7.870,7.700,7.870,"Above DN200, 0.75 m/s as laid",,P1-M3434,P1-M3433
6043,O2-P1574,P1-P4131,pipe,P1,200,78.900,0.510,0.510,0,0.145,0.300,1,0,2.800,2.250,2.800,DN200 (not steepened),,P1-M4131,P1-M4130
6047,O1-P2166,P1-P1741,pipe,P1,200,79.000,0.510,0.510,0,0.278,0.371,1,0,3.160,1.780,3.160,DN200 (not steepened),,P1-M1741,P1-M1703
6048,O3-P999,P1-P7342,pipe,P1,200,79.100,0.510,0.510,0,0.189,0.189,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M7342,P1-M7334
6049,O3-P3123,P1-P5142,pipe,P1,200,79.000,0.510,0.510,0,0.156,0.315,1,0,2.090,2.260,2.260,DN200 (not steepened),,P1-M5142,P1-M5062
6050,O2-P638,P1-P4591,pipe,P1,200,97.400,0.510,0.510,0,0.418,0.449,1,0,2.960,1.480,2.960,DN200 (not steepened),,P1-M4591,P1-M4590
6053,O1-P1168,P1-P2357,pipe,P1,200,79.100,0.510,0.510,0,0.403,0.475,1,0,3.170,3.410,3.410,DN200 (not steepened),,P1-M2357,P1-M2356
6054,O1-P637,P1-P807,pipe,P1,200,79.100,0.510,0.510,0,0.230,0.299,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M807,P1-M547
6056,O3-P1393,P1-P5474,pipe,P1,200,26.400,0.510,0.510,0,0.218,0.218,1,0,2.490,2.910,2.910,DN200 (not steepened),,P1-M5474,P1-M5473
6058,O2-P1847,P1-P4404,pipe,P1,200,79.100,0.510,0.510,0,0.446,0.453,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M4404,P1-M4403
6059,O3-P1248,P1-P7591,pipe,P1,200,79.100,0.510,0.510,0,0.196,0.243,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M7591,P1-M259
6060,O2-P1021,P1-P3578,pipe,P1,200,79.100,0.510,0.510,0,0.235,0.349,1,0,2.330,3.430,3.430,DN200 (not steepened),,P1-M3578,P1-M3577
6065,O2-P1166,P1-P3723,pipe,P1,200,79.200,0.510,0.510,0,0.221,0.240,1,0,3.100,1.480,3.100,DN200 (not steepened),,P1-M3723,P1-M3618
6071,O1-P2064,P1-P1639,pipe,P1,200,79.200,0.510,0.510,0,0.239,0.326,1,0,3.890,4.580,4.580,DN200 (not steepened),,P1-M1639,P1-M1620
6073,O3-P3270,P1-P5289,pipe,P1,200,79.200,0.510,0.510,0,0.063,0.136,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5289,P1-M5288
6075,O3-P1341,P1-P7684,pipe,P1,200,79.300,0.510,0.510,0,0.311,0.365,1,0,2.440,2.480,2.480,DN200 (not steepened),,P1-M7684,P1-M283
6076,O2-P1785,P1-P4342,pipe,P1,200,79.300,0.510,0.510,0,0.479,0.568,1,0,6.850,8.850,8.850,DN200 (not steepened),,P1-M4342,P1-M4341
6079,O1-P577,P1-P747,pipe,P1,200,79.300,0.510,0.510,0,0.160,0.315,1,0,2.600,2.810,2.810,DN200 (not steepened),,P1-M747,P1-M746
6080,O2-P771,P1-P4677,pipe,P1,200,79.300,0.510,0.510,0,0.138,0.138,1,0,1.480,5.820,5.820,DN200 (not steepened),,P1-M4677,P1-M4676
6082,O3-P2754,P1-P6509,pipe,P1,200,79.300,0.510,0.510,0,0.170,0.285,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M6509,P1-M6508
6086,O3-P3224,P1-P5243,pipe,P1,200,79.400,0.510,0.510,0,0.217,0.232,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M5243,P1-M5242
6088,O3-P3266,P1-P5285,pipe,P1,200,79.400,0.510,0.510,0,0.204,0.235,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M5285,P1-M5284
6089,O3-P2760,P1-P6515,pipe,P1,200,79.400,0.510,0.510,0,0.156,0.315,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M6515,P1-M6508
6090,O2-P239,P1-P3037,pipe,P1,200,79.400,0.510,0.510,0,0.253,0.280,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M3037,P1-M3036
6091,O1-P408,P1-P578,pipe,P1,200,79.400,0.510,0.510,0,0.298,0.470,1,0,4.040,4.720,4.720,DN200 (not steepened),,P1-M578,P1-M577
6093,O1-P175,P1-P345,pipe,P1,315,79.500,0.270,0.369,1,0.750,0.827,0,0,8.540,8.210,8.540,Steepened 0.30 to 0.50 %,,P1-M345,P1-M344
6094,O2-P588,P1-P3386,pipe,P1,200,100.000,0.510,0.510,0,0.296,0.310,1,0,1.530,1.770,1.770,DN200 (not steepened),,P1-M3386,P1-M3385
6097,O2-P1667,P1-P4224,pipe,P1,200,79.500,0.510,0.510,0,0.138,0.138,1,0,2.310,1.720,2.310,DN200 (not steepened),,P1-M4224,P1-M4185
6098,O2-P165,P1-P2963,pipe,P1,200,79.500,0.510,0.510,0,0.322,0.379,1,0,2.270,2.170,2.270,DN200 (not steepened),,P1-M2963,P1-M2962
6100,O1-P274,P1-P444,pipe,P1,200,79.500,0.510,0.510,0,0.163,0.214,1,0,2.060,2.370,2.370,DN200 (not steepened),,P1-M444,P1-M443
6104,O3-P773,P1-P7116,pipe,P1,200,79.500,0.510,0.510,0,0.162,0.321,1,0,1.800,1.710,1.800,DN200 (not steepened),,P1-M7116,P1-M7115
6107,O3-P2886,P1-P4905,pipe,P1,200,79.600,0.510,0.510,0,0.341,0.489,1,0,1.480,2.390,2.390,DN200 (not steepened),,P1-M4905,P1-M4904
6112,O1-P782,P1-P952,pipe,P1,200,79.600,0.510,0.510,0,0.295,0.411,1,0,2.360,2.350,2.360,DN200 (not steepened),,P1-M952,P1-M951
6113,O3-P2831,P1-P4850,pipe,P1,355,79.600,0.270,0.397,1,0.764,0.899,0,0,8.740,8.800,8.800,Steepened 0.30 to 0.50 %,,P1-M4850,P1-M4849
6114,O1-P296,P1-P466,pipe,P1,200,79.600,0.510,0.510,0,0.064,0.139,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M466,P1-M465
6117,O1-P1642,P1-P2793,pipe,P1,200,79.600,0.510,0.510,0,0.189,0.267,1,0,1.850,1.710,1.850,DN200 (not steepened),,P1-M2793,P1-M2792
6123,O1-P791,P1-P961,pipe,P1,200,79.600,0.510,0.510,0,0.233,0.307,1,0,1.890,1.910,1.910,DN200 (not steepened),,P1-M961,P1-M960
6125,O1-P159,P1-P329,pipe,P1,450,95.200,0.205,0.324,1,0.750,0.874,0,0,9.850,9.650,9.850,Steepened 0.30 to 0.50 %,,P1-M329,P1-M328
6127,O3-P3157,P1-P5176,pipe,P1,200,79.700,0.510,0.510,0,0.415,0.603,1,0,5.810,5.660,5.810,DN200 (not steepened),,P1-M5176,P1-M5175
6129,O3-P3304,P1-P5323,pipe,P1,200,79.700,0.510,0.510,0,0.028,0.028,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M5323,P1-M5317
6130,O2-P337,P1-P3135,pipe,P1,200,80.000,0.510,0.510,0,0.260,0.305,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M3135,P1-M3011
6131,O1-P2077,P1-P1652,pipe,P1,200,84.500,0.510,0.510,0,0.262,0.262,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M1652,P1-M1522
6134,O3-P15,P1-P5389,pipe,P1,630,79.700,0.125,0.388,1,0.793,1.098,0,0,11.840,12.150,12.150,Steepened 0.30 to 0.50 %,,P1-M5389,P1-M5388
6136,O2-P1486,P1-P4043,pipe,P1,200,110.900,0.510,0.510,0,0.032,0.032,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1-M4043,P1-M4042
6139,O1-P1078,P1-P2701,pipe,P1,200,46.500,0.510,0.510,0,0.339,0.339,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M2701,P1-M2700
6140,O3-P1999,P1-P5754,pipe,P1,250,55.700,0.375,0.375,0,0.520,0.759,1,0,4.430,4.810,4.810,"Above DN200, under 0.75 m/s",0.581,P1-M5754,P1-M5753
6143,O2-P596,P1-P113,pipe,P1,1100,79.800,0.075,0.102,1,0.752,0.889,0,0,5.200,4.770,5.200,Steepened up to 0.30 %,,P1-M113,P1-M112
6145,O1-P682,P1-P852,pipe,P1,200,79.800,0.510,0.510,0,0.212,0.368,1,0,1.580,1.910,1.910,DN200 (not steepened),,P1-M852,P1-M329
6148,O3-P1308,P1-P7651,pipe,P1,200,79.900,0.510,0.510,0,0.203,0.216,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M7651,P1-M7648
6149,O1-P1114,P1-P2303,pipe,P1,200,85.500,0.510,0.510,0,0.157,0.268,1,0,3.440,3.660,3.660,DN200 (not steepened),,P1-M2303,P1-M2302
6150,O2-P1557,P1-P4114,pipe,P1,200,76.500,0.510,0.510,0,0.297,0.346,1,0,2.540,2.130,2.540,DN200 (not steepened),,P1-M4114,P1-M4113
6151,O1-P1012,P1-P40,pipe,P1,1400,79.900,0.075,0.075,0,0.778,0.884,0,0,6.170,6.320,6.320,"Above DN200, 0.75 m/s as laid",,P1-M40,P1-M39
6153,O3-P344,P1-P6687,pipe,P1,200,79.900,0.510,0.510,0,0.601,0.683,1,0,5.680,5.890,5.890,DN200 (not steepened),,P1-M6687,P1-M6686
6154,O3-P3279,P1-P5298,pipe,P1,200,80.600,0.510,0.510,0,0.267,0.337,1,0,3.990,5.270,5.270,DN200 (not steepened),,P1-M5298,P1-M4900
6155,O1-P635,P1-P805,pipe,P1,200,79.900,0.510,0.510,0,0.253,0.330,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M805,P1-M546
6159,O3-P652,P1-P6995,pipe,P1,200,79.900,0.510,0.510,0,0.494,0.701,1,0,4.450,4.110,4.450,DN200 (not steepened),,P1-M6995,P1-M6994
6160,O2-P303,P1-P3101,pipe,P1,200,79.900,0.510,0.510,0,0.407,0.407,1,0,1.870,2.520,2.520,DN200 (not steepened),,P1-M3101,P1-M3100
6161,O1-P1786,P1-P1361,pipe,P1,200,79.900,0.510,0.510,0,0.123,0.123,1,0,1.690,2.170,2.170,DN200 (not steepened),,P1-M1361,P1-M1357
6162,O3-P2189,P1-P5944,pipe,P1,200,79.900,0.510,0.510,0,0.345,0.611,1,0,2.800,3.150,3.150,DN200 (not steepened),,P1-M5944,P1-M5943
6163,O1-P634,P1-P804,pipe,P1,200,80.000,0.510,0.510,0,0.160,0.254,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M804,P1-M803
6164,O3-P50,P1-P5424,pipe,P1,200,80.000,0.510,0.510,0,0.470,0.737,1,0,3.720,4.040,4.040,DN200 (not steepened),,P1-M5424,P1-M5423
6166,O1-P616,P1-P786,pipe,P1,200,80.000,0.510,0.510,0,0.123,0.259,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M786,P1-M785
6171,O3-P1721,P1-P5725,pipe,P1,200,80.000,0.510,0.510,0,0.093,0.199,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5725,P1-M5724
6172,O2-P135,P1-P2933,pipe,P1,200,96.400,0.510,0.510,0,0.155,0.215,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M2933,P1-M2932
6174,O2-P1431,P1-P3988,pipe,P1,200,80.000,0.510,0.510,0,0.346,0.359,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3988,P1-M3987
6180,O2-P478,P1-P3276,pipe,P1,200,80.100,0.510,0.510,0,0.369,0.425,1,0,3.240,2.350,3.240,DN200 (not steepened),,P1-M3276,P1-M3275
6181,O3-P5,P1-P5379,pipe,P1,710,80.100,0.100,0.303,1,0.753,1.045,0,0,13.800,13.520,13.800,Steepened 0.30 to 0.50 %,,P1-M5379,P1-M5378
6182,O3-P3074,P1-P5093,pipe,P1,200,30.000,0.510,0.510,0,0.018,0.018,1,0,1.480,2.020,2.020,DN200 (not steepened),,P1-M5093,P1-M5092
6184,O3-P2167,P1-P5922,pipe,P1,200,63.300,0.510,0.510,0,0.174,0.174,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M5922,P1-M5391
6187,O3-P3206,P1-P5225,pipe,P1,200,80.100,0.510,0.510,0,0.061,0.061,1,0,1.480,2.600,2.600,DN200 (not steepened),,P1-M5225,P1-M5224
6188,O1-P1596,P1-P2747,pipe,P1,200,80.100,0.510,0.510,0,0.219,0.345,1,0,2.020,1.840,2.020,DN200 (not steepened),,P1-M2747,P1-M2746
6197,O1-P678,P1-P848,pipe,P1,200,96.100,0.510,0.510,0,0.180,0.321,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M848,P1-M847
6198,O1-P272,P1-P442,pipe,P1,200,80.200,0.510,0.510,0,0.196,0.286,1,0,2.550,2.640,2.640,DN200 (not steepened),,P1-M442,P1-M441
6199,O3-P2081,P1-P5836,pipe,P1,200,80.200,0.510,0.510,0,0.205,0.351,1,0,1.760,2.000,2.000,DN200 (not steepened),,P1-M5836,P1-M5835
6202,O1-P1309,P1-P2498,pipe,P1,200,80.200,0.510,0.510,0,0.302,0.330,1,0,4.820,4.080,4.820,DN200 (not steepened),,P1-M2498,P1-M2497
6205,O2-P1270,P1-P3827,pipe,P1,200,80.200,0.510,0.510,0,0.071,0.153,1,0,1.480,2.000,2.000,DN200 (not steepened),,P1-M3827,P1-M3819
6207,O3-P2091,P1-P5846,pipe,P1,200,80.200,0.510,0.510,0,0.364,0.580,1,0,5.630,5.300,5.630,DN200 (not steepened),,P1-M5846,P1-M5845
6219,O1-P1479,P1-P2847,pipe,P1,200,101.100,0.510,0.510,0,0.567,0.632,1,0,3.940,3.560,3.940,DN200 (not steepened),,P1-M2847,P1-M2846
6227,O1-P1223,P1-P2412,pipe,P1,200,80.400,0.510,0.510,0,0.207,0.279,1,0,1.480,3.120,3.120,DN200 (not steepened),,P1-M2412,P1-M2345
6231,O1-P1904,P1-P1479,pipe,P1,200,80.500,0.510,0.510,0,0.076,0.165,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M1479,P1-M1460
6232,O1-P2326,P1-P1900,pipe,P1,200,80.500,0.510,0.510,0,0.071,0.153,1,0,1.480,3.680,3.680,DN200 (not steepened),,P1-M1900,P1-M1899
6236,O2-P127,P1-P2925,pipe,P1,200,80.500,0.510,0.510,0,0.577,0.631,1,0,4.090,4.270,4.270,DN200 (not steepened),,P1-M2925,P1-M2924
6237,O1-P1174,P1-P2363,pipe,P1,200,80.500,0.510,0.510,0,0.310,0.352,1,0,2.850,3.750,3.750,DN200 (not steepened),,P1-M2363,P1-M2362
6238,O1-P428,P1-P598,pipe,P1,200,80.500,0.510,0.510,0,0.138,0.288,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M598,P1-M597
6239,O3-P2288,P1-P6043,pipe,P1,200,66.100,0.510,0.510,0,0.263,0.329,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6043,P1-M6042
6240,O1-P302,P1-P472,pipe,P1,200,80.500,0.510,0.510,0,0.177,0.340,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M472,P1-M471
6246,O2-P812,P1-P4718,pipe,P1,200,80.600,0.510,0.510,0,0.226,0.274,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M4718,P1-M4717
6247,O2-P1620,P1-P4177,pipe,P1,200,80.600,0.510,0.510,0,0.599,0.629,1,0,4.830,6.060,6.060,DN200 (not steepened),,P1-M4177,P1-M4176
6252,O1-P568,P1-P738,pipe,P1,200,80.600,0.510,0.510,0,0.257,0.392,1,0,2.150,3.030,3.030,DN200 (not steepened),,P1-M738,P1-M737
6253,O3-P1436,P1-P5517,pipe,P1,355,81.000,0.270,0.688,1,0.754,1.093,0,0,5.430,5.650,5.650,Steepened 0.50 to 0.75 %,,P1-M5517,P1-M5516
6254,O1-P593,P1-P763,pipe,P1,200,80.600,0.510,0.510,0,0.342,0.466,1,0,2.630,2.590,2.630,DN200 (not steepened),,P1-M763,P1-M762
6255,O1-P1231,P1-P2420,pipe,P1,200,80.600,0.510,0.510,0,0.158,0.185,1,0,3.470,1.480,3.470,DN200 (not steepened),,P1-M2420,P1-M2419
6257,O3-P2730,P1-P6485,pipe,P1,200,80.600,0.510,0.510,0,0.284,0.386,1,0,1.860,2.180,2.180,DN200 (not steepened),,P1-M6485,P1-M6484
6260,O3-P632,P1-P6975,pipe,P1,200,80.600,0.510,0.510,0,0.120,0.245,1,0,1.500,1.590,1.590,DN200 (not steepened),,P1-M6975,P1-M6936
6265,O1-P397,P1-P567,pipe,P1,200,91.700,0.510,0.510,0,0.389,0.453,1,0,5.580,6.050,6.050,DN200 (not steepened),,P1-M567,P1-M566
6266,O1-P877,P1-P1047,pipe,P1,200,92.600,0.510,0.510,0,0.166,0.271,1,0,2.060,4.310,4.310,DN200 (not steepened),,P1-M1047,P1-M359
6268,O3-P1412,P1-P5493,pipe,P1,500,80.700,0.155,0.553,1,0.759,1.091,0,0,8.350,8.320,8.350,Steepened 0.50 to 0.75 %,,P1-M5493,P1-M5492
6269,O3-P2243,P1-P5998,pipe,P1,200,77.200,0.510,0.510,0,0.178,0.343,1,0,1.620,1.950,1.950,DN200 (not steepened),,P1-M5998,P1-M5997
6270,O3-P30,P1-P5404,pipe,P1,560,80.800,0.155,0.476,1,0.751,1.086,0,0,10.930,10.900,10.930,Steepened 0.30 to 0.50 %,,P1-M5404,P1-M5403
6274,O3-P3199,P1-P5218,pipe,P1,200,111.400,0.510,0.510,0,0.217,0.326,1,0,3.410,3.080,3.410,DN200 (not steepened),,P1-M5218,P1-M5217
6277,O3-P1667,P1-P5691,pipe,P1,200,80.800,0.510,0.510,0,0.258,0.441,1,0,2.030,2.410,2.410,DN200 (not steepened),,P1-M5691,P1-M5517
6282,O3-P1700,P1-P5704,pipe,P1,200,80.800,0.510,0.510,0,0.223,0.399,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M5704,P1-M5524
6287,O1-P2284,P1-P1859,pipe,P1,200,80.900,0.510,0.510,0,0.555,0.660,1,0,3.470,4.270,4.270,DN200 (not steepened),,P1-M1859,P1-M1858
6288,O3-P983,P1-P7326,pipe,P1,200,58.800,0.510,0.510,0,0.184,0.204,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M7326,P1-M7325
6291,O3-P2862,P1-P4881,pipe,P1,250,104.800,0.375,0.728,1,0.755,0.924,0,0,7.750,7.880,7.880,Steepened 0.50 to 0.75 %,,P1-M4881,P1-M4880
6292,O3-P2989,P1-P5008,pipe,P1,200,80.900,0.510,0.510,0,0.345,0.405,1,0,2.510,2.680,2.680,DN200 (not steepened),,P1-M5008,P1-M5007
6293,O1-P2272,P1-P1847,pipe,P1,200,80.900,0.510,0.510,0,0.166,0.271,1,0,2.030,2.000,2.030,DN200 (not steepened),,P1-M1847,P1-M1846
6294,O1-P2030,P1-P1605,pipe,P1,200,80.900,0.510,0.510,0,0.207,0.262,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M1605,P1-M1604
6297,O1-P172,P1-P342,pipe,P1,315,81.000,0.270,0.367,1,0.753,0.833,0,0,8.330,8.510,8.510,Steepened 0.30 to 0.50 %,,P1-M342,P1-M341
6298,O3-P1662,P1-P5686,pipe,P1,200,81.000,0.510,0.510,0,0.101,0.216,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M5686,P1-M5685
6300,O3-P648,P1-P6991,pipe,P1,200,81.000,0.510,0.510,0,0.551,0.709,1,0,4.000,4.210,4.210,DN200 (not steepened),,P1-M6991,P1-M6676
6301,O1-P710,P1-P880,pipe,P1,200,81.000,0.510,0.510,0,0.329,0.440,1,0,3.520,4.200,4.200,DN200 (not steepened),,P1-M880,P1-M879
6302,O1-P2104,P1-P1679,pipe,P1,200,81.000,0.510,0.510,0,0.131,0.274,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M1679,P1-M1540
6306,O2-P1167,P1-P3724,pipe,P1,200,81.000,0.510,0.510,0,0.198,0.198,1,0,3.890,1.480,3.890,DN200 (not steepened),,P1-M3724,P1-M3619
6307,O3-P1141,P1-P7484,pipe,P1,200,67.600,0.510,0.510,0,0.364,0.429,1,0,3.000,3.110,3.110,DN200 (not steepened),,P1-M7484,P1-M7483
6309,O1-P1226,P1-P2415,pipe,P1,200,81.100,0.510,0.510,0,0.194,0.276,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M2415,P1-M2348
6310,O3-P2829,P1-P4848,pipe,P1,355,81.100,0.270,0.397,1,0.764,0.899,0,0,9.320,8.980,9.320,Steepened 0.30 to 0.50 %,,P1-M4848,P1-M4847
6311,O2-P773,P1-P4679,pipe,P1,200,78.800,0.510,0.510,0,0.138,0.138,1,0,1.480,5.200,5.200,DN200 (not steepened),,P1-M4679,P1-M4678
6312,O2-P1252,P1-P3809,pipe,P1,200,100.000,0.510,0.510,0,0.264,0.278,1,0,4.060,4.640,4.640,DN200 (not steepened),,P1-M3809,P1-M3808
6314,O2-P1573,P1-P4130,pipe,P1,200,81.100,0.510,0.510,0,0.315,0.358,1,0,2.250,2.170,2.250,DN200 (not steepened),,P1-M4130,P1-M4129
6319,O1-P892,P1-P1062,pipe,P1,200,81.100,0.510,0.510,0,0.406,0.435,1,0,1.830,2.560,2.560,DN200 (not steepened),,P1-M1062,P1-M1061
6320,O1-P586,P1-P756,pipe,P1,200,83.200,0.510,0.510,0,0.028,0.028,1,0,2.090,1.480,2.090,DN200 (not steepened),,P1-M756,P1-M755
6321,O2-P1551,P1-P4108,pipe,P1,200,81.100,0.510,0.510,0,0.452,0.569,1,0,2.740,1.700,2.740,DN200 (not steepened),,P1-M4108,P1-M4107
6322,O2-P1312,P1-P3869,pipe,P1,200,81.100,0.510,0.510,0,0.308,0.397,1,0,2.620,2.060,2.620,DN200 (not steepened),,P1-M3869,P1-M3868
6328,O1-P758,P1-P928,pipe,P1,200,81.200,0.510,0.510,0,0.478,0.582,1,0,3.540,4.270,4.270,DN200 (not steepened),,P1-M928,P1-M927
6329,O1-P2031,P1-P1606,pipe,P1,200,81.200,0.510,0.510,0,0.239,0.326,1,0,3.470,2.750,3.470,DN200 (not steepened),,P1-M1606,P1-M1601
6330,O3-P2206,P1-P5961,pipe,P1,200,81.200,0.510,0.510,0,0.161,0.255,1,0,2.050,2.120,2.120,DN200 (not steepened),,P1-M5961,P1-M5960
6338,O1-P1279,P1-P2468,pipe,P1,200,81.300,0.510,0.510,0,0.213,0.243,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M2468,P1-M2454
6342,O1-P1678,P1-P2829,pipe,P1,200,49.800,0.510,0.510,0,0.405,0.417,1,0,2.600,2.560,2.600,DN200 (not steepened),,P1-M2829,P1-M2828
6345,O3-P3047,P1-P5066,pipe,P1,200,81.300,0.510,0.510,0,0.264,0.349,1,0,2.940,2.490,2.940,DN200 (not steepened),,P1-M5066,P1-M5065
6348,O3-P3046,P1-P5065,pipe,P1,200,81.300,0.510,0.510,0,0.273,0.373,1,0,2.490,2.500,2.500,DN200 (not steepened),,P1-M5065,P1-M5064
6349,O3-P2035,P1-P5790,pipe,P1,200,81.400,0.510,0.510,0,0.232,0.410,1,0,4.760,3.620,4.760,DN200 (not steepened),,P1-M5790,P1-M5789
6354,O2-P883,P1-P4789,pipe,P1,200,100.000,0.510,0.510,0,0.263,0.277,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M4789,P1-M4788
6357,O1-P1265,P1-P2454,pipe,P1,200,81.400,0.510,0.510,0,0.306,0.373,1,0,1.910,1.890,1.910,DN200 (not steepened),,P1-M2454,P1-M2453
6359,O1-P1385,P1-P2574,pipe,P1,200,81.400,0.510,0.510,0,0.454,0.646,1,0,3.670,5.450,5.450,DN200 (not steepened),,P1-M2574,P1-M2573
6365,O1-P1884,P1-P1459,pipe,P1,200,81.500,0.510,0.510,0,0.154,0.309,1,0,1.630,2.400,2.400,DN200 (not steepened),,P1-M1459,P1-M1458
6366,O1-P409,P1-P579,pipe,P1,200,82.700,0.510,0.510,0,0.289,0.457,1,0,4.560,4.040,4.560,DN200 (not steepened),,P1-M579,P1-M578
6367,O3-P2494,P1-P6249,pipe,P1,200,78.800,0.510,0.510,0,0.151,0.308,1,0,3.270,3.070,3.270,DN200 (not steepened),,P1-M6249,P1-M6248
6369,O2-P1174,P1-P3731,pipe,P1,355,81.500,0.270,0.349,1,0.769,0.867,0,0,6.080,5.570,6.080,Steepened 0.30 to 0.50 %,,P1-M3731,P1-M3730
6385,O3-P420,P1-P6763,pipe,P1,200,81.600,0.510,0.510,0,0.339,0.357,1,0,3.040,4.690,4.690,DN200 (not steepened),,P1-M6763,P1-M6755
6390,O2-P698,P1-P4604,pipe,P1,200,81.600,0.510,0.510,0,0.476,0.553,1,0,2.190,1.600,2.190,DN200 (not steepened),,P1-M4604,P1-M4561
6395,O1-P247,P1-P417,pipe,P1,200,81.700,0.510,0.510,0,0.308,0.471,1,0,5.030,5.420,5.420,DN200 (not steepened),,P1-M417,P1-M416
6397,O3-P45,P1-P5419,pipe,P1,250,81.700,0.375,0.375,0,0.538,0.750,1,0,5.040,4.910,5.040,"Above DN200, under 0.75 m/s",0.588,P1-M5419,P1-M5418
6399,O1-P411,P1-P581,pipe,P1,200,81.700,0.510,0.510,0,0.214,0.365,1,0,2.070,4.900,4.900,DN200 (not steepened),,P1-M581,P1-M580
6404,O3-P2550,P1-P6305,pipe,P1,200,81.700,0.510,0.510,0,0.205,0.318,1,0,2.010,2.490,2.490,DN200 (not steepened),,P1-M6305,P1-M6304
6407,O3-P2303,P1-P6058,pipe,P1,200,85.400,0.510,0.510,0,0.189,0.266,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M6058,P1-M6057
6408,O2-P32,P1-P3405,pipe,P1,630,81.900,0.125,0.182,1,0.760,0.814,0,0,8.000,7.960,8.000,Steepened up to 0.30 %,,P1-M3405,P1-M3404
6409,O2-P1492,P1-P4049,pipe,P1,200,81.700,0.510,0.510,0,0.301,0.340,1,0,3.600,3.010,3.600,DN200 (not steepened),,P1-M4049,P1-M4048
6410,O2-P1047,P1-P3604,pipe,P1,200,61.700,0.510,0.510,0,0.280,0.280,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M3604,P1-M3603
6414,O1-P1838,P1-P1413,pipe,P1,200,81.800,0.510,0.510,0,0.028,0.028,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M1413,P1-M1412
6415,O1-P2634,P1-P2209,pipe,P1,200,81.800,0.510,0.510,0,0.459,0.473,1,0,3.000,3.000,3.000,DN200 (not steepened),,P1-M2209,P1-M2208
6417,O1-P164,P1-P334,pipe,P1,355,100.000,0.270,0.326,1,0.750,0.841,0,0,11.070,10.020,11.070,Steepened 0.30 to 0.50 %,,P1-M334,P1-M333
6420,O3-P205,P1-P286,pipe,P1,200,81.800,0.510,0.510,0,0.353,0.443,1,0,1.820,1.930,1.930,DN200 (not steepened),,P1-M286,P1-M285
6427,O1-P232,P1-P402,pipe,P1,200,68.200,0.510,0.510,0,0.401,0.404,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M402,P1-M401
6428,O3-P1295,P1-P7638,pipe,P1,200,81.800,0.510,0.510,0,0.323,0.352,1,0,2.340,2.990,2.990,DN200 (not steepened),,P1-M7638,P1-M7613
6431,O1-P2570,P1-P2145,pipe,P1,200,84.100,0.510,0.510,0,0.640,0.682,1,0,6.600,5.930,6.600,DN200 (not steepened),,P1-M2145,P1-M2144
6433,O1-P1190,P1-P2379,pipe,P1,200,81.900,0.510,0.510,0,0.283,0.314,1,0,4.420,4.600,4.600,DN200 (not steepened),,P1-M2379,P1-M2378
6434,O1-P2018,P1-P1593,pipe,P1,200,49.700,0.510,0.510,0,0.114,0.241,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M1593,P1-M1592
6437,O3-P193,P1-P274,pipe,P1,200,81.900,0.510,0.510,0,0.453,0.631,1,0,4.420,4.410,4.420,DN200 (not steepened),,P1-M274,P1-M273
6438,O1-P391,P1-P561,pipe,P1,200,81.900,0.510,0.510,0,0.474,0.607,1,0,5.650,5.640,5.650,DN200 (not steepened),,P1-M561,P1-M560
6442,O1-P1107,P1-P2296,pipe,P1,200,81.900,0.510,0.510,0,0.057,0.121,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2296,P1-M2282
6444,O3-P2520,P1-P6275,pipe,P1,200,81.900,0.510,0.510,0,0.114,0.241,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M6275,P1-M6274
6453,O1-P2087,P1-P1662,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.184,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M1662,P1-M1661
6454,O1-P2340,P1-P1915,pipe,P1,200,82.000,0.510,0.510,0,0.241,0.363,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M1915,P1-M1914
6463,O1-P1756,P1-P1331,pipe,P1,200,82.100,0.510,0.510,0,0.133,0.169,1,0,3.680,5.010,5.010,DN200 (not steepened),,P1-M1331,P1-M1315
6465,O3-P2655,P1-P6410,pipe,P1,200,82.100,0.510,0.510,0,0.205,0.317,1,0,1.700,1.730,1.730,DN200 (not steepened),,P1-M6410,P1-M6409
6466,O1-P622,P1-P792,pipe,P1,200,95.600,0.510,0.510,0,0.218,0.320,1,0,2.650,2.550,2.650,DN200 (not steepened),,P1-M792,P1-M791
6467,O3-P658,P1-P7001,pipe,P1,200,78.200,0.510,0.510,0,0.479,0.677,1,0,5.500,5.250,5.500,DN200 (not steepened),,P1-M7001,P1-M7000
6468,O3-P3294,P1-P5313,pipe,P1,200,82.100,0.510,0.510,0,0.181,0.318,1,0,3.260,1.480,3.260,DN200 (not steepened),,P1-M5313,P1-M5312
6469,O3-P738,P1-P7081,pipe,P1,200,90.800,0.510,0.510,0,0.193,0.234,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M7081,P1-M7080
6470,O3-P343,P1-P6686,pipe,P1,200,82.100,0.510,0.510,0,0.611,0.692,1,0,5.890,5.880,5.890,DN200 (not steepened),,P1-M6686,P1-M6685
6472,O1-P880,P1-P1050,pipe,P1,200,82.100,0.510,0.510,0,0.583,0.631,1,0,3.520,4.850,4.850,DN200 (not steepened),,P1-M1050,P1-M1049
6476,O1-P1354,P1-P2543,pipe,P1,200,82.100,0.510,0.510,0,0.084,0.176,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M2543,P1-M2542
6478,O1-P2290,P1-P1865,pipe,P1,200,82.100,0.510,0.510,0,0.313,0.381,1,0,3.710,4.940,4.940,DN200 (not steepened),,P1-M1865,P1-M1864
6479,O3-P2074,P1-P5829,pipe,P1,200,82.100,0.510,0.510,0,0.103,0.220,1,0,1.480,2.290,2.290,DN200 (not steepened),,P1-M5829,P1-M5828
6481,O1-P1513,P1-P85,pipe,P1,1400,132.800,0.075,0.075,0,0.758,0.862,0,0,6.430,6.150,6.430,"Above DN200, 0.75 m/s as laid",,P1-M85,P1-M84
6488,O1-P1068,P1-P2691,pipe,P1,200,82.200,0.510,0.510,0,0.609,0.651,1,0,2.570,2.790,2.790,DN200 (not steepened),,P1-M2691,P1-M2690
6490,O3-P548,P1-P6891,pipe,P1,200,82.200,0.510,0.510,0,0.278,0.322,1,0,2.020,1.990,2.020,DN200 (not steepened),,P1-M6891,P1-M6874
6493,O1-P1994,P1-P1569,pipe,P1,200,82.200,0.510,0.510,0,0.326,0.406,1,0,2.430,1.820,2.430,DN200 (not steepened),,P1-M1569,P1-M1568
6502,O2-P1765,P1-P4322,pipe,P1,200,82.200,0.510,0.510,0,0.280,0.320,1,0,3.230,2.740,3.230,DN200 (not steepened),,P1-M4322,P1-M4321
6503,O3-P2351,P1-P6106,pipe,P1,200,82.200,0.510,0.510,0,0.241,0.284,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M6106,P1-M6093
6504,O3-P2713,P1-P6468,pipe,P1,200,82.300,0.510,0.510,0,0.239,0.358,1,0,2.190,2.160,2.190,DN200 (not steepened),,P1-M6468,P1-M6467
6505,O2-P1752,P1-P4309,pipe,P1,200,26.500,0.510,0.510,0,0.383,0.409,1,0,2.730,1.890,2.730,DN200 (not steepened),,P1-M4309,P1-M4308
6506,O3-P2723,P1-P6478,pipe,P1,200,82.300,0.510,0.510,0,0.327,0.451,1,0,2.100,2.000,2.100,DN200 (not steepened),,P1-M6478,P1-M6477
6512,O3-P2782,P1-P6537,pipe,P1,200,82.300,0.510,0.510,0,0.259,0.413,1,0,4.110,3.930,4.110,DN200 (not steepened),,P1-M6537,P1-M5437
6516,O3-P2559,P1-P6314,pipe,P1,200,82.300,0.510,0.510,0,0.353,0.554,1,0,2.240,1.980,2.240,DN200 (not steepened),,P1-M6314,P1-M6313
6520,O3-P3196,P1-P5215,pipe,P1,200,83.400,0.510,0.510,0,0.126,0.126,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M5215,P1-M5214
6521,O3-P739,P1-P7082,pipe,P1,200,82.300,0.510,0.510,0,0.418,0.463,1,0,3.820,3.470,3.820,DN200 (not steepened),,P1-M7082,P1-M6687
6522,O3-P2624,P1-P6379,pipe,P1,200,82.100,0.510,0.510,0,0.480,0.734,1,0,3.830,3.580,3.830,DN200 (not steepened),,P1-M6379,P1-M6378
6529,O3-P2159,P1-P5914,pipe,P1,200,78.600,0.510,0.510,0,0.221,0.240,1,0,2.740,3.680,3.680,DN200 (not steepened),,P1-M5914,P1-M5913
6530,O2-P1140,P1-P3697,pipe,P1,200,82.400,0.510,0.510,0,0.320,0.344,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M3697,P1-M3614
6531,O2-P299,P1-P3097,pipe,P1,200,84.800,0.510,0.510,0,0.220,0.220,1,0,1.480,3.380,3.380,DN200 (not steepened),,P1-M3097,P1-M3096
6534,O3-P1719,P1-P5723,pipe,P1,200,82.400,0.510,0.510,0,0.156,0.315,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M5723,P1-M5722
6537,O3-P2772,P1-P6527,pipe,P1,200,82.400,0.510,0.510,0,0.272,0.355,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M6527,P1-M6522
6539,O1-P689,P1-P859,pipe,P1,200,82.400,0.510,0.510,0,0.327,0.495,1,0,2.490,3.280,3.280,DN200 (not steepened),,P1-M859,P1-M331
6540,O2-P1500,P1-P4057,pipe,P1,200,82.400,0.510,0.510,0,0.351,0.418,1,0,4.250,4.260,4.260,DN200 (not steepened),,P1-M4057,P1-M4056
6543,O3-P1389,P1-P5470,pipe,P1,200,50.700,0.510,0.510,0,0.249,0.249,1,0,2.310,1.480,2.310,DN200 (not steepened),,P1-M5470,P1-M5469
6545,O3-P422,P1-P6765,pipe,P1,200,82.400,0.510,0.510,0,0.331,0.334,1,0,2.300,1.780,2.300,DN200 (not steepened),,P1-M6765,P1-M6595
6552,O3-P2321,P1-P6078,pipe,P1,200,89.400,0.510,0.510,0,0.228,0.334,1,0,2.100,1.970,2.100,DN200 (not steepened),,P1-M6078,P1-M6075
6556,O2-P1779,P1-P4336,pipe,P1,200,95.000,0.510,0.510,0,0.581,0.625,1,0,9.860,8.320,9.860,DN200 (not steepened),,P1-M4336,P1-M3436
6560,O1-P2684,P1-P2259,pipe,P1,200,80.300,0.510,0.510,0,0.325,0.325,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2259,P1-M1257
6565,O1-P1194,P1-P2383,pipe,P1,200,82.700,0.510,0.510,0,0.406,0.438,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2383,P1-M2371
6570,O3-P1266,P1-P7609,pipe,P1,200,81.200,0.510,0.510,0,0.236,0.305,1,0,1.710,2.060,2.060,DN200 (not steepened),,P1-M7609,P1-M7608
6571,O1-P2229,P1-P1804,pipe,P1,280,51.600,0.375,0.468,1,0.750,0.858,0,0,6.920,6.760,6.920,Steepened 0.30 to 0.50 %,,P1-M1804,P1-M1803
6574,O1-P936,P1-P1106,pipe,P1,200,82.600,0.510,0.510,0,0.312,0.347,1,0,3.940,2.240,3.940,DN200 (not steepened),,P1-M1106,P1-M1086
6576,O3-P2546,P1-P6301,pipe,P1,200,82.600,0.510,0.510,0,0.182,0.313,1,0,1.810,1.660,1.810,DN200 (not steepened),,P1-M6301,P1-M6300
6578,O1-P998,P1-P26,pipe,P1,1400,82.700,0.075,0.075,0,0.782,0.888,0,0,7.750,7.580,7.750,"Above DN200, 0.75 m/s as laid",,P1-M26,P1-M25
6584,O1-P2380,P1-P1955,pipe,P1,200,84.000,0.510,0.510,0,0.313,0.374,1,0,3.700,5.650,5.650,DN200 (not steepened),,P1-M1955,P1-M1954
6586,O3-P3201,P1-P5220,pipe,P1,200,82.700,0.510,0.510,0,0.197,0.314,1,0,4.630,4.080,4.630,DN200 (not steepened),,P1-M5220,P1-M5219
6590,O1-P1072,P1-P2695,pipe,P1,200,62.300,0.510,0.510,0,0.473,0.555,1,0,2.100,1.860,2.100,DN200 (not steepened),,P1-M2695,P1-M2694
6595,O3-P615,P1-P6958,pipe,P1,200,80.700,0.510,0.510,0,0.162,0.275,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M6958,P1-M6957
6599,O1-P1879,P1-P1454,pipe,P1,200,100.000,0.510,0.510,0,0.289,0.387,1,0,2.730,3.090,3.090,DN200 (not steepened),,P1-M1454,P1-M1453
6600,O3-P3011,P1-P5030,pipe,P1,200,53.700,0.510,0.510,0,0.184,0.204,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M5030,P1-M5029
6602,O3-P2724,P1-P6479,pipe,P1,200,82.800,0.510,0.510,0,0.313,0.429,1,0,2.110,1.980,2.110,DN200 (not steepened),,P1-M6479,P1-M6478
6604,O3-P537,P1-P6880,pipe,P1,200,82.800,0.510,0.510,0,0.322,0.346,1,0,2.610,2.580,2.610,DN200 (not steepened),,P1-M6880,P1-M6870
6611,O3-P3289,P1-P5308,pipe,P1,200,82.800,0.510,0.510,0,0.315,0.435,1,0,2.080,1.930,2.080,DN200 (not steepened),,P1-M5308,P1-M5307
6613,O1-P1648,P1-P2799,pipe,P1,200,82.900,0.510,0.510,0,0.316,0.316,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M2799,P1-M2790
6614,O1-P806,P1-P976,pipe,P1,200,82.900,0.510,0.510,0,0.114,0.241,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M976,P1-M931
6615,O1-P377,P1-P547,pipe,P1,250,82.900,0.375,0.747,1,0.756,0.898,0,0,7.500,7.910,7.910,Steepened 0.50 to 0.75 %,,P1-M547,P1-M546
6623,O3-P3243,P1-P5262,pipe,P1,200,83.000,0.510,0.510,0,0.339,0.355,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M5262,P1-M5246
6625,O1-P2621,P1-P2196,pipe,P1,200,82.900,0.510,0.510,0,0.303,0.355,1,0,1.800,2.900,2.900,DN200 (not steepened),,P1-M2196,P1-M1245
6628,O3-P1737,P1-P5741,pipe,P1,200,82.900,0.510,0.510,0,0.109,0.232,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5741,P1-M5740
6630,O2-P651,P1-P4541,pipe,P1,200,82.900,0.510,0.510,0,0.343,0.347,1,0,1.480,2.700,2.700,DN200 (not steepened),,P1-M4541,P1-M109
6636,O2-P545,P1-P3343,pipe,P1,200,82.900,0.510,0.510,0,0.262,0.306,1,0,1.890,1.790,1.890,DN200 (not steepened),,P1-M3343,P1-M3338
6640,O1-P1757,P1-P1332,pipe,P1,200,83.000,0.510,0.510,0,0.131,0.157,1,0,2.910,3.680,3.680,DN200 (not steepened),,P1-M1332,P1-M1331
6643,O1-P34,P1-P1176,pipe,P1,1100,57.300,0.075,0.115,1,0.750,0.889,0,0,7.950,6.520,7.950,Steepened up to 0.30 %,,P1-M1176,P1-M1175
6650,O3-P2314,P1-P6069,pipe,P1,200,83.000,0.510,0.510,0,0.073,0.153,1,0,1.790,1.570,1.790,DN200 (not steepened),,P1-M6069,P1-M6068
6653,O3-P3080,P1-P5099,pipe,P1,200,83.100,0.510,0.510,0,0.322,0.383,1,0,3.000,2.330,3.000,DN200 (not steepened),,P1-M5099,P1-M5098
6658,O3-P112,P1-P193,pipe,P1,500,70.300,0.155,0.242,1,0.750,0.799,0,0,12.060,11.300,12.060,Steepened up to 0.30 %,,P1-M193,P1-M192
6659,O3-P2594,P1-P6349,pipe,P1,200,83.100,0.510,0.510,0,0.245,0.342,1,0,1.940,1.710,1.940,DN200 (not steepened),,P1-M6349,P1-M6348
6662,O3-P2900,P1-P4919,pipe,P1,200,83.100,0.510,0.510,0,0.028,0.028,1,0,1.480,3.690,3.690,DN200 (not steepened),,P1-M4919,P1-M4827
6663,O3-P342,P1-P6685,pipe,P1,200,83.100,0.510,0.510,0,0.618,0.701,1,0,5.880,5.870,5.880,DN200 (not steepened),,P1-M6685,P1-M6684
6668,O2-P1401,P1-P3958,pipe,P1,200,83.100,0.510,0.510,0,0.410,0.443,1,0,1.840,1.580,1.840,DN200 (not steepened),,P1-M3958,P1-M3957
6669,O1-P2369,P1-P1944,pipe,P1,200,83.100,0.510,0.510,0,0.202,0.225,1,0,3.350,1.480,3.350,DN200 (not steepened),,P1-M1944,P1-M1935
6670,O2-P615,P1-P4568,pipe,P1,200,83.100,0.510,0.510,0,0.728,0.761,1,0,4.920,5.340,5.340,DN200 (not steepened),,P1-M4568,P1-M4567
6671,O3-P2260,P1-P6015,pipe,P1,200,83.100,0.510,0.510,0,0.488,0.710,1,0,3.200,3.350,3.350,DN200 (not steepened),,P1-M6015,P1-M6014
6672,O3-P2467,P1-P6222,pipe,P1,250,83.100,0.375,0.375,0,0.436,0.699,1,0,4.200,4.080,4.200,"Above DN200, under 0.75 m/s",0.533,P1-M6222,P1-M6221
6675,O1-P2291,P1-P1866,pipe,P1,200,83.100,0.510,0.510,0,0.300,0.364,1,0,3.160,3.710,3.710,DN200 (not steepened),,P1-M1866,P1-M1865
6678,O1-P724,P1-P894,pipe,P1,200,83.200,0.510,0.510,0,0.189,0.325,1,0,1.760,2.140,2.140,DN200 (not steepened),,P1-M894,P1-M879
6680,O3-P3253,P1-P5273,pipe,P1,200,89.600,0.510,0.510,0,0.166,0.208,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M5273,P1-M5271
6685,O3-P210,P1-P291,pipe,P1,200,83.200,0.510,0.510,0,0.279,0.349,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M291,P1-M290
6692,O3-P3078,P1-P5097,pipe,P1,200,83.200,0.510,0.510,0,0.028,0.028,1,0,1.750,1.480,1.750,DN200 (not steepened),,P1-M5097,P1-M5096
6693,O3-P2553,P1-P6308,pipe,P1,200,78.800,0.510,0.510,0,0.249,0.353,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6308,P1-M6304
6694,O3-P1169,P1-P7512,pipe,P1,200,83.300,0.510,0.510,0,0.285,0.316,1,0,2.010,2.470,2.470,DN200 (not steepened),,P1-M7512,P1-M7492
6695,O1-P2143,P1-P1718,pipe,P1,200,83.300,0.510,0.510,0,0.155,0.155,1,0,2.320,3.450,3.450,DN200 (not steepened),,P1-M1718,P1-M1691
6697,O1-P900,P1-P1070,pipe,P1,200,83.300,0.510,0.510,0,0.318,0.322,1,0,1.640,2.070,2.070,DN200 (not steepened),,P1-M1070,P1-M1069
6700,O3-P3088,P1-P5107,pipe,P1,200,83.300,0.510,0.510,0,0.222,0.315,1,0,1.530,1.790,1.790,DN200 (not steepened),,P1-M5107,P1-M5106
6703,O1-P1765,P1-P1340,pipe,P1,200,83.300,0.510,0.510,0,0.222,0.227,1,0,1.850,2.260,2.260,DN200 (not steepened),,P1-M1340,P1-M1324
6705,O1-P658,P1-P828,pipe,P1,200,83.300,0.510,0.510,0,0.276,0.338,1,0,1.780,2.000,2.000,DN200 (not steepened),,P1-M828,P1-M827
6706,O1-P1660,P1-P2811,pipe,P1,200,83.300,0.510,0.510,0,0.368,0.371,1,0,1.800,2.730,2.730,DN200 (not steepened),,P1-M2811,P1-M2810
6709,O3-P2071,P1-P5826,pipe,P1,200,83.300,0.510,0.510,0,0.229,0.407,1,0,3.950,4.440,4.440,DN200 (not steepened),,P1-M5826,P1-M5772
6710,O1-P1293,P1-P2482,pipe,P1,200,83.300,0.510,0.510,0,0.124,0.139,1,0,2.620,1.480,2.620,DN200 (not steepened),,P1-M2482,P1-M2481
6711,O2-P154,P1-P2952,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.280,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M2952,P1-M2951
6712,O1-P617,P1-P767,pipe,P1,200,83.100,0.510,0.510,0,0.213,0.291,1,0,1.900,2.010,2.010,DN200 (not steepened),,P1-M767,P1-M766
6715,O1-P2612,P1-P2187,pipe,P1,200,83.400,0.510,0.510,0,0.249,0.249,1,0,1.960,2.230,2.230,DN200 (not steepened),,P1-M2187,P1-M2186
6716,O1-P258,P1-P428,pipe,P1,200,83.400,0.510,0.510,0,0.159,0.276,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M428,P1-M427
6717,O3-P2339,P1-P6094,pipe,P1,200,83.400,0.510,0.510,0,0.372,0.449,1,0,2.570,2.700,2.700,DN200 (not steepened),,P1-M6094,P1-M6093
6719,O2-P1203,P1-P3760,pipe,P1,200,34.000,0.510,0.510,0,0.639,0.728,1,0,10.680,10.660,10.680,DN200 (not steepened),,P1-M3760,P1-M3759
6724,O1-P2289,P1-P1864,pipe,P1,200,83.400,0.510,0.510,0,0.353,0.421,1,0,4.940,2.300,4.940,DN200 (not steepened),,P1-M1864,P1-M1863
6728,O1-P1851,P1-P1426,pipe,P1,200,83.400,0.510,0.510,0,0.196,0.260,1,0,1.900,2.010,2.010,DN200 (not steepened),,P1-M1426,P1-M1425
6729,O2-P597,P1-P114,pipe,P1,1100,83.500,0.075,0.102,1,0.752,0.888,0,0,5.520,5.200,5.520,Steepened up to 0.30 %,,P1-M114,P1-M113
6732,O1-P2474,P1-P2049,pipe,P1,200,58.800,0.510,0.510,0,0.174,0.297,1,0,3.000,3.810,3.810,DN200 (not steepened),,P1-M2049,P1-M2048
6733,O1-P2152,P1-P1727,pipe,P1,200,83.500,0.510,0.510,0,0.065,0.139,1,0,1.480,3.690,3.690,DN200 (not steepened),,P1-M1727,P1-M1726
6734,O1-P1448,P1-P2637,pipe,P1,200,83.500,0.510,0.510,0,0.241,0.284,1,0,1.480,3.180,3.180,DN200 (not steepened),,P1-M2637,P1-M2564
6735,O1-P2137,P1-P1712,pipe,P1,200,83.500,0.510,0.510,0,0.319,0.387,1,0,1.480,1.940,1.940,DN200 (not steepened),,P1-M1712,P1-M1711
6737,O1-P2672,P1-P2247,pipe,P1,200,72.900,0.510,0.510,0,0.292,0.330,1,0,2.190,3.990,3.990,DN200 (not steepened),,P1-M2247,P1-M2246
6740,O2-P554,P1-P3352,pipe,P1,200,87.400,0.510,0.510,0,0.029,0.029,1,0,1.480,2.670,2.670,DN200 (not steepened),,P1-M3352,P1-M3303
6742,O3-P177,P1-P258,pipe,P1,250,100.000,0.375,0.724,1,0.756,0.897,0,0,5.370,5.590,5.590,Steepened 0.50 to 0.75 %,,P1-M258,P1-M257
6746,O2-P980,P1-P3537,pipe,P1,200,83.600,0.510,0.510,0,0.234,0.234,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M3537,P1-M3533
6749,O3-P401,P1-P6744,pipe,P1,200,48.600,0.510,0.510,0,0.248,0.259,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M6744,P1-M6743
6752,O1-P2382,P1-P1957,pipe,P1,200,83.600,0.510,0.510,0,0.313,0.374,1,0,4.220,5.150,5.150,DN200 (not steepened),,P1-M1957,P1-M1956
6759,O2-P535,P1-P3333,pipe,P1,200,83.600,0.510,0.510,0,0.337,0.359,1,0,1.860,2.490,2.490,DN200 (not steepened),,P1-M3333,P1-M3332
6760,O2-P1216,P1-P3773,pipe,P1,200,62.400,0.510,0.510,0,0.349,0.437,1,0,1.660,3.640,3.640,DN200 (not steepened),,P1-M3773,P1-M3772
6765,O1-P719,P1-P889,pipe,P1,200,83.700,0.510,0.510,0,0.237,0.354,1,0,1.720,1.860,1.860,DN200 (not steepened),,P1-M889,P1-M877
6766,O3-P1281,P1-P7624,pipe,P1,200,83.700,0.510,0.510,0,0.355,0.418,1,0,2.440,2.600,2.600,DN200 (not steepened),,P1-M7624,P1-M7623
6773,O3-P3290,P1-P5309,pipe,P1,200,83.700,0.510,0.510,0,0.287,0.413,1,0,1.980,1.570,1.980,DN200 (not steepened),,P1-M5309,P1-M5308
6774,O1-P1122,P1-P2311,pipe,P1,200,66.800,0.510,0.510,0,0.195,0.195,1,0,2.650,2.540,2.650,DN200 (not steepened),,P1-M2311,P1-M2298
6776,O2-P1586,P1-P4143,pipe,P1,200,82.200,0.510,0.510,0,0.150,0.213,1,0,6.590,1.480,6.590,DN200 (not steepened),,P1-M4143,P1-M4142
6777,O3-P1733,P1-P5737,pipe,P1,200,83.800,0.510,0.510,0,0.101,0.216,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M5737,P1-M5736
