key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
6778,O3-P1725,P1-P5729,pipe,P1,200,83.800,0.510,0.510,0,0.168,0.328,1,0,2.780,2.050,2.780,DN200 (not steepened),,P1-M5729,P1-M5728
6783,O3-P196,P1-P277,pipe,P1,200,86.100,0.510,0.510,0,0.434,0.611,1,0,4.090,4.480,4.480,DN200 (not steepened),,P1-M277,P1-M276
6786,O1-P307,P1-P477,pipe,P1,200,83.800,0.510,0.510,0,0.112,0.237,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M477,P1-M476
6788,O3-P2883,P1-P4902,pipe,P1,200,83.800,0.510,0.510,0,0.406,0.618,1,0,2.880,2.590,2.880,DN200 (not steepened),,P1-M4902,P1-M4901
6790,O3-P1643,P1-P5667,pipe,P1,200,50.100,0.510,0.510,0,0.226,0.401,1,0,1.700,2.110,2.110,DN200 (not steepened),,P1-M5667,P1-M5666
6799,O1-P1094,P1-P2283,pipe,P1,200,83.900,0.510,0.510,0,0.079,0.165,1,0,2.450,2.620,2.620,DN200 (not steepened),,P1-M2283,P1-M2282
6801,O1-P490,P1-P660,pipe,P1,200,83.900,0.510,0.510,0,0.266,0.407,1,0,2.190,1.560,2.190,DN200 (not steepened),,P1-M660,P1-M659
6802,O3-P717,P1-P7060,pipe,P1,200,83.900,0.510,0.510,0,0.246,0.337,1,0,1.510,1.860,1.860,DN200 (not steepened),,P1-M7060,P1-M7059
6808,O3-P2055,P1-P5810,pipe,P1,200,82.400,0.510,0.510,0,0.295,0.392,1,0,2.600,2.540,2.600,DN200 (not steepened),,P1-M5810,P1-M5809
6811,O2-P456,P1-P3254,pipe,P1,200,52.100,0.510,0.510,0,0.208,0.208,1,0,2.610,1.480,2.610,DN200 (not steepened),,P1-M3254,P1-M3247
6817,O2-P398,P1-P3196,pipe,P1,200,84.000,0.510,0.510,0,0.028,0.028,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M3196,P1-M3161
6819,O1-P48,P1-P1190,pipe,P1,1100,84.000,0.075,0.115,1,0.750,0.889,0,0,8.090,7.820,8.090,Steepened up to 0.30 %,,P1-M1190,P1-M1189
6821,O3-P2185,P1-P5940,pipe,P1,200,84.000,0.510,0.510,0,0.588,0.740,1,0,3.880,3.980,3.980,DN200 (not steepened),,P1-M5940,P1-M5939
6826,O1-P1176,P1-P2365,pipe,P1,200,84.100,0.510,0.510,0,0.309,0.347,1,0,3.470,1.790,3.470,DN200 (not steepened),,P1-M2365,P1-M2364
6830,O1-P1268,P1-P2457,pipe,P1,200,84.100,0.510,0.510,0,0.199,0.304,1,0,4.450,5.840,5.840,DN200 (not steepened),,P1-M2457,P1-M2456
6831,O3-P2046,P1-P5801,pipe,P1,200,83.600,0.510,0.510,0,0.261,0.376,1,0,2.240,2.670,2.670,DN200 (not steepened),,P1-M5801,P1-M5760
6833,O1-P267,P1-P437,pipe,P1,200,84.100,0.510,0.510,0,0.267,0.420,1,0,2.200,2.450,2.450,DN200 (not steepened),,P1-M437,P1-M436
6835,O1-P2167,P1-P1742,pipe,P1,200,84.100,0.510,0.510,0,0.245,0.342,1,0,1.480,3.160,3.160,DN200 (not steepened),,P1-M1742,P1-M1741
6840,O3-P1299,P1-P7642,pipe,P1,200,84.100,0.510,0.510,0,0.192,0.219,1,0,1.480,2.340,2.340,DN200 (not steepened),,P1-M7642,P1-M7638
6841,O3-P227,P1-P6570,pipe,P1,200,84.100,0.510,0.510,0,0.359,0.383,1,0,2.420,1.970,2.420,DN200 (not steepened),,P1-M6570,P1-M172
6842,O2-P1094,P1-P3651,pipe,P1,200,84.100,0.510,0.510,0,0.306,0.306,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M3651,P1-M3645
6854,O1-P1341,P1-P2530,pipe,P1,200,84.200,0.510,0.510,0,0.188,0.252,1,0,2.300,3.610,3.610,DN200 (not steepened),,P1-M2530,P1-M2529
6856,O2-P1183,P1-P3740,pipe,P1,355,84.200,0.270,0.349,1,0.754,0.857,0,0,7.150,7.310,7.310,Steepened 0.30 to 0.50 %,,P1-M3740,P1-M3739
6858,O2-P1397,P1-P3954,pipe,P1,200,84.200,0.510,0.510,0,0.446,0.486,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M3954,P1-M3953
6859,O1-P1443,P1-P2632,pipe,P1,200,84.200,0.510,0.510,0,0.274,0.351,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M2632,P1-M2563
6860,O2-P1757,P1-P4314,pipe,P1,200,84.200,0.510,0.510,0,0.218,0.218,1,0,1.480,2.110,2.110,DN200 (not steepened),,P1-M4314,P1-M4313
6861,O3-P1729,P1-P5733,pipe,P1,200,100.000,0.510,0.510,0,0.092,0.197,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M5733,P1-M5732
6868,O3-P2208,P1-P5963,pipe,P1,200,84.200,0.510,0.510,0,0.210,0.329,1,0,1.570,2.030,2.030,DN200 (not steepened),,P1-M5963,P1-M5940
6869,O3-P3214,P1-P5233,pipe,P1,200,84.200,0.510,0.510,0,0.222,0.315,1,0,2.410,1.480,2.410,DN200 (not steepened),,P1-M5233,P1-M5232
6871,O3-P49,P1-P5423,pipe,P1,250,84.200,0.375,0.375,0,0.430,0.694,1,0,4.090,4.430,4.430,"Above DN200, under 0.75 m/s",0.526,P1-M5423,P1-M5422
6873,O1-P902,P1-P1072,pipe,P1,200,84.200,0.510,0.510,0,0.306,0.338,1,0,2.230,1.480,2.230,DN200 (not steepened),,P1-M1072,P1-M1049
6875,O1-P293,P1-P463,pipe,P1,200,84.200,0.510,0.510,0,0.209,0.355,1,0,1.870,1.630,1.870,DN200 (not steepened),,P1-M463,P1-M462
6876,O3-P2660,P1-P6415,pipe,P1,200,84.200,0.510,0.510,0,0.196,0.294,1,0,1.530,1.510,1.530,DN200 (not steepened),,P1-M6415,P1-M6414
6877,O3-P391,P1-P6734,pipe,P1,200,84.200,0.510,0.510,0,0.349,0.361,1,0,2.540,3.310,3.310,DN200 (not steepened),,P1-M6734,P1-M6591
6879,O1-P1436,P1-P2625,pipe,P1,200,84.200,0.510,0.510,0,0.211,0.329,1,0,2.600,3.630,3.630,DN200 (not steepened),,P1-M2625,P1-M2602
6880,O1-P2004,P1-P1579,pipe,P1,200,84.200,0.510,0.510,0,0.224,0.355,1,0,1.720,1.620,1.720,DN200 (not steepened),,P1-M1579,P1-M1578
6882,O1-P304,P1-P474,pipe,P1,200,84.200,0.510,0.510,0,0.140,0.292,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M474,P1-M473
6887,O3-P2341,P1-P6096,pipe,P1,200,84.300,0.510,0.510,0,0.340,0.416,1,0,2.350,2.410,2.410,DN200 (not steepened),,P1-M6096,P1-M6095
6888,O1-P111,P1-P1253,pipe,P1,200,84.400,0.510,0.510,0,0.622,0.676,1,0,2.210,2.260,2.260,DN200 (not steepened),,P1-M1253,P1-M1252
6889,O3-P2873,P1-P4892,pipe,P1,200,84.300,0.510,0.510,0,0.563,0.740,1,0,6.950,7.020,7.020,DN200 (not steepened),,P1-M4892,P1-M4891
6891,O1-P2460,P1-P2035,pipe,P1,800,86.300,0.085,0.164,1,0.751,0.875,0,0,3.740,4.640,4.640,Steepened up to 0.30 %,,P1-M2035,P1-M2034
6893,O3-P43,P1-P5417,pipe,P1,250,84.300,0.375,0.375,0,0.547,0.756,1,0,4.910,5.050,5.050,"Above DN200, under 0.75 m/s",0.596,P1-M5417,P1-M5416
6894,O3-P2564,P1-P6319,pipe,P1,200,84.300,0.510,0.510,0,0.274,0.420,1,0,2.840,2.720,2.840,DN200 (not steepened),,P1-M6319,P1-M6318
6897,O1-P527,P1-P697,pipe,P1,200,97.100,0.510,0.510,0,0.304,0.395,1,0,3.770,3.660,3.770,DN200 (not steepened),,P1-M697,P1-M696
6899,O1-P1472,P1-P2661,pipe,P1,200,84.400,0.510,0.510,0,0.165,0.271,1,0,1.480,2.670,2.670,DN200 (not steepened),,P1-M2661,P1-M2659
6902,O1-P2357,P1-P1932,pipe,P1,200,84.400,0.510,0.510,0,0.144,0.183,1,0,1.480,3.110,3.110,DN200 (not steepened),,P1-M1932,P1-M1931
6904,O3-P536,P1-P6879,pipe,P1,200,84.400,0.510,0.510,0,0.028,0.028,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M6879,P1-M6878
6908,O3-P3284,P1-P5303,pipe,P1,200,59.500,0.510,0.510,0,0.383,0.563,1,0,3.600,3.800,3.800,DN200 (not steepened),,P1-M5303,P1-M4901
6910,O3-P984,P1-P7327,pipe,P1,200,84.400,0.510,0.510,0,0.228,0.228,1,0,1.480,2.190,2.190,DN200 (not steepened),,P1-M7327,P1-M7320
6911,O3-P610,P1-P6953,pipe,P1,200,84.400,0.510,0.510,0,0.289,0.400,1,0,2.090,2.480,2.480,DN200 (not steepened),,P1-M6953,P1-M6952
6919,O3-P1060,P1-P7403,pipe,P1,200,84.400,0.510,0.510,0,0.192,0.219,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M7403,P1-M7402
6920,O1-P930,P1-P1122,pipe,P1,200,84.400,0.510,0.510,0,0.234,0.234,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M1122,P1-M1099
6921,O1-P2346,P1-P1921,pipe,P1,200,84.500,0.510,0.510,0,0.189,0.267,1,0,2.900,3.360,3.360,DN200 (not steepened),,P1-M1921,P1-M1920
6923,O1-P811,P1-P981,pipe,P1,200,84.500,0.510,0.510,0,0.178,0.306,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M981,P1-M980
6925,O1-P1928,P1-P1503,pipe,P1,280,84.500,0.375,0.488,1,0.750,0.884,0,0,9.160,8.530,9.160,Steepened 0.30 to 0.50 %,,P1-M1503,P1-M1502
6926,O1-P2003,P1-P1578,pipe,P1,200,84.500,0.510,0.510,0,0.269,0.372,1,0,1.620,1.960,1.960,DN200 (not steepened),,P1-M1578,P1-M1577
6927,O2-P927,P1-P3484,pipe,P1,200,84.500,0.510,0.510,0,0.612,0.645,1,0,5.780,6.060,6.060,DN200 (not steepened),,P1-M3484,P1-M3483
6932,O3-P2675,P1-P6430,pipe,P1,200,84.500,0.510,0.510,0,0.307,0.393,1,0,1.570,1.680,1.680,DN200 (not steepened),,P1-M6430,P1-M6429
6933,O3-P1314,P1-P7657,pipe,P1,200,84.500,0.510,0.510,0,0.247,0.336,1,0,1.730,1.750,1.750,DN200 (not steepened),,P1-M7657,P1-M7656
6936,O3-P64,P1-P5438,pipe,P1,200,84.500,0.510,0.510,0,0.346,0.567,1,0,1.480,1.640,1.640,DN200 (not steepened),,P1-M5438,P1-M5437
6940,O1-P690,P1-P860,pipe,P1,200,84.600,0.510,0.510,0,0.313,0.457,1,0,2.350,2.430,2.430,DN200 (not steepened),,P1-M860,P1-M859
6948,O2-P897,P1-P4803,pipe,P1,200,84.600,0.510,0.510,0,0.217,0.217,1,0,1.480,3.840,3.840,DN200 (not steepened),,P1-M4803,P1-M4588
6949,O3-P2182,P1-P5937,pipe,P1,200,70.800,0.510,0.510,0,0.595,0.746,1,0,4.970,5.610,5.610,DN200 (not steepened),,P1-M5937,P1-M5936
6956,O3-P1689,P1-P5532,pipe,P1,200,84.600,0.510,0.510,0,0.256,0.439,1,0,2.110,2.160,2.160,DN200 (not steepened),,P1-M5532,P1-M5531
6959,O3-P2418,P1-P6173,pipe,P1,200,84.600,0.510,0.510,0,0.260,0.409,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M6173,P1-M6172
6960,O3-P2621,P1-P6376,pipe,P1,250,84.600,0.375,0.375,0,0.491,0.687,1,0,4.140,4.290,4.290,"Above DN200, under 0.75 m/s",0.533,P1-M6376,P1-M6375
6963,O2-P1291,P1-P3848,pipe,P1,200,85.100,0.510,0.510,0,0.445,0.584,1,0,3.090,2.370,3.090,DN200 (not steepened),,P1-M3848,P1-M3744
6968,O3-P1238,P1-P7581,pipe,P1,200,84.700,0.510,0.510,0,0.268,0.345,1,0,2.690,3.320,3.320,DN200 (not steepened),,P1-M7581,P1-M7580
6970,O3-P1651,P1-P5675,pipe,P1,200,84.700,0.510,0.510,0,0.090,0.192,1,0,1.480,1.810,1.810,DN200 (not steepened),,P1-M5675,P1-M5674
6974,O3-P2225,P1-P5980,pipe,P1,200,78.500,0.510,0.510,0,0.174,0.338,1,0,1.510,1.600,1.600,DN200 (not steepened),,P1-M5980,P1-M5965
6981,O3-P2649,P1-P6404,pipe,P1,200,84.700,0.510,0.510,0,0.228,0.334,1,0,2.580,2.670,2.670,DN200 (not steepened),,P1-M6404,P1-M6403
6984,O2-P645,P1-P4598,pipe,P1,200,86.200,0.510,0.510,0,0.367,0.401,1,0,2.210,2.600,2.600,DN200 (not steepened),,P1-M4598,P1-M4597
6989,O3-P503,P1-P6846,pipe,P1,200,85.000,0.510,0.510,0,0.569,0.625,1,0,2.650,2.780,2.780,DN200 (not steepened),,P1-M6846,P1-M6637
6991,O3-P47,P1-P5421,pipe,P1,250,94.900,0.375,0.375,0,0.433,0.700,1,0,4.770,5.080,5.080,"Above DN200, under 0.75 m/s",0.531,P1-M5421,P1-M5420
6995,O3-P2711,P1-P6466,pipe,P1,200,84.800,0.510,0.510,0,0.370,0.459,1,0,2.270,2.770,2.770,DN200 (not steepened),,P1-M6466,P1-M5419
6997,O1-P161,P1-P331,pipe,P1,355,84.800,0.270,0.326,1,0.762,0.870,0,0,10.300,10.320,10.320,Steepened 0.30 to 0.50 %,,P1-M331,P1-M330
6998,O1-P802,P1-P972,pipe,P1,200,83.400,0.510,0.510,0,0.103,0.220,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M972,P1-M971
6999,O3-P1586,P1-P5610,pipe,P1,200,84.800,0.510,0.510,0,0.349,0.583,1,0,3.330,3.420,3.420,DN200 (not steepened),,P1-M5610,P1-M5609
7003,O3-P1259,P1-P7597,pipe,P1,200,50.100,0.510,0.510,0,0.306,0.333,1,0,1.830,1.620,1.830,DN200 (not steepened),,P1-M7597,P1-M7596
7004,O2-P613,P1-P4566,pipe,P1,200,84.800,0.510,0.510,0,0.728,0.761,1,0,5.790,6.100,6.100,DN200 (not steepened),,P1-M4566,P1-M4565
7005,O3-P2725,P1-P6480,pipe,P1,200,84.800,0.510,0.510,0,0.289,0.399,1,0,1.990,1.890,1.990,DN200 (not steepened),,P1-M6480,P1-M6479
7006,O2-P1495,P1-P4052,pipe,P1,200,85.700,0.510,0.510,0,0.433,0.567,1,0,4.370,4.040,4.370,DN200 (not steepened),,P1-M4052,P1-M3757
7011,O1-P687,P1-P857,pipe,P1,200,84.900,0.510,0.510,0,0.081,0.175,1,0,2.360,1.480,2.360,DN200 (not steepened),,P1-M857,P1-M854
7016,O3-P303,P1-P6646,pipe,P1,280,84.900,0.375,0.465,1,0.751,0.880,0,0,7.870,8.610,8.610,Steepened 0.30 to 0.50 %,,P1-M6646,P1-M6645
7017,O1-P410,P1-P580,pipe,P1,200,84.900,0.510,0.510,0,0.263,0.418,1,0,4.900,4.470,4.900,DN200 (not steepened),,P1-M580,P1-M579
7018,O3-P2507,P1-P6262,pipe,P1,200,77.800,0.510,0.510,0,0.197,0.366,1,0,4.230,4.270,4.270,DN200 (not steepened),,P1-M6262,P1-M6261
7020,O1-P2261,P1-P1836,pipe,P1,200,100.000,0.510,0.510,0,0.494,0.588,1,0,4.090,5.970,5.970,DN200 (not steepened),,P1-M1836,P1-M1835
7032,O3-P1723,P1-P5727,pipe,P1,200,84.900,0.510,0.510,0,0.281,0.469,1,0,2.890,2.690,2.890,DN200 (not steepened),,P1-M5727,P1-M5528
7035,O3-P2712,P1-P6467,pipe,P1,200,84.900,0.510,0.510,0,0.312,0.414,1,0,2.300,2.270,2.300,DN200 (not steepened),,P1-M6467,P1-M6466
7041,O3-P2648,P1-P6403,pipe,P1,200,85.000,0.510,0.510,0,0.285,0.390,1,0,2.670,2.760,2.760,DN200 (not steepened),,P1-M6403,P1-M6402
7044,O1-P538,P1-P708,pipe,P1,200,85.000,0.510,0.510,0,0.312,0.387,1,0,3.720,4.000,4.000,DN200 (not steepened),,P1-M708,P1-M707
7050,O1-P2402,P1-P1977,pipe,P1,200,85.000,0.510,0.510,0,0.206,0.206,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M1977,P1-M1976
7054,O1-P222,P1-P392,pipe,P1,200,85.000,0.510,0.510,0,0.563,0.584,1,0,2.310,1.990,2.310,DN200 (not steepened),,P1-M392,P1-M391
7057,O3-P171,P1-P252,pipe,P1,250,85.100,0.375,0.699,1,0.760,0.895,0,0,7.490,7.590,7.590,Steepened 0.50 to 0.75 %,,P1-M252,P1-M251
7058,O1-P1099,P1-P2288,pipe,P1,200,85.100,0.510,0.510,0,0.124,0.139,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M2288,P1-M2287
7063,O2-P1293,P1-P3850,pipe,P1,200,85.100,0.510,0.510,0,0.421,0.557,1,0,2.410,1.520,2.410,DN200 (not steepened),,P1-M3850,P1-M3849
7068,O1-P2116,P1-P1691,pipe,P1,200,85.100,0.510,0.510,0,0.605,0.761,1,0,4.440,5.460,5.460,DN200 (not steepened),,P1-M1691,P1-M1690
7074,O3-P2731,P1-P6486,pipe,P1,200,85.100,0.510,0.510,0,0.278,0.371,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M6486,P1-M6485
7076,O3-P211,P1-P292,pipe,P1,200,85.100,0.510,0.510,0,0.267,0.340,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M292,P1-M291
7077,O1-P166,P1-P336,pipe,P1,315,85.100,0.270,0.360,1,0.750,0.835,0,0,8.960,9.870,9.870,Steepened 0.30 to 0.50 %,,P1-M336,P1-M335
7079,O3-P459,P1-P6802,pipe,P1,200,85.100,0.510,0.510,0,0.587,0.599,1,0,2.870,1.480,2.870,DN200 (not steepened),,P1-M6802,P1-M6608
7081,O3-P2342,P1-P6097,pipe,P1,200,85.200,0.510,0.510,0,0.307,0.371,1,0,1.710,1.590,1.710,DN200 (not steepened),,P1-M6097,P1-M6096
7082,O3-P507,P1-P6850,pipe,P1,200,52.000,0.510,0.510,0,0.407,0.453,1,0,2.760,2.470,2.760,DN200 (not steepened),,P1-M6850,P1-M6849
7083,O1-P1698,P1-P1273,pipe,P1,200,85.200,0.510,0.510,0,0.472,0.490,1,0,13.080,14.650,14.650,DN200 (not steepened),,P1-M1273,P1-M1272
7089,O3-P2729,P1-P6484,pipe,P1,200,85.200,0.510,0.510,0,0.304,0.401,1,0,2.180,2.490,2.490,DN200 (not steepened),,P1-M6484,P1-M6477
7090,O1-P280,P1-P450,pipe,P1,200,85.200,0.510,0.510,0,0.144,0.296,1,0,2.590,2.270,2.590,DN200 (not steepened),,P1-M450,P1-M449
7091,O1-P251,P1-P421,pipe,P1,200,85.200,0.510,0.510,0,0.282,0.450,1,0,6.130,5.830,6.130,DN200 (not steepened),,P1-M421,P1-M420
7096,O2-P167,P1-P2968,pipe,P1,200,85.200,0.510,0.510,0,0.131,0.274,1,0,1.480,2.270,2.270,DN200 (not steepened),,P1-M2968,P1-M2964
7104,O3-P2881,P1-P4900,pipe,P1,200,121.300,0.510,0.510,0,0.475,0.710,1,0,5.270,5.830,5.830,DN200 (not steepened),,P1-M4900,P1-M4899
7106,O1-P2052,P1-P1627,pipe,P1,200,85.300,0.510,0.510,0,0.344,0.439,1,0,2.040,2.810,2.810,DN200 (not steepened),,P1-M1627,P1-M1615
7108,O1-P276,P1-P446,pipe,P1,200,85.300,0.510,0.510,0,0.191,0.335,1,0,1.770,1.580,1.770,DN200 (not steepened),,P1-M446,P1-M435
7109,O1-P1380,P1-P2569,pipe,P1,200,100.000,0.510,0.510,0,0.568,0.704,1,0,7.200,6.650,7.200,DN200 (not steepened),,P1-M2569,P1-M2568
7110,O3-P3254,P1-P5272,pipe,P1,200,67.100,0.510,0.510,0,0.208,0.260,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M5272,P1-M5271
7113,O3-P1672,P1-P5696,pipe,P1,200,85.300,0.510,0.510,0,0.128,0.268,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M5696,P1-M5695
7119,O1-P2679,P1-P2254,pipe,P1,200,85.400,0.510,0.510,0,0.355,0.366,1,0,1.750,1.900,1.900,DN200 (not steepened),,P1-M2254,P1-M2245
7123,O3-P1092,P1-P7435,pipe,P1,200,85.400,0.510,0.510,0,0.665,0.694,1,0,5.790,5.100,5.790,DN200 (not steepened),,P1-M7435,P1-M7434
7128,O3-P2661,P1-P6416,pipe,P1,200,85.400,0.510,0.510,0,0.090,0.192,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M6416,P1-M6415
7134,O2-P506,P1-P3304,pipe,P1,200,85.400,0.510,0.510,0,0.436,0.568,1,0,3.080,4.410,4.410,DN200 (not steepened),,P1-M3304,P1-M3303
7135,O1-P2049,P1-P1624,pipe,P1,200,83.800,0.510,0.510,0,0.226,0.322,1,0,1.480,2.770,2.770,DN200 (not steepened),,P1-M1624,P1-M1623
7136,O1-P193,P1-P363,pipe,P1,280,85.400,0.375,0.431,1,0.750,0.808,0,0,8.120,6.870,8.120,Steepened 0.30 to 0.50 %,,P1-M363,P1-M362
7138,O1-P523,P1-P693,pipe,P1,200,85.400,0.510,0.510,0,0.348,0.460,1,0,2.090,3.920,3.920,DN200 (not steepened),,P1-M693,P1-M692
7142,O3-P2734,P1-P6489,pipe,P1,200,85.500,0.510,0.510,0,0.241,0.332,1,0,1.480,1.490,1.490,DN200 (not steepened),,P1-M6489,P1-M6488
7143,O3-P2072,P1-P5827,pipe,P1,200,85.500,0.510,0.510,0,0.179,0.343,1,0,3.470,3.950,3.950,DN200 (not steepened),,P1-M5827,P1-M5826
7144,O3-P2567,P1-P6322,pipe,P1,200,85.500,0.510,0.510,0,0.196,0.336,1,0,1.710,2.130,2.130,DN200 (not steepened),,P1-M6322,P1-M6321
7145,O3-P2130,P1-P5885,pipe,P1,200,85.600,0.510,0.510,0,0.228,0.387,1,0,1.650,1.480,1.650,DN200 (not steepened),,P1-M5885,P1-M5780
7146,O2-P1570,P1-P4127,pipe,P1,200,85.500,0.510,0.510,0,0.174,0.174,1,0,1.480,2.810,2.810,DN200 (not steepened),,P1-M4127,P1-M4109
7147,O1-P289,P1-P459,pipe,P1,200,85.500,0.510,0.510,0,0.260,0.428,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M459,P1-M458
7148,O1-P1976,P1-P1551,pipe,P1,200,79.500,0.510,0.510,0,0.122,0.122,1,0,1.910,1.480,1.910,DN200 (not steepened),,P1-M1551,P1-M1550
7149,O1-P691,P1-P861,pipe,P1,200,85.500,0.510,0.510,0,0.257,0.392,1,0,2.050,1.930,2.050,DN200 (not steepened),,P1-M861,P1-M860
7163,O1-P1237,P1-P2426,pipe,P1,200,85.600,0.510,0.510,0,0.341,0.384,1,0,3.230,2.760,3.230,DN200 (not steepened),,P1-M2426,P1-M2425
7167,O1-P416,P1-P586,pipe,P1,200,85.600,0.510,0.510,0,0.220,0.345,1,0,3.090,2.780,3.090,DN200 (not steepened),,P1-M586,P1-M585
7175,O1-P2335,P1-P1910,pipe,P1,200,60.200,0.510,0.510,0,0.360,0.463,1,0,5.280,3.210,5.280,DN200 (not steepened),,P1-M1910,P1-M1861
7178,O1-P534,P1-P704,pipe,P1,200,85.600,0.510,0.510,0,0.325,0.425,1,0,4.450,4.070,4.450,DN200 (not steepened),,P1-M704,P1-M703
7179,O1-P1672,P1-P2823,pipe,P1,200,85.700,0.510,0.510,0,0.343,0.381,1,0,1.910,1.890,1.910,DN200 (not steepened),,P1-M2823,P1-M2692
7182,O3-P1358,P1-P7701,pipe,P1,200,84.200,0.510,0.510,0,0.167,0.285,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M7701,P1-M7700
7186,O3-P2788,P1-P6543,pipe,P1,200,85.700,0.510,0.510,0,0.156,0.315,1,0,2.030,3.020,3.020,DN200 (not steepened),,P1-M6543,P1-M6542
7187,O1-P488,P1-P658,pipe,P1,200,85.700,0.510,0.510,0,0.352,0.599,1,0,2.430,2.540,2.540,DN200 (not steepened),,P1-M658,P1-M657
7188,O3-P1724,P1-P5728,pipe,P1,200,85.700,0.510,0.510,0,0.241,0.420,1,0,2.860,2.440,2.860,DN200 (not steepened),,P1-M5728,P1-M5727
7190,O1-P1967,P1-P1542,pipe,P1,200,85.700,0.510,0.510,0,0.131,0.274,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M1542,P1-M1541
7192,O3-P1440,P1-P5521,pipe,P1,355,107.000,0.270,0.690,1,0.750,1.075,0,0,4.630,4.690,4.690,Steepened 0.50 to 0.75 %,,P1-M5521,P1-M5520
7194,O3-P2014,P1-P5769,pipe,P1,250,85.700,0.375,0.375,0,0.416,0.728,1,0,4.120,4.000,4.120,"Above DN200, under 0.75 m/s",0.531,P1-M5769,P1-M5768
7196,O3-P1329,P1-P7672,pipe,P1,200,85.700,0.510,0.510,0,0.209,0.221,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M7672,P1-M273
7198,O2-P1368,P1-P3925,pipe,P1,200,85.700,0.510,0.510,0,0.210,0.278,1,0,2.530,1.480,2.530,DN200 (not steepened),,P1-M3925,P1-M3918
7203,O3-P83,P1-P164,pipe,P1,630,85.800,0.125,0.168,1,0.750,0.810,0,0,3.820,4.920,4.920,Steepened up to 0.30 %,,P1-M164,P1-M163
7208,O3-P1082,P1-P7425,pipe,P1,200,86.100,0.510,0.510,0,0.247,0.295,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M7425,P1-M209
7211,O3-P1204,P1-P7547,pipe,P1,200,85.800,0.510,0.510,0,0.290,0.290,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M7547,P1-M231
7214,O1-P2136,P1-P1711,pipe,P1,200,85.800,0.510,0.510,0,0.359,0.431,1,0,1.940,2.600,2.600,DN200 (not steepened),,P1-M1711,P1-M1710
7220,O3-P669,P1-P7012,pipe,P1,200,85.800,0.510,0.510,0,0.413,0.561,1,0,3.690,3.630,3.690,DN200 (not steepened),,P1-M7012,P1-M7011
7226,O1-P373,P1-P543,pipe,P1,250,85.900,0.375,0.747,1,0.771,0.924,0,0,9.020,9.400,9.400,Steepened 0.50 to 0.75 %,,P1-M543,P1-M542
7230,O1-P1592,P1-P2743,pipe,P1,200,85.900,0.510,0.510,0,0.202,0.311,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M2743,P1-M2722
7234,O2-P470,P1-P3268,pipe,P1,200,85.900,0.510,0.510,0,0.446,0.583,1,0,6.010,5.460,6.010,DN200 (not steepened),,P1-M3268,P1-M3267
7235,O3-P2603,P1-P6358,pipe,P1,200,51.200,0.510,0.510,0,0.132,0.275,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M6358,P1-M6357
7236,O3-P606,P1-P6949,pipe,P1,200,84.300,0.510,0.510,0,0.172,0.220,1,0,1.480,2.200,2.200,DN200 (not steepened),,P1-M6949,P1-M6946
7238,O3-P2007,P1-P5762,pipe,P1,250,85.900,0.375,0.375,0,0.485,0.748,1,0,3.710,3.600,3.710,"Above DN200, under 0.75 m/s",0.554,P1-M5762,P1-M5761
7241,O1-P2045,P1-P1620,pipe,P1,200,86.000,0.510,0.510,0,0.347,0.446,1,0,4.580,4.570,4.580,DN200 (not steepened),,P1-M1620,P1-M1619
7243,O1-P2542,P1-P2117,pipe,P1,200,85.300,0.510,0.510,0,0.292,0.405,1,0,2.570,2.580,2.580,DN200 (not steepened),,P1-M2117,P1-M2103
7244,O3-P2283,P1-P6038,pipe,P1,200,86.000,0.510,0.510,0,0.350,0.410,1,0,2.180,2.560,2.560,DN200 (not steepened),,P1-M6038,P1-M6037
7249,O3-P2340,P1-P6095,pipe,P1,200,86.000,0.510,0.510,0,0.358,0.428,1,0,2.410,2.570,2.570,DN200 (not steepened),,P1-M6095,P1-M6094
7251,O1-P2299,P1-P1874,pipe,P1,200,86.000,0.510,0.510,0,0.308,0.397,1,0,2.830,4.600,4.600,DN200 (not steepened),,P1-M1874,P1-M1873
7252,O3-P2224,P1-P5979,pipe,P1,200,86.000,0.510,0.510,0,0.029,0.029,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5979,P1-M5978
7255,O2-P1904,P1-P4461,pipe,P1,200,86.000,0.510,0.510,0,0.223,0.223,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M4461,P1-M4452
7257,O3-P626,P1-P6969,pipe,P1,200,104.600,0.510,0.510,0,0.116,0.244,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M6969,P1-M6968
7261,O2-P1265,P1-P3822,pipe,P1,200,86.100,0.510,0.510,0,0.337,0.355,1,0,3.500,2.560,3.500,DN200 (not steepened),,P1-M3822,P1-M3821
7263,O1-P445,P1-P615,pipe,P1,900,89.900,0.075,0.145,1,0.750,0.869,0,0,6.980,7.620,7.620,Steepened up to 0.30 %,,P1-M615,P1-M614
7266,O3-P129,P1-P210,pipe,P1,315,86.200,0.270,0.366,1,0.762,0.828,0,0,12.110,12.840,12.840,Steepened 0.30 to 0.50 %,,P1-M210,P1-M209
7272,O1-P1244,P1-P2433,pipe,P1,200,86.100,0.510,0.510,0,0.253,0.296,1,0,1.920,2.810,2.810,DN200 (not steepened),,P1-M2433,P1-M2422
7273,O1-P955,P1-P1125,pipe,P1,200,87.900,0.510,0.510,0,0.239,0.270,1,0,1.480,2.650,2.650,DN200 (not steepened),,P1-M1125,P1-M375
7274,O3-P1653,P1-P5677,pipe,P1,200,52.800,0.510,0.510,0,0.134,0.281,1,0,1.810,1.480,1.810,DN200 (not steepened),,P1-M5677,P1-M5676
7275,O1-P1055,P1-P2678,pipe,P1,250,87.900,0.375,0.577,1,0.752,0.810,0,0,5.180,5.210,5.210,Steepened 0.50 to 0.75 %,,P1-M2678,P1-M2677
7278,O1-P2053,P1-P1628,pipe,P1,200,86.400,0.510,0.510,0,0.317,0.398,1,0,1.930,2.040,2.040,DN200 (not steepened),,P1-M1628,P1-M1627
7279,O1-P1238,P1-P2427,pipe,P1,200,86.200,0.510,0.510,0,0.335,0.375,1,0,3.150,3.230,3.230,DN200 (not steepened),,P1-M2427,P1-M2426
7286,O1-P257,P1-P427,pipe,P1,200,86.200,0.510,0.510,0,0.193,0.314,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M427,P1-M426
7289,O1-P725,P1-P895,pipe,P1,200,86.200,0.510,0.510,0,0.131,0.274,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M895,P1-M894
7290,O1-P979,P1-P1149,pipe,P1,200,60.600,0.510,0.510,0,0.342,0.351,1,0,1.760,2.070,2.070,DN200 (not steepened),,P1-M1149,P1-M398
7292,O3-P3068,P1-P5087,pipe,P1,200,86.300,0.510,0.510,0,0.389,0.428,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5087,P1-M5086
7293,O2-P1604,P1-P4161,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.184,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M4161,P1-M4160
7297,O1-P1305,P1-P2494,pipe,P1,200,86.300,0.510,0.510,0,0.350,0.388,1,0,3.250,3.190,3.250,DN200 (not steepened),,P1-M2494,P1-M2493
7298,O3-P2577,P1-P6332,pipe,P1,200,86.300,0.510,0.510,0,0.123,0.259,1,0,1.480,2.070,2.070,DN200 (not steepened),,P1-M6332,P1-M6325
7299,O1-P2311,P1-P1886,pipe,P1,200,100.000,0.510,0.510,0,0.319,0.407,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M1886,P1-M1885
7302,O3-P994,P1-P7337,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.343,1,0,2.700,3.020,3.020,DN200 (not steepened),,P1-M7337,P1-M7336
7303,O3-P429,P1-P6772,pipe,P1,200,70.900,0.510,0.510,0,0.436,0.443,1,0,3.160,1.790,3.160,DN200 (not steepened),,P1-M6772,P1-M6771
7304,O3-P812,P1-P7155,pipe,P1,200,65.200,0.510,0.510,0,0.041,0.041,1,0,4.250,3.900,4.250,DN200 (not steepened),,P1-M7155,P1-M7140
7305,O3-P1317,P1-P7660,pipe,P1,200,78.000,0.510,0.510,0,0.216,0.319,1,0,2.500,2.210,2.500,DN200 (not steepened),,P1-M7660,P1-M7659
7306,O3-P2571,P1-P6326,pipe,P1,200,86.300,0.510,0.510,0,0.318,0.449,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M6326,P1-M6325
7311,O2-P468,P1-P3266,pipe,P1,200,75.800,0.510,0.510,0,0.460,0.594,1,0,4.100,3.660,4.100,DN200 (not steepened),,P1-M3266,P1-M3265
7313,O1-P1153,P1-P2342,pipe,P1,200,86.300,0.510,0.510,0,0.634,0.723,1,0,5.910,5.710,5.910,DN200 (not steepened),,P1-M2342,P1-M2341
7314,O1-P1049,P1-P2672,pipe,P1,250,79.600,0.375,0.577,1,0.759,0.820,0,0,6.700,7.040,7.040,Steepened 0.50 to 0.75 %,,P1-M2672,P1-M2671
7316,O3-P2346,P1-P6101,pipe,P1,200,86.400,0.510,0.510,0,0.199,0.304,1,0,1.830,2.250,2.250,DN200 (not steepened),,P1-M6101,P1-M6100
7319,O2-P497,P1-P3295,pipe,P1,200,57.300,0.510,0.510,0,0.131,0.274,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3295,P1-M3294
7321,O2-P599,P1-P116,pipe,P1,1100,86.400,0.075,0.102,1,0.751,0.888,0,0,5.870,5.420,5.870,Steepened up to 0.30 %,,P1-M116,P1-M115
7325,O1-P1414,P1-P2603,pipe,P1,200,86.400,0.510,0.510,0,0.324,0.394,1,0,2.950,3.100,3.100,DN200 (not steepened),,P1-M2603,P1-M2602
7326,O1-P923,P1-P1093,pipe,P1,200,86.400,0.510,0.510,0,0.419,0.425,1,0,4.520,4.270,4.520,DN200 (not steepened),,P1-M1093,P1-M1092
7327,O1-P306,P1-P476,pipe,P1,200,86.400,0.510,0.510,0,0.120,0.251,1,0,1.540,1.530,1.540,DN200 (not steepened),,P1-M476,P1-M438
7330,O1-P1404,P1-P2593,pipe,P1,200,88.500,0.510,0.510,0,0.448,0.633,1,0,5.730,5.410,5.730,DN200 (not steepened),,P1-M2593,P1-M2592
7334,O3-P1720,P1-P5724,pipe,P1,200,86.500,0.510,0.510,0,0.126,0.264,1,0,3.020,1.480,3.020,DN200 (not steepened),,P1-M5724,P1-M5723
7335,O1-P621,P1-P791,pipe,P1,200,86.600,0.510,0.510,0,0.232,0.353,1,0,2.550,2.020,2.550,DN200 (not steepened),,P1-M791,P1-M790
7336,O3-P332,P1-P6675,pipe,P1,250,85.400,0.375,0.611,1,0.750,0.896,0,0,7.190,9.090,9.090,Steepened 0.50 to 0.75 %,,P1-M6675,P1-M6674
7339,O1-P567,P1-P737,pipe,P1,200,81.300,0.510,0.510,0,0.307,0.455,1,0,3.030,3.640,3.640,DN200 (not steepened),,P1-M737,P1-M526
7343,O1-P513,P1-P683,pipe,P1,200,86.500,0.510,0.510,0,0.417,0.653,1,0,4.070,4.460,4.460,DN200 (not steepened),,P1-M683,P1-M682
7345,O1-P414,P1-P584,pipe,P1,200,86.500,0.510,0.510,0,0.317,0.456,1,0,2.830,3.880,3.880,DN200 (not steepened),,P1-M584,P1-M574
7347,O3-P1602,P1-P5626,pipe,P1,200,86.500,0.510,0.510,0,0.123,0.259,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M5626,P1-M5625
7351,O3-P2752,P1-P6507,pipe,P1,200,86.500,0.510,0.510,0,0.247,0.393,1,0,2.070,2.010,2.070,DN200 (not steepened),,P1-M6507,P1-M6506
7354,O2-P1701,P1-P4258,pipe,P1,200,86.600,0.510,0.510,0,0.438,0.438,1,0,3.850,3.180,3.850,DN200 (not steepened),,P1-M4258,P1-M4257
7357,O2-P1097,P1-P3654,pipe,P1,200,43.500,0.510,0.510,0,0.137,0.137,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M3654,P1-M3653
7360,O3-P2639,P1-P6394,pipe,P1,200,86.600,0.510,0.510,0,0.309,0.428,1,0,1.970,1.580,1.970,DN200 (not steepened),,P1-M6394,P1-M6393
7363,O1-P1270,P1-P2459,pipe,P1,200,86.600,0.510,0.510,0,0.182,0.263,1,0,3.060,1.480,3.060,DN200 (not steepened),,P1-M2459,P1-M2458
7364,O3-P410,P1-P6753,pipe,P1,200,86.600,0.510,0.510,0,0.400,0.415,1,0,3.900,3.930,3.930,DN200 (not steepened),,P1-M6753,P1-M6752
7366,O3-P2480,P1-P6235,pipe,P1,200,86.600,0.510,0.510,0,0.333,0.568,1,0,3.130,3.510,3.510,DN200 (not steepened),,P1-M6235,P1-M6234
7368,O3-P1718,P1-P5722,pipe,P1,200,86.600,0.510,0.510,0,0.195,0.364,1,0,1.830,1.480,1.830,DN200 (not steepened),,P1-M5722,P1-M5721
7373,O3-P1291,P1-P7634,pipe,P1,200,86.700,0.510,0.510,0,0.260,0.318,1,0,2.030,2.230,2.230,DN200 (not steepened),,P1-M7634,P1-M7633
7375,O3-P2374,P1-P6129,pipe,P1,200,86.700,0.510,0.510,0,0.438,0.698,1,0,7.320,7.430,7.430,DN200 (not steepened),,P1-M6129,P1-M6128
7377,O3-P2963,P1-P4982,pipe,P1,200,86.700,0.510,0.510,0,0.128,0.148,1,0,1.480,2.240,2.240,DN200 (not steepened),,P1-M4982,P1-M4981
7378,O3-P2770,P1-P6525,pipe,P1,200,86.700,0.510,0.510,0,0.202,0.311,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M6525,P1-M6524
7387,O3-P1597,P1-P5621,pipe,P1,200,86.700,0.510,0.510,0,0.263,0.448,1,0,1.830,3.260,3.260,DN200 (not steepened),,P1-M5621,P1-M5620
7388,O3-P811,P1-P7154,pipe,P1,200,86.700,0.510,0.510,0,0.264,0.274,1,0,1.480,1.720,1.720,DN200 (not steepened),,P1-M7154,P1-M7131
7392,O3-P1587,P1-P5611,pipe,P1,200,86.800,0.510,0.510,0,0.316,0.512,1,0,3.300,3.330,3.330,DN200 (not steepened),,P1-M5611,P1-M5610
7400,O1-P1218,P1-P2407,pipe,P1,200,86.800,0.510,0.510,0,0.214,0.252,1,0,3.490,1.480,3.490,DN200 (not steepened),,P1-M2407,P1-M2378
7407,O3-P921,P1-P7264,pipe,P1,200,61.900,0.510,0.510,0,0.312,0.312,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M7264,P1-M7263
7408,O1-P1574,P1-P2725,pipe,P1,200,86.800,0.510,0.510,0,0.373,0.415,1,0,3.300,3.420,3.420,DN200 (not steepened),,P1-M2725,P1-M2724
7409,O2-P1155,P1-P3712,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.094,1,0,11.670,1.480,11.670,DN200 (not steepened),,P1-M3712,P1-M3711
7417,O2-P1196,P1-P3753,pipe,P1,250,86.900,0.375,0.673,1,0.786,0.902,0,0,10.150,9.980,10.150,Steepened 0.50 to 0.75 %,,P1-M3753,P1-M3752
7418,O2-P1318,P1-P3875,pipe,P1,200,86.900,0.510,0.510,0,0.131,0.274,1,0,1.480,2.620,2.620,DN200 (not steepened),,P1-M3875,P1-M3869
7419,O2-P364,P1-P3162,pipe,P1,200,86.900,0.510,0.510,0,0.236,0.253,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M3162,P1-M3161
7422,O1-P1239,P1-P2428,pipe,P1,200,87.000,0.510,0.510,0,0.272,0.323,1,0,1.680,3.150,3.150,DN200 (not steepened),,P1-M2428,P1-M2427
7423,O3-P3310,P1-P5329,pipe,P1,200,87.000,0.510,0.510,0,0.207,0.249,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5329,P1-M5307
7424,O3-P502,P1-P6845,pipe,P1,200,61.900,0.510,0.510,0,0.250,0.274,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M6845,P1-M6842
7425,O1-P1741,P1-P1316,pipe,P1,200,87.000,0.510,0.510,0,0.357,0.363,1,0,3.260,3.970,3.970,DN200 (not steepened),,P1-M1316,P1-M1315
7428,O1-P512,P1-P682,pipe,P1,200,87.000,0.510,0.510,0,0.418,0.658,1,0,4.460,4.560,4.560,DN200 (not steepened),,P1-M682,P1-M681
7429,O1-P487,P1-P657,pipe,P1,200,87.000,0.510,0.510,0,0.361,0.619,1,0,2.540,2.750,2.750,DN200 (not steepened),,P1-M657,P1-M656
7435,O3-P1246,P1-P7589,pipe,P1,200,65.500,0.510,0.510,0,0.263,0.263,1,0,1.830,2.480,2.480,DN200 (not steepened),,P1-M7589,P1-M252
7436,O1-P203,P1-P373,pipe,P1,200,87.000,0.510,0.510,0,0.652,0.703,1,0,8.100,6.980,8.100,DN200 (not steepened),,P1-M373,P1-M372
7437,O2-P1718,P1-P4275,pipe,P1,200,87.000,0.510,0.510,0,0.342,0.342,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M4275,P1-M4274
7440,O1-P1284,P1-P2473,pipe,P1,200,87.100,0.510,0.510,0,0.126,0.153,1,0,1.480,1.700,1.700,DN200 (not steepened),,P1-M2473,P1-M2472
7442,O3-P124,P1-P205,pipe,P1,355,87.100,0.270,0.313,1,0.753,0.812,0,0,11.930,11.880,11.930,Steepened 0.30 to 0.50 %,,P1-M205,P1-M204
7443,O1-P2043,P1-P1618,pipe,P1,200,87.100,0.510,0.510,0,0.403,0.496,1,0,5.050,5.430,5.430,DN200 (not steepened),,P1-M1618,P1-M1617
7444,O1-P1283,P1-P2472,pipe,P1,200,87.100,0.510,0.510,0,0.162,0.208,1,0,1.700,4.160,4.160,DN200 (not steepened),,P1-M2472,P1-M2471
7448,O3-P2625,P1-P6380,pipe,P1,200,87.400,0.510,0.510,0,0.471,0.724,1,0,4.470,3.830,4.470,DN200 (not steepened),,P1-M6380,P1-M6379
7449,O3-P2029,P1-P5784,pipe,P1,200,87.100,0.510,0.510,0,0.305,0.482,1,0,1.720,1.650,1.720,DN200 (not steepened),,P1-M5784,P1-M5783
7451,O3-P44,P1-P5418,pipe,P1,250,87.100,0.375,0.375,0,0.539,0.751,1,0,4.910,4.910,4.910,"Above DN200, under 0.75 m/s",0.589,P1-M5418,P1-M5417
7454,O2-P300,P1-P3098,pipe,P1,200,87.100,0.510,0.510,0,0.465,0.469,1,0,2.770,1.480,2.770,DN200 (not steepened),,P1-M3098,P1-M3010
7456,O1-P1295,P1-P2484,pipe,P1,200,87.200,0.510,0.510,0,0.196,0.215,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M2484,P1-M2483
7461,O1-P197,P1-P367,pipe,P1,250,87.600,0.375,0.544,1,0.815,0.875,0,0,7.530,8.470,8.470,Steepened 0.50 to 0.75 %,,P1-M367,P1-M366
7465,O2-P98,P1-P3471,pipe,P1,200,87.200,0.510,0.510,0,0.029,0.029,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M3471,P1-M3470
7467,O1-P975,P1-P1145,pipe,P1,200,92.200,0.510,0.510,0,0.202,0.224,1,0,1.480,1.560,1.560,DN200 (not steepened),,P1-M1145,P1-M1139
7471,O3-P2296,P1-P6051,pipe,P1,200,87.300,0.510,0.510,0,0.260,0.351,1,0,2.260,2.500,2.500,DN200 (not steepened),,P1-M6051,P1-M6048
7473,O1-P221,P1-P391,pipe,P1,200,87.300,0.510,0.510,0,0.594,0.632,1,0,1.990,1.850,1.990,DN200 (not steepened),,P1-M391,P1-M390
7475,O1-P1208,P1-P2397,pipe,P1,200,87.300,0.510,0.510,0,0.106,0.225,1,0,5.410,1.480,5.410,DN200 (not steepened),,P1-M2397,P1-M2391
7476,O1-P2046,P1-P1621,pipe,P1,200,87.300,0.510,0.510,0,0.315,0.405,1,0,3.960,3.880,3.960,DN200 (not steepened),,P1-M1621,P1-M1620
7479,O1-P511,P1-P681,pipe,P1,200,87.300,0.510,0.510,0,0.419,0.664,1,0,4.560,4.780,4.780,DN200 (not steepened),,P1-M681,P1-M614
7485,O2-P1579,P1-P4136,pipe,P1,200,87.400,0.510,0.510,0,0.334,0.422,1,0,5.570,1.480,5.570,DN200 (not steepened),,P1-M4136,P1-M3773
7486,O1-P522,P1-P692,pipe,P1,200,87.300,0.510,0.510,0,0.399,0.593,1,0,3.920,5.580,5.580,DN200 (not steepened),,P1-M692,P1-M691
7492,O3-P1683,P1-P5526,pipe,P1,200,87.400,0.510,0.510,0,0.338,0.624,1,0,4.100,3.780,4.100,DN200 (not steepened),,P1-M5526,P1-M5525
7495,O3-P1283,P1-P7626,pipe,P1,200,86.800,0.510,0.510,0,0.270,0.319,1,0,2.300,2.800,2.800,DN200 (not steepened),,P1-M7626,P1-M7625
7497,O1-P2677,P1-P2252,pipe,P1,200,77.700,0.510,0.510,0,0.297,0.322,1,0,1.480,3.410,3.410,DN200 (not steepened),,P1-M2252,P1-M2251
7504,O3-P3195,P1-P5214,pipe,P1,200,104.900,0.510,0.510,0,0.137,0.192,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5214,P1-M5213
7511,O3-P2676,P1-P6431,pipe,P1,200,87.500,0.510,0.510,0,0.255,0.336,1,0,1.480,1.570,1.570,DN200 (not steepened),,P1-M6431,P1-M6430
7515,O1-P382,P1-P552,pipe,P1,200,67.100,0.510,0.510,0,0.650,0.750,1,0,6.990,6.890,6.990,DN200 (not steepened),,P1-M552,P1-M551
7516,O1-P266,P1-P436,pipe,P1,200,87.500,0.510,0.510,0,0.330,0.580,1,0,3.460,3.410,3.460,DN200 (not steepened),,P1-M436,P1-M435
7518,O1-P1386,P1-P2575,pipe,P1,200,87.500,0.510,0.510,0,0.452,0.639,1,0,3.270,3.670,3.670,DN200 (not steepened),,P1-M2575,P1-M2574
7520,O1-P2178,P1-P1753,pipe,P1,200,74.000,0.510,0.510,0,0.324,0.487,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M1753,P1-M1752
7522,O1-P1180,P1-P2369,pipe,P1,200,87.600,0.510,0.510,0,0.180,0.208,1,0,2.070,1.480,2.070,DN200 (not steepened),,P1-M2369,P1-M2368
7524,O2-P992,P1-P3549,pipe,P1,200,87.900,0.510,0.510,0,0.302,0.302,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M3549,P1-M3548
7527,O3-P639,P1-P6982,pipe,P1,200,75.400,0.510,0.510,0,0.302,0.388,1,0,1.710,2.060,2.060,DN200 (not steepened),,P1-M6982,P1-M6981
7529,O2-P1359,P1-P3916,pipe,P1,200,87.600,0.510,0.510,0,0.339,0.410,1,0,3.090,3.020,3.090,DN200 (not steepened),,P1-M3916,P1-M3915
7532,O1-P1815,P1-P1390,pipe,P1,200,87.600,0.510,0.510,0,0.398,0.445,1,0,4.310,4.410,4.410,DN200 (not steepened),,P1-M1390,P1-M1389
7536,O1-P594,P1-P764,pipe,P1,200,87.700,0.510,0.510,0,0.290,0.416,1,0,2.110,2.120,2.120,DN200 (not steepened),,P1-M764,P1-M763
7542,O1-P1317,P1-P2506,pipe,P1,200,87.700,0.510,0.510,0,0.168,0.222,1,0,1.790,2.480,2.480,DN200 (not steepened),,P1-M2506,P1-M2505
7546,O1-P1247,P1-P2436,pipe,P1,200,87.700,0.510,0.510,0,0.241,0.293,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M2436,P1-M2423
7547,O3-P1139,P1-P7482,pipe,P1,200,50.500,0.510,0.510,0,0.392,0.446,1,0,3.200,2.990,3.200,DN200 (not steepened),,P1-M7482,P1-M7481
7548,O3-P67,P1-P5441,pipe,P1,200,87.700,0.510,0.510,0,0.252,0.403,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M5441,P1-M5440
7552,O1-P978,P1-P1148,pipe,P1,200,87.700,0.510,0.510,0,0.178,0.206,1,0,1.480,1.480,1.480,DN200 (not steepened),,P1-M1148,P1-M394
7553,O1-P1963,P1-P1538,pipe,P1,200,87.400,0.510,0.510,0,0.283,0.435,1,0,2.140,2.380,2.380,DN200 (not steepened),,P1-M1538,P1-M1537
7555,O3-P1657,P1-P5681,pipe,P1,200,87.800,0.510,0.510,0,0.172,0.333,1,0,2.570,1.480,2.570,DN200 (not steepened),,P1-M5681,P1-M5680
7561,O3-P611,P1-P6954,pipe,P1,200,86.800,0.510,0.510,0,0.208,0.334,1,0,1.480,2.090,2.090,DN200 (not steepened),,P1-M6954,P1-M6953
7564,O2-P656,P1-P4546,pipe,P1,200,87.800,0.510,0.510,0,0.160,0.254,1,0,1.480,3.190,3.190,DN200 (not steepened),,P1-M4546,P1-M4545
7568,O3-P3316,P1-P5335,pipe,P1,200,87.900,0.510,0.510,0,0.226,0.351,1,0,1.480,1.980,1.980,DN200 (not steepened),,P1-M5335,P1-M5309
7569,O1-P2192,P1-P1767,pipe,P1,200,91.700,0.510,0.510,0,0.221,0.375,1,0,1.480,2.160,2.160,DN200 (not steepened),,P1-M1767,P1-M1766
7570,O3-P2689,P1-P6444,pipe,P1,200,87.900,0.510,0.510,0,0.283,0.419,1,0,2.540,1.480,2.540,DN200 (not steepened),,P1-M6444,P1-M6387
7573,O1-P1312,P1-P2501,pipe,P1,200,87.900,0.510,0.510,0,0.226,0.256,1,0,2.390,1.480,2.390,DN200 (not steepened),,P1-M2501,P1-M2500
7574,O1-P2436,P1-P2011,pipe,P1,800,100.000,0.085,0.155,1,0.751,0.870,0,0,3.490,2.530,3.490,Steepened up to 0.30 %,,P1-M2011,P1-M2010
7576,O3-P1038,P1-P7381,pipe,P1,200,100.000,0.510,0.510,0,0.472,0.555,1,0,5.310,5.690,5.690,DN200 (not steepened),,P1-M7381,P1-M7380
7577,O3-P2123,P1-P5878,pipe,P1,200,79.000,0.510,0.510,0,0.115,0.241,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M5878,P1-M5854
7581,O3-P3322,P1-P5341,pipe,P1,200,88.000,0.510,0.510,0,0.141,0.212,1,0,1.480,2.790,2.790,DN200 (not steepened),,P1-M5341,P1-M5313
7585,O2-P75,P1-P3448,pipe,P1,200,88.100,0.510,0.510,0,0.718,0.731,1,0,8.170,8.130,8.170,DN200 (not steepened),,P1-M3448,P1-M3447
7586,O1-P255,P1-P425,pipe,P1,200,78.300,0.510,0.510,0,0.235,0.385,1,0,3.610,3.580,3.610,DN200 (not steepened),,P1-M425,P1-M424
7588,O3-P918,P1-P7261,pipe,P1,200,89.300,0.510,0.510,0,0.253,0.253,1,0,1.480,3.010,3.010,DN200 (not steepened),,P1-M7261,P1-M7260
7591,O3-P2036,P1-P5791,pipe,P1,200,88.100,0.510,0.510,0,0.201,0.370,1,0,3.880,4.760,4.760,DN200 (not steepened),,P1-M5791,P1-M5790
7592,O1-P2112,P1-P1687,pipe,P1,200,87.500,0.510,0.510,0,0.608,0.762,1,0,4.770,4.900,4.900,DN200 (not steepened),,P1-M1687,P1-M1686
7593,O1-P486,P1-P656,pipe,P1,200,88.100,0.510,0.510,0,0.368,0.638,1,0,2.750,3.000,3.000,DN200 (not steepened),,P1-M656,P1-M611
7597,O1-P1154,P1-P2343,pipe,P1,200,88.100,0.510,0.510,0,0.633,0.722,1,0,5.550,5.910,5.910,DN200 (not steepened),,P1-M2343,P1-M2342
7599,O3-P2654,P1-P6409,pipe,P1,200,88.100,0.510,0.510,0,0.246,0.370,1,0,1.730,1.780,1.780,DN200 (not steepened),,P1-M6409,P1-M6375
7601,O3-P1198,P1-P7541,pipe,P1,200,55.900,0.510,0.510,0,0.134,0.161,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M7541,P1-M7538
7602,O3-P2597,P1-P6352,pipe,P1,200,88.100,0.510,0.510,0,0.192,0.281,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M6352,P1-M6348
7603,O3-P3249,P1-P5268,pipe,P1,200,88.100,0.510,0.510,0,0.254,0.254,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M5268,P1-M5267
7604,O1-P946,P1-P1116,pipe,P1,200,88.200,0.510,0.510,0,0.318,0.318,1,0,1.840,1.690,1.840,DN200 (not steepened),,P1-M1116,P1-M1115
7614,O3-P3033,P1-P5052,pipe,P1,200,77.100,0.510,0.510,0,0.493,0.636,1,0,3.470,3.750,3.750,DN200 (not steepened),,P1-M5052,P1-M5051
7616,O1-P2067,P1-P1642,pipe,P1,200,88.200,0.510,0.510,0,0.221,0.316,1,0,1.940,2.160,2.160,DN200 (not steepened),,P1-M1642,P1-M1621
7621,O3-P778,P1-P7121,pipe,P1,200,74.900,0.510,0.510,0,0.114,0.241,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M7121,P1-M7120
7625,O1-P392,P1-P562,pipe,P1,200,88.300,0.510,0.510,0,0.470,0.603,1,0,6.130,5.650,6.130,DN200 (not steepened),,P1-M562,P1-M561
7627,O1-P1990,P1-P1565,pipe,P1,200,98.100,0.510,0.510,0,0.385,0.480,1,0,2.990,3.740,3.740,DN200 (not steepened),,P1-M1565,P1-M1564
7628,O1-P1175,P1-P2364,pipe,P1,200,88.300,0.510,0.510,0,0.309,0.350,1,0,1.790,2.850,2.850,DN200 (not steepened),,P1-M2364,P1-M2363
7629,O3-P2337,P1-P6092,pipe,P1,200,88.300,0.510,0.510,0,0.401,0.489,1,0,2.780,3.160,3.160,DN200 (not steepened),,P1-M6092,P1-M6091
7631,O1-P2424,P1-P1999,pipe,P1,200,100.000,0.510,0.510,0,0.381,0.412,1,0,4.440,3.600,4.440,DN200 (not steepened),,P1-M1999,P1-M1840
7632,O1-P2629,P1-P2204,pipe,P1,200,78.700,0.510,0.510,0,0.625,0.653,1,0,2.690,2.950,2.950,DN200 (not steepened),,P1-M2204,P1-M2203
7634,O3-P3173,P1-P5192,pipe,P1,200,89.800,0.510,0.510,0,0.348,0.413,1,0,2.570,2.500,2.570,DN200 (not steepened),,P1-M5192,P1-M5191
7638,O2-P12,P1-P104,pipe,P1,1200,88.500,0.075,0.080,1,0.751,0.862,0,0,9.030,9.100,9.100,Steepened up to 0.30 %,,P1-M104,P1-M103
7640,O2-P1496,P1-P4053,pipe,P1,200,88.400,0.510,0.510,0,0.417,0.486,1,0,4.510,4.370,4.510,DN200 (not steepened),,P1-M4053,P1-M4052
7641,O1-P1823,P1-P1398,pipe,P1,200,88.400,0.510,0.510,0,0.246,0.311,1,0,2.300,2.900,2.900,DN200 (not steepened),,P1-M1398,P1-M1397
7642,O3-P3069,P1-P5088,pipe,P1,200,88.400,0.510,0.510,0,0.384,0.421,1,0,1.660,1.670,1.670,DN200 (not steepened),,P1-M5088,P1-M5087
7643,O2-P1426,P1-P3983,pipe,P1,200,87.600,0.510,0.510,0,0.186,0.186,1,0,1.480,1.880,1.880,DN200 (not steepened),,P1-M3983,P1-M3935
7645,O1-P422,P1-P592,pipe,P1,200,88.400,0.510,0.510,0,0.208,0.323,1,0,1.850,1.990,1.990,DN200 (not steepened),,P1-M592,P1-M584
7647,O3-P3014,P1-P5033,pipe,P1,200,88.400,0.510,0.510,0,0.325,0.385,1,0,2.100,2.630,2.630,DN200 (not steepened),,P1-M5033,P1-M5032
7651,O1-P713,P1-P883,pipe,P1,200,88.400,0.510,0.510,0,0.178,0.306,1,0,1.830,2.640,2.640,DN200 (not steepened),,P1-M883,P1-M882
7652,O2-P1090,P1-P3647,pipe,P1,200,88.400,0.510,0.510,0,0.249,0.249,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M3647,P1-M3646
7654,O1-P341,P1-P511,pipe,P1,200,88.500,0.510,0.510,0,0.071,0.153,1,0,1.480,3.200,3.200,DN200 (not steepened),,P1-M511,P1-M502
7656,O1-P2341,P1-P1916,pipe,P1,200,88.500,0.510,0.510,0,0.202,0.346,1,0,2.930,1.480,2.930,DN200 (not steepened),,P1-M1916,P1-M1915
7660,O3-P57,P1-P5431,pipe,P1,200,88.500,0.510,0.510,0,0.395,0.661,1,0,3.560,3.510,3.560,DN200 (not steepened),,P1-M5431,P1-M5430
7662,O3-P2332,P1-P6087,pipe,P1,200,88.500,0.510,0.510,0,0.429,0.610,1,0,4.570,4.410,4.570,DN200 (not steepened),,P1-M6087,P1-M6086
7663,O3-P48,P1-P5422,pipe,P1,250,88.500,0.375,0.375,0,0.433,0.699,1,0,4.430,4.770,4.770,"Above DN200, under 0.75 m/s",0.530,P1-M5422,P1-M5421
7664,O2-P366,P1-P3164,pipe,P1,200,100.000,0.510,0.510,0,0.183,0.183,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M3164,P1-M3163
7668,O3-P2284,P1-P6039,pipe,P1,200,88.500,0.510,0.510,0,0.314,0.371,1,0,2.380,1.850,2.380,DN200 (not steepened),,P1-M6039,P1-M6038
7669,O1-P1484,P1-P2852,pipe,P1,200,88.500,0.510,0.510,0,0.463,0.564,1,0,3.710,3.720,3.720,DN200 (not steepened),,P1-M2852,P1-M2851
7673,O3-P1693,P1-P5536,pipe,P1,200,88.600,0.510,0.510,0,0.201,0.370,1,0,1.710,1.480,1.710,DN200 (not steepened),,P1-M5536,P1-M5535
7676,O1-P2044,P1-P1619,pipe,P1,200,88.600,0.510,0.510,0,0.361,0.454,1,0,4.570,5.050,5.050,DN200 (not steepened),,P1-M1619,P1-M1618
7681,O3-P748,P1-P7091,pipe,P1,200,88.600,0.510,0.510,0,0.331,0.371,1,0,2.760,2.780,2.780,DN200 (not steepened),,P1-M7091,P1-M7090
7683,O3-P2131,P1-P5886,pipe,P1,200,88.600,0.510,0.510,0,0.205,0.351,1,0,1.740,1.650,1.740,DN200 (not steepened),,P1-M5886,P1-M5885
7688,O1-P261,P1-P431,pipe,P1,200,93.700,0.510,0.510,0,0.134,0.193,1,0,1.910,1.590,1.910,DN200 (not steepened),,P1-M431,P1-M430
7689,O1-P1019,P1-P47,pipe,P1,1400,88.700,0.075,0.075,0,0.777,0.883,0,0,3.870,3.290,3.870,"Above DN200, 0.75 m/s as laid",,P1-M47,P1-M46
7693,O1-P405,P1-P575,pipe,P1,200,88.700,0.510,0.510,0,0.319,0.558,1,0,4.180,4.000,4.180,DN200 (not steepened),,P1-M575,P1-M574
7695,O2-P1381,P1-P3938,pipe,P1,200,88.700,0.510,0.510,0,0.489,0.604,1,0,3.940,3.970,3.970,DN200 (not steepened),,P1-M3938,P1-M3937
7697,O3-P1322,P1-P7665,pipe,P1,200,88.700,0.510,0.510,0,0.290,0.301,1,0,4.830,3.940,4.830,DN200 (not steepened),,P1-M7665,P1-M7664
7698,O3-P1,P1-P152,pipe,P1,1000,69.600,0.075,0.128,1,0.750,0.910,0,0,12.340,11.910,12.340,Steepened up to 0.30 %,,P1-M152,P1-M151
7699,O3-P1607,P1-P5631,pipe,P1,200,88.700,0.510,0.510,0,0.166,0.326,1,0,2.070,2.230,2.230,DN200 (not steepened),,P1-M5631,P1-M5630
7702,O3-P2685,P1-P6440,pipe,P1,200,88.700,0.510,0.510,0,0.228,0.334,1,0,2.480,1.480,2.480,DN200 (not steepened),,P1-M6440,P1-M6385
7704,O1-P1969,P1-P1544,pipe,P1,200,88.700,0.510,0.510,0,0.227,0.265,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1544,P1-M1491
7705,O1-P1824,P1-P1399,pipe,P1,200,88.700,0.510,0.510,0,0.230,0.280,1,0,1.920,2.300,2.300,DN200 (not steepened),,P1-M1399,P1-M1398
7706,O3-P3298,P1-P5317,pipe,P1,200,88.700,0.510,0.510,0,0.320,0.403,1,0,1.750,4.380,4.380,DN200 (not steepened),,P1-M5317,P1-M5304
7710,O3-P65,P1-P5439,pipe,P1,200,88.800,0.510,0.510,0,0.325,0.490,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5439,P1-M5438
7712,O1-P1532,P1-P2869,pipe,P1,200,88.800,0.510,0.510,0,0.379,0.389,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M2869,P1-M2850
7716,O1-P2065,P1-P1640,pipe,P1,200,88.800,0.510,0.510,0,0.193,0.281,1,0,2.800,3.890,3.890,DN200 (not steepened),,P1-M1640,P1-M1639
7717,O3-P706,P1-P7049,pipe,P1,200,65.600,0.510,0.510,0,0.075,0.162,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M7049,P1-M7048
7720,O2-P564,P1-P3362,pipe,P1,200,16.000,0.510,0.510,0,0.276,0.299,1,0,1.830,2.240,2.240,DN200 (not steepened),,P1-M3362,P1-M3361
7724,O3-P2198,P1-P5953,pipe,P1,200,88.900,0.510,0.510,0,0.228,0.334,1,0,1.480,1.530,1.530,DN200 (not steepened),,P1-M5953,P1-M5952
7725,O1-P2310,P1-P1885,pipe,P1,200,88.900,0.510,0.510,0,0.335,0.425,1,0,1.480,4.190,4.190,DN200 (not steepened),,P1-M1885,P1-M1884
7726,O3-P2335,P1-P6090,pipe,P1,200,88.900,0.510,0.510,0,0.417,0.585,1,0,3.320,3.490,3.490,DN200 (not steepened),,P1-M6090,P1-M6089
7728,O1-P1243,P1-P2432,pipe,P1,200,89.000,0.510,0.510,0,0.210,0.221,1,0,1.480,1.860,1.860,DN200 (not steepened),,P1-M2432,P1-M2431
7729,O1-P427,P1-P597,pipe,P1,200,89.000,0.510,0.510,0,0.205,0.317,1,0,1.490,1.870,1.870,DN200 (not steepened),,P1-M597,P1-M596
7733,O1-P1563,P1-P2714,pipe,P1,200,46.500,0.510,0.510,0,0.170,0.285,1,0,2.460,2.960,2.960,DN200 (not steepened),,P1-M2714,P1-M2709
7737,O1-P531,P1-P701,pipe,P1,200,81.800,0.510,0.510,0,0.167,0.241,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M701,P1-M700
7738,O1-P2666,P1-P2241,pipe,P1,200,96.600,0.510,0.510,0,0.469,0.559,1,0,1.660,2.600,2.600,DN200 (not steepened),,P1-M2241,P1-M2240
7741,O3-P1588,P1-P5612,pipe,P1,200,89.100,0.510,0.510,0,0.277,0.453,1,0,3.220,3.300,3.300,DN200 (not steepened),,P1-M5612,P1-M5611
7742,O3-P2674,P1-P6429,pipe,P1,200,89.100,0.510,0.510,0,0.337,0.435,1,0,2.700,1.480,2.700,DN200 (not steepened),,P1-M6429,P1-M6381
7746,O3-P856,P1-P7199,pipe,P1,200,89.100,0.510,0.510,0,0.694,0.705,1,0,9.170,9.040,9.170,DN200 (not steepened),,P1-M7199,P1-M7198
7747,O1-P620,P1-P790,pipe,P1,200,89.100,0.510,0.510,0,0.305,0.411,1,0,2.450,1.480,2.450,DN200 (not steepened),,P1-M790,P1-M537
7751,O3-P614,P1-P6957,pipe,P1,200,99.900,0.510,0.510,0,0.168,0.291,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M6957,P1-M6956
7755,O1-P870,P1-P1040,pipe,P1,200,89.200,0.510,0.510,0,0.223,0.258,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M1040,P1-M1009
7759,O1-P2138,P1-P1713,pipe,P1,200,89.200,0.510,0.510,0,0.271,0.321,1,0,2.680,1.480,2.680,DN200 (not steepened),,P1-M1713,P1-M1712
7760,O2-P1790,P1-P4347,pipe,P1,200,61.700,0.510,0.510,0,0.373,0.393,1,0,2.410,2.590,2.590,DN200 (not steepened),,P1-M4347,P1-M4346
7761,O3-P574,P1-P6917,pipe,P1,200,89.200,0.510,0.510,0,0.459,0.620,1,0,4.430,4.480,4.480,DN200 (not steepened),,P1-M6917,P1-M6916
7764,O1-P1257,P1-P2446,pipe,P1,200,89.200,0.510,0.510,0,0.086,0.184,1,0,3.270,1.480,3.270,DN200 (not steepened),,P1-M2446,P1-M2445
7766,O2-P920,P1-P3477,pipe,P1,200,89.200,0.510,0.510,0,0.271,0.321,1,0,2.500,2.600,2.600,DN200 (not steepened),,P1-M3477,P1-M3476
7767,O3-P2136,P1-P5891,pipe,P1,200,109.200,0.510,0.510,0,0.199,0.359,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M5891,P1-M5890
7768,O1-P376,P1-P546,pipe,P1,250,89.300,0.375,0.747,1,0.762,0.906,0,0,7.910,8.800,8.800,Steepened 0.50 to 0.75 %,,P1-M546,P1-M545
7771,O3-P335,P1-P6678,pipe,P1,200,60.200,0.510,0.510,0,0.638,0.723,1,0,5.470,6.370,6.370,DN200 (not steepened),,P1-M6678,P1-M6677
7772,O3-P670,P1-P7013,pipe,P1,200,89.300,0.510,0.510,0,0.333,0.429,1,0,3.760,3.690,3.760,DN200 (not steepened),,P1-M7013,P1-M7012
7779,O3-P2750,P1-P6505,pipe,P1,200,89.300,0.510,0.510,0,0.265,0.421,1,0,2.490,2.410,2.490,DN200 (not steepened),,P1-M6505,P1-M6504
7793,O2-P614,P1-P4567,pipe,P1,200,89.400,0.510,0.510,0,0.728,0.761,1,0,5.340,5.790,5.790,DN200 (not steepened),,P1-M4567,P1-M4566
