key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
9480,O3-P139,P1-P220,pipe,P1,315,100.000,0.270,0.366,1,0.751,0.819,0,0,10.710,14.310,14.310,Steepened 0.30 to 0.50 %,,P1-M220,P1-M219
9482,O1-P2454,P1-P2029,pipe,P1,800,92.400,0.085,0.163,1,0.750,0.874,0,0,4.560,5.790,5.790,Steepened up to 0.30 %,,P1-M2029,P1-M2028
9484,O1-P2559,P1-P2134,pipe,P1,200,99.500,0.510,0.510,0,0.099,0.099,1,0,1.500,1.710,1.710,DN200 (not steepened),,P1-M2134,P1-M2133
9485,O1-P1556,P1-P2707,pipe,P1,200,91.400,0.510,0.510,0,0.296,0.373,1,0,2.820,3.000,3.000,DN200 (not steepened),,P1-M2707,P1-M2706
9488,O2-P616,P1-P4569,pipe,P1,200,100.000,0.510,0.510,0,0.728,0.761,1,0,5.340,4.920,5.340,DN200 (not steepened),,P1-M4569,P1-M4568
9490,O3-P2825,P1-P4844,pipe,P1,355,100.000,0.270,0.397,1,0.783,0.915,0,0,9.230,8.330,9.230,Steepened 0.30 to 0.50 %,,P1-M4844,P1-M4843
9491,O2-P345,P1-P3143,pipe,P1,200,100.000,0.510,0.510,0,0.438,0.446,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M3143,P1-M3141
9492,O3-P163,P1-P244,pipe,P1,250,100.000,0.375,0.616,1,0.751,0.876,0,0,8.470,8.740,8.740,Steepened 0.50 to 0.75 %,,P1-M244,P1-M243
9493,O1-P2498,P1-P2073,pipe,P1,200,100.000,0.510,0.510,0,0.413,0.449,1,0,5.460,5.970,5.970,DN200 (not steepened),,P1-M2073,P1-M2072
9496,O1-P1350,P1-P2539,pipe,P1,200,99.500,0.510,0.510,0,0.130,0.175,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M2539,P1-M2530
9497,O2-P297,P1-P3095,pipe,P1,200,100.000,0.510,0.510,0,0.285,0.285,1,0,3.120,2.910,3.120,DN200 (not steepened),,P1-M3095,P1-M3009
9498,O2-P1224,P1-P3781,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.189,1,0,10.130,1.480,10.130,DN200 (not steepened),,P1-M3781,P1-M3780
9499,O3-P961,P1-P7304,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.315,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M7304,P1-M7303
9502,O1-P41,P1-P1183,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,8.260,7.970,8.260,Steepened up to 0.30 %,,P1-M1183,P1-M1182
9507,O3-P2889,P1-P4908,pipe,P1,200,85.400,0.510,0.510,0,0.239,0.373,1,0,5.320,5.210,5.320,DN200 (not steepened),,P1-M4908,P1-M4907
9508,O1-P1372,P1-P2561,pipe,P1,250,78.500,0.375,0.375,0,0.583,0.720,1,0,8.890,8.240,8.890,"Above DN200, under 0.75 m/s",0.609,P1-M2561,P1-M54
9509,O3-P3,P1-P5377,pipe,P1,900,99.500,0.075,0.237,1,0.750,1.034,0,0,11.920,12.500,12.500,Steepened up to 0.30 %,,P1-M5377,P1-M5376
9510,O2-P1040,P1-P3597,pipe,P1,200,63.900,0.510,0.510,0,0.353,0.357,1,0,2.410,1.970,2.410,DN200 (not steepened),,P1-M3597,P1-M3596
9511,O1-P1653,P1-P2804,pipe,P1,200,70.600,0.510,0.510,0,0.340,0.344,1,0,2.340,2.430,2.430,DN200 (not steepened),,P1-M2804,P1-M2803
9515,O3-P86,P1-P167,pipe,P1,630,100.000,0.125,0.174,1,0.757,0.819,0,0,4.970,3.990,4.970,Steepened up to 0.30 %,,P1-M167,P1-M166
9516,O1-P1617,P1-P2768,pipe,P1,200,99.500,0.510,0.510,0,0.199,0.199,1,0,1.480,2.330,2.330,DN200 (not steepened),,P1-M2768,P1-M2674
9517,O3-P674,P1-P7017,pipe,P1,200,60.000,0.510,0.510,0,0.262,0.318,1,0,2.110,2.110,2.110,DN200 (not steepened),,P1-M7017,P1-M7016
9522,O3-P1399,P1-P5480,pipe,P1,200,100.000,0.510,0.510,0,0.273,0.273,1,0,1.480,1.930,1.930,DN200 (not steepened),,P1-M5480,P1-M5479
9525,O1-P2276,P1-P1851,pipe,P1,200,100.000,0.510,0.510,0,0.076,0.154,1,0,1.970,2.150,2.150,DN200 (not steepened),,P1-M1851,P1-M1850
9527,O2-P866,P1-P4772,pipe,P1,200,84.400,0.510,0.510,0,0.417,0.426,1,0,2.770,1.670,2.770,DN200 (not steepened),,P1-M4772,P1-M4771
9531,O2-P148,P1-P2946,pipe,P1,200,100.000,0.510,0.510,0,0.435,0.435,1,0,3.260,4.570,4.570,DN200 (not steepened),,P1-M2946,P1-M2945
9534,O1-P993,P1-P1163,pipe,P1,200,100.000,0.510,0.510,0,0.128,0.165,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M1163,P1-M1162
9542,O3-P16,P1-P5390,pipe,P1,630,100.000,0.125,0.388,1,0.792,1.098,0,0,12.140,11.840,12.140,Steepened 0.30 to 0.50 %,,P1-M5390,P1-M5389
9543,O2-P100,P1-P2898,pipe,P1,200,100.000,0.510,0.510,0,0.719,0.744,1,0,3.840,4.610,4.610,DN200 (not steepened),,P1-M2898,P1-M2897
9544,O1-P788,P1-P958,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.130,2.130,DN200 (not steepened),,P1-M958,P1-M948
9549,O1-P1777,P1-P1352,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.196,1,0,1.500,1.500,1.500,DN200 (not steepened),,P1-M1352,P1-M1351
9550,O3-P1520,P1-P5544,pipe,P1,200,100.000,0.510,0.510,0,0.373,0.376,1,0,3.270,3.390,3.390,DN200 (not steepened),,P1-M5544,P1-M5543
9552,O1-P2599,P1-P2174,pipe,P1,200,56.400,0.510,0.510,0,0.178,0.206,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M2174,P1-M2173
9553,O3-P1122,P1-P7465,pipe,P1,200,100.000,0.510,0.510,0,0.560,0.603,1,0,6.560,7.070,7.070,DN200 (not steepened),,P1-M7465,P1-M7464
9554,O1-P56,P1-P1198,pipe,P1,1100,97.100,0.075,0.115,1,0.750,0.890,0,0,10.090,10.030,10.090,Steepened up to 0.30 %,,P1-M1198,P1-M1197
9555,O3-P2840,P1-P4859,pipe,P1,355,100.000,0.270,0.397,1,0.754,0.888,0,0,8.150,8.120,8.150,Steepened 0.30 to 0.50 %,,P1-M4859,P1-M4858
9556,O3-P3346,P1-P5365,pipe,P1,200,100.000,0.510,0.510,0,0.307,0.427,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M5365,P1-M4905
9558,O2-P996,P1-P3553,pipe,P1,200,60.700,0.510,0.510,0,0.202,0.224,1,0,3.540,1.480,3.540,DN200 (not steepened),,P1-M3553,P1-M3552
9559,O3-P80,P1-P161,pipe,P1,630,100.000,0.125,0.168,1,0.750,0.810,0,0,3.910,4.080,4.080,Steepened up to 0.30 %,,P1-M161,P1-M160
9560,O3-P2276,P1-P6031,pipe,P1,200,100.000,0.510,0.510,0,0.205,0.317,1,0,1.480,2.280,2.280,DN200 (not steepened),,P1-M6031,P1-M6030
9561,O3-P912,P1-P7255,pipe,P1,200,64.200,0.510,0.510,0,0.339,0.345,1,0,2.360,2.370,2.370,DN200 (not steepened),,P1-M7255,P1-M7254
9562,O1-P2125,P1-P1700,pipe,P1,200,60.900,0.510,0.510,0,0.585,0.752,1,0,2.990,2.900,2.990,DN200 (not steepened),,P1-M1700,P1-M1699
9564,O1-P2601,P1-P2176,pipe,P1,200,100.000,0.510,0.510,0,0.312,0.370,1,0,1.480,1.820,1.820,DN200 (not steepened),,P1-M2176,P1-M2175
9565,O2-P287,P1-P3085,pipe,P1,200,100.000,0.510,0.510,0,0.426,0.443,1,0,6.480,4.610,6.480,DN200 (not steepened),,P1-M3085,P1-M3084
9566,O2-P1151,P1-P3708,pipe,P1,200,100.000,0.510,0.510,0,0.121,0.201,1,0,10.240,1.480,10.240,DN200 (not steepened),,P1-M3708,P1-M3707
9571,O1-P47,P1-P1189,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.889,0,0,7.820,7.360,7.820,Steepened up to 0.30 %,,P1-M1189,P1-M1188
9572,O1-P1745,P1-P1320,pipe,P1,200,100.000,0.510,0.510,0,0.324,0.334,1,0,2.560,2.280,2.560,DN200 (not steepened),,P1-M1320,P1-M1319
9575,O3-P1592,P1-P5616,pipe,P1,200,81.800,0.510,0.510,0,0.193,0.362,1,0,1.610,1.850,1.850,DN200 (not steepened),,P1-M5616,P1-M5615
9579,O2-P517,P1-P3315,pipe,P1,200,100.000,0.510,0.510,0,0.364,0.418,1,0,3.860,4.570,4.570,DN200 (not steepened),,P1-M3315,P1-M3314
9581,O3-P1525,P1-P5549,pipe,P1,200,100.000,0.510,0.510,0,0.177,0.177,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M5549,P1-M5548
9586,O1-P1746,P1-P1321,pipe,P1,200,100.000,0.510,0.510,0,0.322,0.331,1,0,3.790,2.560,3.790,DN200 (not steepened),,P1-M1321,P1-M1320
9587,O3-P2810,P1-P4829,pipe,P1,355,100.000,0.270,0.397,1,0.805,0.938,0,0,7.830,8.460,8.460,Steepened 0.30 to 0.50 %,,P1-M4829,P1-M4828
9590,O3-P2643,P1-P6398,pipe,P1,200,99.600,0.510,0.510,0,0.242,0.355,1,0,1.480,3.750,3.750,DN200 (not steepened),,P1-M6398,P1-M6397
9593,O3-P863,P1-P7206,pipe,P1,200,100.000,0.510,0.510,0,0.614,0.627,1,0,6.900,7.620,7.620,DN200 (not steepened),,P1-M7206,P1-M7205
9594,O3-P2804,P1-P4823,pipe,P1,450,100.000,0.205,0.331,1,0.750,0.880,0,0,6.820,8.180,8.180,Steepened 0.30 to 0.50 %,,P1-M4823,P1-M4822
9596,O2-P847,P1-P4753,pipe,P1,200,100.000,0.510,0.510,0,0.328,0.328,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M4753,P1-M4752
9598,O3-P2043,P1-P5798,pipe,P1,200,86.800,0.510,0.510,0,0.263,0.263,1,0,1.680,2.300,2.300,DN200 (not steepened),,P1-M5798,P1-M5797
9599,O1-P1791,P1-P1366,pipe,P1,200,99.700,0.510,0.510,0,0.195,0.208,1,0,2.310,1.480,2.310,DN200 (not steepened),,P1-M1366,P1-M1297
9603,O2-P594,P1-P111,pipe,P1,1100,100.000,0.075,0.102,1,0.753,0.889,0,0,4.650,4.840,4.840,Steepened up to 0.30 %,,P1-M111,P1-M110
9604,O3-P24,P1-P5398,pipe,P1,630,72.600,0.125,0.388,1,0.750,1.059,0,0,11.240,11.570,11.570,Steepened 0.30 to 0.50 %,,P1-M5398,P1-M5397
9605,O3-P1421,P1-P5502,pipe,P1,450,71.000,0.205,0.569,1,0.751,1.092,0,0,8.460,8.250,8.460,Steepened 0.50 to 0.75 %,,P1-M5502,P1-M5501
9609,O3-P726,P1-P7069,pipe,P1,200,100.200,0.510,0.510,0,0.030,0.030,1,0,1.480,2.250,2.250,DN200 (not steepened),,P1-M7069,P1-M7068
9610,O3-P1542,P1-P5566,pipe,P1,200,95.700,0.510,0.510,0,0.307,0.339,1,0,2.250,2.620,2.620,DN200 (not steepened),,P1-M5566,P1-M5565
9612,O3-P847,P1-P7190,pipe,P1,200,97.800,0.510,0.510,0,0.729,0.740,1,0,8.210,8.310,8.310,DN200 (not steepened),,P1-M7190,P1-M7189
9618,O2-P215,P1-P3013,pipe,P1,280,100.000,0.375,0.393,1,0.753,0.790,0,0,4.200,4.600,4.600,Steepened 0.30 to 0.50 %,,P1-M3013,P1-M3012
9619,O1-P1045,P1-P2668,pipe,P1,250,68.300,0.375,0.577,1,0.784,0.867,0,0,6.670,6.240,6.670,Steepened 0.50 to 0.75 %,,P1-M2668,P1-M2667
9620,O3-P197,P1-P278,pipe,P1,200,100.000,0.510,0.510,0,0.430,0.608,1,0,4.200,4.090,4.200,DN200 (not steepened),,P1-M278,P1-M277
9621,O2-P1228,P1-P3785,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.187,1,0,8.390,1.480,8.390,DN200 (not steepened),,P1-M3785,P1-M3784
9625,O3-P2781,P1-P6536,pipe,P1,200,99.700,0.510,0.510,0,0.131,0.275,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M6536,P1-M6531
9627,O2-P916,P1-P3473,pipe,P1,200,100.000,0.510,0.510,0,0.316,0.346,1,0,2.030,2.780,2.780,DN200 (not steepened),,P1-M3473,P1-M3472
9628,O2-P1225,P1-P3782,pipe,P1,200,100.000,0.510,0.510,0,0.152,0.189,1,0,8.410,1.480,8.410,DN200 (not steepened),,P1-M3782,P1-M3781
9629,O2-P430,P1-P3228,pipe,P1,200,70.900,0.510,0.510,0,0.314,0.330,1,0,1.900,1.850,1.900,DN200 (not steepened),,P1-M3228,P1-M3227
9634,O1-P695,P1-P865,pipe,P1,200,100.000,0.510,0.510,0,0.121,0.255,1,0,1.740,1.480,1.740,DN200 (not steepened),,P1-M865,P1-M864
9635,O1-P2423,P1-P1998,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.920,1.480,1.920,DN200 (not steepened),,P1-M1998,P1-M1993
9636,O3-P1591,P1-P5615,pipe,P1,200,101.900,0.510,0.510,0,0.219,0.395,1,0,1.850,2.580,2.580,DN200 (not steepened),,P1-M5615,P1-M5614
9642,O3-P1029,P1-P7372,pipe,P1,200,100.000,0.510,0.510,0,0.580,0.607,1,0,5.590,5.690,5.690,DN200 (not steepened),,P1-M7372,P1-M7371
9649,O2-P341,P1-P3139,pipe,P1,200,100.000,0.510,0.510,0,0.556,0.569,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M3139,P1-M3016
9653,O2-P435,P1-P3233,pipe,P1,200,65.800,0.510,0.510,0,0.285,0.296,1,0,1.740,1.680,1.740,DN200 (not steepened),,P1-M3233,P1-M3232
9654,O1-P1915,P1-P1490,pipe,P1,280,100.000,0.375,0.488,1,0.763,0.894,0,0,7.970,8.550,8.550,Steepened 0.30 to 0.50 %,,P1-M1490,P1-M1489
9657,O1-P1013,P1-P41,pipe,P1,1400,99.700,0.075,0.075,0,0.777,0.883,0,0,2.850,2.540,2.850,"Above DN200, 0.75 m/s as laid",,P1-M41,P1-M40
9660,O3-P836,P1-P7179,pipe,P1,200,68.800,0.510,0.510,0,0.282,0.282,1,0,1.990,2.530,2.530,DN200 (not steepened),,P1-M7179,P1-M7178
9662,O3-P2522,P1-P6277,pipe,P1,200,100.000,0.510,0.510,0,0.293,0.447,1,0,2.180,2.150,2.180,DN200 (not steepened),,P1-M6277,P1-M6276
9665,O3-P843,P1-P7186,pipe,P1,200,100.000,0.510,0.510,0,0.745,0.756,1,0,8.550,8.870,8.870,DN200 (not steepened),,P1-M7186,P1-M7185
9666,O1-P114,P1-P1256,pipe,P1,200,100.000,0.510,0.510,0,0.460,0.493,1,0,1.780,1.640,1.780,DN200 (not steepened),,P1-M1256,P1-M1255
9667,O1-P2446,P1-P2021,pipe,P1,800,100.000,0.085,0.157,1,0.750,0.870,0,0,2.010,2.070,2.070,Steepened up to 0.30 %,,P1-M2021,P1-M2020
9668,O2-P36,P1-P3409,pipe,P1,630,100.000,0.125,0.182,1,0.750,0.805,0,0,5.590,6.760,6.760,Steepened up to 0.30 %,,P1-M3409,P1-M3408
9676,O3-P483,P1-P6826,pipe,P1,200,128.000,0.510,0.510,0,0.221,0.235,1,0,1.480,3.000,3.000,DN200 (not steepened),,P1-M6826,P1-M6809
9677,O3-P1105,P1-P7448,pipe,P1,200,87.300,0.510,0.510,0,0.379,0.389,1,0,4.150,3.570,4.150,DN200 (not steepened),,P1-M7448,P1-M7447
9679,O2-P1288,P1-P3845,pipe,P1,200,99.700,0.510,0.510,0,0.104,0.220,1,0,1.480,2.680,2.680,DN200 (not steepened),,P1-M3845,P1-M3837
9684,O3-P1048,P1-P7391,pipe,P1,200,74.600,0.510,0.510,0,0.378,0.404,1,0,4.570,4.820,4.820,DN200 (not steepened),,P1-M7391,P1-M7390
9685,O3-P876,P1-P7219,pipe,P1,200,100.000,0.510,0.510,0,0.371,0.381,1,0,6.000,7.250,7.250,DN200 (not steepened),,P1-M7219,P1-M7218
9687,O1-P2562,P1-P2137,pipe,P1,200,61.200,0.510,0.510,0,0.095,0.095,1,0,1.540,1.560,1.560,DN200 (not steepened),,P1-M2137,P1-M2136
9690,O3-P939,P1-P7282,pipe,P1,200,71.700,0.510,0.510,0,0.217,0.217,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M7282,P1-M7197
9691,O3-P3352,P1-P5371,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.362,1,0,2.750,1.480,2.750,DN200 (not steepened),,P1-M5371,P1-M5370
9694,O3-P166,P1-P247,pipe,P1,250,100.000,0.375,0.616,1,0.750,0.875,0,0,8.360,7.510,8.360,Steepened 0.50 to 0.75 %,,P1-M247,P1-M246
9696,O1-P1578,P1-P2729,pipe,P1,200,99.700,0.510,0.510,0,0.278,0.340,1,0,3.420,3.150,3.420,DN200 (not steepened),,P1-M2729,P1-M2728
9698,O1-P609,P1-P779,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.294,1,0,1.630,2.170,2.170,DN200 (not steepened),,P1-M779,P1-M778
9702,O3-P1529,P1-P5553,pipe,P1,200,100.000,0.510,0.510,0,0.331,0.341,1,0,2.320,2.090,2.320,DN200 (not steepened),,P1-M5553,P1-M5552
9703,O3-P1344,P1-P7687,pipe,P1,200,96.900,0.510,0.510,0,0.249,0.299,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M7687,P1-M7686
9705,O3-P3134,P1-P5153,pipe,P1,200,100.000,0.510,0.510,0,0.217,0.232,1,0,1.700,2.190,2.190,DN200 (not steepened),,P1-M5153,P1-M5149
9706,O1-P1620,P1-P2771,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2771,P1-M2678
9707,O3-P1633,P1-P5657,pipe,P1,200,86.600,0.510,0.510,0,0.357,0.594,1,0,3.660,3.820,3.820,DN200 (not steepened),,P1-M5657,P1-M5516
9714,O3-P1129,P1-P7472,pipe,P1,200,100.000,0.510,0.510,0,0.472,0.567,1,0,7.630,5.860,7.630,DN200 (not steepened),,P1-M7472,P1-M7471
9718,O1-P1584,P1-P2735,pipe,P1,200,100.000,0.510,0.510,0,0.188,0.251,1,0,1.920,2.140,2.140,DN200 (not steepened),,P1-M2735,P1-M2734
9720,O1-P2079,P1-P1654,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.218,1,0,1.730,1.480,1.730,DN200 (not steepened),,P1-M1654,P1-M1653
9721,O3-P2174,P1-P5929,pipe,P1,250,100.000,0.375,0.375,0,0.545,0.697,1,0,7.240,8.940,8.940,"Above DN200, under 0.75 m/s",0.575,P1-M5929,P1-M5928
9725,O3-P3181,P1-P5200,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.320,1,0,1.930,3.850,3.850,DN200 (not steepened),,P1-M5200,P1-M5199
9727,O3-P963,P1-P7306,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.208,1,0,2.270,1.480,2.270,DN200 (not steepened),,P1-M7306,P1-M7305
9729,O3-P2015,P1-P5770,pipe,P1,250,100.000,0.375,0.375,0,0.416,0.727,1,0,4.310,4.120,4.310,"Above DN200, under 0.75 m/s",0.530,P1-M5770,P1-M5769
9735,O1-P2409,P1-P1984,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.245,1,0,1.630,1.480,1.630,DN200 (not steepened),,P1-M1984,P1-M1983
9741,O1-P1066,P1-P2689,pipe,P1,200,100.000,0.510,0.510,0,0.665,0.706,1,0,3.920,4.450,4.450,DN200 (not steepened),,P1-M2689,P1-M2688
9742,O1-P988,P1-P1158,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M1158,P1-M1157
9744,O1-P113,P1-P1255,pipe,P1,200,51.400,0.510,0.510,0,0.464,0.556,1,0,1.640,1.710,1.710,DN200 (not steepened),,P1-M1255,P1-M1254
9745,O2-P1364,P1-P3921,pipe,P1,200,63.700,0.510,0.510,0,0.205,0.305,1,0,2.220,1.480,2.220,DN200 (not steepened),,P1-M3921,P1-M3920
9746,O3-P2894,P1-P4913,pipe,P1,200,100.000,0.510,0.510,0,0.153,0.245,1,0,5.120,1.480,5.120,DN200 (not steepened),,P1-M4913,P1-M4912
9752,O1-P2479,P1-P2054,pipe,P1,200,99.800,0.510,0.510,0,0.334,0.364,1,0,1.480,2.550,2.550,DN200 (not steepened),,P1-M2054,P1-M2053
9755,O3-P2803,P1-P4822,pipe,P1,450,277.400,0.205,0.331,1,0.750,0.880,0,0,8.180,6.900,8.180,Steepened 0.30 to 0.50 %,,P1-M4822,P1-M151
9757,O1-P1230,P1-P2419,pipe,P1,200,99.800,0.510,0.510,0,0.183,0.227,1,0,2.640,1.480,2.640,DN200 (not steepened),,P1-M2419,P1-M2349
9758,O2-P245,P1-P3043,pipe,P1,200,82.300,0.510,0.510,0,0.301,0.308,1,0,2.010,1.480,2.010,DN200 (not steepened),,P1-M3043,P1-M3042
9763,O1-P1864,P1-P1439,pipe,P1,200,100.000,0.510,0.510,0,0.249,0.287,1,0,2.210,2.450,2.450,DN200 (not steepened),,P1-M1439,P1-M1438
9766,O1-P2632,P1-P2207,pipe,P1,200,100.000,0.510,0.510,0,0.618,0.647,1,0,3.680,3.000,3.680,DN200 (not steepened),,P1-M2207,P1-M2206
9767,O3-P113,P1-P194,pipe,P1,450,100.000,0.205,0.252,1,0.756,0.805,0,0,10.600,12.020,12.020,Steepened up to 0.30 %,,P1-M194,P1-M193
9772,O1-P2513,P1-P2088,pipe,P1,200,100.000,0.510,0.510,0,0.376,0.376,1,0,3.200,3.080,3.200,DN200 (not steepened),,P1-M2088,P1-M2087
9774,O1-P22,P1-P22,pipe,P1,1600,100.000,0.075,0.075,0,0.854,0.980,0,0,11.450,11.320,11.450,"Above DN200, 0.75 m/s as laid",,P1-M22,P1-M21
9777,O2-P108,P1-P2906,pipe,P1,200,88.300,0.510,0.510,0,0.675,0.708,1,0,2.800,3.470,3.470,DN200 (not steepened),,P1-M2906,P1-M2905
9780,O1-P2681,P1-P2256,pipe,P1,200,80.000,0.510,0.510,0,0.211,0.211,1,0,1.670,1.480,1.670,DN200 (not steepened),,P1-M2256,P1-M2255
9782,O1-P2502,P1-P2077,pipe,P1,200,100.000,0.510,0.510,0,0.407,0.444,1,0,4.900,4.880,4.900,DN200 (not steepened),,P1-M2077,P1-M2076
9783,O1-P1003,P1-P31,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.888,0,0,5.630,5.020,5.630,"Above DN200, 0.75 m/s as laid",,P1-M31,P1-M30
9785,O1-P2581,P1-P2156,pipe,P1,200,108.600,0.510,0.510,0,0.564,0.591,1,0,3.930,3.290,3.930,DN200 (not steepened),,P1-M2156,P1-M2155
9788,O3-P890,P1-P7233,pipe,P1,200,100.000,0.510,0.510,0,0.208,0.208,1,0,1.480,1.960,1.960,DN200 (not steepened),,P1-M7233,P1-M7232
9793,O3-P1327,P1-P7670,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M7670,P1-M7669
9796,O1-P1713,P1-P1288,pipe,P1,200,119.700,0.510,0.510,0,0.417,0.420,1,0,3.540,3.610,3.610,DN200 (not steepened),,P1-M1288,P1-M1287
9797,O1-P2373,P1-P1948,pipe,P1,200,84.100,0.510,0.510,0,0.208,0.262,1,0,3.450,5.920,5.920,DN200 (not steepened),,P1-M1948,P1-M1824
9799,O3-P3207,P1-P5226,pipe,P1,200,100.000,0.510,0.510,0,0.058,0.058,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M5226,P1-M5225
9800,O1-P1808,P1-P1383,pipe,P1,200,122.800,0.510,0.510,0,0.413,0.466,1,0,6.260,6.160,6.260,DN200 (not steepened),,P1-M1383,P1-M1382
9801,O3-P1532,P1-P5556,pipe,P1,200,82.800,0.510,0.510,0,0.237,0.254,1,0,1.480,2.710,2.710,DN200 (not steepened),,P1-M5556,P1-M5555
9803,O3-P2822,P1-P4841,pipe,P1,355,100.000,0.270,0.397,1,0.784,0.916,0,0,7.340,7.010,7.340,Steepened 0.30 to 0.50 %,,P1-M4841,P1-M4840
9804,O3-P2163,P1-P5918,pipe,P1,200,91.400,0.510,0.510,0,0.174,0.174,1,0,1.480,1.790,1.790,DN200 (not steepened),,P1-M5918,P1-M5917
9806,O3-P9,P1-P5383,pipe,P1,630,99.400,0.125,0.388,1,0.801,1.104,0,0,12.760,13.160,13.160,Steepened 0.30 to 0.50 %,,P1-M5383,P1-M5382
9808,O1-P984,P1-P1154,pipe,P1,200,100.000,0.510,0.510,0,0.234,0.234,1,0,1.680,1.770,1.770,DN200 (not steepened),,P1-M1154,P1-M1153
9809,O2-P427,P1-P3225,pipe,P1,200,100.000,0.510,0.510,0,0.199,0.199,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M3225,P1-M3224
9812,O3-P849,P1-P7192,pipe,P1,200,100.000,0.510,0.510,0,0.719,0.731,1,0,9.690,8.320,9.690,DN200 (not steepened),,P1-M7192,P1-M7191
9814,O1-P1839,P1-P1414,pipe,P1,200,99.800,0.510,0.510,0,0.195,0.208,1,0,1.480,2.180,2.180,DN200 (not steepened),,P1-M1414,P1-M1389
9817,O3-P3230,P1-P5249,pipe,P1,200,57.800,0.510,0.510,0,0.427,0.473,1,0,4.460,4.190,4.460,DN200 (not steepened),,P1-M5249,P1-M5248
9818,O2-P262,P1-P3060,pipe,P1,200,52.300,0.510,0.510,0,0.385,0.397,1,0,3.280,4.320,4.320,DN200 (not steepened),,P1-M3060,P1-M3059
9819,O1-P24,P1-P1166,pipe,P1,1100,108.900,0.075,0.112,1,0.750,0.887,0,0,11.060,11.230,11.230,Steepened up to 0.30 %,,P1-M1166,P1-M23
9820,O3-P1083,P1-P7426,pipe,P1,200,100.000,0.510,0.510,0,0.221,0.258,1,0,2.430,1.480,2.430,DN200 (not steepened),,P1-M7426,P1-M7425
9821,O1-P2527,P1-P2102,pipe,P1,200,62.900,0.510,0.510,0,0.359,0.487,1,0,2.770,3.120,3.120,DN200 (not steepened),,P1-M2102,P1-M2101
9822,O1-P2233,P1-P1808,pipe,P1,200,100.000,0.510,0.510,0,0.684,0.750,1,0,7.840,8.090,8.090,DN200 (not steepened),,P1-M1808,P1-M1807
9827,O3-P978,P1-P7321,pipe,P1,200,100.000,0.510,0.510,0,0.314,0.325,1,0,1.480,3.660,3.660,DN200 (not steepened),,P1-M7321,P1-M7320
9828,O2-P208,P1-P3006,pipe,P1,315,100.000,0.270,0.321,1,0.753,0.784,0,0,5.340,5.160,5.340,Steepened 0.30 to 0.50 %,,P1-M3006,P1-M3005
9829,O3-P1077,P1-P7420,pipe,P1,200,99.800,0.510,0.510,0,0.229,0.229,1,0,1.480,2.420,2.420,DN200 (not steepened),,P1-M7420,P1-M7419
9830,O3-P1065,P1-P7410,pipe,P1,200,100.000,0.510,0.510,0,0.270,0.280,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M7410,P1-M7409
9833,O3-P1027,P1-P7370,pipe,P1,200,100.000,0.510,0.510,0,0.586,0.612,1,0,5.370,4.640,5.370,DN200 (not steepened),,P1-M7370,P1-M7369
9841,O3-P3128,P1-P5147,pipe,P1,200,62.700,0.510,0.510,0,0.358,0.368,1,0,2.460,2.580,2.580,DN200 (not steepened),,P1-M5147,P1-M5146
9842,O3-P2917,P1-P4936,pipe,P1,200,99.900,0.510,0.510,0,0.396,0.444,1,0,4.190,4.170,4.190,DN200 (not steepened),,P1-M4936,P1-M4935
9844,O3-P889,P1-P7232,pipe,P1,200,100.000,0.510,0.510,0,0.223,0.223,1,0,1.960,2.190,2.190,DN200 (not steepened),,P1-M7232,P1-M7231
9846,O2-P942,P1-P3499,pipe,P1,200,56.900,0.510,0.510,0,0.496,0.561,1,0,11.240,9.180,11.240,DN200 (not steepened),,P1-M3499,P1-M3498
9848,O2-P1205,P1-P3762,pipe,P1,200,99.900,0.510,0.510,0,0.636,0.723,1,0,8.670,9.630,9.630,DN200 (not steepened),,P1-M3762,P1-M3761
9849,O2-P672,P1-P126,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,7.840,7.410,7.840,Steepened up to 0.30 %,,P1-M126,P1-M125
9855,O2-P318,P1-P3116,pipe,P1,200,100.000,0.510,0.510,0,0.373,0.383,1,0,4.250,3.490,4.250,DN200 (not steepened),,P1-M3116,P1-M3115
9856,O1-P743,P1-P913,pipe,P1,200,104.900,0.510,0.510,0,0.562,0.627,1,0,8.140,8.260,8.260,DN200 (not steepened),,P1-M913,P1-M912
9860,O3-P944,P1-P7287,pipe,P1,200,77.600,0.510,0.510,0,0.409,0.414,1,0,4.230,4.930,4.930,DN200 (not steepened),,P1-M7287,P1-M7286
9867,O1-P882,P1-P1052,pipe,P1,200,100.000,0.510,0.510,0,0.576,0.618,1,0,3.570,3.610,3.610,DN200 (not steepened),,P1-M1052,P1-M1051
9871,O2-P367,P1-P3165,pipe,P1,200,99.900,0.510,0.510,0,0.174,0.174,1,0,2.200,1.480,2.200,DN200 (not steepened),,P1-M3165,P1-M3164
9873,O3-P1397,P1-P5478,pipe,P1,200,100.000,0.510,0.510,0,0.138,0.138,1,0,1.480,2.060,2.060,DN200 (not steepened),,P1-M5478,P1-M5477
9877,O1-P1714,P1-P1289,pipe,P1,200,100.000,0.510,0.510,0,0.414,0.418,1,0,3.320,3.540,3.540,DN200 (not steepened),,P1-M1289,P1-M1288
9879,O1-P1778,P1-P1353,pipe,P1,200,100.000,0.510,0.510,0,0.196,0.196,1,0,2.430,1.500,2.430,DN200 (not steepened),,P1-M1353,P1-M1352
9881,O1-P1968,P1-P1543,pipe,P1,200,80.400,0.510,0.510,0,0.122,0.122,1,0,1.480,1.520,1.520,DN200 (not steepened),,P1-M1543,P1-M1485
9883,O3-P1337,P1-P7680,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.335,1,0,1.690,2.180,2.180,DN200 (not steepened),,P1-M7680,P1-M7679
9885,O2-P13,P1-P105,pipe,P1,1200,62.700,0.075,0.080,1,0.751,0.862,0,0,9.430,9.030,9.430,Steepened up to 0.30 %,,P1-M105,P1-M104
9886,O1-P2147,P1-P1722,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M1722,P1-M1721
9888,O3-P2708,P1-P6463,pipe,P1,200,100.000,0.510,0.510,0,0.267,0.340,1,0,2.020,2.620,2.620,DN200 (not steepened),,P1-M6463,P1-M6462
9889,O3-P880,P1-P7223,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.363,1,0,6.870,6.430,6.870,DN200 (not steepened),,P1-M7223,P1-M7222
9892,O2-P574,P1-P3372,pipe,P1,200,100.000,0.510,0.510,0,0.242,0.258,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M3372,P1-M3317
9895,O3-P1323,P1-P7666,pipe,P1,200,100.000,0.510,0.510,0,0.252,0.268,1,0,2.780,4.830,4.830,DN200 (not steepened),,P1-M7666,P1-M7665
9897,O1-P50,P1-P1192,pipe,P1,1100,100.000,0.075,0.115,1,0.751,0.890,0,0,8.720,8.140,8.720,Steepened up to 0.30 %,,P1-M1192,P1-M1191
9899,O3-P996,P1-P7339,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.189,1,0,1.480,2.460,2.460,DN200 (not steepened),,P1-M7339,P1-M7338
9902,O1-P546,P1-P716,pipe,P1,200,99.900,0.510,0.510,0,0.160,0.320,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M716,P1-M715
9903,O1-P2215,P1-P1790,pipe,P1,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.730,2.270,2.270,DN200 (not steepened),,P1-M1790,P1-M1789
9907,O1-P2500,P1-P2075,pipe,P1,200,100.000,0.510,0.510,0,0.409,0.446,1,0,4.910,4.950,4.950,DN200 (not steepened),,P1-M2075,P1-M2074
9908,O3-P1005,P1-P7348,pipe,P1,200,82.000,0.510,0.510,0,0.364,0.370,1,0,5.960,5.560,5.960,DN200 (not steepened),,P1-M7348,P1-M7347
9909,O3-P3341,P1-P5360,pipe,P1,200,100.000,0.510,0.510,0,0.197,0.318,1,0,4.190,1.480,4.190,DN200 (not steepened),,P1-M5360,P1-M5359
9911,O3-P2343,P1-P6098,pipe,P1,200,99.900,0.510,0.510,0,0.247,0.312,1,0,1.720,1.560,1.720,DN200 (not steepened),,P1-M6098,P1-M6097
9914,O3-P220,P1-P6563,pipe,P1,200,72.300,0.510,0.510,0,0.141,0.141,1,0,2.000,2.100,2.100,DN200 (not steepened),,P1-M6563,P1-M6562
9916,O1-P2094,P1-P1669,pipe,P1,200,91.400,0.510,0.510,0,0.041,0.041,1,0,2.080,3.700,3.700,DN200 (not steepened),,P1-M1669,P1-M1668
9917,O3-P895,P1-P7238,pipe,P1,200,75.900,0.510,0.510,0,0.330,0.340,1,0,2.770,1.930,2.770,DN200 (not steepened),,P1-M7238,P1-M7237
9919,O3-P3144,P1-P5163,pipe,P1,200,100.000,0.510,0.510,0,0.578,0.672,1,0,5.390,5.530,5.530,DN200 (not steepened),,P1-M5163,P1-M5162
9920,O1-P103,P1-P1245,pipe,P1,250,100.000,0.375,0.511,1,0.756,0.807,0,0,3.880,4.000,4.000,Steepened 0.50 to 0.75 %,,P1-M1245,P1-M1244
9921,O3-P366,P1-P6709,pipe,P1,200,99.900,0.510,0.510,0,0.257,0.343,1,0,3.050,3.220,3.220,DN200 (not steepened),,P1-M6709,P1-M6708
9923,O1-P18,P1-P18,pipe,P1,1600,55.100,0.075,0.075,0,0.854,0.981,0,0,10.550,10.140,10.550,"Above DN200, 0.75 m/s as laid",,P1-M18,P1-M17
9925,O3-P845,P1-P7188,pipe,P1,200,100.000,0.510,0.510,0,0.742,0.753,1,0,8.020,8.220,8.220,DN200 (not steepened),,P1-M7188,P1-M7187
9926,O1-P1001,P1-P29,pipe,P1,1400,100.000,0.075,0.075,0,0.782,0.888,0,0,7.190,6.920,7.190,"Above DN200, 0.75 m/s as laid",,P1-M29,P1-M28
9927,O2-P598,P1-P115,pipe,P1,1100,100.000,0.075,0.102,1,0.752,0.888,0,0,5.420,5.520,5.520,Steepened up to 0.30 %,,P1-M115,P1-M114
9928,O1-P2528,P1-P2103,pipe,P1,200,100.000,0.510,0.510,0,0.359,0.487,1,0,2.620,2.770,2.770,DN200 (not steepened),,P1-M2103,P1-M2102
9931,O1-P1694,P1-P1269,pipe,P1,200,58.900,0.510,0.510,0,0.476,0.494,1,0,11.480,11.470,11.480,DN200 (not steepened),,P1-M1269,P1-M1268
9932,O2-P111,P1-P2909,pipe,P1,200,64.700,0.510,0.510,0,0.671,0.705,1,0,2.240,2.440,2.440,DN200 (not steepened),,P1-M2909,P1-M2908
9934,O1-P2540,P1-P2115,pipe,P1,200,100.000,0.510,0.510,0,0.211,0.250,1,0,1.480,2.260,2.260,DN200 (not steepened),,P1-M2115,P1-M2114
9936,O3-P2860,P1-P4879,pipe,P1,280,86.600,0.375,0.533,1,0.750,0.893,0,0,8.440,9.570,9.570,Steepened 0.50 to 0.75 %,,P1-M4879,P1-M4878
9939,O2-P201,P1-P2999,pipe,P1,355,86.600,0.270,0.294,1,0.750,0.781,0,0,2.540,2.990,2.990,Steepened up to 0.30 %,,P1-M2999,P1-M2998
9945,O3-P2809,P1-P4828,pipe,P1,355,100.000,0.270,0.397,1,0.805,0.939,0,0,8.460,9.490,9.490,Steepened 0.30 to 0.50 %,,P1-M4828,P1-M4827
9946,O2-P290,P1-P3088,pipe,P1,200,100.000,0.510,0.510,0,0.340,0.344,1,0,3.990,6.290,6.290,DN200 (not steepened),,P1-M3088,P1-M3087
9950,O3-P1629,P1-P5653,pipe,P1,200,100.000,0.510,0.510,0,0.096,0.194,1,0,2.660,3.310,3.310,DN200 (not steepened),,P1-M5653,P1-M5652
9952,O3-P3179,P1-P5198,pipe,P1,200,70.400,0.510,0.510,0,0.304,0.375,1,0,3.820,3.410,3.820,DN200 (not steepened),,P1-M5198,P1-M5197
9953,O3-P886,P1-P7229,pipe,P1,200,100.000,0.510,0.510,0,0.302,0.302,1,0,4.610,5.590,5.590,DN200 (not steepened),,P1-M7229,P1-M7228
9954,O3-P1207,P1-P7550,pipe,P1,200,54.400,0.510,0.510,0,0.361,0.378,1,0,3.390,3.710,3.710,DN200 (not steepened),,P1-M7550,P1-M234
9957,O3-P901,P1-P7244,pipe,P1,200,100.000,0.510,0.510,0,0.220,0.220,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M7244,P1-M7243
9959,O2-P11,P1-P103,pipe,P1,1200,100.000,0.075,0.080,1,0.751,0.862,0,0,9.100,8.930,9.100,Steepened up to 0.30 %,,P1-M103,P1-M102
9960,O1-P1835,P1-P1410,pipe,P1,200,100.000,0.510,0.510,0,0.253,0.253,1,0,2.650,2.960,2.960,DN200 (not steepened),,P1-M1410,P1-M1409
9964,O2-P514,P1-P3312,pipe,P1,200,100.000,0.510,0.510,0,0.415,0.482,1,0,3.070,2.790,3.070,DN200 (not steepened),,P1-M3312,P1-M3311
9967,O3-P1627,P1-P5651,pipe,P1,200,100.000,0.510,0.510,0,0.099,0.194,1,0,3.230,3.370,3.370,DN200 (not steepened),,P1-M5651,P1-M5650
9969,O2-P209,P1-P3007,pipe,P1,315,100.000,0.270,0.321,1,0.752,0.782,0,0,5.720,5.340,5.720,Steepened 0.30 to 0.50 %,,P1-M3007,P1-M3006
9974,O2-P102,P1-P2900,pipe,P1,200,100.000,0.510,0.510,0,0.718,0.743,1,0,4.270,4.490,4.490,DN200 (not steepened),,P1-M2900,P1-M2899
9975,O2-P678,P1-P132,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,9.310,9.680,9.680,Steepened up to 0.30 %,,P1-M132,P1-M131
9990,O1-P2509,P1-P2084,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.386,1,0,3.500,3.400,3.500,DN200 (not steepened),,P1-M2084,P1-M2083
9991,O3-P1628,P1-P5652,pipe,P1,200,100.000,0.510,0.510,0,0.098,0.194,1,0,3.310,3.230,3.310,DN200 (not steepened),,P1-M5652,P1-M5651
9992,O1-P2496,P1-P2071,pipe,P1,200,100.000,0.510,0.510,0,0.480,0.634,1,0,6.160,6.260,6.260,DN200 (not steepened),,P1-M2071,P1-M2070
9994,O2-P347,P1-P3145,pipe,P1,200,100.000,0.510,0.510,0,0.488,0.589,1,0,2.260,2.940,2.940,DN200 (not steepened),,P1-M3145,P1-M3144
9995,O2-P1537,P1-P4093,pipe,P1,200,81.200,0.510,0.510,0,0.323,0.339,1,0,2.400,3.390,3.390,DN200 (not steepened),,P1-M4093,P1-M4092
9996,O2-P849,P1-P4755,pipe,P1,200,36.100,0.510,0.510,0,0.283,0.283,1,0,3.100,1.480,3.100,DN200 (not steepened),,P1-M4755,P1-M4754
9997,O2-P1705,P1-P4262,pipe,P1,200,100.000,0.510,0.510,0,0.319,0.319,1,0,3.160,3.170,3.170,DN200 (not steepened),,P1-M4262,P1-M4261
9998,O2-P676,P1-P130,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,8.830,9.900,9.900,Steepened up to 0.30 %,,P1-M130,P1-M129
9999,O2-P1170,P1-P3727,pipe,P1,200,99.400,0.510,0.510,0,0.030,0.030,1,0,1.550,1.480,1.550,DN200 (not steepened),,P1-M3727,P1-M3726
10003,O3-P1578,P1-P5602,pipe,P1,200,100.000,0.510,0.510,0,0.433,0.714,1,0,5.500,5.660,5.660,DN200 (not steepened),,P1-M5602,P1-M5601
10005,O3-P3205,P1-P5224,pipe,P1,200,100.000,0.510,0.510,0,0.065,0.065,1,0,2.600,4.800,4.800,DN200 (not steepened),,P1-M5224,P1-M5223
10006,O2-P1304,P1-P3861,pipe,P1,200,99.900,0.510,0.510,0,0.182,0.230,1,0,1.480,3.370,3.370,DN200 (not steepened),,P1-M3861,P1-M3859
10010,O3-P1180,P1-P7523,pipe,P1,200,100.000,0.510,0.510,0,0.159,0.159,1,0,1.480,1.870,1.870,DN200 (not steepened),,P1-M7523,P1-M7522
10011,O3-P1127,P1-P7470,pipe,P1,200,100.000,0.510,0.510,0,0.479,0.575,1,0,5.400,5.800,5.800,DN200 (not steepened),,P1-M7470,P1-M7469
10016,O1-P92,P1-P1234,pipe,P1,280,100.000,0.375,0.385,1,0.752,0.800,0,0,4.810,5.020,5.020,Steepened 0.30 to 0.50 %,,P1-M1234,P1-M1233
10023,O3-P2815,P1-P4834,pipe,P1,355,100.000,0.270,0.397,1,0.793,0.922,0,0,7.120,6.530,7.120,Steepened 0.30 to 0.50 %,,P1-M4834,P1-M4833
10026,O3-P2854,P1-P4873,pipe,P1,280,100.000,0.375,0.533,1,0.764,0.901,0,0,8.560,8.010,8.560,Steepened 0.50 to 0.75 %,,P1-M4873,P1-M4872
10027,O1-P1120,P1-P2309,pipe,P1,200,72.300,0.510,0.510,0,0.132,0.185,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M2309,P1-M2308
10030,O1-P1403,P1-P2592,pipe,P1,200,100.000,0.510,0.510,0,0.449,0.637,1,0,5.410,6.040,6.040,DN200 (not steepened),,P1-M2592,P1-M2562
10032,O2-P432,P1-P3230,pipe,P1,200,58.800,0.510,0.510,0,0.204,0.245,1,0,1.480,1.660,1.660,DN200 (not steepened),,P1-M3230,P1-M3229
10034,O3-P81,P1-P162,pipe,P1,630,100.000,0.125,0.168,1,0.750,0.810,0,0,3.910,3.910,3.910,Steepened up to 0.30 %,,P1-M162,P1-M161
10035,O1-P1758,P1-P1333,pipe,P1,200,100.000,0.510,0.510,0,0.126,0.126,1,0,2.010,2.910,2.910,DN200 (not steepened),,P1-M1333,P1-M1332
10038,O3-P820,P1-P7163,pipe,P1,200,100.000,0.510,0.510,0,0.370,0.377,1,0,2.510,1.480,2.510,DN200 (not steepened),,P1-M7163,P1-M7162
10039,O2-P679,P1-P133,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,9.480,9.310,9.480,Steepened up to 0.30 %,,P1-M133,P1-M132
10045,O3-P1011,P1-P7354,pipe,P1,200,100.000,0.510,0.510,0,0.189,0.189,1,0,1.620,2.470,2.470,DN200 (not steepened),,P1-M7354,P1-M7353
10046,O2-P917,P1-P3474,pipe,P1,200,100.000,0.510,0.510,0,0.311,0.342,1,0,2.610,2.030,2.610,DN200 (not steepened),,P1-M3474,P1-M3473
10047,O1-P2511,P1-P2086,pipe,P1,200,100.000,0.510,0.510,0,0.386,0.386,1,0,3.030,3.010,3.030,DN200 (not steepened),,P1-M2086,P1-M2085
10050,O2-P107,P1-P2905,pipe,P1,200,99.900,0.510,0.510,0,0.684,0.715,1,0,3.470,2.730,3.470,DN200 (not steepened),,P1-M2905,P1-M2904
10051,O3-P873,P1-P7216,pipe,P1,200,100.000,0.510,0.510,0,0.434,0.447,1,0,7.250,6.600,7.250,DN200 (not steepened),,P1-M7216,P1-M7215
10053,O1-P1686,P1-P2837,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.308,1,0,1.880,1.940,1.940,DN200 (not steepened),,P1-M2837,P1-M2836
10058,O3-P725,P1-P7068,pipe,P1,200,101.200,0.510,0.510,0,0.041,0.041,1,0,2.250,3.030,3.030,DN200 (not steepened),,P1-M7068,P1-M7067
10059,O3-P2924,P1-P4943,pipe,P1,200,100.000,0.510,0.510,0,0.368,0.382,1,0,5.680,5.550,5.680,DN200 (not steepened),,P1-M4943,P1-M4942
10061,O3-P1126,P1-P7469,pipe,P1,200,100.000,0.510,0.510,0,0.481,0.578,1,0,5.800,5.420,5.800,DN200 (not steepened),,P1-M7469,P1-M7468
10066,O2-P1708,P1-P4265,pipe,P1,200,99.900,0.510,0.510,0,0.318,0.318,1,0,2.120,2.860,2.860,DN200 (not steepened),,P1-M4265,P1-M4264
10068,O2-P1512,P1-P4069,pipe,P1,200,100.000,0.510,0.510,0,0.289,0.318,1,0,2.520,3.280,3.280,DN200 (not steepened),,P1-M4069,P1-M4068
10073,O3-P2117,P1-P5872,pipe,P1,200,100.000,0.510,0.510,0,0.075,0.154,1,0,3.500,6.420,6.420,DN200 (not steepened),,P1-M5872,P1-M5871
10076,O3-P916,P1-P7259,pipe,P1,200,118.400,0.510,0.510,0,0.298,0.309,1,0,2.420,3.820,3.820,DN200 (not steepened),,P1-M7259,P1-M7258
10079,O1-P1685,P1-P2836,pipe,P1,200,100.000,0.510,0.510,0,0.325,0.340,1,0,1.940,2.450,2.450,DN200 (not steepened),,P1-M2836,P1-M2835
10080,O2-P342,P1-P3140,pipe,P1,200,100.000,0.510,0.510,0,0.503,0.562,1,0,3.350,1.480,3.350,DN200 (not steepened),,P1-M3140,P1-M3139
10081,O3-P2115,P1-P5870,pipe,P1,200,101.600,0.510,0.510,0,0.134,0.275,1,0,6.400,7.010,7.010,DN200 (not steepened),,P1-M5870,P1-M5869
10082,O1-P1451,P1-P2640,pipe,P1,200,99.900,0.510,0.510,0,0.278,0.371,1,0,4.170,3.760,4.170,DN200 (not steepened),,P1-M2640,P1-M2639
10083,O1-P1867,P1-P1442,pipe,P1,200,100.000,0.510,0.510,0,0.134,0.193,1,0,1.480,1.670,1.670,DN200 (not steepened),,P1-M1442,P1-M1441
10085,O1-P1143,P1-P2332,pipe,P1,200,100.000,0.510,0.510,0,0.178,0.178,1,0,3.180,4.050,4.050,DN200 (not steepened),,P1-M2332,P1-M2331
10087,O2-P158,P1-P2956,pipe,P1,200,64.700,0.510,0.510,0,0.204,0.204,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2956,P1-M2955
10090,O1-P1684,P1-P2835,pipe,P1,200,60.800,0.510,0.510,0,0.395,0.406,1,0,2.450,2.360,2.450,DN200 (not steepened),,P1-M2835,P1-M2834
10091,O1-P856,P1-P1026,pipe,P1,200,100.000,0.510,0.510,0,0.182,0.230,1,0,2.660,1.480,2.660,DN200 (not steepened),,P1-M1026,P1-M1025
10098,O3-P1626,P1-P5650,pipe,P1,200,100.000,0.510,0.510,0,0.101,0.195,1,0,3.370,3.400,3.400,DN200 (not steepened),,P1-M5650,P1-M5515
10102,O1-P783,P1-P953,pipe,P1,200,100.000,0.510,0.510,0,0.290,0.399,1,0,2.560,2.360,2.560,DN200 (not steepened),,P1-M953,P1-M952
10107,O2-P677,P1-P131,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,9.680,8.830,9.680,Steepened up to 0.30 %,,P1-M131,P1-M130
10110,O1-P52,P1-P1194,pipe,P1,1100,100.000,0.075,0.115,1,0.750,0.890,0,0,8.680,8.790,8.790,Steepened up to 0.30 %,,P1-M1194,P1-M1193
10117,O3-P1632,P1-P5656,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M5656,P1-M5655
10119,O2-P1148,P1-P3705,pipe,P1,200,100.000,0.510,0.510,0,0.125,0.202,1,0,10.610,1.480,10.610,DN200 (not steepened),,P1-M3705,P1-M3704
10135,O3-P524,P1-P6867,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M6867,P1-M6866
10140,O1-P2234,P1-P1809,pipe,P1,200,100.000,0.510,0.510,0,0.683,0.748,1,0,7.950,7.840,7.950,DN200 (not steepened),,P1-M1809,P1-M1808
10142,O3-P565,P1-P6908,pipe,P1,200,101.500,0.510,0.510,0,0.578,0.666,1,0,4.500,4.720,4.720,DN200 (not steepened),,P1-M6908,P1-M6907
10145,O3-P3331,P1-P5350,pipe,P1,200,100.000,0.510,0.510,0,0.131,0.166,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M5350,P1-M5349
10147,O3-P75,P1-P156,pipe,P1,710,100.000,0.100,0.170,1,0.750,0.813,0,0,2.080,1.930,2.080,Steepened up to 0.30 %,,P1-M156,P1-M155
10150,O1-P2450,P1-P2025,pipe,P1,800,100.000,0.085,0.159,1,0.751,0.871,0,0,4.730,2.930,4.730,Steepened up to 0.30 %,,P1-M2025,P1-M2024
10151,O3-P279,P1-P6622,pipe,P1,355,100.000,0.270,0.387,1,0.757,0.871,0,0,7.270,8.070,8.070,Steepened 0.30 to 0.50 %,,P1-M6622,P1-M6621
10152,O3-P993,P1-P7336,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.356,1,0,3.020,4.940,4.940,DN200 (not steepened),,P1-M7336,P1-M7335
10153,O3-P278,P1-P6621,pipe,P1,355,99.900,0.270,0.387,1,0.761,0.873,0,0,8.070,7.620,8.070,Steepened 0.30 to 0.50 %,,P1-M6621,P1-M6620
10154,O3-P2814,P1-P4833,pipe,P1,355,100.000,0.270,0.397,1,0.805,0.938,0,0,8.040,7.580,8.040,Steepened 0.30 to 0.50 %,,P1-M4833,P1-M4832
10157,O1-P2089,P1-P1664,pipe,P1,200,103.300,0.510,0.510,0,0.491,0.558,1,0,4.790,4.900,4.900,DN200 (not steepened),,P1-M1664,P1-M1663
10162,O1-P1519,P1-P91,pipe,P1,1400,100.000,0.075,0.075,0,0.757,0.862,0,0,7.630,7.720,7.720,"Above DN200, 0.75 m/s as laid",,P1-M91,P1-M90
10164,O3-P635,P1-P6978,pipe,P1,200,100.000,0.510,0.510,0,0.077,0.162,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M6978,P1-M6977
10168,O2-P675,P1-P129,pipe,P1,1100,100.000,0.075,0.114,1,0.751,0.904,0,0,9.900,8.700,9.900,Steepened up to 0.30 %,,P1-M129,P1-M128
10169,O1-P2594,P1-P2169,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.375,1,0,1.480,3.040,3.040,DN200 (not steepened),,P1-M2169,P1-M2168
10174,O2-P1344,P1-P3901,pipe,P1,200,100.000,0.510,0.510,0,0.259,0.297,1,0,2.790,1.480,2.790,DN200 (not steepened),,P1-M3901,P1-M3900
10175,O3-P258,P1-P6601,pipe,P1,355,100.000,0.270,0.387,1,0.830,0.919,0,0,5.700,5.630,5.700,Steepened 0.30 to 0.50 %,,P1-M6601,P1-M6600
10176,O1-P243,P1-P413,pipe,P1,200,100.000,0.510,0.510,0,0.048,0.048,1,0,1.640,2.620,2.620,DN200 (not steepened),,P1-M413,P1-M412
10180,O3-P3146,P1-P5165,pipe,P1,200,100.000,0.510,0.510,0,0.492,0.652,1,0,5.950,5.390,5.950,DN200 (not steepened),,P1-M5165,P1-M5164
10182,O3-P568,P1-P6911,pipe,P1,200,99.200,0.510,0.510,0,0.492,0.646,1,0,4.620,4.700,4.700,DN200 (not steepened),,P1-M6911,P1-M6910
10184,O1-P1848,P1-P1423,pipe,P1,200,104.000,0.510,0.510,0,0.231,0.309,1,0,2.540,2.950,2.950,DN200 (not steepened),,P1-M1423,P1-M1422
10185,O1-P2444,P1-P2019,pipe,P1,800,100.000,0.085,0.156,1,0.750,0.870,0,0,3.140,3.300,3.300,Steepened up to 0.30 %,,P1-M2019,P1-M2018
10188,O3-P1058,P1-P7401,pipe,P1,200,69.900,0.510,0.510,0,0.240,0.266,1,0,1.790,1.800,1.800,DN200 (not steepened),,P1-M7401,P1-M7400
10189,O2-P671,P1-P125,pipe,P1,1100,100.000,0.075,0.114,1,0.752,0.904,0,0,7.410,7.550,7.550,Steepened up to 0.30 %,,P1-M125,P1-M124
10195,O3-P268,P1-P6611,pipe,P1,355,40.700,0.270,0.387,1,0.769,0.878,0,0,5.720,5.690,5.720,Steepened 0.30 to 0.50 %,,P1-M6611,P1-M6610
10198,O3-P137,P1-P218,pipe,P1,315,107.400,0.270,0.366,1,0.754,0.821,0,0,13.900,13.400,13.900,Steepened 0.30 to 0.50 %,,P1-M218,P1-M217
10200,O2-P584,P1-P3382,pipe,P1,200,100.000,0.510,0.510,0,0.344,0.353,1,0,1.630,2.130,2.130,DN200 (not steepened),,P1-M3382,P1-M3381
10201,O3-P237,P1-P6580,pipe,P1,200,65.700,0.510,0.510,0,0.025,0.025,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M6580,P1-M6579
10202,O1-P129,P1-P299,pipe,P1,1000,100.000,0.075,0.116,1,0.750,0.887,0,0,12.040,11.630,12.040,Steepened up to 0.30 %,,P1-M299,P1-M298
10203,O2-P991,P1-P3548,pipe,P1,200,100.000,0.510,0.510,0,0.303,0.309,1,0,4.930,1.480,4.930,DN200 (not steepened),,P1-M3548,P1-M3547
10204,O2-P491,P1-P3289,pipe,P1,200,74.200,0.510,0.510,0,0.267,0.391,1,0,2.150,4.610,4.610,DN200 (not steepened),,P1-M3289,P1-M3288
10205,O3-P2383,P1-P6138,pipe,P1,200,96.000,0.510,0.510,0,0.386,0.599,1,0,8.070,8.030,8.070,DN200 (not steepened),,P1-M6138,P1-M6137
10207,O3-P1316,P1-P7659,pipe,P1,200,86.800,0.510,0.510,0,0.231,0.323,1,0,2.210,1.880,2.210,DN200 (not steepened),,P1-M7659,P1-M7658
10209,O3-P1103,P1-P7446,pipe,P1,200,79.900,0.510,0.510,0,0.394,0.402,1,0,3.760,4.150,4.150,DN200 (not steepened),,P1-M7446,P1-M7445
10212,O2-P288,P1-P3086,pipe,P1,200,100.000,0.510,0.510,0,0.408,0.417,1,0,6.790,6.480,6.790,DN200 (not steepened),,P1-M3086,P1-M3085
10215,O2-P1917,P1-P4474,pipe,P1,200,74.300,0.510,0.510,0,0.250,0.250,1,0,1.480,2.820,2.820,DN200 (not steepened),,P1-M4474,P1-M4473
10221,O3-P100,P1-P181,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,8.610,8.230,8.610,Steepened up to 0.30 %,,P1-M181,P1-M180
10228,O3-P2846,P1-P4865,pipe,P1,355,100.000,0.270,0.397,1,0.751,0.885,0,0,8.580,9.080,9.080,Steepened 0.30 to 0.50 %,,P1-M4865,P1-M4864
10229,O1-P986,P1-P1156,pipe,P1,200,100.000,0.510,0.510,0,0.234,0.234,1,0,1.560,1.630,1.630,DN200 (not steepened),,P1-M1156,P1-M1155
10232,O3-P879,P1-P7222,pipe,P1,200,100.000,0.510,0.510,0,0.363,0.372,1,0,6.430,6.190,6.430,DN200 (not steepened),,P1-M7222,P1-M7221
10233,O3-P2926,P1-P4945,pipe,P1,200,100.000,0.510,0.510,0,0.352,0.368,1,0,5.670,5.620,5.670,DN200 (not steepened),,P1-M4945,P1-M4944
10237,O1-P62,P1-P1204,pipe,P1,1000,82.500,0.075,0.123,1,0.750,0.885,0,0,9.230,8.960,9.230,Steepened up to 0.30 %,,P1-M1204,P1-M1203
10240,O2-P434,P1-P3232,pipe,P1,200,75.500,0.510,0.510,0,0.301,0.308,1,0,1.680,1.560,1.680,DN200 (not steepened),,P1-M3232,P1-M3231
10241,O2-P196,P1-P2994,pipe,P1,355,100.000,0.270,0.294,1,0.763,0.793,0,0,2.070,1.630,2.070,Steepened up to 0.30 %,,P1-M2994,P1-M2993
10249,O3-P1630,P1-P5654,pipe,P1,200,100.000,0.510,0.510,0,0.094,0.193,1,0,1.660,2.660,2.660,DN200 (not steepened),,P1-M5654,P1-M5653
10250,O1-P1631,P1-P2782,pipe,P1,200,100.000,0.510,0.510,0,0.150,0.213,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M2782,P1-M2781
10252,O3-P103,P1-P184,pipe,P1,630,100.000,0.125,0.174,1,0.751,0.814,0,0,11.050,10.140,11.050,Steepened up to 0.30 %,,P1-M184,P1-M183
10254,O3-P2447,P1-P6202,pipe,P1,200,100.000,0.510,0.510,0,0.181,0.343,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M6202,P1-M6201
10256,O1-P1847,P1-P1422,pipe,P1,200,114.700,0.510,0.510,0,0.244,0.319,1,0,2.950,3.800,3.800,DN200 (not steepened),,P1-M1422,P1-M1421
10262,O1-P780,P1-P950,pipe,P1,200,100.000,0.510,0.510,0,0.365,0.470,1,0,2.740,2.830,2.830,DN200 (not steepened),,P1-M950,P1-M949
10269,O3-P2118,P1-P5873,pipe,P1,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,3.500,3.500,DN200 (not steepened),,P1-M5873,P1-M5872
10272,O3-P487,P1-P6830,pipe,P1,200,100.000,0.510,0.510,0,0.226,0.239,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M6830,P1-M6829
10279,O3-P256,P1-P6599,pipe,P1,355,100.000,0.270,0.387,1,0.830,0.920,0,0,5.120,4.270,5.120,Steepened 0.30 to 0.50 %,,P1-M6599,P1-M6598
10280,O1-P61,P1-P1203,pipe,P1,1000,100.000,0.075,0.123,1,0.750,0.885,0,0,8.960,9.080,9.080,Steepened up to 0.30 %,,P1-M1203,P1-M1202
10284,O1-P2561,P1-P2136,pipe,P1,200,100.000,0.510,0.510,0,0.097,0.097,1,0,1.570,1.480,1.570,DN200 (not steepened),,P1-M2136,P1-M2135
10286,O1-P1973,P1-P1548,pipe,P1,200,74.700,0.510,0.510,0,0.176,0.176,1,0,1.480,1.890,1.890,DN200 (not steepened),,P1-M1548,P1-M1547
10289,O3-P1992,P1-P5747,pipe,P1,280,131.400,0.375,0.375,0,0.528,0.771,1,0,6.140,6.110,6.140,"Above DN200, under 0.75 m/s",0.586,P1-M5747,P1-M5380
10296,O3-P2970,P1-P4989,pipe,P1,200,70.700,0.510,0.510,0,0.159,0.162,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M4989,P1-M4988
10299,O1-P1725,P1-P1300,pipe,P1,200,100.000,0.510,0.510,0,0.354,0.358,1,0,1.940,2.080,2.080,DN200 (not steepened),,P1-M1300,P1-M1299
10302,O3-P1311,P1-P7654,pipe,P1,200,100.100,0.510,0.510,0,0.354,0.407,1,0,3.540,4.460,4.460,DN200 (not steepened),,P1-M7654,P1-M7653
10305,O3-P1558,P1-P5582,pipe,P1,200,100.000,0.510,0.510,0,0.218,0.218,1,0,1.960,2.310,2.310,DN200 (not steepened),,P1-M5582,P1-M5581
10306,O3-P276,P1-P6619,pipe,P1,355,100.000,0.270,0.387,1,0.762,0.874,0,0,7.250,6.790,7.250,Steepened 0.30 to 0.50 %,,P1-M6619,P1-M6618
10307,O3-P521,P1-P6864,pipe,P1,200,72.500,0.510,0.510,0,0.210,0.260,1,0,1.960,2.030,2.030,DN200 (not steepened),,P1-M6864,P1-M6863
10308,O3-P2820,P1-P4839,pipe,P1,355,100.000,0.270,0.397,1,0.784,0.916,0,0,7.150,7.620,7.620,Steepened 0.30 to 0.50 %,,P1-M4839,P1-M4838
10309,O3-P3340,P1-P5359,pipe,P1,200,100.000,0.510,0.510,0,0.230,0.333,1,0,4.840,1.480,4.840,DN200 (not steepened),,P1-M5359,P1-M5358
10320,O3-P881,P1-P7224,pipe,P1,200,100.000,0.510,0.510,0,0.341,0.348,1,0,6.260,6.870,6.870,DN200 (not steepened),,P1-M7224,P1-M7223
10327,O1-P1177,P1-P2366,pipe,P1,200,100.000,0.510,0.510,0,0.287,0.331,1,0,2.040,3.470,3.470,DN200 (not steepened),,P1-M2366,P1-M2365
10328,O2-P1934,P1-P4491,pipe,P1,200,100.000,0.510,0.510,0,0.224,0.224,1,0,1.480,3.210,3.210,DN200 (not steepened),,P1-M4491,P1-M4490
10335,O2-P1946,P1-P4503,pipe,P1,200,100.000,0.510,0.510,0,0.144,0.184,1,0,1.520,1.480,1.520,DN200 (not steepened),,P1-M4503,P1-M4502
10336,O3-P765,P1-P7108,pipe,P1,200,83.000,0.510,0.510,0,0.333,0.407,1,0,2.520,2.400,2.520,DN200 (not steepened),,P1-M7108,P1-M6703
10338,O3-P1524,P1-P5548,pipe,P1,200,100.000,0.510,0.510,0,0.274,0.274,1,0,1.920,2.140,2.140,DN200 (not steepened),,P1-M5548,P1-M5547
10342,O3-P3034,P1-P5053,pipe,P1,200,100.000,0.510,0.510,0,0.438,0.571,1,0,2.960,3.470,3.470,DN200 (not steepened),,P1-M5053,P1-M5052
10346,O3-P937,P1-P7280,pipe,P1,200,62.400,0.510,0.510,0,0.221,0.235,1,0,1.480,2.540,2.540,DN200 (not steepened),,P1-M7280,P1-M7276
10347,O3-P284,P1-P6627,pipe,P1,355,100.000,0.270,0.387,1,0.752,0.868,0,0,6.320,7.760,7.760,Steepened 0.30 to 0.50 %,,P1-M6627,P1-M6626
10350,O3-P2811,P1-P4830,pipe,P1,355,100.000,0.270,0.397,1,0.805,0.938,0,0,7.750,7.830,7.830,Steepened 0.30 to 0.50 %,,P1-M4830,P1-M4829
10353,O3-P1177,P1-P7520,pipe,P1,200,100.000,0.510,0.510,0,0.280,0.280,1,0,3.060,3.900,3.900,DN200 (not steepened),,P1-M7520,P1-M7519
10360,O2-P1241,P1-P3798,pipe,P1,200,100.000,0.510,0.510,0,0.097,0.097,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M3798,P1-M3797
10362,O3-P2851,P1-P4870,pipe,P1,280,100.000,0.375,0.533,1,0.774,0.908,0,0,10.420,8.870,10.420,Steepened 0.50 to 0.75 %,,P1-M4870,P1-M4869
10368,O2-P1979,P1-P4536,pipe,P1,200,100.000,0.510,0.510,0,0.314,0.314,1,0,2.180,1.480,2.180,DN200 (not steepened),,P1-M4536,P1-M4535
10372,O2-P1039,P1-P3596,pipe,P1,200,89.800,0.510,0.510,0,0.449,0.451,1,0,1.970,1.540,1.970,DN200 (not steepened),,P1-M3596,P1-M3595
10375,O3-P877,P1-P7220,pipe,P1,200,100.000,0.510,0.510,0,0.370,0.381,1,0,6.300,6.000,6.300,DN200 (not steepened),,P1-M7220,P1-M7219
10377,O3-P1151,P1-P7494,pipe,P1,200,79.300,0.510,0.510,0,0.264,0.331,1,0,1.610,2.150,2.150,DN200 (not steepened),,P1-M7494,P1-M7493
10379,O2-P443,P1-P3241,pipe,P1,200,100.000,0.510,0.510,0,0.343,0.371,1,0,1.840,1.740,1.840,DN200 (not steepened),,P1-M3241,P1-M3240
10380,O3-P1242,P1-P7585,pipe,P1,200,90.200,0.510,0.510,0,0.177,0.259,1,0,1.620,1.480,1.620,DN200 (not steepened),,P1-M7585,P1-M7584
10382,O3-P3096,P1-P5115,pipe,P1,200,89.900,0.510,0.510,0,0.388,0.433,1,0,2.390,2.420,2.420,DN200 (not steepened),,P1-M5115,P1-M5114
10383,O1-P1033,P1-P61,pipe,P1,1400,100.000,0.075,0.075,0,0.773,0.876,0,0,10.090,10.240,10.240,"Above DN200, 0.75 m/s as laid",,P1-M61,P1-M60
10384,O2-P162,P1-P2960,pipe,P1,200,74.600,0.510,0.510,0,0.399,0.438,1,0,2.100,1.880,2.100,DN200 (not steepened),,P1-M2960,P1-M2959
10388,O3-P766,P1-P7109,pipe,P1,200,98.600,0.510,0.510,0,0.289,0.386,1,0,2.580,2.520,2.580,DN200 (not steepened),,P1-M7109,P1-M7108
10389,O2-P1041,P1-P3598,pipe,P1,200,60.500,0.510,0.510,0,0.070,0.153,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M3598,P1-M3597
10399,O2-P982,P1-P3539,pipe,P1,200,94.100,0.510,0.510,0,0.131,0.275,1,0,1.480,2.980,2.980,DN200 (not steepened),,P1-M3539,P1-M3538
10402,O3-P997,P1-P7340,pipe,P1,200,100.000,0.510,0.510,0,0.168,0.186,1,0,2.030,2.570,2.570,DN200 (not steepened),,P1-M7340,P1-M7333
10406,O3-P135,P1-P216,pipe,P1,315,100.000,0.270,0.366,1,0.757,0.823,0,0,13.530,12.960,13.530,Steepened 0.30 to 0.50 %,,P1-M216,P1-M215
10410,O2-P682,P1-P136,pipe,P1,1100,100.000,0.075,0.114,1,0.750,0.903,0,0,10.300,10.020,10.300,Steepened up to 0.30 %,,P1-M136,P1-M135
10412,O3-P474,P1-P6817,pipe,P1,200,63.500,0.510,0.510,0,0.341,0.357,1,0,1.800,1.640,1.800,DN200 (not steepened),,P1-M6817,P1-M6816
10415,O3-P744,P1-P7087,pipe,P1,200,100.000,0.510,0.510,0,0.369,0.415,1,0,3.570,3.590,3.590,DN200 (not steepened),,P1-M7087,P1-M7086
10416,O1-P1702,P1-P1277,pipe,P1,200,100.000,0.510,0.510,0,0.471,0.489,1,0,8.300,9.500,9.500,DN200 (not steepened),,P1-M1277,P1-M1276
10419,O2-P1207,P1-P3764,pipe,P1,200,70.000,0.510,0.510,0,0.606,0.688,1,0,7.450,8.170,8.170,DN200 (not steepened),,P1-M3764,P1-M3763
