key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
17157,O1-P2072,P1-P1647,pipe,P1,200,53.300,0.510,0.510,0,0.256,0.303,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M1647,P1-M1646
17158,O1-P2027,P1-P1602,pipe,P1,200,83.000,0.510,0.510,0,0.332,0.403,1,0,2.610,3.020,3.020,DN200 (not steepened),,P1-M1602,P1-M1601
17159,O1-P2040,P1-P1615,pipe,P1,200,86.800,0.510,0.510,0,0.451,0.634,1,0,5.050,5.190,5.190,DN200 (not steepened),,P1-M1615,P1-M1509
17160,O1-P2126,P1-P1701,pipe,P1,200,54.400,0.510,0.510,0,0.569,0.738,1,0,2.520,2.990,2.990,DN200 (not steepened),,P1-M1701,P1-M1700
17161,O1-P2237,P1-P1812,pipe,P1,200,58.500,0.510,0.510,0,0.681,0.740,1,0,8.290,7.960,8.290,DN200 (not steepened),,P1-M1812,P1-M1811
17162,O1-P2236,P1-P1811,pipe,P1,200,65.900,0.510,0.510,0,0.682,0.743,1,0,7.960,7.620,7.960,DN200 (not steepened),,P1-M1811,P1-M1810
17165,O1-P963,P1-P1133,pipe,P1,200,47.900,0.510,0.510,0,0.351,0.355,1,0,1.560,1.610,1.610,DN200 (not steepened),,P1-M1133,P1-M1132
17170,O1-P1688,P1-P2839,pipe,P1,200,88.200,0.510,0.510,0,0.208,0.230,1,0,1.580,1.480,1.580,DN200 (not steepened),,P1-M2839,P1-M2696
17171,O1-P1073,P1-P2696,pipe,P1,200,38.000,0.510,0.510,0,0.473,0.555,1,0,1.790,2.100,2.100,DN200 (not steepened),,P1-M2696,P1-M2695
17172,O1-P1074,P1-P2697,pipe,P1,200,44.200,0.510,0.510,0,0.466,0.493,1,0,1.850,1.790,1.850,DN200 (not steepened),,P1-M2697,P1-M2696
17173,O1-P1689,P1-P2840,pipe,P1,200,40.000,0.510,0.510,0,0.304,0.327,1,0,1.480,1.740,1.740,DN200 (not steepened),,P1-M2840,P1-M2697
17176,O3-P1334,P1-P7677,pipe,P1,200,63.500,0.510,0.510,0,0.305,0.402,1,0,2.840,2.870,2.870,DN200 (not steepened),,P1-M7677,P1-M282
17177,O3-P202,P1-P283,pipe,P1,200,97.400,0.510,0.510,0,0.397,0.494,1,0,2.480,2.450,2.480,DN200 (not steepened),,P1-M283,P1-M282
17178,O3-P200,P1-P281,pipe,P1,200,48.900,0.510,0.510,0,0.421,0.597,1,0,3.110,3.320,3.320,DN200 (not steepened),,P1-M281,P1-M280
17179,O3-P201,P1-P282,pipe,P1,200,42.400,0.510,0.510,0,0.421,0.597,1,0,2.870,3.110,3.110,DN200 (not steepened),,P1-M282,P1-M281
17180,O3-P900,P1-P7243,pipe,P1,200,62.600,0.510,0.510,0,0.245,0.257,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M7243,P1-M7242
17181,O3-P899,P1-P7242,pipe,P1,200,37.400,0.510,0.510,0,0.289,0.297,1,0,1.480,1.500,1.500,DN200 (not steepened),,P1-M7242,P1-M7241
17182,O3-P2058,P1-P5813,pipe,P1,200,44.200,0.510,0.510,0,0.251,0.357,1,0,2.580,2.540,2.580,DN200 (not steepened),,P1-M5813,P1-M5812
17183,O2-P476,P1-P3274,pipe,P1,200,72.000,0.510,0.510,0,0.391,0.440,1,0,2.290,2.880,2.880,DN200 (not steepened),,P1-M3274,P1-M3273
17184,O2-P474,P1-P3272,pipe,P1,200,56.100,0.510,0.510,0,0.394,0.446,1,0,3.830,4.830,4.830,DN200 (not steepened),,P1-M3272,P1-M3271
17185,O2-P475,P1-P3273,pipe,P1,200,44.900,0.510,0.510,0,0.391,0.443,1,0,2.880,3.830,3.830,DN200 (not steepened),,P1-M3273,P1-M3272
17186,O2-P521,P1-P3319,pipe,P1,200,61.700,0.510,0.510,0,0.269,0.362,1,0,3.010,3.020,3.020,DN200 (not steepened),,P1-M3319,P1-M3318
17187,O2-P526,P1-P3324,pipe,P1,200,53.700,0.510,0.510,0,0.155,0.236,1,0,1.480,2.830,2.830,DN200 (not steepened),,P1-M3324,P1-M3323
17188,O2-P579,P1-P3377,pipe,P1,200,35.900,0.510,0.510,0,0.019,0.019,1,0,1.480,1.800,1.800,DN200 (not steepened),,P1-M3377,P1-M3323
17189,O2-P525,P1-P3323,pipe,P1,200,43.000,0.510,0.510,0,0.213,0.291,1,0,2.830,3.650,3.650,DN200 (not steepened),,P1-M3323,P1-M3322
17190,O2-P524,P1-P3322,pipe,P1,200,23.000,0.510,0.510,0,0.213,0.291,1,0,3.650,4.100,4.100,DN200 (not steepened),,P1-M3322,P1-M3321
17191,O2-P522,P1-P3320,pipe,P1,200,56.600,0.510,0.510,0,0.255,0.321,1,0,3.940,2.260,3.940,DN200 (not steepened),,P1-M3320,P1-M3319
17192,O2-P523,P1-P3321,pipe,P1,200,25.700,0.510,0.510,0,0.253,0.315,1,0,4.100,3.940,4.100,DN200 (not steepened),,P1-M3321,P1-M3320
17201,O3-P377,P1-P6720,pipe,P1,200,46.900,0.510,0.510,0,0.363,0.377,1,0,1.840,1.980,1.980,DN200 (not steepened),,P1-M6720,P1-M6719
17202,O3-P246,P1-P6589,pipe,P1,450,53.500,0.205,0.281,1,0.750,0.832,0,0,5.600,5.250,5.600,Steepened up to 0.30 %,,P1-M6589,P1-M6588
17203,O3-P247,P1-P6590,pipe,P1,355,46.500,0.270,0.387,1,0.849,0.934,0,0,5.550,5.520,5.550,Steepened 0.30 to 0.50 %,,P1-M6590,P1-M6589
17204,O3-P376,P1-P6719,pipe,P1,200,35.900,0.510,0.510,0,0.364,0.385,1,0,1.980,2.040,2.040,DN200 (not steepened),,P1-M6719,P1-M6589
17205,O3-P380,P1-P6723,pipe,P1,200,41.200,0.510,0.510,0,0.287,0.295,1,0,3.490,2.520,3.490,DN200 (not steepened),,P1-M6723,P1-M6722
17206,O3-P386,P1-P6729,pipe,P1,200,41.100,0.510,0.510,0,0.288,0.296,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M6729,P1-M6728
17210,O1-P2675,P1-P2250,pipe,P1,200,40.900,0.510,0.510,0,0.103,0.219,1,0,1.590,1.480,1.590,DN200 (not steepened),,P1-M2250,P1-M2249
17224,O2-P696,P1-P150,pipe,P1,1100,34.100,0.075,0.114,1,0.750,0.903,0,0,12.090,12.820,12.820,Steepened up to 0.30 %,,P1-M150,P1-M149
17225,O2-P695,P1-P149,pipe,P1,1100,87.000,0.075,0.114,1,0.750,0.903,0,0,12.820,12.370,12.820,Steepened up to 0.30 %,,P1-M149,P1-M148
17226,O1-P2625,P1-P2200,pipe,P1,200,61.000,0.510,0.510,0,0.271,0.321,1,0,2.560,1.480,2.560,DN200 (not steepened),,P1-M2200,P1-M2199
17227,O1-P1281,P1-P2470,pipe,P1,200,49.600,0.510,0.510,0,0.063,0.138,1,0,3.230,1.480,3.230,DN200 (not steepened),,P1-M2470,P1-M2469
17228,O1-P2270,P1-P1845,pipe,P1,200,24.000,0.510,0.510,0,0.137,0.137,1,0,1.480,1.760,1.760,DN200 (not steepened),,P1-M1845,P1-M1844
17229,O1-P2269,P1-P1844,pipe,P1,200,48.100,0.510,0.510,0,0.178,0.206,1,0,1.760,2.330,2.330,DN200 (not steepened),,P1-M1844,P1-M1843
17230,O1-P2331,P1-P1906,pipe,P1,200,34.100,0.510,0.510,0,0.297,0.304,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M1906,P1-M1905
17231,O1-P2332,P1-P1907,pipe,P1,200,65.900,0.510,0.510,0,0.265,0.265,1,0,1.500,1.480,1.500,DN200 (not steepened),,P1-M1907,P1-M1906
17271,O1-P875,P1-P1045,pipe,P1,200,52.300,0.510,0.510,0,0.181,0.230,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M1045,P1-M1044
17272,O1-P876,P1-P1046,pipe,P1,200,54.600,0.510,0.510,0,0.155,0.236,1,0,1.480,2.230,2.230,DN200 (not steepened),,P1-M1046,P1-M356
17273,O1-P191,P1-P361,pipe,P1,280,73.600,0.375,0.430,1,0.751,0.811,0,0,7.510,7.800,7.800,Steepened 0.30 to 0.50 %,,P1-M361,P1-M360
17276,O1-P1405,P1-P2594,pipe,P1,200,74.400,0.510,0.510,0,0.443,0.629,1,0,5.870,5.730,5.870,DN200 (not steepened),,P1-M2594,P1-M2593
17277,O1-P1419,P1-P2608,pipe,P1,200,63.900,0.510,0.510,0,0.386,0.477,1,0,4.390,4.500,4.500,DN200 (not steepened),,P1-M2608,P1-M2594
17278,O1-P1406,P1-P2595,pipe,P1,200,98.900,0.510,0.510,0,0.365,0.480,1,0,4.610,5.870,5.870,DN200 (not steepened),,P1-M2595,P1-M2594
17279,O2-P28,P1-P3401,pipe,P1,630,58.600,0.125,0.182,1,0.775,0.830,0,0,7.030,7.020,7.030,Steepened up to 0.30 %,,P1-M3401,P1-M3400
17280,O2-P27,P1-P3400,pipe,P1,630,41.700,0.125,0.182,1,0.775,0.830,0,0,7.020,7.110,7.110,Steepened up to 0.30 %,,P1-M3400,P1-M3399
17281,O1-P250,P1-P420,pipe,P1,200,82.700,0.510,0.510,0,0.287,0.457,1,0,5.830,5.300,5.830,DN200 (not steepened),,P1-M420,P1-M419
17284,O1-P644,P1-P814,pipe,P1,200,100.000,0.510,0.510,0,0.245,0.305,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M814,P1-M553
17434,O3-P751,P1-P7094,pipe,P1,200,78.700,0.510,0.510,0,0.247,0.309,1,0,2.740,2.800,2.800,DN200 (not steepened),,P1-M7094,P1-M7093
17435,O3-P752,P1-P7095,pipe,P1,200,54.400,0.510,0.510,0,0.232,0.292,1,0,2.680,2.740,2.740,DN200 (not steepened),,P1-M7095,P1-M7094
17436,O3-P368,P1-P6711,pipe,P1,200,39.500,0.510,0.510,0,0.234,0.337,1,0,2.990,3.110,3.110,DN200 (not steepened),,P1-M6711,P1-M6710
17437,O3-P367,P1-P6710,pipe,P1,200,60.500,0.510,0.510,0,0.234,0.337,1,0,3.110,3.050,3.110,DN200 (not steepened),,P1-M6710,P1-M6709
17438,O3-P776,P1-P7119,pipe,P1,200,66.400,0.510,0.510,0,0.185,0.282,1,0,1.530,2.280,2.280,DN200 (not steepened),,P1-M7119,P1-M7118
17439,O3-P777,P1-P7120,pipe,P1,200,77.200,0.510,0.510,0,0.123,0.257,1,0,1.510,1.530,1.530,DN200 (not steepened),,P1-M7120,P1-M7119
17440,O3-P768,P1-P7111,pipe,P1,200,65.200,0.510,0.510,0,0.228,0.369,1,0,2.230,2.420,2.420,DN200 (not steepened),,P1-M7111,P1-M7110
17441,O3-P769,P1-P7112,pipe,P1,200,74.700,0.510,0.510,0,0.227,0.368,1,0,2.400,2.230,2.400,DN200 (not steepened),,P1-M7112,P1-M7111
17442,O3-P373,P1-P6716,pipe,P1,200,79.000,0.510,0.510,0,0.115,0.239,1,0,3.100,3.320,3.320,DN200 (not steepened),,P1-M6716,P1-M6715
17443,O3-P372,P1-P6715,pipe,P1,200,75.900,0.510,0.510,0,0.123,0.255,1,0,3.320,3.270,3.320,DN200 (not steepened),,P1-M6715,P1-M6714
17444,O3-P374,P1-P6717,pipe,P1,200,70.700,0.510,0.510,0,0.107,0.226,1,0,2.310,3.100,3.100,DN200 (not steepened),,P1-M6717,P1-M6716
17552,O2-P192,P1-P2990,pipe,P1,355,57.000,0.270,0.294,1,0.772,0.801,0,0,1.970,2.290,2.290,Steepened up to 0.30 %,,P1-M2990,P1-M2989
17553,O2-P193,P1-P2991,pipe,P1,355,99.600,0.270,0.294,1,0.772,0.801,0,0,2.850,1.970,2.850,Steepened up to 0.30 %,,P1-M2991,P1-M2990
17554,O2-P110,P1-P2908,pipe,P1,200,72.500,0.510,0.510,0,0.672,0.705,1,0,2.440,2.100,2.440,DN200 (not steepened),,P1-M2908,P1-M2907
17555,O2-P109,P1-P2907,pipe,P1,200,74.600,0.510,0.510,0,0.672,0.706,1,0,2.100,2.800,2.800,DN200 (not steepened),,P1-M2907,P1-M2906
17556,O2-P117,P1-P2915,pipe,P1,200,24.600,0.510,0.510,0,0.664,0.699,1,0,1.550,1.500,1.550,DN200 (not steepened),,P1-M2915,P1-M2914
17557,O2-P116,P1-P2914,pipe,P1,200,75.400,0.510,0.510,0,0.665,0.700,1,0,1.500,1.670,1.670,DN200 (not steepened),,P1-M2914,P1-M2913
17611,O3-P1416,P1-P5497,pipe,P1,500,43.700,0.155,0.553,1,0.750,1.083,0,0,8.190,8.270,8.270,Steepened 0.50 to 0.75 %,,P1-M5497,P1-M5496
17612,O3-P1415,P1-P5496,pipe,P1,500,20.700,0.155,0.553,1,0.750,1.084,0,0,8.270,8.290,8.290,Steepened 0.50 to 0.75 %,,P1-M5496,P1-M5495
17613,O3-P1414,P1-P5495,pipe,P1,500,39.500,0.155,0.553,1,0.752,1.086,0,0,8.290,8.310,8.310,Steepened 0.50 to 0.75 %,,P1-M5495,P1-M5494
17625,O2-P871,P1-P4777,pipe,P1,200,43.000,0.510,0.510,0,0.021,0.021,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M4777,P1-M4774
17626,O2-P896,P1-P4802,pipe,P1,200,43.000,0.510,0.510,0,0.263,0.276,1,0,1.960,1.480,1.960,DN200 (not steepened),,P1-M4802,P1-M4784
17627,O2-P1589,P1-P4146,pipe,P1,200,60.500,0.510,0.510,0,0.103,0.219,1,0,1.480,1.910,1.910,DN200 (not steepened),,P1-M4146,P1-M4145
17628,O2-P1540,P1-P4096,pipe,P1,200,42.200,0.510,0.510,0,0.181,0.230,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M4096,P1-M4095
17629,O2-P1541,P1-P4097,pipe,P1,200,29.800,0.510,0.510,0,0.198,0.198,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M4097,P1-M4095
17630,O2-P641,P1-P4594,pipe,P1,200,26.800,0.510,0.510,0,0.397,0.430,1,0,3.370,2.690,3.370,DN200 (not steepened),,P1-M4594,P1-M4593
17631,O2-P642,P1-P4595,pipe,P1,200,29.600,0.510,0.510,0,0.395,0.428,1,0,3.750,3.370,3.750,DN200 (not steepened),,P1-M4595,P1-M4594
17632,O2-P906,P1-P4812,pipe,P1,200,27.200,0.510,0.510,0,0.137,0.137,1,0,2.190,1.480,2.190,DN200 (not steepened),,P1-M4812,P1-M4592
17633,O2-P1954,P1-P4513,pipe,P1,200,71.700,0.510,0.510,0,0.138,0.138,1,0,1.480,2.320,2.320,DN200 (not steepened),,P1-M4513,P1-M4512
17634,O2-P1960,P1-P4517,pipe,P1,200,63.100,0.510,0.510,0,0.201,0.224,1,0,1.900,1.480,1.900,DN200 (not steepened),,P1-M4517,P1-M4501
17635,O2-P1959,P1-P4516,pipe,P1,200,64.500,0.510,0.510,0,0.178,0.206,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4516,P1-M4500
17636,O2-P1963,P1-P4520,pipe,P1,200,34.700,0.510,0.510,0,0.177,0.206,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M4520,P1-M4519
17637,O2-P1906,P1-P4463,pipe,P1,200,41.500,0.510,0.510,0,0.137,0.137,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M4463,P1-M3447
17638,O2-P1905,P1-P4462,pipe,P1,200,42.000,0.510,0.510,0,0.070,0.152,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M4462,P1-M3446
17639,O2-P1719,P1-P4276,pipe,P1,200,35.900,0.510,0.510,0,0.211,0.211,1,0,1.480,1.850,1.850,DN200 (not steepened),,P1-M4276,P1-M4267
17640,O2-P1713,P1-P4270,pipe,P1,200,35.100,0.510,0.510,0,0.137,0.137,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M4270,P1-M4269
17641,O2-P1559,P1-P4116,pipe,P1,200,49.000,0.510,0.510,0,0.262,0.323,1,0,2.370,4.180,4.180,DN200 (not steepened),,P1-M4116,P1-M4115
17642,O2-P1569,P1-P4126,pipe,P1,200,48.900,0.510,0.510,0,0.144,0.183,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M4126,P1-M4122
17643,O2-P1674,P1-P4231,pipe,P1,200,75.700,0.510,0.510,0,0.144,0.183,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M4231,P1-M4188
17644,O2-P1687,P1-P4244,pipe,P1,200,41.300,0.510,0.510,0,0.198,0.198,1,0,2.100,1.480,2.100,DN200 (not steepened),,P1-M4244,P1-M4243
17645,O2-P1807,P1-P4364,pipe,P1,200,45.200,0.510,0.510,0,0.234,0.234,1,0,2.550,1.480,2.550,DN200 (not steepened),,P1-M4364,P1-M4361
17646,O2-P1760,P1-P4317,pipe,P1,200,50.800,0.510,0.510,0,0.266,0.301,1,0,2.450,1.960,2.450,DN200 (not steepened),,P1-M4317,P1-M4316
17647,O2-P1748,P1-P4305,pipe,P1,200,33.400,0.510,0.510,0,0.144,0.183,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M4305,P1-M4303
17648,O2-P1697,P1-P4254,pipe,P1,200,55.800,0.510,0.510,0,0.220,0.220,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M4254,P1-M4252
17649,O2-P1699,P1-P4256,pipe,P1,200,34.600,0.510,0.510,0,0.218,0.218,1,0,2.440,1.480,2.440,DN200 (not steepened),,P1-M4256,P1-M4255
17650,O2-P1737,P1-P4294,pipe,P1,200,24.100,0.510,0.510,0,0.137,0.137,1,0,1.480,1.770,1.770,DN200 (not steepened),,P1-M4294,P1-M4293
17651,O2-P1738,P1-P4295,pipe,P1,200,36.900,0.510,0.510,0,0.137,0.137,1,0,2.460,1.480,2.460,DN200 (not steepened),,P1-M4295,P1-M4294
17652,O2-P1739,P1-P4296,pipe,P1,200,35.600,0.510,0.510,0,0.137,0.137,1,0,2.250,1.480,2.250,DN200 (not steepened),,P1-M4296,P1-M4293
17653,O2-P1729,P1-P4286,pipe,P1,200,44.500,0.510,0.510,0,0.137,0.137,1,0,2.240,1.480,2.240,DN200 (not steepened),,P1-M4286,P1-M4277
17654,O2-P1727,P1-P4284,pipe,P1,200,70.600,0.510,0.510,0,0.202,0.224,1,0,1.600,1.760,1.760,DN200 (not steepened),,P1-M4284,P1-M4283
17655,O2-P1728,P1-P4285,pipe,P1,200,24.200,0.510,0.510,0,0.173,0.173,1,0,1.480,1.600,1.600,DN200 (not steepened),,P1-M4285,P1-M4284
17656,O2-P1734,P1-P4291,pipe,P1,200,34.400,0.510,0.510,0,0.019,0.019,1,0,2.420,1.480,2.420,DN200 (not steepened),,P1-M4291,P1-M4290
17657,O2-P1735,P1-P4292,pipe,P1,200,37.600,0.510,0.510,0,0.144,0.183,1,0,2.530,1.480,2.530,DN200 (not steepened),,P1-M4292,P1-M4289
17658,O2-P1799,P1-P4356,pipe,P1,200,32.400,0.510,0.510,0,0.198,0.198,1,0,1.480,1.650,1.650,DN200 (not steepened),,P1-M4356,P1-M4355
17659,O2-P1078,P1-P3635,pipe,P1,200,38.200,0.510,0.510,0,0.218,0.218,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M3635,P1-M3627
17660,O2-P1128,P1-P3683,pipe,P1,200,34.300,0.510,0.510,0,0.149,0.213,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M3683,P1-M3680
17661,O2-P1074,P1-P3631,pipe,P1,200,25.100,0.510,0.510,0,0.339,0.348,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3631,P1-M3630
17662,O2-P1073,P1-P3630,pipe,P1,200,70.500,0.510,0.510,0,0.346,0.355,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M3630,P1-M3629
17663,O2-P1171,P1-P3728,pipe,P1,200,38.400,0.510,0.510,0,0.198,0.198,1,0,4.400,1.480,4.400,DN200 (not steepened),,P1-M3728,P1-M3621
17664,O2-P1883,P1-P4440,pipe,P1,200,41.900,0.510,0.510,0,0.249,0.249,1,0,1.880,1.480,1.880,DN200 (not steepened),,P1-M4440,P1-M4405
17665,O2-P972,P1-P3529,pipe,P1,200,42.500,0.510,0.510,0,0.021,0.021,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M3529,P1-M3528
17666,O2-P1015,P1-P3572,pipe,P1,200,54.800,0.510,0.510,0,0.177,0.177,1,0,2.040,1.480,2.040,DN200 (not steepened),,P1-M3572,P1-M3524
17667,O2-P1014,P1-P3571,pipe,P1,200,56.100,0.510,0.510,0,0.173,0.173,1,0,2.050,1.480,2.050,DN200 (not steepened),,P1-M3571,P1-M3523
17668,O2-P1013,P1-P3570,pipe,P1,200,55.900,0.510,0.510,0,0.248,0.248,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M3570,P1-M3522
17669,O2-P1011,P1-P3568,pipe,P1,200,21.200,0.510,0.510,0,0.015,0.015,1,0,2.160,1.480,2.160,DN200 (not steepened),,P1-M3568,P1-M3567
17670,O2-P1012,P1-P3569,pipe,P1,200,22.000,0.510,0.510,0,0.173,0.173,1,0,2.170,1.480,2.170,DN200 (not steepened),,P1-M3569,P1-M3566
17671,O2-P816,P1-P4722,pipe,P1,200,48.800,0.510,0.510,0,0.287,0.287,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M4722,P1-M4721
17672,O2-P815,P1-P4721,pipe,P1,200,46.200,0.510,0.510,0,0.309,0.309,1,0,2.140,1.480,2.140,DN200 (not steepened),,P1-M4721,P1-M4671
17673,O2-P820,P1-P4726,pipe,P1,200,42.500,0.510,0.510,0,0.301,0.308,1,0,2.510,1.480,2.510,DN200 (not steepened),,P1-M4726,P1-M4725
17674,O2-P743,P1-P4649,pipe,P1,200,22.900,0.510,0.510,0,0.640,0.656,1,0,9.980,9.710,9.980,DN200 (not steepened),,P1-M4649,P1-M4648
17675,O2-P813,P1-P4719,pipe,P1,200,88.000,0.510,0.510,0,0.071,0.153,1,0,1.860,1.480,1.860,DN200 (not steepened),,P1-M4719,P1-M4718
17676,O2-P776,P1-P4682,pipe,P1,200,22.900,0.510,0.510,0,0.150,0.150,1,0,1.480,1.550,1.550,DN200 (not steepened),,P1-M4682,P1-M4681
17677,O2-P716,P1-P4622,pipe,P1,200,22.900,0.510,0.510,0,0.202,0.224,1,0,2.370,1.480,2.370,DN200 (not steepened),,P1-M4622,P1-M4621
17678,O2-P717,P1-P4623,pipe,P1,200,86.800,0.510,0.510,0,0.138,0.138,1,0,2.830,1.480,2.830,DN200 (not steepened),,P1-M4623,P1-M4622
17685,O2-P1056,P1-P3613,pipe,P1,200,46.400,0.510,0.510,0,0.602,0.630,1,0,2.790,3.140,3.140,DN200 (not steepened),,P1-M3613,P1-M3612
17686,O2-P1055,P1-P3612,pipe,P1,200,40.200,0.510,0.510,0,0.614,0.640,1,0,3.140,3.200,3.200,DN200 (not steepened),,P1-M3612,P1-M3611
17688,O1-P2062,P1-P1637,pipe,P1,200,89.200,0.510,0.510,0,0.289,0.352,1,0,1.750,2.510,2.510,DN200 (not steepened),,P1-M1637,P1-M1618
17689,O1-P2063,P1-P1638,pipe,P1,200,102.700,0.510,0.510,0,0.138,0.288,1,0,1.480,1.750,1.750,DN200 (not steepened),,P1-M1638,P1-M1637
17690,O1-P1402,P1-P2591,pipe,P1,200,81.600,0.510,0.510,0,0.138,0.288,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2591,P1-M2590
17691,O1-P1401,P1-P2590,pipe,P1,200,79.200,0.510,0.510,0,0.170,0.332,1,0,1.580,1.900,1.900,DN200 (not steepened),,P1-M2590,P1-M2589
17692,O1-P1564,P1-P2715,pipe,P1,200,42.700,0.510,0.510,0,0.170,0.285,1,0,1.770,2.460,2.460,DN200 (not steepened),,P1-M2715,P1-M2714
17693,O1-P1576,P1-P2727,pipe,P1,200,43.500,0.510,0.510,0,0.372,0.410,1,0,3.160,3.290,3.290,DN200 (not steepened),,P1-M2727,P1-M2726
17694,O1-P1575,P1-P2726,pipe,P1,200,56.500,0.510,0.510,0,0.372,0.410,1,0,3.290,3.300,3.300,DN200 (not steepened),,P1-M2726,P1-M2725
17695,O1-P1611,P1-P2762,pipe,P1,200,52.800,0.510,0.510,0,0.218,0.218,1,0,1.560,1.480,1.560,DN200 (not steepened),,P1-M2762,P1-M2757
17696,O1-P1612,P1-P2763,pipe,P1,200,70.900,0.510,0.510,0,0.174,0.174,1,0,1.480,1.540,1.540,DN200 (not steepened),,P1-M2763,P1-M2762
17697,O2-P34,P1-P3407,pipe,P1,630,135.000,0.125,0.182,1,0.750,0.805,0,0,8.160,8.440,8.440,Steepened up to 0.30 %,,P1-M3407,P1-M3406
17698,O2-P629,P1-P4582,pipe,P1,200,29.000,0.510,0.510,0,0.683,0.723,1,0,5.020,5.180,5.180,DN200 (not steepened),,P1-M4582,P1-M4581
17699,O2-P842,P1-P4748,pipe,P1,200,71.000,0.510,0.510,0,0.364,0.374,1,0,2.590,2.910,2.910,DN200 (not steepened),,P1-M4748,P1-M4581
17700,O2-P628,P1-P4581,pipe,P1,200,116.400,0.510,0.510,0,0.698,0.736,1,0,5.180,4.100,5.180,DN200 (not steepened),,P1-M4581,P1-M4580
17702,O3-P1153,P1-P7496,pipe,P1,200,77.200,0.510,0.510,0,0.205,0.287,1,0,1.530,1.480,1.530,DN200 (not steepened),,P1-M7496,P1-M7495
17703,O3-P1152,P1-P7495,pipe,P1,200,79.100,0.510,0.510,0,0.225,0.309,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7495,P1-M7494
17704,O3-P506,P1-P6849,pipe,P1,200,72.300,0.510,0.510,0,0.412,0.459,1,0,2.470,2.490,2.490,DN200 (not steepened),,P1-M6849,P1-M6848
17705,O3-P505,P1-P6848,pipe,P1,200,69.700,0.510,0.510,0,0.412,0.460,1,0,2.490,2.550,2.550,DN200 (not steepened),,P1-M6848,P1-M6847
17708,O3-P973,P1-P7316,pipe,P1,200,106.500,0.510,0.510,0,0.223,0.223,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1-M7316,P1-M7315
17709,O3-P1118,P1-P7461,pipe,P1,200,63.400,0.510,0.510,0,0.223,0.223,1,0,1.480,1.900,1.900,DN200 (not steepened),,P1-M7461,P1-M7460
17710,O3-P1117,P1-P7460,pipe,P1,200,62.300,0.510,0.510,0,0.250,0.258,1,0,1.900,1.750,1.900,DN200 (not steepened),,P1-M7460,P1-M7459
17711,O3-P1108,P1-P7451,pipe,P1,200,84.400,0.510,0.510,0,0.370,0.377,1,0,2.530,2.910,2.910,DN200 (not steepened),,P1-M7451,P1-M7450
17712,O3-P1107,P1-P7450,pipe,P1,200,65.900,0.510,0.510,0,0.372,0.382,1,0,2.910,4.080,4.080,DN200 (not steepened),,P1-M7450,P1-M7449
17713,O3-P1231,P1-P7574,pipe,P1,200,32.300,0.510,0.510,0,0.239,0.257,1,0,1.790,1.480,1.790,DN200 (not steepened),,P1-M7574,P1-M248
17714,O3-P1232,P1-P7575,pipe,P1,200,40.400,0.510,0.510,0,0.170,0.203,1,0,1.820,1.480,1.820,DN200 (not steepened),,P1-M7575,P1-M7574
17715,O3-P1096,P1-P7439,pipe,P1,200,67.600,0.510,0.510,0,0.446,0.453,1,0,4.140,4.120,4.140,DN200 (not steepened),,P1-M7439,P1-M7438
17716,O3-P1095,P1-P7438,pipe,P1,200,66.700,0.510,0.510,0,0.454,0.460,1,0,4.120,5.080,5.080,DN200 (not steepened),,P1-M7438,P1-M7437
17717,O3-P1219,P1-P7562,pipe,P1,200,36.700,0.510,0.510,0,0.251,0.251,1,0,1.480,2.350,2.350,DN200 (not steepened),,P1-M7562,P1-M7554
17718,O3-P1220,P1-P7563,pipe,P1,200,72.100,0.510,0.510,0,0.215,0.215,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M7563,P1-M7562
17719,O1-P1737,P1-P1312,pipe,P1,200,47.800,0.510,0.510,0,0.379,0.407,1,0,3.900,4.080,4.080,DN200 (not steepened),,P1-M1312,P1-M1311
17720,O1-P1736,P1-P1311,pipe,P1,200,57.100,0.510,0.510,0,0.379,0.407,1,0,4.080,4.150,4.150,DN200 (not steepened),,P1-M1311,P1-M1282
17740,O3-P966,P1-P7309,pipe,P1,200,64.800,0.510,0.510,0,0.257,0.265,1,0,1.990,2.920,2.920,DN200 (not steepened),,P1-M7309,P1-M7308
17741,O3-P967,P1-P7310,pipe,P1,200,66.800,0.510,0.510,0,0.189,0.189,1,0,1.480,1.990,1.990,DN200 (not steepened),,P1-M7310,P1-M7309
17758,O3-P110,P1-P191,pipe,P1,500,43.000,0.155,0.242,1,0.750,0.799,0,0,10.780,10.670,10.780,Steepened up to 0.30 %,,P1-M191,P1-M190
17759,O3-P111,P1-P192,pipe,P1,500,77.800,0.155,0.242,1,0.750,0.799,0,0,11.300,10.780,11.300,Steepened up to 0.30 %,,P1-M192,P1-M191
17769,O2-P532,P1-P3330,pipe,P1,200,38.800,0.510,0.510,0,0.413,0.424,1,0,2.730,3.250,3.250,DN200 (not steepened),,P1-M3330,P1-M3329
17770,O2-P533,P1-P3331,pipe,P1,200,63.800,0.510,0.510,0,0.405,0.417,1,0,2.430,2.730,2.730,DN200 (not steepened),,P1-M3331,P1-M3330
17771,O2-P559,P1-P3357,pipe,P1,200,73.600,0.510,0.510,0,0.296,0.311,1,0,2.260,2.030,2.260,DN200 (not steepened),,P1-M3357,P1-M3356
17772,O2-P560,P1-P3358,pipe,P1,200,56.000,0.510,0.510,0,0.296,0.311,1,0,2.630,2.260,2.630,DN200 (not steepened),,P1-M3358,P1-M3357
17773,O2-P561,P1-P3359,pipe,P1,200,28.200,0.510,0.510,0,0.286,0.305,1,0,2.840,1.980,2.840,DN200 (not steepened),,P1-M3359,P1-M3358
17774,O2-P562,P1-P3360,pipe,P1,200,106.500,0.510,0.510,0,0.286,0.305,1,0,2.090,2.840,2.840,DN200 (not steepened),,P1-M3360,P1-M3359
17775,O2-P547,P1-P3345,pipe,P1,200,23.800,0.510,0.510,0,0.174,0.174,1,0,1.480,1.620,1.620,DN200 (not steepened),,P1-M3345,P1-M3340
17776,O2-P548,P1-P3346,pipe,P1,200,70.100,0.510,0.510,0,0.138,0.138,1,0,1.600,1.480,1.600,DN200 (not steepened),,P1-M3346,P1-M3345
17777,O2-P490,P1-P3288,pipe,P1,200,39.600,0.510,0.510,0,0.288,0.396,1,0,4.610,5.620,5.620,DN200 (not steepened),,P1-M3288,P1-M3269
17778,O2-P471,P1-P3269,pipe,P1,200,22.400,0.510,0.510,0,0.440,0.578,1,0,5.620,6.010,6.010,DN200 (not steepened),,P1-M3269,P1-M3268
17779,O2-P527,P1-P3325,pipe,P1,200,89.400,0.510,0.510,0,0.580,0.601,1,0,5.000,5.070,5.070,DN200 (not steepened),,P1-M3325,P1-M3302
17780,O2-P528,P1-P3326,pipe,P1,200,100.300,0.510,0.510,0,0.561,0.585,1,0,4.470,5.000,5.000,DN200 (not steepened),,P1-M3326,P1-M3325
17781,O2-P529,P1-P3327,pipe,P1,200,100.400,0.510,0.510,0,0.461,0.473,1,0,3.980,4.470,4.470,DN200 (not steepened),,P1-M3327,P1-M3326
17782,O2-P530,P1-P3328,pipe,P1,200,87.800,0.510,0.510,0,0.429,0.442,1,0,3.530,3.980,3.980,DN200 (not steepened),,P1-M3328,P1-M3327
17783,O1-P357,P1-P527,pipe,P1,280,104.300,0.375,0.623,1,0.753,0.947,0,0,12.640,12.960,12.960,Steepened 0.50 to 0.75 %,,P1-M527,P1-M526
17784,O1-P436,P1-P606,pipe,P1,900,29.100,0.075,0.142,1,0.750,0.880,0,0,9.460,9.620,9.620,Steepened up to 0.30 %,,P1-M606,P1-M526
17789,O3-P3164,P1-P5183,pipe,P1,200,100.400,0.510,0.510,0,0.391,0.494,1,0,4.310,3.590,4.310,DN200 (not steepened),,P1-M5183,P1-M5182
17971,O3-P924,P1-P7267,pipe,P1,200,62.800,0.510,0.510,0,0.269,0.269,1,0,2.400,1.480,2.400,DN200 (not steepened),,P1-M7267,P1-M7266
17972,O3-P926,P1-P7269,pipe,P1,200,63.700,0.510,0.510,0,0.228,0.228,1,0,1.480,1.610,1.610,DN200 (not steepened),,P1-M7269,P1-M7268
17973,O3-P925,P1-P7268,pipe,P1,200,72.500,0.510,0.510,0,0.251,0.251,1,0,1.970,1.480,1.970,DN200 (not steepened),,P1-M7268,P1-M7267
17976,O3-P1646,P1-P5670,pipe,P1,200,74.100,0.510,0.510,0,0.198,0.366,1,0,5.220,3.810,5.220,DN200 (not steepened),,P1-M5670,P1-M5669
17977,O3-P1645,P1-P5669,pipe,P1,200,82.400,0.510,0.510,0,0.210,0.381,1,0,3.810,2.200,3.810,DN200 (not steepened),,P1-M5669,P1-M5668
17978,O3-P2385,P1-P6140,pipe,P1,200,109.400,0.510,0.510,0,0.385,0.599,1,0,7.110,7.730,7.730,DN200 (not steepened),,P1-M6140,P1-M6139
17979,O3-P2386,P1-P6141,pipe,P1,200,88.400,0.510,0.510,0,0.385,0.599,1,0,6.810,7.110,7.110,DN200 (not steepened),,P1-M6141,P1-M6140
17980,O3-P2324,P1-P6077,pipe,P1,200,68.100,0.510,0.510,0,0.189,0.266,1,0,1.480,1.920,1.920,DN200 (not steepened),,P1-M6077,P1-M6076
17981,O3-P2323,P1-P6076,pipe,P1,200,65.600,0.510,0.510,0,0.261,0.323,1,0,1.920,2.110,2.110,DN200 (not steepened),,P1-M6076,P1-M6075
17982,O3-P2465,P1-P6220,pipe,P1,250,85.400,0.375,0.375,0,0.486,0.704,1,0,3.820,3.600,3.820,"Above DN200, under 0.75 m/s",0.537,P1-M6220,P1-M6219
17983,O3-P2464,P1-P6219,pipe,P1,250,93.900,0.375,0.375,0,0.492,0.707,1,0,3.600,3.290,3.600,"Above DN200, under 0.75 m/s",0.541,P1-M6219,P1-M6218
17984,O3-P2463,P1-P6218,pipe,P1,250,110.200,0.375,0.375,0,0.495,0.709,1,0,3.290,2.870,3.290,"Above DN200, under 0.75 m/s",0.544,P1-M6218,P1-M6217
17985,O3-P2704,P1-P6459,pipe,P1,200,70.900,0.510,0.510,0,0.251,0.324,1,0,1.490,1.530,1.530,DN200 (not steepened),,P1-M6459,P1-M6458
17986,O3-P2703,P1-P6458,pipe,P1,200,71.400,0.510,0.510,0,0.260,0.351,1,0,1.530,1.700,1.700,DN200 (not steepened),,P1-M6458,P1-M6457
17987,O3-P52,P1-P5426,pipe,P1,200,78.700,0.510,0.510,0,0.443,0.713,1,0,3.420,3.350,3.420,DN200 (not steepened),,P1-M5426,P1-M5425
17988,O3-P51,P1-P5425,pipe,P1,200,88.800,0.510,0.510,0,0.444,0.716,1,0,3.350,3.720,3.720,DN200 (not steepened),,P1-M5425,P1-M5424
17989,O3-P2629,P1-P6384,pipe,P1,200,71.400,0.510,0.510,0,0.425,0.665,1,0,4.020,4.340,4.340,DN200 (not steepened),,P1-M6384,P1-M6383
17990,O3-P2628,P1-P6383,pipe,P1,200,86.100,0.510,0.510,0,0.428,0.669,1,0,4.340,4.510,4.510,DN200 (not steepened),,P1-M6383,P1-M6382
17991,O3-P2627,P1-P6382,pipe,P1,200,78.900,0.510,0.510,0,0.434,0.676,1,0,4.510,4.430,4.510,DN200 (not steepened),,P1-M6382,P1-M6381
17992,O3-P2614,P1-P6369,pipe,P1,200,85.700,0.510,0.510,0,0.124,0.259,1,0,2.470,1.480,2.470,DN200 (not steepened),,P1-M6369,P1-M6368
17993,O3-P2613,P1-P6368,pipe,P1,200,90.100,0.510,0.510,0,0.139,0.289,1,0,2.320,1.480,2.320,DN200 (not steepened),,P1-M6368,P1-M6367
17994,O3-P22,P1-P5396,pipe,P1,630,54.700,0.125,0.388,1,0.789,1.096,0,0,11.900,12.160,12.160,Steepened 0.30 to 0.50 %,,P1-M5396,P1-M5395
17995,O3-P21,P1-P5395,pipe,P1,630,75.800,0.125,0.388,1,0.789,1.096,0,0,12.160,11.900,12.160,Steepened 0.30 to 0.50 %,,P1-M5395,P1-M5394
17996,O3-P3282,P1-P5301,pipe,P1,200,80.100,0.510,0.510,0,0.209,0.261,1,0,2.510,3.430,3.430,DN200 (not steepened),,P1-M5301,P1-M5300
17997,O3-P3281,P1-P5300,pipe,P1,200,44.100,0.510,0.510,0,0.244,0.318,1,0,3.430,3.770,3.770,DN200 (not steepened),,P1-M5300,P1-M5299
18008,O3-P1216,P1-P7559,pipe,P1,200,37.100,0.510,0.510,0,0.217,0.232,1,0,1.480,2.170,2.170,DN200 (not steepened),,P1-M7559,P1-M7551
18009,O3-P1217,P1-P7560,pipe,P1,200,73.400,0.510,0.510,0,0.182,0.182,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M7560,P1-M7559
18014,O3-P1069,P1-P7412,pipe,P1,200,65.500,0.510,0.510,0,0.246,0.246,1,0,2.610,1.480,2.610,DN200 (not steepened),,P1-M7412,P1-M7411
18015,O3-P1068,P1-P7411,pipe,P1,200,32.000,0.510,0.510,0,0.265,0.265,1,0,1.780,1.480,1.780,DN200 (not steepened),,P1-M7411,P1-M7375
18016,O3-P1035,P1-P7378,pipe,P1,200,44.300,0.510,0.510,0,0.479,0.563,1,0,5.520,5.390,5.520,DN200 (not steepened),,P1-M7378,P1-M7377
18017,O3-P1037,P1-P7380,pipe,P1,200,31.200,0.510,0.510,0,0.472,0.555,1,0,5.690,5.210,5.690,DN200 (not steepened),,P1-M7380,P1-M7379
18018,O3-P1036,P1-P7379,pipe,P1,200,44.100,0.510,0.510,0,0.473,0.556,1,0,5.210,5.520,5.520,DN200 (not steepened),,P1-M7379,P1-M7378
18019,O3-P930,P1-P7273,pipe,P1,200,48.000,0.510,0.510,0,0.360,0.368,1,0,2.720,2.840,2.840,DN200 (not steepened),,P1-M7273,P1-M7272
18020,O3-P931,P1-P7274,pipe,P1,200,52.500,0.510,0.510,0,0.358,0.366,1,0,2.450,2.720,2.720,DN200 (not steepened),,P1-M7274,P1-M7273
18025,O3-P1395,P1-P5476,pipe,P1,200,36.600,0.510,0.510,0,0.173,0.173,1,0,2.350,1.480,2.350,DN200 (not steepened),,P1-M5476,P1-M5475
18026,O3-P1394,P1-P5475,pipe,P1,200,82.400,0.510,0.510,0,0.199,0.199,1,0,1.480,2.490,2.490,DN200 (not steepened),,P1-M5475,P1-M5474
18027,O3-P1637,P1-P5661,pipe,P1,200,79.100,0.510,0.510,0,0.312,0.567,1,0,2.810,3.330,3.330,DN200 (not steepened),,P1-M5661,P1-M5660
18028,O3-P1636,P1-P5660,pipe,P1,200,60.200,0.510,0.510,0,0.313,0.569,1,0,3.330,3.520,3.520,DN200 (not steepened),,P1-M5660,P1-M5659
18030,O2-P1439,P1-P3996,pipe,P1,200,29.400,0.510,0.510,0,0.257,0.341,1,0,1.690,1.480,1.690,DN200 (not steepened),,P1-M3996,P1-M3995
18031,O2-P1438,P1-P3995,pipe,P1,200,45.800,0.510,0.510,0,0.279,0.349,1,0,1.840,1.480,1.840,DN200 (not steepened),,P1-M3995,P1-M3986
18032,O2-P1362,P1-P3919,pipe,P1,200,62.200,0.510,0.510,0,0.273,0.351,1,0,1.480,2.780,2.780,DN200 (not steepened),,P1-M3919,P1-M3918
18033,O2-P1363,P1-P3920,pipe,P1,200,37.800,0.510,0.510,0,0.244,0.327,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M3920,P1-M3919
18034,O2-P854,P1-P4760,pipe,P1,200,77.100,0.510,0.510,0,0.384,0.404,1,0,3.300,3.240,3.300,DN200 (not steepened),,P1-M4760,P1-M4759
18035,O2-P853,P1-P4759,pipe,P1,200,95.000,0.510,0.510,0,0.402,0.425,1,0,3.240,1.700,3.240,DN200 (not steepened),,P1-M4759,P1-M4758
18036,O2-P869,P1-P4775,pipe,P1,200,24.900,0.510,0.510,0,0.391,0.394,1,0,2.910,3.380,3.380,DN200 (not steepened),,P1-M4775,P1-M4774
18037,O2-P870,P1-P4776,pipe,P1,200,75.100,0.510,0.510,0,0.332,0.336,1,0,1.480,2.910,2.910,DN200 (not steepened),,P1-M4776,P1-M4775
18038,O2-P865,P1-P4771,pipe,P1,200,60.100,0.510,0.510,0,0.420,0.436,1,0,2.520,1.480,2.520,DN200 (not steepened),,P1-M4771,P1-M4770
18039,O2-P864,P1-P4770,pipe,P1,200,57.400,0.510,0.510,0,0.420,0.440,1,0,1.480,1.730,1.730,DN200 (not steepened),,P1-M4770,P1-M4585
18040,O2-P269,P1-P3067,pipe,P1,200,56.700,0.510,0.510,0,0.410,0.417,1,0,4.670,5.690,5.690,DN200 (not steepened),,P1-M3067,P1-M3066
18041,O2-P270,P1-P3068,pipe,P1,200,44.700,0.510,0.510,0,0.410,0.417,1,0,4.320,4.670,4.670,DN200 (not steepened),,P1-M3068,P1-M3067
18042,O2-P123,P1-P2921,pipe,P1,200,70.500,0.510,0.510,0,0.644,0.683,1,0,5.130,5.230,5.230,DN200 (not steepened),,P1-M2921,P1-M2920
18043,O2-P122,P1-P2920,pipe,P1,200,49.200,0.510,0.510,0,0.644,0.683,1,0,5.230,6.090,6.090,DN200 (not steepened),,P1-M2920,P1-M2919
18046,O2-P274,P1-P3072,pipe,P1,200,18.200,0.510,0.510,0,0.337,0.337,1,0,2.350,2.570,2.570,DN200 (not steepened),,P1-M3072,P1-M3071
18047,O2-P273,P1-P3071,pipe,P1,200,81.800,0.510,0.510,0,0.348,0.348,1,0,2.570,3.650,3.650,DN200 (not steepened),,P1-M3071,P1-M3070
18048,O2-P281,P1-P3079,pipe,P1,200,23.200,0.510,0.510,0,0.204,0.245,1,0,2.120,2.370,2.370,DN200 (not steepened),,P1-M3079,P1-M3069
18049,O2-P282,P1-P3080,pipe,P1,200,37.800,0.510,0.510,0,0.197,0.240,1,0,1.480,2.120,2.120,DN200 (not steepened),,P1-M3080,P1-M3079
18050,O2-P278,P1-P3076,pipe,P1,200,26.500,0.510,0.510,0,0.233,0.233,1,0,2.310,2.230,2.310,DN200 (not steepened),,P1-M3076,P1-M3068
18051,O2-P279,P1-P3077,pipe,P1,200,33.400,0.510,0.510,0,0.205,0.205,1,0,2.100,2.310,2.310,DN200 (not steepened),,P1-M3077,P1-M3076
18052,O2-P280,P1-P3078,pipe,P1,200,41.400,0.510,0.510,0,0.093,0.093,1,0,1.480,2.100,2.100,DN200 (not steepened),,P1-M3078,P1-M3077
18053,O2-P283,P1-P3081,pipe,P1,200,48.400,0.510,0.510,0,0.268,0.268,1,0,1.710,2.350,2.350,DN200 (not steepened),,P1-M3081,P1-M3072
18054,O2-P284,P1-P3082,pipe,P1,200,22.700,0.510,0.510,0,0.243,0.243,1,0,1.630,1.710,1.710,DN200 (not steepened),,P1-M3082,P1-M3081
18055,O2-P285,P1-P3083,pipe,P1,200,30.300,0.510,0.510,0,0.243,0.243,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M3083,P1-M3082
18056,O2-P362,P1-P3160,pipe,P1,200,60.600,0.510,0.510,0,0.241,0.284,1,0,1.890,1.480,1.890,DN200 (not steepened),,P1-M3160,P1-M3159
18057,O2-P361,P1-P3159,pipe,P1,200,60.800,0.510,0.510,0,0.241,0.284,1,0,2.020,1.480,2.020,DN200 (not steepened),,P1-M3159,P1-M3158
18058,O2-P141,P1-P2939,pipe,P1,200,61.100,0.510,0.510,0,0.091,0.193,1,0,1.480,1.630,1.630,DN200 (not steepened),,P1-M2939,P1-M2938
18059,O2-P142,P1-P2940,pipe,P1,200,34.300,0.510,0.510,0,0.030,0.030,1,0,2.130,1.480,2.130,DN200 (not steepened),,P1-M2940,P1-M2939
18060,O2-P143,P1-P2941,pipe,P1,200,16.800,0.510,0.510,0,0.025,0.025,1,0,1.480,1.780,1.780,DN200 (not steepened),,P1-M2941,P1-M2940
18067,O1-P1116,P1-P2305,pipe,P1,200,63.800,0.510,0.510,0,0.114,0.237,1,0,2.460,2.930,2.930,DN200 (not steepened),,P1-M2305,P1-M2304
18068,O1-P1115,P1-P2304,pipe,P1,200,50.800,0.510,0.510,0,0.153,0.260,1,0,2.930,3.440,3.440,DN200 (not steepened),,P1-M2304,P1-M2303
18069,O1-P1826,P1-P1401,pipe,P1,200,61.900,0.510,0.510,0,0.214,0.252,1,0,1.660,1.800,1.800,DN200 (not steepened),,P1-M1401,P1-M1400
18070,O1-P1825,P1-P1400,pipe,P1,200,58.400,0.510,0.510,0,0.217,0.268,1,0,1.800,1.920,1.920,DN200 (not steepened),,P1-M1400,P1-M1399
18071,O1-P1206,P1-P2395,pipe,P1,200,66.000,0.510,0.510,0,0.160,0.201,1,0,1.930,1.480,1.930,DN200 (not steepened),,P1-M2395,P1-M2394
18072,O1-P1207,P1-P2396,pipe,P1,200,51.800,0.510,0.510,0,0.063,0.138,1,0,1.480,1.580,1.580,DN200 (not steepened),,P1-M2396,P1-M2395
18073,O1-P1339,P1-P2528,pipe,P1,200,70.600,0.510,0.510,0,0.231,0.320,1,0,3.670,3.740,3.740,DN200 (not steepened),,P1-M2528,P1-M2527
18074,O1-P1338,P1-P2527,pipe,P1,200,76.100,0.510,0.510,0,0.231,0.320,1,0,3.740,4.090,4.090,DN200 (not steepened),,P1-M2527,P1-M2526
18075,O1-P450,P1-P620,pipe,P1,200,52.100,0.510,0.510,0,0.567,0.741,1,0,3.890,4.380,4.380,DN200 (not steepened),,P1-M620,P1-M619
18076,O1-P449,P1-P619,pipe,P1,200,64.600,0.510,0.510,0,0.568,0.743,1,0,4.380,5.080,5.080,DN200 (not steepened),,P1-M619,P1-M618
18077,O1-P738,P1-P908,pipe,P1,200,83.200,0.510,0.510,0,0.594,0.687,1,0,7.330,7.240,7.330,DN200 (not steepened),,P1-M908,P1-M907
18078,O1-P737,P1-P907,pipe,P1,200,69.100,0.510,0.510,0,0.594,0.687,1,0,7.240,7.030,7.240,DN200 (not steepened),,P1-M907,P1-M906
18079,O1-P746,P1-P916,pipe,P1,200,42.300,0.510,0.510,0,0.561,0.625,1,0,7.820,8.040,8.040,DN200 (not steepened),,P1-M916,P1-M915
18080,O1-P745,P1-P915,pipe,P1,200,62.600,0.510,0.510,0,0.561,0.627,1,0,8.040,9.690,9.690,DN200 (not steepened),,P1-M915,P1-M914
18081,O1-P801,P1-P971,pipe,P1,200,56.100,0.510,0.510,0,0.124,0.259,1,0,2.230,2.820,2.820,DN200 (not steepened),,P1-M971,P1-M970
18082,O1-P800,P1-P970,pipe,P1,200,63.900,0.510,0.510,0,0.174,0.297,1,0,2.820,4.880,4.880,DN200 (not steepened),,P1-M970,P1-M916
18083,O1-P942,P1-P1112,pipe,P1,200,54.800,0.510,0.510,0,0.035,0.035,1,0,1.480,2.010,2.010,DN200 (not steepened),,P1-M1112,P1-M1111
18084,O1-P943,P1-P1113,pipe,P1,200,82.900,0.510,0.510,0,0.028,0.028,1,0,1.980,1.480,1.980,DN200 (not steepened),,P1-M1113,P1-M1112
18087,O1-P2257,P1-P1832,pipe,P1,200,25.600,0.510,0.510,0,0.553,0.594,1,0,6.050,6.280,6.280,DN200 (not steepened),,P1-M1832,P1-M1831
18088,O1-P2259,P1-P1834,pipe,P1,200,41.000,0.510,0.510,0,0.551,0.592,1,0,6.300,6.460,6.460,DN200 (not steepened),,P1-M1834,P1-M1833
18089,O1-P2258,P1-P1833,pipe,P1,200,27.800,0.510,0.510,0,0.552,0.593,1,0,6.460,6.050,6.460,DN200 (not steepened),,P1-M1833,P1-M1832
18090,O1-P2252,P1-P1827,pipe,P1,200,61.400,0.510,0.510,0,0.610,0.652,1,0,5.420,5.780,5.780,DN200 (not steepened),,P1-M1827,P1-M1826
18091,O1-P2253,P1-P1828,pipe,P1,200,32.200,0.510,0.510,0,0.609,0.649,1,0,5.260,5.420,5.420,DN200 (not steepened),,P1-M1828,P1-M1827
18092,O1-P2360,P1-P1935,pipe,P1,200,52.500,0.510,0.510,0,0.364,0.390,1,0,1.800,1.480,1.800,DN200 (not steepened),,P1-M1935,P1-M1934
18093,O1-P2359,P1-P1934,pipe,P1,200,43.100,0.510,0.510,0,0.368,0.397,1,0,1.720,1.480,1.720,DN200 (not steepened),,P1-M1934,P1-M1819
18094,O1-P2245,P1-P1820,pipe,P1,200,43.100,0.510,0.510,0,0.655,0.713,1,0,10.220,9.730,10.220,DN200 (not steepened),,P1-M1820,P1-M1819
18095,O1-P2246,P1-P1821,pipe,P1,200,39.500,0.510,0.510,0,0.649,0.709,1,0,9.560,10.220,10.220,DN200 (not steepened),,P1-M1821,P1-M1820
18096,O1-P2247,P1-P1822,pipe,P1,200,15.800,0.510,0.510,0,0.642,0.704,1,0,8.670,9.560,9.560,DN200 (not steepened),,P1-M1822,P1-M1821
18097,O1-P2422,P1-P1997,pipe,P1,200,39.700,0.510,0.510,0,0.331,0.331,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M1997,P1-M1996
18098,O1-P2578,P1-P2153,pipe,P1,200,66.300,0.510,0.510,0,0.567,0.599,1,0,3.200,4.380,4.380,DN200 (not steepened),,P1-M2153,P1-M2152
18099,O1-P2579,P1-P2154,pipe,P1,200,75.600,0.510,0.510,0,0.565,0.597,1,0,2.820,3.200,3.200,DN200 (not steepened),,P1-M2154,P1-M2153
18100,O1-P2686,P1-P2261,pipe,P1,200,44.900,0.510,0.510,0,0.321,0.321,1,0,2.340,1.480,2.340,DN200 (not steepened),,P1-M2261,P1-M2260
18101,O1-P2685,P1-P2260,pipe,P1,200,70.400,0.510,0.510,0,0.325,0.325,1,0,2.720,1.480,2.720,DN200 (not steepened),,P1-M2260,P1-M2259
18102,O1-P2085,P1-P1660,pipe,P1,200,36.900,0.510,0.510,0,0.201,0.224,1,0,1.510,1.480,1.510,DN200 (not steepened),,P1-M1660,P1-M1530
18103,O1-P1692,P1-P2843,pipe,P1,200,75.700,0.510,0.510,0,0.407,0.407,1,0,1.770,1.480,1.770,DN200 (not steepened),,P1-M2843,P1-M2842
18104,O1-P1691,P1-P2842,pipe,P1,200,60.900,0.510,0.510,0,0.413,0.417,1,0,1.480,2.030,2.030,DN200 (not steepened),,P1-M2842,P1-M2698
18111,O2-P1600,P1-P4157,pipe,P1,200,24.500,0.510,0.510,0,0.278,0.307,1,0,1.890,3.050,3.050,DN200 (not steepened),,P1-M4157,P1-M4156
18112,O2-P1601,P1-P4158,pipe,P1,200,44.100,0.510,0.510,0,0.239,0.270,1,0,1.870,1.890,1.890,DN200 (not steepened),,P1-M4158,P1-M4157
18113,O2-P1286,P1-P3843,pipe,P1,200,41.100,0.510,0.510,0,0.165,0.271,1,0,2.120,3.250,3.250,DN200 (not steepened),,P1-M3843,P1-M3842
18114,O2-P1285,P1-P3842,pipe,P1,200,37.900,0.510,0.510,0,0.174,0.297,1,0,3.250,3.300,3.300,DN200 (not steepened),,P1-M3842,P1-M3836
18115,O2-P702,P1-P4608,pipe,P1,200,32.500,0.510,0.510,0,0.390,0.407,1,0,1.760,1.480,1.760,DN200 (not steepened),,P1-M4608,P1-M4607
18116,O2-P701,P1-P4607,pipe,P1,200,33.600,0.510,0.510,0,0.390,0.407,1,0,1.700,1.480,1.700,DN200 (not steepened),,P1-M4607,P1-M4606
18117,O2-P700,P1-P4606,pipe,P1,200,37.100,0.510,0.510,0,0.396,0.411,1,0,1.540,1.480,1.540,DN200 (not steepened),,P1-M4606,P1-M4605
18128,O3-P640,P1-P6983,pipe,P1,200,73.500,0.510,0.510,0,0.301,0.381,1,0,1.640,1.710,1.710,DN200 (not steepened),,P1-M6983,P1-M6982
18129,O3-P641,P1-P6984,pipe,P1,200,65.100,0.510,0.510,0,0.283,0.368,1,0,1.570,1.640,1.640,DN200 (not steepened),,P1-M6984,P1-M6983
18138,O3-P2647,P1-P6402,pipe,P1,200,83.000,0.510,0.510,0,0.288,0.396,1,0,2.760,2.740,2.760,DN200 (not steepened),,P1-M6402,P1-M6401
18139,O3-P2646,P1-P6401,pipe,P1,200,87.300,0.510,0.510,0,0.291,0.402,1,0,2.740,2.720,2.740,DN200 (not steepened),,P1-M6401,P1-M6373
18140,O3-P2428,P1-P6183,pipe,P1,200,56.100,0.510,0.510,0,0.213,0.291,1,0,1.680,1.480,1.680,DN200 (not steepened),,P1-M6183,P1-M6133
18141,O3-P2379,P1-P6134,pipe,P1,200,77.800,0.510,0.510,0,0.388,0.607,1,0,6.970,7.610,7.610,DN200 (not steepened),,P1-M6134,P1-M6133
18145,O3-P1016,P1-P7359,pipe,P1,200,67.700,0.510,0.510,0,0.309,0.314,1,0,1.480,1.690,1.690,DN200 (not steepened),,P1-M7359,P1-M206
18146,O3-P125,P1-P206,pipe,P1,355,100.000,0.270,0.313,1,0.752,0.812,0,0,11.810,11.930,11.930,Steepened 0.30 to 0.50 %,,P1-M206,P1-M205
18147,O3-P1022,P1-P7365,pipe,P1,200,78.400,0.510,0.510,0,0.597,0.623,1,0,5.010,5.510,5.510,DN200 (not steepened),,P1-M7365,P1-M7364
18148,O3-P1023,P1-P7366,pipe,P1,200,52.800,0.510,0.510,0,0.596,0.622,1,0,4.990,5.010,5.010,DN200 (not steepened),,P1-M7366,P1-M7365
18151,O3-P128,P1-P209,pipe,P1,315,62.100,0.270,0.366,1,0.765,0.830,0,0,12.840,12.740,12.840,Steepened 0.30 to 0.50 %,,P1-M209,P1-M208
18152,O3-P908,P1-P7251,pipe,P1,200,69.200,0.510,0.510,0,0.273,0.282,1,0,1.480,2.410,2.410,DN200 (not steepened),,P1-M7251,P1-M7184
18155,O3-P2906,P1-P4925,pipe,P1,200,97.700,0.510,0.510,0,0.420,0.589,1,0,6.050,5.930,6.050,DN200 (not steepened),,P1-M4925,P1-M4924
18179,O1-P2035,P1-P1610,pipe,P1,200,89.300,0.510,0.510,0,0.323,0.393,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M1610,P1-M1508
18180,O1-P2036,P1-P1611,pipe,P1,200,86.500,0.510,0.510,0,0.316,0.372,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M1611,P1-M1610
18182,O1-P1435,P1-P2624,pipe,P1,200,56.600,0.510,0.510,0,0.024,0.024,1,0,1.480,2.380,2.380,DN200 (not steepened),,P1-M2624,P1-M2623
18183,O1-P1558,P1-P2709,pipe,P1,200,109.200,0.510,0.510,0,0.277,0.368,1,0,2.960,2.790,2.960,DN200 (not steepened),,P1-M2709,P1-M2708
18184,O2-P1746,P1-P4303,pipe,P1,200,23.900,0.510,0.510,0,0.237,0.253,1,0,1.870,1.480,1.870,DN200 (not steepened),,P1-M4303,P1-M4302
18185,O2-P1745,P1-P4302,pipe,P1,200,28.800,0.510,0.510,0,0.239,0.270,1,0,1.640,1.480,1.640,DN200 (not steepened),,P1-M4302,P1-M3431
18186,O2-P1759,P1-P4316,pipe,P1,200,41.300,0.510,0.510,0,0.268,0.309,1,0,1.960,2.930,2.930,DN200 (not steepened),,P1-M4316,P1-M4315
18198,O1-P147,P1-P317,pipe,P1,450,91.300,0.205,0.324,1,0.753,0.886,0,0,10.030,9.890,10.030,Steepened 0.30 to 0.50 %,,P1-M317,P1-M316
18199,O1-P706,P1-P876,pipe,P1,200,91.800,0.510,0.510,0,0.393,0.584,1,0,4.650,4.740,4.740,DN200 (not steepened),,P1-M876,P1-M875
18200,O1-P314,P1-P484,pipe,P1,200,75.400,0.510,0.510,0,0.179,0.276,1,0,1.680,1.930,1.930,DN200 (not steepened),,P1-M484,P1-M417
18201,O1-P315,P1-P485,pipe,P1,200,62.200,0.510,0.510,0,0.141,0.220,1,0,1.480,1.680,1.680,DN200 (not steepened),,P1-M485,P1-M484
18202,O1-P439,P1-P609,pipe,P1,900,326.600,0.075,0.142,1,0.750,0.879,0,0,6.960,8.690,8.690,Steepened up to 0.30 %,,P1-M609,P1-M608
18203,O1-P438,P1-P608,pipe,P1,900,87.000,0.075,0.142,1,0.750,0.879,0,0,8.690,9.150,9.150,Steepened up to 0.30 %,,P1-M608,P1-M607
18204,O1-P437,P1-P607,pipe,P1,900,59.300,0.075,0.142,1,0.750,0.879,0,0,9.150,9.460,9.460,Steepened up to 0.30 %,,P1-M607,P1-M606
18205,O1-P2494,P1-P2069,pipe,P1,200,100.000,0.510,0.510,0,0.487,0.638,1,0,5.870,6.490,6.490,DN200 (not steepened),,P1-M2069,P1-M2068
18206,O1-P2428,P1-P2003,pipe,P1,800,92.800,0.085,0.154,1,0.750,0.869,0,0,2.070,2.010,2.070,Steepened up to 0.30 %,,P1-M2003,P1-M1224
18210,O3-P3129,P1-P5148,pipe,P1,200,63.300,0.510,0.510,0,0.358,0.368,1,0,2.320,2.460,2.460,DN200 (not steepened),,P1-M5148,P1-M5147
18337,O3-P2920,P1-P4939,pipe,P1,200,73.900,0.510,0.510,0,0.389,0.406,1,0,5.250,4.910,5.250,DN200 (not steepened),,P1-M4939,P1-M4938
18339,O3-P3013,P1-P5032,pipe,P1,200,76.100,0.510,0.510,0,0.349,0.407,1,0,2.630,3.540,3.540,DN200 (not steepened),,P1-M5032,P1-M4856
18340,O3-P3094,P1-P5113,pipe,P1,200,44.100,0.510,0.510,0,0.392,0.439,1,0,2.280,2.470,2.470,DN200 (not steepened),,P1-M5113,P1-M5112
18341,O3-P3219,P1-P5238,pipe,P1,200,47.900,0.510,0.510,0,0.282,0.308,1,0,2.050,1.880,2.050,DN200 (not steepened),,P1-M5238,P1-M4883
18342,O3-P3222,P1-P5241,pipe,P1,200,52.100,0.510,0.510,0,0.166,0.208,1,0,1.660,1.480,1.660,DN200 (not steepened),,P1-M5241,P1-M5238
18343,O3-P3220,P1-P5239,pipe,P1,200,21.400,0.510,0.510,0,0.253,0.274,1,0,1.480,2.050,2.050,DN200 (not steepened),,P1-M5239,P1-M5238
18344,O3-P2870,P1-P4889,pipe,P1,250,46.900,0.375,0.375,0,0.572,0.706,1,0,7.800,7.890,7.890,"Above DN200, under 0.75 m/s",0.598,P1-M4889,P1-M4888
18345,O3-P2869,P1-P4888,pipe,P1,250,52.900,0.375,0.375,0,0.576,0.708,1,0,7.890,7.990,7.990,"Above DN200, under 0.75 m/s",0.601,P1-M4888,P1-M4887
18346,O3-P3225,P1-P5244,pipe,P1,200,49.700,0.510,0.510,0,0.242,0.253,1,0,2.030,1.480,2.030,DN200 (not steepened),,P1-M5244,P1-M4888
18347,O3-P2863,P1-P4882,pipe,P1,250,48.800,0.375,0.728,1,0.752,0.921,0,0,7.710,7.750,7.750,Steepened 0.50 to 0.75 %,,P1-M4882,P1-M4881
18348,O3-P2194,P1-P5949,pipe,P1,200,103.100,0.510,0.510,0,0.308,0.478,1,0,2.610,1.480,2.610,DN200 (not steepened),,P1-M5949,P1-M5948
18349,O3-P2193,P1-P5948,pipe,P1,200,118.300,0.510,0.510,0,0.308,0.478,1,0,1.480,1.510,1.510,DN200 (not steepened),,P1-M5948,P1-M5947
18350,O3-P2452,P1-P6207,pipe,P1,200,113.800,0.510,0.510,0,0.123,0.259,1,0,1.480,1.840,1.840,DN200 (not steepened),,P1-M6207,P1-M6206
18351,O3-P2451,P1-P6206,pipe,P1,200,140.000,0.510,0.510,0,0.145,0.300,1,0,1.840,2.160,2.160,DN200 (not steepened),,P1-M6206,P1-M6205
18352,O3-P2450,P1-P6205,pipe,P1,200,65.800,0.510,0.510,0,0.152,0.308,1,0,2.160,1.620,2.160,DN200 (not steepened),,P1-M6205,P1-M6204
18353,O3-P2397,P1-P6152,pipe,P1,200,114.600,0.510,0.510,0,0.240,0.416,1,0,5.590,5.330,5.590,DN200 (not steepened),,P1-M6152,P1-M6151
18354,O3-P2396,P1-P6151,pipe,P1,200,118.900,0.510,0.510,0,0.305,0.431,1,0,5.330,5.060,5.330,DN200 (not steepened),,P1-M6151,P1-M6150
18355,O3-P2395,P1-P6150,pipe,P1,200,131.000,0.510,0.510,0,0.308,0.439,1,0,5.060,5.380,5.380,DN200 (not steepened),,P1-M6150,P1-M6149
18356,O3-P2394,P1-P6149,pipe,P1,200,104.700,0.510,0.510,0,0.311,0.447,1,0,5.380,5.150,5.380,DN200 (not steepened),,P1-M6149,P1-M6148
18357,O3-P2490,P1-P6245,pipe,P1,200,115.400,0.510,0.510,0,0.184,0.348,1,0,1.820,2.830,2.830,DN200 (not steepened),,P1-M6245,P1-M6244
18358,O3-P2489,P1-P6244,pipe,P1,200,125.300,0.510,0.510,0,0.185,0.348,1,0,2.830,2.800,2.830,DN200 (not steepened),,P1-M6244,P1-M6243
18359,O3-P2612,P1-P6367,pipe,P1,200,40.000,0.510,0.510,0,0.146,0.300,1,0,1.490,1.480,1.490,DN200 (not steepened),,P1-M6367,P1-M6240
18360,O3-P2486,P1-P6241,pipe,P1,200,66.600,0.510,0.510,0,0.233,0.391,1,0,3.210,3.900,3.900,DN200 (not steepened),,P1-M6241,P1-M6240
18361,O3-P2485,P1-P6240,pipe,P1,200,85.800,0.510,0.510,0,0.251,0.415,1,0,3.900,3.440,3.900,DN200 (not steepened),,P1-M6240,P1-M6239
18362,O3-P2484,P1-P6239,pipe,P1,200,85.600,0.510,0.510,0,0.251,0.415,1,0,3.440,3.570,3.570,DN200 (not steepened),,P1-M6239,P1-M6238
18363,O3-P3137,P1-P5156,pipe,P1,200,41.900,0.510,0.510,0,0.102,0.216,1,0,2.060,1.480,2.060,DN200 (not steepened),,P1-M5156,P1-M5065
18364,O3-P3079,P1-P5098,pipe,P1,200,95.200,0.510,0.510,0,0.356,0.438,1,0,2.380,2.100,2.380,DN200 (not steepened),,P1-M5098,P1-M5047
18365,O3-P3061,P1-P5080,pipe,P1,200,83.400,0.510,0.510,0,0.162,0.187,1,0,1.610,1.480,1.610,DN200 (not steepened),,P1-M5080,P1-M5078
18366,O3-P3022,P1-P5041,pipe,P1,200,58.100,0.510,0.510,0,0.646,0.756,1,0,3.620,4.720,4.720,DN200 (not steepened),,P1-M5041,P1-M4866
18388,O3-P206,P1-P287,pipe,P1,200,90.000,0.510,0.510,0,0.344,0.429,1,0,1.770,1.820,1.820,DN200 (not steepened),,P1-M287,P1-M286
18389,O3-P212,P1-P293,pipe,P1,200,92.400,0.510,0.510,0,0.182,0.262,1,0,3.900,1.480,3.900,DN200 (not steepened),,P1-M293,P1-M292
18390,O3-P207,P1-P288,pipe,P1,200,28.500,0.510,0.510,0,0.344,0.429,1,0,1.650,1.770,1.770,DN200 (not steepened),,P1-M288,P1-M287
18391,O3-P208,P1-P289,pipe,P1,200,50.600,0.510,0.510,0,0.304,0.371,1,0,1.690,1.650,1.690,DN200 (not steepened),,P1-M289,P1-M288
18392,O3-P1355,P1-P7698,pipe,P1,200,93.600,0.510,0.510,0,0.282,0.359,1,0,1.550,1.590,1.590,DN200 (not steepened),,P1-M7698,P1-M288
18393,O3-P1363,P1-P7706,pipe,P1,200,84.300,0.510,0.510,0,0.206,0.294,1,0,1.790,1.770,1.790,DN200 (not steepened),,P1-M7706,P1-M292
18394,O3-P1274,P1-P7617,pipe,P1,200,86.100,0.510,0.510,0,0.380,0.447,1,0,2.910,2.900,2.910,DN200 (not steepened),,P1-M7617,P1-M7616
18395,O3-P1276,P1-P7619,pipe,P1,200,66.800,0.510,0.510,0,0.380,0.447,1,0,3.060,2.920,3.060,DN200 (not steepened),,P1-M7619,P1-M7618
18396,O3-P1275,P1-P7618,pipe,P1,200,66.800,0.510,0.510,0,0.380,0.447,1,0,2.920,2.910,2.920,DN200 (not steepened),,P1-M7618,P1-M7617
18397,O3-P1268,P1-P7611,pipe,P1,200,90.900,0.510,0.510,0,0.453,0.580,1,0,3.630,3.610,3.630,DN200 (not steepened),,P1-M7611,P1-M268
18398,O3-P186,P1-P267,pipe,P1,200,59.400,0.510,0.510,0,0.633,0.745,1,0,4.720,4.760,4.760,DN200 (not steepened),,P1-M267,P1-M266
18399,O3-P948,P1-P7291,pipe,P1,200,55.600,0.510,0.510,0,0.393,0.398,1,0,3.100,3.420,3.420,DN200 (not steepened),,P1-M7291,P1-M7290
18400,O3-P909,P1-P7252,pipe,P1,200,104.600,0.510,0.510,0,0.353,0.359,1,0,3.040,3.680,3.680,DN200 (not steepened),,P1-M7252,P1-M7189
18401,O3-P120,P1-P201,pipe,P1,450,63.900,0.205,0.252,1,0.750,0.800,0,0,11.460,11.370,11.460,Steepened up to 0.30 %,,P1-M201,P1-M200
18402,O3-P119,P1-P200,pipe,P1,450,74.100,0.205,0.252,1,0.750,0.799,0,0,11.370,10.990,11.370,Steepened up to 0.30 %,,P1-M200,P1-M199
