key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
12848,O16-P149,P7-P149,pipe,P7,200,72.500,0.510,0.510,0,0.075,0.159,1,0,2.590,5.040,5.040,DN200 (not steepened),,P7-M149,P7-M55
52,O16-P58,P7-P58,pipe,P7,200,49.300,0.510,0.510,0,0.089,0.191,1,0,1.480,1.700,1.700,DN200 (not steepened),,P7-M58,P7-M57
8766,O16-P84,P7-P84,pipe,P7,200,96.900,0.510,0.510,0,0.298,0.354,1,0,3.930,4.580,4.580,DN200 (not steepened),,P7-M84,P7-M65
15428,O16-P94,P7-P94,pipe,P7,200,70.100,0.510,0.510,0,0.133,0.137,1,0,2.030,1.480,2.030,DN200 (not steepened),,P7-M94,P7-M93
8262,O16-P19,P7-P19,pipe,P7,1800,93.100,0.075,0.075,0,0.909,1.048,0,0,4.580,2.890,4.580,"Above DN200, 0.75 m/s as laid",,P7-M19,P7-M18
1095,O16-P127,P7-P127,pipe,P7,200,54.200,0.510,0.510,0,0.306,0.355,1,0,2.940,4.270,4.270,DN200 (not steepened),,P7-M127,P7-M126
13900,O16-P22,P7-P22,pipe,P7,1800,64.700,0.075,0.075,0,0.909,1.048,0,0,3.940,3.710,3.940,"Above DN200, 0.75 m/s as laid",,P7-M22,P7-M21
10829,O16-P48,P7-P48,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.230,7.310,7.310,"Above DN200, 0.75 m/s as laid",,P7-M48,P7-M47
10832,O16-P90,P7-P90,pipe,P7,200,100.000,0.510,0.510,0,0.140,0.175,1,0,1.480,2.480,2.480,DN200 (not steepened),,P7-M90,P7-M89
15954,O16-P109,P7-P109,pipe,P7,200,100.000,0.510,0.510,0,0.047,0.078,1,0,2.580,1.480,2.580,DN200 (not steepened),,P7-M109,P7-M108
10324,O16-P10,P7-P10,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.240,2.890,3.240,"Above DN200, 0.75 m/s as laid",,P7-M10,P7-M9
1623,O16-P143,P7-P143,pipe,P7,200,28.400,0.510,0.510,0,0.152,0.240,1,0,1.480,1.490,1.490,DN200 (not steepened),,P7-M143,P7-M142
13916,O16-P69,P7-P69,pipe,P7,200,100.000,0.510,0.510,0,0.673,0.711,1,0,2.210,4.230,4.230,DN200 (not steepened),,P7-M69,P7-M68
9823,O16-P81,P7-P81,pipe,P7,200,107.200,0.510,0.510,0,0.082,0.171,1,0,3.000,1.480,3.000,DN200 (not steepened),,P7-M81,P7-M80
6751,O16-P57,P7-P57,pipe,P7,200,83.600,0.510,0.510,0,0.192,0.246,1,0,3.750,7.230,7.230,DN200 (not steepened),,P7-M57,P7-M56
8799,O16-P64,P7-P64,pipe,P7,200,97.100,0.510,0.510,0,0.684,0.724,1,0,6.310,6.350,6.350,DN200 (not steepened),,P7-M64,P7-M63
8289,O16-P85,P7-P85,pipe,P7,200,93.300,0.510,0.510,0,0.270,0.339,1,0,3.610,3.930,3.930,DN200 (not steepened),,P7-M85,P7-M84
11875,O16-P43,P7-P43,pipe,P7,1800,100.000,0.075,0.075,0,0.908,1.048,0,0,5.860,5.750,5.860,"Above DN200, 0.75 m/s as laid",,P7-M43,P7-M42
13409,O16-P7,P7-P7,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.250,2.890,3.250,"Above DN200, 0.75 m/s as laid",,P7-M7,P7-M6
613,O16-P93,P7-P93,pipe,P7,200,77.400,0.510,0.510,0,0.138,0.165,1,0,1.640,1.480,1.640,DN200 (not steepened),,P7-M93,P7-M85
13926,O16-P11,P7-P11,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.250,2.890,3.250,"Above DN200, 0.75 m/s as laid",,P7-M11,P7-M10
12391,O16-P134,P7-P134,pipe,P7,200,76.400,0.510,0.510,0,0.278,0.318,1,0,2.470,1.480,2.470,DN200 (not steepened),,P7-M134,P7-M127
15975,O16-P100,P7-P100,pipe,P7,200,73.400,0.510,0.510,0,0.125,0.204,1,0,2.080,1.480,2.080,DN200 (not steepened),,P7-M100,P7-M99
113,O16-P23,P7-P23,pipe,P7,1800,63.000,0.075,0.075,0,0.909,1.048,0,0,4.100,3.940,4.100,"Above DN200, 0.75 m/s as laid",,P7-M23,P7-M22
2675,O16-P98,P7-P98,pipe,P7,200,65.800,0.510,0.510,0,0.089,0.190,1,0,1.880,1.480,1.880,DN200 (not steepened),,P7-M98,P7-M71
14451,O16-P66,P7-P66,pipe,P7,200,71.500,0.510,0.510,0,0.675,0.713,1,0,5.550,5.910,5.910,DN200 (not steepened),,P7-M66,P7-M65
15989,O16-P39,P7-P39,pipe,P7,1800,100.000,0.075,0.075,0,0.908,1.048,0,0,5.880,5.820,5.880,"Above DN200, 0.75 m/s as laid",,P7-M39,P7-M38
10359,O16-P65,P7-P65,pipe,P7,200,104.400,0.510,0.510,0,0.682,0.723,1,0,5.910,6.310,6.310,DN200 (not steepened),,P7-M65,P7-M64
4215,O16-P8,P7-P8,pipe,P7,1800,59.000,0.075,0.075,0,0.912,1.051,0,0,3.130,2.890,3.130,"Above DN200, 0.75 m/s as laid",,P7-M8,P7-M7
15479,O16-P32,P7-P32,pipe,P7,1800,100.000,0.075,0.075,0,0.909,1.048,0,0,7.490,7.230,7.490,"Above DN200, 0.75 m/s as laid",,P7-M32,P7-M31
14459,O16-P122,P7-P122,pipe,P7,200,100.000,0.510,0.510,0,0.254,0.281,1,0,1.520,1.810,1.810,DN200 (not steepened),,P7-M122,P7-M121
14974,O16-P47,P7-P47,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.310,6.720,7.310,"Above DN200, 0.75 m/s as laid",,P7-M47,P7-M46
8320,O16-P33,P7-P33,pipe,P7,1800,93.500,0.075,0.075,0,0.909,1.048,0,0,7.970,7.490,7.970,"Above DN200, 0.75 m/s as laid",,P7-M33,P7-M32
16000,O16-P91,P7-P91,pipe,P7,200,100.000,0.510,0.510,0,0.111,0.141,1,0,3.050,1.480,3.050,DN200 (not steepened),,P7-M91,P7-M90
2180,O16-P60,P7-P60,pipe,P7,200,35.500,0.510,0.510,0,0.051,0.115,1,0,1.480,1.610,1.610,DN200 (not steepened),,P7-M60,P7-M11
12421,O16-P133,P7-P133,pipe,P7,200,100.000,0.510,0.510,0,0.067,0.144,1,0,1.480,3.480,3.480,DN200 (not steepened),,P7-M133,P7-M132
1670,O16-P26,P7-P26,pipe,P7,1800,60.200,0.075,0.075,0,0.909,1.048,0,0,5.160,4.960,5.160,"Above DN200, 0.75 m/s as laid",,P7-M26,P7-M25
1163,O16-P137,P7-P137,pipe,P7,200,69.300,0.510,0.510,0,0.211,0.234,1,0,1.480,1.780,1.780,DN200 (not steepened),,P7-M137,P7-M136
18061,O16-P111,P7-P111,pipe,P7,200,63.500,0.510,0.510,0,0.196,0.227,1,0,2.030,1.790,2.030,DN200 (not steepened),,P7-M111,P7-M17
18062,O16-P112,P7-P112,pipe,P7,200,58.700,0.510,0.510,0,0.159,0.194,1,0,1.850,2.030,2.030,DN200 (not steepened),,P7-M112,P7-M111
12950,O16-P80,P7-P80,pipe,P7,200,58.800,0.510,0.510,0,0.092,0.191,1,0,2.090,1.480,2.090,DN200 (not steepened),,P7-M80,P7-M79
13986,O16-P148,P7-P148,pipe,P7,200,100.700,0.510,0.510,0,0.141,0.193,1,0,1.480,2.570,2.570,DN200 (not steepened),,P7-M148,P7-M147
9392,O16-P21,P7-P21,pipe,P7,1800,100.000,0.075,0.075,0,0.909,1.048,0,0,3.710,4.040,4.040,"Above DN200, 0.75 m/s as laid",,P7-M21,P7-M20
7350,O16-P18,P7-P18,pipe,P7,1800,89.600,0.075,0.075,0,0.909,1.048,0,0,4.180,2.890,4.180,"Above DN200, 0.75 m/s as laid",,P7-M18,P7-M17
6331,O16-P49,P7-P49,pipe,P7,1800,81.200,0.075,0.075,0,0.905,1.045,0,0,7.170,7.230,7.230,"Above DN200, 0.75 m/s as laid",,P7-M49,P7-M48
3781,O16-P105,P7-P105,pipe,P7,200,83.100,0.510,0.510,0,0.088,0.181,1,0,1.480,1.720,1.720,DN200 (not steepened),,P7-M105,P7-M74
2254,O16-P3,P7-P3,pipe,P7,1800,36.300,0.075,0.075,0,0.912,1.051,0,0,2.990,3.280,3.280,"Above DN200, 0.75 m/s as laid",,P7-M3,P7-M2
2766,O16-P114,P7-P114,pipe,P7,200,59.200,0.510,0.510,0,0.153,0.159,1,0,1.480,1.580,1.580,DN200 (not steepened),,P7-M114,P7-M113
721,O16-P79,P7-P79,pipe,P7,200,58.900,0.510,0.510,0,0.104,0.215,1,0,2.510,1.480,2.510,DN200 (not steepened),,P7-M79,P7-M78
2772,O16-P150,P7-P150,pipe,P7,200,69.600,0.510,0.510,0,0.047,0.099,1,0,1.480,2.590,2.590,DN200 (not steepened),,P7-M150,P7-M149
14548,O16-P25,P7-P25,pipe,P7,1800,69.000,0.075,0.075,0,0.909,1.048,0,0,4.960,4.540,4.960,"Above DN200, 0.75 m/s as laid",,P7-M25,P7-M24
10454,O16-P2,P7-P2,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.280,4.640,4.640,"Above DN200, 0.75 m/s as laid",,P7-M2,P7-M1
7385,O16-P50,P7-P50,pipe,P7,1800,86.700,0.075,0.075,0,0.905,1.045,0,0,7.330,7.170,7.330,"Above DN200, 0.75 m/s as laid",,P7-M50,P7-M49
9433,O16-P82,P7-P82,pipe,P7,200,92.300,0.510,0.510,0,0.059,0.125,1,0,1.740,1.480,1.740,DN200 (not steepened),,P7-M82,P7-M81
220,O16-P76,P7-P76,pipe,P7,200,52.300,0.510,0.510,0,0.236,0.286,1,0,2.530,2.190,2.530,DN200 (not steepened),,P7-M76,P7-M75
10975,O16-P38,P7-P38,pipe,P7,1800,100.200,0.075,0.075,0,0.908,1.048,0,0,5.820,5.640,5.820,"Above DN200, 0.75 m/s as laid",,P7-M38,P7-M37
738,O16-P68,P7-P68,pipe,P7,200,59.900,0.510,0.510,0,0.673,0.711,1,0,4.230,5.100,5.100,DN200 (not steepened),,P7-M68,P7-M67
11491,O16-P104,P7-P104,pipe,P7,200,100.000,0.510,0.510,0,0.055,0.116,1,0,3.570,1.480,3.570,DN200 (not steepened),,P7-M104,P7-M103
6884,O16-P146,P7-P146,pipe,P7,200,84.300,0.510,0.510,0,0.203,0.276,1,0,2.750,3.070,3.070,DN200 (not steepened),,P7-M146,P7-M145
5861,O16-P92,P7-P92,pipe,P7,200,77.400,0.510,0.510,0,0.048,0.103,1,0,1.960,1.480,1.960,DN200 (not steepened),,P7-M92,P7-M91
8422,O16-P83,P7-P83,pipe,P7,200,94.300,0.510,0.510,0,0.181,0.197,1,0,1.480,2.290,2.290,DN200 (not steepened),,P7-M83,P7-M64
12002,O16-P63,P7-P63,pipe,P7,200,93.800,0.510,0.510,0,0.685,0.725,1,0,6.350,6.330,6.350,DN200 (not steepened),,P7-M63,P7-M62
12008,O16-P40,P7-P40,pipe,P7,1800,100.000,0.075,0.075,0,0.908,1.048,0,0,5.870,5.880,5.880,"Above DN200, 0.75 m/s as laid",,P7-M40,P7-M39
16108,O16-P130,P7-P130,pipe,P7,200,93.400,0.510,0.510,0,0.181,0.253,1,0,2.660,3.130,3.130,DN200 (not steepened),,P7-M130,P7-M129
16110,O16-P46,P7-P46,pipe,P7,1800,63.900,0.075,0.075,0,0.905,1.045,0,0,6.720,6.430,6.720,"Above DN200, 0.75 m/s as laid",,P7-M46,P7-M45
5871,O16-P29,P7-P29,pipe,P7,1800,77.500,0.075,0.075,0,0.909,1.048,0,0,6.030,5.250,6.030,"Above DN200, 0.75 m/s as laid",,P7-M29,P7-M28
16622,O16-P125,P7-P125,pipe,P7,200,70.500,0.510,0.510,0,0.172,0.211,1,0,1.480,3.660,3.660,DN200 (not steepened),,P7-M125,P7-M124
3825,O16-P147,P7-P147,pipe,P7,200,54.100,0.510,0.510,0,0.150,0.229,1,0,2.570,2.750,2.750,DN200 (not steepened),,P7-M147,P7-M146
5874,O16-P97,P7-P97,pipe,P7,200,77.500,0.510,0.510,0,0.073,0.158,1,0,1.760,1.480,1.760,DN200 (not steepened),,P7-M97,P7-M96
3315,O16-P99,P7-P99,pipe,P7,200,74.800,0.510,0.510,0,0.138,0.242,1,0,2.590,1.480,2.590,DN200 (not steepened),,P7-M99,P7-M72
2295,O16-P124,P7-P124,pipe,P7,200,66.200,0.510,0.510,0,0.174,0.225,1,0,3.660,6.010,6.010,DN200 (not steepened),,P7-M124,P7-M119
15609,O16-P70,P7-P70,pipe,P7,200,100.000,0.510,0.510,0,0.672,0.710,1,0,1.480,2.210,2.210,DN200 (not steepened),,P7-M70,P7-M69
12030,O16-P121,P7-P121,pipe,P7,200,100.000,0.510,0.510,0,0.284,0.311,1,0,1.810,2.010,2.010,DN200 (not steepened),,P7-M121,P7-M120
15103,O16-P129,P7-P129,pipe,P7,200,77.200,0.510,0.510,0,0.184,0.267,1,0,3.130,2.170,3.130,DN200 (not steepened),,P7-M129,P7-M128
16643,O16-P74,P7-P74,pipe,P7,200,105.500,0.510,0.510,0,0.253,0.311,1,0,2.400,1.480,2.400,DN200 (not steepened),,P7-M74,P7-M73
2820,O16-P88,P7-P88,pipe,P7,200,42.600,0.510,0.510,0,0.241,0.312,1,0,2.350,2.970,2.970,DN200 (not steepened),,P7-M88,P7-M87
13573,O16-P118,P7-P118,pipe,P7,200,100.000,0.510,0.510,0,0.109,0.136,1,0,1.480,1.500,1.500,DN200 (not steepened),,P7-M118,P7-M117
11014,O16-P142,P7-P142,pipe,P7,200,100.000,0.510,0.510,0,0.195,0.283,1,0,1.490,2.040,2.040,DN200 (not steepened),,P7-M142,P7-M141
5895,O16-P71,P7-P71,pipe,P7,200,77.700,0.510,0.510,0,0.672,0.709,1,0,2.300,1.480,2.300,DN200 (not steepened),,P7-M71,P7-M70
16133,O16-P95,P7-P95,pipe,P7,200,100.000,0.510,0.510,0,0.206,0.281,1,0,1.480,2.350,2.350,DN200 (not steepened),,P7-M95,P7-M88
17163,O16-P45,P7-P45,pipe,P7,1800,61.200,0.075,0.075,0,0.905,1.045,0,0,6.430,6.100,6.430,"Above DN200, 0.75 m/s as laid",,P7-M45,P7-M44
17164,O16-P126,P7-P126,pipe,P7,200,43.700,0.510,0.510,0,0.307,0.358,1,0,4.270,5.080,5.080,DN200 (not steepened),,P7-M126,P7-M44
16162,O16-P120,P7-P120,pipe,P7,200,100.000,0.510,0.510,0,0.295,0.325,1,0,2.030,1.480,2.030,DN200 (not steepened),,P7-M120,P7-M119
295,O16-P151,P7-P151,pipe,P7,1800,54.600,0.075,0.075,0,0.905,1.045,0,0,2.930,2.970,2.970,"Above DN200, 0.75 m/s as laid",,P7-M151,P7-M56
15669,O16-P89,P7-P89,pipe,P7,200,101.000,0.510,0.510,0,0.144,0.193,1,0,3.090,1.480,3.090,DN200 (not steepened),,P7-M89,P7-M88
3894,O16-P53,P7-P53,pipe,P7,1800,55.000,0.075,0.075,0,0.905,1.045,0,0,7.920,7.760,7.920,"Above DN200, 0.75 m/s as laid",,P7-M53,P7-M52
11575,O16-P55,P7-P55,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.950,7.840,7.950,"Above DN200, 0.75 m/s as laid",,P7-M55,P7-M54
9016,O16-P62,P7-P62,pipe,P7,200,104.500,0.510,0.510,0,0.685,0.726,1,0,6.330,5.860,6.330,DN200 (not steepened),,P7-M62,P7-M61
327,O16-P132,P7-P132,pipe,P7,200,63.000,0.510,0.510,0,0.091,0.191,1,0,3.480,3.320,3.480,DN200 (not steepened),,P7-M132,P7-M131
11593,O16-P67,P7-P67,pipe,P7,200,86.600,0.510,0.510,0,0.675,0.713,1,0,5.100,5.550,5.550,DN200 (not steepened),,P7-M67,P7-M66
10064,O16-P6,P7-P6,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.210,2.890,3.210,"Above DN200, 0.75 m/s as laid",,P7-M6,P7-M5
4946,O16-P123,P7-P123,pipe,P7,200,68.000,0.510,0.510,0,0.226,0.241,1,0,1.480,1.520,1.520,DN200 (not steepened),,P7-M123,P7-M122
8560,O16-P115,P7-P115,pipe,P7,200,100.000,0.510,0.510,0,0.145,0.197,1,0,1.610,2.560,2.560,DN200 (not steepened),,P7-M115,P7-M18
1396,O16-P87,P7-P87,pipe,P7,200,60.700,0.510,0.510,0,0.254,0.319,1,0,2.970,3.280,3.280,DN200 (not steepened),,P7-M87,P7-M86
11127,O16-P101,P7-P101,pipe,P7,200,100.000,0.510,0.510,0,0.109,0.136,1,0,3.860,1.480,3.860,DN200 (not steepened),,P7-M101,P7-M100
8062,O16-P139,P7-P139,pipe,P7,200,100.000,0.510,0.510,0,0.257,0.321,1,0,2.760,3.400,3.400,DN200 (not steepened),,P7-M139,P7-M138
6016,O16-P78,P7-P78,pipe,P7,200,78.700,0.510,0.510,0,0.234,0.284,1,0,1.480,1.950,1.950,DN200 (not steepened),,P7-M78,P7-M77
1924,O16-P12,P7-P12,pipe,P7,1800,32.200,0.075,0.075,0,0.912,1.051,0,0,3.040,2.890,3.040,"Above DN200, 0.75 m/s as laid",,P7-M12,P7-M11
8071,O16-P30,P7-P30,pipe,P7,1800,91.400,0.075,0.075,0,0.909,1.048,0,0,7.100,6.030,7.100,"Above DN200, 0.75 m/s as laid",,P7-M30,P7-M29
8075,O16-P72,P7-P72,pipe,P7,200,91.500,0.510,0.510,0,0.669,0.707,1,0,1.480,1.900,1.900,DN200 (not steepened),,P7-M72,P7-M71
15243,O16-P54,P7-P54,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.840,7.920,7.920,"Above DN200, 0.75 m/s as laid",,P7-M54,P7-M53
8589,O16-P117,P7-P117,pipe,P7,200,95.800,0.510,0.510,0,0.114,0.158,1,0,1.500,1.750,1.750,DN200 (not steepened),,P7-M117,P7-M116
11663,O16-P31,P7-P31,pipe,P7,1800,100.000,0.075,0.075,0,0.909,1.048,0,0,7.230,7.100,7.230,"Above DN200, 0.75 m/s as laid",,P7-M31,P7-M30
13199,O16-P96,P7-P96,pipe,P7,200,100.000,0.510,0.510,0,0.190,0.244,1,0,1.520,1.480,1.520,DN200 (not steepened),,P7-M96,P7-M95
15249,O16-P135,P7-P135,pipe,P7,200,87.800,0.510,0.510,0,0.257,0.300,1,0,1.880,1.480,1.880,DN200 (not steepened),,P7-M135,P7-M134
11162,O16-P107,P7-P107,pipe,P7,200,100.000,0.510,0.510,0,0.044,0.087,1,0,3.320,1.480,3.320,DN200 (not steepened),,P7-M107,P7-M106
12702,O16-P5,P7-P5,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.200,2.890,3.200,"Above DN200, 0.75 m/s as laid",,P7-M5,P7-M4
14239,O16-P145,P7-P145,pipe,P7,200,100.000,0.510,0.510,0,0.207,0.291,1,0,3.070,3.290,3.290,DN200 (not steepened),,P7-M145,P7-M144
11680,O16-P52,P7-P52,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.760,7.470,7.760,"Above DN200, 0.75 m/s as laid",,P7-M52,P7-M51
12196,O16-P77,P7-P77,pipe,P7,200,100.000,0.510,0.510,0,0.234,0.284,1,0,1.950,2.530,2.530,DN200 (not steepened),,P7-M77,P7-M76
10158,O16-P9,P7-P9,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,3.290,2.890,3.290,"Above DN200, 0.75 m/s as laid",,P7-M9,P7-M8
8111,O16-P119,P7-P119,pipe,P7,200,90.500,0.510,0.510,0,0.309,0.348,1,0,6.010,7.860,7.860,DN200 (not steepened),,P7-M119,P7-M37
15282,O16-P59,P7-P59,pipe,P7,200,54.700,0.510,0.510,0,0.066,0.143,1,0,2.510,1.480,2.510,DN200 (not steepened),,P7-M59,P7-M58
16309,O16-P51,P7-P51,pipe,P7,1800,100.000,0.075,0.075,0,0.905,1.045,0,0,7.470,7.330,7.470,"Above DN200, 0.75 m/s as laid",,P7-M51,P7-M50
18879,O16-P56,P7-P56,pipe,P7,1800,170.800,0.075,0.075,0,0.905,1.045,0,0,8.640,7.950,8.640,"Above DN200, 0.75 m/s as laid",,P7-M56,P7-M55
15811,O16-P136,P7-P136,pipe,P7,200,90.200,0.510,0.510,0,0.254,0.284,1,0,1.780,1.510,1.780,DN200 (not steepened),,P7-M136,P7-M135
15863,O16-P106,P7-P106,pipe,P7,200,70.500,0.510,0.510,0,0.069,0.143,1,0,2.200,1.480,2.200,DN200 (not steepened),,P7-M106,P7-M105
18883,O16-P16,P7-P16,pipe,P7,1800,161.300,0.075,0.075,0,0.912,1.051,0,0,8.540,7.280,8.540,"Above DN200, 0.75 m/s as laid",,P7-M16,P7-M15
18884,O16-P15,P7-P15,pipe,P7,1800,119.700,0.075,0.075,0,0.912,1.051,0,0,7.280,7.000,7.280,"Above DN200, 0.75 m/s as laid",,P7-M15,P7-M14
18885,O16-P14,P7-P14,pipe,P7,1800,208.400,0.075,0.075,0,0.912,1.051,0,0,7.000,3.190,7.000,"Above DN200, 0.75 m/s as laid",,P7-M14,P7-M13
18886,O16-P13,P7-P13,pipe,P7,1800,144.400,0.075,0.075,0,0.912,1.051,0,0,3.960,2.890,3.960,"Above DN200, 0.75 m/s as laid",,P7-M13,P7-M12
18887,O16-P37,P7-P37,pipe,P7,1800,84.400,0.075,0.075,0,0.909,1.048,0,0,9.270,9.130,9.270,"Above DN200, 0.75 m/s as laid",,P7-M37,P7-M36
18888,O16-P36,P7-P36,pipe,P7,1800,84.600,0.075,0.075,0,0.909,1.048,0,0,9.130,8.680,9.130,"Above DN200, 0.75 m/s as laid",,P7-M36,P7-M35
18889,O16-P35,P7-P35,pipe,P7,1800,74.400,0.075,0.075,0,0.909,1.048,0,0,8.680,8.390,8.680,"Above DN200, 0.75 m/s as laid",,P7-M35,P7-M34
18890,O16-P34,P7-P34,pipe,P7,1800,70.100,0.075,0.075,0,0.909,1.048,0,0,8.390,7.970,8.390,"Above DN200, 0.75 m/s as laid",,P7-M34,P7-M33
12752,O16-P1,P7-P1,pipe,P7,1800,86.600,0.075,0.075,0,0.912,1.051,0,0,4.640,5.590,5.590,"Above DN200, 0.75 m/s as laid",,P7-M1,P7
4051,O16-P108,P7-P108,pipe,P7,200,56.700,0.510,0.510,0,0.051,0.080,1,0,1.480,2.070,2.070,DN200 (not steepened),,P7-M108,P7-M76
14804,O16-P28,P7-P28,pipe,P7,1800,100.000,0.075,0.075,0,0.909,1.048,0,0,5.250,4.830,5.250,"Above DN200, 0.75 m/s as laid",,P7-M28,P7-M27
469,O16-P44,P7-P44,pipe,P7,1800,102.500,0.075,0.075,0,0.908,1.048,0,0,6.490,5.860,6.490,"Above DN200, 0.75 m/s as laid",,P7-M44,P7-M43
3542,O16-P102,P7-P102,pipe,P7,200,65.700,0.510,0.510,0,0.115,0.239,1,0,1.480,1.490,1.490,DN200 (not steepened),,P7-M102,P7-M73
11735,O16-P144,P7-P144,pipe,P7,200,100.000,0.510,0.510,0,0.213,0.311,1,0,3.290,3.510,3.510,DN200 (not steepened),,P7-M144,P7-M138
15836,O16-P17,P7-P17,pipe,P7,1800,103.000,0.075,0.075,0,0.909,1.048,0,0,3.200,3.560,3.560,"Above DN200, 0.75 m/s as laid",,P7-M17,P7-M16
6627,O16-P73,P7-P73,pipe,P7,200,82.900,0.510,0.510,0,0.666,0.703,1,0,1.670,1.480,1.670,DN200 (not steepened),,P7-M73,P7-M72
15847,O16-P140,P7-P140,pipe,P7,200,100.000,0.510,0.510,0,0.256,0.320,1,0,2.270,2.760,2.760,DN200 (not steepened),,P7-M140,P7-M139
15336,O16-P103,P7-P103,pipe,P7,200,85.100,0.510,0.510,0,0.091,0.191,1,0,2.770,1.480,2.770,DN200 (not steepened),,P7-M103,P7-M102
9710,O16-P138,P7-P138,pipe,P7,200,99.800,0.510,0.510,0,0.299,0.374,1,0,3.510,3.890,3.890,DN200 (not steepened),,P7-M138,P7-M49
4599,O16-P41,P7-P41,pipe,P7,1800,64.000,0.075,0.075,0,0.908,1.048,0,0,6.090,5.870,6.090,"Above DN200, 0.75 m/s as laid",,P7-M41,P7-M40
4090,O16-P153,P7-P153,pipe,P7,200,57.300,0.510,0.510,0,0.024,0.024,1,0,1.480,3.750,3.750,DN200 (not steepened),,P7-M153,P7-M57
14331,O16-P110,P7-P110,pipe,P7,200,100.000,0.510,0.510,0,0.040,0.076,1,0,2.390,1.480,2.390,DN200 (not steepened),,P7-M110,P7-M109
12799,O16-P4,P7-P4,pipe,P7,1800,100.000,0.075,0.075,0,0.912,1.051,0,0,2.890,2.990,2.990,"Above DN200, 0.75 m/s as laid",,P7-M4,P7-M3
6,O9-P2381,P4-P110,pipe,P4,200,81.800,0.510,0.510,0,0.413,0.467,1,0,5.730,7.200,7.200,DN200 (not steepened),,P4-M110,P4-M109
16391,O9-P2029,P4-P1008,pipe,P4,200,101.600,0.510,0.510,0,0.674,0.718,1,0,10.420,10.650,10.650,DN200 (not steepened),,P4-M1008,P4-M1007
8203,O9-P869,P4-P269,pipe,P4,200,92.500,0.510,0.510,0,0.348,0.376,1,0,6.500,6.410,6.500,DN200 (not steepened),,P4-M269,P4-M268
8209,O9-P2351,P4-P80,pipe,P4,250,92.500,0.375,0.483,1,0.750,0.775,0,0,11.780,11.880,11.880,Steepened 0.30 to 0.50 %,,P4-M80,P4-M79
16402,O9-P1903,P4-P882,pipe,P4,200,58.200,0.510,0.510,0,0.074,0.138,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M882,P4-M881
8211,O9-P1335,P4-P726,pipe,P4,200,92.600,0.510,0.510,0,0.163,0.254,1,0,3.270,3.070,3.270,DN200 (not steepened),,P4-M726,P4-M725
16404,O9-P2188,P4-P1167,pipe,P4,200,95.100,0.510,0.510,0,0.100,0.205,1,0,3.090,1.480,3.090,DN200 (not steepened),,P4-M1167,P4-M1166
16407,O9-P2129,P4-P1108,pipe,P4,200,100.000,0.510,0.510,0,0.126,0.131,1,0,1.480,2.250,2.250,DN200 (not steepened),,P4-M1108,P4-M1101
8216,O9-P2092,P4-P1071,pipe,P4,200,62.900,0.510,0.510,0,0.356,0.376,1,0,1.910,2.030,2.030,DN200 (not steepened),,P4-M1071,P4-M1070
8221,O9-P715,P4-P183,pipe,P4,500,92.700,0.155,0.342,1,0.751,0.924,0,0,7.960,7.940,7.960,Steepened 0.30 to 0.50 %,,P4-M183,P4-M182
31,O9-P2262,P4-P1241,pipe,P4,200,55.100,0.510,0.510,0,0.347,0.399,1,0,2.890,2.900,2.900,DN200 (not steepened),,P4-M1241,P4-M1240
16416,O9-P2771,P4-P1698,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,2.250,1.480,2.250,DN200 (not steepened),,P4-M1698,P4-M1697
16430,O9-P2753,P4-P1680,pipe,P4,200,100.000,0.510,0.510,0,0.238,0.238,1,0,1.480,1.860,1.860,DN200 (not steepened),,P4-M1680,P4-M1679
16432,O9-P32,P4-P32,pipe,P4,560,100.000,0.155,0.260,1,0.753,0.874,0,0,14.610,14.320,14.610,Steepened up to 0.30 %,,P4-M32,P4-M31
53,O9-P2056,P4-P1035,pipe,P4,200,73.200,0.510,0.510,0,0.609,0.653,1,0,6.640,6.460,6.640,DN200 (not steepened),,P4-M1035,P4-M1034
54,O9-P936,P4-P336,pipe,P4,200,104.000,0.510,0.510,0,0.280,0.303,1,0,3.660,4.940,4.940,DN200 (not steepened),,P4-M336,P4-M335
16437,O9-P26,P4-P26,pipe,P4,560,100.000,0.155,0.260,1,0.754,0.876,0,0,13.190,13.140,13.190,Steepened up to 0.30 %,,P4-M26,P4-M25
16444,O9-P2033,P4-P1012,pipe,P4,200,100.000,0.510,0.510,0,0.668,0.710,1,0,15.880,12.060,15.880,DN200 (not steepened),,P4-M1012,P4-M1011
8254,O9-P2628,P4-P1555,pipe,P4,200,93.000,0.510,0.510,0,0.242,0.256,1,0,1.750,2.010,2.010,DN200 (not steepened),,P4-M1555,P4-M1530
16452,O9-P1355,P4-P755,pipe,P4,200,66.000,0.510,0.510,0,0.056,0.116,1,0,1.820,2.080,2.080,DN200 (not steepened),,P4-M755,P4-M754
16456,O9-P1824,P4-P803,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.159,1,0,3.210,3.610,3.610,DN200 (not steepened),,P4-M803,P4-M769
16465,O9-P1939,P4-P918,pipe,P4,200,100.000,0.510,0.510,0,0.064,0.131,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4-M918,P4-M910
82,O9-P2647,P4-P1574,pipe,P4,200,56.000,0.510,0.510,0,0.128,0.144,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1574,P4-M80
16468,O9-P935,P4-P335,pipe,P4,200,70.800,0.510,0.510,0,0.288,0.311,1,0,4.940,5.350,5.350,DN200 (not steepened),,P4-M335,P4-M334
8277,O9-P1971,P4-P950,pipe,P4,200,97.800,0.510,0.510,0,0.101,0.201,1,0,1.480,2.090,2.090,DN200 (not steepened),,P4-M950,P4-M949
8278,O9-P2513,P4-P1440,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,1.640,1.480,1.640,DN200 (not steepened),,P4-M1440,P4-M1438
16473,O9-P2,P4-P2,pipe,P4,800,100.000,0.085,0.182,1,0.750,0.889,0,0,8.770,9.010,9.010,Steepened up to 0.30 %,,P4-M2,P4-M1
16477,O9-P949,P4-P349,pipe,P4,200,87.200,0.510,0.510,0,0.057,0.113,1,0,1.870,2.460,2.460,DN200 (not steepened),,P4-M349,P4-M348
98,O9-P997,P4-P397,pipe,P4,200,53.500,0.510,0.510,0,0.107,0.211,1,0,1.590,1.890,1.890,DN200 (not steepened),,P4-M397,P4-M396
16488,O9-P2110,P4-P1089,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.108,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M1089,P4-M1088
16490,O9-P1829,P4-P808,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.139,1,0,3.360,3.970,3.970,DN200 (not steepened),,P4-M808,P4-M807
16501,O9-P2244,P4-P1223,pipe,P4,200,112.300,0.510,0.510,0,0.128,0.133,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1223,P4-M1222
16504,O9-P2540,P4-P1467,pipe,P4,200,81.300,0.510,0.510,0,0.242,0.260,1,0,2.390,5.110,5.110,DN200 (not steepened),,P4-M1467,P4-M1458
16506,O9-P1995,P4-P974,pipe,P4,200,87.400,0.510,0.510,0,0.087,0.179,1,0,2.150,2.640,2.640,DN200 (not steepened),,P4-M974,P4-M943
125,O9-P2282,P4-P1261,pipe,P4,200,55.100,0.510,0.510,0,0.317,0.331,1,0,2.430,2.590,2.590,DN200 (not steepened),,P4-M1261,P4-M1260
16518,O9-P1823,P4-P802,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.520,2.520,DN200 (not steepened),,P4-M802,P4-M801
16519,O9-P1884,P4-P863,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.117,1,0,1.890,1.480,1.890,DN200 (not steepened),,P4-M863,P4-M862
8329,O9-P855,P4-P255,pipe,P4,200,93.500,0.510,0.510,0,0.249,0.256,1,0,2.300,2.570,2.570,DN200 (not steepened),,P4-M255,P4-M238
8334,O9-P2431,P4-P1358,pipe,P4,200,93.500,0.510,0.510,0,0.079,0.145,1,0,7.190,6.580,7.190,DN200 (not steepened),,P4-M1358,P4-M1357
8335,O9-P1268,P4-P668,pipe,P4,200,93.500,0.510,0.510,0,0.074,0.140,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M668,P4-M667
144,O9-P1859,P4-P838,pipe,P4,200,53.800,0.510,0.510,0,0.201,0.311,1,0,1.900,2.080,2.080,DN200 (not steepened),,P4-M838,P4-M22
16531,O9-P2318,P4-P1297,pipe,P4,200,100.000,0.510,0.510,0,0.323,0.342,1,0,5.250,5.410,5.410,DN200 (not steepened),,P4-M1297,P4-M1296
16533,O9-P693,P4-P161,pipe,P4,560,100.000,0.155,0.314,1,0.750,0.906,0,0,9.830,9.990,9.990,Steepened 0.30 to 0.50 %,,P4-M161,P4-M160
152,O9-P908,P4-P308,pipe,P4,200,54.800,0.510,0.510,0,0.071,0.118,1,0,3.620,3.250,3.620,DN200 (not steepened),,P4-M308,P4-M307
157,O9-P2728,P4-P1655,pipe,P4,200,73.300,0.510,0.510,0,0.364,0.364,1,0,2.080,2.010,2.080,DN200 (not steepened),,P4-M1655,P4-M1636
16548,O9-P877,P4-P277,pipe,P4,200,76.000,0.510,0.510,0,0.241,0.309,1,0,4.720,5.200,5.200,DN200 (not steepened),,P4-M277,P4-M276
169,O9-P2369,P4-P98,pipe,P4,200,70.000,0.510,0.510,0,0.562,0.623,1,0,3.820,3.780,3.820,DN200 (not steepened),,P4-M98,P4-M97
8364,O9-P2286,P4-P1265,pipe,P4,200,93.800,0.510,0.510,0,0.182,0.189,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1265,P4-M1264
16564,O9-P1217,P4-P617,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.121,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M617,P4-M616
16565,O9-P2667,P4-P1594,pipe,P4,200,100.000,0.510,0.510,0,0.439,0.443,1,0,6.820,7.320,7.320,DN200 (not steepened),,P4-M1594,P4-M1593
8382,O9-P2122,P4-P1101,pipe,P4,200,94.000,0.510,0.510,0,0.219,0.245,1,0,2.250,2.100,2.250,DN200 (not steepened),,P4-M1101,P4-M1100
196,O9-P2789,P4-P1716,pipe,P4,200,60.100,0.510,0.510,0,0.126,0.126,1,0,2.080,2.520,2.520,DN200 (not steepened),,P4-M1716,P4-M116
16580,O9-P1053,P4-P453,pipe,P4,200,71.200,0.510,0.510,0,0.168,0.215,1,0,1.650,1.770,1.770,DN200 (not steepened),,P4-M453,P4-M441
198,O9-P2302,P4-P1274,pipe,P4,200,72.400,0.510,0.510,0,0.330,0.365,1,0,4.450,3.850,4.450,DN200 (not steepened),,P4-M1274,P4-M1273
8390,O9-P2471,P4-P1398,pipe,P4,200,94.000,0.510,0.510,0,0.041,0.079,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4-M1398,P4-M1397
16586,O9-P2031,P4-P1010,pipe,P4,200,87.100,0.510,0.510,0,0.668,0.710,1,0,13.560,11.720,13.560,DN200 (not steepened),,P4-M1010,P4-M1009
8399,O9-P2148,P4-P1127,pipe,P4,200,101.300,0.510,0.510,0,0.055,0.115,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M1127,P4-M1126
16605,O9-P2491,P4-P1418,pipe,P4,200,100.000,0.510,0.510,0,0.162,0.279,1,0,2.260,2.470,2.470,DN200 (not steepened),,P4-M1418,P4-M1417
8418,O9-P19,P4-P19,pipe,P4,560,97.500,0.155,0.260,1,0.755,0.878,0,0,11.870,11.590,11.870,Steepened up to 0.30 %,,P4-M19,P4-M18
16616,O9-P2196,P4-P1175,pipe,P4,200,69.200,0.510,0.510,0,0.069,0.146,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M1175,P4-M1004
8426,O9-P873,P4-P273,pipe,P4,200,89.700,0.510,0.510,0,0.333,0.362,1,0,5.040,5.910,5.910,DN200 (not steepened),,P4-M273,P4-M272
240,O9-P2432,P4-P1359,pipe,P4,200,54.900,0.510,0.510,0,0.045,0.067,1,0,3.540,2.790,3.540,DN200 (not steepened),,P4-M1359,P4-M1358
16633,O9-P1946,P4-P925,pipe,P4,200,71.600,0.510,0.510,0,0.079,0.161,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M925,P4-M924
16636,O9-P1209,P4-P609,pipe,P4,200,68.300,0.510,0.510,0,0.068,0.142,1,0,1.510,1.590,1.590,DN200 (not steepened),,P4-M609,P4-M608
16642,O9-P2638,P4-P1565,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.102,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4-M1565,P4-M1539
16649,O9-P2013,P4-P992,pipe,P4,200,88.800,0.510,0.510,0,0.074,0.147,1,0,1.710,1.910,1.910,DN200 (not steepened),,P4-M992,P4-M991
266,O9-P2670,P4-P1597,pipe,P4,200,56.100,0.510,0.510,0,0.400,0.400,1,0,2.000,2.290,2.290,DN200 (not steepened),,P4-M1597,P4-M1596
8458,O9-P2160,P4-P1139,pipe,P4,200,75.100,0.510,0.510,0,0.218,0.243,1,0,2.220,2.280,2.280,DN200 (not steepened),,P4-M1139,P4-M1138
16651,O9-P1862,P4-P841,pipe,P4,200,100.000,0.510,0.510,0,0.154,0.227,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M841,P4-M840
269,O9-P2744,P4-P1671,pipe,P4,200,50.400,0.510,0.510,0,0.161,0.161,1,0,3.310,3.840,3.840,DN200 (not steepened),,P4-M1671,P4-M1644
8462,O9-P961,P4-P361,pipe,P4,200,83.900,0.510,0.510,0,0.096,0.187,1,0,1.600,2.720,2.720,DN200 (not steepened),,P4-M361,P4-M360
271,O9-P2766,P4-P1693,pipe,P4,200,67.900,0.510,0.510,0,0.125,0.189,1,0,2.010,1.980,2.010,DN200 (not steepened),,P4-M1693,P4-M1688
272,O9-P2422,P4-P1349,pipe,P4,200,52.100,0.510,0.510,0,0.228,0.276,1,0,3.880,5.130,5.130,DN200 (not steepened),,P4-M1349,P4-M1348
273,O9-P916,P4-P316,pipe,P4,200,56.100,0.510,0.510,0,0.199,0.206,1,0,2.170,3.000,3.000,DN200 (not steepened),,P4-M316,P4-M271
16654,O9-P2022,P4-P1001,pipe,P4,200,100.000,0.510,0.510,0,0.674,0.720,1,0,11.830,11.860,11.860,DN200 (not steepened),,P4-M1001,P4-M1000
8467,O9-P36,P4-P36,pipe,P4,560,68.300,0.155,0.260,1,0.753,0.873,0,0,14.980,14.920,14.980,Steepened up to 0.30 %,,P4-M36,P4-M35
16660,O9-P1280,P4-P680,pipe,P4,200,86.600,0.510,0.510,0,0.071,0.148,1,0,1.690,1.620,1.690,DN200 (not steepened),,P4-M680,P4-M665
278,O9-P35,P4-P35,pipe,P4,560,63.600,0.155,0.260,1,0.753,0.873,0,0,14.920,14.790,14.920,Steepened up to 0.30 %,,P4-M35,P4-M34
16667,O9-P2581,P4-P1508,pipe,P4,200,81.500,0.510,0.510,0,0.315,0.319,1,0,1.670,1.780,1.780,DN200 (not steepened),,P4-M1508,P4-M1507
16670,O9-P1795,P4-P774,pipe,P4,200,62.200,0.510,0.510,0,0.048,0.093,1,0,3.100,3.710,3.710,DN200 (not steepened),,P4-M774,P4-M773
16674,O9-P1919,P4-P898,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.112,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M898,P4-M897
16676,O9-P1875,P4-P854,pipe,P4,200,100.000,0.510,0.510,0,0.069,0.125,1,0,8.670,6.690,8.670,DN200 (not steepened),,P4-M854,P4-M853
16677,O9-P1996,P4-P975,pipe,P4,200,84.400,0.510,0.510,0,0.074,0.154,1,0,1.820,2.150,2.150,DN200 (not steepened),,P4-M975,P4-M974
296,O9-P2298,P4-P1286,pipe,P4,200,61.800,0.510,0.510,0,0.107,0.226,1,0,1.830,2.230,2.230,DN200 (not steepened),,P4-M1286,P4-M1285
301,O9-P833,P4-P233,pipe,P4,200,51.100,0.510,0.510,0,0.364,0.375,1,0,4.540,4.470,4.540,DN200 (not steepened),,P4-M233,P4-M161
8493,O9-P2557,P4-P1484,pipe,P4,200,94.900,0.510,0.510,0,0.052,0.108,1,0,1.480,2.790,2.790,DN200 (not steepened),,P4-M1484,P4-M1346
8500,O9-P925,P4-P280,pipe,P4,200,95.000,0.510,0.510,0,0.093,0.185,1,0,3.810,2.750,3.810,DN200 (not steepened),,P4-M280,P4-M279
16695,O9-P1270,P4-P670,pipe,P4,200,90.600,0.510,0.510,0,0.066,0.134,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M670,P4-M669
16696,O9-P1837,P4-P816,pipe,P4,200,100.000,0.510,0.510,0,0.123,0.234,1,0,2.250,2.510,2.510,DN200 (not steepened),,P4-M816,P4-M815
8508,O9-P876,P4-P276,pipe,P4,200,121.400,0.510,0.510,0,0.293,0.334,1,0,5.200,5.480,5.480,DN200 (not steepened),,P4-M276,P4-M275
8509,O9-P2220,P4-P1199,pipe,P4,200,70.400,0.510,0.510,0,0.344,0.366,1,0,4.530,4.480,4.530,DN200 (not steepened),,P4-M1199,P4-M1198
16707,O9-P2008,P4-P987,pipe,P4,200,78.800,0.510,0.510,0,0.074,0.147,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M987,P4-M986
16711,O9-P729,P4-P197,pipe,P4,250,100.000,0.375,0.375,0,0.528,0.673,1,0,6.500,6.840,6.840,"Above DN200, under 0.75 m/s",0.556,P4-M197,P4-M196
16722,O9-P2312,P4-P1291,pipe,P4,200,64.300,0.510,0.510,0,0.261,0.274,1,0,1.840,2.320,2.320,DN200 (not steepened),,P4-M1291,P4-M1290
340,O9-P1056,P4-P456,pipe,P4,200,70.200,0.510,0.510,0,0.054,0.109,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M456,P4-M455
16726,O9-P1356,P4-P756,pipe,P4,200,62.100,0.510,0.510,0,0.043,0.090,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M756,P4-M755
8535,O9-P2067,P4-P1046,pipe,P4,200,70.300,0.510,0.510,0,0.304,0.323,1,0,4.840,4.830,4.840,DN200 (not steepened),,P4-M1046,P4-M1045
344,O9-P2476,P4-P1403,pipe,P4,200,58.100,0.510,0.510,0,0.412,0.483,1,0,4.490,4.610,4.610,DN200 (not steepened),,P4-M1403,P4-M1402
8538,O9-P1170,P4-P570,pipe,P4,200,99.300,0.510,0.510,0,0.046,0.093,1,0,1.480,3.000,3.000,DN200 (not steepened),,P4-M570,P4-M556
16732,O9-P4,P4-P4,pipe,P4,800,100.000,0.085,0.182,1,0.750,0.889,0,0,9.450,8.810,9.450,Steepened up to 0.30 %,,P4-M4,P4-M3
16733,O9-P1968,P4-P947,pipe,P4,200,97.200,0.510,0.510,0,0.119,0.234,1,0,3.620,4.170,4.170,DN200 (not steepened),,P4-M947,P4-M946
354,O9-P244,P4-P129,pipe,P4,200,55.500,0.510,0.510,0,0.310,0.316,1,0,1.880,2.170,2.170,DN200 (not steepened),,P4-M129,P4-M128
8546,O9-P1800,P4-P779,pipe,P4,200,83.600,0.510,0.510,0,0.191,0.358,1,0,2.020,2.710,2.710,DN200 (not steepened),,P4-M779,P4-M778
16741,O9-P1972,P4-P951,pipe,P4,200,100.000,0.510,0.510,0,0.093,0.185,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M951,P4-M950
16745,O9-P919,P4-P319,pipe,P4,200,100.000,0.510,0.510,0,0.181,0.187,1,0,2.330,4.730,4.730,DN200 (not steepened),,P4-M319,P4-M276
16752,O9-P1866,P4-P845,pipe,P4,200,71.800,0.510,0.510,0,0.146,0.203,1,0,2.820,2.080,2.820,DN200 (not steepened),,P4-M845,P4-M844
8562,O9-P2630,P4-P1557,pipe,P4,200,71.000,0.510,0.510,0,0.128,0.141,1,0,1.480,1.540,1.540,DN200 (not steepened),,P4-M1557,P4-M1556
16763,O9-P1898,P4-P877,pipe,P4,200,88.500,0.510,0.510,0,0.160,0.254,1,0,2.150,2.290,2.290,DN200 (not steepened),,P4-M877,P4-M876
8572,O9-P2524,P4-P1451,pipe,P4,200,100.000,0.510,0.510,0,0.166,0.214,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M1451,P4-M1450
8576,O9-P2364,P4-P93,pipe,P4,200,69.800,0.510,0.510,0,0.566,0.630,1,0,5.880,5.760,5.880,DN200 (not steepened),,P4-M93,P4-M92
8582,O9-P924,P4-P324,pipe,P4,200,95.800,0.510,0.510,0,0.061,0.131,1,0,2.620,1.480,2.620,DN200 (not steepened),,P4-M324,P4-M278
396,O9-P688,P4-P156,pipe,P4,560,54.300,0.155,0.314,1,0.752,0.907,0,0,9.750,9.580,9.750,Steepened 0.30 to 0.50 %,,P4-M156,P4-M6
402,O9-P2735,P4-P1662,pipe,P4,200,53.800,0.510,0.510,0,0.274,0.274,1,0,2.080,2.090,2.090,DN200 (not steepened),,P4-M1662,P4-M1661
406,O9-P885,P4-P285,pipe,P4,200,51.400,0.510,0.510,0,0.343,0.352,1,0,7.820,7.890,7.890,DN200 (not steepened),,P4-M285,P4-M284
413,O9-P2239,P4-P1218,pipe,P4,200,47.100,0.510,0.510,0,0.159,0.168,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M1218,P4-M1217
415,O9-P839,P4-P239,pipe,P4,200,65.400,0.510,0.510,0,0.223,0.237,1,0,3.420,4.760,4.760,DN200 (not steepened),,P4-M239,P4-M238
8613,O9-P2390,P4-P119,pipe,P4,200,96.100,0.510,0.510,0,0.265,0.329,1,0,2.870,2.910,2.910,DN200 (not steepened),,P4-M119,P4-M118
425,O9-P2586,P4-P1513,pipe,P4,200,55.600,0.510,0.510,0,0.182,0.191,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1513,P4-M1512
429,O9-P2612,P4-P1539,pipe,P4,200,60.000,0.510,0.510,0,0.090,0.175,1,0,2.070,2.140,2.140,DN200 (not steepened),,P4-M1539,P4-M1538
8621,O9-P2620,P4-P1547,pipe,P4,200,96.000,0.510,0.510,0,0.254,0.278,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M1547,P4-M1546
435,O9-P2222,P4-P1201,pipe,P4,200,79.100,0.510,0.510,0,0.335,0.355,1,0,4.990,4.480,4.990,DN200 (not steepened),,P4-M1201,P4-M1200
8627,O9-P2507,P4-P1434,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.100,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M1434,P4-M1425
441,O9-P28,P4-P28,pipe,P4,560,53.100,0.155,0.260,1,0.754,0.876,0,0,13.570,13.330,13.570,Steepened up to 0.30 %,,P4-M28,P4-M27
456,O9-P923,P4-P323,pipe,P4,200,70.500,0.510,0.510,0,0.047,0.100,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M323,P4-M322
8652,O9-P992,P4-P392,pipe,P4,200,96.200,0.510,0.510,0,0.196,0.305,1,0,2.100,1.830,2.100,DN200 (not steepened),,P4-M392,P4-M183
8655,O9-P1325,P4-P733,pipe,P4,200,77.300,0.510,0.510,0,0.165,0.250,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M733,P4-M724
465,O9-P13,P4-P13,pipe,P4,560,57.000,0.155,0.260,1,0.756,0.879,0,0,10.990,10.630,10.990,Steepened up to 0.30 %,,P4-M13,P4-M12
8661,O9-P741,P4-P209,pipe,P4,200,96.300,0.510,0.510,0,0.592,0.739,1,0,5.600,5.670,5.670,DN200 (not steepened),,P4-M209,P4-M208
8668,O9-P2164,P4-P1143,pipe,P4,200,44.200,0.510,0.510,0,0.302,0.311,1,0,2.500,2.540,2.540,DN200 (not steepened),,P4-M1143,P4-M1142
481,O9-P1814,P4-P793,pipe,P4,200,67.900,0.510,0.510,0,0.163,0.208,1,0,2.900,2.110,2.900,DN200 (not steepened),,P4-M793,P4-M792
486,O9-P2231,P4-P1210,pipe,P4,200,108.600,0.510,0.510,0,0.184,0.198,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M1210,P4-M1202
487,O9-P1146,P4-P546,pipe,P4,200,86.300,0.510,0.510,0,0.211,0.311,1,0,2.460,2.470,2.470,DN200 (not steepened),,P4-M546,P4-M545
8684,O9-P1855,P4-P834,pipe,P4,200,96.500,0.510,0.510,0,0.039,0.074,1,0,1.480,4.300,4.300,DN200 (not steepened),,P4-M834,P4-M821
8694,O9-P2598,P4-P1525,pipe,P4,200,96.500,0.510,0.510,0,0.363,0.382,1,0,4.650,5.200,5.200,DN200 (not steepened),,P4-M1525,P4-M1524
503,O9-P2683,P4-P1610,pipe,P4,200,57.700,0.510,0.510,0,0.259,0.261,1,0,1.670,1.780,1.780,DN200 (not steepened),,P4-M1610,P4-M1609
8697,O9-P2296,P4-P1284,pipe,P4,200,82.900,0.510,0.510,0,0.263,0.307,1,0,2.160,1.870,2.160,DN200 (not steepened),,P4-M1284,P4-M1283
8701,O9-P2502,P4-P1429,pipe,P4,200,96.500,0.510,0.510,0,0.045,0.091,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1429,P4-M1428
512,O9-P2124,P4-P1103,pipe,P4,200,52.000,0.510,0.510,0,0.202,0.222,1,0,2.180,2.160,2.180,DN200 (not steepened),,P4-M1103,P4-M1102
525,O9-P1330,P4-P738,pipe,P4,200,63.700,0.510,0.510,0,0.091,0.184,1,0,3.340,3.270,3.340,DN200 (not steepened),,P4-M738,P4-M737
529,O9-P2741,P4-P1668,pipe,P4,200,62.100,0.510,0.510,0,0.321,0.321,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4-M1668,P4-M1643
530,O9-P937,P4-P337,pipe,P4,200,84.800,0.510,0.510,0,0.270,0.287,1,0,3.740,3.660,3.740,DN200 (not steepened),,P4-M337,P4-M336
8727,O9-P2731,P4-P1658,pipe,P4,200,71.800,0.510,0.510,0,0.326,0.326,1,0,1.580,1.880,1.880,DN200 (not steepened),,P4-M1658,P4-M1657
538,O9-P2276,P4-P1255,pipe,P4,200,53.500,0.510,0.510,0,0.258,0.258,1,0,2.190,2.470,2.470,DN200 (not steepened),,P4-M1255,P4-M1254
8734,O9-P2474,P4-P1401,pipe,P4,200,96.800,0.510,0.510,0,0.417,0.488,1,0,4.960,4.780,4.960,DN200 (not steepened),,P4-M1401,P4-M1400
553,O9-P1085,P4-P485,pipe,P4,355,66.700,0.270,0.384,1,0.752,0.892,0,0,5.910,5.840,5.910,Steepened 0.30 to 0.50 %,,P4-M485,P4-M484
561,O9-P2520,P4-P1447,pipe,P4,200,31.700,0.510,0.510,0,0.126,0.135,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4-M1447,P4-M1446
16947,O9-P1835,P4-P814,pipe,P4,200,68.500,0.510,0.510,0,0.138,0.262,1,0,2.500,2.720,2.720,DN200 (not steepened),,P4-M814,P4-M813
16948,O9-P1834,P4-P813,pipe,P4,200,69.400,0.510,0.510,0,0.139,0.262,1,0,2.720,2.930,2.930,DN200 (not steepened),,P4-M813,P4-M812
16949,O9-P16,P4-P16,pipe,P4,560,73.800,0.155,0.260,1,0.756,0.879,0,0,11.610,11.350,11.610,Steepened up to 0.30 %,,P4-M16,P4-M15
16950,O9-P17,P4-P17,pipe,P4,560,26.200,0.155,0.260,1,0.755,0.878,0,0,11.620,11.610,11.620,Steepened up to 0.30 %,,P4-M17,P4-M16
8759,O9-P2080,P4-P1059,pipe,P4,200,79.800,0.510,0.510,0,0.374,0.406,1,0,3.650,3.680,3.680,DN200 (not steepened),,P4-M1059,P4-M1058
8760,O9-P892,P4-P292,pipe,P4,200,100.000,0.510,0.510,0,0.053,0.079,1,0,1.600,1.950,1.950,DN200 (not steepened),,P4-M292,P4-M291
16951,O9-P1833,P4-P812,pipe,P4,200,77.600,0.510,0.510,0,0.140,0.263,1,0,2.930,3.750,3.750,DN200 (not steepened),,P4-M812,P4-M16
574,O9-P2782,P4-P1709,pipe,P4,200,70.700,0.510,0.510,0,0.204,0.235,1,0,2.290,2.690,2.690,DN200 (not steepened),,P4-M1709,P4-M1708
576,O9-P1018,P4-P418,pipe,P4,200,102.600,0.510,0.510,0,0.216,0.284,1,0,3.630,3.260,3.630,DN200 (not steepened),,P4-M418,P4-M184
8774,O9-P742,P4-P210,pipe,P4,200,96.900,0.510,0.510,0,0.592,0.739,1,0,5.570,5.600,5.600,DN200 (not steepened),,P4-M210,P4-M209
8775,O9-P2614,P4-P1541,pipe,P4,200,96.900,0.510,0.510,0,0.066,0.133,1,0,1.590,1.790,1.790,DN200 (not steepened),,P4-M1541,P4-M1540
8783,O9-P1358,P4-P758,pipe,P4,200,97.000,0.510,0.510,0,0.087,0.179,1,0,2.080,2.430,2.430,DN200 (not steepened),,P4-M758,P4-M757
592,O9-P929,P4-P331,pipe,P4,200,60.000,0.510,0.510,0,0.046,0.100,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M331,P4-M280
594,O9-P2089,P4-P1068,pipe,P4,200,101.800,0.510,0.510,0,0.184,0.202,1,0,1.890,2.400,2.400,DN200 (not steepened),,P4-M1068,P4-M1067
8790,O9-P1908,P4-P887,pipe,P4,200,97.000,0.510,0.510,0,0.125,0.244,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M887,P4-M871
600,O9-P2341,P4-P70,pipe,P4,250,60.500,0.375,0.463,1,0.750,0.776,0,0,12.530,12.630,12.630,Steepened 0.30 to 0.50 %,,P4-M70,P4-M69
8794,O9-P2088,P4-P1067,pipe,P4,200,97.000,0.510,0.510,0,0.231,0.256,1,0,2.400,2.510,2.510,DN200 (not steepened),,P4-M1067,P4-M1066
17006,O9-P1193,P4-P593,pipe,P4,200,71.400,0.510,0.510,0,0.055,0.109,1,0,1.740,1.960,1.960,DN200 (not steepened),,P4-M593,P4-M587
623,O9-P2712,P4-P1639,pipe,P4,200,63.400,0.510,0.510,0,0.487,0.487,1,0,6.200,7.020,7.020,DN200 (not steepened),,P4-M1639,P4-M1638
17007,O9-P1188,P4-P588,pipe,P4,200,47.100,0.510,0.510,0,0.289,0.299,1,0,1.830,1.840,1.840,DN200 (not steepened),,P4-M588,P4-M587
17008,O9-P1175,P4-P575,pipe,P4,355,73.400,0.270,0.395,1,0.750,0.892,0,0,2.490,2.450,2.490,Steepened 0.30 to 0.50 %,,P4-M575,P4-M535
17009,O9-P1136,P4-P536,pipe,P4,200,71.600,0.510,0.510,0,0.322,0.385,1,0,5.140,6.180,6.180,DN200 (not steepened),,P4-M536,P4-M535
17010,O9-P1135,P4-P535,pipe,P4,355,73.500,0.270,0.395,1,0.757,0.899,0,0,6.320,7.480,7.480,Steepened 0.30 to 0.50 %,,P4-M535,P4-M534
17011,O9-P1185,P4-P585,pipe,P4,200,76.100,0.510,0.510,0,0.290,0.303,1,0,2.900,3.630,3.630,DN200 (not steepened),,P4-M585,P4-M536
17012,O9-P1186,P4-P586,pipe,P4,200,90.100,0.510,0.510,0,0.290,0.303,1,0,2.210,2.900,2.900,DN200 (not steepened),,P4-M586,P4-M585
17013,O9-P1187,P4-P587,pipe,P4,200,70.700,0.510,0.510,0,0.290,0.303,1,0,1.960,2.210,2.210,DN200 (not steepened),,P4-M587,P4-M586
17014,O9-P1041,P4-P441,pipe,P4,200,48.400,0.510,0.510,0,0.315,0.380,1,0,3.240,3.300,3.300,DN200 (not steepened),,P4-M441,P4-M440
17015,O9-P1040,P4-P440,pipe,P4,200,66.500,0.510,0.510,0,0.315,0.380,1,0,3.300,3.400,3.400,DN200 (not steepened),,P4-M440,P4-M439
17016,O9-P1051,P4-P451,pipe,P4,200,79.700,0.510,0.510,0,0.065,0.133,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M451,P4-M439
17017,O9-P2554,P4-P1481,pipe,P4,200,59.500,0.510,0.510,0,0.081,0.175,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4-M1481,P4-M1480
17018,O9-P2516,P4-P1443,pipe,P4,200,81.000,0.510,0.510,0,0.232,0.262,1,0,2.440,2.560,2.560,DN200 (not steepened),,P4-M1443,P4-M1442
17019,O9-P2517,P4-P1444,pipe,P4,200,26.200,0.510,0.510,0,0.187,0.221,1,0,2.490,2.440,2.490,DN200 (not steepened),,P4-M1444,P4-M1443
641,O9-P2608,P4-P1535,pipe,P4,200,80.900,0.510,0.510,0,0.149,0.218,1,0,3.200,3.230,3.230,DN200 (not steepened),,P4-M1535,P4-M1534
8834,O9-P1024,P4-P424,pipe,P4,200,100.000,0.510,0.510,0,0.208,0.253,1,0,3.670,4.160,4.160,DN200 (not steepened),,P4-M424,P4-M423
646,O9-P2311,P4-P1290,pipe,P4,200,52.100,0.510,0.510,0,0.270,0.283,1,0,2.320,2.660,2.660,DN200 (not steepened),,P4-M1290,P4-M1040
8844,O9-P2331,P4-P1310,pipe,P4,200,97.300,0.510,0.510,0,0.227,0.227,1,0,1.480,2.270,2.270,DN200 (not steepened),,P4-M1310,P4-M1308
655,O9-P2756,P4-P1683,pipe,P4,200,55.000,0.510,0.510,0,0.146,0.235,1,0,5.620,5.690,5.690,DN200 (not steepened),,P4-M1683,P4-M1682
8860,O9-P2320,P4-P1299,pipe,P4,200,100.000,0.510,0.510,0,0.308,0.329,1,0,5.120,5.060,5.120,DN200 (not steepened),,P4-M1299,P4-M1298
672,O9-P2460,P4-P1387,pipe,P4,200,55.700,0.510,0.510,0,0.046,0.100,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4-M1387,P4-M1386
8880,O9-P2322,P4-P1301,pipe,P4,200,100.000,0.510,0.510,0,0.240,0.285,1,0,4.580,5.340,5.340,DN200 (not steepened),,P4-M1301,P4-M1300
8891,O9-P834,P4-P234,pipe,P4,200,60.000,0.510,0.510,0,0.357,0.370,1,0,4.550,4.540,4.550,DN200 (not steepened),,P4-M234,P4-M233
8894,O9-P1017,P4-P417,pipe,P4,200,99.400,0.510,0.510,0,0.051,0.107,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M417,P4-M416
704,O9-P2323,P4-P1302,pipe,P4,200,99.600,0.510,0.510,0,0.239,0.282,1,0,1.650,2.200,2.200,DN200 (not steepened),,P4-M1302,P4-M1301
708,O9-P1273,P4-P673,pipe,P4,200,61.200,0.510,0.510,0,0.043,0.090,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M673,P4-M672
710,O9-P1111,P4-P511,pipe,P4,355,61.100,0.270,0.395,1,0.758,0.899,0,0,9.170,8.720,9.170,Steepened 0.30 to 0.50 %,,P4-M511,P4-M510
715,O9-P2054,P4-P1033,pipe,P4,200,78.800,0.510,0.510,0,0.616,0.659,1,0,6.700,6.950,6.950,DN200 (not steepened),,P4-M1033,P4-M1032
8912,O9-P2136,P4-P1115,pipe,P4,200,97.600,0.510,0.510,0,0.344,0.363,1,0,1.980,2.010,2.010,DN200 (not steepened),,P4-M1115,P4-M1114
8921,O9-P2537,P4-P1464,pipe,P4,200,97.700,0.510,0.510,0,0.207,0.250,1,0,1.870,2.360,2.360,DN200 (not steepened),,P4-M1464,P4-M1463
8924,O9-P2619,P4-P1546,pipe,P4,200,97.700,0.510,0.510,0,0.273,0.298,1,0,1.700,2.290,2.290,DN200 (not steepened),,P4-M1546,P4-M1527
17123,O9-P2575,P4-P1502,pipe,P4,200,100.000,0.510,0.510,0,0.369,0.380,1,0,3.320,3.770,3.770,DN200 (not steepened),,P4-M1502,P4-M1501
17131,O9-P2541,P4-P1468,pipe,P4,200,92.600,0.510,0.510,0,0.203,0.224,1,0,1.720,2.390,2.390,DN200 (not steepened),,P4-M1468,P4-M1467
17132,O9-P2542,P4-P1469,pipe,P4,200,60.600,0.510,0.510,0,0.162,0.187,1,0,1.770,1.720,1.770,DN200 (not steepened),,P4-M1469,P4-M1468
17133,O9-P871,P4-P271,pipe,P4,200,73.400,0.510,0.510,0,0.347,0.374,1,0,6.920,7.070,7.070,DN200 (not steepened),,P4-M271,P4-M270
17134,O9-P872,P4-P272,pipe,P4,200,41.600,0.510,0.510,0,0.336,0.364,1,0,5.910,6.920,6.920,DN200 (not steepened),,P4-M272,P4-M271
8950,O9-P1153,P4-P553,pipe,P4,200,97.800,0.510,0.510,0,0.131,0.163,1,0,1.640,1.810,1.810,DN200 (not steepened),,P4-M553,P4-M552
775,O9-P1937,P4-P916,pipe,P4,200,54.200,0.510,0.510,0,0.052,0.107,1,0,2.480,2.330,2.480,DN200 (not steepened),,P4-M916,P4-M915
8972,O9-P691,P4-P159,pipe,P4,560,97.900,0.155,0.314,1,0.750,0.907,0,0,10.160,9.940,10.160,Steepened 0.30 to 0.50 %,,P4-M159,P4-M158
783,O9-P1940,P4-P919,pipe,P4,200,59.800,0.510,0.510,0,0.043,0.092,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M919,P4-M918
788,O9-P2719,P4-P1646,pipe,P4,200,59.100,0.510,0.510,0,0.419,0.419,1,0,1.750,1.760,1.760,DN200 (not steepened),,P4-M1646,P4-M1645
798,O9-P2327,P4-P1306,pipe,P4,200,19.000,0.510,0.510,0,0.320,0.321,1,0,3.220,3.320,3.320,DN200 (not steepened),,P4-M1306,P4-M1043
800,O9-P2336,P4-P65,pipe,P4,250,69.800,0.375,0.437,1,0.750,0.776,0,0,12.570,12.400,12.570,Steepened 0.30 to 0.50 %,,P4-M65,P4-M64
8994,O9-P1269,P4-P669,pipe,P4,200,98.000,0.510,0.510,0,0.071,0.139,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M669,P4-M668
805,O9-P2025,P4-P1004,pipe,P4,200,57.600,0.510,0.510,0,0.674,0.719,1,0,11.700,11.660,11.700,DN200 (not steepened),,P4-M1004,P4-M1003
817,O9-P2158,P4-P1137,pipe,P4,200,102.700,0.510,0.510,0,0.233,0.269,1,0,2.240,4.960,4.960,DN200 (not steepened),,P4-M1137,P4-M1136
9011,O9-P2208,P4-P1187,pipe,P4,200,90.700,0.510,0.510,0,0.352,0.367,1,0,2.250,2.050,2.250,DN200 (not steepened),,P4-M1187,P4-M1186
9040,O9-P2522,P4-P1449,pipe,P4,200,100.000,0.510,0.510,0,0.244,0.275,1,0,1.760,1.570,1.760,DN200 (not steepened),,P4-M1449,P4-M1448
863,O9-P1299,P4-P699,pipe,P4,200,63.600,0.510,0.510,0,0.037,0.076,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4-M699,P4-M199
9067,O9-P2165,P4-P1144,pipe,P4,200,83.500,0.510,0.510,0,0.275,0.289,1,0,2.310,2.500,2.500,DN200 (not steepened),,P4-M1144,P4-M1143
9071,O9-P2518,P4-P1445,pipe,P4,200,92.800,0.510,0.510,0,0.164,0.198,1,0,1.920,2.490,2.490,DN200 (not steepened),,P4-M1445,P4-M1444
895,O9-P1802,P4-P781,pipe,P4,200,62.600,0.510,0.510,0,0.179,0.343,1,0,3.750,3.740,3.750,DN200 (not steepened),,P4-M781,P4-M780
905,O9-P2732,P4-P1659,pipe,P4,200,66.700,0.510,0.510,0,0.311,0.311,1,0,1.540,1.580,1.580,DN200 (not steepened),,P4-M1659,P4-M1658
9124,O9-P711,P4-P179,pipe,P4,500,98.600,0.155,0.342,1,0.752,0.925,0,0,8.270,8.500,8.500,Steepened 0.30 to 0.50 %,,P4-M179,P4-M178
940,O9-P2481,P4-P1408,pipe,P4,200,93.100,0.510,0.510,0,0.365,0.448,1,0,3.480,3.760,3.760,DN200 (not steepened),,P4-M1408,P4-M1407
9132,O9-P2077,P4-P1056,pipe,P4,200,71.300,0.510,0.510,0,0.377,0.412,1,0,4.430,4.610,4.610,DN200 (not steepened),,P4-M1056,P4-M1055
9141,O9-P1080,P4-P480,pipe,P4,200,74.300,0.510,0.510,0,0.048,0.065,1,0,2.040,2.280,2.280,DN200 (not steepened),,P4-M480,P4-M479
9143,O9-P2773,P4-P1700,pipe,P4,200,100.000,0.510,0.510,0,0.351,0.405,1,0,3.700,3.620,3.700,DN200 (not steepened),,P4-M1700,P4-M1699
954,O9-P2267,P4-P1246,pipe,P4,200,58.600,0.510,0.510,0,0.257,0.357,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M1246,P4-M1245
967,O9-P1812,P4-P791,pipe,P4,200,91.300,0.510,0.510,0,0.171,0.233,1,0,3.030,3.510,3.510,DN200 (not steepened),,P4-M791,P4-M766
9171,O9-P2306,P4-P1278,pipe,P4,200,127.900,0.510,0.510,0,0.297,0.320,1,0,2.430,3.440,3.440,DN200 (not steepened),,P4-M1278,P4-M1277
9178,O9-P694,P4-P162,pipe,P4,500,98.800,0.155,0.312,1,0.751,0.907,0,0,10.280,9.780,10.280,Steepened 0.30 to 0.50 %,,P4-M162,P4-M161
993,O9-P2512,P4-P1439,pipe,P4,200,21.700,0.510,0.510,0,0.044,0.099,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1439,P4-M1438
9186,O9-P2238,P4-P1217,pipe,P4,200,65.100,0.510,0.510,0,0.200,0.209,1,0,1.690,1.870,1.870,DN200 (not steepened),,P4-M1217,P4-M1216
9195,O9-P2411,P4-P1338,pipe,P4,200,100.000,0.510,0.510,0,0.485,0.619,1,0,6.960,7.240,7.240,DN200 (not steepened),,P4-M1338,P4-M1337
