key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
14640,O9-P2687,P4-P1614,pipe,P4,200,67.200,0.510,0.510,0,0.384,0.384,1,0,1.890,1.890,1.890,DN200 (not steepened),,P4-M1614,P4-M1590
14642,O9-P2076,P4-P1055,pipe,P4,200,100.700,0.510,0.510,0,0.430,0.466,1,0,4.610,4.660,4.660,DN200 (not steepened),,P4-M1055,P4-M1054
6471,O9-P2763,P4-P1690,pipe,P4,200,82.100,0.510,0.510,0,0.070,0.139,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4-M1690,P4-M1689
14684,O9-P977,P4-P377,pipe,P4,200,100.000,0.510,0.510,0,0.068,0.121,1,0,2.010,2.540,2.540,DN200 (not steepened),,P4-M377,P4-M376
14697,O9-P1851,P4-P830,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.146,1,0,3.390,1.480,3.390,DN200 (not steepened),,P4-M830,P4-M829
14699,O9-P1333,P4-P741,pipe,P4,200,100.000,0.510,0.510,0,0.055,0.115,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4-M741,P4-M740
6515,O9-P2420,P4-P1347,pipe,P4,200,82.300,0.510,0.510,0,0.241,0.290,1,0,5.540,4.570,5.540,DN200 (not steepened),,P4-M1347,P4-M1346
14710,O9-P1237,P4-P637,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.118,1,0,1.820,2.270,2.270,DN200 (not steepened),,P4-M637,P4-M636
14723,O9-P2091,P4-P1070,pipe,P4,200,107.500,0.510,0.510,0,0.356,0.377,1,0,2.030,2.850,2.850,DN200 (not steepened),,P4-M1070,P4-M1051
14729,O9-P1031,P4-P428,pipe,P4,200,100.000,0.510,0.510,0,0.057,0.116,1,0,2.160,3.720,3.720,DN200 (not steepened),,P4-M428,P4-M427
14735,O9-P1087,P4-P487,pipe,P4,355,72.700,0.270,0.384,1,0.752,0.892,0,0,6.420,5.990,6.420,Steepened 0.30 to 0.50 %,,P4-M487,P4-M486
14742,O9-P2310,P4-P1289,pipe,P4,200,100.000,0.510,0.510,0,0.209,0.217,1,0,1.480,2.020,2.020,DN200 (not steepened),,P4-M1289,P4-M1284
14743,O9-P2324,P4-P1303,pipe,P4,200,113.500,0.510,0.510,0,0.137,0.192,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M1303,P4-M1302
14746,O9-P2680,P4-P1607,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,2.320,3.010,3.010,DN200 (not steepened),,P4-M1607,P4-M1606
6555,O9-P1260,P4-P660,pipe,P4,200,82.500,0.510,0.510,0,0.085,0.175,1,0,1.990,2.210,2.210,DN200 (not steepened),,P4-M660,P4-M659
6562,O9-P1804,P4-P783,pipe,P4,200,82.500,0.510,0.510,0,0.139,0.288,1,0,4.350,1.480,4.350,DN200 (not steepened),,P4-M783,P4-M782
6563,O9-P1063,P4-P463,pipe,P4,200,82.500,0.510,0.510,0,0.044,0.091,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M463,P4-M462
14754,O9-P2588,P4-P1515,pipe,P4,200,100.000,0.510,0.510,0,0.259,0.260,1,0,2.830,3.910,3.910,DN200 (not steepened),,P4-M1515,P4-M1500
6566,O9-P1214,P4-P614,pipe,P4,200,82.600,0.510,0.510,0,0.176,0.250,1,0,2.000,2.020,2.020,DN200 (not steepened),,P4-M614,P4-M613
14759,O9-P2573,P4-P1500,pipe,P4,200,100.000,0.510,0.510,0,0.388,0.401,1,0,3.910,3.920,3.920,DN200 (not steepened),,P4-M1500,P4-M1499
6592,O9-P1320,P4-P720,pipe,P4,200,82.700,0.510,0.510,0,0.035,0.063,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M720,P4-M719
14787,O9-P922,P4-P322,pipe,P4,200,65.900,0.510,0.510,0,0.179,0.193,1,0,2.930,1.480,2.930,DN200 (not steepened),,P4-M322,P4-M276
14794,O9-P2637,P4-P1564,pipe,P4,200,108.600,0.510,0.510,0,0.037,0.064,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1564,P4-M1537
14795,O9-P2349,P4-P78,pipe,P4,250,100.000,0.375,0.483,1,0.751,0.776,0,0,12.310,12.330,12.330,Steepened 0.30 to 0.50 %,,P4-M78,P4-M77
6610,O9-P1151,P4-P551,pipe,P4,200,82.800,0.510,0.510,0,0.137,0.186,1,0,2.120,2.190,2.190,DN200 (not steepened),,P4-M551,P4-M550
14803,O9-P2018,P4-P997,pipe,P4,200,92.100,0.510,0.510,0,0.676,0.729,1,0,12.120,12.720,12.720,DN200 (not steepened),,P4-M997,P4-M996
6616,O9-P1964,P4-P943,pipe,P4,200,82.900,0.510,0.510,0,0.187,0.340,1,0,3.440,3.460,3.460,DN200 (not steepened),,P4-M943,P4-M942
14808,O9-P1888,P4-P867,pipe,P4,200,100.000,0.510,0.510,0,0.046,0.093,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4-M867,P4-M866
14813,O9-P2307,P4-P1279,pipe,P4,200,71.000,0.510,0.510,0,0.297,0.320,1,0,1.480,2.430,2.430,DN200 (not steepened),,P4-M1279,P4-M1278
14820,O9-P1949,P4-P928,pipe,P4,200,57.000,0.510,0.510,0,0.024,0.024,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4-M928,P4-M880
6639,O9-P2751,P4-P1678,pipe,P4,200,83.000,0.510,0.510,0,0.277,0.277,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4-M1678,P4-M1650
14837,O9-P2241,P4-P1220,pipe,P4,200,104.800,0.510,0.510,0,0.203,0.211,1,0,1.930,1.910,1.930,DN200 (not steepened),,P4-M1220,P4-M1219
6646,O9-P881,P4-P326,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.234,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M326,P4-M325
6647,O9-P2002,P4-P981,pipe,P4,200,83.000,0.510,0.510,0,0.075,0.157,1,0,1.580,1.890,1.890,DN200 (not steepened),,P4-M981,P4-M980
14846,O9-P2438,P4-P1365,pipe,P4,200,100.000,0.510,0.510,0,0.184,0.200,1,0,1.610,1.720,1.720,DN200 (not steepened),,P4-M1365,P4-M1364
6655,O9-P1019,P4-P419,pipe,P4,200,83.100,0.510,0.510,0,0.215,0.279,1,0,3.710,3.630,3.710,DN200 (not steepened),,P4-M419,P4-M418
6660,O9-P2248,P4-P1227,pipe,P4,200,83.100,0.510,0.510,0,0.138,0.193,1,0,2.520,2.700,2.700,DN200 (not steepened),,P4-M1227,P4-M1029
6666,O9-P1023,P4-P423,pipe,P4,200,85.400,0.510,0.510,0,0.211,0.267,1,0,4.160,4.060,4.160,DN200 (not steepened),,P4-M423,P4-M422
14867,O9-P2421,P4-P1348,pipe,P4,200,57.600,0.510,0.510,0,0.228,0.276,1,0,5.130,5.540,5.540,DN200 (not steepened),,P4-M1348,P4-M1347
6677,O9-P1881,P4-P860,pipe,P4,200,83.200,0.510,0.510,0,0.104,0.205,1,0,1.810,1.480,1.810,DN200 (not steepened),,P4-M860,P4-M859
6686,O9-P2774,P4-P1701,pipe,P4,200,85.000,0.510,0.510,0,0.316,0.362,1,0,2.860,3.700,3.700,DN200 (not steepened),,P4-M1701,P4-M1700
14882,O9-P2492,P4-P1419,pipe,P4,200,102.000,0.510,0.510,0,0.082,0.172,1,0,2.050,2.260,2.260,DN200 (not steepened),,P4-M1419,P4-M1418
14883,O9-P2234,P4-P1213,pipe,P4,200,71.100,0.510,0.510,0,0.066,0.137,1,0,1.750,1.700,1.750,DN200 (not steepened),,P4-M1213,P4-M1020
6698,O9-P1967,P4-P946,pipe,P4,200,83.300,0.510,0.510,0,0.140,0.271,1,0,4.170,4.520,4.520,DN200 (not steepened),,P4-M946,P4-M945
6702,O9-P1791,P4-P770,pipe,P4,200,83.300,0.510,0.510,0,0.176,0.337,1,0,4.590,2.470,4.590,DN200 (not steepened),,P4-M770,P4-M769
14899,O9-P1928,P4-P907,pipe,P4,200,100.000,0.510,0.510,0,0.130,0.162,1,0,1.790,2.140,2.140,DN200 (not steepened),,P4-M907,P4-M901
14901,O9-P1281,P4-P681,pipe,P4,200,86.600,0.510,0.510,0,0.056,0.119,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4-M681,P4-M680
6713,O9-P2451,P4-P1378,pipe,P4,200,83.400,0.510,0.510,0,0.113,0.222,1,0,2.990,3.980,3.980,DN200 (not steepened),,P4-M1378,P4-M1332
14908,O9-P2210,P4-P1189,pipe,P4,200,100.000,0.510,0.510,0,0.337,0.350,1,0,2.390,2.200,2.390,DN200 (not steepened),,P4-M1189,P4-M1188
14910,O9-P1079,P4-P479,pipe,P4,200,76.100,0.510,0.510,0,0.059,0.097,1,0,2.280,2.520,2.520,DN200 (not steepened),,P4-M479,P4-M189
6721,O9-P1045,P4-P445,pipe,P4,200,83.400,0.510,0.510,0,0.263,0.320,1,0,1.930,1.480,1.930,DN200 (not steepened),,P4-M445,P4-M444
6722,O9-P1965,P4-P944,pipe,P4,200,83.400,0.510,0.510,0,0.178,0.328,1,0,3.880,3.440,3.880,DN200 (not steepened),,P4-M944,P4-M943
14913,O9-P991,P4-P391,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.074,1,0,1.780,1.480,1.780,DN200 (not steepened),,P4-M391,P4-M390
6725,O9-P2571,P4-P1498,pipe,P4,200,83.700,0.510,0.510,0,0.388,0.403,1,0,4.130,3.990,4.130,DN200 (not steepened),,P4-M1498,P4-M1497
6727,O9-P2490,P4-P1417,pipe,P4,200,83.400,0.510,0.510,0,0.191,0.335,1,0,2.470,2.600,2.600,DN200 (not steepened),,P4-M1417,P4-M1416
14920,O9-P912,P4-P312,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.079,1,0,1.690,3.220,3.220,DN200 (not steepened),,P4-M312,P4-M311
14921,O9-P957,P4-P357,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.074,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4-M357,P4-M356
6736,O9-P2071,P4-P1050,pipe,P4,200,83.500,0.510,0.510,0,0.166,0.208,1,0,1.480,3.500,3.500,DN200 (not steepened),,P4-M1050,P4-M1049
14932,O9-P46,P4-P46,pipe,P4,560,87.800,0.155,0.260,1,0.750,0.869,0,0,14.400,14.160,14.400,Steepened up to 0.30 %,,P4-M46,P4-M45
6741,O9-P2214,P4-P1193,pipe,P4,200,83.500,0.510,0.510,0,0.301,0.313,1,0,1.900,1.820,1.900,DN200 (not steepened),,P4-M1193,P4-M1192
6748,O9-P880,P4-P325,pipe,P4,200,83.600,0.510,0.510,0,0.220,0.261,1,0,2.240,3.380,3.380,DN200 (not steepened),,P4-M325,P4-M279
14945,O9-P2014,P4-P993,pipe,P4,200,88.200,0.510,0.510,0,0.063,0.128,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M993,P4-M992
6757,O9-P1863,P4-P842,pipe,P4,200,83.600,0.510,0.510,0,0.152,0.224,1,0,1.980,1.480,1.980,DN200 (not steepened),,P4-M842,P4-M841
6758,O9-P1910,P4-P889,pipe,P4,200,83.600,0.510,0.510,0,0.116,0.228,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M889,P4-M888
14949,O9-P2365,P4-P94,pipe,P4,200,70.500,0.510,0.510,0,0.566,0.630,1,0,6.040,5.880,6.040,DN200 (not steepened),,P4-M94,P4-M93
14952,O9-P2611,P4-P1538,pipe,P4,200,52.500,0.510,0.510,0,0.093,0.181,1,0,2.140,2.220,2.220,DN200 (not steepened),,P4-M1538,P4-M1537
14957,O9-P2015,P4-P994,pipe,P4,200,100.000,0.510,0.510,0,0.049,0.100,1,0,7.410,1.480,7.410,DN200 (not steepened),,P4-M994,P4-M993
14960,O9-P2618,P4-P1545,pipe,P4,200,131.300,0.510,0.510,0,0.126,0.126,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4-M1545,P4-M1544
14964,O9-P1030,P4-P430,pipe,P4,200,100.000,0.510,0.510,0,0.052,0.108,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4-M430,P4-M423
14973,O9-P2525,P4-P1452,pipe,P4,200,100.000,0.510,0.510,0,0.160,0.174,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4-M1452,P4-M1442
14980,O9-P2697,P4-P1624,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,2.290,5.370,5.370,DN200 (not steepened),,P4-M1624,P4-M1623
6791,O9-P1254,P4-P654,pipe,P4,200,84.400,0.510,0.510,0,0.162,0.309,1,0,3.180,3.180,3.180,DN200 (not steepened),,P4-M654,P4-M653
14984,O9-P2308,P4-P1280,pipe,P4,200,128.600,0.510,0.510,0,0.266,0.293,1,0,2.270,1.480,2.270,DN200 (not steepened),,P4-M1280,P4-M1279
6794,O9-P1044,P4-P444,pipe,P4,200,83.800,0.510,0.510,0,0.294,0.352,1,0,2.550,3.120,3.120,DN200 (not steepened),,P4-M444,P4-M443
14989,O9-P2691,P4-P1618,pipe,P4,200,59.800,0.510,0.510,0,0.192,0.192,1,0,1.480,1.770,1.770,DN200 (not steepened),,P4-M1618,P4-M1617
14992,O9-P1959,P4-P938,pipe,P4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,4.530,1.480,4.530,DN200 (not steepened),,P4-M938,P4-M937
6804,O9-P943,P4-P343,pipe,P4,200,83.900,0.510,0.510,0,0.183,0.203,1,0,1.680,2.130,2.130,DN200 (not steepened),,P4-M343,P4-M342
6818,O9-P1923,P4-P902,pipe,P4,200,84.000,0.510,0.510,0,0.163,0.193,1,0,2.520,1.480,2.520,DN200 (not steepened),,P4-M902,P4-M901
15010,O9-P845,P4-P245,pipe,P4,200,61.900,0.510,0.510,0,0.036,0.072,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M245,P4-M244
15011,O9-P2348,P4-P77,pipe,P4,250,100.000,0.375,0.483,1,0.752,0.777,0,0,12.330,12.370,12.370,Steepened 0.30 to 0.50 %,,P4-M77,P4-M76
15021,O9-P1991,P4-P970,pipe,P4,200,72.600,0.510,0.510,0,0.026,0.026,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4-M970,P4-M965
15022,O9-P2623,P4-P1550,pipe,P4,200,102.700,0.510,0.510,0,0.160,0.171,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M1550,P4-M1549
6844,O9-P1257,P4-P657,pipe,P4,200,96.100,0.510,0.510,0,0.154,0.299,1,0,2.670,3.050,3.050,DN200 (not steepened),,P4-M657,P4-M656
6848,O9-P2739,P4-P1666,pipe,P4,200,100.000,0.510,0.510,0,0.277,0.277,1,0,1.550,1.480,1.550,DN200 (not steepened),,P4-M1666,P4-M1665
6863,O9-P1047,P4-P447,pipe,P4,200,84.200,0.510,0.510,0,0.190,0.237,1,0,1.750,1.480,1.750,DN200 (not steepened),,P4-M447,P4-M446
15063,O9-P1077,P4-P477,pipe,P4,200,100.000,0.510,0.510,0,0.164,0.199,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M477,P4-M476
6886,O9-P2556,P4-P1483,pipe,P4,200,84.300,0.510,0.510,0,0.126,0.131,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4-M1483,P4-M1482
15078,O9-P2211,P4-P1190,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.331,1,0,1.740,2.390,2.390,DN200 (not steepened),,P4-M1190,P4-M1189
6890,O9-P974,P4-P374,pipe,P4,200,84.300,0.510,0.510,0,0.089,0.159,1,0,2.570,3.130,3.130,DN200 (not steepened),,P4-M374,P4-M373
6906,O9-P2284,P4-P1263,pipe,P4,200,84.400,0.510,0.510,0,0.252,0.270,1,0,1.970,2.400,2.400,DN200 (not steepened),,P4-M1263,P4-M1262
6907,O9-P887,P4-P287,pipe,P4,200,84.400,0.510,0.510,0,0.277,0.293,1,0,6.440,7.160,7.160,DN200 (not steepened),,P4-M287,P4-M286
15101,O9-P994,P4-P394,pipe,P4,200,100.000,0.510,0.510,0,0.190,0.290,1,0,2.720,2.430,2.720,DN200 (not steepened),,P4-M394,P4-M393
6913,O9-P1916,P4-P895,pipe,P4,200,84.400,0.510,0.510,0,0.090,0.180,1,0,2.850,3.890,3.890,DN200 (not steepened),,P4-M895,P4-M894
15116,O9-P2784,P4-P1704,pipe,P4,200,49.400,0.510,0.510,0,0.184,0.204,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4-M1704,P4-M1703
15118,O9-P2205,P4-P1184,pipe,P4,200,100.000,0.510,0.510,0,0.160,0.174,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4-M1184,P4-M1183
15126,O9-P2257,P4-P1236,pipe,P4,200,65.600,0.510,0.510,0,0.374,0.419,1,0,3.230,3.860,3.860,DN200 (not steepened),,P4-M1236,P4-M1235
15130,O9-P2132,P4-P1111,pipe,P4,200,108.000,0.510,0.510,0,0.198,0.204,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4-M1111,P4-M1106
6939,O9-P1836,P4-P815,pipe,P4,200,84.600,0.510,0.510,0,0.137,0.261,1,0,2.510,2.500,2.510,DN200 (not steepened),,P4-M815,P4-M814
6952,O9-P1931,P4-P910,pipe,P4,200,84.600,0.510,0.510,0,0.108,0.211,1,0,1.590,1.610,1.610,DN200 (not steepened),,P4-M910,P4-M909
6954,O9-P1986,P4-P965,pipe,P4,200,84.600,0.510,0.510,0,0.082,0.165,1,0,1.730,2.100,2.100,DN200 (not steepened),,P4-M965,P4-M964
15153,O9-P2579,P4-P1506,pipe,P4,200,100.700,0.510,0.510,0,0.345,0.355,1,0,2.780,2.770,2.780,DN200 (not steepened),,P4-M1506,P4-M1505
15157,O9-P2656,P4-P1583,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.595,1,0,8.650,9.220,9.220,DN200 (not steepened),,P4-M1583,P4-M1582
6966,O9-P941,P4-P341,pipe,P4,200,84.700,0.510,0.510,0,0.250,0.263,1,0,2.680,3.220,3.220,DN200 (not steepened),,P4-M341,P4-M340
15159,O9-P2710,P4-P1637,pipe,P4,200,77.700,0.510,0.510,0,0.558,0.558,1,0,7.420,7.320,7.420,DN200 (not steepened),,P4-M1637,P4-M1636
6976,O9-P1318,P4-P718,pipe,P4,200,84.700,0.510,0.510,0,0.083,0.171,1,0,1.710,2.140,2.140,DN200 (not steepened),,P4-M718,P4-M208
6979,O9-P728,P4-P196,pipe,P4,250,84.700,0.375,0.375,0,0.529,0.673,1,0,6.840,7.420,7.420,"Above DN200, under 0.75 m/s",0.557,P4-M196,P4-M195
6982,O9-P1207,P4-P607,pipe,P4,200,84.700,0.510,0.510,0,0.101,0.205,1,0,1.860,2.010,2.010,DN200 (not steepened),,P4-M607,P4-M543
15176,O9-P1322,P4-P722,pipe,P4,200,77.700,0.510,0.510,0,0.213,0.321,1,0,2.840,2.910,2.910,DN200 (not steepened),,P4-M722,P4-M721
6985,O9-P1985,P4-P964,pipe,P4,200,84.200,0.510,0.510,0,0.108,0.217,1,0,2.100,2.270,2.270,DN200 (not steepened),,P4-M964,P4-M963
6987,O9-P1225,P4-P625,pipe,P4,200,84.800,0.510,0.510,0,0.159,0.249,1,0,3.400,3.570,3.570,DN200 (not steepened),,P4-M625,P4-M194
15182,O9-P2580,P4-P1507,pipe,P4,200,100.000,0.510,0.510,0,0.316,0.322,1,0,1.940,1.980,1.980,DN200 (not steepened),,P4-M1507,P4-M1506
6992,O9-P1805,P4-P784,pipe,P4,200,84.800,0.510,0.510,0,0.103,0.220,1,0,2.570,1.480,2.570,DN200 (not steepened),,P4-M784,P4-M783
15185,O9-P1148,P4-P548,pipe,P4,200,100.000,0.510,0.510,0,0.147,0.222,1,0,2.540,2.510,2.540,DN200 (not steepened),,P4-M548,P4-M547
6994,O9-P1149,P4-P549,pipe,P4,200,53.100,0.510,0.510,0,0.145,0.215,1,0,2.490,2.540,2.540,DN200 (not steepened),,P4-M549,P4-M548
15189,O9-P854,P4-P254,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.084,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4-M254,P4-M253
15198,O9-P2187,P4-P1166,pipe,P4,200,87.200,0.510,0.510,0,0.108,0.220,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4-M1166,P4-M1158
15207,O9-P2648,P4-P1575,pipe,P4,200,49.000,0.510,0.510,0,0.037,0.078,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1575,P4-M1574
15209,O9-P953,P4-P353,pipe,P4,200,71.100,0.510,0.510,0,0.163,0.190,1,0,2.850,3.570,3.570,DN200 (not steepened),,P4-M353,P4-M173
7033,O9-P2533,P4-P1460,pipe,P4,200,84.900,0.510,0.510,0,0.270,0.320,1,0,3.410,3.840,3.840,DN200 (not steepened),,P4-M1460,P4-M1459
7049,O9-P2180,P4-P1159,pipe,P4,200,82.400,0.510,0.510,0,0.135,0.269,1,0,1.970,2.510,2.510,DN200 (not steepened),,P4-M1159,P4-M1158
7053,O9-P731,P4-P199,pipe,P4,250,85.000,0.375,0.375,0,0.524,0.665,1,0,5.850,6.460,6.460,"Above DN200, under 0.75 m/s",0.552,P4-M199,P4-M198
7055,O9-P1258,P4-P658,pipe,P4,200,85.000,0.510,0.510,0,0.134,0.265,1,0,3.240,2.670,3.240,DN200 (not steepened),,P4-M658,P4-M657
15247,O9-P1934,P4-P913,pipe,P4,200,72.600,0.510,0.510,0,0.083,0.167,1,0,2.430,1.880,2.430,DN200 (not steepened),,P4-M913,P4-M912
7059,O9-P2304,P4-P1276,pipe,P4,200,63.400,0.510,0.510,0,0.312,0.350,1,0,3.560,3.770,3.770,DN200 (not steepened),,P4-M1276,P4-M1275
7060,O9-P2085,P4-P1064,pipe,P4,200,85.100,0.510,0.510,0,0.331,0.353,1,0,3.220,4.610,4.610,DN200 (not steepened),,P4-M1064,P4-M1063
7062,O9-P1013,P4-P413,pipe,P4,200,85.100,0.510,0.510,0,0.134,0.179,1,0,1.830,1.920,1.920,DN200 (not steepened),,P4-M413,P4-M412
15255,O9-P907,P4-P307,pipe,P4,200,75.100,0.510,0.510,0,0.074,0.119,1,0,3.250,3.010,3.250,DN200 (not steepened),,P4-M307,P4-M306
7065,O9-P2026,P4-P1005,pipe,P4,200,85.000,0.510,0.510,0,0.674,0.718,1,0,10.620,11.700,11.700,DN200 (not steepened),,P4-M1005,P4-M1004
7071,O9-P713,P4-P181,pipe,P4,500,85.100,0.155,0.342,1,0.751,0.925,0,0,8.140,8.150,8.150,Steepened 0.30 to 0.50 %,,P4-M181,P4-M180
15272,O9-P1049,P4-P449,pipe,P4,200,100.000,0.510,0.510,0,0.185,0.212,1,0,1.610,1.630,1.630,DN200 (not steepened),,P4-M449,P4-M448
7084,O9-P1882,P4-P861,pipe,P4,200,85.200,0.510,0.510,0,0.082,0.164,1,0,2.010,1.810,2.010,DN200 (not steepened),,P4-M861,P4-M860
15279,O9-P31,P4-P31,pipe,P4,560,100.000,0.155,0.260,1,0.753,0.874,0,0,14.320,14.250,14.320,Steepened up to 0.30 %,,P4-M31,P4-M30
7092,O9-P736,P4-P204,pipe,P4,250,66.500,0.375,0.375,0,0.523,0.664,1,0,5.650,5.650,5.650,"Above DN200, under 0.75 m/s",0.551,P4-M204,P4-M203
7095,O9-P2511,P4-P1438,pipe,P4,200,85.200,0.510,0.510,0,0.132,0.166,1,0,1.520,1.750,1.750,DN200 (not steepened),,P4-M1438,P4-M1401
15291,O9-P1865,P4-P844,pipe,P4,200,100.000,0.510,0.510,0,0.148,0.210,1,0,2.500,1.480,2.500,DN200 (not steepened),,P4-M844,P4-M843
15295,O9-P2299,P4-P1287,pipe,P4,200,62.600,0.510,0.510,0,0.084,0.180,1,0,1.480,1.830,1.830,DN200 (not steepened),,P4-M1287,P4-M1286
15300,O9-P2066,P4-P1045,pipe,P4,200,81.900,0.510,0.510,0,0.317,0.335,1,0,4.830,4.850,4.850,DN200 (not steepened),,P4-M1045,P4-M1044
15301,O9-P2783,P4-P1710,pipe,P4,200,69.900,0.510,0.510,0,0.162,0.187,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4-M1710,P4-M1709
7111,O9-P1930,P4-P909,pipe,P4,200,85.300,0.510,0.510,0,0.111,0.215,1,0,1.610,1.840,1.840,DN200 (not steepened),,P4-M909,P4-M874
7112,O9-P1941,P4-P920,pipe,P4,200,85.300,0.510,0.510,0,0.067,0.129,1,0,2.090,2.050,2.090,DN200 (not steepened),,P4-M920,P4-M878
15309,O9-P1197,P4-P597,pipe,P4,200,75.900,0.510,0.510,0,0.111,0.219,1,0,3.460,3.310,3.460,DN200 (not steepened),,P4-M597,P4-M596
15310,O9-P2249,P4-P1228,pipe,P4,200,106.000,0.510,0.510,0,0.061,0.122,1,0,1.670,1.880,1.880,DN200 (not steepened),,P4-M1228,P4-M1227
7120,O9-P896,P4-P296,pipe,P4,200,51.300,0.510,0.510,0,0.275,0.278,1,0,3.180,4.270,4.270,DN200 (not steepened),,P4-M296,P4-M295
15312,O9-P2287,P4-P1266,pipe,P4,200,100.000,0.510,0.510,0,0.161,0.179,1,0,1.480,2.410,2.410,DN200 (not steepened),,P4-M1266,P4-M1260
7129,O9-P1235,P4-P635,pipe,P4,200,85.400,0.510,0.510,0,0.074,0.144,1,0,1.480,2.070,2.070,DN200 (not steepened),,P4-M635,P4-M634
15333,O9-P1944,P4-P923,pipe,P4,200,78.200,0.510,0.510,0,0.027,0.027,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4-M923,P4-M922
15335,O9-P2183,P4-P1162,pipe,P4,200,77.400,0.510,0.510,0,0.099,0.203,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4-M1162,P4-M1161
7150,O9-P1046,P4-P446,pipe,P4,200,85.500,0.510,0.510,0,0.238,0.296,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4-M446,P4-M445
15342,O9-P1177,P4-P577,pipe,P4,355,78.000,0.270,0.395,1,0.750,0.892,0,0,1.900,2.210,2.210,Steepened 0.30 to 0.50 %,,P4-M577,P4-M576
15343,O9-P2652,P4-P1579,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.595,1,0,11.390,10.630,11.390,DN200 (not steepened),,P4-M1579,P4-M1578
7156,O9-P2065,P4-P1044,pipe,P4,200,85.500,0.510,0.510,0,0.320,0.340,1,0,4.850,5.080,5.080,DN200 (not steepened),,P4-M1044,P4-M1043
15348,O9-P1014,P4-P414,pipe,P4,200,100.000,0.510,0.510,0,0.131,0.164,1,0,1.730,1.830,1.830,DN200 (not steepened),,P4-M414,P4-M413
7158,O9-P1043,P4-P443,pipe,P4,200,85.600,0.510,0.510,0,0.298,0.363,1,0,3.120,2.890,3.120,DN200 (not steepened),,P4-M443,P4-M442
15355,O9-P2057,P4-P1036,pipe,P4,200,72.000,0.510,0.510,0,0.609,0.653,1,0,6.540,6.640,6.640,DN200 (not steepened),,P4-M1036,P4-M1035
15361,O9-P1104,P4-P504,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,6.590,6.690,6.690,Steepened 0.30 to 0.50 %,,P4-M504,P4-M503
15365,O9-P45,P4-P45,pipe,P4,560,88.800,0.155,0.260,1,0.750,0.869,0,0,14.160,14.190,14.190,Steepened up to 0.30 %,,P4-M45,P4-M44
7177,O9-P1842,P4-P821,pipe,P4,200,85.600,0.510,0.510,0,0.077,0.142,1,0,4.300,3.500,4.300,DN200 (not steepened),,P4-M821,P4-M820
15369,O9-P2694,P4-P1621,pipe,P4,200,80.500,0.510,0.510,0,0.166,0.200,1,0,5.030,6.100,6.100,DN200 (not steepened),,P4-M1621,P4-M1620
7183,O9-P2247,P4-P1226,pipe,P4,200,74.100,0.510,0.510,0,0.126,0.131,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1226,P4-M1220
7184,O9-P2190,P4-P1169,pipe,P4,200,85.700,0.510,0.510,0,0.080,0.167,1,0,1.480,4.550,4.550,DN200 (not steepened),,P4-M1169,P4-M1168
7185,O9-P2551,P4-P1478,pipe,P4,200,100.000,0.510,0.510,0,0.136,0.192,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1478,P4-M1477
15380,O9-P1874,P4-P853,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.126,1,0,6.690,6.050,6.690,DN200 (not steepened),,P4-M853,P4-M852
7193,O9-P714,P4-P182,pipe,P4,500,85.700,0.155,0.342,1,0.751,0.924,0,0,7.940,8.140,8.140,Steepened 0.30 to 0.50 %,,P4-M182,P4-M181
15385,O9-P2194,P4-P1173,pipe,P4,200,87.200,0.510,0.510,0,0.078,0.164,1,0,1.740,1.480,1.740,DN200 (not steepened),,P4-M1173,P4-M1172
15386,O9-P1969,P4-P948,pipe,P4,200,102.200,0.510,0.510,0,0.115,0.227,1,0,2.730,3.620,3.620,DN200 (not steepened),,P4-M948,P4-M947
7204,O9-P2020,P4-P999,pipe,P4,200,85.800,0.510,0.510,0,0.675,0.726,1,0,11.970,11.940,11.970,DN200 (not steepened),,P4-M999,P4-M998
15399,O9-P2538,P4-P1465,pipe,P4,200,89.500,0.510,0.510,0,0.163,0.190,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M1465,P4-M1464
15401,O9-P2677,P4-P1604,pipe,P4,200,100.000,0.510,0.510,0,0.318,0.319,1,0,4.300,4.910,4.910,DN200 (not steepened),,P4-M1604,P4-M1584
7210,O9-P2043,P4-P1022,pipe,P4,200,84.800,0.510,0.510,0,0.626,0.670,1,0,8.110,7.830,8.110,DN200 (not steepened),,P4-M1022,P4-M1021
15408,O9-P2387,P4-P116,pipe,P4,200,60.000,0.510,0.510,0,0.305,0.352,1,0,3.070,3.250,3.250,DN200 (not steepened),,P4-M116,P4-M115
15409,O9-P2358,P4-P87,pipe,P4,200,100.000,0.510,0.510,0,0.697,0.728,1,0,7.480,7.750,7.750,DN200 (not steepened),,P4-M87,P4-M86
15413,O9-P990,P4-P390,pipe,P4,200,100.000,0.510,0.510,0,0.062,0.123,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4-M390,P4-M389
15429,O9-P1921,P4-P900,pipe,P4,200,81.000,0.510,0.510,0,0.222,0.265,1,0,1.900,1.690,1.900,DN200 (not steepened),,P4-M900,P4-M899
7239,O9-P1922,P4-P901,pipe,P4,200,86.000,0.510,0.510,0,0.189,0.234,1,0,2.260,1.480,2.260,DN200 (not steepened),,P4-M901,P4-M900
7240,O9-P2536,P4-P1463,pipe,P4,200,86.000,0.510,0.510,0,0.222,0.265,1,0,2.360,2.800,2.800,DN200 (not steepened),,P4-M1463,P4-M1462
15432,O9-P851,P4-P251,pipe,P4,200,70.700,0.510,0.510,0,0.037,0.073,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M251,P4-M250
7242,O9-P1265,P4-P665,pipe,P4,200,86.000,0.510,0.510,0,0.117,0.222,1,0,2.300,2.550,2.550,DN200 (not steepened),,P4-M665,P4-M664
15433,O9-P2162,P4-P1141,pipe,P4,200,85.600,0.510,0.510,0,0.057,0.121,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1141,P4-M1140
7248,O9-P2224,P4-P1203,pipe,P4,200,89.900,0.510,0.510,0,0.188,0.223,1,0,3.520,4.470,4.470,DN200 (not steepened),,P4-M1203,P4-M1202
15446,O9-P1314,P4-P714,pipe,P4,200,99.100,0.510,0.510,0,0.087,0.174,1,0,2.240,2.300,2.300,DN200 (not steepened),,P4-M714,P4-M713
15455,O9-P2693,P4-P1620,pipe,P4,200,62.600,0.510,0.510,0,0.255,0.271,1,0,6.100,7.580,7.580,DN200 (not steepened),,P4-M1620,P4-M1619
7265,O9-P1879,P4-P858,pipe,P4,200,86.100,0.510,0.510,0,0.132,0.256,1,0,1.600,1.690,1.690,DN200 (not steepened),,P4-M858,P4-M839
7267,O9-P2531,P4-P1458,pipe,P4,200,86.100,0.510,0.510,0,0.355,0.399,1,0,5.890,7.620,7.620,DN200 (not steepened),,P4-M1458,P4-M1457
15459,O9-P1974,P4-P953,pipe,P4,200,100.000,0.510,0.510,0,0.078,0.158,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4-M953,P4-M952
15465,O9-P1877,P4-P856,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.108,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M856,P4-M855
15475,O9-P2263,P4-P1242,pipe,P4,200,48.000,0.510,0.510,0,0.324,0.384,1,0,2.880,2.890,2.890,DN200 (not steepened),,P4-M1242,P4-M1241
15477,O9-P1232,P4-P632,pipe,P4,200,77.800,0.510,0.510,0,0.112,0.216,1,0,2.450,2.480,2.480,DN200 (not steepened),,P4-M632,P4-M631
15478,O9-P2776,P4-P1703,pipe,P4,200,105.000,0.510,0.510,0,0.238,0.297,1,0,1.610,2.150,2.150,DN200 (not steepened),,P4-M1703,P4-M1702
15480,O9-P1158,P4-P558,pipe,P4,200,100.000,0.510,0.510,0,0.246,0.275,1,0,3.860,3.800,3.860,DN200 (not steepened),,P4-M558,P4-M557
7294,O9-P2144,P4-P1123,pipe,P4,200,86.300,0.510,0.510,0,0.183,0.194,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4-M1123,P4-M1122
15486,O9-P893,P4-P293,pipe,P4,200,100.000,0.510,0.510,0,0.044,0.063,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4-M293,P4-M292
15488,O9-P2655,P4-P1582,pipe,P4,200,100.000,0.510,0.510,0,0.592,0.595,1,0,9.220,9.660,9.660,DN200 (not steepened),,P4-M1582,P4-M1581
15501,O9-P2105,P4-P1084,pipe,P4,200,68.100,0.510,0.510,0,0.183,0.198,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4-M1084,P4-M1083
7315,O9-P1215,P4-P615,pipe,P4,200,86.400,0.510,0.510,0,0.140,0.202,1,0,1.770,2.000,2.000,DN200 (not steepened),,P4-M615,P4-M614
15512,O9-P2466,P4-P1393,pipe,P4,200,62.300,0.510,0.510,0,0.131,0.166,1,0,2.110,3.020,3.020,DN200 (not steepened),,P4-M1393,P4-M1392
7348,O9-P1900,P4-P879,pipe,P4,200,87.400,0.510,0.510,0,0.151,0.230,1,0,1.960,1.940,1.960,DN200 (not steepened),,P4-M879,P4-M878
7349,O9-P1955,P4-P934,pipe,P4,200,86.500,0.510,0.510,0,0.048,0.100,1,0,1.480,1.640,1.640,DN200 (not steepened),,P4-M934,P4-M933
15541,O9-P1872,P4-P851,pipe,P4,200,100.000,0.510,0.510,0,0.079,0.133,1,0,5.810,5.960,5.960,DN200 (not steepened),,P4-M851,P4-M850
15543,O9-P2689,P4-P1616,pipe,P4,200,100.000,0.510,0.510,0,0.359,0.359,1,0,1.830,2.120,2.120,DN200 (not steepened),,P4-M1616,P4-M1615
15545,O9-P2030,P4-P1009,pipe,P4,200,89.400,0.510,0.510,0,0.673,0.717,1,0,11.720,10.420,11.720,DN200 (not steepened),,P4-M1009,P4-M1008
15549,O9-P1202,P4-P602,pipe,P4,200,79.400,0.510,0.510,0,0.034,0.063,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M602,P4-M601
15557,O9-P2269,P4-P1248,pipe,P4,200,100.000,0.510,0.510,0,0.210,0.345,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M1248,P4-M1247
7386,O9-P2574,P4-P1501,pipe,P4,200,86.700,0.510,0.510,0,0.369,0.381,1,0,3.770,3.690,3.770,DN200 (not steepened),,P4-M1501,P4-M1500
15583,O9-P2510,P4-P1437,pipe,P4,200,60.000,0.510,0.510,0,0.050,0.108,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4-M1437,P4-M1436
7395,O9-P712,P4-P180,pipe,P4,500,86.800,0.155,0.342,1,0.752,0.925,0,0,8.150,8.270,8.270,Steepened 0.30 to 0.50 %,,P4-M180,P4-M179
15589,O9-P1822,P4-P801,pipe,P4,200,100.000,0.510,0.510,0,0.050,0.086,1,0,2.520,2.590,2.590,DN200 (not steepened),,P4-M801,P4-M800
7398,O9-P2567,P4-P1494,pipe,P4,200,86.800,0.510,0.510,0,0.035,0.063,1,0,5.450,1.480,5.450,DN200 (not steepened),,P4-M1494,P4-M1491
15590,O9-P2325,P4-P1304,pipe,P4,200,100.000,0.510,0.510,0,0.040,0.040,1,0,3.400,4.580,4.580,DN200 (not steepened),,P4-M1304,P4-M1301
15592,O9-P884,P4-P284,pipe,P4,200,60.700,0.510,0.510,0,0.343,0.353,1,0,7.890,8.010,8.010,DN200 (not steepened),,P4-M284,P4-M268
7403,O9-P2335,P4-P64,pipe,P4,280,86.800,0.375,0.392,1,0.750,0.791,0,0,12.430,12.740,12.740,Steepened 0.30 to 0.50 %,,P4-M64,P4-M63
7410,O9-P2640,P4-P1567,pipe,P4,200,88.200,0.510,0.510,0,0.127,0.127,1,0,2.130,2.150,2.150,DN200 (not steepened),,P4-M1567,P4-M75
7411,O9-P1181,P4-P581,pipe,P4,355,86.900,0.270,0.395,1,0.750,0.892,0,0,2.570,2.110,2.570,Steepened 0.30 to 0.50 %,,P4-M581,P4-M580
7416,O9-P2290,P4-P1269,pipe,P4,200,86.900,0.510,0.510,0,0.415,0.445,1,0,4.050,4.150,4.150,DN200 (not steepened),,P4-M1269,P4-M1040
15611,O9-P1084,P4-P484,pipe,P4,355,100.000,0.270,0.384,1,0.752,0.892,0,0,5.840,6.270,6.270,Steepened 0.30 to 0.50 %,,P4-M484,P4-M483
15614,O9-P2285,P4-P1264,pipe,P4,200,100.000,0.510,0.510,0,0.202,0.224,1,0,1.510,1.970,1.970,DN200 (not steepened),,P4-M1264,P4-M1263
7426,O9-P998,P4-P398,pipe,P4,200,87.000,0.510,0.510,0,0.104,0.205,1,0,1.600,1.590,1.600,DN200 (not steepened),,P4-M398,P4-M397
15624,O9-P703,P4-P171,pipe,P4,500,84.000,0.155,0.339,1,0.751,0.924,0,0,8.960,8.980,8.980,Steepened 0.30 to 0.50 %,,P4-M171,P4-M170
15629,O9-P1992,P4-P971,pipe,P4,200,87.500,0.510,0.510,0,0.088,0.182,1,0,1.920,2.680,2.680,DN200 (not steepened),,P4-M971,P4-M942
15641,O9-P2340,P4-P69,pipe,P4,250,71.600,0.375,0.463,1,0.750,0.776,0,0,12.630,12.850,12.850,Steepened 0.30 to 0.50 %,,P4-M69,P4-M68
15648,O9-P965,P4-P365,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.084,1,0,1.480,1.610,1.610,DN200 (not steepened),,P4-M365,P4-M364
15652,O9-P927,P4-P282,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.094,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4-M282,P4-M281
15661,O9-P2730,P4-P1657,pipe,P4,200,93.600,0.510,0.510,0,0.340,0.340,1,0,1.880,2.010,2.010,DN200 (not steepened),,P4-M1657,P4-M1656
7478,O9-P2759,P4-P1686,pipe,P4,200,87.300,0.510,0.510,0,0.140,0.222,1,0,6.340,6.150,6.340,DN200 (not steepened),,P4-M1686,P4-M1685
15679,O9-P2289,P4-P1268,pipe,P4,200,100.000,0.510,0.510,0,0.200,0.207,1,0,1.480,1.720,1.720,DN200 (not steepened),,P4-M1268,P4-M1267
15681,O9-P1163,P4-P563,pipe,P4,200,100.000,0.510,0.510,0,0.063,0.119,1,0,2.110,1.480,2.110,DN200 (not steepened),,P4-M563,P4-M562
7490,O9-P2442,P4-P1369,pipe,P4,200,87.300,0.510,0.510,0,0.068,0.134,1,0,3.130,3.020,3.130,DN200 (not steepened),,P4-M1369,P4-M1368
15682,O9-P1938,P4-P917,pipe,P4,200,60.500,0.510,0.510,0,0.036,0.072,1,0,1.480,2.480,2.480,DN200 (not steepened),,P4-M917,P4-M916
7494,O9-P2309,P4-P1288,pipe,P4,200,87.400,0.510,0.510,0,0.129,0.152,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4-M1288,P4-M1282
7499,O9-P2055,P4-P1034,pipe,P4,200,87.400,0.510,0.510,0,0.611,0.655,1,0,6.460,6.700,6.700,DN200 (not steepened),,P4-M1034,P4-M1033
7503,O9-P1042,P4-P442,pipe,P4,200,87.400,0.510,0.510,0,0.305,0.369,1,0,2.890,3.240,3.240,DN200 (not steepened),,P4-M442,P4-M441
15701,O9-P2283,P4-P1262,pipe,P4,200,51.100,0.510,0.510,0,0.317,0.328,1,0,2.400,2.430,2.430,DN200 (not steepened),,P4-M1262,P4-M1261
15703,O9-P2738,P4-P1665,pipe,P4,200,100.000,0.510,0.510,0,0.288,0.288,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4-M1665,P4-M1641
7512,O9-P1288,P4-P688,pipe,P4,200,87.500,0.510,0.510,0,0.079,0.156,1,0,1.580,1.790,1.790,DN200 (not steepened),,P4-M688,P4-M687
7514,O9-P2342,P4-P71,pipe,P4,250,71.000,0.375,0.463,1,0.750,0.776,0,0,12.340,12.530,12.530,Steepened 0.30 to 0.50 %,,P4-M71,P4-M70
7517,O9-P902,P4-P302,pipe,P4,200,86.300,0.510,0.510,0,0.051,0.106,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4-M302,P4-M289
15709,O9-P1251,P4-P651,pipe,P4,200,102.700,0.510,0.510,0,0.167,0.314,1,0,4.010,3.860,4.010,DN200 (not steepened),,P4-M651,P4-M650
15713,O9-P2397,P4-P1324,pipe,P4,200,100.000,0.510,0.510,0,0.494,0.633,1,0,6.640,7.470,7.470,DN200 (not steepened),,P4-M1324,P4-M1323
15717,O9-P910,P4-P310,pipe,P4,200,100.000,0.510,0.510,0,0.061,0.091,1,0,3.190,3.470,3.470,DN200 (not steepened),,P4-M310,P4-M309
7534,O9-P852,P4-P252,pipe,P4,200,87.700,0.510,0.510,0,0.068,0.133,1,0,3.620,3.500,3.620,DN200 (not steepened),,P4-M252,P4-M235
7537,O9-P2227,P4-P1206,pipe,P4,200,87.700,0.510,0.510,0,0.300,0.310,1,0,2.140,2.440,2.440,DN200 (not steepened),,P4-M1206,P4-M1201
15731,O9-P2700,P4-P1627,pipe,P4,200,81.700,0.510,0.510,0,0.230,0.230,1,0,2.040,2.700,2.700,DN200 (not steepened),,P4-M1627,P4-M1626
15732,O9-P2405,P4-P1332,pipe,P4,200,70.600,0.510,0.510,0,0.491,0.630,1,0,8.180,7.980,8.180,DN200 (not steepened),,P4-M1332,P4-M1331
15740,O9-P2201,P4-P1180,pipe,P4,200,133.300,0.510,0.510,0,0.273,0.300,1,0,1.950,2.250,2.250,DN200 (not steepened),,P4-M1180,P4-M1179
15759,O9-P699,P4-P167,pipe,P4,500,100.000,0.155,0.339,1,0.754,0.927,0,0,8.900,9.610,9.610,Steepened 0.30 to 0.50 %,,P4-M167,P4-M166
7572,O9-P1893,P4-P872,pipe,P4,200,87.900,0.510,0.510,0,0.257,0.342,1,0,2.500,2.600,2.600,DN200 (not steepened),,P4-M872,P4-M871
7584,O9-P2006,P4-P985,pipe,P4,200,83.000,0.510,0.510,0,0.087,0.172,1,0,1.760,1.480,1.760,DN200 (not steepened),,P4-M985,P4-M984
15776,O9-P2133,P4-P1112,pipe,P4,200,63.800,0.510,0.510,0,0.357,0.380,1,0,2.360,2.440,2.440,DN200 (not steepened),,P4-M1112,P4-M1055
7594,O9-P1839,P4-P818,pipe,P4,200,88.100,0.510,0.510,0,0.099,0.185,1,0,2.250,2.150,2.250,DN200 (not steepened),,P4-M818,P4-M817
7600,O9-P971,P4-P371,pipe,P4,200,88.100,0.510,0.510,0,0.106,0.198,1,0,2.850,2.920,2.920,DN200 (not steepened),,P4-M371,P4-M179
7605,O9-P1966,P4-P945,pipe,P4,200,88.200,0.510,0.510,0,0.158,0.302,1,0,4.520,3.880,4.520,DN200 (not steepened),,P4-M945,P4-M944
7606,O9-P2171,P4-P1150,pipe,P4,200,88.200,0.510,0.510,0,0.114,0.230,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1150,P4-M1149
7608,O9-P1208,P4-P608,pipe,P4,200,88.200,0.510,0.510,0,0.078,0.161,1,0,1.590,1.860,1.860,DN200 (not steepened),,P4-M608,P4-M607
15800,O9-P2141,P4-P1120,pipe,P4,200,100.000,0.510,0.510,0,0.304,0.314,1,0,1.550,1.620,1.620,DN200 (not steepened),,P4-M1120,P4-M1119
7610,O9-P2012,P4-P991,pipe,P4,200,86.700,0.510,0.510,0,0.082,0.162,1,0,1.910,1.710,1.910,DN200 (not steepened),,P4-M991,P4-M990
7615,O9-P2514,P4-P1441,pipe,P4,200,88.200,0.510,0.510,0,0.322,0.346,1,0,2.770,2.830,2.830,DN200 (not steepened),,P4-M1441,P4-M1405
15808,O9-P2698,P4-P1625,pipe,P4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.290,2.290,DN200 (not steepened),,P4-M1625,P4-M1624
7618,O9-P2145,P4-P1124,pipe,P4,200,88.200,0.510,0.510,0,0.125,0.125,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4-M1124,P4-M1123
7619,O9-P2146,P4-P1125,pipe,P4,200,88.200,0.510,0.510,0,0.080,0.162,1,0,1.830,2.210,2.210,DN200 (not steepened),,P4-M1125,P4-M1113
15818,O9-P2328,P4-P1307,pipe,P4,200,100.000,0.510,0.510,0,0.320,0.321,1,0,2.520,3.220,3.220,DN200 (not steepened),,P4-M1307,P4-M1306
15823,O9-P1242,P4-P642,pipe,P4,200,100.000,0.510,0.510,0,0.074,0.150,1,0,1.790,2.180,2.180,DN200 (not steepened),,P4-M642,P4-M195
15824,O9-P2716,P4-P1643,pipe,P4,200,69.200,0.510,0.510,0,0.460,0.460,1,0,3.980,4.210,4.210,DN200 (not steepened),,P4-M1643,P4-M1642
15830,O9-P2462,P4-P1389,pipe,P4,200,100.100,0.510,0.510,0,0.160,0.209,1,0,3.500,3.580,3.580,DN200 (not steepened),,P4-M1389,P4-M1333
15831,O9-P988,P4-P388,pipe,P4,200,100.000,0.510,0.510,0,0.051,0.107,1,0,1.510,1.480,1.510,DN200 (not steepened),,P4-M388,P4-M387
7655,O9-P1007,P4-P407,pipe,P4,200,88.500,0.510,0.510,0,0.060,0.114,1,0,2.840,2.570,2.840,DN200 (not steepened),,P4-M407,P4-M406
15848,O9-P744,P4-P212,pipe,P4,200,100.000,0.510,0.510,0,0.591,0.739,1,0,5.010,5.020,5.020,DN200 (not steepened),,P4-M212,P4-M211
7670,O9-P1105,P4-P505,pipe,P4,355,88.500,0.270,0.395,1,0.758,0.900,0,0,6.920,6.590,6.920,Steepened 0.30 to 0.50 %,,P4-M505,P4-M504
7674,O9-P2455,P4-P1382,pipe,P4,200,88.600,0.510,0.510,0,0.052,0.101,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4-M1382,P4-M1381
15870,O9-P42,P4-P42,pipe,P4,560,76.400,0.155,0.260,1,0.751,0.870,0,0,14.040,14.070,14.070,Steepened up to 0.30 %,,P4-M42,P4-M41
7680,O9-P995,P4-P395,pipe,P4,200,88.600,0.510,0.510,0,0.186,0.280,1,0,2.310,2.720,2.720,DN200 (not steepened),,P4-M395,P4-M394
15872,O9-P39,P4-P39,pipe,P4,560,76.200,0.155,0.260,1,0.752,0.873,0,0,14.740,15.050,15.050,Steepened up to 0.30 %,,P4-M39,P4-M38
15875,O9-P1904,P4-P883,pipe,P4,200,100.000,0.510,0.510,0,0.067,0.125,1,0,1.490,1.480,1.490,DN200 (not steepened),,P4-M883,P4-M882
7685,O9-P2001,P4-P980,pipe,P4,200,88.600,0.510,0.510,0,0.088,0.182,1,0,1.890,2.510,2.510,DN200 (not steepened),,P4-M980,P4-M979
15881,O9-P2530,P4-P1457,pipe,P4,200,78.100,0.510,0.510,0,0.359,0.403,1,0,7.620,6.410,7.620,DN200 (not steepened),,P4-M1457,P4-M1456
7690,O9-P1880,P4-P859,pipe,P4,200,88.700,0.510,0.510,0,0.119,0.233,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4-M859,P4-M858
7694,O9-P2303,P4-P1275,pipe,P4,200,79.200,0.510,0.510,0,0.323,0.360,1,0,3.770,4.450,4.450,DN200 (not steepened),,P4-M1275,P4-M1274
15916,O9-P2361,P4-P90,pipe,P4,200,100.000,0.510,0.510,0,0.586,0.643,1,0,5.440,5.500,5.500,DN200 (not steepened),,P4-M90,P4-M89
15919,O9-P2073,P4-P1052,pipe,P4,200,66.400,0.510,0.510,0,0.466,0.559,1,0,4.850,4.820,4.850,DN200 (not steepened),,P4-M1052,P4-M1051
15922,O9-P1312,P4-P712,pipe,P4,200,100.000,0.510,0.510,0,0.070,0.150,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4-M712,P4-M711
7731,O9-P2297,P4-P1285,pipe,P4,200,96.000,0.510,0.510,0,0.150,0.244,1,0,2.230,2.160,2.230,DN200 (not steepened),,P4-M1285,P4-M1284
7734,O9-P247,P4-P132,pipe,P4,200,89.000,0.510,0.510,0,0.309,0.315,1,0,1.680,1.560,1.680,DN200 (not steepened),,P4-M132,P4-M131
7744,O9-P2621,P4-P1548,pipe,P4,200,53.400,0.510,0.510,0,0.217,0.237,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4-M1548,P4-M1547
15949,O9-P2478,P4-P1405,pipe,P4,200,100.000,0.510,0.510,0,0.412,0.483,1,0,3.970,4.300,4.300,DN200 (not steepened),,P4-M1405,P4-M1404
15950,O9-P2367,P4-P96,pipe,P4,200,100.000,0.510,0.510,0,0.566,0.630,1,0,5.670,6.120,6.120,DN200 (not steepened),,P4-M96,P4-M95
15961,O9-P1983,P4-P962,pipe,P4,200,87.300,0.510,0.510,0,0.120,0.241,1,0,2.350,2.440,2.440,DN200 (not steepened),,P4-M962,P4-M961
7786,O9-P2326,P4-P1305,pipe,P4,200,89.300,0.510,0.510,0,0.029,0.029,1,0,1.480,3.400,3.400,DN200 (not steepened),,P4-M1305,P4-M1304
7789,O9-P1066,P4-P466,pipe,P4,200,89.200,0.510,0.510,0,0.172,0.231,1,0,2.620,2.790,2.790,DN200 (not steepened),,P4-M466,P4-M465
15984,O9-P1889,P4-P868,pipe,P4,200,100.500,0.510,0.510,0,0.070,0.143,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4-M868,P4-M860
15992,O9-P1817,P4-P796,pipe,P4,200,96.100,0.510,0.510,0,0.064,0.128,1,0,1.480,2.040,2.040,DN200 (not steepened),,P4-M796,P4-M795
7803,O9-P2223,P4-P1202,pipe,P4,200,93.800,0.510,0.510,0,0.264,0.294,1,0,4.470,4.990,4.990,DN200 (not steepened),,P4-M1202,P4-M1201
15995,O9-P2010,P4-P989,pipe,P4,200,100.000,0.510,0.510,0,0.045,0.091,1,0,7.330,1.480,7.330,DN200 (not steepened),,P4-M989,P4-M988
15996,O9-P1976,P4-P955,pipe,P4,200,77.300,0.510,0.510,0,0.040,0.079,1,0,4.540,1.480,4.540,DN200 (not steepened),,P4-M955,P4-M954
15998,O9-P2599,P4-P1526,pipe,P4,200,100.000,0.510,0.510,0,0.338,0.363,1,0,4.570,4.650,4.650,DN200 (not steepened),,P4-M1526,P4-M1525
7809,O9-P2075,P4-P1054,pipe,P4,200,89.900,0.510,0.510,0,0.464,0.555,1,0,4.660,4.720,4.720,DN200 (not steepened),,P4-M1054,P4-M1053
16004,O9-P2292,P4-P1271,pipe,P4,200,100.000,0.510,0.510,0,0.390,0.423,1,0,3.710,3.900,3.900,DN200 (not steepened),,P4-M1271,P4-M1270
16008,O9-P1167,P4-P567,pipe,P4,200,95.600,0.510,0.510,0,0.078,0.158,1,0,1.670,2.070,2.070,DN200 (not steepened),,P4-M567,P4-M566
16010,O9-P2417,P4-P1344,pipe,P4,200,84.100,0.510,0.510,0,0.260,0.308,1,0,5.000,4.720,5.000,DN200 (not steepened),,P4-M1344,P4-M1343
16012,O9-P2758,P4-P1685,pipe,P4,200,100.000,0.510,0.510,0,0.142,0.226,1,0,6.150,6.560,6.560,DN200 (not steepened),,P4-M1685,P4-M1684
7829,O9-P2463,P4-P1390,pipe,P4,200,93.800,0.510,0.510,0,0.158,0.204,1,0,3.490,3.500,3.500,DN200 (not steepened),,P4-M1390,P4-M1389
16023,O9-P2781,P4-P1708,pipe,P4,200,74.400,0.510,0.510,0,0.233,0.268,1,0,2.690,2.490,2.690,DN200 (not steepened),,P4-M1708,P4-M1701
7832,O9-P1856,P4-P835,pipe,P4,200,89.400,0.510,0.510,0,0.200,0.213,1,0,2.040,2.340,2.340,DN200 (not steepened),,P4-M835,P4-M18
7843,O9-P1792,P4-P771,pipe,P4,200,89.700,0.510,0.510,0,0.130,0.267,1,0,6.040,1.480,6.040,DN200 (not steepened),,P4-M771,P4-M770
7850,O9-P2272,P4-P1251,pipe,P4,200,89.700,0.510,0.510,0,0.216,0.225,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4-M1251,P4-M1239
16044,O9-P1906,P4-P885,pipe,P4,200,73.200,0.510,0.510,0,0.049,0.094,1,0,2.160,1.480,2.160,DN200 (not steepened),,P4-M885,P4-M884
16051,O9-P985,P4-P385,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.117,1,0,1.590,1.480,1.590,DN200 (not steepened),,P4-M385,P4-M384
7863,O9-P2176,P4-P1155,pipe,P4,200,89.800,0.510,0.510,0,0.062,0.132,1,0,6.280,1.480,6.280,DN200 (not steepened),,P4-M1155,P4-M1154
16057,O9-P980,P4-P380,pipe,P4,200,100.000,0.510,0.510,0,0.043,0.084,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4-M380,P4-M379
7867,O9-P2191,P4-P1170,pipe,P4,200,88.500,0.510,0.510,0,0.066,0.141,1,0,4.450,1.480,4.450,DN200 (not steepened),,P4-M1170,P4-M1169
16063,O9-P2780,P4-P1707,pipe,P4,200,100.000,0.510,0.510,0,0.236,0.279,1,0,1.480,1.680,1.680,DN200 (not steepened),,P4-M1707,P4-M1706
16064,O9-P1998,P4-P977,pipe,P4,200,87.000,0.510,0.510,0,0.112,0.227,1,0,3.320,3.800,3.800,DN200 (not steepened),,P4-M977,P4-M944
16066,O9-P1793,P4-P772,pipe,P4,200,100.000,0.510,0.510,0,0.112,0.231,1,0,4.410,6.000,6.000,DN200 (not steepened),,P4-M772,P4-M771
16071,O9-P1204,P4-P604,pipe,P4,200,79.400,0.510,0.510,0,0.072,0.150,1,0,1.790,2.310,2.310,DN200 (not steepened),,P4-M604,P4-M603
16075,O9-P1319,P4-P719,pipe,P4,200,100.000,0.510,0.510,0,0.071,0.146,1,0,1.490,1.710,1.710,DN200 (not steepened),,P4-M719,P4-M718
16076,O9-P2255,P4-P1234,pipe,P4,200,97.300,0.510,0.510,0,0.167,0.172,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4-M1234,P4-M1034
7889,O9-P2016,P4-P995,pipe,P4,250,79.100,0.375,0.554,1,0.750,0.812,0,0,13.010,13.110,13.110,Steepened 0.50 to 0.75 %,,P4-M995,P4-M47
16085,O9-P2099,P4-P1078,pipe,P4,200,100.000,0.510,0.510,0,0.330,0.338,1,0,1.650,1.690,1.690,DN200 (not steepened),,P4-M1078,P4-M1077
16094,O9-P840,P4-P240,pipe,P4,200,78.500,0.510,0.510,0,0.222,0.237,1,0,2.760,3.420,3.420,DN200 (not steepened),,P4-M240,P4-M239
7904,O9-P1152,P4-P552,pipe,P4,200,90.100,0.510,0.510,0,0.135,0.178,1,0,1.810,2.120,2.120,DN200 (not steepened),,P4-M552,P4-M551
7906,O9-P1157,P4-P557,pipe,P4,200,90.100,0.510,0.510,0,0.248,0.283,1,0,3.800,4.650,4.650,DN200 (not steepened),,P4-M557,P4-M556
16100,O9-P2721,P4-P1648,pipe,P4,200,100.000,0.510,0.510,0,0.397,0.397,1,0,1.690,1.730,1.730,DN200 (not steepened),,P4-M1648,P4-M1647
16106,O9-P2219,P4-P1198,pipe,P4,200,72.500,0.510,0.510,0,0.355,0.375,1,0,4.480,4.130,4.480,DN200 (not steepened),,P4-M1198,P4-M1016
7920,O9-P2595,P4-P1522,pipe,P4,200,89.400,0.510,0.510,0,0.052,0.108,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1522,P4-M1507
16115,O9-P20,P4-P20,pipe,P4,560,100.000,0.155,0.260,1,0.755,0.877,0,0,12.030,11.870,12.030,Steepened up to 0.30 %,,P4-M20,P4-M19
16117,O9-P2207,P4-P1186,pipe,P4,200,100.000,0.510,0.510,0,0.355,0.370,1,0,2.050,1.900,2.050,DN200 (not steepened),,P4-M1186,P4-M1185
7934,O9-P999,P4-P399,pipe,P4,200,66.500,0.510,0.510,0,0.083,0.166,1,0,1.690,1.600,1.690,DN200 (not steepened),,P4-M399,P4-M398
7935,O9-P2746,P4-P1675,pipe,P4,200,90.400,0.510,0.510,0,0.040,0.040,1,0,2.140,2.690,2.690,DN200 (not steepened),,P4-M1675,P4-M1672
16132,O9-P1820,P4-P799,pipe,P4,200,100.000,0.510,0.510,0,0.076,0.144,1,0,2.760,3.320,3.320,DN200 (not steepened),,P4-M799,P4-M798
16134,O9-P1826,P4-P805,pipe,P4,200,62.700,0.510,0.510,0,0.053,0.107,1,0,2.320,2.480,2.480,DN200 (not steepened),,P4-M805,P4-M804
16135,O9-P1011,P4-P411,pipe,P4,200,100.000,0.510,0.510,0,0.141,0.205,1,0,2.260,1.780,2.260,DN200 (not steepened),,P4-M411,P4-M410
16142,O9-P1313,P4-P713,pipe,P4,200,100.000,0.510,0.510,0,0.097,0.195,1,0,2.300,3.440,3.440,DN200 (not steepened),,P4-M713,P4-M705
7952,O9-P899,P4-P299,pipe,P4,200,90.500,0.510,0.510,0,0.125,0.125,1,0,1.480,3.180,3.180,DN200 (not steepened),,P4-M299,P4-M296
7953,O9-P1101,P4-P501,pipe,P4,355,90.500,0.270,0.395,1,0.758,0.900,0,0,7.080,5.790,7.080,Steepened 0.30 to 0.50 %,,P4-M501,P4-M500
16147,O9-P2641,P4-P1568,pipe,P4,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.980,2.130,2.130,DN200 (not steepened),,P4-M1568,P4-M1567
7962,O9-P2355,P4-P84,pipe,P4,250,145.100,0.375,0.486,1,0.750,0.775,0,0,11.310,11.360,11.360,Steepened 0.30 to 0.50 %,,P4-M84,P4-M83
16156,O9-P1977,P4-P956,pipe,P4,200,100.000,0.510,0.510,0,0.217,0.262,1,0,2.280,2.700,2.700,DN200 (not steepened),,P4-M956,P4-M940
16159,O9-P2703,P4-P1630,pipe,P4,200,67.900,0.510,0.510,0,0.138,0.146,1,0,2.220,1.480,2.220,DN200 (not steepened),,P4-M1630,P4-M1629
7973,O9-P258,P4-P152,pipe,P4,200,90.700,0.510,0.510,0,0.046,0.046,1,0,3.250,1.480,3.250,DN200 (not steepened),,P4-M152,P4-M131
16181,O9-P2726,P4-P1653,pipe,P4,200,100.000,0.510,0.510,0,0.263,0.263,1,0,1.770,1.870,1.870,DN200 (not steepened),,P4-M1653,P4-M1652
7993,O9-P2212,P4-P1191,pipe,P4,200,90.900,0.510,0.510,0,0.310,0.323,1,0,1.760,1.740,1.760,DN200 (not steepened),,P4-M1191,P4-M1190
7994,O9-P1004,P4-P404,pipe,P4,200,59.700,0.510,0.510,0,0.059,0.123,1,0,1.980,1.660,1.980,DN200 (not steepened),,P4-M404,P4-M403
16187,O9-P981,P4-P381,pipe,P4,200,100.000,0.510,0.510,0,0.054,0.102,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4-M381,P4-M375
16195,O9-P2675,P4-P1602,pipe,P4,200,100.000,0.510,0.510,0,0.272,0.272,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4-M1602,P4-M1601
8007,O9-P2274,P4-P1253,pipe,P4,200,72.200,0.510,0.510,0,0.026,0.026,1,0,1.480,1.940,1.940,DN200 (not steepened),,P4-M1253,P4-M1240
8014,O9-P2064,P4-P1043,pipe,P4,200,91.100,0.510,0.510,0,0.374,0.388,1,0,5.080,5.350,5.350,DN200 (not steepened),,P4-M1043,P4-M1042
8017,O9-P939,P4-P339,pipe,P4,200,75.200,0.510,0.510,0,0.251,0.266,1,0,3.350,3.500,3.500,DN200 (not steepened),,P4-M339,P4-M338
16214,O9-P2353,P4-P82,pipe,P4,250,69.500,0.375,0.486,1,0.751,0.776,0,0,11.330,11.290,11.330,Steepened 0.30 to 0.50 %,,P4-M82,P4-M81
8027,O9-P2552,P4-P1479,pipe,P4,200,91.200,0.510,0.510,0,0.141,0.211,1,0,1.930,2.600,2.600,DN200 (not steepened),,P4-M1479,P4-M1460
16219,O9-P2333,P4-P62,pipe,P4,280,68.200,0.375,0.392,1,0.750,0.791,0,0,12.430,12.560,12.560,Steepened 0.30 to 0.50 %,,P4-M62,P4-M61
16220,O9-P1022,P4-P422,pipe,P4,200,100.000,0.510,0.510,0,0.212,0.270,1,0,4.060,3.700,4.060,DN200 (not steepened),,P4-M422,P4-M421
16226,O9-P1020,P4-P420,pipe,P4,200,100.000,0.510,0.510,0,0.214,0.277,1,0,3.630,3.710,3.710,DN200 (not steepened),,P4-M420,P4-M419
16231,O9-P2321,P4-P1300,pipe,P4,200,100.000,0.510,0.510,0,0.285,0.314,1,0,5.340,5.120,5.340,DN200 (not steepened),,P4-M1300,P4-M1299
16237,O9-P1952,P4-P931,pipe,P4,200,100.000,0.510,0.510,0,0.085,0.171,1,0,1.810,1.700,1.810,DN200 (not steepened),,P4-M931,P4-M930
8046,O9-P1963,P4-P942,pipe,P4,200,91.300,0.510,0.510,0,0.196,0.351,1,0,3.460,3.440,3.460,DN200 (not steepened),,P4-M942,P4-M941
16243,O9-P2375,P4-P104,pipe,P4,200,100.000,0.510,0.510,0,0.453,0.581,1,0,3.420,3.250,3.420,DN200 (not steepened),,P4-M104,P4-M103
16249,O9-P2661,P4-P1588,pipe,P4,200,100.000,0.510,0.510,0,0.573,0.576,1,0,8.390,8.380,8.390,DN200 (not steepened),,P4-M1588,P4-M1587
16250,O9-P970,P4-P370,pipe,P4,200,100.000,0.510,0.510,0,0.056,0.117,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4-M370,P4-M369
16256,O9-P1064,P4-P464,pipe,P4,200,100.000,0.510,0.510,0,0.178,0.255,1,0,2.650,2.550,2.650,DN200 (not steepened),,P4-M464,P4-M444
8070,O9-P2475,P4-P1402,pipe,P4,200,91.400,0.510,0.510,0,0.414,0.485,1,0,4.610,4.960,4.960,DN200 (not steepened),,P4-M1402,P4-M1401
8077,O9-P2288,P4-P1267,pipe,P4,200,91.500,0.510,0.510,0,0.251,0.263,1,0,1.720,1.520,1.720,DN200 (not steepened),,P4-M1267,P4-M1262
16275,O9-P1953,P4-P932,pipe,P4,200,100.000,0.510,0.510,0,0.074,0.150,1,0,1.760,1.810,1.810,DN200 (not steepened),,P4-M932,P4-M931
16277,O9-P1878,P4-P857,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.074,1,0,1.480,1.950,1.950,DN200 (not steepened),,P4-M857,P4-M856
8091,O9-P1029,P4-P432,pipe,P4,200,92.600,0.510,0.510,0,0.036,0.063,1,0,1.480,2.230,2.230,DN200 (not steepened),,P4-M432,P4-M431
16285,O9-P1905,P4-P884,pipe,P4,200,100.000,0.510,0.510,0,0.058,0.109,1,0,1.920,1.480,1.920,DN200 (not steepened),,P4-M884,P4-M883
16286,O9-P2391,P4-P120,pipe,P4,200,100.000,0.510,0.510,0,0.223,0.270,1,0,2.660,2.870,2.870,DN200 (not steepened),,P4-M120,P4-M119
16288,O9-P1873,P4-P852,pipe,P4,200,100.000,0.510,0.510,0,0.075,0.128,1,0,6.050,5.810,6.050,DN200 (not steepened),,P4-M852,P4-M851
16292,O9-P1935,P4-P914,pipe,P4,200,100.000,0.510,0.510,0,0.077,0.156,1,0,2.130,2.430,2.430,DN200 (not steepened),,P4-M914,P4-M913
16298,O9-P1864,P4-P843,pipe,P4,200,100.000,0.510,0.510,0,0.151,0.221,1,0,2.340,1.480,2.340,DN200 (not steepened),,P4-M843,P4-M842
16303,O9-P1894,P4-P873,pipe,P4,200,100.000,0.510,0.510,0,0.182,0.306,1,0,2.440,2.500,2.500,DN200 (not steepened),,P4-M873,P4-M872
8119,O9-P2011,P4-P990,pipe,P4,200,130.200,0.510,0.510,0,0.091,0.178,1,0,3.100,1.480,3.100,DN200 (not steepened),,P4-M990,P4-M946
