key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
16311,O9-P21,P4-P21,pipe,P4,560,68.200,0.155,0.260,1,0.754,0.877,0,0,12.130,12.030,12.130,Steepened up to 0.30 %,,P4-M21,P4-M20
16312,O9-P1978,P4-P957,pipe,P4,200,100.000,0.510,0.510,0,0.215,0.252,1,0,2.210,2.280,2.280,DN200 (not steepened),,P4-M957,P4-M956
16315,O9-P984,P4-P384,pipe,P4,200,100.000,0.510,0.510,0,0.072,0.149,1,0,1.940,1.480,1.940,DN200 (not steepened),,P4-M384,P4-M383
8127,O9-P2639,P4-P1566,pipe,P4,200,90.800,0.510,0.510,0,0.036,0.063,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4-M1566,P4-M1565
16325,O9-P1100,P4-P500,pipe,P4,355,100.000,0.270,0.395,1,0.758,0.900,0,0,5.790,5.580,5.790,Steepened 0.30 to 0.50 %,,P4-M500,P4-M499
8138,O9-P259,P4-P153,pipe,P4,200,100.000,0.510,0.510,0,0.039,0.039,1,0,3.370,1.480,3.370,DN200 (not steepened),,P4-M153,P4-M152
16336,O9-P1134,P4-P534,pipe,P4,355,100.000,0.270,0.395,1,0.757,0.899,0,0,7.480,8.290,8.290,Steepened 0.30 to 0.50 %,,P4-M534,P4-M533
16337,O9-P2779,P4-P1706,pipe,P4,200,100.000,0.510,0.510,0,0.240,0.303,1,0,1.680,2.390,2.390,DN200 (not steepened),,P4-M1706,P4-M1705
16341,O9-P2388,P4-P117,pipe,P4,200,100.000,0.510,0.510,0,0.282,0.336,1,0,2.990,3.070,3.070,DN200 (not steepened),,P4-M117,P4-M116
16344,O9-P2591,P4-P1518,pipe,P4,200,100.000,0.510,0.510,0,0.228,0.229,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4-M1518,P4-M1502
16351,O9-P1956,P4-P935,pipe,P4,200,100.000,0.510,0.510,0,0.082,0.156,1,0,2.810,1.480,2.810,DN200 (not steepened),,P4-M935,P4-M40
8165,O9-P2718,P4-P1645,pipe,P4,200,92.200,0.510,0.510,0,0.423,0.423,1,0,1.760,2.390,2.390,DN200 (not steepened),,P4-M1645,P4-M1644
8166,O9-P1294,P4-P694,pipe,P4,200,92.200,0.510,0.510,0,0.083,0.169,1,0,3.030,2.590,3.030,DN200 (not steepened),,P4-M694,P4-M693
8167,O9-P1815,P4-P794,pipe,P4,200,53.300,0.510,0.510,0,0.161,0.200,1,0,2.860,2.900,2.900,DN200 (not steepened),,P4-M794,P4-M793
8169,O9-P1912,P4-P891,pipe,P4,200,66.100,0.510,0.510,0,0.111,0.220,1,0,3.950,3.280,3.950,DN200 (not steepened),,P4-M891,P4-M890
8173,O9-P2584,P4-P1511,pipe,P4,200,100.000,0.510,0.510,0,0.315,0.315,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4-M1511,P4-M1510
8174,O9-P2251,P4-P1230,pipe,P4,200,92.300,0.510,0.510,0,0.049,0.100,1,0,1.480,2.520,2.520,DN200 (not steepened),,P4-M1230,P4-M1227
8179,O9-P2294,P4-P1282,pipe,P4,200,92.300,0.510,0.510,0,0.304,0.332,1,0,2.140,2.430,2.430,DN200 (not steepened),,P4-M1282,P4-M1272
16375,O9-P1854,P4-P833,pipe,P4,200,65.700,0.510,0.510,0,0.032,0.057,1,0,4.420,1.480,4.420,DN200 (not steepened),,P4-M833,P4-M832
4098,O9-P2946,P4L6-P193,pipe,P4L6,200,57.400,0.510,0.510,0,0.320,0.426,1,0,3.590,3.870,3.870,DN200 (not steepened),,P4L6-M193,P4L6-M192
18446,O9-P77,P4L6-P5,pipe,P4L6,315,105.100,0.270,0.630,1,0.750,1.002,0,0,10.300,10.630,10.630,Steepened 0.50 to 0.75 %,,P4L6-M5,P4L6-M4
18447,O9-P76,P4L6-P4,pipe,P4L6,315,105.100,0.270,0.630,1,0.750,1.003,0,0,10.630,10.970,10.970,Steepened 0.50 to 0.75 %,,P4L6-M4,P4L6-M3
18448,O9-P75,P4L6-P3,pipe,P4L6,315,105.100,0.270,0.630,1,0.750,1.003,0,0,10.970,11.300,11.300,Steepened 0.50 to 0.75 %,,P4L6-M3,P4L6-M2
18449,O9-P74,P4L6-P2,pipe,P4L6,315,105.100,0.270,0.630,1,0.750,1.003,0,0,11.300,11.640,11.640,Steepened 0.50 to 0.75 %,,P4L6-M2,P4L6-M1
10258,O9-P3093,P4L6-P340,pipe,P4L6,200,60.900,0.510,0.510,0,0.330,0.408,1,0,2.280,2.340,2.340,DN200 (not steepened),,P4L6-M340,P4L6-M339
18450,O9-P73,P4L6-P1,pipe,P4L6,315,105.100,0.270,0.630,1,0.750,1.003,0,0,11.640,11.970,11.970,Steepened 0.50 to 0.75 %,,P4L6-M1,P4L6
6169,O9-P3034,P4L6-P281,pipe,P4L6,200,80.000,0.510,0.510,0,0.415,0.598,1,0,3.990,4.550,4.550,DN200 (not steepened),,P4L6-M281,P4L6-M280
2078,O9-P3137,P4L6-P88,pipe,P4L6,200,34.300,0.510,0.510,0,0.260,0.260,1,0,2.290,2.320,2.320,DN200 (not steepened),,P4L6-M88,P4L6-M87
2086,O9-P2991,P4L6-P238,pipe,P4L6,200,34.400,0.510,0.510,0,0.131,0.165,1,0,1.480,1.570,1.570,DN200 (not steepened),,P4L6-M238,P4L6-M237
14378,O9-P2897,P4L6-P144,pipe,P4L6,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.930,2.500,2.500,DN200 (not steepened),,P4L6-M144,P4L6-M125
12332,O9-P2975,P4L6-P222,pipe,P4L6,200,100.000,0.510,0.510,0,0.307,0.413,1,0,3.980,2.480,3.980,DN200 (not steepened),,P4L6-M222,P4L6-M221
16428,O9-P2870,P4L6-P117,pipe,P4L6,200,100.000,0.510,0.510,0,0.041,0.080,1,0,1.480,2.350,2.350,DN200 (not steepened),,P4L6-M117,P4L6-M107
4144,O9-P3019,P4L6-P266,pipe,P4L6,200,57.800,0.510,0.510,0,0.103,0.216,1,0,3.420,3.830,3.830,DN200 (not steepened),,P4L6-M266,P4L6-M265
6192,O9-P3118,P4L6-P365,pipe,P4L6,200,80.100,0.510,0.510,0,0.207,0.338,1,0,2.010,2.280,2.280,DN200 (not steepened),,P4L6-M365,P4L6-M59
6214,O9-P2994,P4L6-P241,pipe,P4L6,200,80.300,0.510,0.510,0,0.155,0.257,1,0,2.370,2.550,2.550,DN200 (not steepened),,P4L6-M241,P4L6-M240
6217,O9-P2949,P4L6-P196,pipe,P4L6,200,80.300,0.510,0.510,0,0.255,0.369,1,0,2.600,3.370,3.370,DN200 (not steepened),,P4L6-M196,P4L6-M195
6221,O9-P2931,P4L6-P178,pipe,P4L6,200,80.300,0.510,0.510,0,0.050,0.093,1,0,4.280,2.860,4.280,DN200 (not steepened),,P4L6-M178,P4L6-M177
10318,O9-P3098,P4L6-P345,pipe,P4L6,200,58.400,0.510,0.510,0,0.316,0.399,1,0,2.180,2.160,2.180,DN200 (not steepened),,P4L6-M345,P4L6-M344
14418,O9-P2967,P4L6-P214,pipe,P4L6,200,100.000,0.510,0.510,0,0.318,0.428,1,0,3.560,3.730,3.730,DN200 (not steepened),,P4L6-M214,P4L6-M213
4184,O9-P2919,P4L6-P166,pipe,P4L6,200,58.300,0.510,0.510,0,0.246,0.343,1,0,7.330,5.100,7.330,DN200 (not steepened),,P4L6-M166,P4L6-M22
4195,O9-P2885,P4L6-P132,pipe,P4L6,200,94.400,0.510,0.510,0,0.198,0.198,1,0,1.920,1.870,1.920,DN200 (not steepened),,P4L6-M132,P4L6-M131
14439,O9-P2959,P4L6-P206,pipe,P4L6,200,100.000,0.510,0.510,0,0.195,0.263,1,0,1.620,2.140,2.140,DN200 (not steepened),,P4L6-M206,P4L6-M192
4200,O9-P3106,P4L6-P353,pipe,P4L6,200,58.600,0.510,0.510,0,0.255,0.292,1,0,1.930,1.890,1.930,DN200 (not steepened),,P4L6-M353,P4L6-M352
16487,O9-P3012,P4L6-P259,pipe,P4L6,200,100.000,0.510,0.510,0,0.110,0.232,1,0,2.140,3.780,3.780,DN200 (not steepened),,P4L6-M259,P4L6-M258
12395,O9-P2824,P4L6-P37,pipe,P4L6,200,65.100,0.510,0.510,0,0.579,0.751,1,0,5.820,5.760,5.820,DN200 (not steepened),,P4L6-M37,P4L6-M36
12396,O9-P3094,P4L6-P341,pipe,P4L6,200,80.200,0.510,0.510,0,0.323,0.405,1,0,2.300,2.280,2.300,DN200 (not steepened),,P4L6-M341,P4L6-M340
8301,O9-P2875,P4L6-P122,pipe,P4L6,200,93.300,0.510,0.510,0,0.036,0.063,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L6-M122,P4L6-M121
6261,O9-P2962,P4L6-P209,pipe,P4L6,200,80.700,0.510,0.510,0,0.190,0.238,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L6-M209,P4L6-M208
10364,O9-P3101,P4L6-P348,pipe,P4L6,200,92.100,0.510,0.510,0,0.282,0.380,1,0,1.870,1.960,1.960,DN200 (not steepened),,P4L6-M348,P4L6-M347
10381,O9-P2816,P4L6-P29,pipe,P4L6,250,100.000,0.375,0.375,0,0.539,0.713,1,0,6.850,6.960,6.960,"Above DN200, under 0.75 m/s",0.576,P4L6-M29,P4L6-M28
4238,O9-P2796,P4L6-P9,pipe,P4L6,250,59.200,0.375,0.375,0,0.578,0.749,1,0,9.740,9.910,9.910,"Above DN200, under 0.75 m/s",0.615,P4L6-M9,P4L6-M8
16526,O9-P3103,P4L6-P350,pipe,P4L6,200,69.000,0.510,0.510,0,0.273,0.358,1,0,1.850,1.860,1.860,DN200 (not steepened),,P4L6-M350,P4L6-M349
6289,O9-P2960,P4L6-P207,pipe,P4L6,200,80.900,0.510,0.510,0,0.187,0.222,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L6-M207,P4L6-M206
2229,O9-P2811,P4L6-P24,pipe,P4L6,250,36.000,0.375,0.375,0,0.564,0.737,1,0,7.840,7.670,7.840,"Above DN200, under 0.75 m/s",0.601,P4L6-M24,P4L6-M23
10425,O9-P3079,P4L6-P326,pipe,P4L6,200,72.800,0.510,0.510,0,0.311,0.372,1,0,2.090,1.940,2.090,DN200 (not steepened),,P4L6-M326,P4L6-M325
4283,O9-P2845,P4L6-P58,pipe,P4L6,200,59.600,0.510,0.510,0,0.372,0.450,1,0,3.280,3.240,3.280,DN200 (not steepened),,P4L6-M58,P4L6-M57
6336,O9-P2958,P4L6-P205,pipe,P4L6,200,81.200,0.510,0.510,0,0.208,0.261,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L6-M205,P4L6-M204
10432,O9-P3081,P4L6-P328,pipe,P4L6,200,100.000,0.510,0.510,0,0.274,0.355,1,0,1.850,1.530,1.850,DN200 (not steepened),,P4L6-M328,P4L6-M327
14533,O9-P3017,P4L6-P264,pipe,P4L6,200,100.000,0.510,0.510,0,0.138,0.281,1,0,3.920,2.680,3.920,DN200 (not steepened),,P4L6-M264,P4L6-M263
4294,O9-P3049,P4L6-P296,pipe,P4L6,200,59.800,0.510,0.510,0,0.241,0.304,1,0,2.290,2.780,2.780,DN200 (not steepened),,P4L6-M296,P4L6-M295
6343,O9-P2944,P4L6-P191,pipe,P4L6,200,81.300,0.510,0.510,0,0.369,0.472,1,0,4.080,4.210,4.210,DN200 (not steepened),,P4L6-M191,P4L6-M190
6347,O9-P2858,P4L6-P105,pipe,P4L6,200,81.300,0.510,0.510,0,0.112,0.211,1,0,3.560,3.560,3.560,DN200 (not steepened),,P4L6-M105,P4L6-M104
10447,O9-P2834,P4L6-P47,pipe,P4L6,200,100.000,0.510,0.510,0,0.554,0.710,1,0,5.010,5.260,5.260,DN200 (not steepened),,P4L6-M47,P4L6-M46
2265,O9-P3105,P4L6-P352,pipe,P4L6,200,100.000,0.510,0.510,0,0.255,0.292,1,0,1.890,1.870,1.890,DN200 (not steepened),,P4L6-M352,P4L6-M351
4314,O9-P85,P4L6-P77,pipe,P4L6,200,60.000,0.510,0.510,0,0.491,0.684,1,0,3.510,3.860,3.860,DN200 (not steepened),,P4L6-M77,P4L6-M76
8410,O9-P3039,P4L6-P286,pipe,P4L6,200,114.700,0.510,0.510,0,0.320,0.399,1,0,3.320,3.840,3.840,DN200 (not steepened),,P4L6-M286,P4L6-M285
2279,O9-P2815,P4L6-P28,pipe,P4L6,250,36.500,0.375,0.375,0,0.539,0.713,1,0,6.960,7.110,7.110,"Above DN200, under 0.75 m/s",0.576,P4L6-M28,P4L6-M27
8427,O9-P2857,P4L6-P104,pipe,P4L6,200,94.400,0.510,0.510,0,0.125,0.237,1,0,3.560,3.540,3.560,DN200 (not steepened),,P4L6-M104,P4L6-M8
10487,O9-P2818,P4L6-P31,pipe,P4L6,200,56.400,0.510,0.510,0,0.580,0.751,1,0,6.730,7.060,7.060,DN200 (not steepened),,P4L6-M31,P4L6-M30
250,O9-P2901,P4L6-P148,pipe,P4L6,200,75.700,0.510,0.510,0,0.080,0.165,1,0,1.620,1.730,1.730,DN200 (not steepened),,P4L6-M148,P4L6-M147
14586,O9-P3117,P4L6-P364,pipe,P4L6,200,100.000,0.510,0.510,0,0.228,0.228,1,0,1.480,1.870,1.870,DN200 (not steepened),,P4L6-M364,P4L6-M57
8447,O9-P2852,P4L6-P65,pipe,P4L6,200,95.000,0.510,0.510,0,0.251,0.297,1,0,2.640,3.060,3.060,DN200 (not steepened),,P4L6-M65,P4L6-M64
12544,O9-P3099,P4L6-P346,pipe,P4L6,200,100.000,0.510,0.510,0,0.291,0.385,1,0,2.100,2.180,2.180,DN200 (not steepened),,P4L6-M346,P4L6-M345
6401,O9-P2947,P4L6-P194,pipe,P4L6,200,81.700,0.510,0.510,0,0.278,0.401,1,0,3.810,3.590,3.810,DN200 (not steepened),,P4L6-M194,P4L6-M193
14598,O9-P2903,P4L6-P150,pipe,P4L6,200,82.100,0.510,0.510,0,0.048,0.100,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L6-M150,P4L6-M149
10509,O9-P2823,P4L6-P36,pipe,P4L6,200,100.000,0.510,0.510,0,0.579,0.751,1,0,5.760,6.050,6.050,DN200 (not steepened),,P4L6-M36,P4L6-M35
2325,O9-P2794,P4L6-P7,pipe,P4L6,250,76.600,0.375,0.375,0,0.579,0.750,1,0,9.980,10.220,10.220,"Above DN200, under 0.75 m/s",0.615,P4L6-M7,P4L6-M6
16661,O9-P2910,P4L6-P157,pipe,P4L6,200,78.500,0.510,0.510,0,0.102,0.207,1,0,2.730,2.780,2.780,DN200 (not steepened),,P4L6-M157,P4L6-M16
2329,O9-P3068,P4L6-P315,pipe,P4L6,200,37.000,0.510,0.510,0,0.153,0.310,1,0,1.620,1.480,1.620,DN200 (not steepened),,P4L6-M315,P4L6-M314
10531,O9-P2883,P4L6-P130,pipe,P4L6,200,100.000,0.510,0.510,0,0.200,0.211,1,0,2.300,2.330,2.330,DN200 (not steepened),,P4L6-M130,P4L6-M129
6443,O9-P2905,P4L6-P152,pipe,P4L6,200,81.900,0.510,0.510,0,0.182,0.189,1,0,1.710,2.450,2.450,DN200 (not steepened),,P4L6-M152,P4L6-M13
6447,O9-P2936,P4L6-P183,pipe,P4L6,200,82.000,0.510,0.510,0,0.048,0.100,1,0,1.480,1.890,1.890,DN200 (not steepened),,P4L6-M183,P4L6-M182
6457,O9-P2851,P4L6-P64,pipe,P4L6,200,82.000,0.510,0.510,0,0.290,0.332,1,0,3.060,3.040,3.060,DN200 (not steepened),,P4L6-M64,P4L6-M63
6458,O9-P3067,P4L6-P314,pipe,P4L6,200,82.000,0.510,0.510,0,0.173,0.336,1,0,1.840,2.470,2.470,DN200 (not steepened),,P4L6-M314,P4L6-M313
12602,O9-P3011,P4L6-P258,pipe,P4L6,200,100.000,0.510,0.510,0,0.130,0.271,1,0,3.780,3.740,3.780,DN200 (not steepened),,P4L6-M258,P4L6-M257
4412,O9-P2882,P4L6-P129,pipe,P4L6,200,61.400,0.510,0.510,0,0.201,0.217,1,0,2.330,2.840,2.840,DN200 (not steepened),,P4L6-M129,P4L6-M128
2367,O9-P3119,P4L6-P366,pipe,P4L6,200,37.400,0.510,0.510,0,0.203,0.330,1,0,1.840,1.860,1.860,DN200 (not steepened),,P4L6-M366,P4L6-M365
10559,O9-P2830,P4L6-P43,pipe,P4L6,200,76.000,0.510,0.510,0,0.559,0.712,1,0,5.470,5.470,5.470,DN200 (not steepened),,P4L6-M43,P4L6-M42
12616,O9-P2862,P4L6-P109,pipe,P4L6,200,64.900,0.510,0.510,0,0.077,0.148,1,0,3.230,3.400,3.400,DN200 (not steepened),,P4L6-M109,P4L6-M108
8528,O9-P2921,P4L6-P168,pipe,P4L6,200,95.200,0.510,0.510,0,0.240,0.328,1,0,5.880,8.150,8.150,DN200 (not steepened),,P4L6-M168,P4L6-M167
4439,O9-P2893,P4L6-P140,pipe,P4L6,200,61.900,0.510,0.510,0,0.043,0.090,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L6-M140,P4L6-M139
14682,O9-P3046,P4L6-P293,pipe,P4L6,200,100.000,0.510,0.510,0,0.270,0.316,1,0,2.340,2.320,2.340,DN200 (not steepened),,P4L6-M293,P4L6-M292
6491,O9-P2871,P4L6-P118,pipe,P4L6,200,82.200,0.510,0.510,0,0.062,0.128,1,0,2.150,3.060,3.060,DN200 (not steepened),,P4L6-M118,P4L6-M108
350,O9-P3090,P4L6-P337,pipe,P4L6,200,72.800,0.510,0.510,0,0.141,0.212,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L6-M337,P4L6-M296
14687,O9-P2835,P4L6-P48,pipe,P4L6,200,100.000,0.510,0.510,0,0.554,0.710,1,0,4.560,5.010,5.010,DN200 (not steepened),,P4L6-M48,P4L6-M47
6501,O9-P2907,P4L6-P154,pipe,P4L6,200,82.200,0.510,0.510,0,0.131,0.160,1,0,2.320,3.160,3.160,DN200 (not steepened),,P4L6-M154,P4L6-M14
8550,O9-P2805,P4L6-P18,pipe,P4L6,250,110.700,0.375,0.375,0,0.572,0.744,1,0,8.080,8.010,8.080,"Above DN200, under 0.75 m/s",0.608,P4L6-M18,P4L6-M17
360,O9-P2825,P4L6-P38,pipe,P4L6,200,75.500,0.510,0.510,0,0.579,0.751,1,0,5.890,5.820,5.890,DN200 (not steepened),,P4L6-M38,P4L6-M37
14698,O9-P2961,P4L6-P208,pipe,P4L6,200,100.000,0.510,0.510,0,0.197,0.274,1,0,1.890,2.050,2.050,DN200 (not steepened),,P4L6-M208,P4L6-M193
6507,O9-P3143,P4L6-P94,pipe,P4L6,200,82.300,0.510,0.510,0,0.065,0.133,1,0,1.770,1.900,1.900,DN200 (not steepened),,P4L6-M94,P4L6-M93
2425,O9-P2829,P4L6-P42,pipe,P4L6,200,62.000,0.510,0.510,0,0.559,0.712,1,0,5.470,5.530,5.530,DN200 (not steepened),,P4L6-M42,P4L6-M41
4480,O9-P2872,P4L6-P119,pipe,P4L6,200,62.300,0.510,0.510,0,0.033,0.062,1,0,1.480,2.150,2.150,DN200 (not steepened),,P4L6-M119,P4L6-M118
10624,O9-P2812,P4L6-P25,pipe,P4L6,250,100.000,0.375,0.375,0,0.564,0.737,1,0,7.450,7.840,7.840,"Above DN200, under 0.75 m/s",0.601,P4L6-M25,P4L6-M24
6533,O9-P80,P4L6-P72,pipe,P4L6,200,71.700,0.510,0.510,0,0.509,0.691,1,0,5.400,5.470,5.470,DN200 (not steepened),,P4L6-M72,P4L6-M71
8584,O9-P3059,P4L6-P306,pipe,P4L6,200,100.000,0.510,0.510,0,0.287,0.383,1,0,2.940,2.660,2.940,DN200 (not steepened),,P4L6-M306,P4L6-M305
16778,O9-P3150,P4L6-P82,pipe,P4L6,200,63.500,0.510,0.510,0,0.158,0.158,1,0,1.560,1.890,1.890,DN200 (not steepened),,P4L6-M82,P4L6-M81
4491,O9-P3015,P4L6-P262,pipe,P4L6,200,79.800,0.510,0.510,0,0.250,0.418,1,0,3.050,3.370,3.370,DN200 (not steepened),,P4L6-M262,P4L6-M261
6551,O9-P2979,P4L6-P226,pipe,P4L6,200,82.500,0.510,0.510,0,0.222,0.316,1,0,1.940,2.370,2.370,DN200 (not steepened),,P4L6-M226,P4L6-M225
4525,O9-P3060,P4L6-P307,pipe,P4L6,200,62.900,0.510,0.510,0,0.273,0.368,1,0,2.720,2.940,2.940,DN200 (not steepened),,P4L6-M307,P4L6-M306
4531,O9-P3131,P4L6-P378,pipe,P4L6,200,63.000,0.510,0.510,0,0.126,0.126,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L6-M378,P4L6-M377
12723,O9-P2891,P4L6-P138,pipe,P4L6,200,100.000,0.510,0.510,0,0.083,0.171,1,0,1.860,2.160,2.160,DN200 (not steepened),,P4L6-M138,P4L6-M137
14776,O9-P2956,P4L6-P203,pipe,P4L6,200,100.000,0.510,0.510,0,0.141,0.212,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L6-M203,P4L6-M202
14777,O9-P3020,P4L6-P267,pipe,P4L6,200,100.000,0.510,0.510,0,0.080,0.172,1,0,1.480,3.420,3.420,DN200 (not steepened),,P4L6-M267,P4L6-M266
4541,O9-P2865,P4L6-P112,pipe,P4L6,200,63.100,0.510,0.510,0,0.043,0.090,1,0,1.480,1.900,1.900,DN200 (not steepened),,P4L6-M112,P4L6-M111
14790,O9-P2892,P4L6-P139,pipe,P4L6,200,100.000,0.510,0.510,0,0.065,0.133,1,0,1.500,1.860,1.860,DN200 (not steepened),,P4L6-M139,P4L6-M138
10713,O9-P3112,P4L6-P359,pipe,P4L6,200,60.500,0.510,0.510,0,0.213,0.363,1,0,3.250,3.550,3.550,DN200 (not steepened),,P4L6-M359,P4L6-M358
6620,O9-P2950,P4L6-P197,pipe,P4L6,200,82.900,0.510,0.510,0,0.239,0.354,1,0,2.180,2.600,2.600,DN200 (not steepened),,P4L6-M197,P4L6-M196
491,O9-P3120,P4L6-P367,pipe,P4L6,200,50.400,0.510,0.510,0,0.186,0.295,1,0,1.520,1.550,1.550,DN200 (not steepened),,P4L6-M367,P4L6-M366
6635,O9-P2920,P4L6-P167,pipe,P4L6,200,82.900,0.510,0.510,0,0.243,0.336,1,0,8.150,7.330,8.150,DN200 (not steepened),,P4L6-M167,P4L6-M166
12783,O9-P2894,P4L6-P141,pipe,P4L6,200,100.000,0.510,0.510,0,0.082,0.168,1,0,1.660,1.850,1.850,DN200 (not steepened),,P4L6-M141,P4L6-M136
12798,O9-P78,P4L6-P70,pipe,P4L6,200,75.400,0.510,0.510,0,0.510,0.691,1,0,5.590,5.760,5.760,DN200 (not steepened),,P4L6-M70,P4L6-M5
511,O9-P3095,P4L6-P342,pipe,P4L6,200,70.800,0.510,0.510,0,0.323,0.405,1,0,2.300,2.300,2.300,DN200 (not steepened),,P4L6-M342,P4L6-M341
12800,O9-P3096,P4L6-P343,pipe,P4L6,200,63.200,0.510,0.510,0,0.317,0.401,1,0,2.090,2.300,2.300,DN200 (not steepened),,P4L6-M343,P4L6-M342
2559,O9-P3102,P4L6-P349,pipe,P4L6,200,78.400,0.510,0.510,0,0.281,0.377,1,0,1.860,1.870,1.870,DN200 (not steepened),,P4L6-M349,P4L6-M348
2570,O9-P82,P4L6-P74,pipe,P4L6,200,73.800,0.510,0.510,0,0.509,0.691,1,0,5.690,5.530,5.690,DN200 (not steepened),,P4L6-M74,P4L6-M73
6674,O9-P2922,P4L6-P169,pipe,P4L6,200,83.100,0.510,0.510,0,0.204,0.296,1,0,4.230,5.880,5.880,DN200 (not steepened),,P4L6-M169,P4L6-M168
531,O9-P2995,P4L6-P242,pipe,P4L6,200,81.700,0.510,0.510,0,0.082,0.172,1,0,1.530,1.610,1.610,DN200 (not steepened),,P4L6-M242,P4L6-M241
6676,O9-P2970,P4L6-P217,pipe,P4L6,200,84.400,0.510,0.510,0,0.210,0.316,1,0,2.690,2.760,2.760,DN200 (not steepened),,P4L6-M217,P4L6-M216
2592,O9-P2867,P4L6-P114,pipe,P4L6,200,76.600,0.510,0.510,0,0.056,0.121,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L6-M114,P4L6-M113
6689,O9-P3132,P4L6-P379,pipe,P4L6,200,83.200,0.510,0.510,0,0.092,0.197,1,0,1.480,2.420,2.420,DN200 (not steepened),,P4L6-M379,P4L6-M377
550,O9-P2817,P4L6-P30,pipe,P4L6,200,58.500,0.510,0.510,0,0.580,0.751,1,0,7.060,6.800,7.060,DN200 (not steepened),,P4L6-M30,P4L6-M29
10790,O9-P3086,P4L6-P333,pipe,P4L6,200,111.500,0.510,0.510,0,0.186,0.296,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L6-M333,P4L6-M332
2610,O9-P2826,P4L6-P39,pipe,P4L6,200,62.900,0.510,0.510,0,0.570,0.740,1,0,5.760,5.890,5.890,DN200 (not steepened),,P4L6-M39,P4L6-M38
12852,O9-P3115,P4L6-P362,pipe,P4L6,200,109.700,0.510,0.510,0,0.166,0.271,1,0,1.750,2.160,2.160,DN200 (not steepened),,P4L6-M362,P4L6-M361
4663,O9-P2860,P4L6-P107,pipe,P4L6,200,81.700,0.510,0.510,0,0.101,0.191,1,0,3.480,3.540,3.540,DN200 (not steepened),,P4L6-M107,P4L6-M106
8764,O9-P86,P4L6-P97,pipe,P4L6,200,96.900,0.510,0.510,0,0.486,0.680,1,0,1.820,1.860,1.860,DN200 (not steepened),,P4L6-M97,P4L6-M77
6731,O9-P2877,P4L6-P124,pipe,P4L6,200,83.500,0.510,0.510,0,0.204,0.220,1,0,3.350,3.350,3.350,DN200 (not steepened),,P4L6-M124,P4L6-M123
6738,O9-P3016,P4L6-P263,pipe,P4L6,200,83.500,0.510,0.510,0,0.212,0.382,1,0,2.680,3.050,3.050,DN200 (not steepened),,P4L6-M263,P4L6-M262
8792,O9-P2916,P4L6-P163,pipe,P4L6,200,97.400,0.510,0.510,0,0.052,0.108,1,0,1.480,2.380,2.380,DN200 (not steepened),,P4L6-M163,P4L6-M162
6747,O9-P3110,P4L6-P357,pipe,P4L6,200,82.300,0.510,0.510,0,0.231,0.390,1,0,4.710,2.680,4.710,DN200 (not steepened),,P4L6-M357,P4L6-M55
10845,O9-P2854,P4L6-P67,pipe,P4L6,200,76.700,0.510,0.510,0,0.195,0.264,1,0,2.460,2.690,2.690,DN200 (not steepened),,P4L6-M67,P4L6-M66
12894,O9-P3136,P4L6-P87,pipe,P4L6,200,100.000,0.510,0.510,0,0.260,0.260,1,0,2.320,2.500,2.500,DN200 (not steepened),,P4L6-M87,P4L6-M86
12903,O9-P2822,P4L6-P35,pipe,P4L6,200,100.000,0.510,0.510,0,0.579,0.751,1,0,6.050,6.150,6.150,DN200 (not steepened),,P4L6-M35,P4L6-M34
8825,O9-P3111,P4L6-P358,pipe,P4L6,200,70.600,0.510,0.510,0,0.222,0.376,1,0,3.550,4.710,4.710,DN200 (not steepened),,P4L6-M358,P4L6-M357
4738,O9-P2810,P4L6-P23,pipe,P4L6,250,65.600,0.375,0.375,0,0.564,0.738,1,0,7.670,8.660,8.660,"Above DN200, under 0.75 m/s",0.601,P4L6-M23,P4L6-M22
12943,O9-P3071,P4L6-P318,pipe,P4L6,200,100.000,0.510,0.510,0,0.092,0.197,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L6-M318,P4L6-M317
2709,O9-P3128,P4L6-P375,pipe,P4L6,200,41.300,0.510,0.510,0,0.021,0.021,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L6-M375,P4L6-M374
15002,O9-P2806,P4L6-P19,pipe,P4L6,250,79.200,0.375,0.375,0,0.570,0.743,1,0,8.190,8.080,8.190,"Above DN200, under 0.75 m/s",0.607,P4L6-M19,P4L6-M18
15008,O9-P3076,P4L6-P323,pipe,P4L6,200,100.000,0.510,0.510,0,0.221,0.334,1,0,1.660,1.600,1.660,DN200 (not steepened),,P4L6-M323,P4L6-M322
10915,O9-P2969,P4L6-P216,pipe,P4L6,200,100.000,0.510,0.510,0,0.242,0.339,1,0,2.760,2.830,2.830,DN200 (not steepened),,P4L6-M216,P4L6-M215
4773,O9-P3005,P4L6-P252,pipe,P4L6,200,65.100,0.510,0.510,0,0.273,0.373,1,0,4.150,4.430,4.430,DN200 (not steepened),,P4L6-M252,P4L6-M38
17068,O9-P3038,P4L6-P285,pipe,P4L6,200,81.300,0.510,0.510,0,0.373,0.458,1,0,3.840,3.770,3.840,DN200 (not steepened),,P4L6-M285,P4L6-M284
17069,O9-P3078,P4L6-P325,pipe,P4L6,200,66.400,0.510,0.510,0,0.315,0.374,1,0,1.940,1.590,1.940,DN200 (not steepened),,P4L6-M325,P4L6-M285
4782,O9-P2848,P4L6-P61,pipe,P4L6,200,66.200,0.510,0.510,0,0.351,0.397,1,0,3.070,3.090,3.090,DN200 (not steepened),,P4L6-M61,P4L6-M60
10927,O9-P3006,P4L6-P253,pipe,P4L6,200,100.000,0.510,0.510,0,0.246,0.346,1,0,3.800,4.150,4.150,DN200 (not steepened),,P4L6-M253,P4L6-M252
4789,O9-P3116,P4L6-P363,pipe,P4L6,200,54.300,0.510,0.510,0,0.151,0.217,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L6-M363,P4L6-M362
15033,O9-P2843,P4L6-P56,pipe,P4L6,200,91.300,0.510,0.510,0,0.385,0.461,1,0,3.190,3.320,3.320,DN200 (not steepened),,P4L6-M56,P4L6-M55
10939,O9-P2869,P4L6-P116,pipe,P4L6,200,65.100,0.510,0.510,0,0.038,0.079,1,0,1.480,2.090,2.090,DN200 (not steepened),,P4L6-M116,P4L6-M115
8893,O9-P2927,P4L6-P174,pipe,P4L6,200,100.000,0.510,0.510,0,0.048,0.082,1,0,3.710,1.480,3.710,DN200 (not steepened),,P4L6-M174,P4L6-M173
15037,O9-P3057,P4L6-P304,pipe,P4L6,200,100.000,0.510,0.510,0,0.289,0.389,1,0,2.760,3.210,3.210,DN200 (not steepened),,P4L6-M304,P4L6-M303
706,O9-P2853,P4L6-P66,pipe,P4L6,200,67.700,0.510,0.510,0,0.211,0.272,1,0,2.690,2.640,2.690,DN200 (not steepened),,P4L6-M66,P4L6-M65
2757,O9-P3073,P4L6-P320,pipe,P4L6,200,41.900,0.510,0.510,0,0.062,0.136,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L6-M320,P4L6-M314
10959,O9-P2836,P4L6-P49,pipe,P4L6,200,100.000,0.510,0.510,0,0.554,0.710,1,0,4.680,4.560,4.680,DN200 (not steepened),,P4L6-M49,P4L6-M48
13018,O9-P2981,P4L6-P228,pipe,P4L6,200,100.000,0.510,0.510,0,0.186,0.295,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L6-M228,P4L6-M227
15068,O9-P3030,P4L6-P277,pipe,P4L6,200,100.000,0.510,0.510,0,0.092,0.197,1,0,1.850,1.480,1.850,DN200 (not steepened),,P4L6-M277,P4L6-M276
733,O9-P2965,P4L6-P212,pipe,P4L6,200,55.300,0.510,0.510,0,0.328,0.444,1,0,4.050,4.040,4.050,DN200 (not steepened),,P4L6-M212,P4L6-M211
15071,O9-P3082,P4L6-P329,pipe,P4L6,200,100.000,0.510,0.510,0,0.273,0.355,1,0,1.580,1.850,1.850,DN200 (not steepened),,P4L6-M329,P4L6-M328
2794,O9-P2989,P4L6-P236,pipe,P4L6,200,42.300,0.510,0.510,0,0.197,0.274,1,0,1.610,1.480,1.610,DN200 (not steepened),,P4L6-M236,P4L6-M224
17130,O9-P3142,P4L6-P93,pipe,P4L6,200,94.000,0.510,0.510,0,0.078,0.158,1,0,1.900,2.330,2.330,DN200 (not steepened),,P4L6-M93,P4L6-M75
15094,O9-P2827,P4L6-P40,pipe,P4L6,200,66.100,0.510,0.510,0,0.570,0.739,1,0,5.630,5.760,5.760,DN200 (not steepened),,P4L6-M40,P4L6-M39
15100,O9-P2914,P4L6-P161,pipe,P4L6,200,83.000,0.510,0.510,0,0.048,0.100,1,0,1.480,1.590,1.590,DN200 (not steepened),,P4L6-M161,P4L6-M160
13060,O9-P3029,P4L6-P276,pipe,P4L6,200,100.000,0.510,0.510,0,0.111,0.233,1,0,2.170,1.480,2.170,DN200 (not steepened),,P4L6-M276,P4L6-M275
15110,O9-P3127,P4L6-P374,pipe,P4L6,200,100.000,0.510,0.510,0,0.126,0.126,1,0,1.620,1.600,1.620,DN200 (not steepened),,P4L6-M374,P4L6-M373
2837,O9-P3089,P4L6-P336,pipe,P4L6,200,42.900,0.510,0.510,0,0.136,0.192,1,0,2.530,1.480,2.530,DN200 (not steepened),,P4L6-M336,P4L6-M287
6942,O9-P87,P4L6-P98,pipe,P4L6,200,84.600,0.510,0.510,0,0.485,0.679,1,0,1.780,1.820,1.820,DN200 (not steepened),,P4L6-M98,P4L6-M97
6947,O9-P2945,P4L6-P192,pipe,P4L6,200,84.600,0.510,0.510,0,0.340,0.446,1,0,3.870,4.080,4.080,DN200 (not steepened),,P4L6-M192,P4L6-M191
9001,O9-P2864,P4L6-P111,pipe,P4L6,200,98.100,0.510,0.510,0,0.060,0.122,1,0,1.900,2.950,2.950,DN200 (not steepened),,P4L6-M111,P4L6-M110
13108,O9-P2934,P4L6-P181,pipe,P4L6,200,100.000,0.510,0.510,0,0.136,0.186,1,0,3.000,3.910,3.910,DN200 (not steepened),,P4L6-M181,P4L6-M169
6967,O9-P2923,P4L6-P170,pipe,P4L6,200,84.700,0.510,0.510,0,0.145,0.214,1,0,4.200,4.230,4.230,DN200 (not steepened),,P4L6-M170,P4L6-M169
15160,O9-P2929,P4L6-P176,pipe,P4L6,200,100.000,0.510,0.510,0,0.165,0.199,1,0,3.350,4.530,4.530,DN200 (not steepened),,P4L6-M176,P4L6-M168
13115,O9-P2966,P4L6-P213,pipe,P4L6,200,62.500,0.510,0.510,0,0.326,0.439,1,0,3.730,4.050,4.050,DN200 (not steepened),,P4L6-M213,P4L6-M212
9023,O9-P2939,P4L6-P186,pipe,P4L6,200,95.500,0.510,0.510,0,0.052,0.108,1,0,1.480,2.180,2.180,DN200 (not steepened),,P4L6-M186,P4L6-M185
13124,O9-P3152,P4L6-P100,pipe,P4L6,200,100.000,0.510,0.510,0,0.068,0.134,1,0,2.230,2.140,2.230,DN200 (not steepened),,P4L6-M100,P4L6-M78
837,O9-P2879,P4L6-P126,pipe,P4L6,200,54.200,0.510,0.510,0,0.202,0.219,1,0,3.100,3.370,3.370,DN200 (not steepened),,P4L6-M126,P4L6-M125
2894,O9-P2881,P4L6-P128,pipe,P4L6,200,43.600,0.510,0.510,0,0.202,0.219,1,0,2.840,2.900,2.900,DN200 (not steepened),,P4L6-M128,P4L6-M127
13135,O9-P3051,P4L6-P298,pipe,P4L6,200,100.000,0.510,0.510,0,0.193,0.252,1,0,2.040,2.050,2.050,DN200 (not steepened),,P4L6-M298,P4L6-M297
15186,O9-P3129,P4L6-P376,pipe,P4L6,200,100.000,0.510,0.510,0,0.141,0.212,1,0,1.480,2.410,2.410,DN200 (not steepened),,P4L6-M376,P4L6-M63
2901,O9-P3141,P4L6-P92,pipe,P4L6,200,71.200,0.510,0.510,0,0.158,0.158,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L6-M92,P4L6-M91
855,O9-P79,P4L6-P71,pipe,P4L6,200,63.900,0.510,0.510,0,0.509,0.691,1,0,5.470,5.590,5.590,DN200 (not steepened),,P4L6-M71,P4L6-M70
2906,O9-P3041,P4L6-P288,pipe,P4L6,200,102.100,0.510,0.510,0,0.307,0.344,1,0,2.490,3.120,3.120,DN200 (not steepened),,P4L6-M288,P4L6-M287
7002,O9-P3010,P4L6-P257,pipe,P4L6,200,84.800,0.510,0.510,0,0.145,0.299,1,0,3.740,3.700,3.740,DN200 (not steepened),,P4L6-M257,P4L6-M256
7008,O9-P2798,P4L6-P11,pipe,P4L6,250,88.200,0.375,0.375,0,0.578,0.749,1,0,9.040,9.450,9.450,"Above DN200, under 0.75 m/s",0.614,P4L6-M11,P4L6-M10
11106,O9-P3014,P4L6-P261,pipe,P4L6,200,82.700,0.510,0.510,0,0.273,0.434,1,0,3.370,3.640,3.640,DN200 (not steepened),,P4L6-M261,P4L6-M41
2922,O9-P2963,P4L6-P210,pipe,P4L6,200,43.900,0.510,0.510,0,0.384,0.581,1,0,4.250,4.270,4.270,DN200 (not steepened),,P4L6-M210,P4L6-M29
15211,O9-P3028,P4L6-P275,pipe,P4L6,200,100.000,0.510,0.510,0,0.149,0.305,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L6-M275,P4L6-M274
4972,O9-P2980,P4L6-P227,pipe,P4L6,200,68.300,0.510,0.510,0,0.222,0.315,1,0,1.920,1.940,1.940,DN200 (not steepened),,P4L6-M227,P4L6-M226
4983,O9-P3091,P4L6-P338,pipe,P4L6,200,68.400,0.510,0.510,0,0.026,0.026,1,0,1.480,1.910,1.910,DN200 (not steepened),,P4L6-M338,P4L6-M49
7043,O9-P2996,P4L6-P243,pipe,P4L6,200,85.600,0.510,0.510,0,0.064,0.136,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L6-M243,P4L6-M242
2962,O9-P3149,P4L6-P81,pipe,P4L6,200,80.900,0.510,0.510,0,0.159,0.162,1,0,1.890,2.110,2.110,DN200 (not steepened),,P4L6-M81,P4L6-M80
15256,O9-P3121,P4L6-P368,pipe,P4L6,200,63.200,0.510,0.510,0,0.149,0.244,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L6-M368,P4L6-M367
5019,O9-P3100,P4L6-P347,pipe,P4L6,200,68.700,0.510,0.510,0,0.282,0.380,1,0,1.960,2.100,2.100,DN200 (not steepened),,P4L6-M347,P4L6-M346
13213,O9-P3023,P4L6-P270,pipe,P4L6,200,100.000,0.510,0.510,0,0.158,0.268,1,0,1.720,2.060,2.060,DN200 (not steepened),,P4L6-M270,P4L6-M269
9119,O9-P2847,P4L6-P60,pipe,P4L6,200,98.600,0.510,0.510,0,0.355,0.408,1,0,3.090,3.290,3.290,DN200 (not steepened),,P4L6-M60,P4L6-M59
11172,O9-P2948,P4L6-P195,pipe,P4L6,200,100.000,0.510,0.510,0,0.271,0.387,1,0,3.370,3.810,3.810,DN200 (not steepened),,P4L6-M195,P4L6-M194
9135,O9-P3084,P4L6-P331,pipe,P4L6,200,42.600,0.510,0.510,0,0.234,0.343,1,0,1.620,1.580,1.620,DN200 (not steepened),,P4L6-M331,P4L6-M330
11190,O9-P2988,P4L6-P235,pipe,P4L6,200,100.000,0.510,0.510,0,0.110,0.232,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L6-M235,P4L6-M234
11191,O9-P2909,P4L6-P155,pipe,P4L6,200,100.000,0.510,0.510,0,0.037,0.063,1,0,1.480,2.320,2.320,DN200 (not steepened),,P4L6-M155,P4L6-M154
965,O9-P3097,P4L6-P344,pipe,P4L6,200,63.000,0.510,0.510,0,0.317,0.401,1,0,2.160,2.090,2.160,DN200 (not steepened),,P4L6-M344,P4L6-M343
968,O9-P2837,P4L6-P50,pipe,P4L6,200,60.000,0.510,0.510,0,0.431,0.608,1,0,4.650,4.680,4.680,DN200 (not steepened),,P4L6-M50,P4L6-M49
9163,O9-P3077,P4L6-P324,pipe,P4L6,200,100.000,0.510,0.510,0,0.206,0.296,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L6-M324,P4L6-M323
13261,O9-P3134,P4L6-P85,pipe,P4L6,200,100.000,0.510,0.510,0,0.261,0.261,1,0,2.680,3.030,3.030,DN200 (not steepened),,P4L6-M85,P4L6-M84
15318,O9-P3083,P4L6-P330,pipe,P4L6,200,100.000,0.510,0.510,0,0.245,0.346,1,0,1.580,1.580,1.580,DN200 (not steepened),,P4L6-M330,P4L6-M329
13276,O9-P2855,P4L6-P68,pipe,P4L6,200,72.900,0.510,0.510,0,0.175,0.254,1,0,2.240,2.460,2.460,DN200 (not steepened),,P4L6-M68,P4L6-M67
15338,O9-P2898,P4L6-P145,pipe,P4L6,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L6-M145,P4L6-M144
5104,O9-P3151,P4L6-P83,pipe,P4L6,200,49.300,0.510,0.510,0,0.125,0.125,1,0,1.480,1.560,1.560,DN200 (not steepened),,P4L6-M83,P4L6-M82
13296,O9-P2795,P4L6-P8,pipe,P4L6,250,60.400,0.375,0.375,0,0.579,0.750,1,0,9.910,9.980,9.980,"Above DN200, under 0.75 m/s",0.615,P4L6-M8,P4L6-M7
11255,O9-P2819,P4L6-P32,pipe,P4L6,200,100.000,0.510,0.510,0,0.580,0.751,1,0,6.400,6.730,6.730,DN200 (not steepened),,P4L6-M32,P4L6-M31
3072,O9-P3144,P4L6-P95,pipe,P4L6,200,45.600,0.510,0.510,0,0.054,0.115,1,0,1.620,1.770,1.770,DN200 (not steepened),,P4L6-M95,P4L6-M94
13325,O9-P2928,P4L6-P175,pipe,P4L6,200,100.000,0.510,0.510,0,0.030,0.030,1,0,5.180,1.480,5.180,DN200 (not steepened),,P4L6-M175,P4L6-M174
13326,O9-P2873,P4L6-P120,pipe,P4L6,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L6-M120,P4L6-M110
11280,O9-P3125,P4L6-P372,pipe,P4L6,200,72.500,0.510,0.510,0,0.092,0.197,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4L6-M372,P4L6-M371
15395,O9-P3008,P4L6-P255,pipe,P4L6,200,100.000,0.510,0.510,0,0.215,0.325,1,0,3.260,3.420,3.420,DN200 (not steepened),,P4L6-M255,P4L6-M254
11346,O9-P2924,P4L6-P171,pipe,P4L6,200,100.000,0.510,0.510,0,0.095,0.188,1,0,3.930,4.200,4.200,DN200 (not steepened),,P4L6-M171,P4L6-M170
11348,O9-P2992,P4L6-P239,pipe,P4L6,200,100.000,0.510,0.510,0,0.110,0.232,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L6-M239,P4L6-M225
15453,O9-P3107,P4L6-P354,pipe,P4L6,200,100.000,0.510,0.510,0,0.243,0.275,1,0,1.480,1.930,1.930,DN200 (not steepened),,P4L6-M354,P4L6-M353
7269,O9-P2861,P4L6-P108,pipe,P4L6,200,86.100,0.510,0.510,0,0.094,0.181,1,0,3.400,3.480,3.480,DN200 (not steepened),,P4L6-M108,P4L6-M107
1130,O9-P3092,P4L6-P339,pipe,P4L6,200,62.300,0.510,0.510,0,0.330,0.408,1,0,2.340,2.450,2.450,DN200 (not steepened),,P4L6-M339,P4L6-M52
1141,O9-P2941,P4L6-P188,pipe,P4L6,200,55.700,0.510,0.510,0,0.069,0.142,1,0,2.730,3.290,3.290,DN200 (not steepened),,P4L6-M188,P4L6-M187
3193,O9-P3155,P4L6-P103,pipe,P4L6,200,46.900,0.510,0.510,0,0.022,0.022,1,0,1.480,1.820,1.820,DN200 (not steepened),,P4L6-M103,P4L6-M102
3194,O9-P3056,P4L6-P303,pipe,P4L6,200,46.900,0.510,0.510,0,0.320,0.452,1,0,3.600,3.840,3.840,DN200 (not steepened),,P4L6-M303,P4L6-M281
1153,O9-P2951,P4L6-P198,pipe,P4L6,200,23.400,0.510,0.510,0,0.234,0.343,1,0,2.100,2.180,2.180,DN200 (not steepened),,P4L6-M198,P4L6-M197
15495,O9-P2890,P4L6-P137,pipe,P4L6,200,85.800,0.510,0.510,0,0.090,0.182,1,0,2.160,2.220,2.220,DN200 (not steepened),,P4L6-M137,P4L6-M136
3213,O9-P2849,P4L6-P62,pipe,P4L6,200,47.200,0.510,0.510,0,0.338,0.374,1,0,2.570,3.070,3.070,DN200 (not steepened),,P4L6-M62,P4L6-M61
15503,O9-P2820,P4L6-P33,pipe,P4L6,200,100.000,0.510,0.510,0,0.580,0.751,1,0,6.680,6.400,6.680,DN200 (not steepened),,P4L6-M33,P4L6-M32
5267,O9-P2802,P4L6-P15,pipe,P4L6,250,96.300,0.375,0.375,0,0.572,0.745,1,0,7.950,8.290,8.290,"Above DN200, under 0.75 m/s",0.609,P4L6-M15,P4L6-M14
11420,O9-P2938,P4L6-P185,pipe,P4L6,200,100.000,0.510,0.510,0,0.133,0.172,1,0,2.180,3.580,3.580,DN200 (not steepened),,P4L6-M185,P4L6-M184
13469,O9-P2972,P4L6-P219,pipe,P4L6,200,60.800,0.510,0.510,0,0.149,0.244,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L6-M219,P4L6-M218
7331,O9-P3148,P4L6-P80,pipe,P4L6,200,100.000,0.510,0.510,0,0.162,0.180,1,0,2.110,2.490,2.490,DN200 (not steepened),,P4L6-M80,P4L6-M79
11432,O9-P2993,P4L6-P240,pipe,P4L6,200,100.000,0.510,0.510,0,0.200,0.285,1,0,2.550,2.760,2.760,DN200 (not steepened),,P4L6-M240,P4L6-M211
11434,O9-P3126,P4L6-P373,pipe,P4L6,200,100.000,0.510,0.510,0,0.229,0.229,1,0,1.600,2.050,2.050,DN200 (not steepened),,P4L6-M373,P4L6-M63
13494,O9-P2957,P4L6-P204,pipe,P4L6,200,100.000,0.510,0.510,0,0.254,0.321,1,0,1.500,1.650,1.650,DN200 (not steepened),,P4L6-M204,P4L6-M191
11447,O9-P3048,P4L6-P295,pipe,P4L6,200,100.000,0.510,0.510,0,0.251,0.308,1,0,2.780,2.420,2.780,DN200 (not steepened),,P4L6-M295,P4L6-M294
13495,O9-P2886,P4L6-P133,pipe,P4L6,200,94.600,0.510,0.510,0,0.198,0.198,1,0,1.780,1.920,1.920,DN200 (not steepened),,P4L6-M133,P4L6-M132
13506,O9-P3122,P4L6-P369,pipe,P4L6,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,2.010,2.010,DN200 (not steepened),,P4L6-M369,P4L6-M365
9415,O9-P3050,P4L6-P297,pipe,P4L6,200,100.000,0.510,0.510,0,0.210,0.262,1,0,2.050,2.290,2.290,DN200 (not steepened),,P4L6-M297,P4L6-M296
11466,O9-P2813,P4L6-P26,pipe,P4L6,250,100.000,0.375,0.375,0,0.564,0.737,1,0,7.250,7.450,7.450,"Above DN200, under 0.75 m/s",0.601,P4L6-M26,P4L6-M25
9428,O9-P2899,P4L6-P146,pipe,P4L6,200,81.300,0.510,0.510,0,0.098,0.199,1,0,1.840,1.990,1.990,DN200 (not steepened),,P4L6-M146,P4L6-M11
3296,O9-P3013,P4L6-P260,pipe,P4L6,200,48.000,0.510,0.510,0,0.079,0.172,1,0,1.480,2.140,2.140,DN200 (not steepened),,P4L6-M260,P4L6-M259
13544,O9-P3025,P4L6-P272,pipe,P4L6,200,100.000,0.510,0.510,0,0.131,0.166,1,0,1.480,1.600,1.600,DN200 (not steepened),,P4L6-M272,P4L6-M271
15593,O9-P2974,P4L6-P221,pipe,P4L6,200,100.000,0.510,0.510,0,0.313,0.420,1,0,2.480,3.140,3.140,DN200 (not steepened),,P4L6-M221,P4L6-M220
15598,O9-P2971,P4L6-P218,pipe,P4L6,200,100.000,0.510,0.510,0,0.184,0.286,1,0,1.660,2.690,2.690,DN200 (not steepened),,P4L6-M218,P4L6-M217
5370,O9-P3145,P4L6-P96,pipe,P4L6,200,43.100,0.510,0.510,0,0.021,0.021,1,0,1.480,1.620,1.620,DN200 (not steepened),,P4L6-M96,P4L6-M95
1282,O9-P3026,P4L6-P273,pipe,P4L6,200,24.700,0.510,0.510,0,0.190,0.357,1,0,1.600,1.480,1.600,DN200 (not steepened),,P4L6-M273,P4L6-M263
1283,O9-P3133,P4L6-P84,pipe,P4L6,200,24.700,0.510,0.510,0,0.261,0.261,1,0,3.030,3.140,3.140,DN200 (not steepened),,P4L6-M84,P4L6-M74
3346,O9-P2987,P4L6-P234,pipe,P4L6,200,48.400,0.510,0.510,0,0.129,0.270,1,0,2.640,1.480,2.640,DN200 (not steepened),,P4L6-M234,P4L6-M233
1299,O9-P2986,P4L6-P233,pipe,P4L6,200,24.800,0.510,0.510,0,0.144,0.298,1,0,1.480,2.150,2.150,DN200 (not steepened),,P4L6-M233,P4L6-M232
5398,O9-P3113,P4L6-P360,pipe,P4L6,200,65.600,0.510,0.510,0,0.201,0.343,1,0,2.380,3.250,3.250,DN200 (not steepened),,P4L6-M360,P4L6-M359
11549,O9-P2942,P4L6-P189,pipe,P4L6,200,118.100,0.510,0.510,0,0.053,0.109,1,0,1.480,2.730,2.730,DN200 (not steepened),,P4L6-M189,P4L6-M188
3365,O9-P3009,P4L6-P256,pipe,P4L6,200,48.700,0.510,0.510,0,0.194,0.313,1,0,3.700,3.260,3.700,DN200 (not steepened),,P4L6-M256,P4L6-M255
7466,O9-P3146,P4L6-P78,pipe,P4L6,200,87.200,0.510,0.510,0,0.168,0.205,1,0,2.920,3.510,3.510,DN200 (not steepened),,P4L6-M78,P4L6-M77
5432,O9-P2821,P4L6-P34,pipe,P4L6,200,73.100,0.510,0.510,0,0.579,0.751,1,0,6.150,6.680,6.680,DN200 (not steepened),,P4L6-M34,P4L6-M33
11581,O9-P2953,P4L6-P200,pipe,P4L6,200,100.000,0.510,0.510,0,0.161,0.279,1,0,1.850,1.780,1.850,DN200 (not steepened),,P4L6-M200,P4L6-M199
5453,O9-P3004,P4L6-P251,pipe,P4L6,200,63.100,0.510,0.510,0,0.166,0.208,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L6-M251,P4L6-M250
7513,O9-P2876,P4L6-P123,pipe,P4L6,200,84.100,0.510,0.510,0,0.217,0.285,1,0,3.350,3.420,3.420,DN200 (not steepened),,P4L6-M123,P4L6-M11
15720,O9-P2990,P4L6-P237,pipe,P4L6,200,100.000,0.510,0.510,0,0.137,0.192,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L6-M237,P4L6-M236
1385,O9-P3108,P4L6-P355,pipe,P4L6,200,25.700,0.510,0.510,0,0.131,0.165,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L6-M355,P4L6-M346
13673,O9-P3024,P4L6-P271,pipe,P4L6,200,100.000,0.510,0.510,0,0.142,0.213,1,0,1.600,1.720,1.720,DN200 (not steepened),,P4L6-M271,P4L6-M270
5483,O9-P3018,P4L6-P265,pipe,P4L6,200,73.600,0.510,0.510,0,0.137,0.281,1,0,3.830,3.920,3.920,DN200 (not steepened),,P4L6-M265,P4L6-M264
15744,O9-P84,P4L6-P76,pipe,P4L6,200,102.400,0.510,0.510,0,0.491,0.684,1,0,3.860,4.960,4.960,DN200 (not steepened),,P4L6-M76,P4L6-M75
1417,O9-P2809,P4L6-P22,pipe,P4L6,250,52.700,0.375,0.375,0,0.569,0.743,1,0,8.660,9.120,9.120,"Above DN200, under 0.75 m/s",0.606,P4L6-M22,P4L6-M21
7566,O9-P2964,P4L6-P211,pipe,P4L6,200,87.900,0.510,0.510,0,0.341,0.459,1,0,4.040,4.250,4.250,DN200 (not steepened),,P4L6-M211,P4L6-M210
15763,O9-P2838,P4L6-P51,pipe,P4L6,200,61.500,0.510,0.510,0,0.431,0.608,1,0,4.720,4.650,4.720,DN200 (not steepened),,P4L6-M51,P4L6-M50
1433,O9-P3021,P4L6-P268,pipe,P4L6,200,58.100,0.510,0.510,0,0.183,0.322,1,0,2.290,1.710,2.290,DN200 (not steepened),,P4L6-M268,P4L6-M262
13724,O9-P2850,P4L6-P63,pipe,P4L6,200,100.000,0.510,0.510,0,0.331,0.367,1,0,3.040,2.570,3.040,DN200 (not steepened),,P4L6-M63,P4L6-M62
3486,O9-P2814,P4L6-P27,pipe,P4L6,250,50.100,0.375,0.375,0,0.539,0.713,1,0,7.110,7.250,7.250,"Above DN200, under 0.75 m/s",0.576,P4L6-M27,P4L6-M26
3488,O9-P3040,P4L6-P287,pipe,P4L6,200,50.100,0.510,0.510,0,0.314,0.366,1,0,3.120,3.320,3.320,DN200 (not steepened),,P4L6-M287,P4L6-M286
15788,O9-P2801,P4L6-P14,pipe,P4L6,250,101.500,0.375,0.375,0,0.573,0.745,1,0,8.290,8.240,8.290,"Above DN200, under 0.75 m/s",0.609,P4L6-M14,P4L6-M13
3501,O9-P2842,P4L6-P55,pipe,P4L6,200,59.000,0.510,0.510,0,0.398,0.560,1,0,3.320,3.620,3.620,DN200 (not steepened),,P4L6-M55,P4L6-M54
13754,O9-P2935,P4L6-P182,pipe,P4L6,200,100.000,0.510,0.510,0,0.132,0.169,1,0,1.890,3.000,3.000,DN200 (not steepened),,P4L6-M182,P4L6-M181
13760,O9-P2985,P4L6-P232,pipe,P4L6,200,100.000,0.510,0.510,0,0.156,0.315,1,0,2.150,2.820,2.820,DN200 (not steepened),,P4L6-M232,P4L6-M231
13780,O9-P2874,P4L6-P121,pipe,P4L6,200,100.000,0.510,0.510,0,0.068,0.138,1,0,1.590,1.700,1.700,DN200 (not steepened),,P4L6-M121,P4L6-M10
13792,O9-P3135,P4L6-P86,pipe,P4L6,200,100.000,0.510,0.510,0,0.260,0.260,1,0,2.500,2.680,2.680,DN200 (not steepened),,P4L6-M86,P4L6-M85
15842,O9-P2925,P4L6-P172,pipe,P4L6,200,100.000,0.510,0.510,0,0.085,0.169,1,0,2.710,3.930,3.930,DN200 (not steepened),,P4L6-M172,P4L6-M171
1511,O9-P3153,P4L6-P101,pipe,P4L6,200,27.100,0.510,0.510,0,0.061,0.122,1,0,2.160,2.230,2.230,DN200 (not steepened),,P4L6-M101,P4L6-M100
15857,O9-P2832,P4L6-P45,pipe,P4L6,200,100.000,0.510,0.510,0,0.554,0.710,1,0,5.370,5.450,5.450,DN200 (not steepened),,P4L6-M45,P4L6-M44
7666,O9-P2896,P4L6-P143,pipe,P4L6,200,62.300,0.510,0.510,0,0.043,0.090,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L6-M143,P4L6-M142
7672,O9-P3002,P4L6-P249,pipe,P4L6,200,100.000,0.510,0.510,0,0.145,0.229,1,0,1.900,1.480,1.900,DN200 (not steepened),,P4L6-M249,P4L6-M248
13821,O9-P3003,P4L6-P250,pipe,P4L6,200,138.800,0.510,0.510,0,0.178,0.266,1,0,1.800,2.510,2.510,DN200 (not steepened),,P4L6-M250,P4L6-M215
1547,O9-P2868,P4L6-P115,pipe,P4L6,200,62.500,0.510,0.510,0,0.056,0.116,1,0,2.090,2.520,2.520,DN200 (not steepened),,P4L6-M115,P4L6-M105
15900,O9-P3047,P4L6-P294,pipe,P4L6,200,100.000,0.510,0.510,0,0.252,0.308,1,0,2.420,2.340,2.420,DN200 (not steepened),,P4L6-M294,P4L6-M293
3620,O9-P2889,P4L6-P136,pipe,P4L6,200,51.600,0.510,0.510,0,0.114,0.229,1,0,2.220,2.320,2.320,DN200 (not steepened),,P4L6-M136,P4L6-M135
1580,O9-P2800,P4L6-P13,pipe,P4L6,250,101.600,0.375,0.375,0,0.574,0.746,1,0,8.240,8.340,8.340,"Above DN200, under 0.75 m/s",0.611,P4L6-M13,P4L6-M12
11821,O9-P3053,P4L6-P300,pipe,P4L6,200,85.900,0.510,0.510,0,0.193,0.252,1,0,1.560,2.090,2.090,DN200 (not steepened),,P4L6-M300,P4L6-M299
15923,O9-P2841,P4L6-P54,pipe,P4L6,200,100.000,0.510,0.510,0,0.398,0.560,1,0,3.620,3.990,3.990,DN200 (not steepened),,P4L6-M54,P4L6-M53
1589,O9-P3085,P4L6-P332,pipe,P4L6,200,85.600,0.510,0.510,0,0.216,0.329,1,0,1.630,1.620,1.630,DN200 (not steepened),,P4L6-M332,P4L6-M331
7736,O9-P2983,P4L6-P230,pipe,P4L6,200,89.000,0.510,0.510,0,0.218,0.333,1,0,3.100,2.630,3.100,DN200 (not steepened),,P4L6-M230,P4L6-M223
11834,O9-P2955,P4L6-P202,pipe,P4L6,200,100.000,0.510,0.510,0,0.195,0.263,1,0,1.750,2.340,2.340,DN200 (not steepened),,P4L6-M202,P4L6-M190
5693,O9-P2977,P4L6-P224,pipe,P4L6,200,75.800,0.510,0.510,0,0.270,0.365,1,0,2.180,2.800,2.800,DN200 (not steepened),,P4L6-M224,P4L6-M223
5697,O9-P3075,P4L6-P322,pipe,P4L6,200,75.900,0.510,0.510,0,0.259,0.353,1,0,1.600,1.980,1.980,DN200 (not steepened),,P4L6-M322,P4L6-M307
3654,O9-P3124,P4L6-P371,pipe,P4L6,200,75.700,0.510,0.510,0,0.117,0.247,1,0,2.000,3.030,3.030,DN200 (not steepened),,P4L6-M371,P4L6-M61
11849,O9-P2932,P4L6-P179,pipe,P4L6,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,4.280,4.280,DN200 (not steepened),,P4L6-M179,P4L6-M178
3666,O9-P3052,P4L6-P299,pipe,P4L6,200,52.200,0.510,0.510,0,0.193,0.252,1,0,2.090,2.040,2.090,DN200 (not steepened),,P4L6-M299,P4L6-M298
13909,O9-P2895,P4L6-P142,pipe,P4L6,200,100.000,0.510,0.510,0,0.065,0.133,1,0,1.550,1.660,1.660,DN200 (not steepened),,P4L6-M142,P4L6-M141
13912,O9-P2900,P4L6-P147,pipe,P4L6,200,75.500,0.510,0.510,0,0.092,0.187,1,0,1.730,1.840,1.840,DN200 (not steepened),,P4L6-M147,P4L6-M146
5723,O9-P2840,P4L6-P53,pipe,P4L6,200,76.100,0.510,0.510,0,0.398,0.560,1,0,3.990,4.760,4.760,DN200 (not steepened),,P4L6-M53,P4L6-M52
5727,O9-P2997,P4L6-P244,pipe,P4L6,200,76.100,0.510,0.510,0,0.137,0.192,1,0,1.750,2.370,2.370,DN200 (not steepened),,P4L6-M244,P4L6-M241
11878,O9-P2856,P4L6-P69,pipe,P4L6,200,100.000,0.510,0.510,0,0.136,0.192,1,0,1.480,2.240,2.240,DN200 (not steepened),,P4L6-M69,P4L6-M68
11884,O9-P3080,P4L6-P327,pipe,P4L6,200,79.500,0.510,0.510,0,0.290,0.363,1,0,1.530,2.090,2.090,DN200 (not steepened),,P4L6-M327,P4L6-M326
11886,O9-P2833,P4L6-P46,pipe,P4L6,200,100.000,0.510,0.510,0,0.554,0.710,1,0,5.260,5.370,5.370,DN200 (not steepened),,P4L6-M46,P4L6-M45
3696,O9-P2943,P4L6-P190,pipe,P4L6,200,52.500,0.510,0.510,0,0.377,0.482,1,0,4.210,4.310,4.310,DN200 (not steepened),,P4L6-M190,P4L6-M26
13937,O9-P3154,P4L6-P102,pipe,P4L6,200,100.000,0.510,0.510,0,0.048,0.092,1,0,1.820,2.160,2.160,DN200 (not steepened),,P4L6-M102,P4L6-M101
5757,O9-P2968,P4L6-P215,pipe,P4L6,200,76.500,0.510,0.510,0,0.283,0.380,1,0,2.830,3.560,3.560,DN200 (not steepened),,P4L6-M215,P4L6-M214
3720,O9-P3123,P4L6-P370,pipe,P4L6,200,52.900,0.510,0.510,0,0.101,0.216,1,0,1.480,1.840,1.840,DN200 (not steepened),,P4L6-M370,P4L6-M366
9865,O9-P3070,P4L6-P317,pipe,P4L6,200,100.000,0.510,0.510,0,0.124,0.259,1,0,1.510,1.580,1.580,DN200 (not steepened),,P4L6-M317,P4L6-M316
7818,O9-P88,P4L6-P99,pipe,P4L6,200,89.600,0.510,0.510,0,0.485,0.678,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L6-M99,P4L6-M98
13960,O9-P2859,P4L6-P106,pipe,P4L6,200,83.000,0.510,0.510,0,0.102,0.192,1,0,3.540,3.560,3.560,DN200 (not steepened),,P4L6-M106,P4L6-M105
16018,O9-P3037,P4L6-P284,pipe,P4L6,200,100.000,0.510,0.510,0,0.377,0.460,1,0,3.770,3.760,3.770,DN200 (not steepened),,P4L6-M284,P4L6-M283
3733,O9-P2846,P4L6-P59,pipe,P4L6,200,53.000,0.510,0.510,0,0.371,0.448,1,0,3.290,3.280,3.290,DN200 (not steepened),,P4L6-M59,P4L6-M58
5782,O9-P2933,P4L6-P180,pipe,P4L6,200,76.700,0.510,0.510,0,0.054,0.115,1,0,1.480,1.490,1.490,DN200 (not steepened),,P4L6-M180,P4L6-M177
13974,O9-P81,P4L6-P73,pipe,P4L6,200,65.800,0.510,0.510,0,0.509,0.691,1,0,5.530,5.400,5.530,DN200 (not steepened),,P4L6-M73,P4L6-M72
16025,O9-P2926,P4L6-P173,pipe,P4L6,200,100.000,0.510,0.510,0,0.071,0.139,1,0,1.480,2.710,2.710,DN200 (not steepened),,P4L6-M173,P4L6-M172
1696,O9-P2908,P4L6-P156,pipe,P4L6,200,29.400,0.510,0.510,0,0.040,0.090,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L6-M156,P4L6-M154
1720,O9-P2906,P4L6-P153,pipe,P4L6,200,29.600,0.510,0.510,0,0.181,0.183,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L6-M153,P4L6-M152
1721,O9-P3130,P4L6-P377,pipe,P4L6,200,29.700,0.510,0.510,0,0.209,0.261,1,0,2.420,2.790,2.790,DN200 (not steepened),,P4L6-M377,P4L6-M64
3768,O9-P2984,P4L6-P231,pipe,P4L6,200,53.400,0.510,0.510,0,0.180,0.318,1,0,2.820,3.100,3.100,DN200 (not steepened),,P4L6-M231,P4L6-M230
3779,O9-P2998,P4L6-P245,pipe,P4L6,200,53.600,0.510,0.510,0,0.023,0.023,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L6-M245,P4L6-M244
1732,O9-P3069,P4L6-P316,pipe,P4L6,200,29.800,0.510,0.510,0,0.144,0.298,1,0,1.700,1.480,1.700,DN200 (not steepened),,P4L6-M316,P4L6-M315
7895,O9-P2973,P4L6-P220,pipe,P4L6,200,90.000,0.510,0.510,0,0.315,0.427,1,0,3.140,3.060,3.140,DN200 (not steepened),,P4L6-M220,P4L6-M210
12003,O9-P2902,P4L6-P149,pipe,P4L6,200,94.400,0.510,0.510,0,0.071,0.146,1,0,1.510,1.620,1.620,DN200 (not steepened),,P4L6-M149,P4L6-M148
16102,O9-P2952,P4L6-P199,pipe,P4L6,200,100.000,0.510,0.510,0,0.214,0.325,1,0,1.780,2.100,2.100,DN200 (not steepened),,P4L6-M199,P4L6-M198
14056,O9-P3007,P4L6-P254,pipe,P4L6,200,100.000,0.510,0.510,0,0.220,0.337,1,0,3.420,3.800,3.800,DN200 (not steepened),,P4L6-M254,P4L6-M253
1770,O9-P3066,P4L6-P313,pipe,P4L6,200,66.700,0.510,0.510,0,0.215,0.371,1,0,2.470,3.040,3.040,DN200 (not steepened),,P4L6-M313,P4L6-M312
12014,O9-P2844,P4L6-P57,pipe,P4L6,200,100.000,0.510,0.510,0,0.385,0.461,1,0,3.240,3.190,3.240,DN200 (not steepened),,P4L6-M57,P4L6-M56
18160,O9-P3000,P4L6-P247,pipe,P4L6,200,72.600,0.510,0.510,0,0.194,0.313,1,0,2.990,4.240,4.240,DN200 (not steepened),,P4L6-M247,P4L6-M246
18161,O9-P3001,P4L6-P248,pipe,P4L6,200,88.000,0.510,0.510,0,0.168,0.297,1,0,1.480,2.990,2.990,DN200 (not steepened),,P4L6-M248,P4L6-M247
18163,O9-P3140,P4L6-P91,pipe,P4L6,200,83.100,0.510,0.510,0,0.239,0.239,1,0,1.500,1.550,1.550,DN200 (not steepened),,P4L6-M91,P4L6-M90
18164,O9-P3139,P4L6-P90,pipe,P4L6,200,133.100,0.510,0.510,0,0.250,0.250,1,0,1.550,1.740,1.740,DN200 (not steepened),,P4L6-M90,P4L6-M89
18165,O9-P3138,P4L6-P89,pipe,P4L6,200,108.300,0.510,0.510,0,0.250,0.250,1,0,1.740,2.290,2.290,DN200 (not steepened),,P4L6-M89,P4L6-M88
1811,O9-P2863,P4L6-P110,pipe,P4L6,200,65.900,0.510,0.510,0,0.068,0.129,1,0,2.950,3.230,3.230,DN200 (not steepened),,P4L6-M110,P4L6-M109
18211,O9-P3033,P4L6-P280,pipe,P4L6,200,100.000,0.510,0.510,0,0.421,0.601,1,0,4.550,4.610,4.610,DN200 (not steepened),,P4L6-M280,P4L6-M49
18212,O9-P2828,P4L6-P41,pipe,P4L6,200,81.700,0.510,0.510,0,0.570,0.739,1,0,5.530,5.630,5.630,DN200 (not steepened),,P4L6-M41,P4L6-M40
3877,O9-P3104,P4L6-P351,pipe,P4L6,200,54.900,0.510,0.510,0,0.261,0.320,1,0,1.870,1.840,1.870,DN200 (not steepened),,P4L6-M351,P4L6-M350
12070,O9-P2831,P4L6-P44,pipe,P4L6,200,100.000,0.510,0.510,0,0.559,0.712,1,0,5.450,5.470,5.470,DN200 (not steepened),,P4L6-M44,P4L6-M43
7975,O9-P2793,P4L6-P6,pipe,P4L6,250,92.700,0.375,0.375,0,0.579,0.750,1,0,10.220,10.240,10.240,"Above DN200, under 0.75 m/s",0.615,P4L6-M6,P4L6-M5
10024,O9-P2839,P4L6-P52,pipe,P4L6,200,100.000,0.510,0.510,0,0.431,0.608,1,0,4.760,4.720,4.760,DN200 (not steepened),,P4L6-M52,P4L6-M51
14120,O9-P2976,P4L6-P223,pipe,P4L6,200,100.000,0.510,0.510,0,0.306,0.411,1,0,2.800,3.980,3.980,DN200 (not steepened),,P4L6-M223,P4L6-M222
18213,O9-P2887,P4L6-P134,pipe,P4L6,200,105.700,0.510,0.510,0,0.031,0.031,1,0,1.480,1.780,1.780,DN200 (not steepened),,P4L6-M134,P4L6-M133
7980,O9-P2954,P4L6-P201,pipe,P4L6,200,90.700,0.510,0.510,0,0.141,0.212,1,0,1.480,1.850,1.850,DN200 (not steepened),,P4L6-M201,P4L6-M200
5937,O9-P3031,P4L6-P278,pipe,P4L6,200,100.000,0.510,0.510,0,0.103,0.216,1,0,4.710,1.480,4.710,DN200 (not steepened),,P4L6-M278,P4L6-M265
16178,O9-P2866,P4L6-P113,pipe,P4L6,200,63.400,0.510,0.510,0,0.069,0.146,1,0,2.170,2.610,2.610,DN200 (not steepened),,P4L6-M113,P4L6-M104
18227,O9-P2940,P4L6-P187,pipe,P4L6,200,65.300,0.510,0.510,0,0.077,0.158,1,0,3.290,3.660,3.660,DN200 (not steepened),,P4L6-M187,P4L6-M23
18228,O9-P2937,P4L6-P184,pipe,P4L6,200,48.400,0.510,0.510,0,0.134,0.178,1,0,3.580,4.450,4.450,DN200 (not steepened),,P4L6-M184,P4L6-M22
