key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
8918,O9-P633,P4L4-P308,pipe,P4L4,200,90.700,0.510,0.510,0,0.249,0.311,1,0,2.970,1.480,2.970,DN200 (not steepened),,P4L4-M308,P4L4-M307
741,O9-P440,P4L4-P115,pipe,P4L4,200,57.300,0.510,0.510,0,0.167,0.183,1,0,1.530,1.480,1.530,DN200 (not steepened),,P4L4-M115,P4L4-M114
11000,O9-P478,P4L4-P153,pipe,P4L4,200,85.000,0.510,0.510,0,0.225,0.238,1,0,1.480,1.480,1.480,DN200 (not steepened),,P4L4-M153,P4L4-M152
13048,O9-P675,P4L4-P350,pipe,P4L4,200,100.000,0.510,0.510,0,0.204,0.280,1,0,2.670,1.480,2.670,DN200 (not steepened),,P4L4-M350,P4L4-M64
774,O9-P491,P4L4-P166,pipe,P4L4,200,61.600,0.510,0.510,0,0.054,0.116,1,0,1.480,2.730,2.730,DN200 (not steepened),,P4L4-M166,P4L4-M165
4873,O9-P327,P4L4-P428,pipe,P4L4,200,67.200,0.510,0.510,0,0.252,0.266,1,0,2.300,2.370,2.370,DN200 (not steepened),,P4L4-M428,P4L4-M375
4888,O9-P345,P4L4-P446,pipe,P4L4,200,67.400,0.510,0.510,0,0.133,0.189,1,0,2.100,2.050,2.100,DN200 (not steepened),,P4L4-M446,P4L4-M445
13080,O9-P382,P4L4-P483,pipe,P4L4,200,55.300,0.510,0.510,0,0.039,0.082,1,0,1.480,2.030,2.030,DN200 (not steepened),,P4L4-M483,P4L4-M482
11044,O9-P194,P4L4-P27,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,12.200,13.330,13.330,DN200 (not steepened),,P4L4-M27,P4L4-M26
11047,O9-P446,P4L4-P121,pipe,P4L4,200,100.000,0.510,0.510,0,0.214,0.255,1,0,2.450,3.070,3.070,DN200 (not steepened),,P4L4-M121,P4L4-M120
15144,O9-P463,P4L4-P138,pipe,P4L4,200,100.000,0.510,0.510,0,0.364,0.370,1,0,3.750,4.780,4.780,DN200 (not steepened),,P4L4-M138,P4L4-M137
15147,O9-P193,P4L4-P26,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,13.330,13.330,13.330,DN200 (not steepened),,P4L4-M26,P4L4-M25
4910,O9-P289,P4L4-P390,pipe,P4L4,200,67.700,0.510,0.510,0,0.216,0.341,1,0,6.980,7.200,7.200,DN200 (not steepened),,P4L4-M390,P4L4-M389
13103,O9-P663,P4L4-P338,pipe,P4L4,200,100.000,0.510,0.510,0,0.158,0.257,1,0,2.560,3.700,3.700,DN200 (not steepened),,P4L4-M338,P4L4-M337
818,O9-P427,P4L4-P102,pipe,P4L4,200,54.300,0.510,0.510,0,0.219,0.283,1,0,2.670,3.080,3.080,DN200 (not steepened),,P4L4-M102,P4L4-M101
11059,O9-P263,P4L4-P364,pipe,P4L4,200,78.200,0.510,0.510,0,0.403,0.467,1,0,8.870,9.070,9.070,DN200 (not steepened),,P4L4-M364,P4L4-M363
6973,O9-P388,P4L4-P489,pipe,P4L4,200,86.100,0.510,0.510,0,0.047,0.085,1,0,2.120,2.310,2.310,DN200 (not steepened),,P4L4-M489,P4L4-M488
11079,O9-P262,P4L4-P363,pipe,P4L4,200,100.000,0.510,0.510,0,0.403,0.467,1,0,9.070,11.430,11.430,DN200 (not steepened),,P4L4-M363,P4L4
13128,O9-P560,P4L4-P235,pipe,P4L4,200,100.000,0.510,0.510,0,0.109,0.228,1,0,1.800,2.310,2.310,DN200 (not steepened),,P4L4-M235,P4L4-M230
9035,O9-P636,P4L4-P311,pipe,P4L4,200,72.200,0.510,0.510,0,0.196,0.240,1,0,1.820,1.480,1.820,DN200 (not steepened),,P4L4-M311,P4L4-M310
6993,O9-P331,P4L4-P432,pipe,P4L4,200,85.200,0.510,0.510,0,0.221,0.229,1,0,2.000,1.900,2.000,DN200 (not steepened),,P4L4-M432,P4L4-M431
13143,O9-P290,P4L4-P391,pipe,P4L4,200,100.000,0.510,0.510,0,0.215,0.340,1,0,6.550,6.980,6.980,DN200 (not steepened),,P4L4-M391,P4L4-M390
859,O9-P654,P4L4-P329,pipe,P4L4,200,58.800,0.510,0.510,0,0.061,0.133,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L4-M329,P4L4-M328
15195,O9-P225,P4L4-P58,pipe,P4L4,200,73.000,0.510,0.510,0,0.349,0.438,1,0,3.130,3.520,3.520,DN200 (not steepened),,P4L4-M58,P4L4-M57
11103,O9-P196,P4L4-P29,pipe,P4L4,200,100.000,0.510,0.510,0,0.605,0.740,1,0,11.560,11.840,11.840,DN200 (not steepened),,P4L4-M29,P4L4-M28
9058,O9-P602,P4L4-P277,pipe,P4L4,200,116.700,0.510,0.510,0,0.224,0.335,1,0,1.550,1.810,1.810,DN200 (not steepened),,P4L4-M277,P4L4-M258
11114,O9-P383,P4L4-P484,pipe,P4L4,200,100.000,0.510,0.510,0,0.062,0.126,1,0,2.110,2.810,2.810,DN200 (not steepened),,P4L4-M484,P4L4-M395
11119,O9-P390,P4L4-P491,pipe,P4L4,200,57.100,0.510,0.510,0,0.061,0.121,1,0,2.280,2.690,2.690,DN200 (not steepened),,P4L4-M491,P4L4-M397
13167,O9-P557,P4L4-P232,pipe,P4L4,200,103.000,0.510,0.510,0,0.157,0.254,1,0,2.260,2.790,2.790,DN200 (not steepened),,P4L4-M232,P4L4-M231
881,O9-P270,P4L4-P371,pipe,P4L4,200,74.100,0.510,0.510,0,0.402,0.466,1,0,9.900,10.520,10.520,DN200 (not steepened),,P4L4-M371,P4L4-M370
13172,O9-P420,P4L4-P95,pipe,P4L4,200,100.000,0.510,0.510,0,0.641,0.679,1,0,3.680,2.920,3.680,DN200 (not steepened),,P4L4-M95,P4L4-M94
11128,O9-P303,P4L4-P404,pipe,P4L4,200,105.600,0.510,0.510,0,0.260,0.310,1,0,3.640,4.070,4.070,DN200 (not steepened),,P4L4-M404,P4L4-M373
15229,O9-P631,P4L4-P306,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.311,1,0,1.630,1.830,1.830,DN200 (not steepened),,P4L4-M306,P4L4-M305
7040,O9-P600,P4L4-P275,pipe,P4L4,200,85.000,0.510,0.510,0,0.172,0.216,1,0,1.480,2.200,2.200,DN200 (not steepened),,P4L4-M275,P4L4-M274
9097,O9-P546,P4L4-P221,pipe,P4L4,200,100.000,0.510,0.510,0,0.262,0.269,1,0,4.340,3.830,4.340,DN200 (not steepened),,P4L4-M221,P4L4-M220
7056,O9-P307,P4L4-P408,pipe,P4L4,200,85.000,0.510,0.510,0,0.173,0.246,1,0,3.530,3.470,3.530,DN200 (not steepened),,P4L4-M408,P4L4-M407
9104,O9-P487,P4L4-P162,pipe,P4L4,200,98.800,0.510,0.510,0,0.174,0.310,1,0,3.190,2.670,3.190,DN200 (not steepened),,P4L4-M162,P4L4-M161
15260,O9-P436,P4L4-P111,pipe,P4L4,200,100.000,0.510,0.510,0,0.317,0.324,1,0,3.370,3.890,3.890,DN200 (not steepened),,P4L4-M111,P4L4-M110
5027,O9-P567,P4L4-P242,pipe,P4L4,200,68.800,0.510,0.510,0,0.175,0.231,1,0,1.990,2.340,2.340,DN200 (not steepened),,P4L4-M242,P4L4-M43
938,O9-P607,P4L4-P282,pipe,P4L4,200,45.500,0.510,0.510,0,0.185,0.274,1,0,2.290,1.840,2.290,DN200 (not steepened),,P4L4-M282,P4L4-M281
11181,O9-P439,P4L4-P114,pipe,P4L4,200,100.000,0.510,0.510,0,0.170,0.198,1,0,1.480,2.120,2.120,DN200 (not steepened),,P4L4-M114,P4L4-M113
5040,O9-P678,P4L4-P353,pipe,P4L4,200,68.900,0.510,0.510,0,0.142,0.199,1,0,2.080,1.480,2.080,DN200 (not steepened),,P4L4-M353,P4L4-M352
9137,O9-P630,P4L4-P305,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.312,1,0,1.830,2.010,2.010,DN200 (not steepened),,P4L4-M305,P4L4-M304
7102,O9-P669,P4L4-P344,pipe,P4L4,200,67.700,0.510,0.510,0,0.104,0.218,1,0,1.710,1.480,1.710,DN200 (not steepened),,P4L4-M344,P4L4-M59
969,O9-P497,P4L4-P172,pipe,P4L4,200,101.400,0.510,0.510,0,0.063,0.134,1,0,1.480,3.690,3.690,DN200 (not steepened),,P4L4-M172,P4L4-M171
971,O9-P484,P4L4-P159,pipe,P4L4,200,54.100,0.510,0.510,0,0.166,0.174,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M159,P4L4-M158
7117,O9-P428,P4L4-P103,pipe,P4L4,200,85.400,0.510,0.510,0,0.096,0.200,1,0,1.480,2.670,2.670,DN200 (not steepened),,P4L4-M103,P4L4-M102
9168,O9-P278,P4L4-P379,pipe,P4L4,200,100.000,0.510,0.510,0,0.349,0.406,1,0,8.990,8.780,8.990,DN200 (not steepened),,P4L4-M379,P4L4-M378
7124,O9-P368,P4L4-P469,pipe,P4L4,200,85.400,0.510,0.510,0,0.090,0.178,1,0,3.720,4.420,4.420,DN200 (not steepened),,P4L4-M469,P4L4-M468
15317,O9-P499,P4L4-P174,pipe,P4L4,200,78.800,0.510,0.510,0,0.140,0.224,1,0,2.360,2.680,2.680,DN200 (not steepened),,P4L4-M174,P4L4-M173
13271,O9-P542,P4L4-P217,pipe,P4L4,200,100.000,0.510,0.510,0,0.309,0.315,1,0,3.830,4.340,4.340,DN200 (not steepened),,P4L4-M217,P4L4-M216
9179,O9-P423,P4L4-P98,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.669,1,0,1.480,2.640,2.640,DN200 (not steepened),,P4L4-M98,P4L4-M97
3040,O9-P348,P4L4-P449,pipe,P4L4,200,45.200,0.510,0.510,0,0.201,0.210,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M449,P4L4-M444
9185,O9-P618,P4L4-P293,pipe,P4L4,200,74.600,0.510,0.510,0,0.104,0.218,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M293,P4L4-M292
7139,O9-P308,P4L4-P409,pipe,P4L4,200,86.100,0.510,0.510,0,0.145,0.219,1,0,3.110,3.530,3.530,DN200 (not steepened),,P4L4-M409,P4L4-M408
11236,O9-P481,P4L4-P156,pipe,P4L4,200,100.000,0.510,0.510,0,0.190,0.196,1,0,1.480,2.670,2.670,DN200 (not steepened),,P4L4-M156,P4L4-M155
5103,O9-P646,P4L4-P321,pipe,P4L4,200,68.000,0.510,0.510,0,0.072,0.148,1,0,1.570,1.920,1.920,DN200 (not steepened),,P4L4-M321,P4L4-M320
15349,O9-P180,P4L4-P13,pipe,P4L4,280,76.500,0.375,0.482,1,0.750,0.852,0,0,12.480,12.610,12.610,Steepened 0.30 to 0.50 %,,P4L4-M13,P4L4-M12
3062,O9-P395,P4L4-P496,pipe,P4L4,200,45.400,0.510,0.510,0,0.038,0.082,1,0,1.480,1.710,1.710,DN200 (not steepened),,P4L4-M496,P4L4-M495
1017,O9-P430,P4L4-P105,pipe,P4L4,200,60.800,0.510,0.510,0,0.078,0.168,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L4-M105,P4L4-M104
9210,O9-P394,P4L4-P495,pipe,P4L4,200,100.000,0.510,0.510,0,0.061,0.125,1,0,1.710,1.870,1.870,DN200 (not steepened),,P4L4-M495,P4L4-M494
3083,O9-P472,P4L4-P147,pipe,P4L4,200,45.800,0.510,0.510,0,0.280,0.283,1,0,2.580,2.700,2.700,DN200 (not steepened),,P4L4-M147,P4L4-M146
11296,O9-P373,P4L4-P474,pipe,P4L4,200,100.000,0.510,0.510,0,0.070,0.144,1,0,2.280,3.270,3.270,DN200 (not steepened),,P4L4-M474,P4L4-M473
9259,O9-P329,P4L4-P430,pipe,P4L4,200,100.000,0.510,0.510,0,0.233,0.244,1,0,2.030,2.200,2.200,DN200 (not steepened),,P4L4-M430,P4L4-M429
1068,O9-P266,P4L4-P367,pipe,P4L4,200,56.400,0.510,0.510,0,0.403,0.466,1,0,9.900,8.980,9.900,DN200 (not steepened),,P4L4-M367,P4L4-M366
13357,O9-P595,P4L4-P270,pipe,P4L4,200,100.000,0.510,0.510,0,0.203,0.322,1,0,2.950,2.280,2.950,DN200 (not steepened),,P4L4-M270,P4L4-M269
9262,O9-P426,P4L4-P101,pipe,P4L4,200,65.100,0.510,0.510,0,0.234,0.291,1,0,3.080,3.180,3.180,DN200 (not steepened),,P4L4-M101,P4L4-M75
1074,O9-P406,P4L4-P81,pipe,P4L4,200,74.200,0.510,0.510,0,0.663,0.706,1,0,4.730,4.770,4.770,DN200 (not steepened),,P4L4-M81,P4L4-M80
3123,O9-P301,P4L4-P402,pipe,P4L4,200,64.200,0.510,0.510,0,0.202,0.313,1,0,1.480,1.530,1.530,DN200 (not steepened),,P4L4-M402,P4L4-M372
5171,O9-P681,P4L4-P356,pipe,P4L4,200,70.500,0.510,0.510,0,0.226,0.267,1,0,1.480,2.000,2.000,DN200 (not steepened),,P4L4-M356,P4L4-M67
17458,O9-P182,P4L4-P15,pipe,P4L4,280,69.400,0.375,0.482,1,0.750,0.852,0,0,12.620,12.610,12.620,Steepened 0.30 to 0.50 %,,P4L4-M15,P4L4-M14
17459,O9-P181,P4L4-P14,pipe,P4L4,280,70.700,0.375,0.482,1,0.750,0.852,0,0,12.610,12.480,12.610,Steepened 0.30 to 0.50 %,,P4L4-M14,P4L4-M13
9271,O9-P325,P4L4-P426,pipe,P4L4,200,52.600,0.510,0.510,0,0.042,0.091,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M426,P4L4-M425
13378,O9-P643,P4L4-P318,pipe,P4L4,200,100.000,0.510,0.510,0,0.133,0.267,1,0,2.790,3.330,3.330,DN200 (not steepened),,P4L4-M318,P4L4-M53
3139,O9-P543,P4L4-P218,pipe,P4L4,200,67.400,0.510,0.510,0,0.273,0.278,1,0,3.690,3.830,3.830,DN200 (not steepened),,P4L4-M218,P4L4-M217
7253,O9-P341,P4L4-P442,pipe,P4L4,200,64.400,0.510,0.510,0,0.244,0.284,1,0,2.610,2.730,2.730,DN200 (not steepened),,P4L4-M442,P4L4-M441
9302,O9-P553,P4L4-P228,pipe,P4L4,200,100.000,0.510,0.510,0,0.041,0.041,1,0,1.880,2.230,2.230,DN200 (not steepened),,P4L4-M228,P4L4-M227
13406,O9-P402,P4L4-P77,pipe,P4L4,200,76.400,0.510,0.510,0,0.672,0.715,1,0,5.170,5.390,5.390,DN200 (not steepened),,P4L4-M77,P4L4-M76
1119,O9-P284,P4L4-P385,pipe,P4L4,200,54.000,0.510,0.510,0,0.222,0.348,1,0,7.220,7.500,7.500,DN200 (not steepened),,P4L4-M385,P4L4-M384
11360,O9-P624,P4L4-P299,pipe,P4L4,200,100.000,0.510,0.510,0,0.146,0.216,1,0,1.480,3.370,3.370,DN200 (not steepened),,P4L4-M299,P4L4-M298
9318,O9-P424,P4L4-P99,pipe,P4L4,200,100.000,0.510,0.510,0,0.628,0.669,1,0,1.580,1.480,1.580,DN200 (not steepened),,P4L4-M99,P4L4-M98
9319,O9-P313,P4L4-P414,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.091,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M414,P4L4-M413
5226,O9-P208,P4L4-P41,pipe,P4L4,200,72.200,0.510,0.510,0,0.565,0.703,1,0,7.200,8.030,8.030,DN200 (not steepened),,P4L4-M41,P4L4-M40
9322,O9-P357,P4L4-P458,pipe,P4L4,200,100.000,0.510,0.510,0,0.064,0.118,1,0,2.870,3.480,3.480,DN200 (not steepened),,P4L4-M458,P4L4-M457
11378,O9-P370,P4L4-P471,pipe,P4L4,200,84.600,0.510,0.510,0,0.056,0.111,1,0,2.390,3.370,3.370,DN200 (not steepened),,P4L4-M471,P4L4-M470
11383,O9-P599,P4L4-P274,pipe,P4L4,200,112.400,0.510,0.510,0,0.179,0.249,1,0,2.200,1.670,2.200,DN200 (not steepened),,P4L4-M274,P4L4-M273
9337,O9-P667,P4L4-P342,pipe,P4L4,200,100.000,0.510,0.510,0,0.092,0.193,1,0,2.510,3.060,3.060,DN200 (not steepened),,P4L4-M342,P4L4-M341
11389,O9-P330,P4L4-P431,pipe,P4L4,200,100.000,0.510,0.510,0,0.221,0.232,1,0,1.900,2.030,2.030,DN200 (not steepened),,P4L4-M431,P4L4-M430
9346,O9-P322,P4L4-P423,pipe,P4L4,200,100.000,0.510,0.510,0,0.051,0.105,1,0,1.480,2.050,2.050,DN200 (not steepened),,P4L4-M423,P4L4-M422
5259,O9-P342,P4L4-P443,pipe,P4L4,200,100.000,0.510,0.510,0,0.243,0.282,1,0,2.040,2.610,2.610,DN200 (not steepened),,P4L4-M443,P4L4-M442
11410,O9-P504,P4L4-P179,pipe,P4L4,200,100.000,0.510,0.510,0,0.199,0.332,1,0,5.770,5.540,5.770,DN200 (not steepened),,P4L4-M179,P4L4-M178
13461,O9-P417,P4L4-P92,pipe,P4L4,200,100.000,0.510,0.510,0,0.647,0.685,1,0,3.510,3.820,3.820,DN200 (not steepened),,P4L4-M92,P4L4-M91
11414,O9-P460,P4L4-P135,pipe,P4L4,200,87.400,0.510,0.510,0,0.369,0.375,1,0,7.360,7.620,7.620,DN200 (not steepened),,P4L4-M135,P4L4-M134
13463,O9-P517,P4L4-P192,pipe,P4L4,200,100.000,0.510,0.510,0,0.179,0.300,1,0,3.830,3.030,3.830,DN200 (not steepened),,P4L4-M192,P4L4-M191
13477,O9-P554,P4L4-P229,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.880,1.880,DN200 (not steepened),,P4L4-M229,P4L4-M228
9388,O9-P176,P4L4-P9,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.300,13.560,13.560,Steepened 0.30 to 0.50 %,,P4L4-M9,P4L4-M8
13486,O9-P490,P4L4-P165,pipe,P4L4,200,95.100,0.510,0.510,0,0.076,0.159,1,0,2.730,3.910,3.910,DN200 (not steepened),,P4L4-M165,P4L4-M164
15536,O9-P271,P4L4-P372,pipe,P4L4,200,77.500,0.510,0.510,0,0.399,0.465,1,0,9.230,9.900,9.900,DN200 (not steepened),,P4L4-M372,P4L4-M371
11444,O9-P466,P4L4-P141,pipe,P4L4,200,89.900,0.510,0.510,0,0.345,0.350,1,0,3.640,3.440,3.640,DN200 (not steepened),,P4L4-M141,P4L4-M140
7353,O9-P309,P4L4-P410,pipe,P4L4,200,86.500,0.510,0.510,0,0.095,0.179,1,0,2.720,3.110,3.110,DN200 (not steepened),,P4L4-M410,P4L4-M409
7355,O9-P488,P4L4-P163,pipe,P4L4,200,83.600,0.510,0.510,0,0.103,0.213,1,0,3.380,3.190,3.380,DN200 (not steepened),,P4L4-M163,P4L4-M162
11465,O9-P572,P4L4-P247,pipe,P4L4,200,54.700,0.510,0.510,0,0.237,0.342,1,0,1.850,1.850,1.850,DN200 (not steepened),,P4L4-M247,P4L4-M246
13516,O9-P416,P4L4-P91,pipe,P4L4,200,100.000,0.510,0.510,0,0.648,0.686,1,0,3.820,4.140,4.140,DN200 (not steepened),,P4L4-M91,P4L4-M90
9423,O9-P320,P4L4-P421,pipe,P4L4,200,62.700,0.510,0.510,0,0.121,0.132,1,0,1.480,1.980,1.980,DN200 (not steepened),,P4L4-M421,P4L4-M420
7379,O9-P661,P4L4-P336,pipe,P4L4,200,86.700,0.510,0.510,0,0.214,0.315,1,0,4.210,4.440,4.440,DN200 (not steepened),,P4L4-M336,P4L4-M335
7383,O9-P410,P4L4-P85,pipe,P4L4,200,86.700,0.510,0.510,0,0.657,0.698,1,0,4.170,4.370,4.370,DN200 (not steepened),,P4L4-M85,P4L4-M84
9437,O9-P536,P4L4-P211,pipe,P4L4,200,100.000,0.510,0.510,0,0.388,0.420,1,0,6.190,6.130,6.190,DN200 (not steepened),,P4L4-M211,P4L4-M210
5346,O9-P452,P4L4-P127,pipe,P4L4,200,72.200,0.510,0.510,0,0.244,0.288,1,0,2.710,3.090,3.090,DN200 (not steepened),,P4L4-M127,P4L4-M87
9448,O9-P207,P4L4-P40,pipe,P4L4,200,97.600,0.510,0.510,0,0.566,0.703,1,0,8.030,8.730,8.730,DN200 (not steepened),,P4L4-M40,P4L4-M39
5354,O9-P525,P4L4-P200,pipe,P4L4,200,72.400,0.510,0.510,0,0.111,0.214,1,0,3.340,4.050,4.050,DN200 (not steepened),,P4L4-M200,P4L4-M199
9465,O9-P419,P4L4-P94,pipe,P4L4,200,61.800,0.510,0.510,0,0.643,0.682,1,0,2.920,3.230,3.230,DN200 (not steepened),,P4L4-M94,P4L4-M93
13568,O9-P361,P4L4-P462,pipe,P4L4,200,103.700,0.510,0.510,0,0.069,0.141,1,0,2.380,3.030,3.030,DN200 (not steepened),,P4L4-M462,P4L4-M391
13569,O9-P579,P4L4-P254,pipe,P4L4,200,100.000,0.510,0.510,0,0.178,0.245,1,0,2.100,3.090,3.090,DN200 (not steepened),,P4L4-M254,P4L4-M248
9486,O9-P302,P4L4-P403,pipe,P4L4,200,82.100,0.510,0.510,0,0.132,0.276,1,0,1.790,1.480,1.790,DN200 (not steepened),,P4L4-M403,P4L4-M402
3348,O9-P442,P4L4-P117,pipe,P4L4,200,48.500,0.510,0.510,0,0.144,0.205,1,0,2.990,3.330,3.330,DN200 (not steepened),,P4L4-M117,P4L4-M83
13598,O9-P511,P4L4-P186,pipe,P4L4,200,100.000,0.510,0.510,0,0.192,0.323,1,0,5.890,6.060,6.060,DN200 (not steepened),,P4L4-M186,P4L4-M185
13600,O9-P396,P4L4-P497,pipe,P4L4,200,100.000,0.510,0.510,0,0.058,0.112,1,0,1.650,1.560,1.650,DN200 (not steepened),,P4L4-M497,P4L4-M399
9506,O9-P565,P4L4-P240,pipe,P4L4,200,117.300,0.510,0.510,0,0.190,0.196,1,0,1.480,1.740,1.740,DN200 (not steepened),,P4L4-M240,P4L4-M239
15655,O9-P568,P4L4-P243,pipe,P4L4,200,100.000,0.510,0.510,0,0.063,0.134,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L4-M243,P4L4-M242
3376,O9-P578,P4L4-P253,pipe,P4L4,200,48.800,0.510,0.510,0,0.067,0.147,1,0,1.480,1.920,1.920,DN200 (not steepened),,P4L4-M253,P4L4-M245
11571,O9-P276,P4L4-P377,pipe,P4L4,200,54.200,0.510,0.510,0,0.349,0.406,1,0,8.810,8.880,8.880,DN200 (not steepened),,P4L4-M377,P4L4-M376
9524,O9-P318,P4L4-P419,pipe,P4L4,200,59.800,0.510,0.510,0,0.121,0.132,1,0,1.480,2.080,2.080,DN200 (not steepened),,P4L4-M419,P4L4-M418
9533,O9-P209,P4L4-P42,pipe,P4L4,200,104.600,0.510,0.510,0,0.565,0.702,1,0,6.570,7.200,7.200,DN200 (not steepened),,P4L4-M42,P4L4-M41
17725,O9-P469,P4L4-P144,pipe,P4L4,200,73.300,0.510,0.510,0,0.320,0.324,1,0,3.270,3.430,3.430,DN200 (not steepened),,P4L4-M144,P4L4-M143
17726,O9-P468,P4L4-P143,pipe,P4L4,200,13.800,0.510,0.510,0,0.324,0.328,1,0,3.430,3.460,3.460,DN200 (not steepened),,P4L4-M143,P4L4-M142
5455,O9-P632,P4L4-P307,pipe,P4L4,200,73.300,0.510,0.510,0,0.250,0.311,1,0,1.480,1.630,1.630,DN200 (not steepened),,P4L4-M307,P4L4-M306
1364,O9-P619,P4L4-P294,pipe,P4L4,200,50.900,0.510,0.510,0,0.094,0.200,1,0,1.630,1.480,1.630,DN200 (not steepened),,P4L4-M294,P4L4-M293
9557,O9-P535,P4L4-P210,pipe,P4L4,200,100.700,0.510,0.510,0,0.388,0.420,1,0,6.130,6.570,6.570,DN200 (not steepened),,P4L4-M210,P4L4-M42
1367,O9-P605,P4L4-P280,pipe,P4L4,200,25.500,0.510,0.510,0,0.215,0.315,1,0,1.880,1.480,1.880,DN200 (not steepened),,P4L4-M280,P4L4-M279
11608,O9-P338,P4L4-P439,pipe,P4L4,200,100.000,0.510,0.510,0,0.151,0.151,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L4-M439,P4L4-M438
7519,O9-P464,P4L4-P139,pipe,P4L4,200,87.600,0.510,0.510,0,0.364,0.370,1,0,3.190,3.750,3.750,DN200 (not steepened),,P4L4-M139,P4L4-M138
1382,O9-P432,P4L4-P107,pipe,P4L4,200,62.300,0.510,0.510,0,0.073,0.158,1,0,1.480,1.580,1.580,DN200 (not steepened),,P4L4-M107,P4L4-M106
13678,O9-P429,P4L4-P104,pipe,P4L4,200,61.200,0.510,0.510,0,0.094,0.200,1,0,1.730,1.480,1.730,DN200 (not steepened),,P4L4-M104,P4L4-M103
9589,O9-P399,P4L4-P74,pipe,P4L4,200,78.900,0.510,0.510,0,0.675,0.718,1,0,5.380,5.550,5.550,DN200 (not steepened),,P4L4-M74,P4L4-M73
11639,O9-P328,P4L4-P429,pipe,P4L4,200,100.000,0.510,0.510,0,0.243,0.256,1,0,2.200,2.300,2.300,DN200 (not steepened),,P4L4-M429,P4L4-M428
13689,O9-P347,P4L4-P454,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.091,1,0,1.480,2.170,2.170,DN200 (not steepened),,P4L4-M454,P4L4-M447
11646,O9-P679,P4L4-P354,pipe,P4L4,200,63.900,0.510,0.510,0,0.073,0.158,1,0,1.480,1.730,1.730,DN200 (not steepened),,P4L4-M354,P4L4-M353
5508,O9-P533,P4L4-P208,pipe,P4L4,200,73.900,0.510,0.510,0,0.038,0.038,1,0,2.020,2.670,2.670,DN200 (not steepened),,P4L4-M208,P4L4-M207
9606,O9-P335,P4L4-P436,pipe,P4L4,200,63.000,0.510,0.510,0,0.176,0.183,1,0,2.370,2.400,2.400,DN200 (not steepened),,P4L4-M436,P4L4-M435
13707,O9-P623,P4L4-P298,pipe,P4L4,200,100.000,0.510,0.510,0,0.155,0.249,1,0,3.370,2.810,3.370,DN200 (not steepened),,P4L4-M298,P4L4-M297
5519,O9-P448,P4L4-P123,pipe,P4L4,200,73.900,0.510,0.510,0,0.183,0.264,1,0,3.000,3.400,3.400,DN200 (not steepened),,P4L4-M123,P4L4-M85
9615,O9-P626,P4L4-P301,pipe,P4L4,200,100.000,0.510,0.510,0,0.289,0.329,1,0,2.420,3.050,3.050,DN200 (not steepened),,P4L4-M301,P4L4-M300
15761,O9-P398,P4L4-P73,pipe,P4L4,200,76.300,0.510,0.510,0,0.675,0.718,1,0,5.550,6.600,6.600,DN200 (not steepened),,P4L4-M73,P4L4-M16
5524,O9-P422,P4L4-P97,pipe,P4L4,200,74.000,0.510,0.510,0,0.629,0.670,1,0,2.640,3.750,3.750,DN200 (not steepened),,P4L4-M97,P4L4-M96
13718,O9-P287,P4L4-P388,pipe,P4L4,200,63.400,0.510,0.510,0,0.217,0.342,1,0,7.150,6.950,7.150,DN200 (not steepened),,P4L4-M388,P4L4-M387
3479,O9-P314,P4L4-P415,pipe,P4L4,200,50.000,0.510,0.510,0,0.034,0.071,1,0,1.480,1.510,1.510,DN200 (not steepened),,P4L4-M415,P4L4-M404
5531,O9-P231,P4L4-P64,pipe,P4L4,200,70.200,0.510,0.510,0,0.330,0.406,1,0,1.480,2.580,2.580,DN200 (not steepened),,P4L4-M64,P4L4-M63
13726,O9-P353,P4L4-P448,pipe,P4L4,200,100.000,0.510,0.510,0,0.123,0.143,1,0,1.500,1.480,1.500,DN200 (not steepened),,P4L4-M448,P4L4-M447
13728,O9-P629,P4L4-P304,pipe,P4L4,200,126.500,0.510,0.510,0,0.280,0.323,1,0,2.010,2.220,2.220,DN200 (not steepened),,P4L4-M304,P4L4-M303
13730,O9-P649,P4L4-P324,pipe,P4L4,200,63.800,0.510,0.510,0,0.082,0.169,1,0,2.030,2.040,2.040,DN200 (not steepened),,P4L4-M324,P4L4-M319
5553,O9-P644,P4L4-P319,pipe,P4L4,200,74.400,0.510,0.510,0,0.132,0.266,1,0,2.700,2.790,2.790,DN200 (not steepened),,P4L4-M319,P4L4-M318
15799,O9-P450,P4L4-P125,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.191,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M125,P4L4-M124
11709,O9-P453,P4L4-P128,pipe,P4L4,200,100.000,0.510,0.510,0,0.149,0.227,1,0,1.960,2.710,2.710,DN200 (not steepened),,P4L4-M128,P4L4-M127
1485,O9-P411,P4L4-P86,pipe,P4L4,200,26.700,0.510,0.510,0,0.656,0.695,1,0,4.150,4.170,4.170,DN200 (not steepened),,P4L4-M86,P4L4-M85
9682,O9-P224,P4L4-P57,pipe,P4L4,200,72.800,0.510,0.510,0,0.356,0.442,1,0,3.520,4.060,4.060,DN200 (not steepened),,P4L4-M57,P4L4-M56
9683,O9-P547,P4L4-P222,pipe,P4L4,200,100.000,0.510,0.510,0,0.240,0.247,1,0,4.010,4.340,4.340,DN200 (not steepened),,P4L4-M222,P4L4-M221
13779,O9-P223,P4L4-P56,pipe,P4L4,200,98.200,0.510,0.510,0,0.359,0.444,1,0,4.060,4.700,4.700,DN200 (not steepened),,P4L4-M56,P4L4-M55
15826,O9-P203,P4L4-P36,pipe,P4L4,200,56.700,0.510,0.510,0,0.570,0.713,1,0,10.240,9.890,10.240,DN200 (not steepened),,P4L4-M36,P4L4-M35
13789,O9-P613,P4L4-P288,pipe,P4L4,200,100.000,0.510,0.510,0,0.069,0.147,1,0,1.990,1.480,1.990,DN200 (not steepened),,P4L4-M288,P4L4-M287
7646,O9-P556,P4L4-P231,pipe,P4L4,200,88.400,0.510,0.510,0,0.205,0.284,1,0,2.790,3.240,3.240,DN200 (not steepened),,P4L4-M231,P4L4-M230
13798,O9-P493,P4L4-P168,pipe,P4L4,200,100.000,0.510,0.510,0,0.089,0.186,1,0,3.660,4.270,4.270,DN200 (not steepened),,P4L4-M168,P4L4-M167
13803,O9-P274,P4L4-P375,pipe,P4L4,200,100.000,0.510,0.510,0,0.372,0.422,1,0,9.040,9.170,9.170,DN200 (not steepened),,P4L4-M375,P4L4-M374
13807,O9-P431,P4L4-P106,pipe,P4L4,200,63.400,0.510,0.510,0,0.087,0.186,1,0,1.580,1.670,1.670,DN200 (not steepened),,P4L4-M106,P4L4-M102
11762,O9-P443,P4L4-P118,pipe,P4L4,200,100.000,0.510,0.510,0,0.081,0.169,1,0,2.360,2.990,2.990,DN200 (not steepened),,P4L4-M118,P4L4-M117
9715,O9-P657,P4L4-P332,pipe,P4L4,200,100.000,0.510,0.510,0,0.079,0.169,1,0,1.480,1.670,1.670,DN200 (not steepened),,P4L4-M332,P4L4-M331
11771,O9-P494,P4L4-P169,pipe,P4L4,200,100.000,0.510,0.510,0,0.046,0.092,1,0,1.480,3.660,3.660,DN200 (not steepened),,P4L4-M169,P4L4-M168
5631,O9-P527,P4L4-P202,pipe,P4L4,200,75.100,0.510,0.510,0,0.106,0.208,1,0,3.300,3.030,3.300,DN200 (not steepened),,P4L4-M202,P4L4-M201
13836,O9-P403,P4L4-P78,pipe,P4L4,200,77.300,0.510,0.510,0,0.672,0.714,1,0,4.920,5.170,5.170,DN200 (not steepened),,P4L4-M78,P4L4-M77
7723,O9-P222,P4L4-P55,pipe,P4L4,200,91.800,0.510,0.510,0,0.376,0.479,1,0,4.700,5.360,5.360,DN200 (not steepened),,P4L4-M55,P4L4-M54
3628,O9-P615,P4L4-P290,pipe,P4L4,200,51.700,0.510,0.510,0,0.137,0.176,1,0,2.370,1.480,2.370,DN200 (not steepened),,P4L4-M290,P4L4-M289
9771,O9-P662,P4L4-P337,pipe,P4L4,200,100.000,0.510,0.510,0,0.169,0.290,1,0,3.700,4.210,4.210,DN200 (not steepened),,P4L4-M337,P4L4-M336
15918,O9-P603,P4L4-P278,pipe,P4L4,200,100.000,0.510,0.510,0,0.218,0.322,1,0,2.190,1.550,2.190,DN200 (not steepened),,P4L4-M278,P4L4-M277
9778,O9-P495,P4L4-P170,pipe,P4L4,200,100.000,0.510,0.510,0,0.160,0.265,1,0,4.560,3.740,4.560,DN200 (not steepened),,P4L4-M170,P4L4-M161
9781,O9-P316,P4L4-P417,pipe,P4L4,200,51.500,0.510,0.510,0,0.039,0.082,1,0,1.480,2.110,2.110,DN200 (not steepened),,P4L4-M417,P4L4-M416
5691,O9-P592,P4L4-P267,pipe,P4L4,200,75.800,0.510,0.510,0,0.215,0.343,1,0,2.990,3.380,3.380,DN200 (not steepened),,P4L4-M267,P4L4-M266
9787,O9-P577,P4L4-P252,pipe,P4L4,200,71.800,0.510,0.510,0,0.086,0.185,1,0,1.680,1.480,1.680,DN200 (not steepened),,P4L4-M252,P4L4-M251
1598,O9-P401,P4L4-P76,pipe,P4L4,200,74.500,0.510,0.510,0,0.672,0.715,1,0,5.390,5.410,5.410,DN200 (not steepened),,P4L4-M76,P4L4-M75
9790,O9-P552,P4L4-P227,pipe,P4L4,200,100.000,0.510,0.510,0,0.133,0.133,1,0,2.230,2.290,2.290,DN200 (not steepened),,P4L4-M227,P4L4-M226
15938,O9-P324,P4L4-P425,pipe,P4L4,200,78.900,0.510,0.510,0,0.057,0.116,1,0,1.800,2.150,2.150,DN200 (not steepened),,P4L4-M425,P4L4-M424
7758,O9-P238,P4L4-P71,pipe,P4L4,200,73.200,0.510,0.510,0,0.173,0.221,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L4-M71,P4L4-M70
9810,O9-P625,P4L4-P300,pipe,P4L4,200,100.000,0.510,0.510,0,0.298,0.333,1,0,3.050,4.160,4.160,DN200 (not steepened),,P4L4-M300,P4L4-M53
13914,O9-P520,P4L4-P195,pipe,P4L4,200,100.000,0.510,0.510,0,0.168,0.270,1,0,2.520,2.640,2.640,DN200 (not steepened),,P4L4-M195,P4L4-M194
7777,O9-P651,P4L4-P326,pipe,P4L4,200,56.600,0.510,0.510,0,0.074,0.159,1,0,1.690,1.840,1.840,DN200 (not steepened),,P4L4-M326,P4L4-M325
9826,O9-P333,P4L4-P434,pipe,P4L4,200,100.000,0.510,0.510,0,0.193,0.201,1,0,2.430,2.260,2.430,DN200 (not steepened),,P4L4-M434,P4L4-M433
13921,O9-P677,P4L4-P352,pipe,P4L4,200,100.000,0.510,0.510,0,0.176,0.231,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4L4-M352,P4L4-M351
7780,O9-P294,P4L4-P395,pipe,P4L4,200,89.300,0.510,0.510,0,0.184,0.279,1,0,3.600,4.210,4.210,DN200 (not steepened),,P4L4-M395,P4L4-M394
1638,O9-P652,P4L4-P327,pipe,P4L4,200,46.400,0.510,0.510,0,0.042,0.091,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L4-M327,P4L4-M326
11879,O9-P459,P4L4-P134,pipe,P4L4,200,88.900,0.510,0.510,0,0.369,0.375,1,0,7.620,7.920,7.920,DN200 (not steepened),,P4L4-M134,P4L4-M29
15976,O9-P195,P4L4-P28,pipe,P4L4,200,100.000,0.510,0.510,0,0.605,0.740,1,0,11.840,12.200,12.200,DN200 (not steepened),,P4L4-M28,P4L4-M27
9836,O9-P492,P4L4-P167,pipe,P4L4,200,100.000,0.510,0.510,0,0.113,0.233,1,0,4.270,3.690,4.270,DN200 (not steepened),,P4L4-M167,P4L4-M160
3703,O9-P540,P4L4-P215,pipe,P4L4,200,52.600,0.510,0.510,0,0.324,0.339,1,0,4.520,4.670,4.670,DN200 (not steepened),,P4L4-M215,P4L4-M214
9847,O9-P582,P4L4-P257,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.191,1,0,1.480,1.690,1.690,DN200 (not steepened),,P4L4-M257,P4L4-M256
13943,O9-P581,P4L4-P256,pipe,P4L4,200,100.000,0.510,0.510,0,0.173,0.246,1,0,1.690,1.980,1.980,DN200 (not steepened),,P4L4-M256,P4L4-M249
7811,O9-P564,P4L4-P239,pipe,P4L4,200,74.400,0.510,0.510,0,0.190,0.196,1,0,1.740,1.900,1.900,DN200 (not steepened),,P4L4-M239,P4L4-M238
11917,O9-P189,P4L4-P22,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,14.340,12.630,14.340,DN200 (not steepened),,P4L4-M22,P4L4-M21
1682,O9-P616,P4L4-P291,pipe,P4L4,200,29.200,0.510,0.510,0,0.041,0.091,1,0,1.480,1.750,1.750,DN200 (not steepened),,P4L4-M291,P4L4-M290
11932,O9-P269,P4L4-P370,pipe,P4L4,200,87.800,0.510,0.510,0,0.402,0.466,1,0,10.520,10.760,10.760,DN200 (not steepened),,P4L4-M370,P4L4-M369
7841,O9-P298,P4L4-P399,pipe,P4L4,200,89.700,0.510,0.510,0,0.077,0.143,1,0,2.390,3.010,3.010,DN200 (not steepened),,P4L4-M399,P4L4-M398
3746,O9-P569,P4L4-P244,pipe,P4L4,200,57.300,0.510,0.510,0,0.246,0.362,1,0,2.240,2.550,2.550,DN200 (not steepened),,P4L4-M244,P4L4-M44
16039,O9-P264,P4L4-P365,pipe,P4L4,200,97.500,0.510,0.510,0,0.403,0.467,1,0,8.990,8.870,8.990,DN200 (not steepened),,P4L4-M365,P4L4-M364
11944,O9-P496,P4L4-P171,pipe,P4L4,200,100.000,0.510,0.510,0,0.101,0.212,1,0,3.690,4.560,4.560,DN200 (not steepened),,P4L4-M171,P4L4-M170
7851,O9-P409,P4L4-P84,pipe,P4L4,200,89.700,0.510,0.510,0,0.660,0.702,1,0,4.370,4.730,4.730,DN200 (not steepened),,P4L4-M84,P4L4-M83
13997,O9-P537,P4L4-P212,pipe,P4L4,200,100.000,0.510,0.510,0,0.379,0.414,1,0,6.010,6.190,6.190,DN200 (not steepened),,P4L4-M212,P4L4-M211
9905,O9-P591,P4L4-P266,pipe,P4L4,200,99.900,0.510,0.510,0,0.233,0.354,1,0,3.380,3.120,3.380,DN200 (not steepened),,P4L4-M266,P4L4-M265
14002,O9-P192,P4L4-P25,pipe,P4L4,200,100.000,0.510,0.510,0,0.606,0.740,1,0,13.330,13.580,13.580,DN200 (not steepened),,P4L4-M25,P4L4-M24
1715,O9-P434,P4L4-P109,pipe,P4L4,200,81.100,0.510,0.510,0,0.068,0.147,1,0,1.480,2.060,2.060,DN200 (not steepened),,P4L4-M109,P4L4-M108
16049,O9-P482,P4L4-P157,pipe,P4L4,200,100.000,0.510,0.510,0,0.250,0.253,1,0,2.140,2.110,2.140,DN200 (not steepened),,P4L4-M157,P4L4-M146
14006,O9-P356,P4L4-P457,pipe,P4L4,200,100.000,0.510,0.510,0,0.071,0.132,1,0,3.480,4.020,4.020,DN200 (not steepened),,P4L4-M457,P4L4-M456
7871,O9-P668,P4L4-P343,pipe,P4L4,200,89.900,0.510,0.510,0,0.079,0.169,1,0,1.480,2.510,2.510,DN200 (not steepened),,P4L4-M343,P4L4-M342
11967,O9-P640,P4L4-P315,pipe,P4L4,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.480,1.550,1.550,DN200 (not steepened),,P4L4-M315,P4L4-M302
1729,O9-P480,P4L4-P155,pipe,P4L4,200,29.800,0.510,0.510,0,0.224,0.233,1,0,2.670,2.900,2.900,DN200 (not steepened),,P4L4-M155,P4L4-M142
9922,O9-P476,P4L4-P151,pipe,P4L4,200,100.000,0.510,0.510,0,0.165,0.165,1,0,1.480,1.700,1.700,DN200 (not steepened),,P4L4-M151,P4L4-M150
7875,O9-P645,P4L4-P320,pipe,P4L4,200,89.900,0.510,0.510,0,0.114,0.233,1,0,1.920,2.700,2.700,DN200 (not steepened),,P4L4-M320,P4L4-M319
9924,O9-P544,P4L4-P219,pipe,P4L4,200,100.000,0.510,0.510,0,0.272,0.278,1,0,3.510,3.690,3.690,DN200 (not steepened),,P4L4-M219,P4L4-M218
14021,O9-P441,P4L4-P116,pipe,P4L4,200,60.700,0.510,0.510,0,0.132,0.145,1,0,1.570,1.480,1.570,DN200 (not steepened),,P4L4-M116,P4L4-M115
11979,O9-P680,P4L4-P355,pipe,P4L4,200,100.000,0.510,0.510,0,0.140,0.191,1,0,1.770,1.480,1.770,DN200 (not steepened),,P4L4-M355,P4L4-M66
9933,O9-P550,P4L4-P225,pipe,P4L4,200,100.000,0.510,0.510,0,0.209,0.209,1,0,3.230,3.810,3.810,DN200 (not steepened),,P4L4-M225,P4L4-M224
14032,O9-P349,P4L4-P450,pipe,P4L4,200,100.000,0.510,0.510,0,0.201,0.205,1,0,1.830,1.480,1.830,DN200 (not steepened),,P4L4-M450,P4L4-M449
14035,O9-P350,P4L4-P451,pipe,P4L4,200,100.000,0.510,0.510,0,0.154,0.170,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L4-M451,P4L4-M445
16087,O9-P354,P4L4-P455,pipe,P4L4,200,100.000,0.510,0.510,0,0.082,0.147,1,0,4.080,4.590,4.590,DN200 (not steepened),,P4L4-M455,P4L4-M385
9947,O9-P610,P4L4-P285,pipe,P4L4,200,75.000,0.510,0.510,0,0.173,0.221,1,0,1.640,1.690,1.690,DN200 (not steepened),,P4L4-M285,P4L4-M284
7901,O9-P306,P4L4-P407,pipe,P4L4,200,89.000,0.510,0.510,0,0.207,0.272,1,0,3.470,3.790,3.790,DN200 (not steepened),,P4L4-M407,P4L4-M406
9949,O9-P551,P4L4-P226,pipe,P4L4,200,100.000,0.510,0.510,0,0.134,0.134,1,0,2.290,3.230,3.230,DN200 (not steepened),,P4L4-M226,P4L4-M225
16098,O9-P229,P4L4-P62,pipe,P4L4,200,39.300,0.510,0.510,0,0.345,0.421,1,0,1.680,1.890,1.890,DN200 (not steepened),,P4L4-M62,P4L4-M61
5859,O9-P292,P4L4-P393,pipe,P4L4,200,77.400,0.510,0.510,0,0.210,0.331,1,0,6.170,6.430,6.430,DN200 (not steepened),,P4L4-M393,P4L4-M392
1767,O9-P516,P4L4-P191,pipe,P4L4,200,30.200,0.510,0.510,0,0.180,0.304,1,0,3.030,2.930,3.030,DN200 (not steepened),,P4L4-M191,P4L4-M190
3819,O9-P454,P4L4-P129,pipe,P4L4,200,54.000,0.510,0.510,0,0.137,0.176,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L4-M129,P4L4-M128
9963,O9-P598,P4L4-P273,pipe,P4L4,200,100.000,0.510,0.510,0,0.185,0.274,1,0,1.670,1.860,1.860,DN200 (not steepened),,P4L4-M273,P4L4-M272
18157,O9-P566,P4L4-P241,pipe,P4L4,200,44.200,0.510,0.510,0,0.042,0.091,1,0,1.480,1.960,1.960,DN200 (not steepened),,P4L4-M241,P4L4-M223
5880,O9-P501,P4L4-P176,pipe,P4L4,200,77.500,0.510,0.510,0,0.200,0.332,1,0,3.960,3.590,3.960,DN200 (not steepened),,P4L4-M176,P4L4-M38
1788,O9-P319,P4L4-P420,pipe,P4L4,200,67.800,0.510,0.510,0,0.124,0.152,1,0,1.980,2.100,2.100,DN200 (not steepened),,P4L4-M420,P4L4-M408
14083,O9-P177,P4L4-P10,pipe,P4L4,280,100.000,0.375,0.482,1,0.751,0.853,0,0,13.040,13.300,13.300,Steepened 0.30 to 0.50 %,,P4L4-M10,P4L4-M9
5892,O9-P604,P4L4-P279,pipe,P4L4,200,77.700,0.510,0.510,0,0.215,0.315,1,0,1.480,2.190,2.190,DN200 (not steepened),,P4L4-M279,P4L4-M278
5893,O9-P486,P4L4-P161,pipe,P4L4,200,77.700,0.510,0.510,0,0.215,0.349,1,0,3.740,2.880,3.740,DN200 (not steepened),,P4L4-M161,P4L4-M160
7941,O9-P509,P4L4-P184,pipe,P4L4,200,90.400,0.510,0.510,0,0.197,0.331,1,0,6.120,6.140,6.140,DN200 (not steepened),,P4L4-M184,P4L4-M183
9988,O9-P545,P4L4-P220,pipe,P4L4,200,100.000,0.510,0.510,0,0.262,0.269,1,0,3.830,3.510,3.830,DN200 (not steepened),,P4L4-M220,P4L4-M219
3848,O9-P659,P4L4-P334,pipe,P4L4,200,54.500,0.510,0.510,0,0.235,0.334,1,0,3.860,3.220,3.860,DN200 (not steepened),,P4L4-M334,P4L4-M333
16139,O9-P687,P4L4-P362,pipe,P4L4,200,54.600,0.510,0.510,0,0.061,0.133,1,0,2.350,1.480,2.350,DN200 (not steepened),,P4L4-M362,P4L4-M70
18187,O9-P627,P4L4-P302,pipe,P4L4,200,40.000,0.510,0.510,0,0.289,0.329,1,0,2.360,2.420,2.420,DN200 (not steepened),,P4L4-M302,P4L4-M301
10000,O9-P580,P4L4-P255,pipe,P4L4,200,100.000,0.510,0.510,0,0.074,0.159,1,0,1.480,2.100,2.100,DN200 (not steepened),,P4L4-M255,P4L4-M254
3858,O9-P529,P4L4-P204,pipe,P4L4,200,54.600,0.510,0.510,0,0.104,0.207,1,0,4.020,4.040,4.040,DN200 (not steepened),,P4L4-M204,P4L4-M203
7955,O9-P515,P4L4-P190,pipe,P4L4,200,90.500,0.510,0.510,0,0.181,0.304,1,0,2.930,3.760,3.760,DN200 (not steepened),,P4L4-M190,P4L4-M189
14100,O9-P175,P4L4-P8,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.560,11.920,13.560,Steepened 0.30 to 0.50 %,,P4L4-M8,P4L4-M7
18196,O9-P206,P4L4-P39,pipe,P4L4,200,198.700,0.510,0.510,0,0.566,0.703,1,0,8.730,8.450,8.730,DN200 (not steepened),,P4L4-M39,P4L4-M38
1817,O9-P500,P4L4-P175,pipe,P4L4,200,68.200,0.510,0.510,0,0.128,0.179,1,0,1.480,2.360,2.360,DN200 (not steepened),,P4L4-M175,P4L4-M174
5913,O9-P589,P4L4-P264,pipe,P4L4,200,77.800,0.510,0.510,0,0.239,0.365,1,0,2.200,1.610,2.200,DN200 (not steepened),,P4L4-M264,P4L4-M263
12057,O9-P304,P4L4-P405,pipe,P4L4,200,100.000,0.510,0.510,0,0.233,0.295,1,0,3.870,3.640,3.870,DN200 (not steepened),,P4L4-M405,P4L4-M404
12063,O9-P379,P4L4-P480,pipe,P4L4,200,100.000,0.510,0.510,0,0.056,0.106,1,0,1.490,1.980,1.980,DN200 (not steepened),,P4L4-M480,P4L4-M479
3873,O9-P321,P4L4-P422,pipe,P4L4,200,54.800,0.510,0.510,0,0.064,0.133,1,0,2.050,1.900,2.050,DN200 (not steepened),,P4L4-M422,P4L4-M409
16165,O9-P570,P4L4-P245,pipe,P4L4,200,100.000,0.510,0.510,0,0.244,0.357,1,0,1.920,2.240,2.240,DN200 (not steepened),,P4L4-M245,P4L4-M244
10028,O9-P178,P4L4-P11,pipe,P4L4,280,96.700,0.375,0.482,1,0.750,0.852,0,0,12.760,13.040,13.040,Steepened 0.30 to 0.50 %,,P4L4-M11,P4L4-M10
5935,O9-P272,P4L4-P373,pipe,P4L4,200,78.000,0.510,0.510,0,0.391,0.445,1,0,9.200,9.230,9.230,DN200 (not steepened),,P4L4-M373,P4L4-M372
14128,O9-P530,P4L4-P205,pipe,P4L4,200,100.000,0.510,0.510,0,0.097,0.194,1,0,3.550,4.020,4.020,DN200 (not steepened),,P4L4-M205,P4L4-M204
10042,O9-P596,P4L4-P271,pipe,P4L4,200,100.000,0.510,0.510,0,0.198,0.312,1,0,2.440,2.950,2.950,DN200 (not steepened),,P4L4-M271,P4L4-M270
12093,O9-P414,P4L4-P89,pipe,P4L4,200,100.000,0.510,0.510,0,0.650,0.688,1,0,4.280,4.090,4.280,DN200 (not steepened),,P4L4-M89,P4L4-M88
10057,O9-P531,P4L4-P206,pipe,P4L4,200,100.000,0.510,0.510,0,0.081,0.160,1,0,3.000,3.550,3.550,DN200 (not steepened),,P4L4-M206,P4L4-M205
12105,O9-P187,P4L4-P20,pipe,P4L4,200,101.200,0.510,0.510,0,0.606,0.740,1,0,13.300,13.510,13.510,DN200 (not steepened),,P4L4-M20,P4L4-M19
16203,O9-P670,P4L4-P345,pipe,P4L4,200,100.000,0.510,0.510,0,0.095,0.200,1,0,2.700,1.480,2.700,DN200 (not steepened),,P4L4-M345,P4L4-M344
14163,O9-P666,P4L4-P341,pipe,P4L4,200,100.000,0.510,0.510,0,0.110,0.228,1,0,3.060,3.570,3.570,DN200 (not steepened),,P4L4-M341,P4L4-M333
3925,O9-P451,P4L4-P126,pipe,P4L4,200,55.300,0.510,0.510,0,0.189,0.196,1,0,1.480,1.800,1.800,DN200 (not steepened),,P4L4-M126,P4L4-M86
10072,O9-P521,P4L4-P196,pipe,P4L4,200,100.000,0.510,0.510,0,0.164,0.260,1,0,3.330,2.520,3.330,DN200 (not steepened),,P4L4-M196,P4L4-M195
8025,O9-P267,P4L4-P368,pipe,P4L4,200,91.100,0.510,0.510,0,0.403,0.466,1,0,10.340,9.900,10.340,DN200 (not steepened),,P4L4-M368,P4L4-M367
3935,O9-P455,P4L4-P130,pipe,P4L4,200,55.400,0.510,0.510,0,0.068,0.147,1,0,1.480,1.660,1.660,DN200 (not steepened),,P4L4-M130,P4L4-M128
8034,O9-P524,P4L4-P199,pipe,P4L4,200,91.200,0.510,0.510,0,0.154,0.229,1,0,4.050,4.020,4.050,DN200 (not steepened),,P4L4-M199,P4L4-M198
16234,O9-P479,P4L4-P154,pipe,P4L4,200,85.500,0.510,0.510,0,0.209,0.224,1,0,1.540,1.480,1.540,DN200 (not steepened),,P4L4-M154,P4L4-M153
10093,O9-P474,P4L4-P149,pipe,P4L4,200,100.000,0.510,0.510,0,0.249,0.249,1,0,1.910,2.150,2.150,DN200 (not steepened),,P4L4-M149,P4L4-M148
8049,O9-P558,P4L4-P233,pipe,P4L4,200,91.300,0.510,0.510,0,0.085,0.178,1,0,1.930,2.260,2.260,DN200 (not steepened),,P4L4-M233,P4L4-M232
16242,O9-P377,P4L4-P478,pipe,P4L4,200,102.700,0.510,0.510,0,0.076,0.145,1,0,2.850,3.890,3.890,DN200 (not steepened),,P4L4-M478,P4L4-M477
1909,O9-P273,P4L4-P374,pipe,P4L4,200,32.100,0.510,0.510,0,0.373,0.423,1,0,9.170,9.200,9.200,DN200 (not steepened),,P4L4-M374,P4L4-M373
1922,O9-P277,P4L4-P378,pipe,P4L4,200,32.200,0.510,0.510,0,0.349,0.406,1,0,8.780,8.810,8.810,DN200 (not steepened),,P4L4-M378,P4L4-M377
10116,O9-P622,P4L4-P297,pipe,P4L4,200,100.000,0.510,0.510,0,0.167,0.284,1,0,2.810,1.990,2.810,DN200 (not steepened),,P4L4-M297,P4L4-M296
6021,O9-P483,P4L4-P158,pipe,P4L4,200,68.600,0.510,0.510,0,0.224,0.228,1,0,2.170,2.140,2.170,DN200 (not steepened),,P4L4-M158,P4L4-M157
14212,O9-P449,P4L4-P124,pipe,P4L4,200,100.000,0.510,0.510,0,0.177,0.240,1,0,2.360,3.000,3.000,DN200 (not steepened),,P4L4-M124,P4L4-M123
16271,O9-P672,P4L4-P347,pipe,P4L4,200,79.100,0.510,0.510,0,0.081,0.169,1,0,3.050,3.670,3.670,DN200 (not steepened),,P4L4-M347,P4L4-M60
8083,O9-P310,P4L4-P411,pipe,P4L4,200,91.700,0.510,0.510,0,0.075,0.142,1,0,2.670,2.720,2.720,DN200 (not steepened),,P4L4-M411,P4L4-M410
16279,O9-P265,P4L4-P366,pipe,P4L4,200,90.500,0.510,0.510,0,0.403,0.466,1,0,8.980,8.990,8.990,DN200 (not steepened),,P4L4-M366,P4L4-M365
10136,O9-P518,P4L4-P193,pipe,P4L4,200,100.000,0.510,0.510,0,0.174,0.290,1,0,3.640,3.830,3.830,DN200 (not steepened),,P4L4-M193,P4L4-M192
10148,O9-P523,P4L4-P198,pipe,P4L4,200,100.000,0.510,0.510,0,0.155,0.230,1,0,4.020,3.630,4.020,DN200 (not steepened),,P4L4-M198,P4L4-M197
10159,O9-P519,P4L4-P194,pipe,P4L4,200,100.000,0.510,0.510,0,0.171,0.280,1,0,2.640,3.640,3.640,DN200 (not steepened),,P4L4-M194,P4L4-M193
1968,O9-P438,P4L4-P113,pipe,P4L4,200,33.000,0.510,0.510,0,0.207,0.231,1,0,2.120,2.480,2.480,DN200 (not steepened),,P4L4-M113,P4L4-M112
6064,O9-P211,P4L4-P44,pipe,P4L4,200,79.200,0.510,0.510,0,0.461,0.665,1,0,5.680,6.060,6.060,DN200 (not steepened),,P4L4-M44,P4L4-M43
10170,O9-P514,P4L4-P189,pipe,P4L4,200,100.000,0.510,0.510,0,0.183,0.308,1,0,3.760,4.630,4.630,DN200 (not steepened),,P4L4-M189,P4L4-M188
14266,O9-P597,P4L4-P272,pipe,P4L4,200,100.000,0.510,0.510,0,0.191,0.296,1,0,1.860,2.440,2.440,DN200 (not steepened),,P4L4-M272,P4L4-M271
6077,O9-P684,P4L4-P359,pipe,P4L4,200,79.300,0.510,0.510,0,0.148,0.222,1,0,3.170,2.290,3.170,DN200 (not steepened),,P4L4-M359,P4L4-M68
12225,O9-P179,P4L4-P12,pipe,P4L4,280,77.900,0.375,0.482,1,0.750,0.852,0,0,12.610,12.760,12.760,Steepened 0.30 to 0.50 %,,P4L4-M12,P4L4-M11
14282,O9-P183,P4L4-P16,pipe,P4L4,280,110.300,0.375,0.482,1,0.750,0.852,0,0,12.760,12.620,12.760,Steepened 0.30 to 0.50 %,,P4L4-M16,P4L4-M15
8143,O9-P297,P4L4-P398,pipe,P4L4,200,92.100,0.510,0.510,0,0.142,0.213,1,0,3.010,3.030,3.030,DN200 (not steepened),,P4L4-M398,P4L4-M397
8144,O9-P227,P4L4-P60,pipe,P4L4,200,92.100,0.510,0.510,0,0.347,0.428,1,0,3.670,3.070,3.670,DN200 (not steepened),,P4L4-M60,P4L4-M59
10192,O9-P660,P4L4-P335,pipe,P4L4,200,100.000,0.510,0.510,0,0.218,0.321,1,0,4.440,3.860,4.440,DN200 (not steepened),,P4L4-M335,P4L4-M334
12239,O9-P359,P4L4-P460,pipe,P4L4,200,100.000,0.510,0.510,0,0.043,0.083,1,0,1.480,2.150,2.150,DN200 (not steepened),,P4L4-M460,P4L4-M459
8157,O9-P485,P4L4-P160,pipe,P4L4,200,92.000,0.510,0.510,0,0.227,0.369,1,0,3.690,3.350,3.690,DN200 (not steepened),,P4L4-M160,P4L4-M34
14308,O9-P170,P4L4-P3,pipe,P4L4,280,100.000,0.375,0.482,1,0.752,0.853,0,0,13.400,13.200,13.400,Steepened 0.30 to 0.50 %,,P4L4-M3,P4L4-M2
10220,O9-P522,P4L4-P197,pipe,P4L4,200,100.000,0.510,0.510,0,0.159,0.244,1,0,3.630,3.330,3.630,DN200 (not steepened),,P4L4-M197,P4L4-M196
10222,O9-P507,P4L4-P182,pipe,P4L4,200,84.600,0.510,0.510,0,0.198,0.331,1,0,5.570,4.890,5.570,DN200 (not steepened),,P4L4-M182,P4L4-M181
4083,O9-P400,P4L4-P75,pipe,P4L4,200,102.000,0.510,0.510,0,0.675,0.718,1,0,5.410,5.380,5.410,DN200 (not steepened),,P4L4-M75,P4L4-M74
10234,O9-P505,P4L4-P180,pipe,P4L4,200,101.100,0.510,0.510,0,0.199,0.331,1,0,5.270,5.770,5.770,DN200 (not steepened),,P4L4-M180,P4L4-M179
6142,O9-P575,P4L4-P250,pipe,P4L4,200,82.900,0.510,0.510,0,0.118,0.246,1,0,1.930,2.360,2.360,DN200 (not steepened),,P4L4-M250,P4L4-M249
4104,O10-P30,P4L1-P30,pipe,P4L1,200,57.700,0.510,0.510,0,0.247,0.404,1,0,4.460,4.500,4.500,DN200 (not steepened),,P4L1-M30,P4L1-M29
16393,O10-P26,P4L1-P26,pipe,P4L1,200,100.000,0.510,0.510,0,0.263,0.425,1,0,4.530,4.670,4.670,DN200 (not steepened),,P4L1-M26,P4L1-M25
24,O10-P243,P4L1-P243,pipe,P4L1,200,72.700,0.510,0.510,0,0.087,0.174,1,0,2.040,2.490,2.490,DN200 (not steepened),,P4L1-M243,P4L1-M242
14367,O10-P366,P4L1-P366,pipe,P4L1,200,105.200,0.510,0.510,0,0.032,0.036,1,0,1.660,1.480,1.660,DN200 (not steepened),,P4L1-M366,P4L1-M365
16423,O10-P373,P4L1-P373,pipe,P4L1,200,100.000,0.510,0.510,0,0.041,0.062,1,0,1.520,1.480,1.520,DN200 (not steepened),,P4L1-M373,P4L1-M372
4136,O10-P198,P4L1-P198,pipe,P4L1,200,57.700,0.510,0.510,0,0.112,0.233,1,0,1.650,1.680,1.680,DN200 (not steepened),,P4L1-M198,P4L1-M197
16435,O10-P221,P4L1-P221,pipe,P4L1,200,100.000,0.510,0.510,0,0.144,0.278,1,0,2.880,3.020,3.020,DN200 (not steepened),,P4L1-M221,P4L1-M220
2101,O10-P113,P4L1-P113,pipe,P4L1,200,75.600,0.510,0.510,0,0.080,0.169,1,0,1.640,1.630,1.640,DN200 (not steepened),,P4L1-M113,P4L1-M112
6201,O10-P144,P4L1-P144,pipe,P4L1,200,80.200,0.510,0.510,0,0.166,0.166,1,0,1.480,1.500,1.500,DN200 (not steepened),,P4L1-M144,P4L1-M143
12346,O10-P119,P4L1-P119,pipe,P4L1,200,53.800,0.510,0.510,0,0.167,0.175,1,0,1.480,1.520,1.520,DN200 (not steepened),,P4L1-M119,P4L1-M118
2107,O10-P324,P4L1-P324,pipe,P4L1,200,34.700,0.510,0.510,0,0.090,0.184,1,0,1.480,1.990,1.990,DN200 (not steepened),,P4L1-M324,P4L1-M323
10304,O10-P71,P4L1-P71,pipe,P4L1,315,73.900,0.270,0.430,1,0.762,0.891,0,0,7.310,7.280,7.310,Steepened 0.30 to 0.50 %,,P4L1-M71,P4L1-M70
6210,O10-P150,P4L1-P150,pipe,P4L1,200,80.300,0.510,0.510,0,0.113,0.233,1,0,2.350,2.290,2.350,DN200 (not steepened),,P4L1-M150,P4L1-M149
14407,O10-P303,P4L1-P303,pipe,P4L1,200,78.800,0.510,0.510,0,0.122,0.223,1,0,1.710,1.620,1.710,DN200 (not steepened),,P4L1-M303,P4L1-M302
16455,O10-P137,P4L1-P137,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.030,3.370,3.370,Steepened 0.30 to 0.50 %,,P4L1-M137,P4L1-M136
16458,O10-P20,P4L1-P20,pipe,P4L1,200,100.000,0.510,0.510,0,0.300,0.461,1,0,5.070,4.980,5.070,DN200 (not steepened),,P4L1-M20,P4L1-M19
16459,O10-P415,P4L1-P415,pipe,P4L1,200,66.300,0.510,0.510,0,0.166,0.166,1,0,2.120,2.410,2.410,DN200 (not steepened),,P4L1-M415,P4L1-M414
10319,O10-P129,P4L1-P129,pipe,P4L1,315,100.000,0.270,0.430,1,0.754,0.863,0,0,3.660,3.510,3.660,Steepened 0.30 to 0.50 %,,P4L1-M129,P4L1-M128
16463,O10-P134,P4L1-P134,pipe,P4L1,315,100.000,0.270,0.430,1,0.752,0.862,0,0,3.910,3.900,3.910,Steepened 0.30 to 0.50 %,,P4L1-M134,P4L1-M133
6226,O10-P25,P4L1-P25,pipe,P4L1,200,80.400,0.510,0.510,0,0.288,0.455,1,0,4.670,4.890,4.890,DN200 (not steepened),,P4L1-M25,P4L1-M24
12372,O10-P331,P4L1-P331,pipe,P4L1,200,100.000,0.510,0.510,0,0.043,0.065,1,0,1.820,1.670,1.820,DN200 (not steepened),,P4L1-M331,P4L1-M330
6233,O10-P330,P4L1-P330,pipe,P4L1,200,80.500,0.510,0.510,0,0.050,0.078,1,0,1.670,1.550,1.670,DN200 (not steepened),,P4L1-M330,P4L1-M329
12382,O10-P211,P4L1-P211,pipe,P4L1,200,100.000,0.510,0.510,0,0.067,0.142,1,0,1.480,1.650,1.650,DN200 (not steepened),,P4L1-M211,P4L1-M210
12386,O10-P309,P4L1-P309,pipe,P4L1,200,100.000,0.510,0.510,0,0.077,0.117,1,0,2.410,2.270,2.410,DN200 (not steepened),,P4L1-M309,P4L1-M308
6249,O10-P381,P4L1-P381,pipe,P4L1,200,80.600,0.510,0.510,0,0.040,0.058,1,0,1.560,1.480,1.560,DN200 (not steepened),,P4L1-M381,P4L1-M380
14446,O10-P395,P4L1-P395,pipe,P4L1,200,100.000,0.510,0.510,0,0.338,0.339,1,0,5.960,6.400,6.400,DN200 (not steepened),,P4L1-M395,P4L1-M394
12402,O10-P159,P4L1-P159,pipe,P4L1,200,100.000,0.510,0.510,0,0.221,0.391,1,0,3.150,3.060,3.150,DN200 (not steepened),,P4L1-M159,P4L1-M158
16499,O10-P168,P4L1-P168,pipe,P4L1,200,100.000,0.510,0.510,0,0.124,0.255,1,0,2.190,2.210,2.210,DN200 (not steepened),,P4L1-M168,P4L1-M167
4222,O10-P307,P4L1-P307,pipe,P4L1,200,59.000,0.510,0.510,0,0.098,0.163,1,0,2.370,2.160,2.370,DN200 (not steepened),,P4L1-M307,P4L1-M306
16515,O10-P18,P4L1-P18,pipe,P4L1,200,100.000,0.510,0.510,0,0.301,0.463,1,0,5.080,5.050,5.080,DN200 (not steepened),,P4L1-M18,P4L1-M17
12422,O10-P68,P4L1-P68,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.891,0,0,7.370,7.690,7.690,Steepened 0.30 to 0.50 %,,P4L1-M68,P4L1-M67
14484,O10-P175,P4L1-P175,pipe,P4L1,200,100.000,0.510,0.510,0,0.103,0.218,1,0,1.740,2.270,2.270,DN200 (not steepened),,P4L1-M175,P4L1-M174
14492,O10-P43,P4L1-P43,pipe,P4L1,200,100.000,0.510,0.510,0,0.183,0.325,1,0,2.840,2.850,2.850,DN200 (not steepened),,P4L1-M43,P4L1-M42
16542,O10-P408,P4L1-P408,pipe,P4L1,200,100.000,0.510,0.510,0,0.318,0.319,1,0,3.260,3.210,3.260,DN200 (not steepened),,P4L1-M408,P4L1-M407
14495,O10-P122,P4L1-P122,pipe,P4L1,200,102.500,0.510,0.510,0,0.167,0.167,1,0,2.260,2.200,2.260,DN200 (not steepened),,P4L1-M122,P4L1-M76
8353,O10-P274,P4L1-P274,pipe,P4L1,200,75.400,0.510,0.510,0,0.067,0.129,1,0,1.940,2.030,2.030,DN200 (not steepened),,P4L1-M274,P4L1-M254
10401,O10-P73,P4L1-P73,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.891,0,0,6.720,7.200,7.200,Steepened 0.30 to 0.50 %,,P4L1-M73,P4L1-M72
4262,O10-P256,P4L1-P256,pipe,P4L1,200,59.400,0.510,0.510,0,0.118,0.228,1,0,1.980,1.940,1.980,DN200 (not steepened),,P4L1-M256,P4L1-M255
4263,O10-P218,P4L1-P218,pipe,P4L1,200,59.400,0.510,0.510,0,0.157,0.300,1,0,3.270,3.790,3.790,DN200 (not steepened),,P4L1-M218,P4L1-M217
10408,O10-P69,P4L1-P69,pipe,P4L1,315,100.000,0.270,0.430,1,0.762,0.891,0,0,7.140,7.370,7.370,Steepened 0.30 to 0.50 %,,P4L1-M69,P4L1-M68
176,O10-P118,P4L1-P118,pipe,P4L1,200,53.700,0.510,0.510,0,0.167,0.175,1,0,1.520,1.660,1.660,DN200 (not steepened),,P4L1-M118,P4L1-M69
16563,O10-P23,P4L1-P23,pipe,P4L1,200,100.000,0.510,0.510,0,0.292,0.459,1,0,5.030,4.900,5.030,DN200 (not steepened),,P4L1-M23,P4L1-M22
14516,O10-P40,P4L1-P40,pipe,P4L1,200,58.500,0.510,0.510,0,0.205,0.354,1,0,2.860,2.870,2.870,DN200 (not steepened),,P4L1-M40,P4L1-M39
6333,O10-P362,P4L1-P362,pipe,P4L1,200,81.200,0.510,0.510,0,0.059,0.079,1,0,1.600,1.590,1.600,DN200 (not steepened),,P4L1-M362,P4L1-M361
18625,O10-P207,P4L1-P207,pipe,P4L1,200,48.800,0.510,0.510,0,0.128,0.256,1,0,3.540,3.740,3.740,DN200 (not steepened),,P4L1-M207,P4L1-M3
18626,O10-P3,P4L1-P3,pipe,P4L1,200,94.400,0.510,0.510,0,0.330,0.496,1,0,9.440,8.550,9.440,DN200 (not steepened),,P4L1-M3,P4L1-M2
18627,O10-P58,P4L1-P58,pipe,P4L1,315,68.000,0.270,0.430,1,0.763,0.893,0,0,9.700,10.650,10.650,Steepened 0.30 to 0.50 %,,P4L1-M58,P4L1-M1
18628,O10-P2,P4L1-P2,pipe,P4L1,200,75.000,0.510,0.510,0,0.331,0.497,1,0,8.550,8.510,8.550,DN200 (not steepened),,P4L1-M2,P4L1-M1
6341,O10-P251,P4L1-P251,pipe,P4L1,200,81.800,0.510,0.510,0,0.159,0.303,1,0,2.680,2.690,2.690,DN200 (not steepened),,P4L1-M251,P4L1-M250
18629,O10-P59,P4L1-P59,pipe,P4L1,315,93.800,0.270,0.430,1,0.763,0.893,0,0,9.650,9.700,9.700,Steepened 0.30 to 0.50 %,,P4L1-M59,P4L1-M58
18630,O10-P6,P4L1-P6,pipe,P4L1,200,69.400,0.510,0.510,0,0.325,0.487,1,0,8.130,8.480,8.480,DN200 (not steepened),,P4L1-M6,P4L1-M5
18639,O10-P290,P4L1-P290,pipe,P4L1,200,108.400,0.510,0.510,0,0.174,0.317,1,0,3.500,3.680,3.680,DN200 (not steepened),,P4L1-M290,P4L1-M34
18640,O10-P180,P4L1-P180,pipe,P4L1,200,100.000,0.510,0.510,0,0.074,0.159,1,0,1.480,2.130,2.130,DN200 (not steepened),,P4L1-M180,P4L1-M169
18641,O10-P98,P4L1-P98,pipe,P4L1,200,87.600,0.510,0.510,0,0.206,0.373,1,0,3.020,2.820,3.020,DN200 (not steepened),,P4L1-M98,P4L1-M97
18642,O10-P97,P4L1-P97,pipe,P4L1,200,89.800,0.510,0.510,0,0.222,0.394,1,0,2.820,3.240,3.240,DN200 (not steepened),,P4L1-M97,P4L1-M96
18643,O10-P182,P4L1-P182,pipe,P4L1,200,84.400,0.510,0.510,0,0.115,0.234,1,0,2.320,2.930,2.930,DN200 (not steepened),,P4L1-M182,P4L1-M181
