key,old,new,kind,section,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,map_class,v2036_ms,from_mh,to_mh
2787,O4-P1531,P2-P1669,pipe,P2,200,82.800,0.510,0.510,0,0.320,0.438,1,0,1.890,1.480,1.890,DN200 (not steepened),,P2-M1669,P2-M1668
16837,O6-P134,P2-P2150,pipe,P2,200,58.400,0.510,0.510,0,0.169,0.206,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M2150,P2-M2149
10985,O4-P691,P2-P886,pipe,P2,200,58.800,0.510,0.510,0,0.189,0.205,1,0,1.480,2.020,2.020,DN200 (not steepened),,P2-M886,P2-M885
2803,O4-P627,P2-P822,pipe,P2,200,43.400,0.510,0.510,0,0.418,0.458,1,0,3.950,3.950,3.950,DN200 (not steepened),,P2-M822,P2-M821
2804,O4-P1379,P2-P1737,pipe,P2,200,45.700,0.510,0.510,0,0.022,0.022,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M1737,P2-M1736
2811,O4-P875,P2-P1070,pipe,P2,200,79.600,0.510,0.510,0,0.060,0.128,1,0,1.480,2.130,2.130,DN200 (not steepened),,P2-M1070,P2-M1069
2814,O7-P400,P2-P2763,pipe,P2,200,42.600,0.510,0.510,0,0.171,0.171,1,0,1.480,1.530,1.530,DN200 (not steepened),,P2-M2763,P2-M2762
16842,O5-P256,P2-P1967,pipe,P2,200,71.600,0.510,0.510,0,0.212,0.359,1,0,2.890,2.940,2.940,DN200 (not steepened),,P2-M1967,P2-M1966
11013,O4-P297,P2-P492,pipe,P2,200,77.200,0.510,0.510,0,0.073,0.158,1,0,1.480,1.600,1.600,DN200 (not steepened),,P2-M492,P2-M491
2824,O4-P261,P2-P456,pipe,P2,200,76.200,0.510,0.510,0,0.221,0.221,1,0,1.480,2.180,2.180,DN200 (not steepened),,P2-M456,P2-M455
11026,O4-P562,P2-P757,pipe,P2,200,105.000,0.510,0.510,0,0.214,0.266,1,0,1.600,1.480,1.600,DN200 (not steepened),,P2-M757,P2-M756
2836,O5-P336,P2-P2047,pipe,P2,200,42.900,0.510,0.510,0,0.083,0.181,1,0,1.480,1.590,1.590,DN200 (not steepened),,P2-M2047,P2-M1888
11031,O4-P740,P2-P935,pipe,P2,200,86.200,0.510,0.510,0,0.221,0.221,1,0,1.480,1.690,1.690,DN200 (not steepened),,P2-M935,P2-M934
11032,O4-P1402,P2-P1798,pipe,P2,200,101.900,0.510,0.510,0,0.304,0.358,1,0,1.810,1.830,1.830,DN200 (not steepened),,P2-M1798,P2-M124
2843,O4-P1336,P2-P107,pipe,P2,710,42.900,0.100,0.204,1,0.752,0.886,0,0,14.200,14.220,14.220,Steepened up to 0.30 %,,P2-M107,P2-M106
2845,O4-P204,P2-P399,pipe,P2,200,44.400,0.510,0.510,0,0.367,0.372,1,0,3.310,3.360,3.360,DN200 (not steepened),,P2-M399,P2-M398
2846,O4-P931,P2-P1126,pipe,P2,200,70.700,0.510,0.510,0,0.178,0.340,1,0,3.120,3.700,3.700,DN200 (not steepened),,P2-M1126,P2-M1125
2856,O4-P582,P2-P777,pipe,P2,200,43.100,0.510,0.510,0,0.724,0.760,1,0,8.730,8.740,8.740,DN200 (not steepened),,P2-M777,P2-M776
11053,O7-P539,P2-P2902,pipe,P2,200,79.900,0.510,0.510,0,0.143,0.221,1,0,2.100,2.360,2.360,DN200 (not steepened),,P2-M2902,P2-M344
2865,O4-P758,P2-P953,pipe,P2,200,43.200,0.510,0.510,0,0.134,0.163,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M953,P2-M46
2866,O4-P525,P2-P720,pipe,P2,200,43.200,0.510,0.510,0,0.139,0.186,1,0,1.590,1.740,1.740,DN200 (not steepened),,P2-M720,P2-M719
2869,O6-P196,P2-P2212,pipe,P2,200,74.300,0.510,0.510,0,0.173,0.304,1,0,2.540,3.000,3.000,DN200 (not steepened),,P2-M2212,P2-M2185
11062,O6-P149,P2-P2165,pipe,P2,200,82.500,0.510,0.510,0,0.038,0.038,1,0,1.870,2.330,2.330,DN200 (not steepened),,P2-M2165,P2-M2164
11064,O7-P541,P2-P2904,pipe,P2,200,47.200,0.510,0.510,0,0.096,0.203,1,0,2.640,2.640,2.640,DN200 (not steepened),,P2-M2904,P2-M345
2876,O4-P1383,P2-P1741,pipe,P2,200,43.300,0.510,0.510,0,0.367,0.369,1,0,2.000,2.000,2.000,DN200 (not steepened),,P2-M1741,P2-M1740
11078,O7-P419,P2-P2782,pipe,P2,200,100.000,0.510,0.510,0,0.238,0.299,1,0,2.070,1.480,2.070,DN200 (not steepened),,P2-M2782,P2-M2781
16859,O4-P1176,P2-P1371,pipe,P2,200,73.300,0.510,0.510,0,0.076,0.162,1,0,1.480,1.650,1.650,DN200 (not steepened),,P2-M1371,P2-M1370
11096,O4-P488,P2-P683,pipe,P2,200,98.700,0.510,0.510,0,0.076,0.162,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M683,P2-M681
11098,O7-P429,P2-P2792,pipe,P2,200,83.200,0.510,0.510,0,0.183,0.197,1,0,1.580,1.680,1.680,DN200 (not steepened),,P2-M2792,P2-M2778
16860,O4-P1291,P2-P1486,pipe,P2,200,410.700,0.510,0.510,0,0.170,0.292,1,0,2.420,3.240,3.240,DN200 (not steepened),,P2-M1486,P2-M1485
11105,O6-P120,P2-P2136,pipe,P2,200,67.600,0.510,0.510,0,0.109,0.227,1,0,1.610,1.480,1.610,DN200 (not steepened),,P2-M2136,P2-M2135
2916,O4-P1338,P2-P109,pipe,P2,710,43.900,0.100,0.204,1,0.750,0.884,0,0,14.230,14.230,14.230,Steepened up to 0.30 %,,P2-M109,P2-M108
2923,O4-P713,P2-P906,pipe,P2,200,80.400,0.510,0.510,0,0.166,0.187,1,0,1.480,2.230,2.230,DN200 (not steepened),,P2-M906,P2-M905
11117,O6-P374,P2-P2390,pipe,P2,200,100.000,0.510,0.510,0,0.188,0.200,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M2390,P2-M2385
2927,O4-P611,P2-P806,pipe,P2,200,43.900,0.510,0.510,0,0.596,0.632,1,0,6.060,5.670,6.060,DN200 (not steepened),,P2-M806,P2-M805
2928,O4-P614,P2-P809,pipe,P2,200,43.900,0.510,0.510,0,0.578,0.617,1,0,6.050,6.010,6.050,DN200 (not steepened),,P2-M809,P2-M808
11121,O5-P70,P2-P1822,pipe,P2,200,100.000,0.510,0.510,0,0.201,0.370,1,0,1.670,1.480,1.670,DN200 (not steepened),,P2-M1822,P2-M1821
2930,O7-P72,P2-P336,pipe,P2,200,72.500,0.510,0.510,0,0.299,0.454,1,0,4.070,3.630,4.070,DN200 (not steepened),,P2-M336,P2-M335
16865,O4-P1192,P2-P1387,pipe,P2,200,69.200,0.510,0.510,0,0.417,0.586,1,0,4.160,4.440,4.440,DN200 (not steepened),,P2-M1387,P2-M1386
2935,O4-P1096,P2-P1291,pipe,P2,200,45.600,0.510,0.510,0,0.354,0.400,1,0,4.840,4.870,4.870,DN200 (not steepened),,P2-M1291,P2-M1290
11129,O5-P141,P2-P2058,pipe,P2,200,100.000,0.510,0.510,0,0.211,0.246,1,0,1.610,1.680,1.680,DN200 (not steepened),,P2-M2058,P2-M140
2938,O5-P302,P2-P2013,pipe,P2,200,69.200,0.510,0.510,0,0.232,0.329,1,0,2.280,2.400,2.400,DN200 (not steepened),,P2-M2013,P2-M2012
11132,O5-P162,P2-P2079,pipe,P2,200,100.000,0.510,0.510,0,0.134,0.163,1,0,2.800,1.480,2.800,DN200 (not steepened),,P2-M2079,P2-M2078
11134,O4-P438,P2-P633,pipe,P2,200,75.000,0.510,0.510,0,0.191,0.220,1,0,1.480,1.840,1.840,DN200 (not steepened),,P2-M633,P2-M632
16868,O4-P1193,P2-P1388,pipe,P2,200,68.100,0.510,0.510,0,0.417,0.586,1,0,3.970,4.160,4.160,DN200 (not steepened),,P2-M1388,P2-M1387
11141,O4-P1419,P2-P126,pipe,P2,630,89.200,0.125,0.214,1,0.751,0.888,0,0,9.920,10.020,10.020,Steepened up to 0.30 %,,P2-M126,P2-M125
11142,O4-P1292,P2-P1487,pipe,P2,200,99.400,0.510,0.510,0,0.163,0.275,1,0,1.990,2.420,2.420,DN200 (not steepened),,P2-M1487,P2-M1486
2955,O4-P623,P2-P818,pipe,P2,200,72.300,0.510,0.510,0,0.459,0.551,1,0,4.290,4.660,4.660,DN200 (not steepened),,P2-M818,P2-M817
11151,O7-P348,P2-P2711,pipe,P2,200,100.000,0.510,0.510,0,0.053,0.053,1,0,2.310,2.240,2.310,DN200 (not steepened),,P2-M2711,P2-M2551
2961,O4-P850,P2-P1045,pipe,P2,200,44.300,0.510,0.510,0,0.256,0.414,1,0,7.910,7.950,7.950,DN200 (not steepened),,P2-M1045,P2-M1044
2966,O4-P1327,P2-P1522,pipe,P2,200,44.300,0.510,0.510,0,0.206,0.206,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M1522,P2-M1521
16872,O4-P1448,P2-P1586,pipe,P2,200,43.800,0.510,0.510,0,0.326,0.341,1,0,2.510,2.260,2.510,DN200 (not steepened),,P2-M1586,P2-M1585
2973,O5-P241,P2-P1952,pipe,P2,200,44.400,0.510,0.510,0,0.326,0.453,1,0,3.810,3.850,3.850,DN200 (not steepened),,P2-M1952,P2-M1951
2974,O4-P613,P2-P808,pipe,P2,200,44.400,0.510,0.510,0,0.585,0.623,1,0,6.010,6.220,6.220,DN200 (not steepened),,P2-M808,P2-M807
11167,O6-P183,P2-P2199,pipe,P2,200,66.800,0.510,0.510,0,0.323,0.327,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2199,P2-M2198
16873,O4-P1449,P2-P1587,pipe,P2,200,86.000,0.510,0.510,0,0.316,0.332,1,0,1.830,2.510,2.510,DN200 (not steepened),,P2-M1587,P2-M1586
2977,O7-P237,P2-P2600,pipe,P2,200,44.500,0.510,0.510,0,0.136,0.136,1,0,1.480,2.120,2.120,DN200 (not steepened),,P2-M2600,P2-M2598
16874,O4-P1456,P2-P1594,pipe,P2,200,37.800,0.510,0.510,0,0.217,0.240,1,0,1.560,1.750,1.750,DN200 (not steepened),,P2-M1594,P2-M1593
11174,O4-P1106,P2-P1301,pipe,P2,200,100.000,0.510,0.510,0,0.142,0.204,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M1301,P2-M1300
16875,O4-P1455,P2-P1593,pipe,P2,200,30.200,0.510,0.510,0,0.231,0.251,1,0,1.750,1.730,1.750,DN200 (not steepened),,P2-M1593,P2-M1592
2989,O6-P155,P2-P2171,pipe,P2,200,44.700,0.510,0.510,0,0.065,0.143,1,0,1.480,1.800,1.800,DN200 (not steepened),,P2-M2171,P2-M2170
11183,O4-P1542,P2-P1680,pipe,P2,200,100.400,0.510,0.510,0,0.249,0.368,1,0,2.480,2.320,2.480,DN200 (not steepened),,P2-M1680,P2-M1679
16877,O7-P200,P2-P2563,pipe,P2,200,81.800,0.510,0.510,0,0.216,0.356,1,0,7.940,7.290,7.940,DN200 (not steepened),,P2-M2563,P2-M2562
2997,O4-P1472,P2-P1610,pipe,P2,200,92.300,0.510,0.510,0,0.362,0.435,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M1610,P2-M1546
3000,O6-P296,P2-P2312,pipe,P2,200,68.300,0.510,0.510,0,0.371,0.376,1,0,7.640,6.760,7.640,DN200 (not steepened),,P2-M2312,P2-M224
16879,O4-P1261,P2-P1456,pipe,P2,200,67.200,0.510,0.510,0,0.075,0.162,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M1456,P2-M1271
11200,O5-P273,P2-P1984,pipe,P2,200,101.100,0.510,0.510,0,0.107,0.227,1,0,1.480,1.830,1.830,DN200 (not steepened),,P2-M1984,P2-M1976
11210,O4-P922,P2-P1117,pipe,P2,200,100.500,0.510,0.510,0,0.253,0.293,1,0,3.690,5.150,5.150,DN200 (not steepened),,P2-M1117,P2-M1105
3019,O4-P101,P2-P101,pipe,P2,800,45.000,0.085,0.188,1,0.750,0.892,0,0,14.700,14.600,14.700,Steepened up to 0.30 %,,P2-M101,P2-M100
11212,O4-P1138,P2-P1333,pipe,P2,200,70.900,0.510,0.510,0,0.222,0.222,1,0,1.850,2.000,2.000,DN200 (not steepened),,P2-M1333,P2-M1332
11213,O4-P384,P2-P579,pipe,P2,200,84.500,0.510,0.510,0,0.597,0.691,1,0,2.840,2.900,2.900,DN200 (not steepened),,P2-M579,P2-M578
3022,O4-P987,P2-P1182,pipe,P2,200,45.000,0.510,0.510,0,0.131,0.131,1,0,1.840,1.860,1.860,DN200 (not steepened),,P2-M1182,P2-M1181
11217,O7-P146,P2-P2509,pipe,P2,200,74.600,0.510,0.510,0,0.225,0.225,1,0,1.480,2.950,2.950,DN200 (not steepened),,P2-M2509,P2-M2508
3026,O4-P666,P2-P861,pipe,P2,200,45.000,0.510,0.510,0,0.138,0.186,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M861,P2-M856
11221,O7-P522,P2-P2885,pipe,P2,200,96.100,0.510,0.510,0,0.171,0.298,1,0,3.430,4.020,4.020,DN200 (not steepened),,P2-M2885,P2-M2884
3030,O4-P1372,P2-P1730,pipe,P2,200,46.000,0.510,0.510,0,0.129,0.129,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M1730,P2-M1724
11222,O4-P311,P2-P506,pipe,P2,200,89.300,0.510,0.510,0,0.044,0.044,1,0,1.760,1.990,1.990,DN200 (not steepened),,P2-M506,P2-M505
11223,O6-P218,P2-P2234,pipe,P2,200,75.100,0.510,0.510,0,0.333,0.346,1,0,3.150,2.680,3.150,DN200 (not steepened),,P2-M2234,P2-M2233
3033,O4-P848,P2-P1043,pipe,P2,200,45.100,0.510,0.510,0,0.311,0.428,1,0,8.000,7.960,8.000,DN200 (not steepened),,P2-M1043,P2-M1042
11226,O4-P342,P2-P537,pipe,P2,200,68.500,0.510,0.510,0,0.140,0.291,1,0,2.200,2.750,2.750,DN200 (not steepened),,P2-M537,P2-M536
18513,O5-P266,P2-P1977,pipe,P2,200,76.000,0.510,0.510,0,0.104,0.218,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M1977,P2-M1976
11228,O4-P891,P2-P1086,pipe,P2,200,78.500,0.510,0.510,0,0.027,0.027,1,0,1.480,1.660,1.660,DN200 (not steepened),,P2-M1086,P2-M1085
18516,O5-P264,P2-P1975,pipe,P2,200,95.200,0.510,0.510,0,0.182,0.345,1,0,1.930,2.060,2.060,DN200 (not steepened),,P2-M1975,P2-M1974
11243,O4-P1506,P2-P1644,pipe,P2,200,67.700,0.510,0.510,0,0.281,0.288,1,0,1.660,1.690,1.690,DN200 (not steepened),,P2-M1644,P2-M1643
18517,O5-P263,P2-P1974,pipe,P2,200,95.200,0.510,0.510,0,0.184,0.347,1,0,2.060,2.190,2.190,DN200 (not steepened),,P2-M1974,P2-M1973
3054,O4-P870,P2-P1065,pipe,P2,200,82.900,0.510,0.510,0,0.028,0.028,1,0,1.480,2.350,2.350,DN200 (not steepened),,P2-M1065,P2-M1064
11248,O4-P346,P2-P541,pipe,P2,200,103.000,0.510,0.510,0,0.245,0.380,1,0,1.870,1.590,1.870,DN200 (not steepened),,P2-M541,P2-M526
11250,O4-P1404,P2-P1800,pipe,P2,200,88.100,0.510,0.510,0,0.245,0.304,1,0,1.760,1.480,1.760,DN200 (not steepened),,P2-M1800,P2-M1799
11253,O4-P1498,P2-P1636,pipe,P2,200,100.000,0.510,0.510,0,0.134,0.163,1,0,1.480,2.130,2.130,DN200 (not steepened),,P2-M1636,P2-M1635
3066,O6-P235,P2-P2251,pipe,P2,200,71.200,0.510,0.510,0,0.273,0.388,1,0,4.620,5.630,5.630,DN200 (not steepened),,P2-M2251,P2-M213
18520,O5-P260,P2-P1971,pipe,P2,200,95.200,0.510,0.510,0,0.186,0.347,1,0,2.440,2.570,2.570,DN200 (not steepened),,P2-M1971,P2-M1970
16892,O4-P979,P2-P1174,pipe,P2,200,65.000,0.510,0.510,0,0.025,0.025,1,0,1.790,1.480,1.790,DN200 (not steepened),,P2-M1174,P2-M1173
11264,O5-P46,P2-P1898,pipe,P2,200,79.100,0.510,0.510,0,0.255,0.304,1,0,1.710,1.790,1.790,DN200 (not steepened),,P2-M1898,P2-M1897
16893,O4-P1016,P2-P1211,pipe,P2,200,60.600,0.510,0.510,0,0.143,0.205,1,0,2.070,2.620,2.620,DN200 (not steepened),,P2-M1211,P2-M1169
3077,O7-P21,P2-P285,pipe,P2,200,73.600,0.510,0.510,0,0.473,0.663,1,0,6.850,6.200,6.850,DN200 (not steepened),,P2-M285,P2-M284
11269,O6-P284,P2-P2300,pipe,P2,200,95.200,0.510,0.510,0,0.300,0.300,1,0,2.320,3.450,3.450,DN200 (not steepened),,P2-M2300,P2-M2299
16894,O4-P1017,P2-P1212,pipe,P2,200,38.600,0.510,0.510,0,0.088,0.186,1,0,1.880,2.070,2.070,DN200 (not steepened),,P2-M1212,P2-M1211
18523,O5-P234,P2-P1945,pipe,P2,200,146.100,0.510,0.510,0,0.356,0.564,1,0,4.620,5.490,5.490,DN200 (not steepened),,P2-M1945,P2-M1944
16895,O4-P590,P2-P785,pipe,P2,200,60.500,0.510,0.510,0,0.721,0.757,1,0,8.560,8.590,8.590,DN200 (not steepened),,P2-M785,P2-M784
16896,O4-P591,P2-P786,pipe,P2,200,68.200,0.510,0.510,0,0.721,0.757,1,0,8.290,8.560,8.560,DN200 (not steepened),,P2-M786,P2-M785
11284,O7-P94,P2-P2457,pipe,P2,200,100.000,0.510,0.510,0,0.378,0.464,1,0,6.140,6.440,6.440,DN200 (not steepened),,P2-M2457,P2-M2456
11285,O5-P251,P2-P1962,pipe,P2,200,54.800,0.510,0.510,0,0.162,0.275,1,0,1.980,2.960,2.960,DN200 (not steepened),,P2-M1962,P2-M1961
3097,O6-P420,P2-P2436,pipe,P2,200,72.900,0.510,0.510,0,0.314,0.325,1,0,3.150,3.630,3.630,DN200 (not steepened),,P2-M2436,P2-M247
11292,O7-P195,P2-P2558,pipe,P2,200,100.000,0.510,0.510,0,0.219,0.357,1,0,7.300,7.160,7.300,DN200 (not steepened),,P2-M2558,P2-M2557
11294,O4-P429,P2-P624,pipe,P2,200,100.000,0.510,0.510,0,0.210,0.304,1,0,2.370,1.480,2.370,DN200 (not steepened),,P2-M624,P2-M623
18527,O5-P230,P2-P1941,pipe,P2,200,150.300,0.510,0.510,0,0.357,0.565,1,0,5.770,6.270,6.270,DN200 (not steepened),,P2-M1941,P2-M1873
3104,O4-P397,P2-P592,pipe,P2,200,46.000,0.510,0.510,0,0.309,0.369,1,0,1.780,1.650,1.780,DN200 (not steepened),,P2-M592,P2-M591
11298,O4-P921,P2-P1116,pipe,P2,200,53.300,0.510,0.510,0,0.023,0.023,1,0,1.480,1.860,1.860,DN200 (not steepened),,P2-M1116,P2-M1098
11302,O4-P81,P2-P81,pipe,P2,800,100.000,0.085,0.175,1,0.752,0.883,0,0,13.670,12.900,13.670,Steepened up to 0.30 %,,P2-M81,P2-M80
3114,O4-P893,P2-P1088,pipe,P2,200,73.600,0.510,0.510,0,0.383,0.437,1,0,6.670,6.940,6.940,DN200 (not steepened),,P2-M1088,P2-M1087
16901,O4-P1565,P2-P1703,pipe,P2,200,52.200,0.510,0.510,0,0.251,0.391,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1703,P2-M1702
18530,O5-P28,P2-P1880,pipe,P2,200,76.700,0.510,0.510,0,0.397,0.570,1,0,4.850,5.360,5.360,DN200 (not steepened),,P2-M1880,P2-M1879
16902,O4-P1564,P2-P1702,pipe,P2,200,63.700,0.510,0.510,0,0.254,0.397,1,0,1.550,1.480,1.550,DN200 (not steepened),,P2-M1702,P2-M1565
3126,O4-P738,P2-P933,pipe,P2,200,80.500,0.510,0.510,0,0.284,0.306,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M933,P2-M819
11320,O4-P467,P2-P662,pipe,P2,200,100.000,0.510,0.510,0,0.130,0.130,1,0,1.570,1.480,1.570,DN200 (not steepened),,P2-M662,P2-M661
3134,O5-P97,P2-P1849,pipe,P2,200,73.500,0.510,0.510,0,0.027,0.027,1,0,1.690,1.480,1.690,DN200 (not steepened),,P2-M1849,P2-M1848
18534,O5-P315,P2-P2026,pipe,P2,200,104.300,0.510,0.510,0,0.091,0.195,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M2026,P2-M2025
11333,O4-P1107,P2-P1302,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M1302,P2-M1298
3142,O4-P330,P2-P525,pipe,P2,200,46.400,0.510,0.510,0,0.125,0.193,1,0,1.480,1.780,1.780,DN200 (not steepened),,P2-M525,P2-M501
18535,O5-P25,P2-P1877,pipe,P2,200,165.300,0.510,0.510,0,0.418,0.626,1,0,5.540,5.840,5.840,DN200 (not steepened),,P2-M1877,P2-M1876
16907,O4-P133,P2-P1557,pipe,P2,200,23.300,0.510,0.510,0,0.577,0.761,1,0,4.260,4.220,4.260,DN200 (not steepened),,P2-M1557,P2-M1556
3148,O5-P98,P2-P1850,pipe,P2,200,81.300,0.510,0.510,0,0.103,0.219,1,0,1.480,1.750,1.750,DN200 (not steepened),,P2-M1850,P2-M1839
16908,O4-P1462,P2-P1600,pipe,P2,200,89.500,0.510,0.510,0,0.186,0.349,1,0,4.280,2.880,4.280,DN200 (not steepened),,P2-M1600,P2-M1599
11349,O7-P437,P2-P2800,pipe,P2,200,95.000,0.510,0.510,0,0.203,0.232,1,0,2.580,1.480,2.580,DN200 (not steepened),,P2-M2800,P2-M2799
11352,O5-P196,P2-P1907,pipe,P2,200,60.500,0.510,0.510,0,0.345,0.465,1,0,3.870,4.630,4.630,DN200 (not steepened),,P2-M1907,P2-M1906
3161,O4-P1334,P2-P105,pipe,P2,710,46.600,0.100,0.200,1,0.750,0.882,0,0,14.270,14.450,14.450,Steepened up to 0.30 %,,P2-M105,P2-M104
3162,O4-P138,P2-P1562,pipe,P2,200,47.500,0.510,0.510,0,0.363,0.600,1,0,3.550,3.830,3.830,DN200 (not steepened),,P2-M1562,P2-M1561
11361,O4-P284,P2-P479,pipe,P2,200,62.700,0.510,0.510,0,0.177,0.255,1,0,4.360,3.960,4.360,DN200 (not steepened),,P2-M479,P2-M478
16912,O4-P1236,P2-P1431,pipe,P2,200,99.800,0.510,0.510,0,0.258,0.258,1,0,3.800,5.590,5.590,DN200 (not steepened),,P2-M1431,P2-M1252
3176,O7-P37,P2-P301,pipe,P2,200,73.600,0.510,0.510,0,0.400,0.587,1,0,1.480,1.600,1.600,DN200 (not steepened),,P2-M301,P2-M300
3178,O4-P234,P2-P429,pipe,P2,200,60.800,0.510,0.510,0,0.101,0.216,1,0,1.480,1.710,1.710,DN200 (not steepened),,P2-M429,P2-M428
11373,O4-P885,P2-P1080,pipe,P2,200,80.800,0.510,0.510,0,0.167,0.187,1,0,1.620,1.670,1.670,DN200 (not steepened),,P2-M1080,P2-M1079
18543,O4-P1035,P2-P1230,pipe,P2,250,30.500,0.375,0.556,1,0.750,0.833,0,0,11.250,11.420,11.420,Steepened 0.50 to 0.75 %,,P2-M1230,P2-M1229
3185,O6-P277,P2-P2293,pipe,P2,200,74.100,0.510,0.510,0,0.097,0.206,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M2293,P2-M2284
3186,O4-P1412,P2-P1792,pipe,P2,200,46.800,0.510,0.510,0,0.163,0.163,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M1792,P2-M1788
11379,O7-P229,P2-P2592,pipe,P2,200,100.000,0.510,0.510,0,0.137,0.264,1,0,2.910,4.090,4.090,DN200 (not steepened),,P2-M2592,P2-M2591
18544,O4-P1034,P2-P1229,pipe,P2,250,63.100,0.375,0.552,1,0.750,0.832,0,0,11.420,11.680,11.680,Steepened 0.50 to 0.75 %,,P2-M1229,P2-M1228
3190,O4-P1308,P2-P1503,pipe,P2,200,46.900,0.510,0.510,0,0.086,0.185,1,0,1.480,1.740,1.740,DN200 (not steepened),,P2-M1503,P2-M1485
3195,O4-P768,P2-P963,pipe,P2,200,40.400,0.510,0.510,0,0.187,0.187,1,0,1.480,1.570,1.570,DN200 (not steepened),,P2-M963,P2-M962
3198,O4-P856,P2-P1051,pipe,P2,200,82.900,0.510,0.510,0,0.203,0.373,1,0,4.480,4.860,4.860,DN200 (not steepened),,P2-M1051,P2-M1050
18546,O4-P96,P2-P96,pipe,P2,800,55.900,0.085,0.183,1,0.750,0.888,0,0,13.580,12.800,13.580,Steepened up to 0.30 %,,P2-M96,P2-M95
16919,O4-P313,P2-P508,pipe,P2,200,64.500,0.510,0.510,0,0.025,0.025,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M508,P2-M507
11400,O6-P421,P2-P2437,pipe,P2,200,73.100,0.510,0.510,0,0.305,0.318,1,0,2.020,3.150,3.150,DN200 (not steepened),,P2-M2437,P2-M2436
16920,O4-P285,P2-P480,pipe,P2,200,63.500,0.510,0.510,0,0.177,0.255,1,0,3.670,4.360,4.360,DN200 (not steepened),,P2-M480,P2-M479
18548,O4-P609,P2-P804,pipe,P2,200,53.900,0.510,0.510,0,0.614,0.646,1,0,5.380,5.660,5.660,DN200 (not steepened),,P2-M804,P2-M803
11404,O4-P973,P2-P1168,pipe,P2,200,80.800,0.510,0.510,0,0.272,0.331,1,0,2.950,2.930,2.950,DN200 (not steepened),,P2-M1168,P2-M1167
18549,O4-P511,P2-P706,pipe,P2,200,51.800,0.510,0.510,0,0.386,0.403,1,0,2.120,2.360,2.360,DN200 (not steepened),,P2-M706,P2-M705
16921,O4-P286,P2-P481,pipe,P2,200,66.700,0.510,0.510,0,0.174,0.241,1,0,1.950,3.670,3.670,DN200 (not steepened),,P2-M481,P2-M480
3215,O4-P53,P2-P53,pipe,P2,900,47.200,0.075,0.152,1,0.755,0.875,0,0,12.550,12.270,12.550,Steepened up to 0.30 %,,P2-M53,P2-M52
18550,O4-P512,P2-P707,pipe,P2,200,58.000,0.510,0.510,0,0.383,0.400,1,0,2.960,2.120,2.960,DN200 (not steepened),,P2-M707,P2-M706
11411,O4-P576,P2-P771,pipe,P2,250,100.000,0.375,0.555,1,0.755,0.803,0,0,9.710,10.060,10.060,Steepened 0.50 to 0.75 %,,P2-M771,P2-M770
16922,O6-P171,P2-P2187,pipe,P2,200,70.200,0.510,0.510,0,0.318,0.341,1,0,4.290,4.310,4.310,DN200 (not steepened),,P2-M2187,P2-M2186
3224,O4-P1486,P2-P1624,pipe,P2,200,82.500,0.510,0.510,0,0.222,0.331,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M1624,P2-M1623
3228,O7-P11,P2-P275,pipe,P2,280,65.400,0.375,0.424,1,0.750,0.842,0,0,10.110,9.970,10.110,Steepened 0.30 to 0.50 %,,P2-M275,P2-M274
3229,O4-P1115,P2-P1310,pipe,P2,200,47.800,0.510,0.510,0,0.454,0.478,1,0,4.790,4.990,4.990,DN200 (not steepened),,P2-M1310,P2-M1309
11421,O7-P317,P2-P2680,pipe,P2,200,103.700,0.510,0.510,0,0.209,0.269,1,0,1.480,2.710,2.710,DN200 (not steepened),,P2-M2680,P2-M2604
18552,O4-P514,P2-P709,pipe,P2,200,84.400,0.510,0.510,0,0.362,0.378,1,0,2.150,3.310,3.310,DN200 (not steepened),,P2-M709,P2-M708
11425,O7-P370,P2-P2733,pipe,P2,200,100.000,0.510,0.510,0,0.030,0.030,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M2733,P2-M2732
11426,O6-P287,P2-P2303,pipe,P2,200,84.500,0.510,0.510,0,0.235,0.235,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M2303,P2-M2302
16925,O4-P464,P2-P659,pipe,P2,200,25.200,0.510,0.510,0,0.132,0.132,1,0,1.820,1.870,1.870,DN200 (not steepened),,P2-M659,P2-M658
18553,O4-P517,P2-P712,pipe,P2,200,53.700,0.510,0.510,0,0.318,0.333,1,0,1.940,1.820,1.940,DN200 (not steepened),,P2-M712,P2-M711
18554,O4-P516,P2-P711,pipe,P2,200,47.400,0.510,0.510,0,0.336,0.349,1,0,1.820,2.340,2.340,DN200 (not steepened),,P2-M711,P2-M710
11431,O6-P236,P2-P2252,pipe,P2,200,74.200,0.510,0.510,0,0.247,0.379,1,0,3.670,4.620,4.620,DN200 (not steepened),,P2-M2252,P2-M2251
18555,O4-P387,P2-P582,pipe,P2,200,89.000,0.510,0.510,0,0.587,0.678,1,0,2.650,2.760,2.760,DN200 (not steepened),,P2-M582,P2-M581
3247,O4-P1274,P2-P1469,pipe,P2,200,36.200,0.510,0.510,0,0.377,0.423,1,0,8.780,8.900,8.900,DN200 (not steepened),,P2-M1469,P2-M1468
18556,O4-P399,P2-P594,pipe,P2,200,79.300,0.510,0.510,0,0.277,0.349,1,0,2.040,2.150,2.150,DN200 (not steepened),,P2-M594,P2-M593
11441,O4-P917,P2-P1112,pipe,P2,200,98.900,0.510,0.510,0,0.197,0.256,1,0,1.480,1.910,1.910,DN200 (not steepened),,P2-M1112,P2-M1110
3253,O4-P423,P2-P618,pipe,P2,200,74.800,0.510,0.510,0,0.272,0.356,1,0,2.760,3.370,3.370,DN200 (not steepened),,P2-M618,P2-M607
3262,O4-P432,P2-P627,pipe,P2,200,87.500,0.510,0.510,0,0.087,0.185,1,0,1.480,1.520,1.520,DN200 (not steepened),,P2-M627,P2-M608
3263,O6-P73,P2-P243,pipe,P2,355,75.200,0.270,0.366,1,0.760,0.856,0,0,6.290,5.630,6.290,Steepened 0.30 to 0.50 %,,P2-M243,P2-M242
11456,O4-P231,P2-P426,pipe,P2,200,57.500,0.510,0.510,0,0.161,0.278,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M426,P2-M425
3269,O6-P166,P2-P2182,pipe,P2,200,77.000,0.510,0.510,0,0.341,0.403,1,0,5.900,6.080,6.080,DN200 (not steepened),,P2-M2182,P2-M2181
3275,O5-P213,P2-P1924,pipe,P2,200,47.800,0.510,0.510,0,0.083,0.181,1,0,1.480,1.620,1.620,DN200 (not steepened),,P2-M1924,P2-M1923
3277,O4-P433,P2-P628,pipe,P2,200,74.900,0.510,0.510,0,0.179,0.256,1,0,2.010,2.210,2.210,DN200 (not steepened),,P2-M628,P2-M609
3281,O4-P404,P2-P599,pipe,P2,200,47.900,0.510,0.510,0,0.171,0.220,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M599,P2-M598
11477,O7-P424,P2-P2787,pipe,P2,200,85.800,0.510,0.510,0,0.168,0.219,1,0,1.730,1.480,1.730,DN200 (not steepened),,P2-M2787,P2-M2786
3286,O4-P545,P2-P740,pipe,P2,200,74.500,0.510,0.510,0,0.327,0.366,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M740,P2-M739
3288,O4-P435,P2-P630,pipe,P2,200,74.700,0.510,0.510,0,0.179,0.256,1,0,1.920,2.250,2.250,DN200 (not steepened),,P2-M630,P2-M610
3292,O6-P274,P2-P2290,pipe,P2,200,74.000,0.510,0.510,0,0.187,0.187,1,0,2.230,2.910,2.910,DN200 (not steepened),,P2-M2290,P2-M2289
11484,O4-P1208,P2-P1403,pipe,P2,200,100.000,0.510,0.510,0,0.165,0.283,1,0,1.590,1.700,1.700,DN200 (not steepened),,P2-M1403,P2-M1402
11485,O7-P336,P2-P2699,pipe,P2,200,100.200,0.510,0.510,0,0.041,0.041,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M2699,P2-M2698
3308,O7-P126,P2-P2489,pipe,P2,200,69.600,0.510,0.510,0,0.072,0.146,1,0,1.480,2.380,2.380,DN200 (not steepened),,P2-M2489,P2-M2488
3309,O4-P437,P2-P632,pipe,P2,200,72.000,0.510,0.510,0,0.241,0.284,1,0,1.840,1.780,1.840,DN200 (not steepened),,P2-M632,P2-M611
11500,O7-P371,P2-P2734,pipe,P2,200,100.000,0.510,0.510,0,0.062,0.062,1,0,1.950,1.480,1.950,DN200 (not steepened),,P2-M2734,P2-M2578
3320,O4-P418,P2-P613,pipe,P2,200,74.100,0.510,0.510,0,0.178,0.246,1,0,1.790,1.830,1.830,DN200 (not steepened),,P2-M613,P2-M612
3321,O4-P1415,P2-P1795,pipe,P2,200,70.300,0.510,0.510,0,0.229,0.276,1,0,1.940,1.970,1.970,DN200 (not steepened),,P2-M1795,P2-M1794
11512,O4-P120,P2-P1544,pipe,P2,250,83.100,0.375,0.738,1,0.707,0.940,1,0,6.550,5.490,6.550,"Above DN200, under 0.75 m/s",0.755,P2-M1544,P2-M1543
11516,O6-P202,P2-P2218,pipe,P2,200,100.000,0.510,0.510,0,0.132,0.154,1,0,1.480,1.960,1.960,DN200 (not steepened),,P2-M2218,P2-M2217
11521,O4-P121,P2-P1545,pipe,P2,250,73.500,0.375,0.738,1,0.705,0.939,1,0,6.200,6.550,6.550,"Above DN200, under 0.75 m/s",0.753,P2-M1545,P2-M1544
11524,O7-P517,P2-P2880,pipe,P2,200,100.000,0.510,0.510,0,0.063,0.133,1,0,1.480,2.650,2.650,DN200 (not steepened),,P2-M2880,P2-M2879
11528,O4-P211,P2-P406,pipe,P2,200,74.300,0.510,0.510,0,0.339,0.342,1,0,3.180,3.100,3.180,DN200 (not steepened),,P2-M406,P2-M405
3337,O4-P1435,P2-P1779,pipe,P2,200,74.200,0.510,0.510,0,0.130,0.130,1,0,1.480,1.800,1.800,DN200 (not steepened),,P2-M1779,P2-M1778
3341,O7-P162,P2-P2525,pipe,P2,200,95.400,0.510,0.510,0,0.390,0.467,1,0,7.850,7.670,7.850,DN200 (not steepened),,P2-M2525,P2-M2524
11536,O4-P469,P2-P664,pipe,P2,200,58.600,0.510,0.510,0,0.248,0.248,1,0,2.090,2.240,2.240,DN200 (not steepened),,P2-M664,P2-M663
11539,O5-P205,P2-P1916,pipe,P2,200,68.900,0.510,0.510,0,0.266,0.327,1,0,2.650,3.680,3.680,DN200 (not steepened),,P2-M1916,P2-M1915
3349,O7-P435,P2-P2798,pipe,P2,200,48.500,0.510,0.510,0,0.270,0.291,1,0,1.520,1.480,1.520,DN200 (not steepened),,P2-M2798,P2-M2797
11542,O4-P422,P2-P617,pipe,P2,200,100.000,0.510,0.510,0,0.061,0.128,1,0,1.950,1.480,1.950,DN200 (not steepened),,P2-M617,P2-M616
11544,O4-P692,P2-P887,pipe,P2,200,75.800,0.510,0.510,0,0.223,0.235,1,0,2.060,1.760,2.060,DN200 (not steepened),,P2-M887,P2-M794
11552,O7-P478,P2-P2841,pipe,P2,200,100.000,0.510,0.510,0,0.136,0.249,1,0,1.560,1.500,1.560,DN200 (not steepened),,P2-M2841,P2-M2840
11559,O6-P204,P2-P2220,pipe,P2,200,97.000,0.510,0.510,0,0.247,0.254,1,0,2.440,2.990,2.990,DN200 (not steepened),,P2-M2220,P2-M2219
3369,O4-P1340,P2-P111,pipe,P2,710,39.300,0.100,0.213,1,0.756,0.895,0,0,14.060,14.020,14.060,Steepened up to 0.30 %,,P2-M111,P2-M110
11564,O4-P1537,P2-P1675,pipe,P2,200,100.000,0.510,0.510,0,0.132,0.274,1,0,1.620,1.480,1.620,DN200 (not steepened),,P2-M1675,P2-M1674
11567,O5-P281,P2-P1992,pipe,P2,200,100.000,0.510,0.510,0,0.054,0.114,1,0,3.920,1.480,3.920,DN200 (not steepened),,P2-M1992,P2-M1991
3383,O6-P261,P2-P2277,pipe,P2,200,49.000,0.510,0.510,0,0.308,0.354,1,0,8.360,9.460,9.460,DN200 (not steepened),,P2-M2277,P2-M2276
11576,O6-P201,P2-P2217,pipe,P2,200,100.000,0.510,0.510,0,0.166,0.180,1,0,1.960,2.650,2.650,DN200 (not steepened),,P2-M2217,P2-M2216
3385,O4-P791,P2-P986,pipe,P2,200,49.200,0.510,0.510,0,0.022,0.022,1,0,1.480,2.190,2.190,DN200 (not steepened),,P2-M986,P2-M985
11578,O4-P71,P2-P71,pipe,P2,800,100.000,0.085,0.175,1,0.784,0.911,0,0,12.190,12.570,12.570,Steepened up to 0.30 %,,P2-M71,P2-M70
3391,O7-P13,P2-P277,pipe,P2,200,49.500,0.510,0.510,0,0.605,0.738,1,0,6.010,6.270,6.270,DN200 (not steepened),,P2-M277,P2-M276
11583,O4-P1206,P2-P1401,pipe,P2,200,56.400,0.510,0.510,0,0.234,0.334,1,0,1.830,1.920,1.920,DN200 (not steepened),,P2-M1401,P2-M1400
11585,O5-P42,P2-P1894,pipe,P2,200,35.600,0.510,0.510,0,0.272,0.360,1,0,3.060,3.260,3.260,DN200 (not steepened),,P2-M1894,P2-M1893
11607,O4-P1065,P2-P1260,pipe,P2,200,100.000,0.510,0.510,0,0.332,0.453,1,0,3.500,3.930,3.930,DN200 (not steepened),,P2-M1260,P2-M1259
11609,O4-P398,P2-P593,pipe,P2,200,100.000,0.510,0.510,0,0.286,0.353,1,0,2.150,1.780,2.150,DN200 (not steepened),,P2-M593,P2-M592
3422,O4-P1288,P2-P1483,pipe,P2,200,49.400,0.510,0.510,0,0.232,0.342,1,0,4.040,3.950,4.040,DN200 (not steepened),,P2-M1483,P2-M1482
11617,O4-P722,P2-P902,pipe,P2,200,100.000,0.510,0.510,0,0.249,0.267,1,0,1.480,2.370,2.370,DN200 (not steepened),,P2-M902,P2-M901
3436,O4-P402,P2-P597,pipe,P2,200,28.600,0.510,0.510,0,0.184,0.275,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M597,P2-M596
11628,O4-P348,P2-P543,pipe,P2,200,100.000,0.510,0.510,0,0.169,0.330,1,0,1.770,1.890,1.890,DN200 (not steepened),,P2-M543,P2-M542
3439,O4-P1233,P2-P1428,pipe,P2,200,49.600,0.510,0.510,0,0.179,0.256,1,0,1.570,1.710,1.710,DN200 (not steepened),,P2-M1428,P2-M1399
3440,O4-P100,P2-P100,pipe,P2,800,49.600,0.085,0.188,1,0.751,0.892,0,0,14.600,14.400,14.600,Steepened up to 0.30 %,,P2-M100,P2-M99
11631,O4-P241,P2-P436,pipe,P2,200,78.800,0.510,0.510,0,0.224,0.305,1,0,2.030,2.230,2.230,DN200 (not steepened),,P2-M436,P2-M435
11633,O4-P491,P2-P686,pipe,P2,200,100.000,0.510,0.510,0,0.142,0.204,1,0,1.480,1.490,1.490,DN200 (not steepened),,P2-M686,P2-M685
3447,O4-P625,P2-P820,pipe,P2,200,49.600,0.510,0.510,0,0.425,0.467,1,0,3.990,3.930,3.990,DN200 (not steepened),,P2-M820,P2-M819
3448,O6-P375,P2-P2391,pipe,P2,200,73.100,0.510,0.510,0,0.299,0.305,1,0,1.870,2.480,2.480,DN200 (not steepened),,P2-M2391,P2-M239
3451,O4-P226,P2-P421,pipe,P2,200,74.500,0.510,0.510,0,0.235,0.367,1,0,1.930,1.720,1.930,DN200 (not steepened),,P2-M421,P2-M420
11653,O6-P197,P2-P2213,pipe,P2,200,92.100,0.510,0.510,0,0.156,0.255,1,0,1.890,2.540,2.540,DN200 (not steepened),,P2-M2213,P2-M2212
11656,O5-P342,P2-P2053,pipe,P2,200,64.000,0.510,0.510,0,0.171,0.217,1,0,1.500,1.490,1.500,DN200 (not steepened),,P2-M2053,P2-M2050
11662,O5-P309,P2-P2020,pipe,P2,200,120.700,0.510,0.510,0,0.199,0.344,1,0,2.280,2.580,2.580,DN200 (not steepened),,P2-M2020,P2-M2019
3478,O7-P427,P2-P2790,pipe,P2,200,50.000,0.510,0.510,0,0.226,0.226,1,0,1.480,2.140,2.140,DN200 (not steepened),,P2-M2790,P2-M2774
11678,O6-P251,P2-P2267,pipe,P2,200,54.600,0.510,0.510,0,0.076,0.164,1,0,2.890,1.480,2.890,DN200 (not steepened),,P2-M2267,P2-M2266
11679,O7-P115,P2-P2478,pipe,P2,200,51.100,0.510,0.510,0,0.221,0.252,1,0,1.640,1.480,1.640,DN200 (not steepened),,P2-M2478,P2-M2454
11682,O7-P332,P2-P2695,pipe,P2,200,88.100,0.510,0.510,0,0.061,0.061,1,0,1.480,1.480,1.480,DN200 (not steepened),,P2-M2695,P2-M2694
11685,O4-P22,P2-P22,pipe,P2,900,100.000,0.075,0.131,1,0.750,0.862,0,0,8.240,7.990,8.240,Steepened up to 0.30 %,,P2-M22,P2-M21
3494,O5-P192,P2-P2109,pipe,P2,200,50.100,0.510,0.510,0,0.066,0.143,1,0,1.480,2.550,2.550,DN200 (not steepened),,P2-M2109,P2-M2107
11693,O4-P544,P2-P739,pipe,P2,200,73.400,0.510,0.510,0,0.338,0.379,1,0,1.480,1.580,1.580,DN200 (not steepened),,P2-M739,P2-M738
3506,O4-P1424,P2-P1768,pipe,P2,200,97.800,0.510,0.510,0,0.269,0.277,1,0,2.590,1.610,2.590,DN200 (not steepened),,P2-M1768,P2-M1767
11702,O4-P434,P2-P629,pipe,P2,200,72.900,0.510,0.510,0,0.145,0.220,1,0,1.480,2.010,2.010,DN200 (not steepened),,P2-M629,P2-M628
11722,O6-P123,P2-P2139,pipe,P2,200,86.000,0.510,0.510,0,0.237,0.315,1,0,1.830,1.950,1.950,DN200 (not steepened),,P2-M2139,P2-M2113
3533,O4-P622,P2-P817,pipe,P2,200,50.700,0.510,0.510,0,0.473,0.565,1,0,4.660,4.920,4.920,DN200 (not steepened),,P2-M817,P2-M816
11725,O5-P305,P2-P2016,pipe,P2,200,61.400,0.510,0.510,0,0.175,0.235,1,0,1.910,2.040,2.040,DN200 (not steepened),,P2-M2016,P2-M2015
11741,O7-P321,P2-P2684,pipe,P2,200,66.000,0.510,0.510,0,0.288,0.298,1,0,2.260,2.250,2.260,DN200 (not steepened),,P2-M2684,P2-M2683
3551,O4-P1418,P2-P125,pipe,P2,630,76.000,0.125,0.214,1,0.751,0.888,0,0,10.020,9.920,10.020,Steepened up to 0.30 %,,P2-M125,P2-M124
11743,O7-P387,P2-P2750,pipe,P2,200,80.600,0.510,0.510,0,0.420,0.490,1,0,6.880,6.840,6.880,DN200 (not steepened),,P2-M2750,P2-M2749
11754,O5-P329,P2-P2039,pipe,P2,200,60.300,0.510,0.510,0,0.084,0.181,1,0,1.480,1.670,1.670,DN200 (not steepened),,P2-M2039,P2-M2038
11755,O6-P143,P2-P2159,pipe,P2,200,75.100,0.510,0.510,0,0.056,0.114,1,0,1.660,2.120,2.120,DN200 (not steepened),,P2-M2159,P2-M2158
3566,O4-P364,P2-P559,pipe,P2,200,88.300,0.510,0.510,0,0.649,0.752,1,0,7.340,7.450,7.450,DN200 (not steepened),,P2-M559,P2-M558
3569,O4-P89,P2-P89,pipe,P2,800,51.200,0.085,0.183,1,0.755,0.891,0,0,14.730,14.680,14.730,Steepened up to 0.30 %,,P2-M89,P2-M88
11761,O6-P290,P2-P2306,pipe,P2,200,82.800,0.510,0.510,0,0.205,0.205,1,0,1.510,1.480,1.510,DN200 (not steepened),,P2-M2306,P2-M2305
3577,O4-P1221,P2-P1416,pipe,P2,200,51.200,0.510,0.510,0,0.327,0.364,1,0,2.120,2.310,2.310,DN200 (not steepened),,P2-M1416,P2-M1415
11777,O4-P1241,P2-P1436,pipe,P2,200,100.000,0.510,0.510,0,0.311,0.355,1,0,1.990,2.860,2.860,DN200 (not steepened),,P2-M1436,P2-M1435
11781,O4-P651,P2-P846,pipe,P2,200,100.000,0.510,0.510,0,0.271,0.308,1,0,1.480,1.940,1.940,DN200 (not steepened),,P2-M846,P2-M845
11783,O6-P239,P2-P2255,pipe,P2,200,100.000,0.510,0.510,0,0.205,0.373,1,0,1.700,1.640,1.700,DN200 (not steepened),,P2-M2255,P2-M2254
3593,O7-P145,P2-P2508,pipe,P2,200,76.800,0.510,0.510,0,0.237,0.243,1,0,2.950,4.270,4.270,DN200 (not steepened),,P2-M2508,P2-M2494
11786,O4-P476,P2-P671,pipe,P2,200,100.000,0.510,0.510,0,0.197,0.197,1,0,1.610,1.890,1.890,DN200 (not steepened),,P2-M671,P2-M670
3596,O4-P1373,P2-P1731,pipe,P2,200,52.400,0.510,0.510,0,0.059,0.128,1,0,1.480,1.870,1.870,DN200 (not steepened),,P2-M1731,P2-M1725
3599,O4-P630,P2-P825,pipe,P2,200,54.000,0.510,0.510,0,0.413,0.449,1,0,2.900,3.510,3.510,DN200 (not steepened),,P2-M825,P2-M824
11791,O7-P214,P2-P2577,pipe,P2,200,100.000,0.510,0.510,0,0.207,0.354,1,0,6.190,6.660,6.660,DN200 (not steepened),,P2-M2577,P2-M2576
3601,O7-P288,P2-P2651,pipe,P2,200,79.000,0.510,0.510,0,0.583,0.626,1,0,3.470,3.470,3.470,DN200 (not steepened),,P2-M2651,P2-M2603
11794,O4-P975,P2-P1170,pipe,P2,200,67.300,0.510,0.510,0,0.259,0.317,1,0,1.940,2.280,2.280,DN200 (not steepened),,P2-M1170,P2-M1169
3607,O4-P641,P2-P836,pipe,P2,200,51.600,0.510,0.510,0,0.344,0.398,1,0,2.910,3.070,3.070,DN200 (not steepened),,P2-M836,P2-M835
11802,O7-P38,P2-P302,pipe,P2,200,73.100,0.510,0.510,0,0.400,0.587,1,0,2.220,1.480,2.220,DN200 (not steepened),,P2-M302,P2-M301
11805,O4-P27,P2-P27,pipe,P2,900,89.300,0.075,0.136,1,0.750,0.861,0,0,8.060,8.100,8.100,Steepened up to 0.30 %,,P2-M27,P2-M26
3617,O4-P836,P2-P1031,pipe,P2,200,51.600,0.510,0.510,0,0.207,0.221,1,0,1.480,1.730,1.730,DN200 (not steepened),,P2-M1031,P2-M991
11809,O4-P111,P2-P1535,pipe,P2,250,53.800,0.375,0.738,1,0.750,0.961,0,0,5.180,5.140,5.180,Steepened 0.50 to 0.75 %,,P2-M1535,P2-M1534
3624,O4-P66,P2-P66,pipe,P2,800,53.300,0.085,0.152,1,0.750,0.868,0,0,12.920,13.180,13.180,Steepened up to 0.30 %,,P2-M66,P2-M65
11817,O4-P1433,P2-P1777,pipe,P2,200,64.900,0.510,0.510,0,0.025,0.025,1,0,1.480,2.070,2.070,DN200 (not steepened),,P2-M1777,P2-M1776
11820,O4-P1226,P2-P1421,pipe,P2,200,100.000,0.510,0.510,0,0.303,0.324,1,0,1.500,2.050,2.050,DN200 (not steepened),,P2-M1421,P2-M1420
3630,O6-P303,P2-P2319,pipe,P2,200,70.100,0.510,0.510,0,0.286,0.286,1,0,7.340,6.670,7.340,DN200 (not steepened),,P2-M2319,P2-M2318
11830,O6-P69,P2-P239,pipe,P2,355,73.900,0.270,0.366,1,0.794,0.881,0,0,5.430,5.670,5.670,Steepened 0.30 to 0.50 %,,P2-M239,P2-M238
11833,O4-P982,P2-P1177,pipe,P2,200,92.500,0.510,0.510,0,0.266,0.338,1,0,2.320,2.270,2.320,DN200 (not steepened),,P2-M1177,P2-M1176
11837,O6-P140,P2-P2156,pipe,P2,200,82.000,0.510,0.510,0,0.053,0.113,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M2156,P2-M2155
3646,O7-P523,P2-P2886,pipe,P2,200,86.600,0.510,0.510,0,0.135,0.271,1,0,2.620,3.430,3.430,DN200 (not steepened),,P2-M2886,P2-M2885
11852,O6-P341,P2-P2357,pipe,P2,200,102.900,0.510,0.510,0,0.207,0.216,1,0,2.380,3.090,3.090,DN200 (not steepened),,P2-M2357,P2-M2356
11853,O4-P15,P2-P15,pipe,P2,900,100.000,0.075,0.131,1,0.753,0.870,0,0,5.170,4.560,5.170,Steepened up to 0.30 %,,P2-M15,P2-M14
11857,O7-P528,P2-P2891,pipe,P2,200,98.700,0.510,0.510,0,0.081,0.162,1,0,1.480,1.800,1.800,DN200 (not steepened),,P2-M2891,P2-M2890
3671,O6-P279,P2-P2295,pipe,P2,200,64.800,0.510,0.510,0,0.129,0.129,1,0,1.480,2.150,2.150,DN200 (not steepened),,P2-M2295,P2-M2294
11865,O4-P540,P2-P735,pipe,P2,200,100.000,0.510,0.510,0,0.193,0.234,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M735,P2-M734
11866,O6-P307,P2-P2323,pipe,P2,200,84.100,0.510,0.510,0,0.222,0.222,1,0,4.620,5.850,5.850,DN200 (not steepened),,P2-M2323,P2-M2322
3679,O4-P892,P2-P1087,pipe,P2,200,53.800,0.510,0.510,0,0.398,0.461,1,0,6.940,7.370,7.370,DN200 (not steepened),,P2-M1087,P2-M1012
3685,O6-P343,P2-P2359,pipe,P2,200,52.700,0.510,0.510,0,0.259,0.259,1,0,1.660,1.480,1.660,DN200 (not steepened),,P2-M2359,P2-M229
11880,O4-P1135,P2-P1330,pipe,P2,200,100.000,0.510,0.510,0,0.326,0.338,1,0,3.580,2.960,3.580,DN200 (not steepened),,P2-M1330,P2-M1329
3690,O5-P34,P2-P1886,pipe,P2,200,52.500,0.510,0.510,0,0.374,0.479,1,0,4.250,4.210,4.250,DN200 (not steepened),,P2-M1886,P2-M1885
11882,O4-P454,P2-P649,pipe,P2,200,100.000,0.510,0.510,0,0.167,0.167,1,0,2.540,2.380,2.540,DN200 (not steepened),,P2-M649,P2-M648
3694,O7-P309,P2-P2672,pipe,P2,200,63.100,0.510,0.510,0,0.406,0.421,1,0,2.860,1.480,2.860,DN200 (not steepened),,P2-M2672,P2-M2671
3697,O4-P1077,P2-P1272,pipe,P2,200,55.000,0.510,0.510,0,0.169,0.330,1,0,1.850,1.820,1.850,DN200 (not steepened),,P2-M1272,P2-M1271
11895,O6-P280,P2-P2296,pipe,P2,200,66.000,0.510,0.510,0,0.363,0.363,1,0,2.640,2.350,2.640,DN200 (not steepened),,P2-M2296,P2-M219
11896,O4-P872,P2-P1067,pipe,P2,200,100.000,0.510,0.510,0,0.076,0.162,1,0,1.480,2.230,2.230,DN200 (not steepened),,P2-M1067,P2-M1066
11897,O4-P235,P2-P430,pipe,P2,200,88.900,0.510,0.510,0,0.192,0.251,1,0,1.480,2.500,2.500,DN200 (not steepened),,P2-M430,P2-M357
3707,O4-P1380,P2-P1738,pipe,P2,200,52.000,0.510,0.510,0,0.395,0.400,1,0,2.520,2.630,2.630,DN200 (not steepened),,P2-M1738,P2-M110
11900,O4-P1480,P2-P1618,pipe,P2,200,68.600,0.510,0.510,0,0.331,0.399,1,0,1.840,1.890,1.890,DN200 (not steepened),,P2-M1618,P2-M1617
11903,O4-P458,P2-P653,pipe,P2,200,100.000,0.510,0.510,0,0.038,0.038,1,0,1.560,1.820,1.820,DN200 (not steepened),,P2-M653,P2-M652
11906,O5-P218,P2-P1929,pipe,P2,200,76.000,0.510,0.510,0,0.066,0.143,1,0,2.380,1.480,2.380,DN200 (not steepened),,P2-M1929,P2-M1928
3725,O4-P839,P2-P1034,pipe,P2,200,52.900,0.510,0.510,0,0.362,0.463,1,0,8.330,8.290,8.330,DN200 (not steepened),,P2-M1034,P2-M996
11918,O5-P82,P2-P1834,pipe,P2,200,74.000,0.510,0.510,0,0.235,0.411,1,0,2.330,2.520,2.520,DN200 (not steepened),,P2-M1834,P2-M1811
11927,O7-P109,P2-P2472,pipe,P2,200,100.000,0.510,0.510,0,0.117,0.231,1,0,1.500,1.820,1.820,DN200 (not steepened),,P2-M2472,P2-M2471
3736,O4-P1442,P2-P1786,pipe,P2,200,53.000,0.510,0.510,0,0.121,0.255,1,0,1.630,1.480,1.630,DN200 (not steepened),,P2-M1786,P2-M1765
11933,O6-P210,P2-P2226,pipe,P2,200,100.000,0.510,0.510,0,0.239,0.271,1,0,3.790,3.990,3.990,DN200 (not steepened),,P2-M2226,P2-M2225
3747,O4-P1384,P2-P1742,pipe,P2,200,53.200,0.510,0.510,0,0.355,0.357,1,0,2.130,2.000,2.130,DN200 (not steepened),,P2-M1742,P2-M1741
3748,O5-P217,P2-P1928,pipe,P2,200,78.500,0.510,0.510,0,0.092,0.195,1,0,1.480,1.850,1.850,DN200 (not steepened),,P2-M1928,P2-M1909
11948,O5-P272,P2-P1983,pipe,P2,200,100.100,0.510,0.510,0,0.107,0.227,1,0,1.480,1.640,1.640,DN200 (not steepened),,P2-M1983,P2-M1975
11949,O5-P75,P2-P1827,pipe,P2,200,100.000,0.510,0.510,0,0.123,0.256,1,0,1.720,1.480,1.720,DN200 (not steepened),,P2-M1827,P2-M1826
3759,O5-P181,P2-P2098,pipe,P2,200,63.100,0.510,0.510,0,0.177,0.244,1,0,2.480,1.480,2.480,DN200 (not steepened),,P2-M2098,P2-M2089
"('join', 'O6')",O6->O5-M191,P2-P170,gravity join,P2,500,63.600,0.271,0.271,0,0.763,0.849,0,0,7.430,7.770,7.770,Gravity join (was a rising main),,P2-M170,P2-M169
11957,O7-P508,P2-P2871,pipe,P2,200,70.100,0.510,0.510,0,0.071,0.153,1,0,1.990,1.480,1.990,DN200 (not steepened),,P2-M2871,P2-M2870
11969,O4-P812,P2-P1007,pipe,P2,200,90.900,0.510,0.510,0,0.457,0.594,1,0,7.790,7.900,7.900,DN200 (not steepened),,P2-M1007,P2-M1006
3778,O4-P700,P2-P895,pipe,P2,200,53.600,0.510,0.510,0,0.412,0.438,1,0,4.520,4.530,4.530,DN200 (not steepened),,P2-M895,P2-M894
3782,O4-P335,P2-P530,pipe,P2,200,84.800,0.510,0.510,0,0.336,0.485,1,0,3.260,3.330,3.330,DN200 (not steepened),,P2-M530,P2-M529
3783,O6-P82,P2-P252,pipe,P2,315,83.500,0.270,0.373,1,0.758,0.851,0,0,6.680,7.210,7.210,Steepened 0.30 to 0.50 %,,P2-M252,P2-M251
3784,O6-P163,P2-P2179,pipe,P2,200,84.700,0.510,0.510,0,0.391,0.436,1,0,6.650,7.050,7.050,DN200 (not steepened),,P2-M2179,P2-M203
11974,O6-P295,P2-P2311,pipe,P2,200,100.000,0.510,0.510,0,0.163,0.163,1,0,2.160,1.480,2.160,DN200 (not steepened),,P2-M2311,P2-M2310
11975,O4-P426,P2-P621,pipe,P2,200,86.400,0.510,0.510,0,0.218,0.323,1,0,1.720,1.890,1.890,DN200 (not steepened),,P2-M621,P2-M620
11976,O4-P1553,P2-P1691,pipe,P2,200,83.400,0.510,0.510,0,0.206,0.330,1,0,2.570,2.310,2.570,DN200 (not steepened),,P2-M1691,P2-M1690
11988,O7-P142,P2-P2505,pipe,P2,200,63.900,0.510,0.510,0,0.206,0.249,1,0,3.610,4.240,4.240,DN200 (not steepened),,P2-M2505,P2-M2504
3797,O4-P735,P2-P930,pipe,P2,200,50.700,0.510,0.510,0,0.253,0.292,1,0,1.480,1.760,1.760,DN200 (not steepened),,P2-M930,P2-M929
11992,O4-P1434,P2-P1778,pipe,P2,200,96.600,0.510,0.510,0,0.131,0.131,1,0,1.800,1.530,1.800,DN200 (not steepened),,P2-M1778,P2-M1762
11996,O4-P1101,P2-P1296,pipe,P2,200,100.000,0.510,0.510,0,0.319,0.373,1,0,4.150,3.520,4.150,DN200 (not steepened),,P2-M1296,P2-M1295
3807,O4-P1525,P2-P1663,pipe,P2,200,65.700,0.510,0.510,0,0.404,0.605,1,0,1.680,1.480,1.680,DN200 (not steepened),,P2-M1663,P2-M1662
3814,O7-P143,P2-P2506,pipe,P2,200,52.600,0.510,0.510,0,0.165,0.206,1,0,2.610,1.950,2.610,DN200 (not steepened),,P2-M2506,P2-M2505
3815,O4-P1277,P2-P1472,pipe,P2,200,77.000,0.510,0.510,0,0.348,0.406,1,0,8.130,8.530,8.530,DN200 (not steepened),,P2-M1472,P2-M1471
3816,O4-P5,P2-P5,pipe,P2,1000,53.900,0.075,0.133,1,0.750,0.872,0,0,3.400,3.160,3.400,Steepened up to 0.30 %,,P2-M5,P2-M4
3817,O4-P1332,P2-P1527,pipe,P2,200,76.400,0.510,0.510,0,0.235,0.235,1,0,1.480,1.550,1.550,DN200 (not steepened),,P2-M1527,P2-M1526
3823,O4-P1571,P2-P1709,pipe,P2,200,86.700,0.510,0.510,0,0.152,0.245,1,0,1.480,1.560,1.560,DN200 (not steepened),,P2-M1709,P2-M1567
12016,O4-P29,P2-P29,pipe,P2,900,135.900,0.075,0.149,1,0.774,0.889,0,0,8.500,8.170,8.500,Steepened up to 0.30 %,,P2-M29,P2-M28
12019,O7-P404,P2-P2767,pipe,P2,200,100.000,0.510,0.510,0,0.205,0.310,1,0,1.750,1.480,1.750,DN200 (not steepened),,P2-M2767,P2-M2766
12022,O4-P1495,P2-P1633,pipe,P2,200,84.500,0.510,0.510,0,0.197,0.312,1,0,1.630,1.700,1.700,DN200 (not steepened),,P2-M1633,P2-M1632
3832,O5-P293,P2-P2004,pipe,P2,200,54.200,0.510,0.510,0,0.130,0.272,1,0,1.790,2.130,2.130,DN200 (not steepened),,P2-M2004,P2-M2003
12025,O4-P715,P2-P908,pipe,P2,200,97.600,0.510,0.510,0,0.208,0.222,1,0,2.670,3.100,3.100,DN200 (not steepened),,P2-M908,P2-M896
12027,O7-P432,P2-P2795,pipe,P2,200,100.000,0.510,0.510,0,0.295,0.316,1,0,1.950,1.480,1.950,DN200 (not steepened),,P2-M2795,P2-M2794
3838,O4-P142,P2-P1566,pipe,P2,200,78.200,0.510,0.510,0,0.313,0.473,1,0,3.130,3.070,3.130,DN200 (not steepened),,P2-M1566,P2-M1565
12032,O6-P208,P2-P2224,pipe,P2,200,73.000,0.510,0.510,0,0.261,0.288,1,0,4.010,3.870,4.010,DN200 (not steepened),,P2-M2224,P2-M2223
3841,O6-P58,P2-P228,pipe,P2,355,77.300,0.270,0.366,1,0.809,0.892,0,0,3.460,3.850,3.850,Steepened 0.30 to 0.50 %,,P2-M228,P2-M227
12042,O7-P156,P2-P2519,pipe,P2,250,100.000,0.375,0.565,1,0.773,0.836,0,0,8.480,9.300,9.300,Steepened 0.50 to 0.75 %,,P2-M2519,P2-M2518
3851,O6-P312,P2-P2328,pipe,P2,200,54.500,0.510,0.510,0,0.236,0.250,1,0,1.480,2.310,2.310,DN200 (not steepened),,P2-M2328,P2-M2313
12052,O7-P504,P2-P2867,pipe,P2,200,58.300,0.510,0.510,0,0.136,0.194,1,0,2.200,2.530,2.530,DN200 (not steepened),,P2-M2867,P2-M333
3870,O4-P1009,P2-P1204,pipe,P2,200,54.800,0.510,0.510,0,0.306,0.314,1,0,2.520,3.090,3.090,DN200 (not steepened),,P2-M1204,P2-M1203
3872,O4-P827,P2-P1022,pipe,P2,200,56.200,0.510,0.510,0,0.287,0.287,1,0,3.130,3.080,3.130,DN200 (not steepened),,P2-M1022,P2-M1021
12067,O6-P306,P2-P2322,pipe,P2,200,100.000,0.510,0.510,0,0.235,0.235,1,0,5.850,6.690,6.690,DN200 (not steepened),,P2-M2322,P2-M2321
3878,O4-P890,P2-P1085,pipe,P2,200,77.900,0.510,0.510,0,0.167,0.187,1,0,1.660,2.080,2.080,DN200 (not steepened),,P2-M1085,P2-M1010
3881,O5-P35,P2-P1887,pipe,P2,200,54.900,0.510,0.510,0,0.367,0.465,1,0,4.220,4.250,4.250,DN200 (not steepened),,P2-M1887,P2-M1886
12075,O7-P525,P2-P2888,pipe,P2,200,71.900,0.510,0.510,0,0.115,0.232,1,0,1.830,1.480,1.830,DN200 (not steepened),,P2-M2888,P2-M2887
12078,O4-P334,P2-P529,pipe,P2,200,84.100,0.510,0.510,0,0.339,0.492,1,0,3.330,3.430,3.430,DN200 (not steepened),,P2-M529,P2-M528
12084,O6-P205,P2-P2221,pipe,P2,200,92.800,0.510,0.510,0,0.234,0.234,1,0,2.180,2.440,2.440,DN200 (not steepened),,P2-M2221,P2-M2220
3893,O4-P610,P2-P805,pipe,P2,200,55.000,0.510,0.510,0,0.600,0.635,1,0,5.670,5.380,5.670,DN200 (not steepened),,P2-M805,P2-M804
3896,O4-P853,P2-P1048,pipe,P2,200,79.200,0.510,0.510,0,0.220,0.395,1,0,5.800,6.420,6.420,DN200 (not steepened),,P2-M1048,P2-M1047
3904,O4-P1246,P2-P1441,pipe,P2,200,55.100,0.510,0.510,0,0.160,0.266,1,0,1.480,1.610,1.610,DN200 (not steepened),,P2-M1441,P2-M1440
12096,O6-P145,P2-P2161,pipe,P2,200,92.000,0.510,0.510,0,0.190,0.201,1,0,4.650,4.860,4.860,DN200 (not steepened),,P2-M2161,P2-M185
12097,O5-P238,P2-P1949,pipe,P2,200,70.700,0.510,0.510,0,0.339,0.471,1,0,4.180,4.200,4.200,DN200 (not steepened),,P2-M1949,P2-M1948
12100,O6-P268,P2-P2284,pipe,P2,200,100.000,0.510,0.510,0,0.296,0.345,1,0,3.360,3.540,3.540,DN200 (not steepened),,P2-M2284,P2-M2283
12103,O7-P473,P2-P2836,pipe,P2,200,100.000,0.510,0.510,0,0.182,0.305,1,0,2.040,1.480,2.040,DN200 (not steepened),,P2-M2836,P2-M2835
12111,O6-P377,P2-P2393,pipe,P2,200,100.000,0.510,0.510,0,0.187,0.187,1,0,1.780,1.480,1.780,DN200 (not steepened),,P2-M2393,P2-M239
12116,O4-P874,P2-P1069,pipe,P2,200,81.600,0.510,0.510,0,0.172,0.220,1,0,2.130,2.690,2.690,DN200 (not steepened),,P2-M1069,P2-M1068
12128,O4-P578,P2-P773,pipe,P2,250,66.000,0.375,0.555,1,0.753,0.799,0,0,9.220,9.450,9.450,Steepened 0.50 to 0.75 %,,P2-M773,P2-M772
3940,O4-P1162,P2-P1357,pipe,P2,200,64.800,0.510,0.510,0,0.216,0.275,1,0,3.130,3.720,3.720,DN200 (not steepened),,P2-M1357,P2-M1313
3946,O6-P394,P2-P2410,pipe,P2,200,47.400,0.510,0.510,0,0.316,0.316,1,0,1.990,2.250,2.250,DN200 (not steepened),,P2-M2410,P2-M2409
3948,O7-P532,P2-P2895,pipe,P2,200,55.500,0.510,0.510,0,0.039,0.082,1,0,1.480,2.620,2.620,DN200 (not steepened),,P2-M2895,P2-M2886
12141,O6-P142,P2-P2158,pipe,P2,200,73.400,0.510,0.510,0,0.060,0.115,1,0,2.120,2.300,2.300,DN200 (not steepened),,P2-M2158,P2-M179
3962,O7-P314,P2-P2677,pipe,P2,200,86.600,0.510,0.510,0,0.188,0.258,1,0,6.320,1.480,6.320,DN200 (not steepened),,P2-M2677,P2-M2676
3968,O4-P1573,P2-P1711,pipe,P2,200,83.500,0.510,0.510,0,0.103,0.219,1,0,1.480,1.510,1.510,DN200 (not steepened),,P2-M1711,P2-M1569
12161,O4-P1533,P2-P1671,pipe,P2,200,83.800,0.510,0.510,0,0.302,0.417,1,0,1.560,1.480,1.560,DN200 (not steepened),,P2-M1671,P2-M1670
12166,O4-P1022,P2-P1217,pipe,P2,200,100.000,0.510,0.510,0,0.258,0.258,1,0,1.700,1.480,1.700,DN200 (not steepened),,P2-M1217,P2-M1216
12167,O6-P297,P2-P2313,pipe,P2,200,76.500,0.510,0.510,0,0.361,0.367,1,0,7.670,7.640,7.670,DN200 (not steepened),,P2-M2313,P2-M2312
12169,O4-P956,P2-P1151,pipe,P2,200,100.000,0.510,0.510,0,0.450,0.486,1,0,4.440,4.820,4.820,DN200 (not steepened),,P2-M1151,P2-M1150
3978,O6-P364,P2-P2380,pipe,P2,200,102.400,0.510,0.510,0,0.038,0.038,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M2380,P2-M2379
12170,O7-P224,P2-P2587,pipe,P2,200,100.000,0.510,0.510,0,0.141,0.265,1,0,2.380,3.080,3.080,DN200 (not steepened),,P2-M2587,P2-M2586
12176,O6-P244,P2-P2260,pipe,P2,200,59.300,0.510,0.510,0,0.144,0.295,1,0,1.590,1.480,1.590,DN200 (not steepened),,P2-M2260,P2-M2259
12177,O4-P567,P2-P762,pipe,P2,200,100.000,0.510,0.510,0,0.164,0.164,1,0,1.640,1.840,1.840,DN200 (not steepened),,P2-M762,P2-M761
12178,O7-P49,P2-P313,pipe,P2,200,100.000,0.510,0.510,0,0.389,0.581,1,0,5.240,5.310,5.310,DN200 (not steepened),,P2-M313,P2-M312
3993,O4-P238,P2-P433,pipe,P2,200,56.100,0.510,0.510,0,0.183,0.284,1,0,1.530,1.480,1.530,DN200 (not steepened),,P2-M433,P2-M432
3994,O4-P1410,P2-P1793,pipe,P2,200,56.100,0.510,0.510,0,0.206,0.206,1,0,1.490,1.480,1.490,DN200 (not steepened),,P2-M1793,P2-M1789
12188,O5-P180,P2-P2097,pipe,P2,200,100.000,0.510,0.510,0,0.085,0.181,1,0,2.700,1.480,2.700,DN200 (not steepened),,P2-M2097,P2-M2096
