label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P1580,O9,pipe,200,49.8,0.51,0.51,0,,7696,0.049,0.1,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1322,O3,pipe,200,88.7,0.51,0.51,0,,15234,0.29,0.299,1,0,4.83,3.94,4.83,0,DN200 (not steepened)
O3-P1,O3,pipe,1000,69.6,0.075,0.128,1,up to 0.30 %,7698,0.75,0.885,0,0,11.96,11.54,11.96,0,Steepened up to 0.30 %
O3-P1607,O3,pipe,200,88.7,0.51,0.51,0,,7699,0.166,0.313,1,0,2.07,2.23,2.23,0,DN200 (not steepened)
O9-P3363,O9,pipe,200,87.9,0.51,0.51,0,,7700,0.051,0.101,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O7-P78,O7,pipe,200,87.9,0.51,0.51,0,,8428,0.231,0.361,1,0,2.03,1.85,2.03,0,DN200 (not steepened)
O3-P2685,O3,pipe,200,88.7,0.51,0.51,0,,13745,0.228,0.321,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O10-P314,O10,pipe,200,88.7,0.51,0.51,0,,5010,0.057,0.082,1,0,3.14,3.0,3.14,0,DN200 (not steepened)
O1-P1969,O1,pipe,200,88.7,0.51,0.51,0,,7704,0.227,0.258,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P1824,O1,pipe,200,88.7,0.51,0.51,0,,7705,0.23,0.271,1,0,1.92,2.3,2.3,0,DN200 (not steepened)
O3-P3298,O3,pipe,200,88.7,0.51,0.51,0,,6129,0.32,0.39,1,0,1.75,4.38,4.38,0,DN200 (not steepened)
O9-P3414,O9,pipe,200,88.8,0.51,0.51,0,,14760,0.098,0.189,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O24-P221,O24,pipe,200,41.1,0.51,0.51,0,,7708,0.195,0.279,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O21-P684,O21,pipe,200,88.8,0.51,0.51,0,,7709,0.069,0.138,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P65,O3,pipe,200,88.8,0.51,0.51,0,,8291,0.325,0.468,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1720,O9,pipe,200,88.8,0.51,0.51,0,,7711,0.087,0.167,1,0,1.77,1.85,1.85,0,DN200 (not steepened)
O1-P1532,O1,pipe,200,88.8,0.51,0.51,0,,7712,0.379,0.387,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O7-P122,O7,pipe,200,88.8,0.51,0.51,0,,7713,0.195,0.283,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O16-P128,O16,pipe,200,89.2,0.51,0.51,0,,7714,0.205,0.268,1,0,2.17,2.94,2.94,0,DN200 (not steepened)
O4-P1227,O4,pipe,200,88.8,0.51,0.51,0,,16500,0.29,0.309,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O1-P2065,O1,pipe,200,88.8,0.51,0.51,0,,11843,0.193,0.268,1,0,2.8,3.89,3.89,0,DN200 (not steepened)
O3-P706,O3,pipe,200,65.6,0.51,0.51,0,,7717,0.075,0.151,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P3382,O9,pipe,200,88.8,0.51,0.51,0,,12743,0.251,0.366,1,0,2.63,2.85,2.85,0,DN200 (not steepened)
O9-P130,O9,pipe,200,115.4,0.51,0.51,0,,11710,0.296,0.354,1,0,6.11,6.66,6.66,0,DN200 (not steepened)
O2-P564,O2,pipe,200,16.0,0.51,0.51,0,,7720,0.276,0.295,1,0,1.83,2.24,2.24,0,DN200 (not steepened)
O5-P274,O5,pipe,200,88.8,0.51,0.51,0,,16079,0.158,0.247,1,0,1.72,2.2,2.2,0,DN200 (not steepened)
O4-P721,O4,pipe,200,87.8,0.51,0.51,0,,11617,0.296,0.31,1,0,2.37,4.27,4.27,0,DN200 (not steepened)
O9-P222,O9,pipe,200,91.8,0.51,0.51,0,,8144,0.376,0.463,1,0,4.7,5.36,5.36,0,DN200 (not steepened)
O3-P2198,O3,pipe,200,88.9,0.51,0.51,0,,7724,0.228,0.321,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2310,O1,pipe,200,88.9,0.51,0.51,0,,7725,0.335,0.412,1,0,1.48,4.19,4.19,0,DN200 (not steepened)
O3-P2335,O3,pipe,200,88.9,0.51,0.51,0,,4435,0.417,0.564,1,0,3.32,3.49,3.49,0,DN200 (not steepened)
O19-P23,O19,pipe,200,88.9,0.51,0.51,0,,14373,0.336,0.372,1,0,4.35,4.38,4.38,0,DN200 (not steepened)
O1-P1243,O1,pipe,200,89.0,0.51,0.51,0,,7728,0.21,0.219,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P427,O1,pipe,200,89.0,0.51,0.51,0,,6238,0.205,0.306,1,0,1.49,1.87,1.87,0,DN200 (not steepened)
O6-P256,O6,pipe,200,89.0,0.51,0.51,0,,7730,0.054,0.106,1,0,2.24,1.48,2.24,0,DN200 (not steepened)
O9-P2297,O9,pipe,200,96.0,0.51,0.51,0,,7731,0.15,0.23,1,0,2.23,2.16,2.23,0,DN200 (not steepened)
O24-P355,O24,pipe,200,94.9,0.51,0.51,0,,7732,0.366,0.403,1,0,2.18,2.11,2.18,0,DN200 (not steepened)
O1-P1563,O1,pipe,200,46.5,0.51,0.51,0,,17692,0.17,0.269,1,0,2.46,2.96,2.96,0,DN200 (not steepened)
O9-P247,O9,pipe,200,89.0,0.51,0.51,0,,13206,0.309,0.314,1,0,1.68,1.56,1.68,0,DN200 (not steepened)
O9-P816,O9,pipe,200,89.0,0.51,0.51,0,,8253,0.232,0.368,1,0,2.84,2.93,2.93,0,DN200 (not steepened)
O9-P2983,O9,pipe,200,89.0,0.51,0.51,0,,1299,0.218,0.321,1,0,3.1,2.63,3.1,0,DN200 (not steepened)
O1-P531,O1,pipe,200,81.8,0.51,0.51,0,,4342,0.167,0.229,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O1-P2666,O1,pipe,200,96.6,0.51,0.51,0,,3729,0.469,0.551,1,0,1.66,2.6,2.6,0,DN200 (not steepened)
O4-P508,O4,pipe,200,89.1,0.51,0.51,0,,2498,0.415,0.442,1,0,2.08,2.49,2.49,0,DN200 (not steepened)
O21-P1247,O21,pipe,200,89.1,0.51,0.51,0,,7740,0.123,0.242,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O3-P1588,O3,pipe,200,89.1,0.51,0.51,0,,7741,0.277,0.432,1,0,3.22,3.3,3.3,0,DN200 (not steepened)
O3-P2674,O3,pipe,200,89.1,0.51,0.51,0,,12056,0.337,0.419,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O21-P1249,O21,pipe,200,89.1,0.51,0.51,0,,6941,0.275,0.32,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P2621,O9,pipe,200,53.4,0.51,0.51,0,,7744,0.217,0.233,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O10-P48,O10,pipe,200,89.0,0.51,0.51,0,,14652,0.152,0.25,1,0,2.56,2.63,2.63,0,DN200 (not steepened)
O3-P856,O3,pipe,200,89.1,0.51,0.51,0,,14241,0.694,0.703,1,0,9.17,9.04,9.17,0,DN200 (not steepened)
O1-P620,O1,pipe,200,89.1,0.51,0.51,0,,15521,0.305,0.396,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O7-P73,O7,pipe,200,89.1,0.51,0.51,0,,8428,0.295,0.429,1,0,3.65,3.31,3.65,0,DN200 (not steepened)
O9-P3292,O9,pipe,200,89.1,0.51,0.51,0,,7749,0.068,0.129,1,0,1.81,1.88,1.88,0,DN200 (not steepened)
O4-P14,O4,pipe,900,76.7,0.075,0.131,1,up to 0.30 %,7636,0.753,0.853,0,0,3.86,3.47,3.86,0,Steepened up to 0.30 %
O3-P614,O3,pipe,200,99.9,0.51,0.51,0,,523,0.168,0.274,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P145,O9,pipe,200,89.2,0.51,0.51,0,,14647,0.202,0.226,1,0,2.39,2.66,2.66,0,DN200 (not steepened)
O3-P1936,O3,pipe,200,89.2,0.51,0.51,0,,5447,0.119,0.233,1,0,2.74,1.48,2.74,0,DN200 (not steepened)
O9-P792,O9,pipe,200,89.2,0.51,0.51,0,,9442,0.433,0.62,1,0,9.15,9.6,9.6,0,DN200 (not steepened)
O1-P870,O1,pipe,200,89.2,0.51,0.51,0,,12967,0.223,0.252,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O4-P1521,O4,pipe,200,89.2,0.51,0.51,0,,14854,0.241,0.314,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O12-P286,O12,pipe,200,89.4,0.51,0.51,0,,7757,0.089,0.089,1,0,5.52,7.88,7.88,0,DN200 (not steepened)
O9-P238,O9,pipe,200,73.2,0.51,0.51,0,,2394,0.173,0.213,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P2138,O1,pipe,200,89.2,0.51,0.51,0,,7759,0.271,0.315,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O2-P1790,O2,pipe,200,61.7,0.51,0.51,0,,7760,0.373,0.389,1,0,2.41,2.59,2.59,0,DN200 (not steepened)
O3-P574,O3,pipe,200,89.2,0.51,0.51,0,,2513,0.459,0.601,1,0,4.43,4.48,4.48,0,DN200 (not steepened)
O21-P397,O21,pipe,200,89.2,0.51,0.51,0,,13696,0.331,0.331,1,0,2.02,2.17,2.17,0,DN200 (not steepened)
O21-P1282,O21,pipe,200,89.2,0.51,0.51,0,,7763,0.202,0.22,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1257,O1,pipe,200,89.2,0.51,0.51,0,,7764,0.086,0.172,1,0,3.27,1.48,3.27,0,DN200 (not steepened)
O3-P1507,O3,pipe,200,89.2,0.51,0.51,0,,790,0.408,0.495,1,0,3.11,3.12,3.12,0,DN200 (not steepened)
O2-P920,O2,pipe,200,89.2,0.51,0.51,0,,7766,0.271,0.315,1,0,2.5,2.6,2.6,0,DN200 (not steepened)
O3-P2136,O3,pipe,200,109.2,0.51,0.51,0,,3572,0.199,0.342,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O1-P376,O1,pipe,200,89.3,0.51,0.51,0,,2986,0.672,0.762,1,0,7.28,7.96,7.96,0,DN200 (not steepened)
O3-P1974,O3,pipe,200,89.3,0.51,0.51,0,,12136,0.184,0.257,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O11-P219,O11,pipe,200,89.3,0.51,0.51,0,,12837,0.141,0.267,1,0,2.86,3.13,3.13,0,DN200 (not steepened)
O3-P335,O3,pipe,200,60.2,0.51,0.51,0,,7771,0.638,0.709,1,0,5.47,6.37,6.37,0,DN200 (not steepened)
O3-P670,O3,pipe,200,89.3,0.51,0.51,0,,12150,0.333,0.415,1,0,3.76,3.69,3.76,0,DN200 (not steepened)
O6-P100,O6,pipe,200,89.3,0.51,0.51,0,,17416,0.334,0.406,1,0,4.02,4.74,4.74,0,DN200 (not steepened)
O5-P168,O5,pipe,200,89.3,0.51,0.51,0,,7774,0.208,0.219,1,0,3.55,4.12,4.12,0,DN200 (not steepened)
O4-P565,O4,pipe,200,100.0,0.51,0.51,0,,5716,0.189,0.189,1,0,2.04,2.26,2.26,0,DN200 (not steepened)
O9-P651,O9,pipe,200,56.6,0.51,0.51,0,,1638,0.074,0.148,1,0,1.69,1.84,1.84,0,DN200 (not steepened)
O5-P78,O5,pipe,200,70.6,0.51,0.51,0,,17472,0.132,0.257,1,0,1.52,1.56,1.56,0,DN200 (not steepened)
O3-P2750,O3,pipe,200,89.3,0.51,0.51,0,,7779,0.265,0.403,1,0,2.49,2.41,2.49,0,DN200 (not steepened)
O9-P294,O9,pipe,200,89.3,0.51,0.51,0,,6597,0.184,0.265,1,0,3.6,4.21,4.21,0,DN200 (not steepened)
O21-P661,O21,pipe,200,100.0,0.51,0.51,0,,17048,0.044,0.073,1,0,1.91,2.48,2.48,0,DN200 (not steepened)
O6-P119,O6,pipe,200,89.3,0.51,0.51,0,,7782,0.131,0.254,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O12-P351,O12,pipe,200,128.2,0.51,0.51,0,,7783,0.251,0.251,1,0,2.31,2.58,2.58,0,DN200 (not steepened)
O7-P93,O7,pipe,200,89.3,0.51,0.51,0,,11284,0.384,0.476,1,0,6.44,6.71,6.71,0,DN200 (not steepened)
O7-P120,O7,pipe,200,89.1,0.51,0.51,0,,7785,0.16,0.244,1,0,1.48,2.74,2.74,0,DN200 (not steepened)
O9-P2326,O9,pipe,200,89.3,0.51,0.51,0,,7786,0.029,0.029,1,0,1.48,3.4,3.4,0,DN200 (not steepened)
O9-P1612,O9,pipe,200,89.4,0.51,0.51,0,,7787,0.234,0.305,1,0,4.51,4.78,4.78,0,DN200 (not steepened)
O9-P1413,O9,pipe,200,89.4,0.51,0.51,0,,7788,0.085,0.162,1,0,2.24,2.38,2.38,0,DN200 (not steepened)
O9-P1066,O9,pipe,200,89.2,0.51,0.51,0,,7789,0.172,0.221,1,0,2.62,2.79,2.79,0,DN200 (not steepened)
O9-P3432,O9,pipe,200,89.4,0.51,0.51,0,,5974,0.152,0.226,1,0,2.01,2.24,2.24,0,DN200 (not steepened)
O21-P1126,O21,pipe,200,84.2,0.51,0.51,0,,17104,0.294,0.312,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O9-P3565,O9,pipe,200,89.4,0.51,0.51,0,,4949,0.154,0.163,1,0,3.1,3.01,3.1,0,DN200 (not steepened)
O2-P614,O2,pipe,200,89.4,0.51,0.51,0,,17700,0.728,0.755,1,0,5.34,5.79,5.79,0,DN200 (not steepened)
O3-P2289,O3,pipe,200,74.1,0.51,0.51,0,,7794,0.216,0.289,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P301,O21,pipe,200,89.4,0.51,0.51,0,,16678,0.34,0.34,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P2311,O3,pipe,200,89.4,0.51,0.51,0,,11671,0.186,0.307,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O4-P1516,O4,pipe,200,90.9,0.51,0.51,0,,977,0.213,0.249,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O1-P1936,O1,pipe,200,89.4,0.51,0.51,0,,8672,0.655,0.717,1,0,10.02,9.24,10.02,0,DN200 (not steepened)
O21-P785,O21,pipe,200,89.4,0.51,0.51,0,,10961,0.13,0.184,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3125,O3,pipe,200,80.6,0.51,0.51,0,,7800,0.092,0.184,1,0,2.41,1.48,2.41,0,DN200 (not steepened)
O1-P299,O1,pipe,200,89.5,0.51,0.51,0,,7801,0.09,0.179,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O8-P92,O8,pipe,200,89.5,0.51,0.51,0,,5938,0.247,0.407,1,0,2.92,4.15,4.15,0,DN200 (not steepened)
O9-P2223,O9,pipe,200,93.8,0.51,0.51,0,,18428,0.264,0.289,1,0,4.47,4.99,4.99,0,DN200 (not steepened)
O9-P1454,O9,pipe,200,89.5,0.51,0.51,0,,1123,0.254,0.283,1,0,2.82,3.03,3.03,0,DN200 (not steepened)
O3-P603,O3,pipe,200,89.5,0.51,0.51,0,,3105,0.2,0.255,1,0,2.2,2.78,2.78,0,DN200 (not steepened)
O1-P1040,O1,pipe,250,90.2,0.375,0.498,1,0.30 to 0.50 %,15621,0.751,0.818,0,0,6.5,6.63,6.63,0,Steepened 0.30 to 0.50 %
O14-P79,O14,pipe,200,86.2,0.51,0.51,0,,14506,0.306,0.318,1,0,5.31,5.45,5.45,0,DN200 (not steepened)
O1-P741,O1,pipe,200,106.6,0.51,0.51,0,,19027,0.562,0.616,1,0,7.63,6.83,7.63,0,DN200 (not steepened)
O9-P2075,O9,pipe,200,89.9,0.51,0.51,0,,4548,0.464,0.494,1,0,4.66,4.72,4.72,0,DN200 (not steepened)
O24-P98,O24,pipe,200,89.5,0.51,0.51,0,,7810,0.185,0.239,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P564,O9,pipe,200,74.4,0.51,0.51,0,,7811,0.19,0.195,1,0,1.74,1.9,1.9,0,DN200 (not steepened)
O3-P1696,O3,pipe,200,89.5,0.51,0.51,0,,7812,0.144,0.278,1,0,3.66,2.42,3.66,0,DN200 (not steepened)
O24-P130,O24,pipe,200,89.5,0.51,0.51,0,,7813,0.178,0.201,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P539,O1,pipe,200,89.5,0.51,0.51,0,,9164,0.297,0.359,1,0,2.7,3.72,3.72,0,DN200 (not steepened)
O19-P8,O19,pipe,200,89.5,0.51,0.51,0,,14373,0.556,0.593,1,0,7.61,7.52,7.61,0,DN200 (not steepened)
O4-P801,O4,pipe,200,89.6,0.51,0.51,0,,67,0.579,0.665,1,0,8.29,8.42,8.42,0,DN200 (not steepened)
O1-P2297,O1,pipe,200,89.5,0.51,0.51,0,,7251,0.421,0.576,1,0,5.15,2.68,5.15,0,DN200 (not steepened)
O9-P88,O9,pipe,200,89.6,0.51,0.51,0,,14938,0.485,0.655,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O17-P87,O17,pipe,200,91.5,0.51,0.51,0,,7819,0.048,0.092,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O3-P2735,O3,pipe,200,89.6,0.51,0.51,0,,7820,0.17,0.269,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O24-P179,O24,pipe,250,97.8,0.375,0.375,0,,17213,0.66,0.702,1,0,6.53,6.1,6.53,0,"Above DN200, under 0.75 m/s"
O3-P1218,O3,pipe,200,50.5,0.51,0.51,0,,7822,0.188,0.188,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1937,O1,pipe,200,89.6,0.51,0.51,0,,8672,0.651,0.713,1,0,10.35,10.02,10.35,0,DN200 (not steepened)
O3-P1638,O3,pipe,200,91.7,0.51,0.51,0,,16600,0.309,0.483,1,0,3.36,2.81,3.36,0,DN200 (not steepened)
O5-P160,O5,pipe,200,89.6,0.51,0.51,0,,7825,0.245,0.296,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O1-P2013,O1,pipe,200,89.6,0.51,0.51,0,,7826,0.312,0.377,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O2-P1466,O2,pipe,200,89.6,0.51,0.51,0,,7827,0.496,0.599,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O3-P2345,O3,pipe,200,89.6,0.51,0.51,0,,7828,0.228,0.321,1,0,2.25,2.25,2.25,0,DN200 (not steepened)
O9-P2463,O9,pipe,200,93.8,0.51,0.51,0,,14189,0.158,0.196,1,0,3.49,3.5,3.5,0,DN200 (not steepened)
O4-P272,O4,pipe,200,89.6,0.51,0.51,0,,7830,0.228,0.283,1,0,2.16,2.15,2.16,0,DN200 (not steepened)
O21-P120,O21,pipe,200,89.6,0.51,0.51,0,,4448,0.552,0.571,1,0,3.48,1.48,3.48,0,DN200 (not steepened)
O9-P1856,O9,pipe,200,89.4,0.51,0.51,0,,10885,0.2,0.21,1,0,2.04,2.34,2.34,0,DN200 (not steepened)
O1-P1469,O1,pipe,200,97.0,0.51,0.51,0,,7833,0.144,0.177,1,0,1.48,2.88,2.88,0,DN200 (not steepened)
O1-P688,O1,pipe,200,89.7,0.51,0.51,0,,7834,0.077,0.154,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P200,O2,pipe,355,89.7,0.27,0.285,1,up to 0.30 %,7835,0.75,0.774,0,0,3.21,1.61,3.21,0,Steepened up to 0.30 %
O9-P1656,O9,pipe,200,88.7,0.51,0.51,0,,7836,0.099,0.189,1,0,1.97,1.87,1.97,0,DN200 (not steepened)
O18-P38,O18,pipe,200,89.7,0.51,0.51,0,,1789,0.167,0.167,1,0,2.35,2.23,2.35,0,DN200 (not steepened)
O4-P236,O4,pipe,200,89.7,0.51,0.51,0,,7838,0.237,0.316,1,0,1.48,2.39,2.39,0,DN200 (not steepened)
O21-P796,O21,pipe,200,86.8,0.51,0.51,0,,5501,0.099,0.183,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P3345,O9,pipe,200,89.7,0.51,0.51,0,,12295,0.167,0.262,1,0,2.86,3.33,3.33,0,DN200 (not steepened)
O9-P298,O9,pipe,200,89.7,0.51,0.51,0,,8484,0.077,0.134,1,0,2.39,3.01,3.01,0,DN200 (not steepened)
O3-P2479,O3,pipe,200,89.7,0.51,0.51,0,,11594,0.376,0.589,1,0,3.51,4.06,4.06,0,DN200 (not steepened)
O9-P1792,O9,pipe,200,89.7,0.51,0.51,0,,7843,0.13,0.25,1,0,6.04,1.48,6.04,0,DN200 (not steepened)
O1-P608,O1,pipe,200,89.7,0.51,0.51,0,,9698,0.281,0.342,1,0,2.17,2.63,2.63,0,DN200 (not steepened)
O3-P3012,O3,pipe,200,89.7,0.51,0.51,0,,7845,0.092,0.184,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1219,O2,pipe,200,111.6,0.51,0.51,0,,9306,0.157,0.185,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P891,O3,pipe,200,63.5,0.51,0.51,0,,9409,0.333,0.358,1,0,2.35,2.43,2.43,0,DN200 (not steepened)
O3-P2267,O3,pipe,200,89.7,0.51,0.51,0,,8499,0.416,0.599,1,0,3.61,4.01,4.01,0,DN200 (not steepened)
O21-P27,O21,pipe,560,89.7,0.155,0.245,1,up to 0.30 %,9070,0.773,0.859,0,0,12.31,12.59,12.59,1,Steepened up to 0.30 %
O9-P2272,O9,pipe,200,89.7,0.51,0.51,0,,7850,0.216,0.223,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P409,O9,pipe,200,89.7,0.51,0.51,0,,10458,0.66,0.694,1,0,4.37,4.73,4.73,0,DN200 (not steepened)
O1-P879,O1,pipe,200,89.7,0.51,0.51,0,,6472,0.598,0.641,1,0,4.85,6.6,6.6,0,DN200 (not steepened)
O12-P373,O12,pipe,200,85.2,0.51,0.51,0,,7853,0.087,0.174,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P1549,O4,pipe,200,90.1,0.51,0.51,0,,7854,0.029,0.029,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O4-P661,O4,pipe,200,54.2,0.51,0.51,0,,4171,0.213,0.249,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O9-P118,O9,pipe,200,89.8,0.51,0.51,0,,6964,0.344,0.423,1,0,10.59,10.77,10.77,0,DN200 (not steepened)
O2-P683,O2,pipe,1400,89.8,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,9.99,9.81,9.99,0,Steepened up to 0.30 %
O3-P1282,O3,pipe,200,89.9,0.51,0.51,0,,6148,0.322,0.378,1,0,2.8,2.44,2.8,0,DN200 (not steepened)
O9-P3287,O9,pipe,200,89.8,0.51,0.51,0,,7859,0.041,0.074,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O12-P552,O12,pipe,200,89.8,0.51,0.51,0,,14838,0.138,0.267,1,0,2.04,1.7,2.04,0,DN200 (not steepened)
O4-P920,O4,pipe,200,78.3,0.51,0.51,0,,7861,0.027,0.027,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O3-P2299,O3,pipe,200,89.8,0.51,0.51,0,,7862,0.354,0.41,1,0,2.19,2.22,2.22,0,DN200 (not steepened)
O9-P2176,O9,pipe,200,89.8,0.51,0.51,0,,7863,0.062,0.123,1,0,6.28,1.48,6.28,0,DN200 (not steepened)
O2-P1544,O2,pipe,200,89.8,0.51,0.51,0,,7864,0.202,0.22,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O1-P295,O1,pipe,200,89.8,0.51,0.51,0,,6114,0.079,0.154,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P2885,O3,pipe,200,89.8,0.51,0.51,0,,17066,0.368,0.558,1,0,2.39,2.56,2.56,0,DN200 (not steepened)
O9-P2191,O9,pipe,200,88.5,0.51,0.51,0,,7867,0.066,0.132,1,0,4.45,1.48,4.45,0,DN200 (not steepened)
O9-P3588,O9,pipe,200,89.8,0.51,0.51,0,,2004,0.203,0.224,1,0,3.72,4.11,4.11,0,DN200 (not steepened)
O2-P1377,O2,pipe,200,89.8,0.51,0.51,0,,7869,0.493,0.596,1,0,3.25,3.16,3.25,0,DN200 (not steepened)
O10-P29,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.258,0.4,1,0,4.5,4.39,4.5,0,DN200 (not steepened)
O9-P668,O9,pipe,200,89.9,0.51,0.51,0,,7871,0.079,0.157,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O3-P2456,O3,pipe,200,89.9,0.51,0.51,0,,7872,0.09,0.179,1,0,1.48,2.75,2.75,0,DN200 (not steepened)
O10-P311,O10,pipe,200,89.9,0.51,0.51,0,,6585,0.07,0.1,1,0,2.52,2.48,2.52,0,DN200 (not steepened)
O2-P1770,O2,pipe,200,89.9,0.51,0.51,0,,7874,0.138,0.138,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O9-P645,O9,pipe,200,89.9,0.51,0.51,0,,5103,0.114,0.218,1,0,1.92,2.7,2.7,0,DN200 (not steepened)
O21-P495,O21,pipe,200,89.9,0.51,0.51,0,,5698,0.179,0.205,1,0,2.65,3.1,3.1,0,DN200 (not steepened)
O5-P43,O5,pipe,200,89.9,0.51,0.51,0,,7877,0.26,0.315,1,0,2.26,3.06,3.06,0,DN200 (not steepened)
O9-P3407,O9,pipe,200,89.9,0.51,0.51,0,,6626,0.16,0.293,1,0,2.32,2.62,2.62,0,DN200 (not steepened)
O14-P106,O14,pipe,200,43.7,0.51,0.51,0,,9100,0.137,0.169,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O9-P3515,O9,pipe,200,89.9,0.51,0.51,0,,14886,0.087,0.167,1,0,2.07,2.93,2.93,0,DN200 (not steepened)
O1-P90,O1,pipe,280,90.0,0.375,0.385,1,0.30 to 0.50 %,17147,0.753,0.792,0,0,5.09,4.71,5.09,0,Steepened 0.30 to 0.50 %
O7-P417,O7,pipe,200,89.9,0.51,0.51,0,,5929,0.242,0.3,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O12-P164,O12,pipe,200,100.0,0.51,0.51,0,,3153,0.335,0.341,1,0,5.08,5.16,5.16,0,DN200 (not steepened)
O9-P3477,O9,pipe,200,89.9,0.51,0.51,0,,7367,0.069,0.133,1,0,1.65,1.83,1.83,0,DN200 (not steepened)
O3-P2622,O3,pipe,200,89.9,0.51,0.51,0,,7448,0.552,0.731,1,0,3.7,4.09,4.09,0,DN200 (not steepened)
O4-P1303,O4,pipe,200,95.3,0.51,0.51,0,,7886,0.164,0.164,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O4-P306,O4,pipe,200,90.0,0.51,0.51,0,,3142,0.178,0.307,1,0,2.24,2.55,2.55,0,DN200 (not steepened)
O3-P271,O3,pipe,315,90.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.775,0.861,0,0,5.58,5.69,5.69,0,Steepened 0.30 to 0.50 %
O9-P2016,O9,pipe,250,79.1,0.375,0.375,0,,7889,0.649,0.692,1,0,13.01,12.97,13.01,1,"Above DN200, under 0.75 m/s"
O1-P394,O1,pipe,200,90.0,0.51,0.51,0,,2986,0.437,0.493,1,0,5.98,6.04,6.04,0,DN200 (not steepened)
O21-P551,O21,pipe,200,90.0,0.51,0.51,0,,11135,0.051,0.051,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O9-P3312,O9,pipe,200,90.0,0.51,0.51,0,,15082,0.106,0.106,1,0,3.51,3.59,3.59,0,DN200 (not steepened)
O3-P1527,O3,pipe,200,72.6,0.51,0.51,0,,8290,0.358,0.366,1,0,2.03,2.4,2.4,0,DN200 (not steepened)
O9-P3465,O9,pipe,200,90.0,0.51,0.51,0,,12743,0.131,0.239,1,0,1.81,2.0,2.0,0,DN200 (not steepened)
O9-P2973,O9,pipe,200,90.0,0.51,0.51,0,,6551,0.315,0.411,1,0,3.14,3.06,3.14,0,DN200 (not steepened)
O6-P355,O6,pipe,200,93.7,0.51,0.51,0,,3978,0.193,0.21,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1514,O3,pipe,200,86.1,0.51,0.51,0,,2700,0.299,0.36,1,0,2.64,2.79,2.79,0,DN200 (not steepened)
O10-P260,O10,pipe,200,90.0,0.51,0.51,0,,11412,0.098,0.18,1,0,1.84,2.06,2.06,0,DN200 (not steepened)
O9-P3570,O9,pipe,200,90.0,0.51,0.51,0,,5433,0.057,0.084,1,0,2.84,3.2,3.2,0,DN200 (not steepened)
O22-P68,O22,pipe,200,76.0,0.51,0.51,0,,1780,0.164,0.29,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P306,O9,pipe,200,89.0,0.51,0.51,0,,4128,0.207,0.261,1,0,3.47,3.79,3.79,0,DN200 (not steepened)
O9-P3200,O9,pipe,200,100.0,0.51,0.51,0,,1911,0.1,0.188,1,0,1.48,2.21,2.21,0,DN200 (not steepened)
O20-P30,O20,pipe,200,90.1,0.51,0.51,0,,6132,0.148,0.228,1,0,3.26,4.13,4.13,0,DN200 (not steepened)
O9-P1152,O9,pipe,200,90.1,0.51,0.51,0,,8950,0.135,0.171,1,0,1.81,2.12,2.12,0,DN200 (not steepened)
O3-P544,O3,pipe,200,90.1,0.51,0.51,0,,2855,0.271,0.301,1,0,2.61,2.59,2.61,0,DN200 (not steepened)
O9-P1157,O9,pipe,200,90.1,0.51,0.51,0,,1762,0.248,0.276,1,0,3.8,4.65,4.65,0,DN200 (not steepened)
O1-P1245,O1,pipe,200,90.1,0.51,0.51,0,,7907,0.1,0.143,1,0,2.95,1.48,2.95,0,DN200 (not steepened)
O3-P2767,O3,pipe,200,90.1,0.51,0.51,0,,6537,0.33,0.418,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P3072,O3,pipe,200,90.2,0.51,0.51,0,,6182,0.364,0.388,1,0,1.91,1.57,1.91,0,DN200 (not steepened)
O2-P634,O2,pipe,200,90.2,0.51,0.51,0,,7910,0.459,0.488,1,0,4.46,3.79,4.46,0,DN200 (not steepened)
O2-P267,O2,pipe,200,90.2,0.51,0.51,0,,18052,0.453,0.457,1,0,7.52,1.78,7.52,0,DN200 (not steepened)
O11-P182,O11,pipe,200,90.2,0.51,0.51,0,,7912,0.225,0.376,1,0,6.21,5.06,6.21,0,DN200 (not steepened)
O1-P475,O1,pipe,200,102.7,0.51,0.51,0,,13395,0.312,0.382,1,0,2.75,1.82,2.75,0,DN200 (not steepened)
O3-P2051,O3,pipe,200,90.2,0.51,0.51,0,,7914,0.189,0.254,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O21-P717,O21,pipe,200,90.2,0.51,0.51,0,,7915,0.082,0.123,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O9-P3240,O9,pipe,200,90.2,0.51,0.51,0,,12573,0.064,0.119,1,0,2.05,3.07,3.07,0,DN200 (not steepened)
O1-P1572,O1,pipe,200,90.2,0.51,0.51,0,,17694,0.394,0.464,1,0,3.6,3.54,3.6,0,DN200 (not steepened)
O1-P21,O1,pipe,1800,90.2,0.075,0.075,0,,18984,0.9,1.013,0,0,11.49,11.42,11.49,0,"Above DN200, 0.75 m/s as laid"
O17-P83,O17,pipe,200,90.2,0.51,0.51,0,,10094,0.198,0.24,1,0,1.53,1.55,1.55,0,DN200 (not steepened)
O9-P2595,O9,pipe,200,89.4,0.51,0.51,0,,7920,0.052,0.101,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P451,O1,pipe,200,71.4,0.51,0.51,0,,959,0.567,0.716,1,0,3.82,3.89,3.89,0,DN200 (not steepened)
O21-P1020,O21,pipe,200,90.3,0.51,0.51,0,,12863,0.59,0.645,1,0,3.69,3.51,3.69,0,DN200 (not steepened)
O10-P317,O10,pipe,200,92.2,0.51,0.51,0,,7923,0.031,0.04,1,0,1.48,2.85,2.85,0,DN200 (not steepened)
O3-P2272,O3,pipe,200,90.3,0.51,0.51,0,,11391,0.329,0.418,1,0,2.42,2.09,2.42,0,DN200 (not steepened)
O1-P2661,O1,pipe,200,90.3,0.51,0.51,0,,7925,0.185,0.239,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O20-P124,O20,pipe,200,90.3,0.51,0.51,0,,8723,0.344,0.344,1,0,3.78,4.37,4.37,0,DN200 (not steepened)
O21-P960,O21,pipe,200,49.3,0.51,0.51,0,,7927,0.212,0.265,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2028,O3,pipe,200,90.3,0.51,0.51,0,,6349,0.314,0.476,1,0,1.98,1.86,1.98,0,DN200 (not steepened)
O2-P1707,O2,pipe,200,90.3,0.51,0.51,0,,17639,0.318,0.318,1,0,2.86,3.3,3.3,0,DN200 (not steepened)
O1-P254,O1,pipe,200,90.3,0.51,0.51,0,,8407,0.273,0.419,1,0,5.73,6.05,6.05,0,DN200 (not steepened)
O21-P644,O21,pipe,200,90.2,0.51,0.51,0,,7931,0.04,0.072,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O21-P1259,O21,pipe,200,91.8,0.51,0.51,0,,7932,0.394,0.394,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O12-P372,O12,pipe,200,100.3,0.51,0.51,0,,7853,0.109,0.213,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P999,O9,pipe,200,66.5,0.51,0.51,0,,7934,0.083,0.155,1,0,1.69,1.6,1.69,0,DN200 (not steepened)
O9-P2746,O9,pipe,200,90.4,0.51,0.51,0,,13363,0.04,0.04,1,0,2.14,2.69,2.69,0,DN200 (not steepened)
O3-P2257,O3,pipe,200,70.4,0.51,0.51,0,,5537,0.602,0.747,1,0,4.1,3.99,4.1,0,DN200 (not steepened)
O15-P17,O15,pipe,200,90.4,0.51,0.51,0,,5725,0.346,0.61,1,0,11.7,13.53,13.53,1,DN200 (not steepened)
O7-P76,O7,pipe,200,90.4,0.51,0.51,0,,8428,0.267,0.399,1,0,4.16,3.72,4.16,0,DN200 (not steepened)
O6-P278,O6,pipe,200,86.5,0.51,0.51,0,,7939,0.13,0.13,1,0,2.15,2.45,2.45,0,DN200 (not steepened)
O17-P89,O17,pipe,200,90.4,0.51,0.51,0,,7940,0.08,0.159,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P509,O9,pipe,200,90.4,0.51,0.51,0,,16378,0.197,0.318,1,0,6.12,6.14,6.14,0,DN200 (not steepened)
O4-P1561,O4,pipe,200,90.4,0.51,0.51,0,,7942,0.146,0.208,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O9-P1632,O9,pipe,200,90.4,0.51,0.51,0,,8892,0.22,0.332,1,0,3.32,3.63,3.63,0,DN200 (not steepened)
O1-P2260,O1,pipe,200,90.7,0.51,0.51,0,,7020,0.495,0.582,1,0,5.97,6.3,6.3,0,DN200 (not steepened)
O7-P82,O7,pipe,200,90.4,0.51,0.51,0,,8428,0.132,0.253,1,0,2.03,1.56,2.03,0,DN200 (not steepened)
O9-P1629,O9,pipe,200,86.8,0.51,0.51,0,,8892,0.236,0.357,1,0,3.87,4.12,4.12,0,DN200 (not steepened)
O11-P194,O11,pipe,200,90.5,0.51,0.51,0,,7477,0.058,0.07,1,0,2.28,2.31,2.31,0,DN200 (not steepened)
O3-P2549,O3,pipe,200,90.5,0.51,0.51,0,,16338,0.301,0.395,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O3-P2623,O3,pipe,200,90.5,0.51,0.51,0,,7448,0.488,0.718,1,0,3.58,3.7,3.7,0,DN200 (not steepened)
O1-P1374,O1,pipe,200,90.5,0.51,0.51,0,,8339,0.599,0.714,1,0,7.6,9.51,9.51,0,DN200 (not steepened)
O1-P2242,O1,pipe,200,95.4,0.51,0.51,0,,7951,0.674,0.721,1,0,7.52,7.39,7.52,0,DN200 (not steepened)
O9-P899,O9,pipe,200,90.5,0.51,0.51,0,,7952,0.125,0.125,1,0,1.48,3.18,3.18,0,DN200 (not steepened)
O9-P1101,O9,pipe,355,90.5,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,6.77,5.47,6.77,0,Steepened 0.30 to 0.50 %
O5-P33,O5,pipe,200,90.5,0.51,0.51,0,,5417,0.383,0.475,1,0,4.21,4.17,4.21,0,DN200 (not steepened)
O9-P515,O9,pipe,200,90.5,0.51,0.51,0,,16378,0.181,0.289,1,0,2.93,3.76,3.76,0,DN200 (not steepened)
O19-P73,O19,pipe,200,90.5,0.51,0.51,0,,7956,0.174,0.211,1,0,1.65,1.78,1.78,0,DN200 (not steepened)
O1-P2150,O1,pipe,200,90.5,0.51,0.51,0,,3885,0.188,0.237,1,0,3.72,2.34,3.72,0,DN200 (not steepened)
O1-P2430,O1,pipe,800,90.6,0.085,0.154,1,up to 0.30 %,7958,0.75,0.849,0,0,2.05,2.01,2.05,0,Steepened up to 0.30 %
O1-P1256,O1,pipe,200,90.6,0.51,0.51,0,,7764,0.107,0.211,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O1-P273,O1,pipe,200,90.6,0.51,0.51,0,,6100,0.192,0.256,1,0,2.37,2.55,2.55,0,DN200 (not steepened)
O19-P72,O19,pipe,200,90.6,0.51,0.51,0,,18065,0.185,0.254,1,0,1.78,2.16,2.16,0,DN200 (not steepened)
O9-P2355,O9,pipe,250,145.1,0.375,0.486,1,0.30 to 0.50 %,7962,0.75,0.77,0,0,11.31,11.36,11.36,0,Steepened 0.30 to 0.50 %
O1-P1056,O1,pipe,200,90.6,0.51,0.51,0,,10888,0.722,0.758,1,0,5.04,5.03,5.04,0,DN200 (not steepened)
O1-P2574,O1,pipe,200,100.0,0.51,0.51,0,,2088,0.616,0.642,1,0,5.7,5.44,5.7,0,DN200 (not steepened)
O9-P1495,O9,pipe,200,90.6,0.51,0.51,0,,4752,0.157,0.243,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P689,O4,pipe,200,100.0,0.51,0.51,0,,7966,0.348,0.353,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O9-P1680,O9,pipe,200,89.9,0.51,0.51,0,,7967,0.029,0.029,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P1312,O3,pipe,200,90.6,0.51,0.51,0,,7305,0.313,0.364,1,0,2.2,2.66,2.66,0,DN200 (not steepened)
O21-P790,O21,pipe,200,100.0,0.51,0.51,0,,7969,0.232,0.235,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O5-P150,O5,pipe,200,91.1,0.51,0.51,0,,7970,0.096,0.19,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O20-P73,O20,pipe,200,90.7,0.51,0.51,0,,7971,0.175,0.188,1,0,1.48,3.37,3.37,0,DN200 (not steepened)
O4-P1289,O4,pipe,200,100.0,0.51,0.51,0,,7972,0.194,0.32,1,0,3.29,4.04,4.04,0,DN200 (not steepened)
O9-P258,O9,pipe,200,90.7,0.51,0.51,0,,8138,0.046,0.046,1,0,3.25,1.48,3.25,0,DN200 (not steepened)
O2-P994,O2,pipe,200,90.7,0.51,0.51,0,,7974,0.229,0.229,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O9-P2793,O9,pipe,250,92.7,0.375,0.375,0,,7008,0.579,0.728,1,0,10.22,10.24,10.24,0,"Above DN200, under 0.75 m/s"
O3-P1450,O3,pipe,250,90.7,0.375,0.375,0,,7976,0.589,0.74,1,0,7.07,7.25,7.25,0,"Above DN200, under 0.75 m/s"
O3-P2884,O3,pipe,200,90.7,0.51,0.51,0,,17066,0.381,0.574,1,0,2.99,2.83,2.99,0,DN200 (not steepened)
O24-P332,O24,pipe,200,90.7,0.51,0.51,0,,7978,0.189,0.254,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O3-P2799,O3,pipe,200,69.3,0.51,0.51,0,,7979,0.103,0.205,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2954,O9,pipe,200,90.7,0.51,0.51,0,,7980,0.141,0.201,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P381,O1,pipe,200,90.8,0.51,0.51,0,,2986,0.66,0.744,1,0,6.89,6.16,6.89,0,DN200 (not steepened)
O9-P3352,O9,pipe,200,90.8,0.51,0.51,0,,8465,0.067,0.12,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O4-P268,O4,pipe,200,90.8,0.51,0.51,0,,17419,0.317,0.427,1,0,2.41,2.53,2.53,0,DN200 (not steepened)
O3-P1271,O3,pipe,200,74.2,0.51,0.51,0,,6148,0.388,0.446,1,0,3.31,3.41,3.41,0,DN200 (not steepened)
O1-P1829,O1,pipe,200,93.2,0.51,0.51,0,,7985,0.303,0.317,1,0,5.84,5.44,5.84,0,DN200 (not steepened)
O24-P88,O24,pipe,200,90.8,0.51,0.51,0,,7986,0.131,0.257,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O2-P659,O2,pipe,200,90.8,0.51,0.51,0,,7987,0.09,0.179,1,0,1.48,2.95,2.95,0,DN200 (not steepened)
O9-P1779,O9,pipe,200,90.8,0.51,0.51,0,,7988,0.057,0.113,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P1954,O3,pipe,200,68.9,0.51,0.51,0,,14263,0.188,0.271,1,0,3.54,1.48,3.54,0,DN200 (not steepened)
O21-P1137,O21,pipe,200,115.4,0.51,0.51,0,,10144,0.577,0.611,1,0,4.23,4.57,4.57,0,DN200 (not steepened)
O2-P1488,O2,pipe,200,90.8,0.51,0.51,0,,7991,0.393,0.427,1,0,2.29,2.44,2.44,0,DN200 (not steepened)
O1-P2268,O1,pipe,200,100.0,0.51,0.51,0,,7992,0.226,0.265,1,0,2.33,3.35,3.35,0,DN200 (not steepened)
O9-P2212,O9,pipe,200,90.9,0.51,0.51,0,,17739,0.31,0.32,1,0,1.76,1.74,1.76,0,DN200 (not steepened)
O9-P1004,O9,pipe,200,59.7,0.51,0.51,0,,7994,0.059,0.114,1,0,1.98,1.66,1.98,0,DN200 (not steepened)
O3-P1766,O3,pipe,200,90.9,0.51,0.51,0,,12330,0.145,0.28,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O6-P257,O6,pipe,200,90.9,0.51,0.51,0,,7996,0.054,0.106,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O15-P54,O15,pipe,200,90.9,0.51,0.51,0,,7997,0.327,0.446,1,0,2.6,3.25,3.25,0,DN200 (not steepened)
O1-P685,O1,pipe,200,90.9,0.51,0.51,0,,7834,0.111,0.216,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O3-P3183,O3,pipe,200,100.0,0.51,0.51,0,,7999,0.08,0.16,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O9-P3393,O9,pipe,200,90.9,0.51,0.51,0,,5128,0.158,0.243,1,0,1.93,2.0,2.0,0,DN200 (not steepened)
O1-P2610,O1,pipe,200,90.9,0.51,0.51,0,,8001,0.316,0.32,1,0,2.07,1.58,2.07,0,DN200 (not steepened)
O3-P187,O3,pipe,200,88.7,0.51,0.51,0,,8002,0.622,0.719,1,0,4.79,4.72,4.79,0,DN200 (not steepened)
O10-P422,O10,pipe,200,90.9,0.51,0.51,0,,8003,0.063,0.124,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O1-P466,O1,pipe,200,91.0,0.51,0.51,0,,959,0.407,0.557,1,0,3.6,3.42,3.6,0,DN200 (not steepened)
O3-P1893,O3,pipe,200,91.0,0.51,0.51,0,,18374,0.299,0.434,1,0,4.11,3.39,4.11,0,DN200 (not steepened)
O1-P550,O1,pipe,200,91.0,0.51,0.51,0,,8006,0.4,0.47,1,0,3.13,4.31,4.31,0,DN200 (not steepened)
O9-P2274,O9,pipe,200,72.2,0.51,0.51,0,,8007,0.026,0.026,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P265,O1,pipe,200,61.9,0.51,0.51,0,,4966,0.342,0.572,1,0,3.41,3.47,3.47,0,DN200 (not steepened)
O3-P2777,O3,pipe,200,91.0,0.51,0.51,0,,4900,0.199,0.327,1,0,2.68,1.48,2.68,0,DN200 (not steepened)
O1-P1196,O1,pipe,200,91.0,0.51,0.51,0,,3824,0.399,0.421,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O11-P153,O11,pipe,200,89.3,0.51,0.51,0,,8011,0.243,0.243,1,0,2.97,3.41,3.41,0,DN200 (not steepened)
O1-P1193,O1,pipe,200,100.0,0.51,0.51,0,,8012,0.128,0.159,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O8-P101,O8,pipe,200,91.1,0.51,0.51,0,,4754,0.272,0.435,1,0,4.1,4.51,4.51,0,DN200 (not steepened)
O9-P2064,O9,pipe,200,91.1,0.51,0.51,0,,798,0.374,0.385,1,0,5.08,5.35,5.35,0,DN200 (not steepened)
O2-P417,O2,pipe,200,89.4,0.51,0.51,0,,8015,0.218,0.299,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O2-P1232,O2,pipe,200,100.0,0.51,0.51,0,,14672,0.141,0.141,1,0,6.37,1.48,6.37,0,DN200 (not steepened)
O9-P939,O9,pipe,200,75.2,0.51,0.51,0,,6804,0.251,0.263,1,0,3.35,3.5,3.5,0,DN200 (not steepened)
O11-P286,O11,pipe,200,91.1,0.51,0.51,0,,11965,0.095,0.146,1,0,2.68,2.91,2.91,0,DN200 (not steepened)
O15-P23,O15,pipe,200,91.1,0.51,0.51,0,,7165,0.274,0.439,1,0,8.51,8.33,8.51,0,DN200 (not steepened)
O3-P2231,O3,pipe,200,91.1,0.51,0.51,0,,8020,0.029,0.029,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O1-P2088,O1,pipe,200,91.1,0.51,0.51,0,,8672,0.491,0.556,1,0,4.9,5.36,5.36,0,DN200 (not steepened)
O1-P2038,O1,pipe,200,44.5,0.51,0.51,0,,13714,0.263,0.32,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P715,O1,pipe,200,91.1,0.51,0.51,0,,8023,0.103,0.205,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P379,O1,pipe,200,53.3,0.51,0.51,0,,2986,0.663,0.751,1,0,6.47,7.2,7.2,0,DN200 (not steepened)
O9-P267,O9,pipe,200,91.1,0.51,0.51,0,,11608,0.403,0.456,1,0,10.34,9.9,10.34,0,DN200 (not steepened)
O2-P1209,O2,pipe,200,91.2,0.51,0.51,0,,11912,0.601,0.669,1,0,5.8,6.52,6.52,0,DN200 (not steepened)
O9-P2552,O9,pipe,200,91.2,0.51,0.51,0,,8027,0.141,0.2,1,0,1.93,2.6,2.6,0,DN200 (not steepened)
O3-P508,O3,pipe,200,91.2,0.51,0.51,0,,10135,0.407,0.444,1,0,3.05,2.76,3.05,0,DN200 (not steepened)
O15-P68,O15,pipe,200,91.2,0.51,0.51,0,,15704,0.315,0.471,1,0,4.13,1.86,4.13,0,DN200 (not steepened)
O9-P1435,O9,pipe,200,91.2,0.51,0.51,0,,8064,0.307,0.352,1,0,6.87,7.44,7.44,0,DN200 (not steepened)
O21-P894,O21,pipe,200,91.2,0.51,0.51,0,,14487,0.445,0.492,1,0,6.44,5.89,6.44,0,DN200 (not steepened)
O4-P332,O4,pipe,200,81.6,0.51,0.51,0,,8032,0.346,0.483,1,0,3.4,3.68,3.68,0,DN200 (not steepened)
O18-P61,O18,pipe,200,91.2,0.51,0.51,0,,8033,0.214,0.244,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P524,O9,pipe,200,91.2,0.51,0.51,0,,16378,0.154,0.218,1,0,4.05,4.02,4.05,0,DN200 (not steepened)
O3-P1070,O3,pipe,200,91.2,0.51,0.51,0,,8035,0.319,0.325,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O3-P722,O3,pipe,200,91.3,0.51,0.51,0,,8036,0.096,0.19,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P2277,O3,pipe,200,91.3,0.51,0.51,0,,8037,0.258,0.335,1,0,1.52,1.76,1.76,0,DN200 (not steepened)
O1-P305,O1,pipe,200,91.3,0.51,0.51,0,,8038,0.1,0.199,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P308,O1,pipe,200,91.3,0.51,0.51,0,,8039,0.086,0.172,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O15-P60,O15,pipe,200,91.3,0.51,0.51,0,,8040,0.123,0.242,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O1-P140,O1,pipe,1000,139.0,0.075,0.116,1,up to 0.30 %,11947,0.75,0.861,0,0,10.79,12.1,12.1,1,Steepened up to 0.30 %
O3-P3251,O3,pipe,200,100.0,0.51,0.51,0,,8042,0.219,0.241,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O10-P100,O10,pipe,200,91.3,0.51,0.51,0,,7169,0.166,0.311,1,0,1.99,2.84,2.84,0,DN200 (not steepened)
O12-P162,O12,pipe,200,91.3,0.51,0.51,0,,10732,0.342,0.351,1,0,5.26,5.27,5.27,0,DN200 (not steepened)
O14-P25,O14,pipe,200,82.3,0.51,0.51,0,,9732,0.559,0.593,1,0,6.16,7.02,7.02,0,DN200 (not steepened)
O9-P1963,O9,pipe,200,91.3,0.51,0.51,0,,6386,0.196,0.336,1,0,3.46,3.44,3.46,0,DN200 (not steepened)
O1-P1389,O1,pipe,200,91.3,0.51,0.51,0,,3647,0.367,0.487,1,0,5.0,4.47,5.0,0,DN200 (not steepened)
O1-P2271,O1,pipe,200,91.3,0.51,0.51,0,,6293,0.264,0.347,1,0,2.09,2.29,2.29,0,DN200 (not steepened)
O9-P558,O9,pipe,200,91.3,0.51,0.51,0,,8049,0.085,0.166,1,0,1.93,2.26,2.26,0,DN200 (not steepened)
O1-P118,O1,pipe,200,91.3,0.51,0.51,0,,18974,0.411,0.415,1,0,2.6,1.48,2.6,0,DN200 (not steepened)
O3-P699,O3,pipe,200,91.3,0.51,0.51,0,,8051,0.262,0.313,1,0,1.54,2.22,2.22,0,DN200 (not steepened)
O1-P510,O1,pipe,200,109.8,0.51,0.51,0,,8052,0.15,0.203,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O20-P75,O20,pipe,200,91.3,0.51,0.51,0,,8053,0.19,0.206,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O1-P2394,O1,pipe,200,100.0,0.51,0.51,0,,9073,0.235,0.305,1,0,3.13,4.63,4.63,0,DN200 (not steepened)
O3-P2293,O3,pipe,200,92.0,0.51,0.51,0,,7471,0.313,0.385,1,0,2.79,2.9,2.9,0,DN200 (not steepened)
O3-P3248,O3,pipe,200,100.0,0.51,0.51,0,,8056,0.314,0.317,1,0,2.25,2.07,2.25,0,DN200 (not steepened)
O9-P3257,O9,pipe,200,75.5,0.51,0.51,0,,14332,0.086,0.165,1,0,3.44,4.46,4.46,0,DN200 (not steepened)
O9-P3660,O9,pipe,200,91.4,0.51,0.51,0,,6573,0.044,0.066,1,0,1.7,2.04,2.04,0,DN200 (not steepened)
O1-P1291,O1,pipe,200,101.3,0.51,0.51,0,,8059,0.097,0.13,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O10-P299,O10,pipe,200,91.5,0.51,0.51,0,,8060,0.16,0.283,1,0,2.19,3.57,3.57,0,DN200 (not steepened)
O4-P331,O4,pipe,200,91.4,0.51,0.51,0,,8032,0.367,0.573,1,0,3.68,3.99,3.99,0,DN200 (not steepened)
O16-P139,O16,pipe,200,100.0,0.51,0.51,0,,8062,0.257,0.313,1,0,2.76,3.4,3.4,0,DN200 (not steepened)
O1-P2265,O1,pipe,200,79.9,0.51,0.51,0,,7631,0.407,0.439,1,0,3.6,4.35,4.35,0,DN200 (not steepened)
O9-P1439,O9,pipe,200,91.4,0.51,0.51,0,,8064,0.242,0.295,1,0,5.55,5.76,5.76,0,DN200 (not steepened)
O21-P250,O21,pipe,200,91.4,0.51,0.51,0,,8065,0.133,0.15,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P932,O4,pipe,200,91.4,0.51,0.51,0,,4922,0.152,0.292,1,0,2.45,3.12,3.12,0,DN200 (not steepened)
O2-P1200,O2,pipe,200,89.6,0.51,0.51,0,,11912,0.685,0.76,1,0,9.39,9.13,9.39,0,DN200 (not steepened)
O11-P290,O11,pipe,200,91.4,0.51,0.51,0,,11965,0.053,0.053,1,0,2.03,1.98,2.03,0,DN200 (not steepened)
O2-P1903,O2,pipe,200,100.0,0.51,0.51,0,,8069,0.202,0.22,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O9-P2475,O9,pipe,200,91.4,0.51,0.51,0,,8070,0.414,0.472,1,0,4.61,4.96,4.96,0,DN200 (not steepened)
O16-P30,O16,pipe,200,91.4,0.51,0.51,0,,15373,0.691,0.748,1,0,12.08,11.41,12.08,1,DN200 (not steepened)
O2-P1179,O2,pipe,355,91.4,0.27,0.344,1,0.30 to 0.50 %,6856,0.758,0.841,0,0,6.55,5.49,6.55,0,Steepened 0.30 to 0.50 %
O3-P352,O3,pipe,200,69.0,0.51,0.51,0,,8073,0.434,0.488,1,0,5.63,6.14,6.14,0,DN200 (not steepened)
O1-P2607,O1,pipe,200,100.0,0.51,0.51,0,,8001,0.335,0.349,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P72,O16,pipe,200,91.5,0.51,0.51,0,,6016,0.669,0.7,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O8-P274,O8,pipe,200,91.5,0.51,0.51,0,,8076,0.155,0.298,1,0,2.51,2.12,2.51,0,DN200 (not steepened)
O9-P2288,O9,pipe,200,91.5,0.51,0.51,0,,15679,0.251,0.261,1,0,1.72,1.52,1.72,0,DN200 (not steepened)
O4-P1376,O4,pipe,200,92.1,0.51,0.51,0,,1889,0.222,0.222,1,0,2.49,2.74,2.74,0,DN200 (not steepened)
O1-P1424,O1,pipe,200,91.5,0.51,0.51,0,,18182,0.241,0.336,1,0,3.09,3.01,3.09,0,DN200 (not steepened)
O5-P308,O5,pipe,200,89.0,0.51,0.51,0,,8080,0.202,0.333,1,0,2.58,3.38,3.38,0,DN200 (not steepened)
O4-P783,O4,pipe,200,118.8,0.51,0.51,0,,10446,0.328,0.348,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P1400,O1,pipe,200,79.4,0.51,0.51,0,,8082,0.19,0.341,1,0,1.9,3.15,3.15,0,DN200 (not steepened)
O9-P310,O9,pipe,200,91.7,0.51,0.51,0,,4128,0.075,0.133,1,0,2.67,2.72,2.72,0,DN200 (not steepened)
O9-P1467,O9,pipe,200,91.6,0.51,0.51,0,,13500,0.078,0.148,1,0,1.73,1.93,1.93,0,DN200 (not steepened)
O3-P723,O3,pipe,200,48.2,0.51,0.51,0,,8085,0.051,0.051,1,0,3.62,3.77,3.77,0,DN200 (not steepened)
O1-P862,O1,pipe,200,91.6,0.51,0.51,0,,8086,0.029,0.029,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P1290,O1,pipe,200,128.2,0.51,0.51,0,,8087,0.169,0.194,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O4-P1427,O4,pipe,200,95.8,0.51,0.51,0,,8088,0.187,0.187,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P1431,O9,pipe,200,91.6,0.51,0.51,0,,8064,0.401,0.429,1,0,8.19,8.81,8.81,0,DN200 (not steepened)
O3-P1149,O3,pipe,200,91.7,0.51,0.51,0,,8721,0.34,0.388,1,0,2.47,2.31,2.47,0,DN200 (not steepened)
O9-P1029,O9,pipe,200,92.6,0.51,0.51,0,,8091,0.036,0.059,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O9-P3159,O9,pipe,200,67.5,0.51,0.51,0,,8092,0.196,0.243,1,0,5.11,5.55,5.55,0,DN200 (not steepened)
O1-P2056,O1,pipe,200,39.9,0.51,0.51,0,,8093,0.17,0.269,1,0,2.3,2.62,2.62,0,DN200 (not steepened)
O1-P905,O1,pipe,200,100.0,0.51,0.51,0,,8094,0.189,0.254,1,0,2.43,1.48,2.43,0,DN200 (not steepened)
O1-P1156,O1,pipe,200,91.7,0.51,0.51,0,,4053,0.496,0.633,1,0,7.59,6.18,7.59,0,DN200 (not steepened)
O3-P3073,O3,pipe,200,100.0,0.51,0.51,0,,6182,0.36,0.362,1,0,2.02,1.54,2.02,0,DN200 (not steepened)
O2-P1664,O2,pipe,200,91.7,0.51,0.51,0,,4515,0.289,0.314,1,0,2.06,2.81,2.81,0,DN200 (not steepened)
O3-P2880,O3,pipe,200,40.9,0.51,0.51,0,,8098,0.478,0.687,1,0,5.83,5.88,5.88,0,DN200 (not steepened)
O1-P2293,O1,pipe,200,91.7,0.51,0.51,0,,8099,0.205,0.238,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O3-P2502,O3,pipe,200,93.6,0.51,0.51,0,,15835,0.334,0.464,1,0,6.93,6.65,6.93,0,DN200 (not steepened)
O3-P1459,O3,pipe,250,91.7,0.375,0.375,0,,1821,0.578,0.708,1,0,6.77,6.73,6.77,0,"Above DN200, under 0.75 m/s"
O9-P2978,O9,pipe,200,91.7,0.51,0.51,0,,6551,0.231,0.324,1,0,2.37,2.18,2.37,0,DN200 (not steepened)
O24-P208,O24,pipe,200,91.8,0.51,0.51,0,,667,0.409,0.409,1,0,1.64,1.9,1.9,0,DN200 (not steepened)
O22-P86,O22,pipe,200,91.8,0.51,0.51,0,,7421,0.166,0.232,1,0,2.23,1.48,2.23,0,DN200 (not steepened)
O9-P3109,O9,pipe,200,91.8,0.51,0.51,0,,8105,0.123,0.242,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O6-P313,O6,pipe,200,91.2,0.51,0.51,0,,8106,0.206,0.214,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O21-P127,O21,pipe,200,99.9,0.51,0.51,0,,10822,0.48,0.484,1,0,12.21,12.3,12.3,1,DN200 (not steepened)
O2-P1898,O2,pipe,200,100.0,0.51,0.51,0,,8108,0.326,0.37,1,0,3.31,2.73,3.31,0,DN200 (not steepened)
O2-P87,O2,pipe,200,100.0,0.51,0.51,0,,8646,0.495,0.496,1,0,7.6,8.84,8.84,0,DN200 (not steepened)
O11-P167,O11,pipe,200,91.8,0.51,0.51,0,,10323,0.058,0.105,1,0,2.65,3.2,3.2,0,DN200 (not steepened)
O16-P119,O16,pipe,200,90.5,0.51,0.51,0,,16622,0.309,0.341,1,0,6.01,7.86,7.86,0,DN200 (not steepened)
O1-P395,O1,pipe,200,91.9,0.51,0.51,0,,2986,0.416,0.472,1,0,6.36,5.98,6.36,0,DN200 (not steepened)
O3-P2089,O3,pipe,200,91.9,0.51,0.51,0,,8113,0.15,0.203,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P1825,O3,pipe,200,26.3,0.51,0.51,0,,14903,0.208,0.208,1,0,1.54,1.64,1.64,0,DN200 (not steepened)
O9-P3233,O9,pipe,200,92.7,0.51,0.51,0,,14240,0.089,0.17,1,0,3.82,4.44,4.44,0,DN200 (not steepened)
O12-P450,O12,pipe,200,91.9,0.51,0.51,0,,6857,0.038,0.038,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P2447,O1,pipe,800,100.0,0.085,0.158,1,up to 0.30 %,5476,0.75,0.85,0,0,2.41,2.01,2.41,0,Steepened up to 0.30 %
O3-P1972,O3,pipe,200,93.9,0.51,0.51,0,,15356,0.182,0.249,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O9-P2011,O9,pipe,200,130.2,0.51,0.51,0,,8119,0.091,0.166,1,0,3.1,1.48,3.1,0,DN200 (not steepened)
O7-P306,O7,pipe,200,72.4,0.51,0.51,0,,8120,0.463,0.489,1,0,4.72,5.7,5.7,0,DN200 (not steepened)
O2-P995,O2,pipe,200,76.9,0.51,0.51,0,,80,0.255,0.286,1,0,4.01,1.48,4.01,0,DN200 (not steepened)
O3-P463,O3,pipe,200,91.9,0.51,0.51,0,,3175,0.566,0.576,1,0,2.8,2.22,2.8,0,DN200 (not steepened)
O24-P95,O24,pipe,200,92.0,0.51,0.51,0,,8123,0.09,0.179,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O2-P1124,O2,pipe,200,100.0,0.51,0.51,0,,8124,0.03,0.03,1,0,2.91,1.48,2.91,0,DN200 (not steepened)
O21-P977,O21,pipe,200,92.0,0.51,0.51,0,,8125,0.27,0.313,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P1053,O21,pipe,200,64.3,0.51,0.51,0,,13838,0.267,0.321,1,0,1.98,2.08,2.08,0,DN200 (not steepened)
O9-P2639,O9,pipe,200,90.8,0.51,0.51,0,,8127,0.036,0.059,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P458,O1,pipe,200,92.0,0.51,0.51,0,,959,0.49,0.673,1,0,4.25,3.76,4.25,0,DN200 (not steepened)
O2-P489,O2,pipe,200,92.0,0.51,0.51,0,,8129,0.117,0.188,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P55,O3,pipe,200,92.0,0.51,0.51,0,,7660,0.404,0.644,1,0,3.47,3.44,3.47,0,DN200 (not steepened)
O9-P1554,O9,pipe,200,92.0,0.51,0.51,0,,9442,0.25,0.317,1,0,4.76,5.28,5.28,0,DN200 (not steepened)
O11-P202,O11,pipe,200,92.0,0.51,0.51,0,,16433,0.16,0.302,1,0,2.55,3.29,3.29,0,DN200 (not steepened)
O7-P125,O7,pipe,200,92.0,0.51,0.51,0,,8133,0.184,0.241,1,0,2.38,2.71,2.71,0,DN200 (not steepened)
O24-P123,O24,pipe,200,92.0,0.51,0.51,0,,14634,0.228,0.277,1,0,2.24,2.84,2.84,0,DN200 (not steepened)
O9-P1780,O9,pipe,200,92.1,0.51,0.51,0,,4595,0.133,0.166,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P3288,O9,pipe,200,92.1,0.51,0.51,0,,14544,0.131,0.152,1,0,2.68,3.19,3.19,0,DN200 (not steepened)
O7-P149,O7,pipe,200,92.1,0.51,0.51,0,,8137,0.05,0.098,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O9-P259,O9,pipe,200,100.0,0.51,0.51,0,,8138,0.039,0.039,1,0,3.37,1.48,3.37,0,DN200 (not steepened)
O9-P1655,O9,pipe,200,90.1,0.51,0.51,0,,7836,0.125,0.235,1,0,1.89,2.02,2.02,0,DN200 (not steepened)
O18-P16,O18,pipe,200,92.1,0.51,0.51,0,,8140,0.134,0.259,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O2-P568,O2,pipe,200,92.1,0.51,0.51,0,,8975,0.264,0.347,1,0,1.57,2.68,2.68,0,DN200 (not steepened)
O2-P1092,O2,pipe,200,92.1,0.51,0.51,0,,8142,0.138,0.138,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O9-P297,O9,pipe,200,92.1,0.51,0.51,0,,9210,0.142,0.202,1,0,3.01,3.03,3.03,0,DN200 (not steepened)
O9-P227,O9,pipe,200,92.1,0.51,0.51,0,,8144,0.347,0.415,1,0,3.67,3.07,3.67,0,DN200 (not steepened)
O3-P2024,O3,pipe,200,92.1,0.51,0.51,0,,4461,0.365,0.628,1,0,3.16,3.89,3.89,0,DN200 (not steepened)
O21-P1014,O21,pipe,200,92.1,0.51,0.51,0,,8146,0.266,0.276,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O1-P1165,O1,pipe,200,67.8,0.51,0.51,0,,4053,0.416,0.481,1,0,3.2,3.24,3.24,0,DN200 (not steepened)
O12-P338,O12,pipe,200,70.1,0.51,0.51,0,,18699,0.314,0.412,1,0,6.75,6.61,6.75,0,DN200 (not steepened)
O2-P340,O2,pipe,200,100.0,0.51,0.51,0,,8149,0.03,0.03,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O10-P267,O10,pipe,200,90.1,0.51,0.51,0,,8150,0.088,0.172,1,0,1.52,1.59,1.59,0,DN200 (not steepened)
O2-P941,O2,pipe,200,70.2,0.51,0.51,0,,342,0.55,0.563,1,0,9.18,6.68,9.18,0,DN200 (not steepened)
O3-P2751,O3,pipe,200,92.1,0.51,0.51,0,,8152,0.256,0.391,1,0,2.01,2.49,2.49,0,DN200 (not steepened)
O17-P59,O17,pipe,200,92.2,0.51,0.51,0,,9872,0.19,0.207,1,0,3.46,3.71,3.71,0,DN200 (not steepened)
O8-P70,O8,pipe,200,100.1,0.51,0.51,0,,9455,0.311,0.343,1,0,2.65,2.53,2.65,0,DN200 (not steepened)
O4-P731,O4,pipe,200,92.1,0.51,0.51,0,,8155,0.327,0.339,1,0,2.44,2.19,2.44,0,DN200 (not steepened)
O1-P1895,O1,pipe,200,100.0,0.51,0.51,0,,9116,0.053,0.091,1,0,1.65,1.93,1.93,0,DN200 (not steepened)
O9-P485,O9,pipe,200,92.0,0.51,0.51,0,,7355,0.227,0.354,1,0,3.69,3.35,3.69,0,DN200 (not steepened)
O3-P865,O3,pipe,200,94.0,0.51,0.51,0,,14241,0.608,0.617,1,0,8.08,7.22,8.08,0,DN200 (not steepened)
O9-P3649,O9,pipe,200,92.2,0.51,0.51,0,,8316,0.067,0.089,1,0,1.69,1.9,1.9,0,DN200 (not steepened)
O21-P1285,O21,pipe,200,93.3,0.51,0.51,0,,8160,0.221,0.236,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O21-P1058,O21,pipe,200,108.4,0.51,0.51,0,,8161,0.243,0.287,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O21-P412,O21,pipe,200,92.9,0.51,0.51,0,,11811,0.4,0.437,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P400,O1,pipe,200,92.2,0.51,0.51,0,,8163,0.342,0.386,1,0,3.07,4.4,4.4,0,DN200 (not steepened)
O3-P1034,O3,pipe,200,43.8,0.51,0.51,0,,8164,0.484,0.561,1,0,5.39,5.03,5.39,0,DN200 (not steepened)
O9-P2718,O9,pipe,200,92.2,0.51,0.51,0,,2393,0.423,0.423,1,0,1.76,2.39,2.39,0,DN200 (not steepened)
O9-P1294,O9,pipe,200,92.2,0.51,0.51,0,,8166,0.083,0.157,1,0,3.03,2.59,3.03,0,DN200 (not steepened)
O9-P1815,O9,pipe,200,53.3,0.51,0.51,0,,8167,0.161,0.193,1,0,2.86,2.9,2.9,0,DN200 (not steepened)
O10-P247,O10,pipe,200,92.2,0.51,0.51,0,,8168,0.048,0.093,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O9-P1912,O9,pipe,200,66.1,0.51,0.51,0,,8169,0.111,0.206,1,0,3.95,3.28,3.95,0,DN200 (not steepened)
O4-P455,O4,pipe,200,100.0,0.51,0.51,0,,4846,0.166,0.166,1,0,2.36,2.54,2.54,0,DN200 (not steepened)
O21-P570,O21,pipe,200,88.3,0.51,0.51,0,,11818,0.264,0.303,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O1-P520,O1,pipe,200,92.3,0.51,0.51,0,,8172,0.405,0.584,1,0,4.8,4.1,4.8,0,DN200 (not steepened)
O9-P2584,O9,pipe,200,100.0,0.51,0.51,0,,8173,0.315,0.315,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P2251,O9,pipe,200,92.3,0.51,0.51,0,,8174,0.049,0.093,1,0,1.48,2.52,2.52,0,DN200 (not steepened)
O2-P1798,O2,pipe,200,92.3,0.51,0.51,0,,8175,0.241,0.265,1,0,1.65,2.39,2.39,0,DN200 (not steepened)
O6-P63,O6,pipe,355,73.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.798,0.876,0,0,5.27,4.08,5.27,0,Steepened 0.30 to 0.50 %
O2-P392,O2,pipe,200,92.3,0.51,0.51,0,,1447,0.243,0.278,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O9-P1520,O9,pipe,200,92.3,0.51,0.51,0,,15263,0.196,0.321,1,0,2.49,2.54,2.54,0,DN200 (not steepened)
O9-P2294,O9,pipe,200,92.3,0.51,0.51,0,,2743,0.304,0.326,1,0,2.14,2.43,2.43,0,DN200 (not steepened)
