label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P1887,O9,pipe,200,100.8,0.51,0.51,0,,14808,0.068,0.13,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P1357,O1,pipe,200,100.0,0.51,0.51,0,,16685,0.275,0.312,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P1310,O1,pipe,200,86.2,0.51,0.51,0,,4552,0.29,0.316,1,0,3.4,4.82,4.82,0,DN200 (not steepened)
O12-P128,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.414,0.435,1,0,7.35,6.71,7.35,0,DN200 (not steepened)
O21-P1197,O21,pipe,200,100.0,0.51,0.51,0,,11505,0.202,0.22,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P987,O2,pipe,200,52.5,0.51,0.51,0,,11506,0.023,0.023,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1258,O2,pipe,200,100.0,0.51,0.51,0,,11507,0.202,0.22,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P1061,O9,pipe,200,100.0,0.51,0.51,0,,6563,0.084,0.16,1,0,1.64,1.5,1.64,0,DN200 (not steepened)
O3-P1315,O3,pipe,200,100.0,0.51,0.51,0,,7305,0.244,0.317,1,0,1.88,1.73,1.88,0,DN200 (not steepened)
O3-P1713,O3,pipe,200,100.0,0.51,0.51,0,,10530,0.259,0.421,1,0,2.74,2.72,2.74,0,DN200 (not steepened)
O11-P108,O11,pipe,200,100.0,0.51,0.51,0,,1885,0.27,0.27,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P120,O4,pipe,250,83.1,0.375,0.375,0,,8515,0.554,0.703,1,0,6.67,5.31,6.67,0,"Above DN200, under 0.75 m/s"
O21-P331,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.332,0.334,1,0,3.9,4.43,4.43,0,DN200 (not steepened)
O21-P354,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.048,0.048,1,0,3.32,3.92,3.92,0,DN200 (not steepened)
O20-P95,O20,pipe,200,100.0,0.51,0.51,0,,2026,0.118,0.23,1,0,2.62,2.15,2.62,0,DN200 (not steepened)
O6-P202,O6,pipe,200,100.0,0.51,0.51,0,,11516,0.132,0.15,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P1068,O9,pipe,200,103.2,0.51,0.51,0,,3686,0.167,0.201,1,0,2.87,2.81,2.87,0,DN200 (not steepened)
O19-P2,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.649,0.675,1,0,7.38,7.82,7.82,0,DN200 (not steepened)
O9-P2366,O9,pipe,200,100.0,0.51,0.51,0,,15301,0.566,0.618,1,0,6.12,6.04,6.12,0,DN200 (not steepened)
O9-P1650,O9,pipe,200,100.0,0.51,0.51,0,,12061,0.065,0.105,1,0,1.52,1.55,1.55,0,DN200 (not steepened)
O4-P121,O4,pipe,250,73.5,0.375,0.375,0,,8515,0.552,0.703,1,0,6.58,6.67,6.67,0,"Above DN200, under 0.75 m/s"
O21-P579,O21,pipe,200,100.0,0.51,0.51,0,,3475,0.249,0.298,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O9-P1512,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.209,0.336,1,0,3.34,3.39,3.39,0,DN200 (not steepened)
O7-P517,O7,pipe,200,100.0,0.51,0.51,0,,11524,0.063,0.124,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P287,O1,pipe,200,100.0,0.51,0.51,0,,4966,0.279,0.434,1,0,1.89,3.25,3.25,0,DN200 (not steepened)
O9-P3439,O9,pipe,200,100.0,0.51,0.51,0,,11526,0.055,0.107,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1545,O1,pipe,200,58.3,0.51,0.51,0,,142,0.207,0.253,1,0,1.92,2.4,2.4,0,DN200 (not steepened)
O4-P211,O4,pipe,200,74.3,0.51,0.51,0,,15814,0.339,0.341,1,0,3.18,3.1,3.18,0,DN200 (not steepened)
O21-P548,O21,pipe,200,67.8,0.51,0.51,0,,11135,0.156,0.156,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O21-P459,O21,pipe,200,94.8,0.51,0.51,0,,2121,0.138,0.181,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P115,O21,pipe,200,100.0,0.51,0.51,0,,11531,0.555,0.581,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O3-P1410,O3,pipe,355,100.0,0.27,0.498,1,0.30 to 0.50 %,4654,0.76,1.023,0,0,7.65,8.5,8.5,0,Steepened 0.30 to 0.50 %
O21-P693,O21,pipe,200,100.0,0.51,0.51,0,,5773,0.184,0.278,1,0,3.35,3.08,3.35,0,DN200 (not steepened)
O11-P310,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.251,0.256,1,0,7.62,7.9,7.9,0,DN200 (not steepened)
O11-P344,O11,pipe,200,100.0,0.51,0.51,0,,11535,0.072,0.138,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P469,O4,pipe,200,58.6,0.51,0.51,0,,16703,0.248,0.248,1,0,2.09,2.24,2.24,0,DN200 (not steepened)
O9-P2377,O9,pipe,200,100.0,0.51,0.51,0,,15301,0.453,0.567,1,0,3.81,3.73,3.81,0,DN200 (not steepened)
O9-P3642,O9,pipe,200,100.0,0.51,0.51,0,,6803,0.074,0.107,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O5-P205,O5,pipe,200,68.9,0.51,0.51,0,,13414,0.266,0.319,1,0,2.65,3.68,3.68,0,DN200 (not steepened)
O15-P62,O15,pipe,200,100.0,0.51,0.51,0,,13605,0.278,0.334,1,0,7.14,5.92,7.14,0,DN200 (not steepened)
O1-P1878,O1,pipe,200,100.0,0.51,0.51,0,,11541,0.291,0.376,1,0,3.09,4.03,4.03,0,DN200 (not steepened)
O4-P422,O4,pipe,200,100.0,0.51,0.51,0,,11542,0.061,0.12,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O3-P1980,O3,pipe,200,100.0,0.51,0.51,0,,9091,0.258,0.329,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O4-P692,O4,pipe,200,75.8,0.51,0.51,0,,2733,0.223,0.232,1,0,2.06,1.76,2.06,0,DN200 (not steepened)
O1-P2475,O1,pipe,200,75.2,0.51,0.51,0,,11545,0.138,0.27,1,0,1.48,3.0,3.0,0,DN200 (not steepened)
O9-P1896,O9,pipe,200,68.9,0.51,0.51,0,,11382,0.164,0.251,1,0,2.35,2.39,2.39,0,DN200 (not steepened)
O3-P2816,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.768,0.874,0,0,2.73,2.23,2.73,0,Steepened up to 0.30 %
O3-P727,O3,pipe,200,100.0,0.51,0.51,0,,11548,0.061,0.12,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P2942,O9,pipe,200,118.1,0.51,0.51,0,,11549,0.053,0.101,1,0,1.48,2.73,2.73,0,DN200 (not steepened)
O1-P1008,O1,pipe,1600,53.6,0.075,0.075,0,,11318,0.842,0.941,0,0,7.3,7.17,7.3,0,"Above DN200, 0.75 m/s as laid"
O15-P104,O15,pipe,200,100.0,0.51,0.51,0,,17208,0.281,0.449,1,0,5.19,6.23,6.23,0,DN200 (not steepened)
O7-P478,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.136,0.234,1,0,1.56,1.5,1.56,0,DN200 (not steepened)
O9-P3158,O9,pipe,200,100.0,0.51,0.51,0,,8092,0.196,0.243,1,0,5.55,6.24,6.24,0,DN200 (not steepened)
O3-P1257,O3,pipe,200,62.2,0.51,0.51,0,,12035,0.328,0.356,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P1542,O9,pipe,200,100.0,0.51,0.51,0,,3953,0.139,0.19,1,0,1.6,1.63,1.63,0,DN200 (not steepened)
O9-P1180,O9,pipe,315,102.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.75,0.863,0,0,2.13,1.58,2.13,0,Steepened 0.30 to 0.50 %
O20-P68,O20,pipe,200,60.4,0.51,0.51,0,,691,0.336,0.341,1,0,4.06,3.23,4.06,0,DN200 (not steepened)
O3-P1788,O3,pipe,200,100.0,0.51,0.51,0,,15143,0.124,0.242,1,0,2.0,2.23,2.23,0,DN200 (not steepened)
O6-P204,O6,pipe,200,97.0,0.51,0.51,0,,5507,0.247,0.253,1,0,2.44,2.99,2.99,0,DN200 (not steepened)
O9-P3509,O9,pipe,200,100.0,0.51,0.51,0,,11560,0.06,0.118,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O3-P3171,O3,pipe,200,56.7,0.51,0.51,0,,7634,0.375,0.449,1,0,3.08,3.79,3.79,0,DN200 (not steepened)
O21-P556,O21,pipe,200,74.8,0.51,0.51,0,,10983,0.42,0.516,1,0,2.97,3.39,3.39,0,DN200 (not steepened)
O1-P2128,O1,pipe,200,100.0,0.51,0.51,0,,18753,0.568,0.712,1,0,4.53,3.35,4.53,0,DN200 (not steepened)
O4-P1537,O4,pipe,200,100.0,0.51,0.51,0,,6832,0.132,0.257,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2102,O9,pipe,200,100.0,0.51,0.51,0,,15501,0.299,0.306,1,0,1.65,1.71,1.71,0,DN200 (not steepened)
O9-P1988,O9,pipe,200,77.7,0.51,0.51,0,,11566,0.057,0.113,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O5-P281,O5,pipe,200,100.0,0.51,0.51,0,,11567,0.054,0.106,1,0,3.92,1.48,3.92,0,DN200 (not steepened)
O14-P65,O14,pipe,200,70.2,0.51,0.51,0,,11568,0.326,0.352,1,0,2.07,2.17,2.17,0,DN200 (not steepened)
O24-P280,O24,pipe,200,100.0,0.51,0.51,0,,5124,0.478,0.582,1,0,3.62,3.8,3.8,0,DN200 (not steepened)
O12-P321,O12,pipe,200,63.5,0.51,0.51,0,,16955,0.382,0.452,1,0,7.68,7.67,7.68,0,DN200 (not steepened)
O9-P276,O9,pipe,200,54.2,0.51,0.51,0,,17031,0.349,0.396,1,0,8.81,8.88,8.88,0,DN200 (not steepened)
O21-P694,O21,pipe,200,100.0,0.51,0.51,0,,5773,0.184,0.277,1,0,3.5,3.35,3.5,0,DN200 (not steepened)
O3-P322,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.858,0,0,7.95,8.08,8.08,0,Steepened 0.30 to 0.50 %
O9-P2240,O9,pipe,200,103.7,0.51,0.51,0,,7183,0.231,0.239,1,0,1.91,2.22,2.22,0,DN200 (not steepened)
O16-P55,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.212,0.283,1,0,7.28,7.61,7.61,0,DN200 (not steepened)
O6-P201,O6,pipe,200,100.0,0.51,0.51,0,,11516,0.166,0.178,1,0,1.96,2.65,2.65,0,DN200 (not steepened)
O1-P824,O1,pipe,200,100.4,0.51,0.51,0,,11577,0.186,0.207,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O4-P71,O4,pipe,800,100.0,0.085,0.175,1,up to 0.30 %,8565,0.784,0.892,0,0,11.56,11.94,11.94,0,Steepened up to 0.30 %
O12-P18,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.577,0.681,1,0,1.97,2.51,2.51,0,DN200 (not steepened)
O23-P3,O23,pipe,200,100.0,0.51,0.51,0,,17232,0.259,0.259,1,0,11.3,11.61,11.61,0,DN200 (not steepened)
O9-P2953,O9,pipe,200,100.0,0.51,0.51,0,,7980,0.161,0.262,1,0,1.85,1.78,1.85,0,DN200 (not steepened)
O1-P2212,O1,pipe,200,104.6,0.51,0.51,0,,13898,0.136,0.191,1,0,1.54,1.95,1.95,0,DN200 (not steepened)
O4-P1206,O4,pipe,200,56.4,0.51,0.51,0,,6011,0.234,0.322,1,0,1.83,1.92,1.92,0,DN200 (not steepened)
O9-P1696,O9,pipe,200,100.0,0.51,0.51,0,,2609,0.083,0.159,1,0,1.55,1.75,1.75,0,DN200 (not steepened)
O5-P42,O5,pipe,200,35.6,0.51,0.51,0,,7877,0.272,0.347,1,0,3.06,3.26,3.26,0,DN200 (not steepened)
O8-P91,O8,pipe,200,100.0,0.51,0.51,0,,4702,0.275,0.419,1,0,4.15,4.81,4.81,0,DN200 (not steepened)
O3-P2975,O3,pipe,200,100.0,0.51,0.51,0,,11587,0.163,0.183,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1634,O3,pipe,200,97.8,0.51,0.51,0,,18028,0.318,0.55,1,0,3.63,3.66,3.66,0,DN200 (not steepened)
O21-P106,O21,pipe,200,91.0,0.51,0.51,0,,8935,0.711,0.743,1,0,2.82,1.48,2.82,0,DN200 (not steepened)
O9-P1821,O9,pipe,200,100.0,0.51,0.51,0,,15589,0.069,0.124,1,0,2.59,2.76,2.76,0,DN200 (not steepened)
O1-P1511,O1,pipe,1400,127.7,0.075,0.075,0,,11591,0.831,0.926,0,0,5.84,4.92,5.84,0,"Above DN200, 0.75 m/s as laid"
O3-P1505,O3,pipe,200,76.3,0.51,0.51,0,,790,0.415,0.568,1,0,3.06,2.94,3.06,0,DN200 (not steepened)
O16-P67,O16,pipe,200,86.6,0.51,0.51,0,,6016,0.675,0.706,1,0,5.1,5.55,5.55,0,DN200 (not steepened)
O3-P2606,O3,pipe,200,100.0,0.51,0.51,0,,11594,0.162,0.307,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O1-P244,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.041,0.041,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O1-P1034,O1,pipe,1600,100.0,0.075,0.075,0,,10818,0.835,0.933,0,0,7.87,8.97,8.97,0,"Above DN200, 0.75 m/s as laid"
O11-P270,O11,pipe,200,66.4,0.51,0.51,0,,11499,0.186,0.21,1,0,5.3,5.56,5.56,0,DN200 (not steepened)
O3-P1110,O3,pipe,200,39.0,0.51,0.51,0,,11598,0.361,0.367,1,0,2.0,1.9,2.0,0,DN200 (not steepened)
O14-P118,O14,pipe,200,100.0,0.51,0.51,0,,14888,0.373,0.386,1,0,5.2,4.86,5.2,0,DN200 (not steepened)
O21-P622,O21,pipe,200,100.0,0.51,0.51,0,,11600,0.151,0.16,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O10-P383,O10,pipe,200,86.6,0.51,0.51,0,,11601,0.365,0.38,1,0,9.24,11.58,11.58,0,DN200 (not steepened)
O21-P350,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.066,0.066,1,0,5.15,5.45,5.45,0,DN200 (not steepened)
O1-P1030,O1,pipe,1600,100.0,0.075,0.075,0,,10818,0.835,0.933,0,0,8.31,8.22,8.31,0,"Above DN200, 0.75 m/s as laid"
O9-P3275,O9,pipe,200,100.0,0.51,0.51,0,,6402,0.18,0.284,1,0,6.95,7.74,7.74,0,DN200 (not steepened)
O9-P111,O9,pipe,200,101.8,0.51,0.51,0,,9310,0.414,0.592,1,0,11.08,10.99,11.08,0,DN200 (not steepened)
O12-P268,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.189,0.289,1,0,2.22,2.58,2.58,0,DN200 (not steepened)
O4-P1065,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.332,0.435,1,0,3.5,3.93,3.93,0,DN200 (not steepened)
O9-P338,O9,pipe,200,100.0,0.51,0.51,0,,11608,0.151,0.151,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O4-P398,O4,pipe,200,100.0,0.51,0.51,0,,18556,0.286,0.342,1,0,2.15,1.78,2.15,0,DN200 (not steepened)
O24-P153,O24,pipe,200,72.4,0.51,0.51,0,,17317,0.284,0.351,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O3-P1698,O3,pipe,200,79.2,0.51,0.51,0,,12531,0.11,0.217,1,0,2.08,2.2,2.2,0,DN200 (not steepened)
O9-P1979,O9,pipe,200,100.0,0.51,0.51,0,,4692,0.082,0.157,1,0,1.96,2.21,2.21,0,DN200 (not steepened)
O15-P48,O15,pipe,200,105.3,0.51,0.51,0,,19000,0.377,0.567,1,0,4.77,2.94,4.77,0,DN200 (not steepened)
O9-P3377,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.285,0.405,1,0,3.01,2.97,3.01,0,DN200 (not steepened)
O3-P2601,O3,pipe,200,54.0,0.51,0.51,0,,14116,0.187,0.337,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P143,O21,pipe,200,100.0,0.51,0.51,0,,14164,0.392,0.465,1,0,6.37,6.44,6.44,0,DN200 (not steepened)
O4-P722,O4,pipe,200,100.0,0.51,0.51,0,,11617,0.249,0.263,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P1007,O3,pipe,200,100.0,0.51,0.51,0,,12463,0.341,0.346,1,0,3.79,4.57,4.57,0,DN200 (not steepened)
O9-P3262,O9,pipe,200,100.0,0.51,0.51,0,,9661,0.278,0.281,1,0,4.84,5.11,5.11,0,DN200 (not steepened)
O1-P67,O1,pipe,1000,100.1,0.075,0.123,1,up to 0.30 %,5342,0.75,0.862,0,0,9.75,9.51,9.75,0,Steepened up to 0.30 %
O9-P3322,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.088,0.088,1,0,3.35,3.07,3.35,0,DN200 (not steepened)
O11-P88,O11,pipe,200,110.1,0.51,0.51,0,,15772,0.229,0.235,1,0,1.48,3.05,3.05,0,DN200 (not steepened)
O9-P1266,O9,pipe,200,106.0,0.51,0.51,0,,8335,0.098,0.17,1,0,2.18,2.3,2.3,0,DN200 (not steepened)
O9-P3164,O9,pipe,200,86.8,0.51,0.51,0,,534,0.149,0.21,1,0,3.27,4.06,4.06,0,DN200 (not steepened)
O1-P1844,O1,pipe,200,100.0,0.51,0.51,0,,11625,0.03,0.03,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O24-P131,O24,pipe,200,100.0,0.51,0.51,0,,15632,0.29,0.327,1,0,1.77,2.27,2.27,0,DN200 (not steepened)
O21-P1097,O21,pipe,200,100.0,0.51,0.51,0,,16540,0.224,0.34,1,0,2.19,2.0,2.19,0,DN200 (not steepened)
O4-P348,O4,pipe,200,100.0,0.51,0.51,0,,8903,0.169,0.316,1,0,1.77,1.89,1.89,0,DN200 (not steepened)
O10-P114,O10,pipe,200,73.8,0.51,0.51,0,,11629,0.054,0.108,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O17-P73,O17,pipe,200,100.0,0.51,0.51,0,,19043,0.349,0.365,1,0,3.12,4.48,4.48,0,DN200 (not steepened)
O4-P241,O4,pipe,200,78.8,0.51,0.51,0,,1728,0.224,0.295,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O9-P1918,O9,pipe,200,100.0,0.51,0.51,0,,16674,0.071,0.136,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O4-P491,O4,pipe,200,100.0,0.51,0.51,0,,11633,0.142,0.194,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1970,O9,pipe,200,96.0,0.51,0.51,0,,8277,0.11,0.205,1,0,2.09,2.73,2.73,0,DN200 (not steepened)
O1-P1802,O1,pipe,200,61.4,0.51,0.51,0,,11635,0.158,0.18,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O9-P2236,O9,pipe,200,70.6,0.51,0.51,0,,413,0.23,0.246,1,0,1.84,1.74,1.84,0,DN200 (not steepened)
O21-P814,O21,pipe,200,100.0,0.51,0.51,0,,8323,0.115,0.221,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O11-P161,O11,pipe,200,69.9,0.51,0.51,0,,11638,0.122,0.122,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P328,O9,pipe,200,100.0,0.51,0.51,0,,11608,0.243,0.253,1,0,2.2,2.3,2.3,0,DN200 (not steepened)
O3-P2192,O3,pipe,200,100.0,0.51,0.51,0,,18349,0.31,0.46,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P1062,O9,pipe,200,101.0,0.51,0.51,0,,6563,0.069,0.133,1,0,1.61,1.64,1.64,0,DN200 (not steepened)
O12-P276,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.152,0.26,1,0,2.02,1.83,2.02,0,DN200 (not steepened)
O3-P2409,O3,pipe,200,100.0,0.51,0.51,0,,11711,0.161,0.307,1,0,1.92,2.5,2.5,0,DN200 (not steepened)
O10-P401,O10,pipe,200,100.0,0.51,0.51,0,,668,0.334,0.335,1,0,4.89,5.09,5.09,0,DN200 (not steepened)
O3-P235,O3,pipe,200,53.9,0.51,0.51,0,,11645,0.322,0.322,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P679,O9,pipe,200,63.9,0.51,0.51,0,,11646,0.073,0.148,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P2807,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.772,0.878,0,0,8.52,5.62,8.52,0,Steepened up to 0.30 %
O1-P1142,O1,pipe,200,100.0,0.51,0.51,0,,11768,0.182,0.199,1,0,4.05,5.25,5.25,0,DN200 (not steepened)
O20-P109,O20,pipe,200,79.7,0.51,0.51,0,,3504,0.39,0.392,1,0,6.04,5.89,6.04,0,DN200 (not steepened)
O1-P1910,O1,pipe,280,100.0,0.375,0.488,1,0.30 to 0.50 %,14736,0.764,0.874,0,0,8.75,8.91,8.91,0,Steepened 0.30 to 0.50 %
O23-P18,O23,pipe,200,100.0,0.51,0.51,0,,16716,0.254,0.254,1,0,8.9,8.98,8.98,0,DN200 (not steepened)
O3-P66,O3,pipe,200,106.8,0.51,0.51,0,,8291,0.276,0.405,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O6-P197,O6,pipe,200,92.1,0.51,0.51,0,,15608,0.156,0.241,1,0,1.89,2.54,2.54,0,DN200 (not steepened)
O8-P85,O8,pipe,200,100.0,0.51,0.51,0,,3730,0.377,0.576,1,0,8.69,9.45,9.45,0,DN200 (not steepened)
O3-P2172,O3,pipe,200,100.0,0.51,0.51,0,,11655,0.09,0.18,1,0,1.48,2.36,2.36,0,DN200 (not steepened)
O5-P342,O5,pipe,200,64.0,0.51,0.51,0,,1679,0.171,0.209,1,0,1.5,1.49,1.5,0,DN200 (not steepened)
O9-P733,O9,pipe,200,100.0,0.51,0.51,0,,7092,0.596,0.723,1,0,10.07,10.08,10.08,0,DN200 (not steepened)
O3-P1961,O3,pipe,200,78.9,0.51,0.51,0,,4024,0.171,0.281,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P3170,O3,pipe,900,100.0,0.075,0.128,1,up to 0.30 %,10005,0.752,0.855,0,0,4.41,4.08,4.41,0,Steepened up to 0.30 %
O1-P1923,O1,pipe,280,45.2,0.375,0.488,1,0.30 to 0.50 %,14736,0.758,0.869,0,0,7.51,7.63,7.63,0,Steepened 0.30 to 0.50 %
O2-P1037,O2,pipe,200,100.0,0.51,0.51,0,,10389,0.475,0.477,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O5-P309,O5,pipe,200,120.7,0.51,0.51,0,,13845,0.199,0.329,1,0,2.28,2.58,2.58,0,DN200 (not steepened)
O16-P31,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.691,0.748,1,0,11.77,12.08,12.08,1,DN200 (not steepened)
O21-P525,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.431,0.522,1,0,4.03,3.73,4.03,0,DN200 (not steepened)
O1-P1141,O1,pipe,200,100.0,0.51,0.51,0,,11665,0.126,0.149,1,0,1.48,2.37,2.37,0,DN200 (not steepened)
O3-P3163,O3,pipe,900,100.5,0.075,0.127,1,up to 0.30 %,11666,0.75,0.853,0,0,2.94,2.09,2.94,0,Steepened up to 0.30 %
O3-P1816,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.341,0.344,1,0,3.67,2.69,3.67,0,DN200 (not steepened)
O9-P100,O9,pipe,200,100.0,0.51,0.51,0,,14938,0.462,0.64,1,0,10.98,11.19,11.19,0,DN200 (not steepened)
O9-P1218,O9,pipe,200,100.0,0.51,0.51,0,,11669,0.06,0.118,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O11-P190,O11,pipe,200,100.0,0.51,0.51,0,,7477,0.085,0.137,1,0,3.01,2.91,3.01,0,DN200 (not steepened)
O3-P2312,O3,pipe,200,81.0,0.51,0.51,0,,11671,0.165,0.255,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O10-P201,O10,pipe,200,57.7,0.51,0.51,0,,11672,0.078,0.157,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O12-P304,O12,pipe,200,100.0,0.51,0.51,0,,11943,0.046,0.046,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O22-P34,O22,pipe,200,100.0,0.51,0.51,0,,17036,0.061,0.119,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O2-P1470,O2,pipe,200,127.3,0.51,0.51,0,,138,0.386,0.422,1,0,1.64,1.82,1.82,0,DN200 (not steepened)
O24-P141,O24,pipe,200,100.0,0.51,0.51,0,,16709,0.28,0.314,1,0,1.71,1.87,1.87,0,DN200 (not steepened)
O8-P5,O8,pipe,200,100.0,0.51,0.51,0,,8908,0.6,0.693,1,0,8.81,8.99,8.99,0,DN200 (not steepened)
O6-P251,O6,pipe,200,54.6,0.51,0.51,0,,11678,0.076,0.153,1,0,2.89,1.48,2.89,0,DN200 (not steepened)
O7-P115,O7,pipe,200,51.1,0.51,0.51,0,,16821,0.221,0.252,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O16-P52,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.218,0.302,1,0,8.2,8.35,8.35,0,DN200 (not steepened)
O1-P86,O1,pipe,280,84.1,0.375,0.385,1,0.30 to 0.50 %,17147,0.777,0.822,0,0,7.12,6.96,7.12,0,Steepened 0.30 to 0.50 %
O7-P332,O7,pipe,200,88.1,0.51,0.51,0,,10242,0.061,0.061,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1536,O9,pipe,200,100.0,0.51,0.51,0,,11683,0.055,0.107,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P3337,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.262,0.352,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O4-P22,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7636,0.75,0.845,0,0,7.54,7.3,7.54,0,Steepened up to 0.30 %
O9-P704,O9,pipe,500,92.8,0.155,0.339,1,0.30 to 0.50 %,2904,0.751,0.898,0,0,7.81,7.64,7.81,0,Steepened 0.30 to 0.50 %
O10-P241,O10,pipe,200,100.0,0.51,0.51,0,,11687,0.049,0.094,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P3681,O9,pipe,200,100.0,0.51,0.51,0,,4955,0.148,0.151,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1909,O1,pipe,280,100.0,0.375,0.488,1,0.30 to 0.50 %,14736,0.764,0.874,0,0,8.91,8.28,8.91,0,Steepened 0.30 to 0.50 %
O3-P71,O3,pipe,200,72.9,0.51,0.51,0,,11690,0.09,0.179,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P280,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.766,0.856,0,0,6.93,6.83,6.93,0,Steepened 0.30 to 0.50 %
O1-P2313,O1,pipe,200,100.0,0.51,0.51,0,,5818,0.268,0.334,1,0,2.16,1.8,2.16,0,DN200 (not steepened)
O4-P544,O4,pipe,200,73.4,0.51,0.51,0,,6644,0.338,0.372,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P2785,O3,pipe,200,83.9,0.51,0.51,0,,1207,0.219,0.357,1,0,4.0,4.78,4.78,0,DN200 (not steepened)
O9-P1503,O9,pipe,200,100.0,0.51,0.51,0,,15031,0.078,0.15,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O22-P42,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.158,0.278,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O18-P47,O18,pipe,200,59.9,0.51,0.51,0,,61,0.128,0.251,1,0,1.88,1.98,1.98,0,DN200 (not steepened)
O9-P1309,O9,pipe,200,100.0,0.51,0.51,0,,12520,0.057,0.102,1,0,1.61,1.73,1.73,0,DN200 (not steepened)
O1-P911,O1,pipe,200,71.4,0.51,0.51,0,,4421,0.228,0.277,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O10-P192,O10,pipe,200,100.0,0.51,0.51,0,,11700,0.087,0.173,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P1169,O9,pipe,200,77.6,0.51,0.51,0,,11701,0.05,0.099,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O4-P434,O4,pipe,200,72.9,0.51,0.51,0,,11702,0.145,0.208,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O9-P1478,O9,pipe,200,100.0,0.51,0.51,0,,11703,0.037,0.059,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O9-P23,O9,pipe,560,100.0,0.155,0.26,1,up to 0.30 %,2799,0.754,0.856,0,0,12.65,12.19,12.65,1,Steepened up to 0.30 %
O9-P698,O9,pipe,500,100.0,0.155,0.339,1,0.30 to 0.50 %,2904,0.754,0.902,0,0,8.29,8.14,8.29,0,Steepened 0.30 to 0.50 %
O9-P1980,O9,pipe,200,100.0,0.51,0.51,0,,4692,0.067,0.128,1,0,1.69,1.96,1.96,0,DN200 (not steepened)
O12-P435,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.374,1,0,3.59,4.44,4.44,0,DN200 (not steepened)
O9-P2701,O9,pipe,200,90.9,0.51,0.51,0,,11708,0.029,0.029,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O9-P453,O9,pipe,200,100.0,0.51,0.51,0,,3819,0.149,0.215,1,0,1.96,2.71,2.71,0,DN200 (not steepened)
O9-P3587,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.064,0.128,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P2410,O3,pipe,200,100.0,0.51,0.51,0,,11711,0.104,0.205,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O11-P150,O11,pipe,200,100.0,0.51,0.51,0,,11712,0.131,0.131,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O1-P1593,O1,pipe,200,100.0,0.51,0.51,0,,11713,0.155,0.224,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P853,O3,pipe,200,55.8,0.51,0.51,0,,14241,0.701,0.71,1,0,8.35,7.99,8.35,0,DN200 (not steepened)
O9-P1534,O9,pipe,200,100.0,0.51,0.51,0,,11715,0.06,0.118,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P878,O1,pipe,200,106.8,0.51,0.51,0,,11716,0.15,0.203,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O10-P392,O10,pipe,200,77.7,0.51,0.51,0,,668,0.347,0.348,1,0,7.05,7.06,7.06,0,DN200 (not steepened)
O3-P2255,O3,pipe,200,82.1,0.51,0.51,0,,14875,0.605,0.75,1,0,4.24,4.43,4.43,0,DN200 (not steepened)
O9-P2553,O9,pipe,200,68.9,0.51,0.51,0,,17017,0.086,0.171,1,0,1.78,1.93,1.93,0,DN200 (not steepened)
O9-P2792,O9,pipe,200,100.0,0.51,0.51,0,,11720,0.08,0.16,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O9-P1321,O9,pipe,200,100.0,0.51,0.51,0,,15176,0.214,0.312,1,0,2.91,2.92,2.92,0,DN200 (not steepened)
O6-P123,O6,pipe,200,86.0,0.51,0.51,0,,2160,0.237,0.306,1,0,1.83,1.95,1.95,0,DN200 (not steepened)
O2-P1548,O2,pipe,200,100.0,0.51,0.51,0,,6314,0.454,0.559,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P1999,O9,pipe,200,82.4,0.51,0.51,0,,13601,0.104,0.199,1,0,2.82,3.32,3.32,0,DN200 (not steepened)
O5-P305,O5,pipe,200,61.4,0.51,0.51,0,,16835,0.175,0.225,1,0,1.91,2.04,2.04,0,DN200 (not steepened)
O2-P1614,O2,pipe,200,100.0,0.51,0.51,0,,11726,0.138,0.138,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O9-P3173,O9,pipe,200,77.5,0.51,0.51,0,,723,0.055,0.102,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1946,O1,pipe,200,73.0,0.51,0.51,0,,8672,0.629,0.69,1,0,6.04,6.72,6.72,0,DN200 (not steepened)
O3-P576,O3,pipe,200,78.3,0.51,0.51,0,,2513,0.459,0.6,1,0,3.99,4.25,4.25,0,DN200 (not steepened)
O11-P46,O11,pipe,200,100.0,0.51,0.51,0,,11730,0.035,0.052,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O9-P2199,O9,pipe,200,106.7,0.51,0.51,0,,10926,0.274,0.3,1,0,2.72,3.31,3.31,0,DN200 (not steepened)
O12-P172,O12,pipe,200,100.0,0.51,0.51,0,,8900,0.142,0.142,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O2-P1275,O2,pipe,200,100.0,0.51,0.51,0,,14538,0.305,0.417,1,0,2.45,1.48,2.45,0,DN200 (not steepened)
O3-P311,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.859,0,0,7.52,7.26,7.52,0,Steepened 0.30 to 0.50 %
O16-P144,O16,pipe,200,100.0,0.51,0.51,0,,13986,0.213,0.3,1,0,3.29,3.51,3.51,0,DN200 (not steepened)
O3-P1154,O3,pipe,200,73.4,0.51,0.51,0,,8721,0.177,0.231,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P1619,O1,pipe,200,103.3,0.51,0.51,0,,11737,0.072,0.143,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O3-P1537,O3,pipe,200,100.0,0.51,0.51,0,,5474,0.404,0.423,1,0,3.54,3.83,3.83,0,DN200 (not steepened)
O3-P2004,O3,pipe,250,107.3,0.375,0.375,0,,14136,0.496,0.727,1,0,4.21,4.47,4.47,0,"Above DN200, under 0.75 m/s"
O9-P2695,O9,pipe,200,89.3,0.51,0.51,0,,2231,0.08,0.148,1,0,5.51,5.03,5.51,0,DN200 (not steepened)
O7-P321,O7,pipe,200,66.0,0.51,0.51,0,,11741,0.288,0.298,1,0,2.26,2.25,2.26,0,DN200 (not steepened)
O3-P3111,O3,pipe,200,100.0,0.51,0.51,0,,11742,0.141,0.201,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O7-P387,O7,pipe,200,80.6,0.51,0.51,0,,8843,0.42,0.489,1,0,6.88,6.84,6.88,0,DN200 (not steepened)
O8-P150,O8,pipe,200,100.0,0.51,0.51,0,,11744,0.167,0.183,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O3-P851,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.717,0.727,1,0,8.55,9.98,9.98,0,DN200 (not steepened)
O21-P647,O21,pipe,200,72.7,0.51,0.51,0,,17041,0.101,0.2,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O11-P276,O11,pipe,200,100.0,0.51,0.51,0,,11499,0.116,0.164,1,0,4.1,4.08,4.1,0,DN200 (not steepened)
O12-P33,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.469,0.644,1,0,11.16,11.57,11.57,0,DN200 (not steepened)
O22-P46,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.124,0.195,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O24-P177,O24,pipe,250,100.0,0.375,0.375,0,,17213,0.663,0.707,1,0,5.67,5.38,5.67,0,"Above DN200, under 0.75 m/s"
O1-P1367,O1,pipe,200,52.4,0.51,0.51,0,,420,0.094,0.187,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O9-P2186,O9,pipe,200,87.5,0.51,0.51,0,,11752,0.064,0.128,1,0,5.79,1.48,5.79,0,DN200 (not steepened)
O3-P1731,O3,pipe,200,100.0,0.51,0.51,0,,6777,0.176,0.324,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O5-P329,O5,pipe,200,60.3,0.51,0.51,0,,11754,0.084,0.168,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O6-P143,O6,pipe,200,75.1,0.51,0.51,0,,739,0.056,0.106,1,0,1.66,2.12,2.12,0,DN200 (not steepened)
O9-P2314,O9,pipe,200,66.8,0.51,0.51,0,,11756,0.043,0.084,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O15-P133,O15,pipe,200,100.0,0.51,0.51,0,,844,0.231,0.391,1,0,7.16,6.68,7.16,0,DN200 (not steepened)
O3-P1855,O3,pipe,200,96.3,0.51,0.51,0,,8731,0.324,0.426,1,0,3.66,3.65,3.66,0,DN200 (not steepened)
O9-P1094,O9,pipe,355,60.1,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,7.6,6.95,7.6,0,Steepened 0.30 to 0.50 %
O1-P665,O1,pipe,200,89.0,0.51,0.51,0,,10704,0.274,0.324,1,0,2.71,3.86,3.86,0,DN200 (not steepened)
O6-P290,O6,pipe,200,82.8,0.51,0.51,0,,14965,0.205,0.205,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O9-P443,O9,pipe,200,100.0,0.51,0.51,0,,14514,0.081,0.158,1,0,2.36,2.99,2.99,0,DN200 (not steepened)
O3-P1901,O3,pipe,200,82.0,0.51,0.51,0,,11763,0.1,0.2,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O9-P3638,O9,pipe,200,85.8,0.51,0.51,0,,2341,0.046,0.061,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O11-P125,O11,pipe,200,145.2,0.51,0.51,0,,12831,0.275,0.29,1,0,4.72,4.38,4.72,0,DN200 (not steepened)
O9-P3365,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.311,0.44,1,0,3.77,3.91,3.91,0,DN200 (not steepened)
O2-P845,O2,pipe,200,100.0,0.51,0.51,0,,3767,0.345,0.349,1,0,3.63,2.84,3.63,0,DN200 (not steepened)
O1-P1145,O1,pipe,200,100.0,0.51,0.51,0,,11768,0.155,0.155,1,0,2.18,2.84,2.84,0,DN200 (not steepened)
O9-P3321,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.09,0.09,1,0,3.07,2.96,3.07,0,DN200 (not steepened)
O3-P1509,O3,pipe,200,73.1,0.51,0.51,0,,790,0.392,0.467,1,0,3.22,3.11,3.22,0,DN200 (not steepened)
O9-P494,O9,pipe,200,100.0,0.51,0.51,0,,11771,0.046,0.086,1,0,1.48,3.66,3.66,0,DN200 (not steepened)
O21-P443,O21,pipe,200,102.7,0.51,0.51,0,,9678,0.234,0.27,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O10-P174,O10,pipe,200,100.0,0.51,0.51,0,,4417,0.126,0.245,1,0,2.27,2.77,2.77,0,DN200 (not steepened)
O21-P221,O21,pipe,200,92.3,0.51,0.51,0,,15639,0.206,0.299,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O10-P287,O10,pipe,200,100.0,0.51,0.51,0,,1013,0.09,0.174,1,0,1.7,1.63,1.7,0,DN200 (not steepened)
O9-P2787,O9,pipe,200,100.0,0.51,0.51,0,,5972,0.236,0.279,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1241,O4,pipe,200,100.0,0.51,0.51,0,,9315,0.311,0.346,1,0,1.99,2.86,2.86,0,DN200 (not steepened)
O21-P360,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.477,0.496,1,0,14.56,14.64,14.64,1,DN200 (not steepened)
O11-P158,O11,pipe,200,44.0,0.51,0.51,0,,16974,0.193,0.193,1,0,2.33,1.53,2.33,0,DN200 (not steepened)
O3-P1357,O3,pipe,200,100.0,0.51,0.51,0,,12205,0.241,0.311,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O4-P651,O4,pipe,200,100.0,0.51,0.51,0,,10163,0.271,0.302,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O3-P1405,O3,pipe,450,100.0,0.205,0.466,1,0.30 to 0.50 %,8773,0.774,1.013,0,0,9.52,9.99,9.99,0,Steepened 0.30 to 0.50 %
O6-P239,O6,pipe,200,100.0,0.51,0.51,0,,7730,0.205,0.356,1,0,1.7,1.64,1.7,0,DN200 (not steepened)
O9-P1711,O9,pipe,200,100.0,0.51,0.51,0,,16692,0.078,0.15,1,0,1.69,1.82,1.82,0,DN200 (not steepened)
O10-P41,O10,pipe,200,57.4,0.51,0.51,0,,14652,0.185,0.314,1,0,2.86,2.86,2.86,0,DN200 (not steepened)
O4-P476,O4,pipe,200,100.0,0.51,0.51,0,,16394,0.197,0.197,1,0,1.61,1.89,1.89,0,DN200 (not steepened)
O1-P753,O1,pipe,200,100.0,0.51,0.51,0,,13489,0.554,0.6,1,0,6.46,7.16,7.16,0,DN200 (not steepened)
O9-P3314,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.103,0.103,1,0,3.86,3.4,3.86,0,DN200 (not steepened)
O21-P97,O21,pipe,250,100.0,0.375,0.375,0,,1839,0.67,0.709,1,0,6.75,7.25,7.25,0,"Above DN200, under 0.75 m/s"
O9-P1490,O9,pipe,200,100.0,0.51,0.51,0,,11790,0.166,0.262,1,0,2.56,3.1,3.1,0,DN200 (not steepened)
O7-P214,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.207,0.353,1,0,6.19,6.66,6.66,0,DN200 (not steepened)
O14-P87,O14,pipe,200,100.0,0.51,0.51,0,,14397,0.19,0.19,1,0,1.55,1.49,1.55,0,DN200 (not steepened)
O21-P158,O21,pipe,200,83.2,0.51,0.51,0,,17241,0.369,0.41,1,0,3.66,3.89,3.89,0,DN200 (not steepened)
O4-P975,O4,pipe,200,67.3,0.51,0.51,0,,16892,0.259,0.309,1,0,1.94,2.28,2.28,0,DN200 (not steepened)
O1-P471,O1,pipe,200,109.5,0.51,0.51,0,,16679,0.38,0.469,1,0,4.05,3.77,4.05,0,DN200 (not steepened)
O12-P153,O12,pipe,200,83.4,0.51,0.51,0,,11796,0.028,0.028,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O21-P851,O21,pipe,250,60.3,0.375,0.375,0,,862,0.617,0.698,1,0,8.02,8.03,8.03,0,"Above DN200, under 0.75 m/s"
O11-P217,O11,pipe,200,100.0,0.51,0.51,0,,13572,0.109,0.213,1,0,1.73,2.13,2.13,0,DN200 (not steepened)
O16-P61,O16,pipe,200,114.0,0.51,0.51,0,,11799,0.686,0.719,1,0,5.86,7.13,7.13,0,DN200 (not steepened)
O15-P128,O15,pipe,200,100.0,0.51,0.51,0,,16346,0.209,0.364,1,0,5.65,4.6,5.65,0,DN200 (not steepened)
O15-P12,O15,pipe,200,73.1,0.51,0.51,0,,5725,0.41,0.724,1,0,11.49,8.6,11.49,0,DN200 (not steepened)
O7-P38,O7,pipe,200,73.1,0.51,0.51,0,,15518,0.4,0.564,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O9-P2072,O9,pipe,200,113.0,0.51,0.51,0,,4548,0.496,0.586,1,0,4.82,5.06,5.06,0,DN200 (not steepened)
O21-P420,O21,pipe,200,100.0,0.51,0.51,0,,10698,0.229,0.294,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O4-P27,O4,pipe,900,89.3,0.075,0.136,1,up to 0.30 %,14007,0.75,0.844,0,0,7.36,7.4,7.4,0,Steepened up to 0.30 %
O3-P526,O3,pipe,200,84.2,0.51,0.51,0,,5502,0.437,0.465,1,0,2.91,3.64,3.64,0,DN200 (not steepened)
O9-P2399,O9,pipe,200,70.7,0.51,0.51,0,,14189,0.493,0.617,1,0,6.49,6.42,6.49,0,DN200 (not steepened)
O21-P911,O21,pipe,200,100.0,0.51,0.51,0,,11808,0.071,0.142,1,0,1.48,3.28,3.28,0,DN200 (not steepened)
O4-P111,O4,pipe,250,53.8,0.375,0.375,0,,8515,0.587,0.719,1,0,3.35,3.11,3.35,0,"Above DN200, under 0.75 m/s"
O3-P1349,O3,pipe,200,100.0,0.51,0.51,0,,11810,0.149,0.216,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O21-P568,O21,pipe,200,100.0,0.51,0.51,0,,11811,0.03,0.03,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P2358,O3,pipe,200,100.0,0.51,0.51,0,,12384,0.146,0.178,1,0,2.24,2.41,2.41,0,DN200 (not steepened)
O24-P43,O24,pipe,200,103.4,0.51,0.51,0,,13919,0.651,0.706,1,0,4.57,6.46,6.46,0,DN200 (not steepened)
O11-P8,O11,pipe,200,100.0,0.51,0.51,0,,8570,0.438,0.588,1,0,10.78,10.85,10.85,0,DN200 (not steepened)
O1-P160,O1,pipe,355,104.5,0.27,0.312,1,0.30 to 0.50 %,11815,0.75,0.839,0,0,9.73,9.18,9.73,0,Steepened 0.30 to 0.50 %
O3-P2722,O3,pipe,200,87.3,0.51,0.51,0,,2667,0.369,0.485,1,0,2.49,2.46,2.49,0,DN200 (not steepened)
O4-P1433,O4,pipe,200,64.9,0.51,0.51,0,,11817,0.025,0.025,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O21-P577,O21,pipe,200,100.0,0.51,0.51,0,,11818,0.108,0.14,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O9-P1231,O9,pipe,200,89.1,0.51,0.51,0,,15477,0.113,0.203,1,0,2.48,2.54,2.54,0,DN200 (not steepened)
O4-P1226,O4,pipe,200,100.0,0.51,0.51,0,,16500,0.303,0.32,1,0,1.5,2.05,2.05,0,DN200 (not steepened)
O9-P3053,O9,pipe,200,85.9,0.51,0.51,0,,6124,0.193,0.242,1,0,1.56,2.09,2.09,0,DN200 (not steepened)
O3-P99,O3,pipe,630,100.0,0.125,0.174,1,up to 0.30 %,10576,0.751,0.802,0,0,6.03,5.33,6.03,0,Steepened up to 0.30 %
O1-P669,O1,pipe,200,100.0,0.51,0.51,0,,2852,0.268,0.303,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O3-P2378,O3,pipe,200,100.0,0.51,0.51,0,,15987,0.398,0.593,1,0,7.61,7.19,7.61,0,DN200 (not steepened)
O21-P228,O21,pipe,200,139.0,0.51,0.51,0,,11825,0.07,0.139,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P1628,O2,pipe,200,35.9,0.51,0.51,0,,17643,0.457,0.47,1,0,3.56,3.18,3.56,0,DN200 (not steepened)
O9-P1500,O9,pipe,200,100.0,0.51,0.51,0,,14043,0.147,0.213,1,0,2.46,2.76,2.76,0,DN200 (not steepened)
O10-P124,O10,pipe,200,100.0,0.51,0.51,0,,5069,0.166,0.166,1,0,2.18,2.48,2.48,0,DN200 (not steepened)
O3-P1929,O3,pipe,200,68.8,0.51,0.51,0,,13429,0.048,0.048,1,0,1.53,1.77,1.77,0,DN200 (not steepened)
O6-P69,O6,pipe,355,73.9,0.27,0.358,1,0.30 to 0.50 %,14249,0.787,0.869,0,0,5.42,5.65,5.65,0,Steepened 0.30 to 0.50 %
O9-P2270,O9,pipe,200,100.0,0.51,0.51,0,,11831,0.174,0.323,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O12-P251,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.254,0.316,1,0,6.12,6.25,6.25,0,DN200 (not steepened)
O4-P982,O4,pipe,200,92.5,0.51,0.51,0,,17532,0.266,0.328,1,0,2.32,2.27,2.32,0,DN200 (not steepened)
O9-P2955,O9,pipe,200,100.0,0.51,0.51,0,,14776,0.195,0.252,1,0,1.75,2.34,2.34,0,DN200 (not steepened)
O1-P2374,O1,pipe,200,76.7,0.51,0.51,0,,11835,0.178,0.201,1,0,1.48,3.45,3.45,0,DN200 (not steepened)
O1-P2408,O1,pipe,200,100.0,0.51,0.51,0,,3964,0.227,0.241,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O6-P140,O6,pipe,200,82.0,0.51,0.51,0,,11837,0.053,0.106,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O21-P303,O21,pipe,200,100.0,0.51,0.51,0,,16678,0.041,0.041,1,0,1.86,1.51,1.86,0,DN200 (not steepened)
O1-P962,O1,pipe,200,100.0,0.51,0.51,0,,17165,0.354,0.374,1,0,1.61,1.58,1.61,0,DN200 (not steepened)
O10-P283,O10,pipe,200,65.2,0.51,0.51,0,,11840,0.033,0.058,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P2226,O9,pipe,200,104.6,0.51,0.51,0,,11841,0.052,0.101,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O12-P263,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.191,0.29,1,0,3.78,3.66,3.78,0,DN200 (not steepened)
O1-P2066,O1,pipe,200,100.0,0.51,0.51,0,,11843,0.072,0.142,1,0,1.48,2.8,2.8,0,DN200 (not steepened)
O15-P109,O15,pipe,200,100.0,0.51,0.51,0,,13740,0.256,0.418,1,0,7.23,6.04,7.23,0,DN200 (not steepened)
O3-P349,O3,pipe,200,84.6,0.51,0.51,0,,8525,0.452,0.561,1,0,5.46,5.34,5.46,0,DN200 (not steepened)
O9-P2469,O9,pipe,200,100.0,0.51,0.51,0,,8390,0.068,0.125,1,0,1.59,1.52,1.59,0,DN200 (not steepened)
O9-P858,O9,pipe,200,58.6,0.51,0.51,0,,11847,0.124,0.124,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P365,O2,pipe,200,100.0,0.51,0.51,0,,1644,0.184,0.184,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O9-P2932,O9,pipe,200,100.0,0.51,0.51,0,,11849,0.03,0.03,1,0,1.48,4.28,4.28,0,DN200 (not steepened)
O3-P1075,O3,pipe,200,60.2,0.51,0.51,0,,11850,0.286,0.286,1,0,2.55,3.24,3.24,0,DN200 (not steepened)
O21-P914,O21,pipe,200,100.0,0.51,0.51,0,,4132,0.179,0.223,1,0,1.74,2.25,2.25,0,DN200 (not steepened)
O6-P341,O6,pipe,200,102.9,0.51,0.51,0,,13399,0.207,0.214,1,0,2.38,3.09,3.09,0,DN200 (not steepened)
O4-P15,O4,pipe,900,100.0,0.075,0.131,1,up to 0.30 %,7636,0.753,0.853,0,0,4.47,3.86,4.47,0,Steepened up to 0.30 %
O18-P62,O18,pipe,200,100.0,0.51,0.51,0,,11854,0.212,0.235,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P389,O10,pipe,200,84.1,0.51,0.51,0,,668,0.353,0.354,1,0,6.93,7.03,7.03,0,DN200 (not steepened)
O1-P1610,O1,pipe,200,123.0,0.51,0.51,0,,11856,0.138,0.138,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O7-P528,O7,pipe,200,98.7,0.51,0.51,0,,7202,0.081,0.152,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O9-P1243,O9,pipe,200,100.0,0.51,0.51,0,,18287,0.061,0.115,1,0,1.5,1.79,1.79,0,DN200 (not steepened)
O3-P1010,O3,pipe,200,106.7,0.51,0.51,0,,12463,0.238,0.238,1,0,2.47,3.82,3.82,0,DN200 (not steepened)
O9-P2767,O9,pipe,200,62.9,0.51,0.51,0,,13990,0.122,0.17,1,0,1.86,2.01,2.01,0,DN200 (not steepened)
O3-P1523,O3,pipe,200,100.0,0.51,0.51,0,,9581,0.307,0.307,1,0,2.14,1.76,2.14,0,DN200 (not steepened)
O12-P437,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.307,0.374,1,0,2.37,3.15,3.15,0,DN200 (not steepened)
O9-P1990,O9,pipe,200,77.4,0.51,0.51,0,,11863,0.061,0.123,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2660,O9,pipe,200,100.0,0.51,0.51,0,,14989,0.577,0.579,1,0,8.38,8.36,8.38,0,DN200 (not steepened)
O4-P540,O4,pipe,200,100.0,0.51,0.51,0,,11865,0.193,0.226,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O6-P307,O6,pipe,200,84.1,0.51,0.51,0,,16753,0.222,0.222,1,0,4.62,5.85,5.85,0,DN200 (not steepened)
O3-P2747,O3,pipe,200,100.0,0.51,0.51,0,,7779,0.303,0.447,1,0,2.29,2.22,2.29,0,DN200 (not steepened)
O24-P226,O24,pipe,200,100.0,0.51,0.51,0,,13011,0.307,0.341,1,0,3.33,4.82,4.82,0,DN200 (not steepened)
O24-P345,O24,pipe,200,100.0,0.51,0.51,0,,11869,0.225,0.265,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O1-P2323,O1,pipe,200,100.0,0.51,0.51,0,,11870,0.303,0.345,1,0,3.81,1.48,3.81,0,DN200 (not steepened)
O3-P957,O3,pipe,200,100.0,0.51,0.51,0,,14824,0.354,0.356,1,0,3.79,3.27,3.79,0,DN200 (not steepened)
O9-P3614,O9,pipe,200,100.0,0.51,0.51,0,,5023,0.042,0.059,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O9-P743,O9,pipe,200,100.0,0.51,0.51,0,,15176,0.591,0.718,1,0,8.33,8.88,8.88,0,DN200 (not steepened)
O9-P3659,O9,pipe,200,100.0,0.51,0.51,0,,11874,0.035,0.052,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O16-P43,O16,pipe,200,100.0,0.51,0.51,0,,15373,0.679,0.718,1,0,9.37,9.69,9.69,0,DN200 (not steepened)
O15-P44,O15,pipe,200,100.0,0.51,0.51,0,,2334,0.38,0.576,1,0,2.93,3.64,3.64,0,DN200 (not steepened)
O3-P3287,O3,pipe,200,100.0,0.51,0.51,0,,8496,0.331,0.43,1,0,2.13,2.13,2.13,0,DN200 (not steepened)
O9-P2856,O9,pipe,200,100.0,0.51,0.51,0,,11878,0.136,0.183,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O9-P459,O9,pipe,200,88.9,0.51,0.51,0,,16234,0.369,0.374,1,0,7.62,7.92,7.92,0,DN200 (not steepened)
O4-P1135,O4,pipe,200,100.0,0.51,0.51,0,,13147,0.326,0.336,1,0,3.58,2.96,3.58,0,DN200 (not steepened)
O20-P28,O20,pipe,200,102.5,0.51,0.51,0,,6132,0.173,0.292,1,0,3.46,2.25,3.46,0,DN200 (not steepened)
O4-P454,O4,pipe,200,100.0,0.51,0.51,0,,11882,0.167,0.167,1,0,2.54,2.38,2.54,0,DN200 (not steepened)
O3-P34,O3,pipe,450,84.3,0.205,0.497,1,0.30 to 0.50 %,10646,0.752,1.024,0,0,7.65,7.65,7.65,0,Steepened 0.30 to 0.50 %
O9-P3080,O9,pipe,200,79.5,0.51,0.51,0,,16207,0.29,0.351,1,0,1.53,2.09,2.09,0,DN200 (not steepened)
O2-P1273,O2,pipe,200,90.4,0.51,0.51,0,,11885,0.249,0.262,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O9-P2833,O9,pipe,200,100.0,0.51,0.51,0,,15453,0.554,0.688,1,0,5.26,5.37,5.37,0,DN200 (not steepened)
O3-P1485,O3,pipe,200,98.0,0.51,0.51,0,,18150,0.587,0.742,1,0,6.18,6.73,6.73,0,DN200 (not steepened)
O9-P2559,O9,pipe,200,100.0,0.51,0.51,0,,11888,0.129,0.151,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P925,O2,pipe,200,87.8,0.51,0.51,0,,11506,0.631,0.661,1,0,5.87,6.12,6.12,0,DN200 (not steepened)
O9-P3390,O9,pipe,200,110.6,0.51,0.51,0,,11890,0.174,0.28,1,0,2.15,2.3,2.3,0,DN200 (not steepened)
O11-P191,O11,pipe,200,100.0,0.51,0.51,0,,7477,0.074,0.106,1,0,2.03,3.01,3.01,0,DN200 (not steepened)
O2-P1212,O2,pipe,200,75.1,0.51,0.51,0,,11912,0.355,0.429,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P1699,O9,pipe,200,100.0,0.51,0.51,0,,2564,0.188,0.221,1,0,1.51,1.62,1.62,0,DN200 (not steepened)
O15-P100,O15,pipe,200,81.6,0.51,0.51,0,,17208,0.304,0.478,1,0,5.33,3.14,5.33,0,DN200 (not steepened)
O6-P280,O6,pipe,200,66.0,0.51,0.51,0,,11269,0.363,0.363,1,0,2.64,2.35,2.64,0,DN200 (not steepened)
O4-P872,O4,pipe,200,100.0,0.51,0.51,0,,11896,0.076,0.151,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O4-P235,O4,pipe,200,88.9,0.51,0.51,0,,11897,0.192,0.241,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O3-P2866,O3,pipe,250,100.0,0.375,0.375,0,,13221,0.583,0.692,1,0,7.14,7.08,7.14,0,"Above DN200, under 0.75 m/s"
O22-P44,O22,pipe,200,100.0,0.51,0.51,0,,14675,0.143,0.243,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O4-P1480,O4,pipe,200,68.6,0.51,0.51,0,,12641,0.331,0.387,1,0,1.84,1.89,1.89,0,DN200 (not steepened)
O8-P67,O8,pipe,200,99.8,0.51,0.51,0,,9455,0.316,0.346,1,0,2.92,3.19,3.19,0,DN200 (not steepened)
O22-P8,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.43,1,0,2.62,2.37,2.62,0,DN200 (not steepened)
O4-P458,O4,pipe,200,100.0,0.51,0.51,0,,4846,0.038,0.038,1,0,1.56,1.82,1.82,0,DN200 (not steepened)
O12-P278,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.121,0.178,1,0,1.94,2.08,2.08,0,DN200 (not steepened)
O9-P1211,O9,pipe,200,70.6,0.51,0.51,0,,2384,0.069,0.136,1,0,1.56,1.7,1.7,0,DN200 (not steepened)
O5-P218,O5,pipe,200,76.0,0.51,0.51,0,,11906,0.066,0.134,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O3-P729,O3,pipe,200,73.8,0.51,0.51,0,,3273,0.273,0.3,1,0,3.86,3.81,3.86,0,DN200 (not steepened)
O1-P2506,O1,pipe,200,74.0,0.51,0.51,0,,11908,0.386,0.389,1,0,3.57,4.36,4.36,0,DN200 (not steepened)
O12-P124,O12,pipe,200,100.0,0.51,0.51,0,,13153,0.447,0.464,1,0,6.2,6.51,6.51,0,DN200 (not steepened)
O3-P1528,O3,pipe,200,100.0,0.51,0.51,0,,8290,0.347,0.357,1,0,2.09,2.03,2.09,0,DN200 (not steepened)
O1-P1242,O1,pipe,200,100.0,0.51,0.51,0,,11911,0.226,0.251,1,0,5.16,1.48,5.16,0,DN200 (not steepened)
O2-P1213,O2,pipe,200,72.0,0.51,0.51,0,,11912,0.354,0.429,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O3-P324,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.858,0,0,7.58,7.83,7.83,0,Steepened 0.30 to 0.50 %
O21-P1068,O21,pipe,200,100.0,0.51,0.51,0,,14730,0.213,0.279,1,0,1.96,2.06,2.06,0,DN200 (not steepened)
O3-P338,O3,pipe,200,73.8,0.51,0.51,0,,6521,0.636,0.704,1,0,5.7,5.44,5.7,0,DN200 (not steepened)
O9-P2161,O9,pipe,200,87.2,0.51,0.51,0,,15433,0.134,0.17,1,0,1.94,2.22,2.22,0,DN200 (not steepened)
O9-P189,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.72,1,0,14.34,12.63,14.34,1,DN200 (not steepened)
O5-P82,O5,pipe,200,74.0,0.51,0.51,0,,3134,0.235,0.393,1,0,2.33,2.52,2.52,0,DN200 (not steepened)
O1-P1658,O1,pipe,200,100.0,0.51,0.51,0,,16324,0.401,0.422,1,0,2.72,2.8,2.8,0,DN200 (not steepened)
O10-P215,O10,pipe,200,100.0,0.51,0.51,0,,11920,0.079,0.157,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P765,O1,pipe,200,84.6,0.51,0.51,0,,13489,0.401,0.411,1,0,1.75,1.79,1.79,0,DN200 (not steepened)
O21-P972,O21,pipe,200,42.1,0.51,0.51,0,,11922,0.217,0.232,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P137,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2477,0.75,0.863,0,0,11.44,10.9,11.44,0,Steepened up to 0.30 %
O9-P1561,O9,pipe,200,57.5,0.51,0.51,0,,11924,0.202,0.268,1,0,2.2,2.31,2.31,0,DN200 (not steepened)
O9-P1227,O9,pipe,200,100.0,0.51,0.51,0,,3500,0.155,0.227,1,0,2.94,3.28,3.28,0,DN200 (not steepened)
O9-P1096,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,5.56,6.42,6.42,0,Steepened 0.30 to 0.50 %
O7-P109,O7,pipe,200,100.0,0.51,0.51,0,,16819,0.117,0.23,1,0,1.5,1.82,1.82,0,DN200 (not steepened)
O11-P283,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.107,0.16,1,0,2.85,3.28,3.28,0,DN200 (not steepened)
O3-P1460,O3,pipe,250,70.7,0.375,0.375,0,,1821,0.577,0.706,1,0,6.88,6.77,6.88,0,"Above DN200, under 0.75 m/s"
O9-P3645,O9,pipe,200,100.0,0.51,0.51,0,,6803,0.059,0.085,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O23-P68,O23,pipe,200,100.0,0.51,0.51,0,,13969,0.077,0.139,1,0,1.48,2.42,2.42,0,DN200 (not steepened)
O9-P269,O9,pipe,200,87.8,0.51,0.51,0,,11608,0.402,0.455,1,0,10.52,10.76,10.76,0,DN200 (not steepened)
O6-P210,O6,pipe,200,100.0,0.51,0.51,0,,15892,0.239,0.265,1,0,3.79,3.99,3.99,0,DN200 (not steepened)
O9-P775,O9,pipe,200,100.0,0.51,0.51,0,,18631,0.497,0.675,1,0,11.58,11.67,11.67,0,DN200 (not steepened)
O10-P371,O10,pipe,200,75.8,0.51,0.51,0,,11935,0.027,0.027,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O15-P18,O15,pipe,200,100.0,0.51,0.51,0,,5725,0.341,0.599,1,0,9.27,11.7,11.7,0,DN200 (not steepened)
O3-P2417,O3,pipe,200,56.4,0.51,0.51,0,,225,0.301,0.451,1,0,1.73,1.89,1.89,0,DN200 (not steepened)
O9-P3381,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.262,0.381,1,0,2.85,2.97,2.97,0,DN200 (not steepened)
O1-P1152,O1,pipe,200,100.0,0.51,0.51,0,,7313,0.634,0.708,1,0,5.71,5.59,5.71,0,DN200 (not steepened)
O2-P1859,O2,pipe,200,100.0,0.51,0.51,0,,10587,0.256,0.267,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P1649,O3,pipe,200,100.0,0.51,0.51,0,,6970,0.146,0.282,1,0,3.31,4.61,4.61,0,DN200 (not steepened)
O1-P393,O1,pipe,200,101.3,0.51,0.51,0,,2986,0.449,0.569,1,0,6.04,6.13,6.13,0,DN200 (not steepened)
O12-P306,O12,pipe,200,75.0,0.51,0.51,0,,11943,0.027,0.027,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O9-P496,O9,pipe,200,100.0,0.51,0.51,0,,969,0.101,0.198,1,0,3.69,4.56,4.56,0,DN200 (not steepened)
O9-P3319,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.094,0.094,1,0,3.35,3.42,3.42,0,DN200 (not steepened)
O1-P144,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,11947,0.75,0.86,0,0,11.66,11.9,11.9,0,Steepened up to 0.30 %
O1-P146,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,11947,0.75,0.86,0,0,9.82,10.29,10.29,0,Steepened up to 0.30 %
O5-P272,O5,pipe,200,100.1,0.51,0.51,0,,11948,0.107,0.212,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O5-P75,O5,pipe,200,100.0,0.51,0.51,0,,12313,0.123,0.239,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O9-P1086,O9,pipe,355,75.5,0.27,0.384,1,0.30 to 0.50 %,17787,0.752,0.871,0,0,5.59,5.51,5.59,0,Steepened 0.30 to 0.50 %
O3-P1716,O3,pipe,200,89.2,0.51,0.51,0,,10530,0.22,0.376,1,0,1.74,2.15,2.15,0,DN200 (not steepened)
O12-P185,O12,pipe,200,79.1,0.51,0.51,0,,15233,0.574,0.619,1,0,3.6,2.95,3.6,0,DN200 (not steepened)
O12-P31,O12,pipe,200,78.2,0.51,0.51,0,,6857,0.501,0.664,1,0,11.38,11.11,11.38,0,DN200 (not steepened)
O24-P156,O24,pipe,200,100.0,0.51,0.51,0,,17317,0.199,0.29,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O21-P241,O21,pipe,200,102.6,0.51,0.51,0,,7152,0.25,0.305,1,0,3.27,4.21,4.21,0,DN200 (not steepened)
O10-P37,O10,pipe,200,100.0,0.51,0.51,0,,14652,0.207,0.341,1,0,2.89,2.58,2.89,0,DN200 (not steepened)
O7-P508,O7,pipe,200,70.1,0.51,0.51,0,,11957,0.071,0.142,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P1058,O9,pipe,200,100.0,0.51,0.51,0,,14582,0.131,0.158,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O3-P2859,O3,pipe,1000,59.6,0.075,0.121,1,up to 0.30 %,9936,0.75,0.856,0,0,8.92,7.85,8.92,0,Steepened up to 0.30 %
O9-P2679,O9,pipe,200,100.0,0.51,0.51,0,,503,0.318,0.319,1,0,3.01,3.6,3.6,0,DN200 (not steepened)
O1-P798,O1,pipe,200,54.4,0.51,0.51,0,,11961,0.123,0.242,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O20-P99,O20,pipe,200,56.6,0.51,0.51,0,,11962,0.032,0.032,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P2636,O9,pipe,200,100.0,0.51,0.51,0,,11963,0.041,0.074,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P707,O3,pipe,200,87.9,0.51,0.51,0,,14168,0.365,0.414,1,0,2.38,2.82,2.82,0,DN200 (not steepened)
O11-P293,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.03,0.03,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O21-P369,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.461,0.479,1,0,11.61,11.52,11.61,0,DN200 (not steepened)
O9-P640,O9,pipe,200,100.0,0.51,0.51,0,,11967,0.03,0.03,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O3-P1104,O3,pipe,200,97.2,0.51,0.51,0,,11598,0.386,0.393,1,0,3.57,3.76,3.76,0,DN200 (not steepened)
O4-P812,O4,pipe,200,90.9,0.51,0.51,0,,10369,0.457,0.578,1,0,7.79,7.9,7.9,0,DN200 (not steepened)
O9-P2745,O9,pipe,200,59.0,0.51,0.51,0,,11970,0.129,0.129,1,0,2.69,3.31,3.31,0,DN200 (not steepened)
O11-P181,O11,pipe,200,100.0,0.51,0.51,0,,11971,0.229,0.38,1,0,5.06,5.39,5.39,0,DN200 (not steepened)
O3-P2923,O3,pipe,200,100.0,0.51,0.51,0,,10296,0.368,0.379,1,0,5.55,5.46,5.55,0,DN200 (not steepened)
O1-P833,O1,pipe,200,100.0,0.51,0.51,0,,1917,0.339,0.394,1,0,4.06,4.1,4.1,0,DN200 (not steepened)
