label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O9-P161,O9,pipe,280,100.0,0.375,0.451,1,0.30 to 0.50 %,13110,0.75,0.832,0,0,1.73,1.95,1.95,0,Steepened 0.30 to 0.50 %
O21-P287,O21,pipe,200,70.4,0.51,0.51,0,,13871,0.039,0.073,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P150,O1,pipe,355,100.0,0.27,0.311,1,0.30 to 0.50 %,6125,0.752,0.848,0,0,10.86,10.55,10.86,0,Steepened 0.30 to 0.50 %
O3-P535,O3,pipe,200,100.0,0.51,0.51,0,,6904,0.112,0.112,1,0,1.87,1.88,1.88,0,DN200 (not steepened)
O21-P998,O21,pipe,200,87.1,0.51,0.51,0,,16723,0.586,0.592,1,0,2.33,2.54,2.54,0,DN200 (not steepened)
O1-P647,O1,pipe,200,105.0,0.51,0.51,0,,4644,0.339,0.389,1,0,5.22,4.84,5.22,0,DN200 (not steepened)
O1-P561,O1,pipe,200,103.9,0.51,0.51,0,,13876,0.207,0.253,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O9-P2708,O9,pipe,200,69.0,0.51,0.51,0,,3239,0.595,0.595,1,0,7.17,7.38,7.38,0,DN200 (not steepened)
O1-P1880,O1,pipe,200,72.9,0.51,0.51,0,,15315,0.26,0.356,1,0,2.38,2.73,2.73,0,DN200 (not steepened)
O2-P570,O2,pipe,200,100.0,0.51,0.51,0,,4733,0.202,0.299,1,0,2.3,1.48,2.3,0,DN200 (not steepened)
O1-P1841,O1,pipe,200,56.6,0.51,0.51,0,,13880,0.057,0.093,1,0,2.36,2.85,2.85,0,DN200 (not steepened)
O1-P1991,O1,pipe,200,100.0,0.51,0.51,0,,589,0.379,0.459,1,0,2.88,2.99,2.99,0,DN200 (not steepened)
O1-P2617,O1,pipe,200,58.7,0.51,0.51,0,,13882,0.221,0.236,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O14-P59,O14,pipe,200,100.0,0.51,0.51,0,,11568,0.39,0.412,1,0,7.4,7.56,7.56,0,DN200 (not steepened)
O6-P314,O6,pipe,200,100.0,0.51,0.51,0,,16829,0.189,0.189,1,0,4.71,6.05,6.05,0,DN200 (not steepened)
O3-P3295,O3,pipe,200,100.0,0.51,0.51,0,,8496,0.131,0.253,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O9-P2472,O9,pipe,200,104.4,0.51,0.51,0,,13373,0.435,0.492,1,0,5.52,6.27,6.27,0,DN200 (not steepened)
O1-P214,O1,pipe,200,100.0,0.51,0.51,0,,1394,0.618,0.661,1,0,3.27,3.33,3.33,0,DN200 (not steepened)
O21-P1022,O21,pipe,200,53.2,0.51,0.51,0,,12863,0.578,0.632,1,0,3.59,3.61,3.61,0,DN200 (not steepened)
O2-P22,O2,pipe,630,83.9,0.125,0.182,1,up to 0.30 %,17697,0.775,0.82,0,0,6.65,7.03,7.03,0,Steepened up to 0.30 %
O10-P288,O10,pipe,200,61.8,0.51,0.51,0,,1013,0.077,0.153,1,0,1.63,1.7,1.7,0,DN200 (not steepened)
O11-P72,O11,pipe,250,114.8,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,5.42,5.99,5.99,0,Steepened 0.30 to 0.50 %
O3-P3348,O3,pipe,200,100.0,0.51,0.51,0,,5731,0.29,0.394,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P712,O3,pipe,200,100.0,0.51,0.51,0,,3737,0.344,0.356,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P1226,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.152,0.182,1,0,10.14,1.48,10.14,0,DN200 (not steepened)
O1-P430,O1,pipe,200,46.3,0.51,0.51,0,,4819,0.145,0.282,1,0,1.88,3.01,3.01,0,DN200 (not steepened)
O3-P318,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.859,0,0,8.36,8.03,8.36,0,Steepened 0.30 to 0.50 %
O12-P166,O12,pipe,200,100.0,0.51,0.51,0,,3153,0.301,0.307,1,0,4.81,5.05,5.05,0,DN200 (not steepened)
O1-P2213,O1,pipe,200,100.0,0.51,0.51,0,,13898,0.071,0.143,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1815,O3,pipe,200,100.0,0.51,0.51,0,,16505,0.354,0.359,1,0,2.69,2.74,2.74,0,DN200 (not steepened)
O16-P22,O16,pipe,200,64.7,0.51,0.51,0,,15373,0.692,0.751,1,0,11.67,11.72,11.72,0,DN200 (not steepened)
O21-P222,O21,pipe,200,100.0,0.51,0.51,0,,15639,0.203,0.289,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O2-P1582,O2,pipe,200,75.4,0.51,0.51,0,,13005,0.243,0.287,1,0,3.82,5.52,5.52,0,DN200 (not steepened)
O3-P2066,O3,pipe,200,100.0,0.51,0.51,0,,13903,0.15,0.203,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O19-P54,O19,pipe,200,100.0,0.51,0.51,0,,10251,0.238,0.277,1,0,2.87,3.12,3.12,0,DN200 (not steepened)
O3-P3105,O3,pipe,200,100.0,0.51,0.51,0,,11469,0.221,0.252,1,0,1.87,1.78,1.87,0,DN200 (not steepened)
O3-P3015,O3,pipe,200,87.2,0.51,0.51,0,,5625,0.306,0.359,1,0,2.03,2.1,2.1,0,DN200 (not steepened)
O6-P426,O6,pipe,200,83.1,0.51,0.51,0,,4967,0.206,0.206,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O3-P1919,O3,pipe,200,80.0,0.51,0.51,0,,13908,0.175,0.221,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P2895,O9,pipe,200,100.0,0.51,0.51,0,,7666,0.065,0.124,1,0,1.55,1.66,1.66,0,DN200 (not steepened)
O3-P864,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.612,0.622,1,0,7.22,6.9,7.22,0,DN200 (not steepened)
O11-P152,O11,pipe,200,100.0,0.51,0.51,0,,8011,0.243,0.243,1,0,3.41,4.27,4.27,0,DN200 (not steepened)
O9-P2900,O9,pipe,200,75.5,0.51,0.51,0,,14598,0.092,0.175,1,0,1.73,1.84,1.84,0,DN200 (not steepened)
O9-P1361,O9,pipe,200,58.0,0.51,0.51,0,,13913,0.05,0.1,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P520,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.168,0.256,1,0,2.52,2.64,2.64,0,DN200 (not steepened)
O15-P127,O15,pipe,200,100.0,0.51,0.51,0,,13915,0.09,0.18,1,0,1.48,3.24,3.24,0,DN200 (not steepened)
O16-P69,O16,pipe,200,100.0,0.51,0.51,0,,6016,0.673,0.704,1,0,2.21,4.23,4.23,0,DN200 (not steepened)
O3-P63,O3,pipe,200,100.0,0.51,0.51,0,,13822,0.372,0.59,1,0,3.93,3.71,3.93,0,DN200 (not steepened)
O9-P1973,O9,pipe,200,100.0,0.51,0.51,0,,15996,0.086,0.16,1,0,6.49,1.48,6.49,0,DN200 (not steepened)
O24-P52,O24,pipe,200,56.9,0.51,0.51,0,,13919,0.325,0.347,1,0,2.51,2.72,2.72,0,DN200 (not steepened)
O3-P517,O3,pipe,200,81.2,0.51,0.51,0,,10135,0.264,0.3,1,0,2.31,1.94,2.31,0,DN200 (not steepened)
O9-P677,O9,pipe,200,100.0,0.51,0.51,0,,5040,0.176,0.222,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O9-P1000,O9,pipe,200,132.4,0.51,0.51,0,,13922,0.072,0.134,1,0,2.06,1.69,2.06,0,DN200 (not steepened)
O3-P3208,O3,pipe,200,100.0,0.51,0.51,0,,12342,0.053,0.053,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P2630,O1,pipe,200,75.3,0.51,0.51,0,,3188,0.625,0.648,1,0,2.7,2.69,2.7,0,DN200 (not steepened)
O8-P234,O8,pipe,200,100.3,0.51,0.51,0,,17576,0.254,0.285,1,0,2.47,2.4,2.47,0,DN200 (not steepened)
O16-P11,O16,pipe,280,100.0,0.375,0.407,1,0.30 to 0.50 %,1924,0.75,0.811,0,0,6.77,6.74,6.77,0,Steepened 0.30 to 0.50 %
O9-P1253,O9,pipe,200,118.6,0.51,0.51,0,,6791,0.163,0.296,1,0,3.18,3.46,3.46,0,DN200 (not steepened)
O4-P935,O4,pipe,200,58.1,0.51,0.51,0,,13928,0.075,0.151,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O12-P240,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.285,0.329,1,0,7.31,7.72,7.72,0,DN200 (not steepened)
O21-P408,O21,pipe,200,100.0,0.51,0.51,0,,10983,0.531,0.606,1,0,2.84,3.42,3.42,0,DN200 (not steepened)
O1-P1857,O1,pipe,200,128.0,0.51,0.51,0,,13931,0.072,0.143,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O12-P199,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.487,0.59,1,0,11.73,11.79,11.79,0,DN200 (not steepened)
O3-P734,O3,pipe,200,100.0,0.51,0.51,0,,13933,0.191,0.215,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O11-P16,O11,pipe,200,100.0,0.51,0.51,0,,8570,0.391,0.561,1,0,9.53,9.65,9.65,0,DN200 (not steepened)
O7-P201,O7,pipe,200,98.6,0.51,0.51,0,,11425,0.215,0.355,1,0,8.19,7.94,8.19,0,DN200 (not steepened)
O4-P139,O4,pipe,200,99.5,0.51,0.51,0,,40,0.361,0.568,1,0,3.25,3.55,3.55,0,DN200 (not steepened)
O9-P3154,O9,pipe,200,100.0,0.51,0.51,0,,3193,0.048,0.086,1,0,1.82,2.16,2.16,0,DN200 (not steepened)
O21-P888,O21,pipe,200,58.4,0.51,0.51,0,,1031,0.135,0.265,1,0,1.9,2.59,2.59,0,DN200 (not steepened)
O3-P1644,O3,pipe,200,80.0,0.51,0.51,0,,14157,0.221,0.376,1,0,2.2,1.7,2.2,0,DN200 (not steepened)
O9-P2131,O9,pipe,200,100.0,0.51,0.51,0,,13940,0.03,0.03,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O1-P2520,O1,pipe,200,100.0,0.51,0.51,0,,13941,0.03,0.03,1,0,1.48,2.54,2.54,0,DN200 (not steepened)
O10-P235,O10,pipe,200,100.0,0.51,0.51,0,,13131,0.082,0.154,1,0,1.7,1.73,1.73,0,DN200 (not steepened)
O9-P581,O9,pipe,200,100.0,0.51,0.51,0,,9847,0.173,0.234,1,0,1.69,1.98,1.98,0,DN200 (not steepened)
O10-P205,O10,pipe,200,110.5,0.51,0.51,0,,13795,0.066,0.124,1,0,1.5,2.11,2.11,0,DN200 (not steepened)
O3-P1367,O3,pipe,200,78.8,0.51,0.51,0,,11345,0.428,0.436,1,0,3.24,3.18,3.24,0,DN200 (not steepened)
O14-P26,O14,pipe,200,100.0,0.51,0.51,0,,9732,0.556,0.591,1,0,6.12,6.16,6.16,0,DN200 (not steepened)
O6-P175,O6,pipe,200,100.0,0.51,0.51,0,,13947,0.288,0.298,1,0,3.66,3.65,3.66,0,DN200 (not steepened)
O9-P1183,O9,pipe,315,100.0,0.27,0.387,1,0.30 to 0.50 %,12555,0.75,0.863,0,0,2.24,2.86,2.86,0,Steepened 0.30 to 0.50 %
O3-P82,O3,pipe,630,100.0,0.125,0.168,1,up to 0.30 %,7203,0.751,0.8,0,0,2.95,1.94,2.95,0,Steepened up to 0.30 %
O21-P583,O21,pipe,200,100.0,0.51,0.51,0,,3475,0.116,0.17,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P3327,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.076,0.076,1,0,2.69,2.88,2.88,0,DN200 (not steepened)
O4-P325,O4,pipe,200,100.0,0.51,0.51,0,,15556,0.211,0.297,1,0,1.69,1.96,1.96,0,DN200 (not steepened)
O12-P256,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.227,0.306,1,0,5.26,5.6,5.6,0,DN200 (not steepened)
O9-P2178,O9,pipe,200,83.0,0.51,0.51,0,,7867,0.161,0.297,1,0,2.38,2.5,2.5,0,DN200 (not steepened)
O7-P407,O7,pipe,200,99.3,0.51,0.51,0,,6708,0.246,0.306,1,0,3.07,1.48,3.07,0,DN200 (not steepened)
O9-P3623,O9,pipe,200,100.0,0.51,0.51,0,,13956,0.034,0.048,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2183,O3,pipe,200,87.8,0.51,0.51,0,,4208,0.595,0.723,1,0,4.43,4.97,4.97,0,DN200 (not steepened)
O3-P2664,O3,pipe,200,94.9,0.51,0.51,0,,13958,0.17,0.269,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P2495,O9,pipe,200,100.0,0.51,0.51,0,,13373,0.283,0.306,1,0,3.26,4.1,4.1,0,DN200 (not steepened)
O9-P2859,O9,pipe,200,83.0,0.51,0.51,0,,13326,0.102,0.18,1,0,3.54,3.56,3.56,0,DN200 (not steepened)
O3-P2415,O3,pipe,200,100.0,0.51,0.51,0,,13961,0.123,0.242,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P1202,O21,pipe,200,100.0,0.51,0.51,0,,13962,0.192,0.256,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O21-P826,O21,pipe,200,100.0,0.51,0.51,0,,13748,0.29,0.309,1,0,2.32,2.23,2.32,0,DN200 (not steepened)
O1-P1105,O1,pipe,200,56.7,0.51,0.51,0,,913,0.134,0.184,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P17,O2,pipe,630,56.1,0.125,0.182,1,up to 0.30 %,17697,0.776,0.821,0,0,8.65,8.69,8.69,0,Steepened up to 0.30 %
O9-P1598,O9,pipe,200,99.1,0.51,0.51,0,,13966,0.055,0.107,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O12-P42,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.463,0.641,1,0,10.21,10.23,10.23,0,DN200 (not steepened)
O14-P8,O14,pipe,200,100.0,0.51,0.51,0,,418,0.621,0.655,1,0,9.67,9.88,9.88,0,DN200 (not steepened)
O23-P71,O23,pipe,200,100.0,0.51,0.51,0,,13969,0.049,0.094,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O8-P188,O8,pipe,200,79.4,0.51,0.51,0,,12893,0.084,0.118,1,0,1.75,1.7,1.75,0,DN200 (not steepened)
O3-P1781,O3,pipe,200,100.0,0.51,0.51,0,,5890,0.189,0.338,1,0,2.56,1.48,2.56,0,DN200 (not steepened)
O14-P22,O14,pipe,200,100.0,0.51,0.51,0,,16392,0.559,0.594,1,0,6.91,6.54,6.91,0,DN200 (not steepened)
O9-P1001,O9,pipe,200,68.5,0.51,0.51,0,,1928,0.055,0.105,1,0,1.83,2.06,2.06,0,DN200 (not steepened)
O9-P81,O9,pipe,200,65.8,0.51,0.51,0,,2078,0.509,0.669,1,0,5.53,5.4,5.53,0,DN200 (not steepened)
O9-P1128,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17010,0.75,0.87,0,0,8.74,8.68,8.74,0,Steepened 0.30 to 0.50 %
O9-P2629,O9,pipe,200,81.9,0.51,0.51,0,,8562,0.183,0.192,1,0,1.54,1.75,1.75,0,DN200 (not steepened)
O21-P541,O21,pipe,200,100.0,0.51,0.51,0,,4043,0.114,0.114,1,0,4.74,5.51,5.51,0,DN200 (not steepened)
O1-P1454,O1,pipe,200,50.4,0.51,0.51,0,,13978,0.114,0.225,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O1-P918,O1,pipe,200,76.9,0.51,0.51,0,,18083,0.493,0.556,1,0,4.56,4.43,4.56,0,DN200 (not steepened)
O9-P3646,O9,pipe,200,100.0,0.51,0.51,0,,6803,0.052,0.076,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P278,O7,pipe,200,101.4,0.51,0.51,0,,9177,0.344,0.348,1,0,1.93,3.47,3.47,0,DN200 (not steepened)
O9-P1474,O9,pipe,200,68.6,0.51,0.51,0,,2145,0.054,0.101,1,0,2.21,2.77,2.77,0,DN200 (not steepened)
O6-P111,O6,pipe,200,72.0,0.51,0.51,0,,756,0.261,0.338,1,0,2.78,2.92,2.92,0,DN200 (not steepened)
O1-P735,O1,pipe,200,100.0,0.51,0.51,0,,19027,0.594,0.671,1,0,7.36,7.86,7.86,0,DN200 (not steepened)
O3-P2405,O3,pipe,200,100.0,0.51,0.51,0,,13985,0.09,0.18,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O16-P148,O16,pipe,200,100.7,0.51,0.51,0,,13986,0.141,0.185,1,0,1.48,2.57,2.57,0,DN200 (not steepened)
O3-P1471,O3,pipe,250,100.0,0.375,0.375,0,,1821,0.575,0.704,1,0,7.14,7.17,7.17,0,"Above DN200, under 0.75 m/s"
O4-P1102,O4,pipe,200,100.0,0.51,0.51,0,,11333,0.306,0.356,1,0,4.24,4.15,4.24,0,DN200 (not steepened)
O3-P493,O3,pipe,200,100.0,0.51,0.51,0,,13989,0.182,0.182,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O9-P2769,O9,pipe,200,100.0,0.51,0.51,0,,13990,0.111,0.128,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O6-P130,O6,pipe,200,63.5,0.51,0.51,0,,504,0.085,0.169,1,0,1.57,1.52,1.57,0,DN200 (not steepened)
O3-P2790,O3,pipe,200,71.4,0.51,0.51,0,,13992,0.114,0.225,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O21-P963,O21,pipe,200,100.0,0.51,0.51,0,,1087,0.277,0.336,1,0,1.64,2.25,2.25,0,DN200 (not steepened)
O21-P50,O21,pipe,560,100.0,0.155,0.245,1,up to 0.30 %,9070,0.754,0.838,0,0,8.6,8.7,8.7,0,Steepened up to 0.30 %
O3-P2471,O3,pipe,200,100.0,0.51,0.51,0,,14357,0.406,0.624,1,0,4.97,4.73,4.97,0,DN200 (not steepened)
O7-P492,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.069,0.069,1,0,3.77,2.94,3.77,0,DN200 (not steepened)
O9-P537,O9,pipe,200,100.0,0.51,0.51,0,,14360,0.379,0.408,1,0,6.01,6.19,6.19,0,DN200 (not steepened)
O3-P1935,O3,pipe,200,72.4,0.51,0.51,0,,13998,0.159,0.246,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P1397,O9,pipe,200,80.8,0.51,0.51,0,,10245,0.069,0.132,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1360,O9,pipe,200,72.3,0.51,0.51,0,,13913,0.065,0.128,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P3194,O3,pipe,200,99.1,0.51,0.51,0,,7504,0.166,0.272,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O9-P192,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.72,1,0,13.33,13.58,13.58,1,DN200 (not steepened)
O1-P977,O1,pipe,200,57.8,0.51,0.51,0,,14003,0.173,0.173,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O4-P509,O4,pipe,200,88.0,0.51,0.51,0,,1369,0.408,0.43,1,0,2.21,1.94,2.21,0,DN200 (not steepened)
O24-P373,O24,pipe,200,100.0,0.51,0.51,0,,3561,0.358,0.367,1,0,2.32,1.93,2.32,0,DN200 (not steepened)
O9-P356,O9,pipe,200,100.0,0.51,0.51,0,,14006,0.071,0.123,1,0,3.48,4.02,4.02,0,DN200 (not steepened)
O4-P28,O4,pipe,900,124.9,0.075,0.136,1,up to 0.30 %,14007,0.75,0.844,0,0,7.47,7.36,7.47,0,Steepened up to 0.30 %
O9-P1646,O9,pipe,200,100.0,0.51,0.51,0,,12061,0.087,0.148,1,0,1.61,1.66,1.66,0,DN200 (not steepened)
O9-P3471,O9,pipe,200,100.0,0.51,0.51,0,,14009,0.064,0.128,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O12-P260,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.226,0.305,1,0,3.95,4.25,4.25,0,DN200 (not steepened)
O8-P63,O8,pipe,200,69.7,0.51,0.51,0,,9455,0.346,0.37,1,0,3.05,3.28,3.28,0,DN200 (not steepened)
O4-P1446,O4,pipe,200,100.0,0.51,0.51,0,,14012,0.375,0.389,1,0,2.54,3.23,3.23,0,DN200 (not steepened)
O9-P1425,O9,pipe,200,101.8,0.51,0.51,0,,14013,0.058,0.113,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P1268,O21,pipe,200,100.0,0.51,0.51,0,,5592,0.215,0.349,1,0,2.43,3.85,3.85,0,DN200 (not steepened)
O11-P54,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.824,0,0,9.83,10.42,10.42,0,Steepened 0.30 to 0.50 %
O9-P2770,O9,pipe,200,100.0,0.51,0.51,0,,16416,0.041,0.041,1,0,1.48,3.25,3.25,0,DN200 (not steepened)
O3-P6,O3,pipe,630,100.0,0.125,0.337,1,0.30 to 0.50 %,17994,0.789,1.05,0,0,12.98,13.35,13.35,1,Steepened 0.30 to 0.50 %
O21-P855,O21,pipe,200,100.0,0.51,0.51,0,,6607,0.645,0.727,1,0,6.84,7.22,7.22,0,DN200 (not steepened)
O1-P1618,O1,pipe,200,64.2,0.51,0.51,0,,14019,0.16,0.241,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P1246,O1,pipe,200,100.0,0.51,0.51,0,,14020,0.213,0.237,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O9-P441,O9,pipe,200,60.7,0.51,0.51,0,,14021,0.132,0.142,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P3328,O3,pipe,200,55.6,0.51,0.51,0,,5580,0.221,0.252,1,0,1.68,1.8,1.8,0,DN200 (not steepened)
O22-P76,O22,pipe,200,100.0,0.51,0.51,0,,14023,0.055,0.108,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O7-P111,O7,pipe,200,68.7,0.51,0.51,0,,2352,0.035,0.035,1,0,2.07,2.68,2.68,0,DN200 (not steepened)
O14-P88,O14,pipe,200,100.0,0.51,0.51,0,,14397,0.189,0.189,1,0,1.56,1.55,1.56,0,DN200 (not steepened)
O1-P1591,O1,pipe,200,100.1,0.51,0.51,0,,14026,0.104,0.205,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O10-P402,O10,pipe,200,100.0,0.51,0.51,0,,668,0.334,0.334,1,0,4.47,4.89,4.89,0,DN200 (not steepened)
O1-P2148,O1,pipe,200,100.0,0.51,0.51,0,,5802,0.264,0.312,1,0,2.33,2.33,2.33,0,DN200 (not steepened)
O21-P997,O21,pipe,200,93.9,0.51,0.51,0,,16723,0.587,0.594,1,0,2.54,2.74,2.74,0,DN200 (not steepened)
O3-P1567,O3,pipe,200,100.0,0.51,0.51,0,,14030,0.192,0.267,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P2439,O3,pipe,200,72.5,0.51,0.51,0,,2487,0.194,0.318,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O9-P349,O9,pipe,200,100.0,0.51,0.51,0,,14032,0.201,0.204,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P379,O4,pipe,200,75.9,0.51,0.51,0,,17849,0.609,0.693,1,0,3.37,3.62,3.62,0,DN200 (not steepened)
O11-P313,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.249,0.249,1,0,4.03,4.01,4.03,0,DN200 (not steepened)
O9-P350,O9,pipe,200,100.0,0.51,0.51,0,,8337,0.154,0.167,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1163,O1,pipe,200,100.0,0.51,0.51,0,,4053,0.479,0.607,1,0,3.18,3.2,3.2,0,DN200 (not steepened)
O9-P1466,O9,pipe,200,89.5,0.51,0.51,0,,14037,0.054,0.107,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O24-P273,O24,pipe,200,61.7,0.51,0.51,0,,5124,0.631,0.689,1,0,5.34,5.16,5.34,0,DN200 (not steepened)
O5-P61,O5,pipe,200,77.8,0.51,0.51,0,,16946,0.287,0.453,1,0,6.16,3.09,6.16,0,DN200 (not steepened)
O2-P501,O2,pipe,200,100.0,0.51,0.51,0,,14040,0.104,0.205,1,0,1.48,4.77,4.77,0,DN200 (not steepened)
O10-P131,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.753,0.845,0,0,3.91,3.77,3.91,0,Steepened 0.30 to 0.50 %
O9-P2086,O9,pipe,200,111.4,0.51,0.51,0,,9206,0.245,0.275,1,0,2.83,3.22,3.22,0,DN200 (not steepened)
O9-P1505,O9,pipe,200,100.0,0.51,0.51,0,,14043,0.06,0.118,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O21-P339,O21,pipe,200,100.0,0.51,0.51,0,,15451,0.237,0.241,1,0,5.04,4.94,5.04,0,DN200 (not steepened)
O21-P1301,O21,pipe,200,63.6,0.51,0.51,0,,14045,0.217,0.217,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O3-P2120,O3,pipe,200,87.2,0.51,0.51,0,,14693,0.161,0.307,1,0,1.9,2.25,2.25,0,DN200 (not steepened)
O1-P425,O1,pipe,200,100.0,0.51,0.51,0,,6238,0.237,0.34,1,0,2.03,2.44,2.44,0,DN200 (not steepened)
O9-P1506,O9,pipe,200,100.0,0.51,0.51,0,,14048,0.06,0.118,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O1-P245,O1,pipe,200,100.0,0.51,0.51,0,,14049,0.03,0.03,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1332,O1,pipe,200,47.4,0.51,0.51,0,,14050,0.044,0.088,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P1631,O3,pipe,200,100.0,0.51,0.51,0,,10117,0.075,0.143,1,0,1.75,1.66,1.75,0,DN200 (not steepened)
O9-P747,O9,pipe,200,100.0,0.51,0.51,0,,18586,0.582,0.705,1,0,8.28,8.39,8.39,0,DN200 (not steepened)
O12-P29,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.502,0.665,1,0,11.33,11.54,11.54,0,DN200 (not steepened)
O2-P265,O2,pipe,200,67.6,0.51,0.51,0,,2227,0.306,0.306,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O3-P292,O3,pipe,315,100.0,0.27,0.392,1,0.30 to 0.50 %,13367,0.759,0.852,0,0,6.76,7.11,7.11,0,Steepened 0.30 to 0.50 %
O9-P3007,O9,pipe,200,100.0,0.51,0.51,0,,3365,0.22,0.324,1,0,3.42,3.8,3.8,0,DN200 (not steepened)
O1-P2315,O1,pipe,200,100.0,0.51,0.51,0,,8706,0.275,0.351,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O1-P2203,O1,pipe,200,88.4,0.51,0.51,0,,3079,0.202,0.299,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P1663,O3,pipe,200,70.8,0.51,0.51,0,,2536,0.139,0.272,1,0,1.85,1.53,1.85,0,DN200 (not steepened)
O21-P1096,O21,pipe,200,60.4,0.51,0.51,0,,14060,0.089,0.179,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P2214,O3,pipe,200,78.6,0.51,0.51,0,,1338,0.486,0.55,1,0,2.48,2.49,2.49,0,DN200 (not steepened)
O9-P3274,O9,pipe,200,100.0,0.51,0.51,0,,6402,0.181,0.286,1,0,7.74,8.27,8.27,0,DN200 (not steepened)
O1-P15,O1,pipe,1800,100.0,0.075,0.075,0,,18984,0.9,1.013,0,0,10.48,9.99,10.48,0,"Above DN200, 0.75 m/s as laid"
O1-P2169,O1,pipe,200,65.6,0.51,0.51,0,,14064,0.189,0.254,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1410,O9,pipe,200,100.0,0.51,0.51,0,,7788,0.107,0.202,1,0,5.04,5.55,5.55,0,DN200 (not steepened)
O1-P1676,O1,pipe,200,56.5,0.51,0.51,0,,14066,0.277,0.287,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O7-P477,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.141,0.245,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O21-P62,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3042,0.754,0.831,0,0,8.57,8.41,8.57,0,Steepened up to 0.30 %
O7-P197,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.218,0.356,1,0,7.78,7.22,7.78,0,DN200 (not steepened)
O3-P1609,O3,pipe,200,66.9,0.51,0.51,0,,14070,0.138,0.27,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1328,O9,pipe,200,92.4,0.51,0.51,0,,14071,0.158,0.214,1,0,2.78,3.71,3.71,0,DN200 (not steepened)
O9-P987,O9,pipe,200,100.0,0.51,0.51,0,,15831,0.07,0.133,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O9-P1933,O9,pipe,200,94.7,0.51,0.51,0,,15247,0.088,0.163,1,0,1.88,1.51,1.88,0,DN200 (not steepened)
O18-P46,O18,pipe,200,94.2,0.51,0.51,0,,61,0.144,0.279,1,0,1.98,2.12,2.12,0,DN200 (not steepened)
O3-P189,O3,pipe,200,63.6,0.51,0.51,0,,14075,0.491,0.649,1,0,5.32,4.95,5.32,0,DN200 (not steepened)
O9-P781,O9,pipe,200,100.0,0.51,0.51,0,,18631,0.497,0.674,1,0,11.75,12.36,12.36,1,DN200 (not steepened)
O7-P198,O7,pipe,200,71.5,0.51,0.51,0,,11425,0.218,0.356,1,0,7.36,7.78,7.78,0,DN200 (not steepened)
O12-P343,O12,pipe,200,71.4,0.51,0.51,0,,7853,0.223,0.342,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O2-P1300,O2,pipe,200,88.5,0.51,0.51,0,,1963,0.205,0.238,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O2-P419,O2,pipe,200,100.0,0.51,0.51,0,,14080,0.253,0.253,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O9-P748,O9,pipe,200,100.0,0.51,0.51,0,,18586,0.582,0.705,1,0,8.48,8.28,8.48,0,DN200 (not steepened)
O23-P37,O23,pipe,200,100.0,0.51,0.51,0,,2454,0.228,0.228,1,0,3.36,3.41,3.41,0,DN200 (not steepened)
O9-P177,O9,pipe,250,100.0,0.375,0.476,1,0.30 to 0.50 %,14282,0.751,0.829,0,0,12.98,13.24,13.24,1,Steepened 0.30 to 0.50 %
O21-P467,O21,pipe,200,100.0,0.51,0.51,0,,2177,0.206,0.26,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O3-P2806,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.772,0.878,0,0,5.62,4.46,5.62,0,Steepened up to 0.30 %
O3-P53,O3,pipe,200,80.7,0.51,0.51,0,,7660,0.441,0.684,1,0,3.44,3.42,3.44,0,DN200 (not steepened)
O9-P1099,O9,pipe,355,100.0,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,5.25,5.64,5.64,0,Steepened 0.30 to 0.50 %
O9-P3671,O9,pipe,200,100.0,0.51,0.51,0,,6829,0.077,0.111,1,0,1.98,2.28,2.28,0,DN200 (not steepened)
O3-P2493,O3,pipe,200,81.2,0.51,0.51,0,,14089,0.157,0.301,1,0,3.07,2.75,3.07,0,DN200 (not steepened)
O21-P427,O21,pipe,200,100.0,0.51,0.51,0,,13701,0.169,0.201,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O1-P49,O1,pipe,1000,100.0,0.075,0.123,1,up to 0.30 %,5342,0.775,0.893,0,0,7.31,7.27,7.31,0,Steepened up to 0.30 %
O9-P3303,O9,pipe,200,57.8,0.51,0.51,0,,14092,0.032,0.058,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1774,O1,pipe,200,100.0,0.51,0.51,0,,79,0.255,0.255,1,0,1.7,1.72,1.72,0,DN200 (not steepened)
O1-P2484,O1,pipe,200,100.0,0.51,0.51,0,,14094,0.138,0.138,1,0,1.48,4.07,4.07,0,DN200 (not steepened)
O7-P161,O7,pipe,250,100.0,0.375,0.375,0,,17330,0.661,0.712,1,0,7.71,7.46,7.71,0,"Above DN200, under 0.75 m/s"
O3-P1621,O3,pipe,200,103.2,0.51,0.51,0,,13019,0.205,0.336,1,0,1.83,2.52,2.52,0,DN200 (not steepened)
O7-P64,O7,pipe,200,66.8,0.51,0.51,0,,15518,0.337,0.472,1,0,2.71,2.0,2.71,0,DN200 (not steepened)
O1-P1431,O1,pipe,200,100.0,0.51,0.51,0,,14098,0.213,0.278,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P818,O1,pipe,200,100.0,0.51,0.51,0,,12355,0.226,0.265,1,0,1.65,1.85,1.85,0,DN200 (not steepened)
O9-P175,O9,pipe,250,100.0,0.375,0.476,1,0.30 to 0.50 %,14282,0.751,0.829,0,0,13.49,11.85,13.49,1,Steepened 0.30 to 0.50 %
O3-P29,O3,pipe,500,55.3,0.155,0.458,1,0.30 to 0.50 %,8977,0.752,1.035,0,0,11.01,10.99,11.01,0,Steepened 0.30 to 0.50 %
O3-P3267,O3,pipe,200,100.0,0.51,0.51,0,,2507,0.202,0.216,1,0,1.95,1.86,1.95,0,DN200 (not steepened)
O10-P183,O10,pipe,200,100.0,0.51,0.51,0,,13737,0.114,0.218,1,0,2.4,2.32,2.4,0,DN200 (not steepened)
O21-P1106,O21,pipe,200,100.0,0.51,0.51,0,,18110,0.692,0.757,1,0,5.0,4.98,5.0,0,DN200 (not steepened)
O1-P1418,O1,pipe,200,54.7,0.51,0.51,0,,14105,0.07,0.142,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P1228,O21,pipe,200,58.3,0.51,0.51,0,,14106,0.069,0.14,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O23-P101,O23,pipe,200,100.0,0.51,0.51,0,,15158,0.058,0.058,1,0,6.86,5.24,6.86,0,DN200 (not steepened)
O12-P105,O12,pipe,200,100.0,0.51,0.51,0,,3760,0.221,0.374,1,0,2.93,2.97,2.97,0,DN200 (not steepened)
O1-P1759,O1,pipe,200,100.0,0.51,0.51,0,,5927,0.125,0.125,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O10-P19,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.301,0.442,1,0,4.98,5.08,5.08,0,DN200 (not steepened)
O9-P1216,O9,pipe,200,100.0,0.51,0.51,0,,16564,0.079,0.153,1,0,1.55,1.77,1.77,0,DN200 (not steepened)
O4-P817,O4,pipe,200,54.8,0.51,0.51,0,,10369,0.434,0.553,1,0,7.37,7.38,7.38,0,DN200 (not steepened)
O3-P2907,O3,pipe,200,100.0,0.51,0.51,0,,1893,0.42,0.567,1,0,6.57,6.05,6.57,0,DN200 (not steepened)
O21-P1205,O21,pipe,200,80.2,0.51,0.51,0,,2374,0.208,0.312,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O4-P1018,O4,pipe,200,100.0,0.51,0.51,0,,14115,0.03,0.03,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O3-P2611,O3,pipe,200,57.0,0.51,0.51,0,,14116,0.07,0.142,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O10-P72,O10,pipe,315,80.9,0.27,0.43,1,0.30 to 0.50 %,12639,0.762,0.863,0,0,7.2,7.31,7.31,0,Steepened 0.30 to 0.50 %
O12-P204,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.475,0.581,1,0,11.46,11.37,11.46,0,DN200 (not steepened)
O9-P2363,O9,pipe,200,90.1,0.51,0.51,0,,14119,0.568,0.62,1,0,5.76,5.47,5.76,0,DN200 (not steepened)
O9-P2976,O9,pipe,200,100.0,0.51,0.51,0,,6551,0.306,0.396,1,0,2.8,3.98,3.98,0,DN200 (not steepened)
O11-P57,O11,pipe,250,100.0,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.824,0,0,10.25,9.97,10.25,0,Steepened 0.30 to 0.50 %
O10-P350,O10,pipe,200,100.0,0.51,0.51,0,,14871,0.08,0.156,1,0,1.85,2.1,2.1,0,DN200 (not steepened)
O9-P3529,O9,pipe,200,105.8,0.51,0.51,0,,5585,0.12,0.218,1,0,5.02,6.51,6.51,0,DN200 (not steepened)
O9-P3453,O9,pipe,200,100.0,0.51,0.51,0,,11390,0.054,0.095,1,0,1.82,2.22,2.22,0,DN200 (not steepened)
O4-P573,O4,pipe,200,68.9,0.51,0.51,0,,14125,0.026,0.026,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O7-P4,O7,pipe,315,75.5,0.27,0.376,1,0.30 to 0.50 %,10178,0.752,0.844,0,0,7.27,7.38,7.38,0,Steepened 0.30 to 0.50 %
O2-P556,O2,pipe,200,63.6,0.51,0.51,0,,14127,0.15,0.203,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O9-P530,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.097,0.182,1,0,3.55,4.02,4.02,0,DN200 (not steepened)
O7-P121,O7,pipe,200,100.0,0.51,0.51,0,,7713,0.22,0.335,1,0,2.19,2.65,2.65,0,DN200 (not steepened)
O2-P1528,O2,pipe,200,100.0,0.51,0.51,0,,1628,0.418,0.44,1,0,4.32,5.8,5.8,0,DN200 (not steepened)
O21-P991,O21,pipe,200,100.0,0.51,0.51,0,,14131,0.182,0.235,1,0,1.48,2.68,2.68,0,DN200 (not steepened)
O3-P2897,O3,pipe,200,100.0,0.51,0.51,0,,17067,0.083,0.161,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O9-P966,O9,pipe,200,100.0,0.51,0.51,0,,5570,0.133,0.169,1,0,1.81,2.44,2.44,0,DN200 (not steepened)
O3-P834,O3,pipe,200,57.8,0.51,0.51,0,,2819,0.283,0.283,1,0,2.62,1.48,2.62,0,DN200 (not steepened)
O12-P266,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.19,0.289,1,0,3.01,3.36,3.36,0,DN200 (not steepened)
O3-P2005,O3,pipe,250,110.9,0.375,0.375,0,,14136,0.495,0.727,1,0,3.87,4.21,4.21,0,"Above DN200, under 0.75 m/s"
O2-P518,O2,pipe,200,100.0,0.51,0.51,0,,4770,0.355,0.403,1,0,4.41,3.86,4.41,0,DN200 (not steepened)
O15-P126,O15,pipe,200,100.0,0.51,0.51,0,,13915,0.151,0.292,1,0,3.24,1.76,3.24,0,DN200 (not steepened)
O9-P2564,O9,pipe,200,70.2,0.51,0.51,0,,7398,0.067,0.12,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O2-P1298,O2,pipe,200,64.4,0.51,0.51,0,,1963,0.312,0.34,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O21-P937,O21,pipe,200,100.0,0.51,0.51,0,,15400,0.16,0.206,1,0,2.78,2.88,2.88,0,DN200 (not steepened)
O15-P113,O15,pipe,200,79.6,0.51,0.51,0,,13740,0.211,0.367,1,0,4.73,5.76,5.76,0,DN200 (not steepened)
O2-P922,O2,pipe,200,100.0,0.51,0.51,0,,14143,0.189,0.254,1,0,1.48,2.41,2.41,0,DN200 (not steepened)
O12-P529,O12,pipe,200,100.0,0.51,0.51,0,,13862,0.11,0.214,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O7-P129,O7,pipe,200,78.5,0.51,0.51,0,,14145,0.155,0.227,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O1-P406,O1,pipe,200,100.0,0.51,0.51,0,,13451,0.315,0.47,1,0,4.66,4.18,4.66,0,DN200 (not steepened)
O9-P870,O9,pipe,200,100.0,0.51,0.51,0,,10631,0.348,0.371,1,0,7.07,6.5,7.07,0,DN200 (not steepened)
O19-P20,O19,pipe,200,101.9,0.51,0.51,0,,14373,0.337,0.372,1,0,4.54,4.74,4.74,0,DN200 (not steepened)
O1-P2076,O1,pipe,200,64.8,0.51,0.51,0,,14149,0.174,0.174,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O10-P63,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.763,0.874,0,0,7.81,8.46,8.46,0,Steepened 0.30 to 0.50 %
O3-P2589,O3,pipe,200,59.1,0.51,0.51,0,,15640,0.139,0.27,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P274,O4,pipe,200,100.0,0.51,0.51,0,,14152,0.142,0.192,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P2562,O3,pipe,200,69.5,0.51,0.51,0,,12578,0.293,0.418,1,0,2.64,2.57,2.64,0,DN200 (not steepened)
O1-P535,O1,pipe,200,88.6,0.51,0.51,0,,9164,0.323,0.404,1,0,4.22,4.45,4.45,0,DN200 (not steepened)
O9-P1481,O9,pipe,200,86.5,0.51,0.51,0,,4442,0.206,0.311,1,0,4.44,4.48,4.48,0,DN200 (not steepened)
O12-P405,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.32,0.384,1,0,8.22,8.23,8.23,0,DN200 (not steepened)
O3-P1648,O3,pipe,200,62.5,0.51,0.51,0,,14157,0.146,0.282,1,0,4.61,4.81,4.81,0,DN200 (not steepened)
O3-P3115,O3,pipe,200,100.0,0.51,0.51,0,,14158,0.159,0.159,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O9-P2884,O9,pipe,200,100.0,0.51,0.51,0,,18213,0.199,0.2,1,0,1.87,2.3,2.3,0,DN200 (not steepened)
O4-P451,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.225,0.225,1,0,2.95,3.27,3.27,0,DN200 (not steepened)
O5-P149,O5,pipe,200,100.0,0.51,0.51,0,,7970,0.117,0.229,1,0,3.89,1.48,3.89,0,DN200 (not steepened)
O3-P270,O3,pipe,315,68.8,0.27,0.392,1,0.30 to 0.50 %,13367,0.776,0.862,0,0,5.69,5.84,5.84,0,Steepened 0.30 to 0.50 %
O9-P666,O9,pipe,200,100.0,0.51,0.51,0,,7871,0.11,0.213,1,0,3.06,3.57,3.57,0,DN200 (not steepened)
O21-P183,O21,pipe,200,102.5,0.51,0.51,0,,14164,0.148,0.244,1,0,2.22,2.27,2.27,0,DN200 (not steepened)
O3-P2798,O3,pipe,200,110.2,0.51,0.51,0,,14165,0.202,0.299,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O9-P1566,O9,pipe,200,100.0,0.51,0.51,0,,14166,0.069,0.117,1,0,1.51,1.67,1.67,0,DN200 (not steepened)
O1-P35,O1,pipe,1000,100.0,0.075,0.112,1,up to 0.30 %,12698,0.75,0.863,0,0,7.75,7.09,7.75,0,Steepened up to 0.30 %
O3-P715,O3,pipe,200,76.3,0.51,0.51,0,,14168,0.086,0.173,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O21-P806,O21,pipe,200,100.0,0.51,0.51,0,,14169,0.215,0.25,1,0,2.4,2.85,2.85,0,DN200 (not steepened)
O12-P318,O12,pipe,200,100.0,0.51,0.51,0,,16956,0.384,0.454,1,0,7.92,8.85,8.85,0,DN200 (not steepened)
O1-P574,O1,pipe,200,100.0,0.51,0.51,0,,14171,0.17,0.269,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P1462,O9,pipe,200,100.0,0.51,0.51,0,,14172,0.045,0.085,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P494,O3,pipe,200,100.0,0.51,0.51,0,,14173,0.215,0.215,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O21-P450,O21,pipe,200,83.9,0.51,0.51,0,,2170,0.267,0.27,1,0,2.01,2.82,2.82,0,DN200 (not steepened)
O21-P395,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.399,0.413,1,0,2.32,2.67,2.67,0,DN200 (not steepened)
O7-P330,O7,pipe,200,86.5,0.51,0.51,0,,10242,0.068,0.068,1,0,1.54,1.6,1.6,0,DN200 (not steepened)
O3-P2706,O3,pipe,200,73.9,0.51,0.51,0,,14177,0.202,0.22,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O21-P973,O21,pipe,200,100.0,0.51,0.51,0,,944,0.203,0.27,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O3-P1093,O3,pipe,200,100.0,0.51,0.51,0,,9046,0.659,0.684,1,0,5.8,5.79,5.8,0,DN200 (not steepened)
O12-P217,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.418,0.483,1,0,10.31,10.51,10.51,0,DN200 (not steepened)
O1-P971,O1,pipe,200,100.0,0.51,0.51,0,,14181,0.185,0.224,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P2135,O9,pipe,200,100.0,0.51,0.51,0,,7618,0.35,0.366,1,0,2.01,2.15,2.15,0,DN200 (not steepened)
O3-P1369,O3,pipe,200,77.0,0.51,0.51,0,,11345,0.422,0.431,1,0,3.43,3.45,3.45,0,DN200 (not steepened)
O1-P1037,O1,pipe,1600,100.0,0.075,0.075,0,,10818,0.835,0.933,0,0,7.57,7.95,7.95,0,"Above DN200, 0.75 m/s as laid"
O4-P1398,O4,pipe,630,101.7,0.125,0.214,1,up to 0.30 %,15304,0.755,0.875,0,0,10.52,11.1,11.1,0,Steepened up to 0.30 %
O4-P717,O4,pipe,200,100.0,0.51,0.51,0,,14186,0.187,0.187,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O9-P3676,O9,pipe,200,100.0,0.51,0.51,0,,14187,0.034,0.05,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P357,O2,pipe,200,100.0,0.51,0.51,0,,1644,0.336,0.363,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O9-P2464,O9,pipe,200,100.1,0.51,0.51,0,,14189,0.157,0.191,1,0,3.32,3.49,3.49,0,DN200 (not steepened)
O9-P1784,O9,pipe,200,60.8,0.51,0.51,0,,14190,0.304,0.459,1,0,7.55,5.76,7.55,0,DN200 (not steepened)
O10-P214,O10,pipe,200,100.0,0.51,0.51,0,,11920,0.093,0.181,1,0,1.56,1.66,1.66,0,DN200 (not steepened)
O4-P988,O4,pipe,200,60.2,0.51,0.51,0,,17532,0.042,0.042,1,0,1.75,1.84,1.84,0,DN200 (not steepened)
O8-P94,O8,pipe,200,65.3,0.51,0.51,0,,5938,0.215,0.37,1,0,2.49,2.46,2.49,0,DN200 (not steepened)
O3-P3174,O3,pipe,200,110.2,0.51,0.51,0,,11138,0.34,0.398,1,0,2.27,2.57,2.57,0,DN200 (not steepened)
O8-P54,O8,pipe,200,98.5,0.51,0.51,0,,9455,0.378,0.425,1,0,4.1,4.2,4.2,0,DN200 (not steepened)
O3-P2292,O3,pipe,200,100.0,0.51,0.51,0,,7471,0.318,0.388,1,0,2.9,2.38,2.9,0,DN200 (not steepened)
O4-P1170,O4,pipe,200,100.0,0.51,0.51,0,,5959,0.259,0.266,1,0,1.74,1.67,1.74,0,DN200 (not steepened)
O3-P337,O3,pipe,200,70.1,0.51,0.51,0,,6521,0.637,0.706,1,0,5.44,5.53,5.53,0,DN200 (not steepened)
O1-P1052,O1,pipe,200,100.0,0.51,0.51,0,,10888,0.725,0.763,1,0,5.51,6.02,6.02,0,DN200 (not steepened)
O7-P381,O7,pipe,200,100.0,0.51,0.51,0,,14364,0.094,0.184,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O12-P120,O12,pipe,200,102.6,0.51,0.51,0,,12580,0.471,0.487,1,0,7.79,7.97,7.97,0,DN200 (not steepened)
O3-P1603,O3,pipe,200,100.0,0.51,0.51,0,,4943,0.271,0.381,1,0,2.89,3.14,3.14,0,DN200 (not steepened)
O9-P1624,O9,pipe,200,100.0,0.51,0.51,0,,12144,0.066,0.124,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O9-P3612,O9,pipe,200,58.4,0.51,0.51,0,,740,0.052,0.073,1,0,1.92,2.02,2.02,0,DN200 (not steepened)
O24-P336,O24,pipe,200,100.0,0.51,0.51,0,,6606,0.311,0.328,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O3-P1604,O3,pipe,200,100.0,0.51,0.51,0,,4943,0.262,0.366,1,0,2.38,2.89,2.89,0,DN200 (not steepened)
O3-P2328,O3,pipe,200,59.7,0.51,0.51,0,,7828,0.445,0.623,1,0,4.89,5.0,5.0,0,DN200 (not steepened)
O6-P353,O6,pipe,200,99.0,0.51,0.51,0,,14208,0.163,0.163,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O5-P166,O5,pipe,200,68.7,0.51,0.51,0,,2302,0.195,0.238,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O9-P942,O9,pipe,200,100.0,0.51,0.51,0,,6804,0.25,0.26,1,0,2.13,2.68,2.68,0,DN200 (not steepened)
O22-P33,O22,pipe,200,100.0,0.51,0.51,0,,17036,0.138,0.177,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O9-P449,O9,pipe,200,100.0,0.51,0.51,0,,15799,0.177,0.23,1,0,2.36,3.0,3.0,0,DN200 (not steepened)
O21-P449,O21,pipe,200,75.9,0.51,0.51,0,,2170,0.268,0.278,1,0,2.82,3.65,3.65,0,DN200 (not steepened)
O9-P3384,O9,pipe,200,100.0,0.51,0.51,0,,12743,0.238,0.345,1,0,2.74,2.7,2.74,0,DN200 (not steepened)
O1-P388,O1,pipe,200,77.5,0.51,0.51,0,,2986,0.608,0.688,1,0,6.42,6.86,6.86,0,DN200 (not steepened)
O8-P4,O8,pipe,200,100.0,0.51,0.51,0,,8908,0.601,0.694,1,0,8.99,8.76,8.99,0,DN200 (not steepened)
O12-P280,O12,pipe,200,100.0,0.51,0.51,0,,15233,0.103,0.103,1,0,1.83,2.11,2.11,0,DN200 (not steepened)
O1-P1505,O1,pipe,1400,77.7,0.075,0.075,0,,11591,0.832,0.926,0,0,3.94,3.66,3.94,0,"Above DN200, 0.75 m/s as laid"
O8-P37,O8,pipe,200,95.2,0.51,0.51,0,,9455,0.429,0.556,1,0,5.6,5.6,5.6,0,DN200 (not steepened)
O21-P833,O21,pipe,200,100.0,0.51,0.51,0,,14220,0.064,0.128,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O6-P387,O6,pipe,200,100.1,0.51,0.51,0,,5366,0.347,0.347,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P825,O4,pipe,200,99.8,0.51,0.51,0,,10369,0.314,0.366,1,0,4.05,4.08,4.08,0,DN200 (not steepened)
O3-P2477,O3,pipe,200,90.4,0.51,0.51,0,,11594,0.387,0.606,1,0,4.69,5.28,5.28,0,DN200 (not steepened)
O2-P1230,O2,pipe,200,100.0,0.51,0.51,0,,16127,0.149,0.18,1,0,7.81,1.48,7.81,0,DN200 (not steepened)
O10-P188,O10,pipe,200,100.0,0.51,0.51,0,,611,0.102,0.198,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O15-P36,O15,pipe,200,100.0,0.51,0.51,0,,8551,0.454,0.724,1,0,6.64,7.15,7.15,0,DN200 (not steepened)
O9-P1357,O9,pipe,200,100.0,0.51,0.51,0,,8783,0.098,0.186,1,0,2.43,2.71,2.71,0,DN200 (not steepened)
O1-P2343,O1,pipe,200,100.0,0.51,0.51,0,,2128,0.264,0.293,1,0,1.89,3.22,3.22,0,DN200 (not steepened)
O9-P3065,O9,pipe,200,63.5,0.51,0.51,0,,6458,0.233,0.365,1,0,3.04,3.6,3.6,0,DN200 (not steepened)
O2-P1215,O2,pipe,200,81.7,0.51,0.51,0,,14230,0.354,0.426,1,0,3.64,1.82,3.64,0,DN200 (not steepened)
O9-P1799,O9,pipe,200,82.2,0.51,0.51,0,,8546,0.198,0.349,1,0,2.71,4.04,4.04,0,DN200 (not steepened)
O3-P1301,O3,pipe,200,80.0,0.51,0.51,0,,14232,0.138,0.176,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O9-P3495,O9,pipe,200,100.0,0.51,0.51,0,,14233,0.06,0.118,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O8-P173,O8,pipe,200,85.5,0.51,0.51,0,,2397,0.108,0.212,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O21-P1210,O21,pipe,200,100.0,0.51,0.51,0,,4722,0.205,0.306,1,0,1.77,1.85,1.85,0,DN200 (not steepened)
O9-P740,O9,pipe,200,100.0,0.51,0.51,0,,8774,0.593,0.72,1,0,8.98,9.25,9.25,0,DN200 (not steepened)
O12-P52,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.454,0.636,1,0,9.16,9.46,9.46,0,DN200 (not steepened)
O21-P385,O21,pipe,200,100.0,0.51,0.51,0,,13696,0.418,0.441,1,0,4.21,4.53,4.53,0,DN200 (not steepened)
O16-P145,O16,pipe,200,100.0,0.51,0.51,0,,13986,0.207,0.278,1,0,3.07,3.29,3.29,0,DN200 (not steepened)
O9-P3235,O9,pipe,200,100.0,0.51,0.51,0,,14240,0.055,0.107,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O3-P867,O3,pipe,200,100.0,0.51,0.51,0,,14241,0.582,0.592,1,0,7.43,8.05,8.05,0,DN200 (not steepened)
O12-P527,O12,pipe,200,101.3,0.51,0.51,0,,13862,0.126,0.241,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O3-P3197,O3,pipe,200,100.0,0.51,0.51,0,,14243,0.102,0.202,1,0,2.75,1.48,2.75,0,DN200 (not steepened)
O15-P19,O15,pipe,200,100.0,0.51,0.51,0,,5725,0.341,0.599,1,0,6.87,9.27,9.27,0,DN200 (not steepened)
O3-P228,O3,pipe,200,100.0,0.51,0.51,0,,12274,0.186,0.239,1,0,2.03,2.42,2.42,0,DN200 (not steepened)
O10-P298,O10,pipe,200,57.5,0.51,0.51,0,,14246,0.162,0.286,1,0,3.57,3.4,3.57,0,DN200 (not steepened)
O3-P2116,O3,pipe,200,98.4,0.51,0.51,0,,10269,0.117,0.226,1,0,6.42,6.4,6.42,0,DN200 (not steepened)
O19-P10,O19,pipe,200,100.0,0.51,0.51,0,,14373,0.493,0.58,1,0,7.13,7.14,7.14,0,DN200 (not steepened)
O6-P77,O6,pipe,355,53.6,0.27,0.358,1,0.30 to 0.50 %,14249,0.75,0.841,0,0,5.97,6.16,6.16,0,Steepened 0.30 to 0.50 %
O10-P210,O10,pipe,200,100.0,0.51,0.51,0,,12382,0.084,0.165,1,0,1.65,1.92,1.92,0,DN200 (not steepened)
O12-P215,O12,pipe,200,79.9,0.51,0.51,0,,15233,0.424,0.488,1,0,10.6,10.94,10.94,0,DN200 (not steepened)
O21-P913,O21,pipe,200,100.0,0.51,0.51,0,,4132,0.2,0.273,1,0,2.25,2.61,2.61,0,DN200 (not steepened)
O9-P1515,O9,pipe,200,100.0,0.51,0.51,0,,4956,0.208,0.335,1,0,3.14,3.19,3.19,0,DN200 (not steepened)
O3-P1977,O3,pipe,200,84.8,0.51,0.51,0,,10872,0.219,0.314,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O24-P64,O24,pipe,200,100.0,0.51,0.51,0,,14255,0.03,0.03,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O4-P1432,O4,pipe,200,96.2,0.51,0.51,0,,14256,0.135,0.158,1,0,2.07,1.67,2.07,0,DN200 (not steepened)
O9-P1693,O9,pipe,200,100.0,0.51,0.51,0,,13055,0.078,0.15,1,0,1.49,1.55,1.55,0,DN200 (not steepened)
O1-P1427,O1,pipe,200,44.8,0.51,0.51,0,,14258,0.16,0.241,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P406,O3,pipe,200,70.3,0.51,0.51,0,,8527,0.43,0.447,1,0,4.1,3.59,4.1,0,DN200 (not steepened)
O11-P295,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.32,0.324,1,0,7.38,7.44,7.44,0,DN200 (not steepened)
O2-P1020,O2,pipe,200,100.0,0.51,0.51,0,,14261,0.251,0.343,1,0,3.43,3.26,3.43,0,DN200 (not steepened)
O4-P1568,O4,pipe,200,96.9,0.51,0.51,0,,16223,0.174,0.321,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1957,O3,pipe,200,100.0,0.51,0.51,0,,14263,0.059,0.117,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2645,O9,pipe,200,66.1,0.51,0.51,0,,14264,0.043,0.084,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O8-P97,O8,pipe,200,56.1,0.51,0.51,0,,2020,0.167,0.313,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O9-P597,O9,pipe,200,100.0,0.51,0.51,0,,7040,0.191,0.28,1,0,1.86,2.44,2.44,0,DN200 (not steepened)
O1-P554,O1,pipe,200,100.0,0.51,0.51,0,,11342,0.373,0.427,1,0,2.97,3.53,3.53,0,DN200 (not steepened)
O5-P153,O5,pipe,200,53.1,0.51,0.51,0,,453,0.321,0.377,1,0,1.67,2.29,2.29,0,DN200 (not steepened)
O2-P1195,O2,pipe,250,100.0,0.375,0.477,1,0.30 to 0.50 %,3742,0.701,0.782,1,0,9.27,8.57,9.27,0,"Above DN200, under 0.75 m/s"
O7-P456,O7,pipe,200,89.3,0.51,0.51,0,,17321,0.168,0.168,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P2640,O1,pipe,200,66.7,0.51,0.51,0,,14271,0.278,0.278,1,0,1.48,2.31,2.31,0,DN200 (not steepened)
O3-P3187,O3,pipe,200,100.0,0.51,0.51,0,,14272,0.178,0.252,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O21-P125,O21,pipe,200,63.2,0.51,0.51,0,,4448,0.492,0.556,1,0,9.57,8.04,9.57,0,DN200 (not steepened)
O11-P288,O11,pipe,200,100.0,0.51,0.51,0,,11965,0.091,0.145,1,0,2.34,2.65,2.65,0,DN200 (not steepened)
O4-P1203,O4,pipe,200,52.6,0.51,0.51,0,,6011,0.288,0.366,1,0,2.23,2.37,2.37,0,DN200 (not steepened)
O3-P1952,O3,pipe,200,77.1,0.51,0.51,0,,14263,0.23,0.31,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O1-P495,O1,pipe,200,100.0,0.51,0.51,0,,14277,0.155,0.224,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O3-P935,O3,pipe,200,60.6,0.51,0.51,0,,14278,0.204,0.229,1,0,1.48,2.29,2.29,0,DN200 (not steepened)
O24-P69,O24,pipe,200,100.0,0.51,0.51,0,,10889,0.286,0.407,1,0,2.5,2.73,2.73,0,DN200 (not steepened)
O4-P826,O4,pipe,200,98.7,0.51,0.51,0,,10369,0.31,0.364,1,0,4.12,4.05,4.12,0,DN200 (not steepened)
O9-P1960,O9,pipe,200,100.0,0.51,0.51,0,,14281,0.03,0.03,1,0,1.48,4.08,4.08,0,DN200 (not steepened)
O9-P183,O9,pipe,250,110.3,0.375,0.476,1,0.30 to 0.50 %,14282,0.75,0.828,0,0,12.74,12.59,12.74,1,Steepened 0.30 to 0.50 %
O1-P1440,O1,pipe,200,100.0,0.51,0.51,0,,14283,0.189,0.254,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P696,O9,pipe,500,100.0,0.155,0.312,1,0.30 to 0.50 %,5977,0.751,0.883,0,0,8.64,8.75,8.75,0,Steepened 0.30 to 0.50 %
O4-P446,O4,pipe,200,100.0,0.51,0.51,0,,14160,0.262,0.262,1,0,4.15,4.49,4.49,0,DN200 (not steepened)
O1-P465,O1,pipe,200,100.0,0.51,0.51,0,,959,0.412,0.564,1,0,3.42,5.23,5.23,0,DN200 (not steepened)
O7-P151,O7,pipe,250,69.7,0.375,0.375,0,,17330,0.666,0.719,1,0,7.36,7.92,7.92,0,"Above DN200, under 0.75 m/s"
O1-P1894,O1,pipe,200,100.0,0.51,0.51,0,,14288,0.065,0.115,1,0,1.93,1.99,1.99,0,DN200 (not steepened)
O17-P23,O17,pipe,200,100.0,0.51,0.51,0,,13671,0.237,0.295,1,0,2.55,2.56,2.56,0,DN200 (not steepened)
O22-P4,O22,pipe,200,69.4,0.51,0.51,0,,3455,0.38,0.48,1,0,2.21,1.86,2.21,0,DN200 (not steepened)
O3-P3210,O3,pipe,200,100.0,0.51,0.51,0,,12342,0.041,0.041,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P25,O1,pipe,1000,100.0,0.075,0.11,1,up to 0.30 %,14292,0.75,0.861,0,0,11.54,10.97,11.54,0,Steepened up to 0.30 %
O9-P3326,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.078,0.078,1,0,2.88,2.59,2.88,0,DN200 (not steepened)
O3-P735,O3,pipe,200,100.0,0.51,0.51,0,,14632,0.222,0.269,1,0,1.57,1.51,1.57,0,DN200 (not steepened)
O9-P1400,O9,pipe,200,82.1,0.51,0.51,0,,14295,0.213,0.216,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P692,O2,pipe,1400,89.1,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,13.29,12.17,13.29,1,Steepened up to 0.30 %
O24-P97,O24,pipe,200,100.0,0.51,0.51,0,,7810,0.226,0.317,1,0,1.7,2.26,2.26,0,DN200 (not steepened)
O3-P2691,O3,pipe,200,73.7,0.51,0.51,0,,16387,0.208,0.34,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P1787,O3,pipe,200,78.3,0.51,0.51,0,,14299,0.1,0.2,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P2556,O3,pipe,200,144.6,0.51,0.51,0,,14300,0.104,0.205,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P3622,O9,pipe,200,100.0,0.51,0.51,0,,13956,0.046,0.068,1,0,1.56,1.9,1.9,0,DN200 (not steepened)
O9-P1334,O9,pipe,200,100.0,0.51,0.51,0,,2459,0.166,0.249,1,0,3.07,2.9,3.07,0,DN200 (not steepened)
O15-P118,O15,pipe,200,100.0,0.51,0.51,0,,6885,0.201,0.353,1,0,6.64,5.41,6.64,0,DN200 (not steepened)
O9-P1472,O9,pipe,200,100.0,0.51,0.51,0,,2145,0.074,0.134,1,0,3.8,4.85,4.85,0,DN200 (not steepened)
O3-P327,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.858,0,0,8.95,8.52,8.95,0,Steepened 0.30 to 0.50 %
O9-P3035,O9,pipe,200,100.0,0.51,0.51,0,,16207,0.381,0.45,1,0,3.92,3.99,3.99,0,DN200 (not steepened)
O8-P301,O8,pipe,200,68.4,0.51,0.51,0,,2499,0.269,0.282,1,0,2.65,2.65,2.65,0,DN200 (not steepened)
O9-P170,O9,pipe,250,100.0,0.375,0.476,1,0.30 to 0.50 %,14282,0.752,0.829,0,0,13.3,13.09,13.3,1,Steepened 0.30 to 0.50 %
O12-P522,O12,pipe,200,100.0,0.51,0.51,0,,14309,0.088,0.174,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
O21-P123,O21,pipe,200,58.2,0.51,0.51,0,,4448,0.55,0.564,1,0,6.35,5.06,6.35,0,DN200 (not steepened)
O3-P2991,O3,pipe,200,65.5,0.51,0.51,0,,1592,0.269,0.334,1,0,2.27,1.92,2.27,0,DN200 (not steepened)
O2-P666,O2,pipe,200,55.5,0.51,0.51,0,,14312,0.089,0.179,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1284,O2,pipe,200,60.6,0.51,0.51,0,,14313,0.089,0.179,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O11-P133,O11,pipe,200,100.0,0.51,0.51,0,,12831,0.119,0.178,1,0,4.87,3.73,4.87,0,DN200 (not steepened)
O7-P50,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.385,0.555,1,0,5.87,5.24,5.87,0,DN200 (not steepened)
O11-P148,O11,pipe,200,116.9,0.51,0.51,0,,11712,0.237,0.237,1,0,1.74,2.02,2.02,0,DN200 (not steepened)
O1-P2589,O1,pipe,200,102.4,0.51,0.51,0,,14317,0.363,0.384,1,0,2.92,4.03,4.03,0,DN200 (not steepened)
O3-P2849,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.752,0.857,0,0,3.49,2.73,3.49,0,Steepened up to 0.30 %
O11-P147,O11,pipe,200,74.9,0.51,0.51,0,,14319,0.037,0.068,1,0,1.48,2.4,2.4,0,DN200 (not steepened)
O9-P1810,O9,pipe,200,63.9,0.51,0.51,0,,2958,0.161,0.308,1,0,1.66,2.61,2.61,0,DN200 (not steepened)
O2-P981,O2,pipe,200,100.0,0.51,0.51,0,,10399,0.186,0.307,1,0,2.98,3.37,3.37,0,DN200 (not steepened)
O12-P394,O12,pipe,200,78.6,0.51,0.51,0,,18707,0.309,0.312,1,0,2.63,3.55,3.55,0,DN200 (not steepened)
O1-P1318,O1,pipe,200,100.0,0.51,0.51,0,,1474,0.073,0.118,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O7-P481,O7,pipe,200,100.0,0.51,0.51,0,,15518,0.128,0.218,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O21-P564,O21,pipe,200,98.5,0.51,0.51,0,,11811,0.223,0.243,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O8-P113,O8,pipe,200,100.0,0.51,0.51,0,,4754,0.148,0.286,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O9-P969,O9,pipe,200,107.3,0.51,0.51,0,,16250,0.07,0.133,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P805,O21,pipe,200,100.0,0.51,0.51,0,,14169,0.295,0.311,1,0,2.85,2.56,2.85,0,DN200 (not steepened)
O9-P3684,O9,pipe,200,100.0,0.51,0.51,0,,5172,0.042,0.06,1,0,1.77,1.99,1.99,0,DN200 (not steepened)
O10-P1,O10,pipe,315,44.5,0.27,0.43,1,0.30 to 0.50 %,12639,0.769,0.892,0,0,10.65,11.4,11.4,0,Steepened 0.30 to 0.50 %
O16-P110,O16,pipe,200,100.0,0.51,0.51,0,,14331,0.04,0.071,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O9-P3259,O9,pipe,200,100.0,0.51,0.51,0,,14332,0.06,0.118,1,0,1.48,2.28,2.28,0,DN200 (not steepened)
O12-P448,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.052,0.052,1,0,1.69,1.51,1.69,0,DN200 (not steepened)
O12-P477,O12,pipe,200,68.2,0.51,0.51,0,,1774,0.034,0.034,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O1-P98,O1,pipe,250,100.0,0.375,0.497,1,0.30 to 0.50 %,16042,0.752,0.792,0,0,3.79,4.05,4.05,0,Steepened 0.30 to 0.50 %
O22-P9,O22,pipe,200,100.0,0.51,0.51,0,,3455,0.36,0.43,1,0,3.14,2.62,3.14,0,DN200 (not steepened)
O24-P79,O24,pipe,200,100.0,0.51,0.51,0,,16496,0.217,0.373,1,0,1.84,2.05,2.05,0,DN200 (not steepened)
O1-P1831,O1,pipe,200,94.2,0.51,0.51,0,,14338,0.274,0.277,1,0,4.75,5.16,5.16,0,DN200 (not steepened)
O4-P406,O4,pipe,200,100.0,0.51,0.51,0,,9194,0.281,0.351,1,0,3.4,3.81,3.81,0,DN200 (not steepened)
O3-P2830,O3,pipe,1000,100.0,0.075,0.121,1,up to 0.30 %,9936,0.763,0.87,0,0,4.4,4.64,4.64,0,Steepened up to 0.30 %
O1-P1810,O1,pipe,200,100.0,0.51,0.51,0,,14341,0.412,0.449,1,0,5.58,5.9,5.9,0,DN200 (not steepened)
O3-P1976,O3,pipe,200,100.6,0.51,0.51,0,,14342,0.03,0.03,1,0,2.46,1.48,2.46,0,DN200 (not steepened)
