label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O12-P424,O12,pipe,200,100.0,0.51,0.51,0,,6857,0.309,0.375,1,0,6.5,6.74,6.74,0,DN200 (not steepened)
O3-P307,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.751,0.859,0,0,6.12,5.87,6.12,0,Steepened 0.30 to 0.50 %
O15-P122,O15,pipe,200,104.2,0.51,0.51,0,,6885,0.077,0.144,1,0,4.04,3.7,4.04,0,DN200 (not steepened)
O15-P140,O15,pipe,200,100.0,0.51,0.51,0,,963,0.162,0.307,1,0,5.39,6.51,6.51,0,DN200 (not steepened)
O23-P23,O23,pipe,200,134.4,0.51,0.51,0,,16716,0.232,0.232,1,0,9.59,9.34,9.59,0,DN200 (not steepened)
O9-P609,O9,pipe,200,100.1,0.51,0.51,0,,581,0.179,0.238,1,0,1.69,2.58,2.58,0,DN200 (not steepened)
O1-P14,O1,pipe,1800,100.0,0.075,0.075,0,,18984,0.9,1.013,0,0,9.99,10.07,10.07,0,"Above DN200, 0.75 m/s as laid"
O2-P1328,O2,pipe,200,100.0,0.51,0.51,0,,1036,0.414,0.472,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O7-P368,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.048,0.048,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O24-P57,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.189,0.337,1,0,2.14,2.39,2.39,0,DN200 (not steepened)
O9-P2312,O9,pipe,200,64.3,0.51,0.51,0,,11756,0.261,0.272,1,0,1.84,2.32,2.32,0,DN200 (not steepened)
O21-P1010,O21,pipe,200,100.0,0.51,0.51,0,,16723,0.295,0.295,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P3339,O3,pipe,200,100.0,0.51,0.51,0,,17066,0.244,0.331,1,0,3.2,1.48,3.2,0,DN200 (not steepened)
O7-P364,O7,pipe,200,90.9,0.51,0.51,0,,11425,0.065,0.065,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O9-P1356,O9,pipe,200,62.1,0.51,0.51,0,,16726,0.043,0.084,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O9-P3328,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.073,0.073,1,0,2.58,2.69,2.69,0,DN200 (not steepened)
O10-P130,O10,pipe,315,100.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.753,0.846,0,0,3.77,3.66,3.77,0,Steepened 0.30 to 0.50 %
O21-P67,O21,pipe,450,100.0,0.205,0.276,1,up to 0.30 %,3042,0.752,0.829,0,0,8.41,8.68,8.68,0,Steepened up to 0.30 %
O3-P2954,O3,pipe,200,100.0,0.51,0.51,0,,16384,0.168,0.314,1,0,1.64,1.74,1.74,0,DN200 (not steepened)
O1-P16,O1,pipe,1800,100.0,0.075,0.075,0,,18984,0.9,1.013,0,0,10.42,10.48,10.48,0,"Above DN200, 0.75 m/s as laid"
O9-P4,O9,pipe,800,100.0,0.085,0.182,1,up to 0.30 %,12988,0.75,0.867,0,0,9.45,8.81,9.45,0,Steepened up to 0.30 %
O9-P1968,O9,pipe,200,97.2,0.51,0.51,0,,8277,0.119,0.219,1,0,3.62,4.17,4.17,0,DN200 (not steepened)
O9-P188,O9,pipe,200,100.0,0.51,0.51,0,,16378,0.606,0.72,1,0,12.63,13.3,13.3,1,DN200 (not steepened)
O15-P67,O15,pipe,200,58.4,0.51,0.51,0,,4854,0.336,0.57,1,0,2.57,3.6,3.6,0,DN200 (not steepened)
O1-P348,O1,pipe,200,100.0,0.51,0.51,0,,16736,0.086,0.172,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O11-P302,O11,pipe,200,100.0,0.51,0.51,0,,16077,0.29,0.294,1,0,7.17,6.92,7.17,0,DN200 (not steepened)
O10-P28,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.259,0.403,1,0,4.39,4.27,4.39,0,DN200 (not steepened)
O1-P492,O1,pipe,200,87.2,0.51,0.51,0,,14277,0.246,0.356,1,0,1.87,2.1,2.1,0,DN200 (not steepened)
O3-P320,O3,pipe,280,100.0,0.375,0.465,1,0.30 to 0.50 %,10543,0.75,0.859,0,0,8.48,8.4,8.48,0,Steepened 0.30 to 0.50 %
O9-P1972,O9,pipe,200,100.0,0.51,0.51,0,,15996,0.093,0.173,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O3-P3303,O3,pipe,200,100.0,0.51,0.51,0,,16742,0.092,0.184,1,0,3.16,1.48,3.16,0,DN200 (not steepened)
O4-P1541,O4,pipe,200,101.9,0.51,0.51,0,,17468,0.258,0.369,1,0,2.32,2.0,2.32,0,DN200 (not steepened)
O9-P136,O9,pipe,200,100.0,0.51,0.51,0,,11710,0.272,0.326,1,0,5.14,5.02,5.14,0,DN200 (not steepened)
O9-P919,O9,pipe,200,100.0,0.51,0.51,0,,5222,0.181,0.186,1,0,2.33,4.73,4.73,0,DN200 (not steepened)
O1-P132,O1,pipe,1000,100.0,0.075,0.116,1,up to 0.30 %,2477,0.75,0.863,0,0,10.93,9.89,10.93,0,Steepened up to 0.30 %
O3-P2070,O3,pipe,200,100.0,0.51,0.51,0,,16747,0.189,0.254,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O1-P1273,O1,pipe,200,100.0,0.51,0.51,0,,16748,0.158,0.18,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O9-P3225,O9,pipe,200,100.0,0.51,0.51,0,,12573,0.143,0.261,1,0,3.62,3.21,3.62,0,DN200 (not steepened)
O4-P362,O4,pipe,200,100.0,0.51,0.51,0,,16750,0.156,0.241,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O7-P527,O7,pipe,200,84.6,0.51,0.51,0,,7202,0.094,0.176,1,0,1.8,1.66,1.8,0,DN200 (not steepened)
O9-P1866,O9,pipe,200,71.8,0.51,0.51,0,,2540,0.146,0.194,1,0,2.82,2.08,2.82,0,DN200 (not steepened)
O6-P311,O6,pipe,200,85.8,0.51,0.51,0,,16753,0.028,0.028,1,0,1.48,2.81,2.81,0,DN200 (not steepened)
O23-P13,O23,pipe,200,100.0,0.51,0.51,0,,16716,0.256,0.256,1,0,8.25,8.19,8.25,0,DN200 (not steepened)
O1-P81,O1,pipe,900,100.0,0.075,0.134,1,up to 0.30 %,4003,0.75,0.84,0,0,7.66,7.2,7.66,0,Steepened up to 0.30 %
O7-P369,O7,pipe,200,100.0,0.51,0.51,0,,11425,0.041,0.041,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O24-P61,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.08,0.145,1,0,1.6,1.61,1.61,0,DN200 (not steepened)
O7-P365,O7,pipe,200,89.0,0.51,0.51,0,,11425,0.062,0.062,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O10-P21,O10,pipe,200,100.0,0.51,0.51,0,,16738,0.299,0.441,1,0,4.98,5.07,5.07,0,DN200 (not steepened)
O1-P310,O1,pipe,200,65.4,0.51,0.51,0,,2208,0.098,0.194,1,0,1.58,1.91,1.91,0,DN200 (not steepened)
O1-P457,O1,pipe,200,60.1,0.51,0.51,0,,959,0.551,0.687,1,0,3.76,4.64,4.64,0,DN200 (not steepened)
O2-P176,O2,pipe,200,100.0,0.51,0.51,0,,2218,0.367,0.374,1,0,1.83,3.18,3.18,0,DN200 (not steepened)
O9-P1898,O9,pipe,200,88.5,0.51,0.51,0,,11382,0.16,0.241,1,0,2.15,2.29,2.29,0,DN200 (not steepened)
O1-P446,O1,pipe,200,105.3,0.51,0.51,0,,13027,0.57,0.727,1,0,6.35,6.37,6.37,0,DN200 (not steepened)
O1-P269,O1,pipe,200,100.0,0.51,0.51,0,,2208,0.218,0.325,1,0,1.85,1.77,1.85,0,DN200 (not steepened)
O1-P301,O1,pipe,200,100.0,0.51,0.51,0,,6240,0.181,0.33,1,0,2.16,2.2,2.2,0,DN200 (not steepened)
O1-P623,O1,pipe,200,100.0,0.51,0.51,0,,16781,0.147,0.261,1,0,1.48,2.65,2.65,0,DN200 (not steepened)
O1-P516,O1,pipe,200,100.0,0.51,0.51,0,,8172,0.411,0.605,1,0,3.07,3.54,3.54,0,DN200 (not steepened)
O2-P1416,O2,pipe,200,100.0,0.51,0.51,0,,16769,0.224,0.252,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P59,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.159,0.301,1,0,1.75,1.93,1.93,0,DN200 (not steepened)
O1-P284,O1,pipe,200,100.0,0.51,0.51,0,,4749,0.098,0.194,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P62,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.048,0.048,1,0,1.5,1.6,1.6,0,DN200 (not steepened)
O1-P548,O1,pipe,200,100.0,0.51,0.51,0,,5746,0.221,0.305,1,0,2.63,1.48,2.63,0,DN200 (not steepened)
O1-P277,O1,pipe,200,100.0,0.51,0.51,0,,4749,0.184,0.312,1,0,1.99,1.77,1.99,0,DN200 (not steepened)
O1-P441,O1,pipe,900,100.0,0.075,0.143,1,up to 0.30 %,10688,0.752,0.857,0,0,6.1,6.57,6.57,0,Steepened up to 0.30 %
O1-P480,O1,pipe,200,77.5,0.51,0.51,0,,16776,0.131,0.257,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O1-P515,O1,pipe,200,100.0,0.51,0.51,0,,8172,0.414,0.618,1,0,3.54,3.85,3.85,0,DN200 (not steepened)
O9-P3150,O9,pipe,200,63.5,0.51,0.51,0,,5104,0.158,0.158,1,0,1.56,1.89,1.89,0,DN200 (not steepened)
O24-P58,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.173,0.319,1,0,1.93,2.14,2.14,0,DN200 (not steepened)
O24-P60,O24,pipe,200,100.0,0.51,0.51,0,,9470,0.119,0.227,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P624,O1,pipe,200,100.0,0.51,0.51,0,,16781,0.072,0.142,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O1-P493,O1,pipe,200,91.7,0.51,0.51,0,,14277,0.233,0.331,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O1-P443,O1,pipe,900,100.0,0.075,0.143,1,up to 0.30 %,10688,0.75,0.851,0,0,7.7,6.73,7.7,0,Steepened up to 0.30 %
O1-P1547,O1,pipe,200,59.6,0.51,0.51,0,,16784,0.174,0.174,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O1-P2345,O1,pipe,200,106.3,0.51,0.51,0,,6921,0.237,0.311,1,0,3.36,1.65,3.36,0,DN200 (not steepened)
O2-P1467,O2,pipe,200,125.6,0.51,0.51,0,,11180,0.492,0.594,1,0,1.63,1.65,1.65,0,DN200 (not steepened)
O1-P2319,O1,pipe,200,175.9,0.51,0.51,0,,16787,0.279,0.338,1,0,3.1,1.64,3.1,0,DN200 (not steepened)
O1-P1541,O1,pipe,200,201.2,0.51,0.51,0,,1647,0.401,0.419,1,0,2.35,2.34,2.35,0,DN200 (not steepened)
O7-P132,O7,pipe,200,51.6,0.51,0.51,0,,16789,0.347,0.365,1,0,3.85,3.56,3.85,0,DN200 (not steepened)
O7-P133,O7,pipe,200,71.1,0.51,0.51,0,,10701,0.344,0.362,1,0,3.56,3.85,3.85,0,DN200 (not steepened)
O7-P542,O7,pipe,200,82.1,0.51,0.51,0,,16792,0.076,0.15,1,0,1.98,2.64,2.64,0,DN200 (not steepened)
O7-P543,O7,pipe,200,48.9,0.51,0.51,0,,16792,0.048,0.097,1,0,1.48,1.98,1.98,0,DN200 (not steepened)
O7-P137,O7,pipe,200,103.3,0.51,0.51,0,,10701,0.307,0.325,1,0,5.39,4.49,5.39,0,DN200 (not steepened)
O7-P353,O7,pipe,200,56.1,0.51,0.51,0,,8437,0.055,0.055,1,0,3.38,3.31,3.38,0,DN200 (not steepened)
O7-P352,O7,pipe,200,47.5,0.51,0.51,0,,8437,0.057,0.057,1,0,3.31,3.09,3.31,0,DN200 (not steepened)
O7-P357,O7,pipe,200,64.3,0.51,0.51,0,,15647,0.037,0.037,1,0,2.03,2.59,2.59,0,DN200 (not steepened)
O7-P356,O7,pipe,200,74.9,0.51,0.51,0,,15647,0.044,0.044,1,0,2.59,2.76,2.76,0,DN200 (not steepened)
O7-P35,O7,pipe,200,51.9,0.51,0.51,0,,15518,0.402,0.565,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O7-P34,O7,pipe,200,36.6,0.51,0.51,0,,15518,0.403,0.566,1,0,1.52,1.62,1.62,0,DN200 (not steepened)
O7-P86,O7,pipe,200,36.0,0.51,0.51,0,,16800,0.051,0.098,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O7-P87,O7,pipe,200,64.0,0.51,0.51,0,,16801,0.049,0.098,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O7-P66,O7,pipe,200,51.1,0.51,0.51,0,,16802,0.321,0.455,1,0,2.05,2.46,2.46,0,DN200 (not steepened)
O7-P65,O7,pipe,200,57.2,0.51,0.51,0,,16802,0.325,0.456,1,0,2.46,2.71,2.71,0,DN200 (not steepened)
O7-P63,O7,pipe,200,61.0,0.51,0.51,0,,15518,0.34,0.473,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O7-P62,O7,pipe,200,60.6,0.51,0.51,0,,15518,0.34,0.473,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O7-P150,O7,pipe,250,66.4,0.375,0.375,0,,17330,0.667,0.72,1,0,7.92,8.33,8.33,0,"Above DN200, under 0.75 m/s"
O7-P12,O7,pipe,280,59.8,0.375,0.424,1,0.30 to 0.50 %,16807,0.75,0.837,0,0,8.35,8.12,8.35,0,Steepened 0.30 to 0.50 %
O7-P25,O7,pipe,200,55.5,0.51,0.51,0,,15518,0.468,0.632,1,0,7.48,7.57,7.57,0,DN200 (not steepened)
O7-P24,O7,pipe,200,56.8,0.51,0.51,0,,15518,0.469,0.636,1,0,7.57,7.78,7.78,0,DN200 (not steepened)
O7-P390,O7,pipe,200,38.4,0.51,0.51,0,,16810,0.398,0.46,1,0,7.48,6.83,7.48,0,DN200 (not steepened)
O7-P391,O7,pipe,200,69.6,0.51,0.51,0,,4193,0.392,0.454,1,0,7.33,7.48,7.48,0,DN200 (not steepened)
O7-P385,O7,pipe,200,69.4,0.51,0.51,0,,16812,0.429,0.554,1,0,6.95,7.29,7.29,0,DN200 (not steepened)
O7-P386,O7,pipe,200,61.8,0.51,0.51,0,,8843,0.425,0.55,1,0,6.84,6.95,6.95,0,DN200 (not steepened)
O7-P257,O7,pipe,200,40.7,0.51,0.51,0,,16815,0.597,0.624,1,0,7.18,7.57,7.57,0,DN200 (not steepened)
O7-P258,O7,pipe,200,38.0,0.51,0.51,0,,16815,0.595,0.621,1,0,6.75,7.18,7.18,0,DN200 (not steepened)
O7-P259,O7,pipe,200,40.4,0.51,0.51,0,,16816,0.594,0.616,1,0,7.33,6.75,7.33,0,DN200 (not steepened)
O7-P260,O7,pipe,200,42.0,0.51,0.51,0,,11741,0.585,0.607,1,0,7.16,7.33,7.33,0,DN200 (not steepened)
O7-P261,O7,pipe,200,39.2,0.51,0.51,0,,11741,0.585,0.607,1,0,6.74,7.16,7.16,0,DN200 (not steepened)
O7-P110,O7,pipe,200,61.0,0.51,0.51,0,,16819,0.072,0.145,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O7-P114,O7,pipe,200,60.2,0.51,0.51,0,,16820,0.234,0.249,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O7-P116,O7,pipe,200,58.9,0.51,0.51,0,,16821,0.215,0.215,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O6-P396,O6,pipe,200,71.3,0.51,0.51,0,,16822,0.316,0.316,1,0,1.66,1.65,1.66,0,DN200 (not steepened)
O6-P397,O6,pipe,200,48.1,0.51,0.51,0,,16823,0.284,0.284,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O6-P347,O6,pipe,200,71.2,0.51,0.51,0,,16825,0.187,0.187,1,0,1.49,1.72,1.72,0,DN200 (not steepened)
O6-P348,O6,pipe,200,66.4,0.51,0.51,0,,16825,0.163,0.163,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O6-P62,O6,pipe,355,34.1,0.27,0.358,1,0.30 to 0.50 %,14249,0.8,0.877,0,0,4.08,3.56,4.08,0,Steepened 0.30 to 0.50 %
O6-P61,O6,pipe,355,26.4,0.27,0.358,1,0.30 to 0.50 %,14249,0.8,0.878,0,0,3.56,3.07,3.56,0,Steepened 0.30 to 0.50 %
O6-P318,O6,pipe,200,58.3,0.51,0.51,0,,16829,0.13,0.13,1,0,2.17,2.78,2.78,0,DN200 (not steepened)
O6-P319,O6,pipe,200,52.8,0.51,0.51,0,,16829,0.023,0.023,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O6-P302,O6,pipe,200,43.3,0.51,0.51,0,,4264,0.318,0.318,1,0,6.67,6.56,6.67,0,DN200 (not steepened)
O6-P293,O6,pipe,200,66.8,0.51,0.51,0,,16831,0.129,0.129,1,0,2.67,1.48,2.67,0,DN200 (not steepened)
O6-P282,O6,pipe,200,63.6,0.51,0.51,0,,11269,0.352,0.352,1,0,4.5,4.05,4.5,0,DN200 (not steepened)
O6-P283,O6,pipe,200,80.1,0.51,0.51,0,,11269,0.324,0.324,1,0,3.45,4.5,4.5,0,DN200 (not steepened)
O6-P227,O6,pipe,200,68.4,0.51,0.51,0,,16834,0.167,0.189,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O5-P306,O5,pipe,200,96.2,0.51,0.51,0,,16835,0.136,0.166,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O5-P307,O5,pipe,200,42.5,0.51,0.51,0,,16836,0.132,0.15,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O6-P134,O6,pipe,200,58.4,0.51,0.51,0,,16837,0.169,0.199,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O5-P39,O5,pipe,200,50.2,0.51,0.51,0,,18541,0.343,0.405,1,0,4.01,3.94,4.01,0,DN200 (not steepened)
O5-P40,O5,pipe,200,81.4,0.51,0.51,0,,16839,0.294,0.364,1,0,3.29,4.01,4.01,0,DN200 (not steepened)
O5-P186,O5,pipe,200,30.6,0.51,0.51,0,,17451,0.165,0.177,1,0,2.49,2.17,2.49,0,DN200 (not steepened)
O5-P255,O5,pipe,200,57.1,0.51,0.51,0,,16841,0.214,0.345,1,0,2.94,3.11,3.11,0,DN200 (not steepened)
O5-P256,O5,pipe,200,71.6,0.51,0.51,0,,11948,0.212,0.343,1,0,2.89,2.94,2.94,0,DN200 (not steepened)
O5-P243,O5,pipe,200,66.5,0.51,0.51,0,,16843,0.292,0.402,1,0,4.14,3.85,4.14,0,DN200 (not steepened)
O8-P253,O8,pipe,200,67.1,0.51,0.51,0,,16255,0.043,0.043,1,0,1.76,1.6,1.76,0,DN200 (not steepened)
O8-P255,O8,pipe,200,62.8,0.51,0.51,0,,16255,0.033,0.033,1,0,1.71,1.79,1.79,0,DN200 (not steepened)
O8-P254,O8,pipe,200,42.0,0.51,0.51,0,,16255,0.037,0.037,1,0,1.79,1.76,1.79,0,DN200 (not steepened)
O4-P589,O4,pipe,200,49.7,0.51,0.51,0,,9896,0.722,0.751,1,0,8.59,8.36,8.59,0,DN200 (not steepened)
O4-P677,O4,pipe,200,51.4,0.51,0.51,0,,9896,0.444,0.457,1,0,4.06,4.07,4.07,0,DN200 (not steepened)
O4-P1070,O4,pipe,200,74.7,0.51,0.51,0,,16851,0.325,0.424,1,0,2.96,3.22,3.22,0,DN200 (not steepened)
O4-P1073,O4,pipe,200,62.0,0.51,0.51,0,,16850,0.256,0.366,1,0,2.38,3.13,3.13,0,DN200 (not steepened)
O4-P1072,O4,pipe,200,70.4,0.51,0.51,0,,16851,0.267,0.37,1,0,3.13,2.8,3.13,0,DN200 (not steepened)
O4-P1255,O4,pipe,200,58.0,0.51,0.51,0,,16852,0.086,0.173,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1153,O4,pipe,200,34.4,0.51,0.51,0,,16478,0.188,0.188,1,0,1.58,1.94,1.94,0,DN200 (not steepened)
O4-P1151,O4,pipe,200,100.7,0.51,0.51,0,,16478,0.248,0.256,1,0,1.99,1.88,1.99,0,DN200 (not steepened)
O4-P1152,O4,pipe,200,31.1,0.51,0.51,0,,16478,0.208,0.219,1,0,1.94,1.99,1.99,0,DN200 (not steepened)
O4-P443,O4,pipe,200,181.9,0.51,0.51,0,,14160,0.263,0.263,1,0,4.32,5.11,5.11,0,DN200 (not steepened)
O4-P442,O4,pipe,200,75.3,0.51,0.51,0,,16857,0.263,0.263,1,0,5.11,5.22,5.22,0,DN200 (not steepened)
O4-P1177,O4,pipe,200,27.5,0.51,0.51,0,,16858,0.074,0.151,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O4-P1176,O4,pipe,200,73.3,0.51,0.51,0,,16859,0.076,0.151,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O4-P1291,O4,pipe,200,410.7,0.51,0.51,0,,8767,0.17,0.275,1,0,2.42,3.24,3.24,0,DN200 (not steepened)
O4-P1211,O4,pipe,200,86.3,0.51,0.51,0,,16861,0.029,0.029,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O4-P1189,O4,pipe,200,59.1,0.51,0.51,0,,16868,0.418,0.566,1,0,5.4,5.36,5.4,0,DN200 (not steepened)
O4-P1190,O4,pipe,200,77.7,0.51,0.51,0,,16868,0.418,0.566,1,0,5.13,5.4,5.4,0,DN200 (not steepened)
O4-P1191,O4,pipe,200,76.4,0.51,0.51,0,,16868,0.417,0.565,1,0,4.44,5.13,5.13,0,DN200 (not steepened)
O4-P1192,O4,pipe,200,69.2,0.51,0.51,0,,16868,0.417,0.565,1,0,4.16,4.44,4.44,0,DN200 (not steepened)
O4-P1194,O4,pipe,200,57.8,0.51,0.51,0,,10910,0.407,0.486,1,0,3.95,3.97,3.97,0,DN200 (not steepened)
O4-P1212,O4,pipe,200,43.0,0.51,0.51,0,,10943,0.232,0.34,1,0,2.92,3.25,3.25,0,DN200 (not steepened)
O4-P1193,O4,pipe,200,68.1,0.51,0.51,0,,16868,0.417,0.565,1,0,3.97,4.16,4.16,0,DN200 (not steepened)
O4-P1387,O4,pipe,200,18.7,0.51,0.51,0,,8612,0.314,0.314,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O4-P1386,O4,pipe,200,24.4,0.51,0.51,0,,16870,0.318,0.318,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O4-P1385,O4,pipe,200,41.0,0.51,0.51,0,,16871,0.325,0.325,1,0,2.18,2.13,2.18,0,DN200 (not steepened)
O4-P1448,O4,pipe,200,43.8,0.51,0.51,0,,7246,0.326,0.338,1,0,2.51,2.26,2.51,0,DN200 (not steepened)
O4-P1449,O4,pipe,200,86.0,0.51,0.51,0,,7246,0.316,0.329,1,0,1.83,2.51,2.51,0,DN200 (not steepened)
O4-P1456,O4,pipe,200,37.8,0.51,0.51,0,,12537,0.217,0.235,1,0,1.56,1.75,1.75,0,DN200 (not steepened)
O4-P1455,O4,pipe,200,30.2,0.51,0.51,0,,16875,0.231,0.247,1,0,1.75,1.73,1.75,0,DN200 (not steepened)
O4-P1454,O4,pipe,200,43.8,0.51,0.51,0,,16875,0.243,0.258,1,0,1.73,1.81,1.81,0,DN200 (not steepened)
O7-P200,O7,pipe,200,81.8,0.51,0.51,0,,11425,0.216,0.355,1,0,7.94,7.29,7.94,0,DN200 (not steepened)
O7-P199,O7,pipe,200,61.2,0.51,0.51,0,,11425,0.217,0.356,1,0,7.29,7.36,7.36,0,DN200 (not steepened)
O4-P1261,O4,pipe,200,67.2,0.51,0.51,0,,16879,0.075,0.151,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P1076,O4,pipe,200,58.9,0.51,0.51,0,,16879,0.227,0.333,1,0,1.82,2.15,2.15,0,DN200 (not steepened)
O4-P1409,O4,pipe,200,79.0,0.51,0.51,0,,16882,0.239,0.262,1,0,1.66,1.89,1.89,0,DN200 (not steepened)
O4-P1413,O4,pipe,200,45.6,0.51,0.51,0,,16882,0.134,0.157,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P363,O3,pipe,200,85.6,0.51,0.51,0,,16883,0.293,0.35,1,0,3.14,2.93,3.14,0,DN200 (not steepened)
O3-P364,O3,pipe,200,96.1,0.51,0.51,0,,16884,0.292,0.346,1,0,3.38,3.14,3.38,0,DN200 (not steepened)
O4-P54,O4,pipe,800,52.2,0.085,0.147,1,up to 0.30 %,17549,0.755,0.854,0,0,11.72,11.8,11.8,0,Steepened up to 0.30 %
O4-P55,O4,pipe,800,67.0,0.085,0.147,1,up to 0.30 %,17549,0.754,0.854,0,0,11.62,11.72,11.72,0,Steepened up to 0.30 %
O4-P900,O4,pipe,200,64.1,0.51,0.51,0,,16887,0.375,0.405,1,0,6.5,6.5,6.5,0,DN200 (not steepened)
O4-P903,O4,pipe,200,24.3,0.51,0.51,0,,10564,0.363,0.395,1,0,6.17,6.19,6.19,0,DN200 (not steepened)
O4-P902,O4,pipe,200,23.4,0.51,0.51,0,,16889,0.363,0.395,1,0,6.19,6.25,6.25,0,DN200 (not steepened)
O4-P901,O4,pipe,200,86.8,0.51,0.51,0,,16889,0.37,0.401,1,0,6.25,6.5,6.5,0,DN200 (not steepened)
O4-P978,O4,pipe,200,44.5,0.51,0.51,0,,16892,0.164,0.164,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P979,O4,pipe,200,65.0,0.51,0.51,0,,16892,0.025,0.025,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O4-P1016,O4,pipe,200,60.6,0.51,0.51,0,,16894,0.143,0.195,1,0,2.07,2.62,2.62,0,DN200 (not steepened)
O4-P1017,O4,pipe,200,38.6,0.51,0.51,0,,16894,0.088,0.173,1,0,1.88,2.07,2.07,0,DN200 (not steepened)
O4-P590,O4,pipe,200,60.5,0.51,0.51,0,,9896,0.721,0.751,1,0,8.56,8.59,8.59,0,DN200 (not steepened)
O4-P591,O4,pipe,200,68.2,0.51,0.51,0,,9896,0.721,0.751,1,0,8.29,8.56,8.56,0,DN200 (not steepened)
O4-P985,O4,pipe,200,43.6,0.51,0.51,0,,17532,0.216,0.258,1,0,2.35,2.37,2.37,0,DN200 (not steepened)
O4-P986,O4,pipe,200,48.3,0.51,0.51,0,,17532,0.149,0.21,1,0,2.33,2.35,2.35,0,DN200 (not steepened)
O4-P992,O4,pipe,200,68.8,0.51,0.51,0,,16900,0.138,0.178,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O4-P993,O4,pipe,200,58.6,0.51,0.51,0,,16900,0.059,0.119,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P1565,O4,pipe,200,52.2,0.51,0.51,0,,16901,0.251,0.374,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P1564,O4,pipe,200,63.7,0.51,0.51,0,,16901,0.254,0.379,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O4-P1500,O4,pipe,200,21.8,0.51,0.51,0,,16903,0.276,0.287,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O4-P130,O4,pipe,200,49.0,0.51,0.51,0,,16903,0.588,0.744,1,0,4.33,4.22,4.33,0,DN200 (not steepened)
O4-P131,O4,pipe,200,39.3,0.51,0.51,0,,16905,0.579,0.74,1,0,4.16,4.33,4.33,0,DN200 (not steepened)
O4-P132,O4,pipe,200,65.0,0.51,0.51,0,,17468,0.579,0.739,1,0,4.22,4.16,4.22,0,DN200 (not steepened)
O4-P133,O4,pipe,200,23.3,0.51,0.51,0,,17468,0.577,0.739,1,0,4.26,4.22,4.26,0,DN200 (not steepened)
O4-P1462,O4,pipe,200,89.5,0.51,0.51,0,,17469,0.186,0.334,1,0,4.28,2.88,4.28,0,DN200 (not steepened)
O4-P1463,O4,pipe,200,81.1,0.51,0.51,0,,17469,0.185,0.333,1,0,3.82,4.28,4.28,0,DN200 (not steepened)
O4-P951,O4,pipe,200,94.5,0.51,0.51,0,,16910,0.455,0.486,1,0,5.02,5.4,5.4,0,DN200 (not steepened)
O3-P630,O3,pipe,200,56.0,0.51,0.51,0,,16911,0.253,0.285,1,0,1.96,2.03,2.03,0,DN200 (not steepened)
O4-P1236,O4,pipe,200,99.8,0.51,0.51,0,,5679,0.258,0.258,1,0,3.8,5.59,5.59,0,DN200 (not steepened)
O4-P376,O4,pipe,200,76.6,0.51,0.51,0,,17849,0.614,0.696,1,0,3.71,4.03,4.03,0,DN200 (not steepened)
O4-P377,O4,pipe,200,75.2,0.51,0.51,0,,17849,0.611,0.694,1,0,3.42,3.71,3.71,0,DN200 (not steepened)
O4-P772,O4,pipe,200,56.5,0.51,0.51,0,,10054,0.197,0.246,1,0,1.53,2.08,2.08,0,DN200 (not steepened)
O3-P688,O3,pipe,200,100.2,0.51,0.51,0,,16916,0.181,0.252,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O4-P629,O4,pipe,200,41.1,0.51,0.51,0,,5612,0.415,0.446,1,0,3.51,3.93,3.93,0,DN200 (not steepened)
O4-P628,O4,pipe,200,35.8,0.51,0.51,0,,16918,0.418,0.449,1,0,3.93,3.95,3.95,0,DN200 (not steepened)
O4-P313,O4,pipe,200,64.5,0.51,0.51,0,,16919,0.025,0.025,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P285,O4,pipe,200,63.5,0.51,0.51,0,,16921,0.177,0.242,1,0,3.67,4.36,4.36,0,DN200 (not steepened)
O4-P286,O4,pipe,200,66.7,0.51,0.51,0,,16921,0.174,0.23,1,0,1.95,3.67,3.67,0,DN200 (not steepened)
O6-P171,O6,pipe,200,70.2,0.51,0.51,0,,13947,0.318,0.337,1,0,4.29,4.31,4.31,0,DN200 (not steepened)
O6-P172,O6,pipe,200,73.0,0.51,0.51,0,,13947,0.317,0.331,1,0,4.14,4.29,4.29,0,DN200 (not steepened)
O4-P463,O4,pipe,200,74.9,0.51,0.51,0,,11320,0.133,0.133,1,0,1.87,1.87,1.87,0,DN200 (not steepened)
O4-P464,O4,pipe,200,25.2,0.51,0.51,0,,11320,0.132,0.132,1,0,1.82,1.87,1.87,0,DN200 (not steepened)
O4-P584,O4,pipe,200,41.9,0.51,0.51,0,,17433,0.724,0.754,1,0,9.26,9.09,9.26,0,DN200 (not steepened)
O4-P667,O4,pipe,200,34.8,0.51,0.51,0,,16930,0.301,0.316,1,0,1.52,1.54,1.54,0,DN200 (not steepened)
O4-P668,O4,pipe,200,36.6,0.51,0.51,0,,16930,0.301,0.316,1,0,1.5,1.52,1.52,0,DN200 (not steepened)
O4-P669,O4,pipe,200,52.5,0.51,0.51,0,,16930,0.301,0.316,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O4-P674,O4,pipe,200,49.3,0.51,0.51,0,,16930,0.171,0.212,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O4-P672,O4,pipe,200,22.1,0.51,0.51,0,,16930,0.172,0.212,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P673,O4,pipe,200,28.8,0.51,0.51,0,,16930,0.172,0.212,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O4-P663,O4,pipe,200,47.1,0.51,0.51,0,,4171,0.192,0.215,1,0,2.0,1.93,2.0,0,DN200 (not steepened)
O4-P664,O4,pipe,200,41.1,0.51,0.51,0,,4171,0.191,0.215,1,0,1.7,2.0,2.0,0,DN200 (not steepened)
O4-P659,O4,pipe,200,73.2,0.51,0.51,0,,4171,0.214,0.249,1,0,2.18,2.35,2.35,0,DN200 (not steepened)
O4-P660,O4,pipe,200,62.3,0.51,0.51,0,,4171,0.214,0.249,1,0,2.06,2.18,2.18,0,DN200 (not steepened)
O4-P637,O4,pipe,200,60.3,0.51,0.51,0,,10163,0.362,0.404,1,0,3.07,3.17,3.17,0,DN200 (not steepened)
O4-P638,O4,pipe,200,34.0,0.51,0.51,0,,10163,0.362,0.404,1,0,3.07,3.07,3.07,0,DN200 (not steepened)
O4-P639,O4,pipe,200,43.8,0.51,0.51,0,,10163,0.362,0.404,1,0,3.1,3.07,3.1,0,DN200 (not steepened)
O4-P644,O4,pipe,200,84.1,0.51,0.51,0,,10163,0.331,0.379,1,0,1.82,1.89,1.89,0,DN200 (not steepened)
O4-P645,O4,pipe,200,62.2,0.51,0.51,0,,10163,0.331,0.379,1,0,1.7,1.82,1.82,0,DN200 (not steepened)
O4-P646,O4,pipe,200,63.4,0.51,0.51,0,,10163,0.33,0.379,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O4-P653,O4,pipe,200,47.9,0.51,0.51,0,,10163,0.25,0.289,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P654,O4,pipe,200,48.6,0.51,0.51,0,,10163,0.25,0.289,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P655,O4,pipe,200,63.1,0.51,0.51,0,,10163,0.224,0.264,1,0,2.18,1.72,2.18,0,DN200 (not steepened)
O5-P105,O5,pipe,200,67.6,0.51,0.51,0,,16946,0.026,0.026,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P1835,O9,pipe,200,68.5,0.51,0.51,0,,12762,0.138,0.246,1,0,2.5,2.72,2.72,0,DN200 (not steepened)
O9-P1834,O9,pipe,200,69.4,0.51,0.51,0,,12762,0.139,0.246,1,0,2.72,2.93,2.93,0,DN200 (not steepened)
O9-P16,O9,pipe,560,73.8,0.155,0.26,1,up to 0.30 %,2799,0.756,0.858,0,0,11.61,11.35,11.61,0,Steepened up to 0.30 %
O9-P17,O9,pipe,560,26.2,0.155,0.26,1,up to 0.30 %,2799,0.755,0.858,0,0,11.62,11.61,11.62,0,Steepened up to 0.30 %
O9-P1833,O9,pipe,200,77.6,0.51,0.51,0,,12762,0.14,0.246,1,0,2.93,3.75,3.75,0,DN200 (not steepened)
O12-P360,O12,pipe,200,142.2,0.51,0.51,0,,16952,0.22,0.337,1,0,2.4,3.66,3.66,0,DN200 (not steepened)
O12-P361,O12,pipe,200,81.3,0.51,0.51,0,,12143,0.218,0.334,1,0,2.21,2.4,2.4,0,DN200 (not steepened)
O12-P336,O12,pipe,200,90.1,0.51,0.51,0,,18699,0.323,0.416,1,0,4.83,4.81,4.83,0,DN200 (not steepened)
O12-P323,O12,pipe,200,55.6,0.51,0.51,0,,16955,0.382,0.452,1,0,6.29,7.1,7.1,0,DN200 (not steepened)
O12-P319,O12,pipe,200,94.5,0.51,0.51,0,,16956,0.384,0.454,1,0,7.62,7.92,7.92,0,DN200 (not steepened)
O12-P320,O12,pipe,200,42.9,0.51,0.51,0,,16955,0.384,0.454,1,0,7.67,7.62,7.67,0,DN200 (not steepened)
O12-P480,O12,pipe,200,53.4,0.51,0.51,0,,4945,0.269,0.428,1,0,3.05,2.57,3.05,0,DN200 (not steepened)
O12-P481,O12,pipe,200,84.8,0.51,0.51,0,,4945,0.269,0.428,1,0,3.27,3.05,3.27,0,DN200 (not steepened)
O12-P474,O12,pipe,200,45.4,0.51,0.51,0,,16960,0.166,0.166,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O12-P73,O12,pipe,200,56.3,0.51,0.51,0,,11265,0.4,0.593,1,0,6.69,6.25,6.69,0,DN200 (not steepened)
O12-P72,O12,pipe,200,52.2,0.51,0.51,0,,16962,0.4,0.593,1,0,6.25,6.4,6.4,0,DN200 (not steepened)
O12-P71,O12,pipe,200,65.1,0.51,0.51,0,,16962,0.401,0.593,1,0,6.4,6.46,6.46,0,DN200 (not steepened)
O12-P70,O12,pipe,200,55.3,0.51,0.51,0,,16962,0.401,0.593,1,0,6.46,6.25,6.46,0,DN200 (not steepened)
O12-P69,O12,pipe,200,44.9,0.51,0.51,0,,16962,0.401,0.593,1,0,6.25,6.2,6.25,0,DN200 (not steepened)
O12-P68,O12,pipe,200,64.4,0.51,0.51,0,,16962,0.401,0.593,1,0,6.2,6.03,6.2,0,DN200 (not steepened)
O12-P67,O12,pipe,200,46.9,0.51,0.51,0,,16962,0.401,0.593,1,0,6.03,6.04,6.04,0,DN200 (not steepened)
O12-P66,O12,pipe,200,59.6,0.51,0.51,0,,16962,0.401,0.593,1,0,6.04,6.25,6.25,0,DN200 (not steepened)
O12-P65,O12,pipe,200,71.0,0.51,0.51,0,,16962,0.401,0.593,1,0,6.25,6.51,6.51,0,DN200 (not steepened)
O12-P64,O12,pipe,200,60.7,0.51,0.51,0,,16962,0.401,0.593,1,0,6.51,6.29,6.51,0,DN200 (not steepened)
O12-P63,O12,pipe,200,60.3,0.51,0.51,0,,16962,0.401,0.593,1,0,6.29,6.44,6.44,0,DN200 (not steepened)
O12-P62,O12,pipe,200,57.5,0.51,0.51,0,,16962,0.401,0.593,1,0,6.44,6.51,6.51,0,DN200 (not steepened)
O12-P398,O12,pipe,200,54.5,0.51,0.51,0,,8805,0.262,0.265,1,0,2.55,2.21,2.55,0,DN200 (not steepened)
O11-P162,O11,pipe,200,88.6,0.51,0.51,0,,16974,0.029,0.029,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O11-P159,O11,pipe,200,68.1,0.51,0.51,0,,11638,0.123,0.123,1,0,1.83,2.33,2.33,0,DN200 (not steepened)
O11-P60,O11,pipe,250,67.3,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,11.24,10.91,11.24,0,Steepened 0.30 to 0.50 %
O11-P59,O11,pipe,250,32.7,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,10.91,10.7,10.91,0,Steepened 0.30 to 0.50 %
O11-P52,O11,pipe,250,21.3,0.375,0.498,1,0.30 to 0.50 %,13869,0.753,0.824,0,0,10.2,10.08,10.2,0,Steepened 0.30 to 0.50 %
O11-P51,O11,pipe,250,78.7,0.375,0.498,1,0.30 to 0.50 %,13869,0.756,0.826,0,0,10.08,9.91,10.08,0,Steepened 0.30 to 0.50 %
O11-P47,O11,pipe,250,81.7,0.375,0.498,1,0.30 to 0.50 %,13869,0.758,0.827,0,0,10.04,9.92,10.04,0,Steepened 0.30 to 0.50 %
O11-P5,O11,pipe,280,58.9,0.375,0.449,1,0.30 to 0.50 %,16981,0.75,0.843,0,0,12.08,12.22,12.22,1,Steepened 0.30 to 0.50 %
O1-P2096,O1,pipe,200,65.4,0.51,0.51,0,,16982,0.025,0.025,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P2095,O1,pipe,200,43.6,0.51,0.51,0,,16982,0.032,0.032,1,0,1.69,2.08,2.08,0,DN200 (not steepened)
O14-P24,O14,pipe,200,20.5,0.51,0.51,0,,16984,0.559,0.593,1,0,7.02,7.14,7.14,0,DN200 (not steepened)
O10-P269,O10,pipe,200,46.2,0.51,0.51,0,,16985,0.074,0.144,1,0,1.65,1.73,1.73,0,DN200 (not steepened)
O10-P270,O10,pipe,200,43.8,0.51,0.51,0,,16986,0.061,0.119,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O10-P249,O10,pipe,200,62.1,0.51,0.51,0,,9053,0.162,0.29,1,0,2.92,3.35,3.35,0,DN200 (not steepened)
O9-P3566,O9,pipe,200,81.9,0.51,0.51,0,,3579,0.152,0.157,1,0,3.11,3.1,3.11,0,DN200 (not steepened)
O9-P3567,O9,pipe,200,81.9,0.51,0.51,0,,3579,0.149,0.152,1,0,1.92,2.07,2.07,0,DN200 (not steepened)
O9-P3582,O9,pipe,200,80.2,0.51,0.51,0,,8415,0.047,0.056,1,0,2.31,3.11,3.11,0,DN200 (not steepened)
O9-P132,O9,pipe,200,85.1,0.51,0.51,0,,11710,0.274,0.332,1,0,5.12,4.94,5.12,0,DN200 (not steepened)
O9-P131,O9,pipe,200,94.9,0.51,0.51,0,,11710,0.275,0.334,1,0,4.94,6.11,6.11,0,DN200 (not steepened)
O9-P641,O9,pipe,200,62.9,0.51,0.51,0,,16994,0.198,0.243,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O9-P642,O9,pipe,200,79.0,0.51,0.51,0,,16994,0.172,0.208,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O9-P634,O9,pipe,200,57.4,0.51,0.51,0,,12845,0.2,0.247,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O9-P635,O9,pipe,200,51.9,0.51,0.51,0,,12845,0.198,0.24,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O14-P109,O14,pipe,200,47.3,0.51,0.51,0,,16998,0.131,0.131,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O14-P110,O14,pipe,200,53.1,0.51,0.51,0,,16998,0.13,0.13,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O9-P637,O9,pipe,200,68.3,0.51,0.51,0,,12845,0.141,0.184,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O9-P638,O9,pipe,200,67.9,0.51,0.51,0,,12845,0.134,0.153,1,0,1.92,2.12,2.12,0,DN200 (not steepened)
O9-P647,O9,pipe,200,69.2,0.51,0.51,0,,17002,0.064,0.125,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P648,O9,pipe,200,64.2,0.51,0.51,0,,17002,0.043,0.085,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O10-P112,O10,pipe,200,66.3,0.51,0.51,0,,11629,0.099,0.193,1,0,1.63,1.62,1.63,0,DN200 (not steepened)
O10-P111,O10,pipe,200,70.1,0.51,0.51,0,,17004,0.108,0.209,1,0,1.62,1.81,1.81,0,DN200 (not steepened)
O10-P117,O10,pipe,200,72.9,0.51,0.51,0,,17005,0.062,0.124,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P1193,O9,pipe,200,71.4,0.51,0.51,0,,11341,0.055,0.102,1,0,1.74,1.96,1.96,0,DN200 (not steepened)
O9-P1188,O9,pipe,200,47.1,0.51,0.51,0,,1600,0.289,0.297,1,0,1.83,1.84,1.84,0,DN200 (not steepened)
O9-P1175,O9,pipe,315,73.4,0.27,0.387,1,0.30 to 0.50 %,12555,0.75,0.863,0,0,2.44,2.39,2.44,0,Steepened 0.30 to 0.50 %
O9-P1136,O9,pipe,200,71.6,0.51,0.51,0,,11341,0.322,0.374,1,0,5.14,6.18,6.18,0,DN200 (not steepened)
O9-P1135,O9,pipe,355,73.5,0.27,0.385,1,0.30 to 0.50 %,17010,0.75,0.87,0,0,6.32,7.47,7.47,0,Steepened 0.30 to 0.50 %
O9-P1185,O9,pipe,200,76.1,0.51,0.51,0,,11341,0.29,0.301,1,0,2.9,3.63,3.63,0,DN200 (not steepened)
O9-P1186,O9,pipe,200,90.1,0.51,0.51,0,,11341,0.29,0.301,1,0,2.21,2.9,2.9,0,DN200 (not steepened)
O9-P1187,O9,pipe,200,70.7,0.51,0.51,0,,11341,0.29,0.3,1,0,1.96,2.21,2.21,0,DN200 (not steepened)
O9-P1041,O9,pipe,200,48.4,0.51,0.51,0,,13203,0.315,0.37,1,0,3.24,3.3,3.3,0,DN200 (not steepened)
O9-P1040,O9,pipe,200,66.5,0.51,0.51,0,,17015,0.315,0.37,1,0,3.3,3.4,3.4,0,DN200 (not steepened)
O9-P1051,O9,pipe,200,79.7,0.51,0.51,0,,12053,0.065,0.124,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2554,O9,pipe,200,59.5,0.51,0.51,0,,17017,0.081,0.163,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O9-P2516,O9,pipe,200,81.0,0.51,0.51,0,,17019,0.232,0.256,1,0,2.44,2.56,2.56,0,DN200 (not steepened)
O9-P2517,O9,pipe,200,26.2,0.51,0.51,0,,17019,0.187,0.214,1,0,2.49,2.44,2.49,0,DN200 (not steepened)
O9-P340,O9,pipe,200,52.4,0.51,0.51,0,,5259,0.244,0.277,1,0,2.73,2.61,2.73,0,DN200 (not steepened)
O9-P339,O9,pipe,200,53.4,0.51,0.51,0,,17021,0.245,0.279,1,0,2.61,2.85,2.85,0,DN200 (not steepened)
O9-P285,O9,pipe,200,68.4,0.51,0.51,0,,17022,0.218,0.329,1,0,6.87,7.22,7.22,0,DN200 (not steepened)
O9-P286,O9,pipe,200,68.1,0.51,0.51,0,,2190,0.217,0.329,1,0,6.95,6.87,6.95,0,DN200 (not steepened)
O9-P362,O9,pipe,200,102.2,0.51,0.51,0,,17024,0.055,0.108,1,0,1.48,2.38,2.38,0,DN200 (not steepened)
O9-P375,O9,pipe,200,39.4,0.51,0.51,0,,17025,0.044,0.091,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O9-P374,O9,pipe,200,61.2,0.51,0.51,0,,17026,0.057,0.112,1,0,1.9,2.28,2.28,0,DN200 (not steepened)
O9-P283,O9,pipe,200,96.6,0.51,0.51,0,,14006,0.292,0.366,1,0,7.5,8.12,8.12,0,DN200 (not steepened)
O9-P282,O9,pipe,200,65.4,0.51,0.51,0,,14006,0.309,0.371,1,0,8.12,8.6,8.6,0,DN200 (not steepened)
O9-P281,O9,pipe,200,96.8,0.51,0.51,0,,14006,0.309,0.371,1,0,8.6,9.01,9.01,0,DN200 (not steepened)
O9-P280,O9,pipe,200,36.4,0.51,0.51,0,,14006,0.32,0.377,1,0,9.01,9.06,9.06,0,DN200 (not steepened)
O9-P279,O9,pipe,200,55.2,0.51,0.51,0,,17031,0.342,0.391,1,0,9.06,8.99,9.06,0,DN200 (not steepened)
O9-P291,O9,pipe,200,81.0,0.51,0.51,0,,17032,0.211,0.321,1,0,6.43,6.55,6.55,0,DN200 (not steepened)
O9-P363,O9,pipe,200,82.8,0.51,0.51,0,,16566,0.076,0.143,1,0,2.04,2.25,2.25,0,DN200 (not steepened)
O11-P215,O11,pipe,200,48.0,0.51,0.51,0,,17034,0.053,0.108,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O24-P376,O24,pipe,200,55.8,0.51,0.51,0,,17035,0.024,0.024,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O22-P35,O22,pipe,200,44.1,0.51,0.51,0,,17036,0.036,0.073,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O21-P569,O21,pipe,200,54.8,0.51,0.51,0,,17037,0.273,0.31,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O21-P417,O21,pipe,200,101.8,0.51,0.51,0,,10698,0.314,0.36,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O21-P415,O21,pipe,200,76.5,0.51,0.51,0,,11811,0.378,0.42,1,0,2.08,1.48,2.08,0,DN200 (not steepened)
O21-P416,O21,pipe,200,52.2,0.51,0.51,0,,17037,0.347,0.395,1,0,1.54,1.68,1.68,0,DN200 (not steepened)
O21-P649,O21,pipe,200,48.3,0.51,0.51,0,,17041,0.081,0.165,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P2642,O3,pipe,200,92.4,0.51,0.51,0,,16606,0.273,0.379,1,0,3.75,3.15,3.75,0,DN200 (not steepened)
O3-P2461,O3,pipe,250,66.7,0.375,0.375,0,,17043,0.528,0.703,1,0,3.41,3.39,3.41,0,"Above DN200, under 0.75 m/s"
O3-P2496,O3,pipe,200,39.1,0.51,0.51,0,,15835,0.412,0.636,1,0,7.36,7.35,7.36,0,DN200 (not steepened)
O3-P2459,O3,pipe,250,60.9,0.375,0.375,0,,17045,0.565,0.751,1,0,7.4,7.31,7.4,0,"Above DN200, under 0.75 m/s"
O3-P2460,O3,pipe,250,70.9,0.375,0.375,0,,17043,0.528,0.704,1,0,3.39,3.35,3.39,0,"Above DN200, under 0.75 m/s"
O3-P2516,O3,pipe,200,105.3,0.51,0.51,0,,4812,0.246,0.356,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P662,O21,pipe,200,48.3,0.51,0.51,0,,17048,0.022,0.022,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O3-P1585,O3,pipe,200,103.5,0.51,0.51,0,,7741,0.357,0.568,1,0,3.42,3.52,3.52,0,DN200 (not steepened)
O3-P1584,O3,pipe,200,139.2,0.51,0.51,0,,7741,0.358,0.568,1,0,3.52,2.85,3.52,0,DN200 (not steepened)
O3-P1583,O3,pipe,200,113.1,0.51,0.51,0,,7741,0.361,0.569,1,0,2.85,3.0,3.0,0,DN200 (not steepened)
O3-P1582,O3,pipe,200,88.2,0.51,0.51,0,,7741,0.361,0.569,1,0,3.0,3.17,3.17,0,DN200 (not steepened)
O3-P1581,O3,pipe,200,149.2,0.51,0.51,0,,7741,0.412,0.663,1,0,3.86,4.02,4.02,0,DN200 (not steepened)
O3-P2017,O3,pipe,250,68.6,0.375,0.375,0,,17054,0.408,0.691,1,0,4.75,4.49,4.75,0,"Above DN200, under 0.75 m/s"
O3-P2016,O3,pipe,250,31.4,0.375,0.375,0,,17054,0.414,0.696,1,0,4.49,4.43,4.49,0,"Above DN200, under 0.75 m/s"
O3-P1915,O3,pipe,200,82.1,0.51,0.51,0,,18376,0.264,0.378,1,0,1.96,1.91,1.96,0,DN200 (not steepened)
O3-P1887,O3,pipe,200,102.8,0.51,0.51,0,,17057,0.343,0.49,1,0,6.13,5.88,6.13,0,DN200 (not steepened)
O3-P1886,O3,pipe,200,83.2,0.51,0.51,0,,17057,0.343,0.49,1,0,5.88,6.04,6.04,0,DN200 (not steepened)
O3-P1885,O3,pipe,200,89.1,0.51,0.51,0,,17057,0.343,0.49,1,0,6.04,6.57,6.57,0,DN200 (not steepened)
O3-P1884,O3,pipe,200,72.7,0.51,0.51,0,,17057,0.352,0.558,1,0,6.57,6.61,6.61,0,DN200 (not steepened)
O3-P1902,O3,pipe,200,38.2,0.51,0.51,0,,9112,0.198,0.244,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1882,O3,pipe,200,62.5,0.51,0.51,0,,17063,0.363,0.565,1,0,5.29,4.99,5.29,0,DN200 (not steepened)
O3-P1883,O3,pipe,200,96.8,0.51,0.51,0,,17063,0.352,0.558,1,0,6.61,5.29,6.61,0,DN200 (not steepened)
O3-P1905,O3,pipe,200,27.9,0.51,0.51,0,,6092,0.184,0.306,1,0,2.41,3.18,3.18,0,DN200 (not steepened)
O3-P2045,O3,pipe,200,60.8,0.51,0.51,0,,17065,0.025,0.025,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O3-P3345,O3,pipe,200,64.4,0.51,0.51,0,,17066,0.063,0.127,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O3-P2899,O3,pipe,200,54.6,0.51,0.51,0,,17067,0.023,0.023,1,0,4.27,1.48,4.27,0,DN200 (not steepened)
O9-P3038,O9,pipe,200,81.3,0.51,0.51,0,,16207,0.373,0.445,1,0,3.84,3.77,3.84,0,DN200 (not steepened)
O9-P3078,O9,pipe,200,66.4,0.51,0.51,0,,16207,0.315,0.364,1,0,1.94,1.59,1.94,0,DN200 (not steepened)
O3-P1233,O3,pipe,200,64.7,0.51,0.51,0,,17071,0.285,0.29,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O3-P1234,O3,pipe,200,58.7,0.51,0.51,0,,17071,0.237,0.237,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O21-P772,O21,pipe,200,75.7,0.51,0.51,0,,17072,0.052,0.104,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O21-P782,O21,pipe,200,58.3,0.51,0.51,0,,17073,0.024,0.024,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O3-P904,O3,pipe,200,47.7,0.51,0.51,0,,17074,0.166,0.166,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P1188,O3,pipe,200,75.1,0.51,0.51,0,,17075,0.126,0.126,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O3-P1192,O3,pipe,200,55.3,0.51,0.51,0,,17076,0.236,0.236,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P892,O3,pipe,200,74.6,0.51,0.51,0,,9409,0.332,0.353,1,0,2.57,2.35,2.57,0,DN200 (not steepened)
O3-P1225,O3,pipe,200,35.9,0.51,0.51,0,,17078,0.228,0.228,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O21-P831,O21,pipe,200,48.0,0.51,0.51,0,,17079,0.079,0.162,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O1-P2073,O1,pipe,200,57.8,0.51,0.51,0,,17080,0.204,0.238,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P2134,O1,pipe,200,85.2,0.51,0.51,0,,3079,0.4,0.475,1,0,2.14,3.24,3.24,0,DN200 (not steepened)
O1-P2135,O1,pipe,200,86.1,0.51,0.51,0,,2960,0.377,0.448,1,0,2.7,1.48,2.7,0,DN200 (not steepened)
O1-P2158,O1,pipe,200,78.9,0.51,0.51,0,,13709,0.302,0.352,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O1-P2157,O1,pipe,200,45.1,0.51,0.51,0,,13709,0.313,0.378,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O1-P2162,O1,pipe,200,51.8,0.51,0.51,0,,2802,0.174,0.28,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O1-P1927,O1,pipe,280,24.4,0.375,0.488,1,0.30 to 0.50 %,14736,0.751,0.863,0,0,7.57,7.58,7.58,0,Steepened 0.30 to 0.50 %
O1-P1926,O1,pipe,280,78.8,0.375,0.488,1,0.30 to 0.50 %,14736,0.752,0.864,0,0,7.58,7.64,7.64,0,Steepened 0.30 to 0.50 %
O1-P1925,O1,pipe,280,43.3,0.375,0.488,1,0.30 to 0.50 %,14736,0.753,0.865,0,0,7.64,7.54,7.64,0,Steepened 0.30 to 0.50 %
O1-P1924,O1,pipe,280,7.2,0.375,0.488,1,0.30 to 0.50 %,14736,0.757,0.869,0,0,7.54,7.51,7.54,0,Steepened 0.30 to 0.50 %
O21-P1099,O21,pipe,200,32.4,0.51,0.51,0,,16540,0.208,0.312,1,0,1.55,1.6,1.6,0,DN200 (not steepened)
O21-P1100,O21,pipe,200,67.6,0.51,0.51,0,,16540,0.156,0.301,1,0,1.51,1.55,1.55,0,DN200 (not steepened)
O21-P1045,O21,pipe,200,55.5,0.51,0.51,0,,17093,0.156,0.301,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O21-P1046,O21,pipe,200,78.0,0.51,0.51,0,,17093,0.114,0.225,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P1405,O2,pipe,200,38.6,0.51,0.51,0,,1979,0.345,0.37,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P576,O2,pipe,200,40.4,0.51,0.51,0,,17095,0.224,0.224,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P338,O2,pipe,200,45.5,0.51,0.51,0,,17096,0.144,0.176,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O2-P455,O2,pipe,200,40.4,0.51,0.51,0,,17097,0.144,0.176,1,0,3.29,1.48,3.29,0,DN200 (not steepened)
O2-P453,O2,pipe,200,33.4,0.51,0.51,0,,17098,0.296,0.313,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P452,O2,pipe,200,30.1,0.51,0.51,0,,17099,0.303,0.318,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P451,O2,pipe,200,28.1,0.51,0.51,0,,17100,0.318,0.331,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P424,O2,pipe,200,58.7,0.51,0.51,0,,17101,0.237,0.25,1,0,1.48,2.05,2.05,0,DN200 (not steepened)
O2-P421,O2,pipe,200,56.7,0.51,0.51,0,,17102,0.3,0.3,1,0,1.48,2.16,2.16,0,DN200 (not steepened)
O2-P295,O2,pipe,200,35.7,0.51,0.51,0,,17103,0.218,0.218,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O21-P1127,O21,pipe,200,79.3,0.51,0.51,0,,17104,0.071,0.142,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P503,O2,pipe,200,59.8,0.51,0.51,0,,17105,0.181,0.222,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O2-P258,O2,pipe,200,66.0,0.51,0.51,0,,17106,0.201,0.201,1,0,3.02,1.48,3.02,0,DN200 (not steepened)
O1-P1663,O1,pipe,200,50.2,0.51,0.51,0,,17107,0.194,0.194,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O1-P1670,O1,pipe,200,48.4,0.51,0.51,0,,17108,0.32,0.32,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O1-P1669,O1,pipe,200,46.0,0.51,0.51,0,,17109,0.223,0.223,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1656,O1,pipe,200,66.5,0.51,0.51,0,,17110,0.025,0.025,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P216,O1,pipe,200,53.8,0.51,0.51,0,,1394,0.618,0.661,1,0,3.35,3.51,3.51,0,DN200 (not steepened)
O1-P929,O1,pipe,200,49.6,0.51,0.51,0,,17112,0.263,0.274,1,0,3.03,3.61,3.61,0,DN200 (not steepened)
O1-P950,O1,pipe,200,50.4,0.51,0.51,0,,2021,0.286,0.302,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P927,O1,pipe,200,67.7,0.51,0.51,0,,3183,0.389,0.396,1,0,3.87,3.54,3.87,0,DN200 (not steepened)
O1-P948,O1,pipe,200,32.4,0.51,0.51,0,,3183,0.253,0.253,1,0,1.56,1.56,1.56,0,DN200 (not steepened)
O1-P928,O1,pipe,200,53.5,0.51,0.51,0,,17112,0.36,0.369,1,0,3.61,3.87,3.87,0,DN200 (not steepened)
O1-P2006,O1,pipe,200,81.1,0.51,0.51,0,,17117,0.114,0.225,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O1-P1999,O1,pipe,200,68.5,0.51,0.51,0,,17118,0.114,0.225,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1998,O1,pipe,200,54.6,0.51,0.51,0,,17119,0.123,0.242,1,0,1.76,1.67,1.76,0,DN200 (not steepened)
O1-P1997,O1,pipe,200,64.3,0.51,0.51,0,,17119,0.178,0.291,1,0,1.67,1.89,1.89,0,DN200 (not steepened)
O1-P1216,O1,pipe,200,64.3,0.51,0.51,0,,17121,0.266,0.271,1,0,2.29,1.48,2.29,0,DN200 (not steepened)
O1-P883,O1,pipe,200,60.2,0.51,0.51,0,,5443,0.575,0.608,1,0,3.71,3.57,3.71,0,DN200 (not steepened)
O9-P2575,O9,pipe,200,100.0,0.51,0.51,0,,3651,0.369,0.377,1,0,3.32,3.77,3.77,0,DN200 (not steepened)
O11-P63,O11,pipe,250,63.3,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,8.84,9.93,9.93,0,Steepened 0.30 to 0.50 %
O11-P62,O11,pipe,250,70.5,0.375,0.498,1,0.30 to 0.50 %,13869,0.752,0.823,0,0,9.93,11.21,11.21,0,Steepened 0.30 to 0.50 %
O12-P207,O12,pipe,200,75.6,0.51,0.51,0,,15233,0.449,0.558,1,0,11.07,11.06,11.07,0,DN200 (not steepened)
O12-P206,O12,pipe,200,24.4,0.51,0.51,0,,15233,0.475,0.581,1,0,11.06,11.18,11.18,0,DN200 (not steepened)
O9-P1470,O9,pipe,200,77.5,0.51,0.51,0,,17128,0.163,0.189,1,0,1.71,1.88,1.88,0,DN200 (not steepened)
O9-P1441,O9,pipe,200,65.0,0.51,0.51,0,,17128,0.23,0.285,1,0,5.22,5.37,5.37,0,DN200 (not steepened)
O9-P3142,O9,pipe,200,94.0,0.51,0.51,0,,5370,0.078,0.148,1,0,1.9,2.33,2.33,0,DN200 (not steepened)
O9-P2541,O9,pipe,200,92.6,0.51,0.51,0,,13088,0.203,0.22,1,0,1.72,2.39,2.39,0,DN200 (not steepened)
O9-P2542,O9,pipe,200,60.6,0.51,0.51,0,,13088,0.162,0.182,1,0,1.77,1.72,1.77,0,DN200 (not steepened)
O9-P871,O9,pipe,200,73.4,0.51,0.51,0,,17134,0.347,0.369,1,0,6.92,7.07,7.07,0,DN200 (not steepened)
O9-P872,O9,pipe,200,41.6,0.51,0.51,0,,17134,0.336,0.359,1,0,5.91,6.92,6.92,0,DN200 (not steepened)
O10-P217,O10,pipe,200,34.3,0.51,0.51,0,,13131,0.158,0.285,1,0,3.79,3.89,3.89,0,DN200 (not steepened)
O10-P14,O10,pipe,200,72.8,0.51,0.51,0,,16738,0.323,0.464,1,0,6.26,6.43,6.43,0,DN200 (not steepened)
O10-P15,O10,pipe,200,27.2,0.51,0.51,0,,16738,0.305,0.448,1,0,6.14,6.26,6.26,0,DN200 (not steepened)
O10-P216,O10,pipe,200,98.3,0.51,0.51,0,,17138,0.183,0.296,1,0,3.89,4.05,4.05,0,DN200 (not steepened)
O12-P376,O12,pipe,200,46.0,0.51,0.51,0,,15233,0.044,0.044,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O12-P282,O12,pipe,200,54.0,0.51,0.51,0,,15233,0.1,0.1,1,0,2.22,2.21,2.22,0,DN200 (not steepened)
O9-P3531,O9,pipe,200,87.6,0.51,0.51,0,,5585,0.097,0.182,1,0,3.84,4.1,4.1,0,DN200 (not steepened)
O10-P77,O10,pipe,315,70.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.76,0.862,0,0,6.42,6.66,6.66,0,Steepened 0.30 to 0.50 %
O10-P76,O10,pipe,315,82.6,0.27,0.43,1,0.30 to 0.50 %,12639,0.761,0.863,0,0,6.66,6.85,6.85,0,Steepened 0.30 to 0.50 %
O10-P390,O10,pipe,200,70.7,0.51,0.51,0,,668,0.353,0.354,1,0,6.99,6.93,6.99,0,DN200 (not steepened)
O10-P391,O10,pipe,200,67.5,0.51,0.51,0,,668,0.353,0.354,1,0,7.06,6.99,7.06,0,DN200 (not steepened)
O1-P94,O1,pipe,280,111.8,0.375,0.385,1,0.30 to 0.50 %,17147,0.751,0.79,0,0,4.82,4.57,4.82,0,Steepened 0.30 to 0.50 %
O1-P95,O1,pipe,280,164.1,0.375,0.385,1,0.30 to 0.50 %,17147,0.75,0.789,0,0,5.23,4.82,5.23,0,Steepened 0.30 to 0.50 %
O1-P1445,O1,pipe,200,58.8,0.51,0.51,0,,17148,0.181,0.222,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1447,O1,pipe,200,48.8,0.51,0.51,0,,17149,0.089,0.179,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1446,O1,pipe,200,41.8,0.51,0.51,0,,17149,0.213,0.278,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O1-P1407,O1,pipe,200,58.9,0.51,0.51,0,,8787,0.365,0.462,1,0,4.03,4.61,4.61,0,DN200 (not steepened)
O15-P156,O15,pipe,200,49.5,0.51,0.51,0,,11237,0.072,0.143,1,0,2.11,2.39,2.39,0,DN200 (not steepened)
O1-P1767,O1,pipe,200,44.7,0.51,0.51,0,,17153,0.021,0.021,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P1860,O1,pipe,200,44.7,0.51,0.51,0,,17154,0.122,0.122,1,0,2.15,2.38,2.38,0,DN200 (not steepened)
O1-P271,O1,pipe,200,82.8,0.51,0.51,0,,2208,0.211,0.312,1,0,2.64,2.07,2.64,0,DN200 (not steepened)
O1-P309,O1,pipe,200,51.8,0.51,0.51,0,,2208,0.11,0.216,1,0,1.91,1.57,1.91,0,DN200 (not steepened)
O1-P2072,O1,pipe,200,53.3,0.51,0.51,0,,17080,0.256,0.296,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O1-P2027,O1,pipe,200,83.0,0.51,0.51,0,,4458,0.332,0.392,1,0,2.61,3.02,3.02,0,DN200 (not steepened)
O1-P2040,O1,pipe,200,86.8,0.51,0.51,0,,3192,0.451,0.613,1,0,5.05,5.19,5.19,0,DN200 (not steepened)
O1-P2126,O1,pipe,200,54.4,0.51,0.51,0,,17160,0.569,0.715,1,0,2.52,2.99,2.99,0,DN200 (not steepened)
O1-P2237,O1,pipe,200,58.5,0.51,0.51,0,,3545,0.681,0.73,1,0,8.29,7.96,8.29,0,DN200 (not steepened)
O1-P2236,O1,pipe,200,65.9,0.51,0.51,0,,3545,0.682,0.733,1,0,7.96,7.62,7.96,0,DN200 (not steepened)
O16-P45,O16,pipe,200,61.2,0.51,0.51,0,,15373,0.327,0.406,1,0,9.62,9.56,9.62,0,DN200 (not steepened)
O16-P126,O16,pipe,200,43.7,0.51,0.51,0,,7714,0.307,0.349,1,0,4.27,5.08,5.08,0,DN200 (not steepened)
O1-P963,O1,pipe,200,47.9,0.51,0.51,0,,17165,0.351,0.354,1,0,1.56,1.61,1.61,0,DN200 (not steepened)
O24-P361,O24,pipe,200,101.3,0.51,0.51,0,,17166,0.399,0.435,1,0,3.47,3.99,3.99,0,DN200 (not steepened)
O24-P362,O24,pipe,200,48.7,0.51,0.51,0,,3087,0.391,0.424,1,0,3.22,3.47,3.47,0,DN200 (not steepened)
O24-P351,O24,pipe,200,51.8,0.51,0.51,0,,7732,0.485,0.588,1,0,4.47,4.71,4.71,0,DN200 (not steepened)
O24-P352,O24,pipe,200,93.2,0.51,0.51,0,,7732,0.419,0.454,1,0,3.47,4.47,4.47,0,DN200 (not steepened)
O1-P1688,O1,pipe,200,88.2,0.51,0.51,0,,17170,0.208,0.225,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P1073,O1,pipe,200,38.0,0.51,0.51,0,,17170,0.473,0.495,1,0,1.79,2.1,2.1,0,DN200 (not steepened)
O1-P1074,O1,pipe,200,44.2,0.51,0.51,0,,1401,0.466,0.488,1,0,1.85,1.79,1.85,0,DN200 (not steepened)
O1-P1689,O1,pipe,200,40.0,0.51,0.51,0,,9330,0.304,0.322,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O24-P206,O24,pipe,200,61.3,0.51,0.51,0,,15514,0.438,0.438,1,0,1.93,1.97,1.97,0,DN200 (not steepened)
O24-P205,O24,pipe,200,92.9,0.51,0.51,0,,15514,0.44,0.449,1,0,2.3,2.74,2.74,0,DN200 (not steepened)
O3-P1334,O3,pipe,200,63.5,0.51,0.51,0,,15313,0.305,0.387,1,0,2.84,2.87,2.87,0,DN200 (not steepened)
O3-P202,O3,pipe,200,97.4,0.51,0.51,0,,18388,0.397,0.478,1,0,2.48,2.45,2.48,0,DN200 (not steepened)
O3-P200,O3,pipe,200,48.9,0.51,0.51,0,,17179,0.421,0.576,1,0,3.11,3.32,3.32,0,DN200 (not steepened)
O3-P201,O3,pipe,200,42.4,0.51,0.51,0,,17179,0.421,0.576,1,0,2.87,3.11,3.11,0,DN200 (not steepened)
O3-P900,O3,pipe,200,62.6,0.51,0.51,0,,17074,0.245,0.254,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O3-P899,O3,pipe,200,37.4,0.51,0.51,0,,17074,0.289,0.295,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O3-P2058,O3,pipe,200,44.2,0.51,0.51,0,,4868,0.251,0.343,1,0,2.58,2.54,2.58,0,DN200 (not steepened)
O2-P476,O2,pipe,200,72.0,0.51,0.51,0,,2096,0.391,0.431,1,0,2.29,2.88,2.88,0,DN200 (not steepened)
O2-P474,O2,pipe,200,56.1,0.51,0.51,0,,17184,0.394,0.437,1,0,3.83,4.83,4.83,0,DN200 (not steepened)
O2-P475,O2,pipe,200,44.9,0.51,0.51,0,,17185,0.391,0.433,1,0,2.88,3.83,3.83,0,DN200 (not steepened)
O2-P521,O2,pipe,200,61.7,0.51,0.51,0,,17191,0.269,0.349,1,0,3.01,3.02,3.02,0,DN200 (not steepened)
O2-P526,O2,pipe,200,53.7,0.51,0.51,0,,17187,0.155,0.223,1,0,1.48,2.83,2.83,0,DN200 (not steepened)
O2-P579,O2,pipe,200,35.9,0.51,0.51,0,,17188,0.019,0.019,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
