label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O2-P1883,O2,pipe,200,41.9,0.51,0.51,0,,17664,0.249,0.249,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P972,O2,pipe,200,42.5,0.51,0.51,0,,17665,0.021,0.021,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O2-P1015,O2,pipe,200,54.8,0.51,0.51,0,,17666,0.177,0.177,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O2-P1014,O2,pipe,200,56.1,0.51,0.51,0,,17667,0.173,0.173,1,0,2.05,1.48,2.05,0,DN200 (not steepened)
O2-P1013,O2,pipe,200,55.9,0.51,0.51,0,,17668,0.248,0.248,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O2-P1011,O2,pipe,200,21.2,0.51,0.51,0,,17669,0.015,0.015,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O2-P1012,O2,pipe,200,22.0,0.51,0.51,0,,17670,0.173,0.173,1,0,2.17,1.48,2.17,0,DN200 (not steepened)
O2-P816,O2,pipe,200,48.8,0.51,0.51,0,,17671,0.287,0.287,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P815,O2,pipe,200,46.2,0.51,0.51,0,,17671,0.309,0.309,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O2-P820,O2,pipe,200,42.5,0.51,0.51,0,,17673,0.301,0.307,1,0,2.51,1.48,2.51,0,DN200 (not steepened)
O2-P743,O2,pipe,200,22.9,0.51,0.51,0,,675,0.64,0.653,1,0,9.98,9.71,9.98,0,DN200 (not steepened)
O2-P813,O2,pipe,200,88.0,0.51,0.51,0,,17675,0.071,0.142,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O2-P776,O2,pipe,200,22.9,0.51,0.51,0,,17676,0.15,0.15,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P716,O2,pipe,200,22.9,0.51,0.51,0,,17677,0.202,0.22,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O2-P717,O2,pipe,200,86.8,0.51,0.51,0,,17678,0.138,0.138,1,0,2.83,1.48,2.83,0,DN200 (not steepened)
O8-P268,O8,pipe,200,72.9,0.51,0.51,0,,17679,0.204,0.277,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O8-P263,O8,pipe,200,43.8,0.51,0.51,0,,17571,0.259,0.304,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O8-P262,O8,pipe,200,52.1,0.51,0.51,0,,17571,0.309,0.366,1,0,1.97,2.41,2.41,0,DN200 (not steepened)
O8-P267,O8,pipe,200,77.7,0.51,0.51,0,,17679,0.242,0.319,1,0,1.57,1.68,1.68,0,DN200 (not steepened)
O8-P1,O8,pipe,250,39.7,0.375,0.375,0,,3548,0.563,0.694,1,0,9.85,9.22,9.85,0,"Above DN200, under 0.75 m/s"
O9-P2509,O9,pipe,200,136.0,0.51,0.51,0,,17684,0.132,0.16,1,0,1.87,2.47,2.47,0,DN200 (not steepened)
O2-P1056,O2,pipe,200,46.4,0.51,0.51,0,,9999,0.602,0.624,1,0,2.79,3.14,3.14,0,DN200 (not steepened)
O2-P1055,O2,pipe,200,40.2,0.51,0.51,0,,9999,0.614,0.634,1,0,3.14,3.2,3.2,0,DN200 (not steepened)
O15-P149,O15,pipe,200,29.6,0.51,0.51,0,,4112,0.246,0.375,1,0,2.11,2.18,2.18,0,DN200 (not steepened)
O1-P2062,O1,pipe,200,89.2,0.51,0.51,0,,17689,0.289,0.342,1,0,1.75,2.51,2.51,0,DN200 (not steepened)
O1-P2063,O1,pipe,200,102.7,0.51,0.51,0,,17689,0.138,0.27,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P1402,O1,pipe,200,81.6,0.51,0.51,0,,17690,0.138,0.27,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1401,O1,pipe,200,79.2,0.51,0.51,0,,17690,0.17,0.318,1,0,1.58,1.9,1.9,0,DN200 (not steepened)
O1-P1564,O1,pipe,200,42.7,0.51,0.51,0,,17692,0.17,0.269,1,0,1.77,2.46,2.46,0,DN200 (not steepened)
O1-P1576,O1,pipe,200,43.5,0.51,0.51,0,,17693,0.372,0.403,1,0,3.16,3.29,3.29,0,DN200 (not steepened)
O1-P1575,O1,pipe,200,56.5,0.51,0.51,0,,17694,0.372,0.403,1,0,3.29,3.3,3.3,0,DN200 (not steepened)
O1-P1611,O1,pipe,200,52.8,0.51,0.51,0,,17695,0.218,0.218,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P1612,O1,pipe,200,70.9,0.51,0.51,0,,8954,0.174,0.174,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O2-P34,O2,pipe,630,135.0,0.125,0.182,1,up to 0.30 %,17697,0.75,0.794,0,0,7.37,7.66,7.66,0,Steepened up to 0.30 %
O2-P629,O2,pipe,200,29.0,0.51,0.51,0,,17698,0.683,0.715,1,0,5.02,5.18,5.18,0,DN200 (not steepened)
O2-P842,O2,pipe,200,71.0,0.51,0.51,0,,3767,0.364,0.372,1,0,2.59,2.91,2.91,0,DN200 (not steepened)
O2-P628,O2,pipe,200,116.4,0.51,0.51,0,,17700,0.698,0.729,1,0,5.18,4.1,5.18,0,DN200 (not steepened)
O3-P1960,O3,pipe,200,61.0,0.51,0.51,0,,17701,0.025,0.025,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1153,O3,pipe,200,77.2,0.51,0.51,0,,8721,0.205,0.274,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P1152,O3,pipe,200,79.1,0.51,0.51,0,,8721,0.225,0.299,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P506,O3,pipe,200,72.3,0.51,0.51,0,,17704,0.412,0.451,1,0,2.47,2.49,2.49,0,DN200 (not steepened)
O3-P505,O3,pipe,200,69.7,0.51,0.51,0,,17704,0.412,0.451,1,0,2.49,2.55,2.55,0,DN200 (not steepened)
O3-P1490,O3,pipe,200,83.6,0.51,0.51,0,,18150,0.563,0.715,1,0,5.79,6.44,6.44,0,DN200 (not steepened)
O3-P1491,O3,pipe,200,69.4,0.51,0.51,0,,18150,0.563,0.715,1,0,5.71,5.79,5.79,0,DN200 (not steepened)
O3-P973,O3,pipe,200,106.5,0.51,0.51,0,,17708,0.223,0.223,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O3-P1118,O3,pipe,200,63.4,0.51,0.51,0,,17709,0.223,0.223,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O3-P1117,O3,pipe,200,62.3,0.51,0.51,0,,17709,0.25,0.257,1,0,1.9,1.75,1.9,0,DN200 (not steepened)
O3-P1108,O3,pipe,200,84.4,0.51,0.51,0,,11598,0.37,0.375,1,0,2.53,2.91,2.91,0,DN200 (not steepened)
O3-P1107,O3,pipe,200,65.9,0.51,0.51,0,,11598,0.372,0.38,1,0,2.91,4.08,4.08,0,DN200 (not steepened)
O3-P1231,O3,pipe,200,32.3,0.51,0.51,0,,17714,0.239,0.253,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O3-P1232,O3,pipe,200,40.4,0.51,0.51,0,,17714,0.17,0.197,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O3-P1096,O3,pipe,200,67.6,0.51,0.51,0,,9046,0.446,0.452,1,0,4.14,4.12,4.14,0,DN200 (not steepened)
O3-P1095,O3,pipe,200,66.7,0.51,0.51,0,,9046,0.454,0.458,1,0,4.12,5.08,5.08,0,DN200 (not steepened)
O3-P1219,O3,pipe,200,36.7,0.51,0.51,0,,17717,0.251,0.251,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P1220,O3,pipe,200,72.1,0.51,0.51,0,,17718,0.215,0.215,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O1-P1737,O1,pipe,200,47.8,0.51,0.51,0,,9223,0.379,0.401,1,0,3.9,4.08,4.08,0,DN200 (not steepened)
O1-P1736,O1,pipe,200,57.1,0.51,0.51,0,,9223,0.379,0.401,1,0,4.08,4.15,4.15,0,DN200 (not steepened)
O20-P33,O20,pipe,200,75.9,0.51,0.51,0,,17721,0.076,0.153,1,0,1.48,2.3,2.3,0,DN200 (not steepened)
O20-P32,O20,pipe,200,75.4,0.51,0.51,0,,17721,0.091,0.18,1,0,2.3,1.88,2.3,0,DN200 (not steepened)
O20-P24,O20,pipe,200,81.2,0.51,0.51,0,,17723,0.273,0.392,1,0,1.86,2.16,2.16,0,DN200 (not steepened)
O20-P23,O20,pipe,200,76.5,0.51,0.51,0,,17723,0.276,0.397,1,0,2.16,3.01,3.01,0,DN200 (not steepened)
O9-P469,O9,pipe,200,73.3,0.51,0.51,0,,16436,0.32,0.323,1,0,3.27,3.43,3.43,0,DN200 (not steepened)
O9-P468,O9,pipe,200,13.8,0.51,0.51,0,,17726,0.324,0.327,1,0,3.43,3.46,3.46,0,DN200 (not steepened)
O9-P1274,O9,pipe,200,79.5,0.51,0.51,0,,17729,0.102,0.189,1,0,2.06,2.1,2.1,0,DN200 (not steepened)
O9-P1275,O9,pipe,200,86.5,0.51,0.51,0,,17729,0.095,0.178,1,0,1.97,2.06,2.06,0,DN200 (not steepened)
O9-P1276,O9,pipe,200,96.9,0.51,0.51,0,,17729,0.087,0.162,1,0,1.54,1.97,1.97,0,DN200 (not steepened)
O9-P1161,O9,pipe,200,70.4,0.51,0.51,0,,5016,0.077,0.138,1,0,1.68,1.76,1.76,0,DN200 (not steepened)
O9-P1162,O9,pipe,200,71.2,0.51,0.51,0,,5016,0.07,0.124,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O9-P2169,O9,pipe,200,56.0,0.51,0.51,0,,7863,0.118,0.221,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O9-P2170,O9,pipe,200,57.5,0.51,0.51,0,,7863,0.117,0.221,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O9-P2079,O9,pipe,200,79.3,0.51,0.51,0,,13700,0.375,0.402,1,0,3.68,3.91,3.91,0,DN200 (not steepened)
O9-P2078,O9,pipe,200,65.1,0.51,0.51,0,,17735,0.377,0.405,1,0,3.91,4.43,4.43,0,DN200 (not steepened)
O9-P2027,O9,pipe,200,70.5,0.51,0.51,0,,17737,0.674,0.709,1,0,10.65,10.62,10.65,0,DN200 (not steepened)
O9-P2028,O9,pipe,200,64.1,0.51,0.51,0,,17737,0.674,0.709,1,0,10.65,10.65,10.65,0,DN200 (not steepened)
O9-P2217,O9,pipe,200,77.4,0.51,0.51,0,,17739,0.069,0.132,1,0,1.58,1.65,1.65,0,DN200 (not steepened)
O9-P2218,O9,pipe,200,92.7,0.51,0.51,0,,17739,0.049,0.093,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O3-P966,O3,pipe,200,64.8,0.51,0.51,0,,17741,0.257,0.263,1,0,1.99,2.92,2.92,0,DN200 (not steepened)
O3-P967,O3,pipe,200,66.8,0.51,0.51,0,,17741,0.189,0.189,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O21-P502,O21,pipe,200,46.8,0.51,0.51,0,,17742,0.184,0.229,1,0,1.82,2.57,2.57,0,DN200 (not steepened)
O21-P503,O21,pipe,200,77.7,0.51,0.51,0,,15468,0.183,0.226,1,0,1.89,1.82,1.89,0,DN200 (not steepened)
O21-P275,O21,pipe,200,77.6,0.51,0.51,0,,14997,0.296,0.319,1,0,1.58,1.67,1.67,0,DN200 (not steepened)
O21-P276,O21,pipe,200,89.9,0.51,0.51,0,,14997,0.293,0.316,1,0,1.68,1.58,1.68,0,DN200 (not steepened)
O9-P3503,O9,pipe,200,95.1,0.51,0.51,0,,17747,0.087,0.167,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P3504,O9,pipe,200,75.0,0.51,0.51,0,,17747,0.074,0.143,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O9-P3525,O9,pipe,200,59.8,0.51,0.51,0,,17749,0.123,0.219,1,0,7.2,7.75,7.75,0,DN200 (not steepened)
O9-P3526,O9,pipe,200,31.4,0.51,0.51,0,,17749,0.122,0.219,1,0,7.09,7.2,7.2,0,DN200 (not steepened)
O9-P1610,O9,pipe,200,107.2,0.51,0.51,0,,7787,0.238,0.313,1,0,5.12,5.58,5.58,0,DN200 (not steepened)
O9-P1611,O9,pipe,200,99.8,0.51,0.51,0,,7787,0.237,0.311,1,0,4.78,5.12,5.12,0,DN200 (not steepened)
O6-P271,O6,pipe,200,65.0,0.51,0.51,0,,17752,0.251,0.275,1,0,2.7,2.64,2.7,0,DN200 (not steepened)
O6-P272,O6,pipe,200,52.2,0.51,0.51,0,,10627,0.225,0.243,1,0,2.83,2.7,2.83,0,DN200 (not steepened)
O9-P888,O9,pipe,200,44.0,0.51,0.51,0,,17754,0.268,0.276,1,0,5.56,6.44,6.44,0,DN200 (not steepened)
O9-P889,O9,pipe,200,56.4,0.51,0.51,0,,9622,0.267,0.275,1,0,5.1,5.56,5.56,0,DN200 (not steepened)
O9-P963,O9,pipe,200,83.3,0.51,0.51,0,,17756,0.065,0.116,1,0,1.65,1.64,1.65,0,DN200 (not steepened)
O9-P962,O9,pipe,200,19.1,0.51,0.51,0,,17756,0.091,0.167,1,0,1.64,1.6,1.64,0,DN200 (not steepened)
O3-P110,O3,pipe,450,43.0,0.205,0.238,1,up to 0.30 %,17758,0.75,0.788,0,0,8.53,8.42,8.53,0,Steepened up to 0.30 %
O3-P111,O3,pipe,450,77.8,0.205,0.238,1,up to 0.30 %,6658,0.75,0.788,0,0,9.05,8.53,9.05,0,Steepened up to 0.30 %
O4-P25,O4,pipe,900,111.3,0.075,0.136,1,up to 0.30 %,14007,0.75,0.844,0,0,8.0,8.17,8.17,0,Steepened up to 0.30 %
O4-P26,O4,pipe,900,123.1,0.075,0.136,1,up to 0.30 %,14007,0.75,0.844,0,0,7.4,8.0,8.0,0,Steepened up to 0.30 %
O4-P43,O4,pipe,800,112.6,0.085,0.145,1,up to 0.30 %,2745,0.752,0.851,0,0,10.29,10.08,10.29,0,Steepened up to 0.30 %
O4-P42,O4,pipe,900,72.7,0.075,0.136,1,up to 0.30 %,17763,0.75,0.845,0,0,11.12,10.85,11.12,0,Steepened up to 0.30 %
O9-P1150,O9,pipe,200,91.4,0.51,0.51,0,,17765,0.143,0.197,1,0,2.19,2.49,2.49,0,DN200 (not steepened)
O9-P1221,O9,pipe,200,100.0,0.51,0.51,0,,17765,0.045,0.085,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O7-P447,O7,pipe,200,87.0,0.51,0.51,0,,17619,0.293,0.303,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O7-P446,O7,pipe,200,72.9,0.51,0.51,0,,17619,0.293,0.303,1,0,1.79,1.48,1.79,0,DN200 (not steepened)
O21-P1056,O21,pipe,200,78.4,0.51,0.51,0,,17768,0.15,0.15,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O2-P532,O2,pipe,200,38.8,0.51,0.51,0,,17769,0.413,0.421,1,0,2.73,3.25,3.25,0,DN200 (not steepened)
O2-P533,O2,pipe,200,63.8,0.51,0.51,0,,5648,0.405,0.414,1,0,2.43,2.73,2.73,0,DN200 (not steepened)
O2-P559,O2,pipe,200,73.6,0.51,0.51,0,,17771,0.296,0.308,1,0,2.26,2.03,2.26,0,DN200 (not steepened)
O2-P560,O2,pipe,200,56.0,0.51,0.51,0,,17772,0.296,0.308,1,0,2.63,2.26,2.63,0,DN200 (not steepened)
O2-P561,O2,pipe,200,28.2,0.51,0.51,0,,17773,0.286,0.302,1,0,2.84,1.98,2.84,0,DN200 (not steepened)
O2-P562,O2,pipe,200,106.5,0.51,0.51,0,,9290,0.286,0.302,1,0,2.09,2.84,2.84,0,DN200 (not steepened)
O2-P547,O2,pipe,200,23.8,0.51,0.51,0,,17775,0.174,0.174,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P548,O2,pipe,200,70.1,0.51,0.51,0,,17776,0.138,0.138,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O2-P490,O2,pipe,200,39.6,0.51,0.51,0,,10204,0.288,0.38,1,0,4.61,5.62,5.62,0,DN200 (not steepened)
O2-P471,O2,pipe,200,22.4,0.51,0.51,0,,10204,0.44,0.562,1,0,5.62,6.01,6.01,0,DN200 (not steepened)
O2-P527,O2,pipe,200,89.4,0.51,0.51,0,,17782,0.58,0.597,1,0,5.0,5.07,5.07,0,DN200 (not steepened)
O2-P528,O2,pipe,200,100.3,0.51,0.51,0,,17782,0.561,0.58,1,0,4.47,5.0,5.0,0,DN200 (not steepened)
O2-P529,O2,pipe,200,100.4,0.51,0.51,0,,17782,0.461,0.471,1,0,3.98,4.47,4.47,0,DN200 (not steepened)
O2-P530,O2,pipe,200,87.8,0.51,0.51,0,,17782,0.429,0.439,1,0,3.53,3.98,3.98,0,DN200 (not steepened)
O1-P357,O1,pipe,250,104.3,0.375,0.375,0,,8247,0.631,0.753,1,0,7.72,7.78,7.78,0,"Above DN200, under 0.75 m/s"
O1-P436,O1,pipe,900,29.1,0.075,0.142,1,up to 0.30 %,18202,0.75,0.856,0,0,9.45,9.61,9.61,0,Steepened up to 0.30 %
O17-P14,O17,pipe,200,148.3,0.51,0.51,0,,19043,0.377,0.435,1,0,4.59,5.07,5.07,0,DN200 (not steepened)
O9-P1091,O9,pipe,355,72.6,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,6.23,6.36,6.36,0,Steepened 0.30 to 0.50 %
O9-P1090,O9,pipe,355,77.3,0.27,0.384,1,0.30 to 0.50 %,17787,0.75,0.869,0,0,6.36,5.84,6.36,0,Steepened 0.30 to 0.50 %
O18-P23,O18,pipe,200,103.0,0.51,0.51,0,,1117,0.36,0.372,1,0,3.32,3.58,3.58,0,DN200 (not steepened)
O3-P3164,O3,pipe,900,100.4,0.075,0.127,1,up to 0.30 %,17789,0.75,0.852,0,0,3.2,2.09,3.2,0,Steepened up to 0.30 %
O4-P1,O4,pipe,900,95.5,0.075,0.13,1,up to 0.30 %,6847,0.755,0.858,0,0,6.49,6.84,6.84,0,Steepened up to 0.30 %
O4-P157,O4,pipe,200,87.8,0.51,0.51,0,,17792,0.471,0.635,1,0,4.97,5.88,5.88,0,DN200 (not steepened)
O4-P158,O4,pipe,200,73.5,0.51,0.51,0,,17792,0.457,0.589,1,0,4.75,4.97,4.97,0,DN200 (not steepened)
O4-P159,O4,pipe,200,97.8,0.51,0.51,0,,17796,0.457,0.585,1,0,5.24,4.75,5.24,0,DN200 (not steepened)
O4-P160,O4,pipe,200,86.4,0.51,0.51,0,,17796,0.457,0.585,1,0,5.32,5.24,5.32,0,DN200 (not steepened)
O4-P161,O4,pipe,200,86.2,0.51,0.51,0,,17796,0.457,0.585,1,0,5.01,5.32,5.32,0,DN200 (not steepened)
O4-P162,O4,pipe,200,100.7,0.51,0.51,0,,17796,0.455,0.584,1,0,5.62,5.01,5.62,0,DN200 (not steepened)
O4-P163,O4,pipe,200,84.0,0.51,0.51,0,,17801,0.451,0.577,1,0,5.52,5.62,5.62,0,DN200 (not steepened)
O4-P164,O4,pipe,200,77.9,0.51,0.51,0,,17801,0.441,0.558,1,0,5.27,5.52,5.52,0,DN200 (not steepened)
O4-P165,O4,pipe,200,74.0,0.51,0.51,0,,17801,0.44,0.555,1,0,5.31,5.27,5.31,0,DN200 (not steepened)
O4-P166,O4,pipe,200,71.1,0.51,0.51,0,,17801,0.436,0.496,1,0,5.42,5.31,5.42,0,DN200 (not steepened)
O4-P167,O4,pipe,200,93.5,0.51,0.51,0,,17801,0.434,0.492,1,0,5.53,5.42,5.53,0,DN200 (not steepened)
O4-P168,O4,pipe,200,119.5,0.51,0.51,0,,17803,0.431,0.485,1,0,5.43,5.53,5.53,0,DN200 (not steepened)
O4-P169,O4,pipe,200,104.1,0.51,0.51,0,,17803,0.416,0.462,1,0,5.58,5.43,5.58,0,DN200 (not steepened)
O4-P170,O4,pipe,200,80.4,0.51,0.51,0,,15814,0.416,0.462,1,0,6.3,5.58,6.3,0,DN200 (not steepened)
O4-P171,O4,pipe,200,80.8,0.51,0.51,0,,15814,0.416,0.461,1,0,5.89,6.3,6.3,0,DN200 (not steepened)
O4-P172,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.416,0.461,1,0,5.38,5.89,5.89,0,DN200 (not steepened)
O4-P173,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.416,0.461,1,0,5.09,5.38,5.38,0,DN200 (not steepened)
O4-P174,O4,pipe,200,97.0,0.51,0.51,0,,15814,0.416,0.461,1,0,5.42,5.09,5.42,0,DN200 (not steepened)
O4-P175,O4,pipe,200,87.6,0.51,0.51,0,,15814,0.416,0.461,1,0,5.38,5.42,5.42,0,DN200 (not steepened)
O4-P176,O4,pipe,200,80.0,0.51,0.51,0,,15814,0.416,0.461,1,0,5.28,5.38,5.38,0,DN200 (not steepened)
O4-P177,O4,pipe,200,81.5,0.51,0.51,0,,15814,0.415,0.461,1,0,5.22,5.28,5.28,0,DN200 (not steepened)
O4-P178,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,5.45,5.22,5.45,0,DN200 (not steepened)
O4-P179,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,5.35,5.45,5.45,0,DN200 (not steepened)
O4-P180,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,5.36,5.35,5.36,0,DN200 (not steepened)
O4-P181,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,4.94,5.36,5.36,0,DN200 (not steepened)
O4-P182,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,4.51,4.94,4.94,0,DN200 (not steepened)
O4-P183,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,4.18,4.51,4.51,0,DN200 (not steepened)
O4-P184,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,4.5,4.18,4.5,0,DN200 (not steepened)
O4-P185,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.461,1,0,5.08,4.5,5.08,0,DN200 (not steepened)
O4-P186,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.415,0.459,1,0,5.77,5.08,5.77,0,DN200 (not steepened)
O4-P187,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.456,1,0,5.89,5.77,5.89,0,DN200 (not steepened)
O4-P188,O4,pipe,200,111.8,0.51,0.51,0,,15814,0.414,0.455,1,0,5.89,5.89,5.89,0,DN200 (not steepened)
O4-P189,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.455,1,0,6.14,5.89,6.14,0,DN200 (not steepened)
O4-P190,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.414,0.455,1,0,6.32,6.14,6.32,0,DN200 (not steepened)
O4-P191,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,6.14,6.32,6.32,0,DN200 (not steepened)
O4-P192,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.84,6.14,6.14,0,DN200 (not steepened)
O4-P193,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.98,5.84,5.98,0,DN200 (not steepened)
O4-P194,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.62,5.98,5.98,0,DN200 (not steepened)
O4-P195,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.41,5.62,5.62,0,DN200 (not steepened)
O4-P196,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.46,5.41,5.46,0,DN200 (not steepened)
O4-P197,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.64,5.46,5.64,0,DN200 (not steepened)
O4-P198,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.455,1,0,5.37,5.64,5.64,0,DN200 (not steepened)
O4-P199,O4,pipe,200,100.0,0.51,0.51,0,,15814,0.413,0.454,1,0,5.25,5.37,5.37,0,DN200 (not steepened)
O4-P200,O4,pipe,200,76.3,0.51,0.51,0,,15814,0.367,0.372,1,0,3.53,3.59,3.59,0,DN200 (not steepened)
O4-P201,O4,pipe,200,85.7,0.51,0.51,0,,15814,0.367,0.372,1,0,3.32,3.53,3.53,0,DN200 (not steepened)
O4-P202,O4,pipe,200,85.4,0.51,0.51,0,,15814,0.367,0.371,1,0,3.42,3.32,3.42,0,DN200 (not steepened)
O4-P203,O4,pipe,200,83.5,0.51,0.51,0,,15814,0.367,0.371,1,0,3.36,3.42,3.42,0,DN200 (not steepened)
O4-P549,O4,pipe,200,110.2,0.51,0.51,0,,17838,0.142,0.194,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O4-P543,O4,pipe,200,83.3,0.51,0.51,0,,17838,0.35,0.39,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O4-P542,O4,pipe,200,100.0,0.51,0.51,0,,17838,0.35,0.393,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O4-P541,O4,pipe,200,81.7,0.51,0.51,0,,17838,0.352,0.399,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O4-P392,O4,pipe,200,82.3,0.51,0.51,0,,17838,0.413,0.489,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O4-P391,O4,pipe,200,81.2,0.51,0.51,0,,17838,0.423,0.555,1,0,1.69,1.8,1.8,0,DN200 (not steepened)
O4-P390,O4,pipe,200,98.1,0.51,0.51,0,,17838,0.437,0.567,1,0,1.8,2.38,2.38,0,DN200 (not steepened)
O4-P389,O4,pipe,200,72.9,0.51,0.51,0,,17838,0.439,0.571,1,0,2.38,2.44,2.44,0,DN200 (not steepened)
O4-P388,O4,pipe,200,94.3,0.51,0.51,0,,17838,0.572,0.649,1,0,2.44,2.65,2.65,0,DN200 (not steepened)
O4-P493,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.313,0.331,1,0,1.98,1.78,1.98,0,DN200 (not steepened)
O4-P494,O4,pipe,200,100.0,0.51,0.51,0,,17849,0.307,0.316,1,0,2.36,1.98,2.36,0,DN200 (not steepened)
O4-P495,O4,pipe,200,74.1,0.51,0.51,0,,17849,0.296,0.303,1,0,2.76,2.36,2.76,0,DN200 (not steepened)
O4-P496,O4,pipe,200,30.4,0.51,0.51,0,,17850,0.279,0.291,1,0,2.68,2.76,2.76,0,DN200 (not steepened)
O4-P497,O4,pipe,200,70.5,0.51,0.51,0,,17857,0.279,0.291,1,0,2.02,1.79,2.02,0,DN200 (not steepened)
O4-P498,O4,pipe,200,89.2,0.51,0.51,0,,17857,0.27,0.282,1,0,2.24,2.02,2.24,0,DN200 (not steepened)
O4-P499,O4,pipe,200,49.4,0.51,0.51,0,,17857,0.26,0.273,1,0,2.42,2.24,2.42,0,DN200 (not steepened)
O4-P500,O4,pipe,200,67.9,0.51,0.51,0,,17857,0.208,0.219,1,0,2.01,2.42,2.42,0,DN200 (not steepened)
O4-P501,O4,pipe,200,81.9,0.51,0.51,0,,17857,0.208,0.219,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O4-P502,O4,pipe,200,74.1,0.51,0.51,0,,17857,0.19,0.202,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P503,O4,pipe,200,77.3,0.51,0.51,0,,17857,0.13,0.13,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O4-P599,O4,pipe,200,75.4,0.51,0.51,0,,2733,0.682,0.712,1,0,9.13,8.26,9.13,0,DN200 (not steepened)
O4-P600,O4,pipe,200,74.2,0.51,0.51,0,,17862,0.679,0.71,1,0,8.4,9.13,9.13,0,DN200 (not steepened)
O4-P601,O4,pipe,200,69.8,0.51,0.51,0,,17862,0.678,0.709,1,0,8.23,8.4,8.4,0,DN200 (not steepened)
O4-P602,O4,pipe,200,79.9,0.51,0.51,0,,17862,0.675,0.707,1,0,7.82,8.23,8.23,0,DN200 (not steepened)
O4-P603,O4,pipe,200,52.3,0.51,0.51,0,,17862,0.626,0.655,1,0,7.01,7.82,7.82,0,DN200 (not steepened)
O4-P604,O4,pipe,200,86.3,0.51,0.51,0,,2928,0.622,0.647,1,0,7.58,7.01,7.58,0,DN200 (not steepened)
O4-P605,O4,pipe,200,86.6,0.51,0.51,0,,2928,0.619,0.645,1,0,6.01,7.58,7.58,0,DN200 (not steepened)
O4-P606,O4,pipe,200,65.7,0.51,0.51,0,,2928,0.618,0.644,1,0,5.89,6.01,6.01,0,DN200 (not steepened)
O4-P607,O4,pipe,200,75.7,0.51,0.51,0,,2928,0.616,0.642,1,0,5.74,5.89,5.89,0,DN200 (not steepened)
O4-P608,O4,pipe,200,57.6,0.51,0.51,0,,2928,0.615,0.641,1,0,5.66,5.74,5.74,0,DN200 (not steepened)
O4-P727,O4,pipe,200,44.6,0.51,0.51,0,,17869,0.317,0.317,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O4-P728,O4,pipe,200,44.6,0.51,0.51,0,,17869,0.247,0.247,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O4-P99,O4,pipe,710,42.1,0.1,0.182,1,up to 0.30 %,17870,0.75,0.868,0,0,14.12,13.77,14.12,1,Steepened up to 0.30 %
O4-P98,O4,pipe,710,32.6,0.1,0.181,1,up to 0.30 %,17871,0.75,0.868,0,0,13.77,13.76,13.77,1,Steepened up to 0.30 %
O4-P1319,O4,pipe,200,63.1,0.51,0.51,0,,2966,0.413,0.417,1,0,2.64,2.95,2.95,0,DN200 (not steepened)
O4-P1320,O4,pipe,200,52.0,0.51,0.51,0,,975,0.394,0.398,1,0,2.6,2.57,2.6,0,DN200 (not steepened)
O4-P1321,O4,pipe,200,46.2,0.51,0.51,0,,975,0.364,0.369,1,0,2.58,2.6,2.6,0,DN200 (not steepened)
O4-P1329,O4,pipe,200,76.7,0.51,0.51,0,,17876,0.286,0.292,1,0,2.06,2.58,2.58,0,DN200 (not steepened)
O4-P1330,O4,pipe,200,83.2,0.51,0.51,0,,17876,0.166,0.183,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O5-P1,O5,pipe,630,59.1,0.125,0.216,1,up to 0.30 %,17884,0.752,0.872,0,0,11.37,10.57,11.37,0,Steepened up to 0.30 %
O5-P2,O5,pipe,630,100.0,0.125,0.216,1,up to 0.30 %,17884,0.752,0.872,0,0,10.41,11.37,11.37,0,Steepened up to 0.30 %
O5-P3,O5,pipe,630,100.0,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,10.03,10.41,10.41,0,Steepened up to 0.30 %
O5-P4,O5,pipe,630,100.0,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,10.05,10.03,10.05,0,Steepened up to 0.30 %
O5-P5,O5,pipe,630,99.9,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,9.77,10.05,10.05,0,Steepened up to 0.30 %
O5-P6,O5,pipe,630,91.3,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,9.88,9.77,9.88,0,Steepened up to 0.30 %
O5-P7,O5,pipe,630,66.8,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,9.97,9.88,9.97,0,Steepened up to 0.30 %
O5-P8,O5,pipe,630,79.2,0.125,0.216,1,up to 0.30 %,17884,0.75,0.864,0,0,10.15,9.97,10.15,0,Steepened up to 0.30 %
O5-P109,O5,pipe,560,66.7,0.155,0.232,1,up to 0.30 %,17906,0.758,0.863,0,0,2.45,2.3,2.45,0,Steepened up to 0.30 %
O5-P110,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.758,0.863,0,0,2.68,2.45,2.68,0,Steepened up to 0.30 %
O5-P111,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.758,0.863,0,0,2.5,2.68,2.68,0,Steepened up to 0.30 %
O5-P112,O5,pipe,560,81.3,0.155,0.232,1,up to 0.30 %,17906,0.757,0.862,0,0,2.56,2.5,2.56,0,Steepened up to 0.30 %
O5-P113,O5,pipe,560,99.7,0.155,0.232,1,up to 0.30 %,17906,0.757,0.858,0,0,2.53,2.46,2.53,0,Steepened up to 0.30 %
O5-P114,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.756,0.858,0,0,2.77,2.53,2.77,0,Steepened up to 0.30 %
O5-P115,O5,pipe,560,72.7,0.155,0.232,1,up to 0.30 %,17906,0.756,0.857,0,0,3.17,2.77,3.17,0,Steepened up to 0.30 %
O5-P116,O5,pipe,560,78.2,0.155,0.232,1,up to 0.30 %,17906,0.756,0.857,0,0,3.59,3.17,3.59,0,Steepened up to 0.30 %
O5-P117,O5,pipe,560,99.8,0.155,0.232,1,up to 0.30 %,17906,0.756,0.857,0,0,3.79,3.59,3.79,0,Steepened up to 0.30 %
O5-P118,O5,pipe,560,102.5,0.155,0.232,1,up to 0.30 %,17906,0.756,0.857,0,0,3.86,3.79,3.86,0,Steepened up to 0.30 %
O5-P119,O5,pipe,560,101.0,0.155,0.232,1,up to 0.30 %,17906,0.756,0.856,0,0,4.32,3.86,4.32,0,Steepened up to 0.30 %
O5-P120,O5,pipe,560,103.2,0.155,0.232,1,up to 0.30 %,17906,0.756,0.856,0,0,3.99,4.32,4.32,0,Steepened up to 0.30 %
O5-P121,O5,pipe,560,54.2,0.155,0.232,1,up to 0.30 %,17906,0.754,0.849,0,0,4.17,3.99,4.17,0,Steepened up to 0.30 %
O5-P122,O5,pipe,560,68.9,0.155,0.232,1,up to 0.30 %,17906,0.753,0.848,0,0,4.48,4.17,4.48,0,Steepened up to 0.30 %
O5-P123,O5,pipe,560,55.5,0.155,0.232,1,up to 0.30 %,17906,0.753,0.848,0,0,4.64,4.48,4.64,0,Steepened up to 0.30 %
O5-P124,O5,pipe,560,58.7,0.155,0.232,1,up to 0.30 %,17906,0.752,0.848,0,0,4.71,4.64,4.71,0,Steepened up to 0.30 %
O5-P125,O5,pipe,560,69.3,0.155,0.232,1,up to 0.30 %,17906,0.752,0.848,0,0,4.68,4.71,4.71,0,Steepened up to 0.30 %
O5-P126,O5,pipe,560,71.4,0.155,0.232,1,up to 0.30 %,17906,0.752,0.848,0,0,4.59,4.68,4.68,0,Steepened up to 0.30 %
O5-P127,O5,pipe,560,77.3,0.155,0.232,1,up to 0.30 %,17906,0.752,0.847,0,0,4.86,4.59,4.86,0,Steepened up to 0.30 %
O5-P128,O5,pipe,560,80.4,0.155,0.232,1,up to 0.30 %,17906,0.75,0.845,0,0,5.23,4.86,5.23,0,Steepened up to 0.30 %
O5-P129,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.75,0.845,0,0,5.28,5.23,5.28,0,Steepened up to 0.30 %
O5-P130,O5,pipe,560,100.0,0.155,0.232,1,up to 0.30 %,17906,0.75,0.844,0,0,5.4,5.28,5.4,0,Steepened up to 0.30 %
O5-P131,O5,pipe,500,53.7,0.155,0.258,1,up to 0.30 %,17916,0.752,0.83,0,0,5.37,5.35,5.37,0,Steepened up to 0.30 %
O5-P132,O5,pipe,500,52.0,0.155,0.258,1,up to 0.30 %,17916,0.752,0.83,0,0,5.41,5.37,5.41,0,Steepened up to 0.30 %
O5-P133,O5,pipe,500,73.2,0.155,0.258,1,up to 0.30 %,17916,0.752,0.829,0,0,5.59,5.41,5.59,0,Steepened up to 0.30 %
O5-P134,O5,pipe,500,74.8,0.155,0.258,1,up to 0.30 %,17916,0.752,0.829,0,0,5.8,5.59,5.8,0,Steepened up to 0.30 %
O5-P135,O5,pipe,500,78.3,0.155,0.258,1,up to 0.30 %,17916,0.752,0.829,0,0,6.02,5.8,6.02,0,Steepened up to 0.30 %
O5-P136,O5,pipe,500,74.9,0.155,0.258,1,up to 0.30 %,17916,0.752,0.829,0,0,6.22,6.02,6.22,0,Steepened up to 0.30 %
O5-P137,O5,pipe,500,68.2,0.155,0.258,1,up to 0.30 %,17916,0.751,0.828,0,0,6.25,6.22,6.25,0,Steepened up to 0.30 %
O5-P138,O5,pipe,500,69.5,0.155,0.258,1,up to 0.30 %,17916,0.751,0.828,0,0,6.48,6.25,6.48,0,Steepened up to 0.30 %
O5-P190,O5,pipe,500,79.9,0.155,0.258,1,up to 0.30 %,17916,0.75,0.827,0,0,7.03,6.48,7.03,0,Steepened up to 0.30 %
O5-P191,O5,pipe,500,100.0,0.155,0.258,1,up to 0.30 %,17916,0.75,0.827,0,0,7.75,7.03,7.75,0,Steepened up to 0.30 %
O6-P1,O6,pipe,500,43.4,0.155,0.265,1,up to 0.30 %,17934,0.757,0.835,0,0,6.78,7.41,7.41,0,Steepened up to 0.30 %
O6-P2,O6,pipe,500,50.7,0.155,0.265,1,up to 0.30 %,17934,0.757,0.835,0,0,6.52,6.78,6.78,0,Steepened up to 0.30 %
O6-P3,O6,pipe,500,51.6,0.155,0.265,1,up to 0.30 %,17934,0.757,0.835,0,0,6.49,6.52,6.52,0,Steepened up to 0.30 %
O6-P4,O6,pipe,500,55.4,0.155,0.265,1,up to 0.30 %,17934,0.757,0.834,0,0,6.57,6.49,6.57,0,Steepened up to 0.30 %
O6-P5,O6,pipe,500,60.1,0.155,0.265,1,up to 0.30 %,17934,0.757,0.834,0,0,6.65,6.57,6.65,0,Steepened up to 0.30 %
O6-P6,O6,pipe,500,87.6,0.155,0.265,1,up to 0.30 %,17934,0.752,0.825,0,0,4.1,3.9,4.1,0,Steepened up to 0.30 %
O6-P7,O6,pipe,500,62.6,0.155,0.265,1,up to 0.30 %,17934,0.752,0.825,0,0,4.22,4.1,4.22,0,Steepened up to 0.30 %
O6-P8,O6,pipe,500,61.9,0.155,0.265,1,up to 0.30 %,17934,0.752,0.825,0,0,4.33,4.22,4.33,0,Steepened up to 0.30 %
O6-P9,O6,pipe,500,69.6,0.155,0.265,1,up to 0.30 %,17934,0.752,0.825,0,0,4.42,4.33,4.42,0,Steepened up to 0.30 %
O6-P10,O6,pipe,500,96.3,0.155,0.265,1,up to 0.30 %,17934,0.751,0.825,0,0,4.75,4.42,4.75,0,Steepened up to 0.30 %
O6-P11,O6,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,17934,0.751,0.825,0,0,5.14,4.75,5.14,0,Steepened up to 0.30 %
O6-P12,O6,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,17934,0.751,0.824,0,0,5.53,5.14,5.53,0,Steepened up to 0.30 %
O6-P13,O6,pipe,500,100.0,0.155,0.265,1,up to 0.30 %,17934,0.751,0.824,0,0,5.74,5.53,5.74,0,Steepened up to 0.30 %
O6-P14,O6,pipe,500,81.0,0.155,0.265,1,up to 0.30 %,17934,0.751,0.824,0,0,5.79,5.74,5.79,0,Steepened up to 0.30 %
O6-P15,O6,pipe,500,82.8,0.155,0.265,1,up to 0.30 %,17934,0.751,0.824,0,0,5.68,5.79,5.79,0,Steepened up to 0.30 %
O6-P16,O6,pipe,500,73.6,0.155,0.265,1,up to 0.30 %,17934,0.75,0.823,0,0,5.7,5.68,5.7,0,Steepened up to 0.30 %
O6-P17,O6,pipe,500,77.6,0.155,0.265,1,up to 0.30 %,17934,0.75,0.823,0,0,5.74,5.7,5.74,0,Steepened up to 0.30 %
O6-P18,O6,pipe,500,74.3,0.155,0.265,1,up to 0.30 %,17934,0.75,0.823,0,0,5.76,5.74,5.76,0,Steepened up to 0.30 %
O6-P19,O6,pipe,450,141.0,0.205,0.275,1,up to 0.30 %,17955,0.765,0.836,0,0,5.96,5.71,5.96,0,Steepened up to 0.30 %
O6-P20,O6,pipe,450,111.5,0.205,0.275,1,up to 0.30 %,17955,0.763,0.834,0,0,6.99,5.96,6.99,0,Steepened up to 0.30 %
O6-P21,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.763,0.834,0,0,7.29,6.99,7.29,0,Steepened up to 0.30 %
O6-P22,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.762,0.834,0,0,6.96,7.29,7.29,0,Steepened up to 0.30 %
O6-P23,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.761,0.833,0,0,6.95,6.96,6.96,0,Steepened up to 0.30 %
O6-P24,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.761,0.832,0,0,7.07,6.95,7.07,0,Steepened up to 0.30 %
O6-P25,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.761,0.832,0,0,7.18,7.07,7.18,0,Steepened up to 0.30 %
O6-P26,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.24,7.18,7.24,0,Steepened up to 0.30 %
O6-P27,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.21,7.24,7.24,0,Steepened up to 0.30 %
O6-P28,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.27,7.21,7.27,0,Steepened up to 0.30 %
O6-P29,O6,pipe,450,100.0,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.23,7.27,7.27,0,Steepened up to 0.30 %
O6-P30,O6,pipe,450,45.0,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.26,7.23,7.26,0,Steepened up to 0.30 %
O6-P31,O6,pipe,450,71.2,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.44,7.26,7.44,0,Steepened up to 0.30 %
O6-P32,O6,pipe,450,71.1,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.31,7.44,7.44,0,Steepened up to 0.30 %
O6-P33,O6,pipe,450,70.9,0.205,0.275,1,up to 0.30 %,17955,0.76,0.832,0,0,7.27,7.31,7.31,0,Steepened up to 0.30 %
O6-P34,O6,pipe,450,80.8,0.205,0.275,1,up to 0.30 %,17955,0.752,0.824,0,0,6.32,6.4,6.4,0,Steepened up to 0.30 %
O6-P35,O6,pipe,450,80.2,0.205,0.275,1,up to 0.30 %,17955,0.752,0.824,0,0,6.4,6.32,6.4,0,Steepened up to 0.30 %
O6-P36,O6,pipe,450,77.7,0.205,0.275,1,up to 0.30 %,17955,0.751,0.823,0,0,6.69,6.4,6.69,0,Steepened up to 0.30 %
O6-P37,O6,pipe,450,79.7,0.205,0.275,1,up to 0.30 %,17955,0.751,0.823,0,0,7.05,6.69,7.05,0,Steepened up to 0.30 %
O6-P38,O6,pipe,450,77.3,0.205,0.275,1,up to 0.30 %,17955,0.751,0.823,0,0,7.35,7.05,7.35,0,Steepened up to 0.30 %
O6-P39,O6,pipe,450,95.9,0.205,0.275,1,up to 0.30 %,17955,0.75,0.822,0,0,7.74,7.35,7.74,0,Steepened up to 0.30 %
O6-P40,O6,pipe,355,82.4,0.27,0.358,1,0.30 to 0.50 %,14249,0.832,0.904,0,0,7.77,7.65,7.77,0,Steepened 0.30 to 0.50 %
O6-P41,O6,pipe,355,70.4,0.27,0.358,1,0.30 to 0.50 %,14249,0.831,0.903,0,0,7.29,7.77,7.77,0,Steepened 0.30 to 0.50 %
O6-P42,O6,pipe,355,85.6,0.27,0.358,1,0.30 to 0.50 %,14249,0.831,0.903,0,0,6.56,7.29,7.29,0,Steepened 0.30 to 0.50 %
O6-P43,O6,pipe,355,38.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.83,0.903,0,0,6.5,6.56,6.56,0,Steepened 0.30 to 0.50 %
O6-P44,O6,pipe,355,85.8,0.27,0.358,1,0.30 to 0.50 %,14249,0.828,0.899,0,0,6.14,6.5,6.5,0,Steepened 0.30 to 0.50 %
O6-P45,O6,pipe,355,83.6,0.27,0.358,1,0.30 to 0.50 %,14249,0.827,0.898,0,0,6.04,6.14,6.14,0,Steepened 0.30 to 0.50 %
O6-P46,O6,pipe,355,85.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.827,0.898,0,0,5.97,6.04,6.04,0,Steepened 0.30 to 0.50 %
O6-P47,O6,pipe,355,87.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.827,0.898,0,0,6.28,5.97,6.28,0,Steepened 0.30 to 0.50 %
O6-P48,O6,pipe,355,54.1,0.27,0.358,1,0.30 to 0.50 %,14249,0.823,0.894,0,0,6.62,6.28,6.62,0,Steepened 0.30 to 0.50 %
O6-P49,O6,pipe,355,54.7,0.27,0.358,1,0.30 to 0.50 %,14249,0.821,0.893,0,0,6.75,6.62,6.75,0,Steepened 0.30 to 0.50 %
O6-P50,O6,pipe,355,39.5,0.27,0.358,1,0.30 to 0.50 %,14249,0.816,0.889,0,0,6.9,6.75,6.9,0,Steepened 0.30 to 0.50 %
O6-P51,O6,pipe,355,71.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.816,0.889,0,0,7.14,6.9,7.14,0,Steepened 0.30 to 0.50 %
O6-P52,O6,pipe,355,70.3,0.27,0.358,1,0.30 to 0.50 %,14249,0.815,0.889,0,0,7.41,7.14,7.41,0,Steepened 0.30 to 0.50 %
O6-P53,O6,pipe,355,91.1,0.27,0.358,1,0.30 to 0.50 %,14249,0.814,0.888,0,0,7.22,7.41,7.41,0,Steepened 0.30 to 0.50 %
O6-P54,O6,pipe,355,100.0,0.27,0.358,1,0.30 to 0.50 %,14249,0.814,0.887,0,0,7.67,7.22,7.67,0,Steepened 0.30 to 0.50 %
O3-P924,O3,pipe,200,62.8,0.51,0.51,0,,17972,0.269,0.269,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P926,O3,pipe,200,63.7,0.51,0.51,0,,17972,0.228,0.228,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P925,O3,pipe,200,72.5,0.51,0.51,0,,17972,0.251,0.251,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O3-P1753,O3,pipe,200,68.1,0.51,0.51,0,,17974,0.182,0.182,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O3-P1752,O3,pipe,200,67.8,0.51,0.51,0,,17974,0.19,0.229,1,0,1.82,2.48,2.48,0,DN200 (not steepened)
O3-P1646,O3,pipe,200,74.1,0.51,0.51,0,,14157,0.198,0.349,1,0,5.22,3.81,5.22,0,DN200 (not steepened)
O3-P1645,O3,pipe,200,82.4,0.51,0.51,0,,14157,0.21,0.364,1,0,3.81,2.2,3.81,0,DN200 (not steepened)
O3-P2385,O3,pipe,200,109.4,0.51,0.51,0,,819,0.385,0.574,1,0,7.11,7.73,7.73,0,DN200 (not steepened)
O3-P2386,O3,pipe,200,88.4,0.51,0.51,0,,819,0.385,0.574,1,0,6.81,7.11,7.11,0,DN200 (not steepened)
O3-P2324,O3,pipe,200,68.1,0.51,0.51,0,,17980,0.189,0.254,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P2323,O3,pipe,200,65.6,0.51,0.51,0,,17980,0.261,0.315,1,0,1.92,2.11,2.11,0,DN200 (not steepened)
O3-P2465,O3,pipe,200,85.4,0.51,0.51,0,,14357,0.555,0.756,1,0,4.03,3.91,4.03,0,DN200 (not steepened)
O3-P2464,O3,pipe,200,93.9,0.51,0.51,0,,14357,0.561,0.759,1,0,3.91,3.74,3.91,0,DN200 (not steepened)
O3-P2463,O3,pipe,200,110.2,0.51,0.51,0,,14357,0.564,0.761,1,0,3.74,3.47,3.74,0,DN200 (not steepened)
O3-P2704,O3,pipe,200,70.9,0.51,0.51,0,,17985,0.251,0.316,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O3-P2703,O3,pipe,200,71.4,0.51,0.51,0,,17985,0.26,0.339,1,0,1.53,1.7,1.7,0,DN200 (not steepened)
O3-P52,O3,pipe,200,78.7,0.51,0.51,0,,7660,0.443,0.686,1,0,3.42,3.35,3.42,0,DN200 (not steepened)
O3-P51,O3,pipe,200,88.8,0.51,0.51,0,,17988,0.444,0.688,1,0,3.35,3.72,3.72,0,DN200 (not steepened)
O3-P2629,O3,pipe,200,71.4,0.51,0.51,0,,7360,0.425,0.638,1,0,4.02,4.34,4.34,0,DN200 (not steepened)
O3-P2628,O3,pipe,200,86.1,0.51,0.51,0,,7360,0.428,0.642,1,0,4.34,4.51,4.51,0,DN200 (not steepened)
O3-P2627,O3,pipe,200,78.9,0.51,0.51,0,,7360,0.434,0.649,1,0,4.51,4.43,4.51,0,DN200 (not steepened)
O3-P2614,O3,pipe,200,85.7,0.51,0.51,0,,13020,0.124,0.242,1,0,2.47,1.48,2.47,0,DN200 (not steepened)
O3-P2613,O3,pipe,200,90.1,0.51,0.51,0,,13020,0.139,0.27,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O3-P22,O3,pipe,630,54.7,0.125,0.337,1,0.30 to 0.50 %,17994,0.75,0.999,0,0,12.1,12.33,12.33,1,Steepened 0.30 to 0.50 %
O3-P21,O3,pipe,630,75.8,0.125,0.337,1,0.30 to 0.50 %,17994,0.75,0.999,0,0,12.33,12.03,12.33,1,Steepened 0.30 to 0.50 %
O3-P3282,O3,pipe,200,80.1,0.51,0.51,0,,3520,0.209,0.252,1,0,2.51,3.43,3.43,0,DN200 (not steepened)
O3-P3281,O3,pipe,200,44.1,0.51,0.51,0,,17997,0.244,0.309,1,0,3.43,3.77,3.77,0,DN200 (not steepened)
O9-P3180,O9,pipe,200,62.6,0.51,0.51,0,,17998,0.295,0.391,1,0,9.55,9.77,9.77,0,DN200 (not steepened)
O9-P3179,O9,pipe,200,93.3,0.51,0.51,0,,17998,0.295,0.391,1,0,9.77,9.87,9.87,0,DN200 (not steepened)
O9-P2449,O9,pipe,200,46.6,0.51,0.51,0,,18000,0.053,0.101,1,0,1.49,1.53,1.53,0,DN200 (not steepened)
O9-P2448,O9,pipe,200,53.4,0.51,0.51,0,,18001,0.058,0.108,1,0,1.53,2.0,2.0,0,DN200 (not steepened)
O9-P709,O9,pipe,500,97.3,0.155,0.34,1,0.30 to 0.50 %,18002,0.75,0.897,0,0,7.13,7.35,7.35,0,Steepened 0.30 to 0.50 %
O9-P710,O9,pipe,500,54.6,0.155,0.342,1,0.30 to 0.50 %,18569,0.752,0.9,0,0,7.17,7.13,7.17,0,Steepened 0.30 to 0.50 %
O9-P2546,O9,pipe,200,64.1,0.51,0.51,0,,18004,0.27,0.313,1,0,2.16,2.63,2.63,0,DN200 (not steepened)
O9-P2547,O9,pipe,200,72.7,0.51,0.51,0,,1749,0.261,0.307,1,0,2.12,2.16,2.16,0,DN200 (not steepened)
O9-P2415,O9,pipe,200,68.5,0.51,0.51,0,,18006,0.382,0.421,1,0,4.74,4.26,4.74,0,DN200 (not steepened)
O9-P2416,O9,pipe,200,74.7,0.51,0.51,0,,5582,0.382,0.421,1,0,4.82,4.74,4.82,0,DN200 (not steepened)
O3-P1216,O3,pipe,200,37.1,0.51,0.51,0,,18008,0.217,0.229,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O3-P1217,O3,pipe,200,73.4,0.51,0.51,0,,18009,0.182,0.182,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O4-P764,O4,pipe,200,58.2,0.51,0.51,0,,18012,0.312,0.335,1,0,2.09,2.17,2.17,0,DN200 (not steepened)
O4-P765,O4,pipe,200,62.0,0.51,0.51,0,,18012,0.312,0.335,1,0,2.29,2.09,2.29,0,DN200 (not steepened)
O4-P766,O4,pipe,200,24.9,0.51,0.51,0,,18012,0.261,0.28,1,0,2.56,2.29,2.56,0,DN200 (not steepened)
O4-P767,O4,pipe,200,96.4,0.51,0.51,0,,18013,0.211,0.239,1,0,1.57,2.56,2.56,0,DN200 (not steepened)
O3-P1069,O3,pipe,200,65.5,0.51,0.51,0,,18014,0.246,0.246,1,0,2.61,1.48,2.61,0,DN200 (not steepened)
O3-P1068,O3,pipe,200,32.0,0.51,0.51,0,,18014,0.265,0.265,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O3-P1035,O3,pipe,200,44.3,0.51,0.51,0,,18016,0.479,0.556,1,0,5.52,5.39,5.52,0,DN200 (not steepened)
O3-P1037,O3,pipe,200,31.2,0.51,0.51,0,,18017,0.472,0.495,1,0,5.69,5.21,5.69,0,DN200 (not steepened)
O3-P1036,O3,pipe,200,44.1,0.51,0.51,0,,18018,0.473,0.496,1,0,5.21,5.52,5.52,0,DN200 (not steepened)
O3-P930,O3,pipe,200,48.0,0.51,0.51,0,,1601,0.36,0.366,1,0,2.72,2.84,2.84,0,DN200 (not steepened)
O3-P931,O3,pipe,200,52.5,0.51,0.51,0,,1601,0.358,0.364,1,0,2.45,2.72,2.72,0,DN200 (not steepened)
O22-P139,O22,pipe,200,39.2,0.51,0.51,0,,18021,0.049,0.094,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O22-P140,O22,pipe,200,60.9,0.51,0.51,0,,18022,0.025,0.025,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O22-P30,O22,pipe,200,65.0,0.51,0.51,0,,850,0.258,0.299,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O22-P29,O22,pipe,200,66.2,0.51,0.51,0,,850,0.26,0.304,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O3-P1395,O3,pipe,200,36.6,0.51,0.51,0,,18025,0.173,0.173,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O3-P1394,O3,pipe,200,82.4,0.51,0.51,0,,18026,0.199,0.199,1,0,1.48,2.49,2.49,0,DN200 (not steepened)
O3-P1637,O3,pipe,200,79.1,0.51,0.51,0,,16600,0.312,0.487,1,0,2.81,3.33,3.33,0,DN200 (not steepened)
O3-P1636,O3,pipe,200,60.2,0.51,0.51,0,,18028,0.313,0.488,1,0,3.33,3.52,3.52,0,DN200 (not steepened)
O21-P210,O21,pipe,200,136.0,0.51,0.51,0,,18029,0.118,0.191,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P1439,O2,pipe,200,29.4,0.51,0.51,0,,12124,0.257,0.33,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P1438,O2,pipe,200,45.8,0.51,0.51,0,,12124,0.279,0.338,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O2-P1362,O2,pipe,200,62.2,0.51,0.51,0,,18032,0.273,0.34,1,0,1.48,2.78,2.78,0,DN200 (not steepened)
O2-P1363,O2,pipe,200,37.8,0.51,0.51,0,,18033,0.244,0.318,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P854,O2,pipe,200,77.1,0.51,0.51,0,,2364,0.384,0.401,1,0,3.3,3.24,3.3,0,DN200 (not steepened)
O2-P853,O2,pipe,200,95.0,0.51,0.51,0,,2364,0.402,0.42,1,0,3.24,1.7,3.24,0,DN200 (not steepened)
O2-P869,O2,pipe,200,24.9,0.51,0.51,0,,18037,0.391,0.393,1,0,2.91,3.38,3.38,0,DN200 (not steepened)
O2-P870,O2,pipe,200,75.1,0.51,0.51,0,,18037,0.332,0.335,1,0,1.48,2.91,2.91,0,DN200 (not steepened)
O2-P865,O2,pipe,200,60.1,0.51,0.51,0,,3933,0.42,0.432,1,0,2.52,1.48,2.52,0,DN200 (not steepened)
O2-P864,O2,pipe,200,57.4,0.51,0.51,0,,3933,0.42,0.436,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P269,O2,pipe,200,56.7,0.51,0.51,0,,18052,0.41,0.415,1,0,4.67,5.69,5.69,0,DN200 (not steepened)
O2-P270,O2,pipe,200,44.7,0.51,0.51,0,,18052,0.41,0.415,1,0,4.32,4.67,4.67,0,DN200 (not steepened)
O2-P123,O2,pipe,200,70.5,0.51,0.51,0,,16411,0.644,0.676,1,0,5.13,5.23,5.23,0,DN200 (not steepened)
O2-P122,O2,pipe,200,49.2,0.51,0.51,0,,16411,0.644,0.676,1,0,5.23,6.09,6.09,0,DN200 (not steepened)
O21-P1309,O21,pipe,200,46.1,0.51,0.51,0,,4787,0.39,0.418,1,0,2.57,2.55,2.57,0,DN200 (not steepened)
O21-P1310,O21,pipe,200,31.6,0.51,0.51,0,,4787,0.379,0.411,1,0,2.61,2.57,2.61,0,DN200 (not steepened)
O2-P274,O2,pipe,200,18.2,0.51,0.51,0,,995,0.337,0.337,1,0,2.35,2.57,2.57,0,DN200 (not steepened)
O2-P273,O2,pipe,200,81.8,0.51,0.51,0,,18047,0.348,0.348,1,0,2.57,3.65,3.65,0,DN200 (not steepened)
O2-P281,O2,pipe,200,23.2,0.51,0.51,0,,18048,0.204,0.237,1,0,2.12,2.37,2.37,0,DN200 (not steepened)
O2-P282,O2,pipe,200,37.8,0.51,0.51,0,,18049,0.197,0.232,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P278,O2,pipe,200,26.5,0.51,0.51,0,,18052,0.233,0.233,1,0,2.31,2.23,2.31,0,DN200 (not steepened)
O2-P279,O2,pipe,200,33.4,0.51,0.51,0,,18052,0.205,0.205,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O2-P280,O2,pipe,200,41.4,0.51,0.51,0,,18052,0.093,0.093,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O2-P283,O2,pipe,200,48.4,0.51,0.51,0,,18053,0.268,0.268,1,0,1.71,2.35,2.35,0,DN200 (not steepened)
O2-P284,O2,pipe,200,22.7,0.51,0.51,0,,18054,0.243,0.243,1,0,1.63,1.71,1.71,0,DN200 (not steepened)
O2-P285,O2,pipe,200,30.3,0.51,0.51,0,,18055,0.243,0.243,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P362,O2,pipe,200,60.6,0.51,0.51,0,,1644,0.241,0.276,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P361,O2,pipe,200,60.8,0.51,0.51,0,,1644,0.241,0.276,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P141,O2,pipe,200,61.1,0.51,0.51,0,,18058,0.091,0.18,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P142,O2,pipe,200,34.3,0.51,0.51,0,,18059,0.03,0.03,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O2-P143,O2,pipe,200,16.8,0.51,0.51,0,,18060,0.025,0.025,1,0,1.48,1.78,1.78,0,DN200 (not steepened)
O16-P111,O16,pipe,200,63.5,0.51,0.51,0,,18061,0.196,0.221,1,0,2.03,1.79,2.03,0,DN200 (not steepened)
O16-P112,O16,pipe,200,58.7,0.51,0.51,0,,2766,0.159,0.188,1,0,1.85,2.03,2.03,0,DN200 (not steepened)
O19-P41,O19,pipe,200,44.0,0.51,0.51,0,,18063,0.373,0.384,1,0,2.75,3.04,3.04,0,DN200 (not steepened)
O19-P40,O19,pipe,200,100.7,0.51,0.51,0,,18064,0.417,0.424,1,0,3.04,3.2,3.2,0,DN200 (not steepened)
O19-P78,O19,pipe,200,74.6,0.51,0.51,0,,18065,0.06,0.117,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O19-P79,O19,pipe,200,44.5,0.51,0.51,0,,18066,0.021,0.021,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O1-P1116,O1,pipe,200,63.8,0.51,0.51,0,,4760,0.114,0.221,1,0,2.46,2.93,2.93,0,DN200 (not steepened)
O1-P1115,O1,pipe,200,50.8,0.51,0.51,0,,4760,0.153,0.245,1,0,2.93,3.44,3.44,0,DN200 (not steepened)
O1-P1826,O1,pipe,200,61.9,0.51,0.51,0,,9355,0.214,0.245,1,0,1.66,1.8,1.8,0,DN200 (not steepened)
O1-P1825,O1,pipe,200,58.4,0.51,0.51,0,,9355,0.217,0.259,1,0,1.8,1.92,1.92,0,DN200 (not steepened)
O1-P1206,O1,pipe,200,66.0,0.51,0.51,0,,18072,0.16,0.194,1,0,1.93,1.48,1.93,0,DN200 (not steepened)
O1-P1207,O1,pipe,200,51.8,0.51,0.51,0,,18072,0.063,0.129,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O1-P1339,O1,pipe,200,70.6,0.51,0.51,0,,13553,0.231,0.311,1,0,3.67,3.74,3.74,0,DN200 (not steepened)
O1-P1338,O1,pipe,200,76.1,0.51,0.51,0,,13553,0.231,0.311,1,0,3.74,4.09,4.09,0,DN200 (not steepened)
O1-P450,O1,pipe,200,52.1,0.51,0.51,0,,18075,0.567,0.717,1,0,3.89,4.38,4.38,0,DN200 (not steepened)
O1-P449,O1,pipe,200,64.6,0.51,0.51,0,,18075,0.568,0.72,1,0,4.38,5.08,5.08,0,DN200 (not steepened)
O1-P738,O1,pipe,200,83.2,0.51,0.51,0,,19027,0.594,0.671,1,0,7.33,7.24,7.33,0,DN200 (not steepened)
O1-P737,O1,pipe,200,69.1,0.51,0.51,0,,19027,0.594,0.671,1,0,7.24,7.03,7.24,0,DN200 (not steepened)
O1-P746,O1,pipe,200,42.3,0.51,0.51,0,,19027,0.561,0.613,1,0,7.82,8.04,8.04,0,DN200 (not steepened)
O1-P745,O1,pipe,200,62.6,0.51,0.51,0,,19027,0.561,0.615,1,0,8.04,9.69,9.69,0,DN200 (not steepened)
O1-P801,O1,pipe,200,56.1,0.51,0.51,0,,18081,0.124,0.242,1,0,2.23,2.82,2.82,0,DN200 (not steepened)
O1-P800,O1,pipe,200,63.9,0.51,0.51,0,,18081,0.174,0.281,1,0,2.82,4.88,4.88,0,DN200 (not steepened)
O1-P942,O1,pipe,200,54.8,0.51,0.51,0,,18083,0.035,0.035,1,0,1.48,2.01,2.01,0,DN200 (not steepened)
O1-P943,O1,pipe,200,82.9,0.51,0.51,0,,18084,0.028,0.028,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O21-P795,O21,pipe,200,85.8,0.51,0.51,0,,18085,0.101,0.183,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O21-P794,O21,pipe,200,75.8,0.51,0.51,0,,18085,0.132,0.195,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O1-P2257,O1,pipe,200,25.6,0.51,0.51,0,,18087,0.553,0.586,1,0,6.05,6.28,6.28,0,DN200 (not steepened)
O1-P2259,O1,pipe,200,41.0,0.51,0.51,0,,7020,0.551,0.584,1,0,6.3,6.46,6.46,0,DN200 (not steepened)
O1-P2258,O1,pipe,200,27.8,0.51,0.51,0,,7020,0.552,0.585,1,0,6.46,6.05,6.46,0,DN200 (not steepened)
O1-P2252,O1,pipe,200,61.4,0.51,0.51,0,,18090,0.61,0.644,1,0,5.42,5.78,5.78,0,DN200 (not steepened)
O1-P2253,O1,pipe,200,32.2,0.51,0.51,0,,18995,0.609,0.641,1,0,5.26,5.42,5.42,0,DN200 (not steepened)
O1-P2360,O1,pipe,200,52.5,0.51,0.51,0,,4653,0.364,0.385,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P2359,O1,pipe,200,43.1,0.51,0.51,0,,4653,0.368,0.391,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O1-P2245,O1,pipe,200,43.1,0.51,0.51,0,,18095,0.655,0.703,1,0,10.22,9.73,10.22,0,DN200 (not steepened)
O1-P2246,O1,pipe,200,39.5,0.51,0.51,0,,18095,0.649,0.698,1,0,9.56,10.22,10.22,0,DN200 (not steepened)
O1-P2247,O1,pipe,200,15.8,0.51,0.51,0,,18096,0.642,0.693,1,0,8.67,9.56,9.56,0,DN200 (not steepened)
O1-P2422,O1,pipe,200,39.7,0.51,0.51,0,,18097,0.331,0.331,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P2578,O1,pipe,200,66.3,0.51,0.51,0,,9096,0.567,0.593,1,0,3.2,4.38,4.38,0,DN200 (not steepened)
O1-P2579,O1,pipe,200,75.6,0.51,0.51,0,,9096,0.565,0.591,1,0,2.82,3.2,3.2,0,DN200 (not steepened)
O1-P2686,O1,pipe,200,44.9,0.51,0.51,0,,5426,0.321,0.321,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O1-P2685,O1,pipe,200,70.4,0.51,0.51,0,,18101,0.325,0.325,1,0,2.72,1.48,2.72,0,DN200 (not steepened)
O1-P2085,O1,pipe,200,36.9,0.51,0.51,0,,18102,0.201,0.22,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O1-P1692,O1,pipe,200,75.7,0.51,0.51,0,,18103,0.407,0.407,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P1691,O1,pipe,200,60.9,0.51,0.51,0,,18103,0.413,0.416,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O21-P1222,O21,pipe,200,40.4,0.51,0.51,0,,6950,0.296,0.324,1,0,2.18,2.22,2.22,0,DN200 (not steepened)
O21-P1221,O21,pipe,200,28.6,0.51,0.51,0,,6950,0.297,0.329,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O21-P1246,O21,pipe,200,61.0,0.51,0.51,0,,18107,0.025,0.025,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O21-P1245,O21,pipe,200,74.0,0.51,0.51,0,,18107,0.034,0.034,1,0,2.0,2.66,2.66,0,DN200 (not steepened)
O21-P1166,O21,pipe,200,77.9,0.51,0.51,0,,18110,0.353,0.386,1,0,2.34,2.3,2.34,0,DN200 (not steepened)
O21-P1167,O21,pipe,200,75.0,0.51,0.51,0,,18110,0.341,0.369,1,0,2.34,2.34,2.34,0,DN200 (not steepened)
O2-P1600,O2,pipe,200,24.5,0.51,0.51,0,,18111,0.278,0.302,1,0,1.89,3.05,3.05,0,DN200 (not steepened)
O2-P1601,O2,pipe,200,44.1,0.51,0.51,0,,1376,0.239,0.264,1,0,1.87,1.89,1.89,0,DN200 (not steepened)
O2-P1286,O2,pipe,200,41.1,0.51,0.51,0,,18113,0.165,0.255,1,0,2.12,3.25,3.25,0,DN200 (not steepened)
O2-P1285,O2,pipe,200,37.9,0.51,0.51,0,,18114,0.174,0.28,1,0,3.25,3.3,3.3,0,DN200 (not steepened)
O2-P702,O2,pipe,200,32.5,0.51,0.51,0,,18115,0.39,0.404,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O2-P701,O2,pipe,200,33.6,0.51,0.51,0,,18115,0.39,0.404,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P700,O2,pipe,200,37.1,0.51,0.51,0,,18115,0.396,0.408,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O4-P77,O4,pipe,800,65.6,0.085,0.175,1,up to 0.30 %,8565,0.781,0.89,0,0,12.36,13.1,13.1,1,Steepened up to 0.30 %
O4-P76,O4,pipe,800,59.6,0.085,0.175,1,up to 0.30 %,8565,0.781,0.891,0,0,13.1,13.14,13.14,1,Steepened up to 0.30 %
O4-P782,O4,pipe,200,49.2,0.51,0.51,0,,10446,0.337,0.365,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P781,O4,pipe,200,50.6,0.51,0.51,0,,18121,0.338,0.37,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O4-P780,O4,pipe,200,123.0,0.51,0.51,0,,18121,0.341,0.373,1,0,2.06,3.51,3.51,0,DN200 (not steepened)
O12-P485,O12,pipe,200,89.4,0.51,0.51,0,,1708,0.263,0.421,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3368,O9,pipe,200,100.8,0.51,0.51,0,,12743,0.304,0.429,1,0,3.49,3.79,3.79,0,DN200 (not steepened)
O9-P3367,O9,pipe,200,53.8,0.51,0.51,0,,12743,0.304,0.43,1,0,3.79,3.81,3.81,0,DN200 (not steepened)
O9-P142,O9,pipe,200,71.7,0.51,0.51,0,,15507,0.221,0.264,1,0,3.6,3.56,3.6,0,DN200 (not steepened)
O9-P143,O9,pipe,200,70.3,0.51,0.51,0,,15507,0.22,0.261,1,0,3.65,3.6,3.65,0,DN200 (not steepened)
O3-P640,O3,pipe,200,73.5,0.51,0.51,0,,15384,0.301,0.369,1,0,1.64,1.71,1.71,0,DN200 (not steepened)
O3-P641,O3,pipe,200,65.1,0.51,0.51,0,,15384,0.283,0.355,1,0,1.57,1.64,1.64,0,DN200 (not steepened)
O8-P83,O8,pipe,200,79.8,0.51,0.51,0,,3730,0.4,0.635,1,0,10.02,10.39,10.39,0,DN200 (not steepened)
