label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O21-P959,O21,pipe,200,92.7,0.51,0.51,0,,0,0.266,0.299,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O14-P116,O14,pipe,200,97.7,0.51,0.51,0,,1,0.14,0.183,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O4-P1181,O4,pipe,200,38.1,0.51,0.51,0,,2,0.428,0.572,1,0,7.56,7.76,7.76,0,DN200 (not steepened)
O3-P336,O3,pipe,200,84.2,0.51,0.51,0,,6521,0.638,0.708,1,0,5.53,5.47,5.53,0,DN200 (not steepened)
O2-P250,O2,pipe,200,55.4,0.51,0.51,0,,12073,0.174,0.174,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O4-P1119,O4,pipe,200,68.8,0.51,0.51,0,,2613,0.42,0.436,1,0,3.38,3.58,3.58,0,DN200 (not steepened)
O9-P2381,O9,pipe,200,81.8,0.51,0.51,0,,5238,0.413,0.458,1,0,5.73,7.2,7.2,0,DN200 (not steepened)
O3-P1362,O3,pipe,200,38.1,0.51,0.51,0,,7,0.142,0.191,1,0,1.72,1.48,1.72,0,DN200 (not steepened)
O20-P103,O20,pipe,200,35.7,0.51,0.51,0,,5191,0.104,0.205,1,0,1.85,2.67,2.67,0,DN200 (not steepened)
O2-P1627,O2,pipe,200,39.2,0.51,0.51,0,,17643,0.463,0.476,1,0,3.18,2.89,3.18,0,DN200 (not steepened)
O17-P61,O17,pipe,200,30.2,0.51,0.51,0,,9872,0.187,0.194,1,0,2.87,3.18,3.18,0,DN200 (not steepened)
O21-P1124,O21,pipe,200,59.3,0.51,0.51,0,,14423,0.329,0.344,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O1-P686,O1,pipe,200,53.1,0.51,0.51,0,,12,0.081,0.163,1,0,2.04,1.48,2.04,0,DN200 (not steepened)
O21-P1120,O21,pipe,200,102.2,0.51,0.51,0,,7667,0.388,0.436,1,0,2.58,2.7,2.7,0,DN200 (not steepened)
O1-P359,O1,pipe,250,89.2,0.375,0.607,1,0.50 to 0.75 %,8247,0.751,0.907,0,0,10.56,11.23,11.23,0,Steepened 0.50 to 0.75 %
O5-P332,O5,pipe,200,55.3,0.51,0.51,0,,15,0.217,0.272,1,0,1.65,1.93,1.93,0,DN200 (not steepened)
O1-P1461,O1,pipe,200,48.9,0.51,0.51,0,,16,0.33,0.355,1,0,2.41,3.38,3.38,0,DN200 (not steepened)
O4-P1361,O4,pipe,200,50.2,0.51,0.51,0,,3030,0.352,0.36,1,0,4.44,4.63,4.63,0,DN200 (not steepened)
O5-P165,O5,pipe,200,50.1,0.51,0.51,0,,18,0.144,0.204,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O9-P315,O9,pipe,200,49.9,0.51,0.51,0,,9781,0.053,0.103,1,0,2.11,2.32,2.32,0,DN200 (not steepened)
O3-P814,O3,pipe,200,46.6,0.51,0.51,0,,15948,0.031,0.031,1,0,1.78,3.0,3.0,0,DN200 (not steepened)
O11-P140,O11,pipe,200,52.8,0.51,0.51,0,,874,0.075,0.117,1,0,2.89,3.07,3.07,0,DN200 (not steepened)
O18-P35,O18,pipe,200,36.6,0.51,0.51,0,,22,0.29,0.29,1,0,1.89,2.08,2.08,0,DN200 (not steepened)
O3-P1251,O3,pipe,200,50.1,0.51,0.51,0,,8281,0.367,0.41,1,0,1.94,2.15,2.15,0,DN200 (not steepened)
O10-P243,O10,pipe,200,72.7,0.51,0.51,0,,4018,0.087,0.163,1,0,2.04,2.49,2.49,0,DN200 (not steepened)
O2-P1184,O2,pipe,315,77.8,0.27,0.363,1,0.30 to 0.50 %,15274,0.765,0.842,0,0,6.94,6.84,6.94,0,Steepened 0.30 to 0.50 %
O21-P1021,O21,pipe,200,49.8,0.51,0.51,0,,12863,0.582,0.636,1,0,3.61,3.69,3.69,0,DN200 (not steepened)
O2-P648,O2,pipe,200,58.5,0.51,0.51,0,,15693,0.293,0.328,1,0,2.18,2.79,2.79,0,DN200 (not steepened)
O9-P1672,O9,pipe,200,82.5,0.51,0.51,0,,9304,0.132,0.163,1,0,1.64,1.73,1.73,0,DN200 (not steepened)
O3-P2721,O3,pipe,200,114.3,0.51,0.51,0,,2667,0.371,0.49,1,0,2.46,2.52,2.52,0,DN200 (not steepened)
O21-P1170,O21,pipe,200,71.6,0.51,0.51,0,,2917,0.285,0.294,1,0,1.76,1.66,1.76,0,DN200 (not steepened)
O9-P2262,O9,pipe,200,55.1,0.51,0.51,0,,1677,0.347,0.389,1,0,2.89,2.9,2.9,0,DN200 (not steepened)
O3-P2108,O3,pipe,200,103.2,0.51,0.51,0,,32,0.192,0.267,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O21-P677,O21,pipe,200,63.8,0.51,0.51,0,,33,0.288,0.298,1,0,3.07,2.78,3.07,0,DN200 (not steepened)
O9-P1558,O9,pipe,200,97.0,0.51,0.51,0,,13270,0.234,0.299,1,0,2.66,2.93,2.93,0,DN200 (not steepened)
O4-P840,O4,pipe,200,34.4,0.51,0.51,0,,35,0.338,0.434,1,0,8.39,8.33,8.39,0,DN200 (not steepened)
O7-P426,O7,pipe,200,101.2,0.51,0.51,0,,36,0.051,0.098,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O3-P1040,O3,pipe,200,48.5,0.51,0.51,0,,14578,0.441,0.465,1,0,4.44,4.57,4.57,0,DN200 (not steepened)
O7-P147,O7,pipe,200,44.1,0.51,0.51,0,,38,0.182,0.19,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P267,O3,pipe,315,53.5,0.27,0.392,1,0.30 to 0.50 %,13367,0.779,0.864,0,0,5.78,5.55,5.78,0,Steepened 0.30 to 0.50 %
O4-P140,O4,pipe,200,81.2,0.51,0.51,0,,40,0.341,0.496,1,0,3.14,3.25,3.25,0,DN200 (not steepened)
O3-P839,O3,pipe,250,52.4,0.375,0.493,1,0.30 to 0.50 %,41,0.75,0.763,0,0,9.61,9.23,9.61,0,Steepened 0.30 to 0.50 %
O3-P1101,O3,pipe,200,82.9,0.51,0.51,0,,11598,0.401,0.407,1,0,4.34,3.88,4.34,0,DN200 (not steepened)
O3-P3329,O3,pipe,200,52.5,0.51,0.51,0,,43,0.203,0.216,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P620,O3,pipe,200,54.0,0.51,0.51,0,,2429,0.238,0.307,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P565,O2,pipe,200,96.2,0.51,0.51,0,,45,0.253,0.275,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O15-P13,O15,pipe,200,68.0,0.51,0.51,0,,5725,0.41,0.723,1,0,10.8,11.49,11.49,0,DN200 (not steepened)
O24-P333,O24,pipe,200,52.4,0.51,0.51,0,,5571,0.433,0.449,1,0,2.07,2.18,2.18,0,DN200 (not steepened)
O3-P445,O3,pipe,200,30.3,0.51,0.51,0,,48,0.313,0.313,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O3-P407,O3,pipe,200,74.0,0.51,0.51,0,,8527,0.418,0.434,1,0,3.97,4.1,4.1,0,DN200 (not steepened)
O4-P1159,O4,pipe,200,41.7,0.51,0.51,0,,8964,0.283,0.283,1,0,3.23,3.42,3.42,0,DN200 (not steepened)
O3-P559,O3,pipe,200,66.9,0.51,0.51,0,,2513,0.599,0.669,1,0,5.38,5.46,5.46,0,DN200 (not steepened)
O16-P58,O16,pipe,200,49.3,0.51,0.51,0,,15282,0.089,0.178,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2056,O9,pipe,200,73.2,0.51,0.51,0,,10257,0.609,0.645,1,0,6.64,6.46,6.64,0,DN200 (not steepened)
O9-P936,O9,pipe,200,104.0,0.51,0.51,0,,54,0.28,0.3,1,0,3.66,4.94,4.94,0,DN200 (not steepened)
O3-P786,O3,pipe,200,51.1,0.51,0.51,0,,457,0.438,0.447,1,0,7.93,7.45,7.93,0,DN200 (not steepened)
O3-P2879,O3,pipe,200,26.6,0.51,0.51,0,,56,0.479,0.689,1,0,5.88,6.01,6.01,0,DN200 (not steepened)
O2-P328,O2,pipe,200,10.5,0.51,0.51,0,,57,0.01,0.01,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O24-P267,O24,pipe,200,73.0,0.51,0.51,0,,58,0.223,0.251,1,0,1.76,1.48,1.76,0,DN200 (not steepened)
O6-P212,O6,pipe,200,69.2,0.51,0.51,0,,59,0.196,0.238,1,0,2.02,2.55,2.55,0,DN200 (not steepened)
O21-P1024,O21,pipe,200,68.2,0.51,0.51,0,,12863,0.564,0.609,1,0,3.37,3.24,3.37,0,DN200 (not steepened)
O18-P48,O18,pipe,200,44.4,0.51,0.51,0,,61,0.118,0.233,1,0,1.81,1.88,1.88,0,DN200 (not steepened)
O1-P429,O1,pipe,200,58.0,0.51,0.51,0,,4819,0.166,0.313,1,0,3.01,4.56,4.56,0,DN200 (not steepened)
O8-P294,O8,pipe,200,102.3,0.51,0.51,0,,14922,0.13,0.254,1,0,2.61,3.36,3.36,0,DN200 (not steepened)
O4-P1341,O4,pipe,630,38.7,0.125,0.207,1,up to 0.30 %,12835,0.751,0.872,0,0,14.04,13.82,14.04,1,Steepened up to 0.30 %
O9-P3230,O9,pipe,200,56.0,0.51,0.51,0,,12573,0.118,0.218,1,0,3.73,3.81,3.81,0,DN200 (not steepened)
O3-P1140,O3,pipe,200,76.2,0.51,0.51,0,,1799,0.389,0.435,1,0,3.11,3.2,3.2,0,DN200 (not steepened)
O4-P806,O4,pipe,200,64.0,0.51,0.51,0,,67,0.489,0.606,1,0,8.45,8.4,8.45,0,DN200 (not steepened)
O7-P526,O7,pipe,200,84.4,0.51,0.51,0,,7202,0.104,0.195,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P323,O9,pipe,200,73.1,0.51,0.51,0,,9271,0.066,0.125,1,0,2.15,2.04,2.15,0,DN200 (not steepened)
O1-P865,O1,pipe,200,48.9,0.51,0.51,0,,10864,0.185,0.239,1,0,1.73,1.89,1.89,0,DN200 (not steepened)
O3-P1343,O3,pipe,200,18.3,0.51,0.51,0,,8811,0.261,0.302,1,0,2.05,2.24,2.24,0,DN200 (not steepened)
O3-P3086,O3,pipe,200,64.2,0.51,0.51,0,,72,0.131,0.16,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O2-P552,O2,pipe,200,60.1,0.51,0.51,0,,15882,0.254,0.286,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O2-P1085,O2,pipe,200,53.0,0.51,0.51,0,,12595,0.285,0.294,1,0,1.59,1.63,1.63,0,DN200 (not steepened)
O3-P1596,O3,pipe,200,104.7,0.51,0.51,0,,3668,0.322,0.477,1,0,3.26,3.55,3.55,0,DN200 (not steepened)
O24-P312,O24,pipe,200,51.5,0.51,0.51,0,,11321,0.256,0.297,1,0,2.01,2.05,2.05,0,DN200 (not steepened)
O3-P2662,O3,pipe,200,102.1,0.51,0.51,0,,13958,0.233,0.356,1,0,1.89,1.68,1.89,0,DN200 (not steepened)
O1-P1707,O1,pipe,200,100.0,0.51,0.51,0,,1176,0.471,0.485,1,0,6.12,6.73,6.73,0,DN200 (not steepened)
O1-P1784,O1,pipe,200,57.2,0.51,0.51,0,,79,0.024,0.024,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P997,O2,pipe,200,66.5,0.51,0.51,0,,80,0.071,0.142,1,0,1.48,2.44,2.44,0,DN200 (not steepened)
O9-P559,O9,pipe,200,95.5,0.51,0.51,0,,81,0.063,0.125,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O9-P2647,O9,pipe,200,56.0,0.51,0.51,0,,15207,0.128,0.141,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O9-P391,O9,pipe,200,60.1,0.51,0.51,0,,6572,0.055,0.103,1,0,1.8,2.28,2.28,0,DN200 (not steepened)
O6-P379,O6,pipe,200,58.1,0.51,0.51,0,,6690,0.46,0.471,1,0,6.11,5.7,6.11,0,DN200 (not steepened)
O14-P115,O14,pipe,200,99.9,0.51,0.51,0,,85,0.139,0.176,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O19-P49,O19,pipe,200,58.3,0.51,0.51,0,,86,0.29,0.29,1,0,2.37,2.33,2.37,0,DN200 (not steepened)
O9-P3160,O9,pipe,200,38.2,0.51,0.51,0,,1960,0.196,0.243,1,0,4.91,5.11,5.11,0,DN200 (not steepened)
O9-P336,O9,pipe,200,86.7,0.51,0.51,0,,11608,0.175,0.179,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O1-P2597,O1,pipe,200,80.6,0.51,0.51,0,,9552,0.275,0.324,1,0,1.68,3.07,3.07,0,DN200 (not steepened)
O4-P1056,O4,pipe,200,100.0,0.51,0.51,0,,16851,0.447,0.567,1,0,5.55,5.24,5.55,0,DN200 (not steepened)
O2-P1546,O2,pipe,200,51.1,0.51,0.51,0,,14427,0.454,0.559,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O2-P433,O2,pipe,200,63.8,0.51,0.51,0,,5681,0.326,0.335,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O24-P180,O24,pipe,250,104.9,0.375,0.546,1,0.50 to 0.75 %,17213,0.757,0.807,0,0,7.61,7.37,7.61,0,Steepened 0.50 to 0.75 %
O21-P1062,O21,pipe,200,66.8,0.51,0.51,0,,12013,0.344,0.413,1,0,3.98,4.64,4.64,0,DN200 (not steepened)
O21-P454,O21,pipe,200,53.0,0.51,0.51,0,,7228,0.245,0.302,1,0,2.23,2.5,2.5,0,DN200 (not steepened)
O1-P233,O1,pipe,200,57.8,0.51,0.51,0,,12856,0.157,0.185,1,0,1.84,1.62,1.84,0,DN200 (not steepened)
O1-P1978,O1,pipe,200,73.2,0.51,0.51,0,,13833,0.263,0.306,1,0,1.69,1.85,1.85,0,DN200 (not steepened)
O9-P997,O9,pipe,200,53.5,0.51,0.51,0,,98,0.107,0.197,1,0,1.59,1.89,1.89,0,DN200 (not steepened)
O1-P329,O1,pipe,200,58.8,0.51,0.51,0,,18870,0.185,0.332,1,0,4.08,3.44,4.08,0,DN200 (not steepened)
O7-P267,O7,pipe,200,54.0,0.51,0.51,0,,11741,0.558,0.576,1,0,4.53,4.58,4.58,0,DN200 (not steepened)
O1-P112,O1,pipe,200,74.6,0.51,0.51,0,,6560,0.466,0.553,1,0,1.71,1.93,1.93,0,DN200 (not steepened)
O3-P1264,O3,pipe,200,52.4,0.51,0.51,0,,102,0.073,0.147,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O15-P59,O15,pipe,200,41.7,0.51,0.51,0,,103,0.144,0.176,1,0,1.48,1.81,1.81,0,DN200 (not steepened)
O3-P2269,O3,pipe,200,51.4,0.51,0.51,0,,8499,0.402,0.563,1,0,2.98,3.27,3.27,0,DN200 (not steepened)
O3-P2420,O3,pipe,200,101.6,0.51,0.51,0,,3700,0.238,0.357,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P867,O1,pipe,200,52.5,0.51,0.51,0,,15485,0.182,0.222,1,0,1.75,1.98,1.98,0,DN200 (not steepened)
O8-P27,O8,pipe,200,65.2,0.51,0.51,0,,3076,0.584,0.671,1,0,7.53,7.79,7.79,0,DN200 (not steepened)
O8-P203,O8,pipe,200,51.8,0.51,0.51,0,,16255,0.393,0.445,1,0,4.6,4.87,4.87,0,DN200 (not steepened)
O1-P2539,O1,pipe,200,30.0,0.51,0.51,0,,109,0.211,0.243,1,0,2.26,2.45,2.45,0,DN200 (not steepened)
O2-P161,O2,pipe,200,55.1,0.51,0.51,0,,835,0.399,0.43,1,0,1.88,1.92,1.92,0,DN200 (not steepened)
O2-P1754,O2,pipe,200,5.9,0.51,0.51,0,,1569,0.332,0.343,1,0,2.11,1.9,2.11,0,DN200 (not steepened)
O4-P400,O4,pipe,200,15.5,0.51,0.51,0,,17431,0.267,0.333,1,0,1.86,2.04,2.04,0,DN200 (not steepened)
O16-P23,O16,pipe,200,63.0,0.51,0.51,0,,15373,0.692,0.751,1,0,11.56,11.67,11.67,0,DN200 (not steepened)
O2-P1261,O2,pipe,200,5.9,0.51,0.51,0,,3469,0.358,0.374,1,0,2.2,1.96,2.2,0,DN200 (not steepened)
O4-P928,O4,pipe,200,54.9,0.51,0.51,0,,16609,0.152,0.231,1,0,1.71,2.02,2.02,0,DN200 (not steepened)
O3-P2111,O3,pipe,200,105.1,0.51,0.51,0,,13694,0.075,0.143,1,0,1.79,2.76,2.76,0,DN200 (not steepened)
O9-P237,O9,pipe,200,100.0,0.51,0.51,0,,16139,0.181,0.245,1,0,1.52,1.94,1.94,0,DN200 (not steepened)
O1-P652,O1,pipe,200,55.6,0.51,0.51,0,,13648,0.438,0.559,1,0,3.8,4.33,4.33,0,DN200 (not steepened)
O2-P611,O2,pipe,250,45.7,0.375,0.404,1,0.30 to 0.50 %,5248,0.75,0.772,0,0,6.0,5.75,6.0,0,Steepened 0.30 to 0.50 %
O2-P1518,O2,pipe,200,57.6,0.51,0.51,0,,2880,0.357,0.419,1,0,2.43,2.37,2.43,0,DN200 (not steepened)
O3-P1589,O3,pipe,200,68.6,0.51,0.51,0,,13112,0.267,0.42,1,0,2.98,3.22,3.22,0,DN200 (not steepened)
O3-P604,O3,pipe,200,76.1,0.51,0.51,0,,3105,0.139,0.178,1,0,1.62,1.93,1.93,0,DN200 (not steepened)
O1-P2563,O1,pipe,200,46.1,0.51,0.51,0,,1860,0.094,0.094,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O24-P176,O24,pipe,250,91.7,0.375,0.519,1,0.50 to 0.75 %,124,0.75,0.802,0,0,6.72,7.37,7.37,0,Steepened 0.50 to 0.75 %
O9-P2282,O9,pipe,200,55.1,0.51,0.51,0,,15679,0.317,0.328,1,0,2.43,2.59,2.59,0,DN200 (not steepened)
O3-P3285,O3,pipe,200,47.1,0.51,0.51,0,,8496,0.383,0.487,1,0,4.38,3.6,4.38,0,DN200 (not steepened)
O1-P1665,O1,pipe,200,50.9,0.51,0.51,0,,11258,0.198,0.198,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P2418,O1,pipe,200,89.0,0.51,0.51,0,,9635,0.406,0.413,1,0,1.88,2.04,2.04,0,DN200 (not steepened)
O9-P571,O9,pipe,200,51.9,0.51,0.51,0,,11465,0.24,0.336,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O21-P79,O21,pipe,355,61.4,0.27,0.344,1,0.30 to 0.50 %,6176,0.752,0.835,0,0,8.2,8.14,8.2,0,Steepened 0.30 to 0.50 %
O3-P331,O3,pipe,250,50.5,0.375,0.611,1,0.50 to 0.75 %,7336,0.758,0.884,0,0,9.09,9.76,9.76,0,Steepened 0.50 to 0.75 %
O3-P1296,O3,pipe,200,68.6,0.51,0.51,0,,11144,0.284,0.308,1,0,1.8,1.78,1.8,0,DN200 (not steepened)
O3-P2634,O3,pipe,200,83.2,0.51,0.51,0,,7360,0.345,0.463,1,0,2.27,2.1,2.27,0,DN200 (not steepened)
O2-P1791,O2,pipe,200,44.8,0.51,0.51,0,,143,0.367,0.38,1,0,2.34,2.41,2.41,0,DN200 (not steepened)
O21-P874,O21,pipe,200,51.3,0.51,0.51,0,,9287,0.404,0.461,1,0,4.51,4.32,4.51,0,DN200 (not steepened)
O4-P62,O4,pipe,800,35.3,0.085,0.147,1,up to 0.30 %,17549,0.75,0.851,0,0,13.04,12.9,13.04,1,Steepened up to 0.30 %
O3-P2592,O3,pipe,200,51.4,0.51,0.51,0,,6659,0.3,0.392,1,0,1.56,1.51,1.56,0,DN200 (not steepened)
O2-P1471,O2,pipe,200,52.2,0.51,0.51,0,,138,0.369,0.394,1,0,2.04,1.64,2.04,0,DN200 (not steepened)
O8-P95,O8,pipe,200,6.6,0.51,0.51,0,,5938,0.196,0.346,1,0,2.48,2.47,2.48,0,DN200 (not steepened)
O5-P104,O5,pipe,200,78.4,0.51,0.51,0,,16946,0.036,0.036,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O9-P212,O9,pipe,200,109.6,0.51,0.51,0,,141,0.45,0.623,1,0,5.52,5.68,5.68,0,DN200 (not steepened)
O1-P1546,O1,pipe,200,48.4,0.51,0.51,0,,142,0.173,0.173,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1792,O2,pipe,200,52.3,0.51,0.51,0,,143,0.346,0.357,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O9-P1859,O9,pipe,200,53.8,0.51,0.51,0,,6757,0.201,0.298,1,0,1.9,2.08,2.08,0,DN200 (not steepened)
O21-P283,O21,pipe,200,78.5,0.51,0.51,0,,13871,0.075,0.137,1,0,1.68,1.72,1.72,0,DN200 (not steepened)
O7-P270,O7,pipe,200,85.3,0.51,0.51,0,,4682,0.49,0.559,1,0,4.15,3.94,4.15,0,DN200 (not steepened)
O8-P303,O8,pipe,200,51.6,0.51,0.51,0,,147,0.235,0.241,1,0,2.01,2.41,2.41,0,DN200 (not steepened)
O4-P102,O4,pipe,710,46.9,0.1,0.182,1,up to 0.30 %,4493,0.75,0.869,0,0,14.15,14.43,14.43,1,Steepened up to 0.30 %
O9-P3344,O9,pipe,200,76.8,0.51,0.51,0,,12295,0.169,0.266,1,0,3.33,3.93,3.93,0,DN200 (not steepened)
O6-P105,O6,pipe,200,84.8,0.51,0.51,0,,2684,0.298,0.359,1,0,3.73,3.8,3.8,0,DN200 (not steepened)
O3-P1208,O3,pipe,200,52.4,0.51,0.51,0,,18008,0.355,0.37,1,0,2.68,3.39,3.39,0,DN200 (not steepened)
O9-P908,O9,pipe,200,54.8,0.51,0.51,0,,10631,0.071,0.111,1,0,3.62,3.25,3.62,0,DN200 (not steepened)
O7-P533,O7,pipe,200,61.9,0.51,0.51,0,,153,0.061,0.124,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O14-P125,O14,pipe,200,89.4,0.51,0.51,0,,14931,0.1,0.193,1,0,4.05,4.44,4.44,0,DN200 (not steepened)
O2-P83,O2,pipe,200,7.0,0.51,0.51,0,,155,0.58,0.582,1,0,8.98,9.02,9.02,0,DN200 (not steepened)
O1-P603,O1,pipe,200,51.3,0.51,0.51,0,,16151,0.138,0.27,1,0,1.93,2.45,2.45,0,DN200 (not steepened)
O9-P2728,O9,pipe,200,73.3,0.51,0.51,0,,15661,0.364,0.364,1,0,2.08,2.01,2.08,0,DN200 (not steepened)
O3-P2932,O3,pipe,200,52.7,0.51,0.51,0,,15252,0.031,0.031,1,0,2.03,2.52,2.52,0,DN200 (not steepened)
O2-P1379,O2,pipe,200,31.7,0.51,0.51,0,,4057,0.49,0.594,1,0,3.9,3.71,3.9,0,DN200 (not steepened)
O3-P1526,O3,pipe,200,34.7,0.51,0.51,0,,160,0.381,0.389,1,0,2.4,2.57,2.57,0,DN200 (not steepened)
O9-P3289,O9,pipe,200,52.2,0.51,0.51,0,,14544,0.031,0.031,1,0,2.2,2.68,2.68,0,DN200 (not steepened)
O21-P192,O21,pipe,200,52.4,0.51,0.51,0,,12271,0.08,0.161,1,0,1.61,1.75,1.75,0,DN200 (not steepened)
O1-P17,O1,pipe,1800,52.0,0.075,0.075,0,,18984,0.9,1.013,0,0,10.31,10.42,10.42,0,"Above DN200, 0.75 m/s as laid"
O6-P222,O6,pipe,200,99.3,0.51,0.51,0,,10745,0.313,0.313,1,0,1.75,2.25,2.25,0,DN200 (not steepened)
O6-P76,O6,pipe,355,53.6,0.27,0.358,1,0.30 to 0.50 %,14249,0.751,0.841,0,0,7.59,7.76,7.76,0,Steepened 0.30 to 0.50 %
O21-P175,O21,pipe,200,64.5,0.51,0.51,0,,166,0.237,0.245,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P1896,O2,pipe,200,7.2,0.51,0.51,0,,8108,0.353,0.4,1,0,2.58,2.6,2.6,0,DN200 (not steepened)
O3-P2213,O3,pipe,200,55.6,0.51,0.51,0,,168,0.488,0.557,1,0,2.49,2.85,2.85,0,DN200 (not steepened)
O9-P2369,O9,pipe,200,70.0,0.51,0.51,0,,15301,0.562,0.612,1,0,3.82,3.78,3.82,0,DN200 (not steepened)
O1-P167,O1,pipe,315,59.0,0.27,0.36,1,0.30 to 0.50 %,15775,0.75,0.82,0,0,8.2,8.94,8.94,0,Steepened 0.30 to 0.50 %
O6-P229,O6,pipe,200,71.4,0.51,0.51,0,,13472,0.211,0.244,1,0,1.96,2.45,2.45,0,DN200 (not steepened)
O6-P248,O6,pipe,200,53.0,0.51,0.51,0,,12938,0.077,0.153,1,0,2.82,1.48,2.82,0,DN200 (not steepened)
O3-P2092,O3,pipe,200,58.8,0.51,0.51,0,,15219,0.362,0.493,1,0,5.85,5.63,5.85,0,DN200 (not steepened)
O6-P354,O6,pipe,200,39.0,0.51,0.51,0,,174,0.194,0.21,1,0,1.73,2.6,2.6,0,DN200 (not steepened)
O24-P324,O24,pipe,200,53.0,0.51,0.51,0,,10723,0.226,0.295,1,0,1.64,1.96,1.96,0,DN200 (not steepened)
O10-P118,O10,pipe,200,53.7,0.51,0.51,0,,5007,0.167,0.174,1,0,1.52,1.66,1.66,0,DN200 (not steepened)
O3-P2195,O3,pipe,200,52.8,0.51,0.51,0,,7724,0.299,0.44,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P157,O1,pipe,355,54.2,0.27,0.311,1,0.30 to 0.50 %,6125,0.751,0.844,0,0,10.15,11.72,11.72,0,Steepened 0.30 to 0.50 %
O1-P234,O1,pipe,200,46.1,0.51,0.51,0,,12856,0.106,0.155,1,0,1.89,1.84,1.89,0,DN200 (not steepened)
O1-P1393,O1,pipe,200,108.9,0.51,0.51,0,,8295,0.363,0.474,1,0,5.15,5.59,5.59,0,DN200 (not steepened)
O12-P98,O12,pipe,200,49.9,0.51,0.51,0,,181,0.273,0.432,1,0,3.23,3.41,3.41,0,DN200 (not steepened)
O3-P2934,O3,pipe,200,46.1,0.51,0.51,0,,12174,0.219,0.355,1,0,4.54,4.19,4.54,0,DN200 (not steepened)
O4-P1207,O4,pipe,200,56.5,0.51,0.51,0,,6011,0.229,0.313,1,0,1.77,1.83,1.83,0,DN200 (not steepened)
O1-P718,O1,pipe,200,57.4,0.51,0.51,0,,184,0.114,0.225,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O8-P107,O8,pipe,200,55.6,0.51,0.51,0,,185,0.187,0.336,1,0,5.44,4.13,5.44,0,DN200 (not steepened)
O2-P20,O2,pipe,630,58.3,0.125,0.182,1,up to 0.30 %,17697,0.775,0.82,0,0,7.34,7.52,7.52,0,Steepened up to 0.30 %
O3-P825,O3,pipe,200,83.1,0.51,0.51,0,,187,0.2,0.2,1,0,1.87,2.29,2.29,0,DN200 (not steepened)
O3-P790,O3,pipe,200,7.8,0.51,0.51,0,,188,0.414,0.42,1,0,7.79,7.74,7.79,0,DN200 (not steepened)
O1-P1536,O1,pipe,200,53.3,0.51,0.51,0,,189,0.089,0.179,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O3-P2600,O3,pipe,200,53.0,0.51,0.51,0,,14116,0.203,0.357,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O3-P234,O3,pipe,200,54.0,0.51,0.51,0,,11645,0.322,0.322,1,0,1.73,2.06,2.06,0,DN200 (not steepened)
O2-P1658,O2,pipe,200,7.8,0.51,0.51,0,,192,0.332,0.336,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P3239,O3,pipe,200,56.5,0.51,0.51,0,,15873,0.119,0.231,1,0,2.56,2.86,2.86,0,DN200 (not steepened)
O2-P818,O2,pipe,200,7.8,0.51,0.51,0,,17673,0.326,0.33,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O3-P1033,O3,pipe,200,45.1,0.51,0.51,0,,8164,0.486,0.564,1,0,5.03,4.48,5.03,0,DN200 (not steepened)
O9-P2789,O9,pipe,200,60.1,0.51,0.51,0,,10674,0.126,0.126,1,0,2.08,2.52,2.52,0,DN200 (not steepened)
O5-P207,O5,pipe,200,67.2,0.51,0.51,0,,13414,0.238,0.285,1,0,3.25,2.65,3.25,0,DN200 (not steepened)
O9-P2302,O9,pipe,200,72.4,0.51,0.51,0,,198,0.33,0.358,1,0,4.45,3.85,4.45,0,DN200 (not steepened)
O4-P1031,O4,pipe,250,60.9,0.375,0.552,1,0.50 to 0.75 %,18544,0.754,0.82,0,0,11.24,11.3,11.3,0,Steepened 0.50 to 0.75 %
O3-P1224,O3,pipe,200,37.0,0.51,0.51,0,,17078,0.285,0.285,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O1-P1856,O1,pipe,200,55.5,0.51,0.51,0,,201,0.129,0.168,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O2-P1651,O2,pipe,200,8.0,0.51,0.51,0,,1973,0.381,0.398,1,0,2.32,2.41,2.41,0,DN200 (not steepened)
O3-P3260,O3,pipe,200,59.5,0.51,0.51,0,,203,0.184,0.2,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2950,O3,pipe,200,62.1,0.51,0.51,0,,16384,0.182,0.33,1,0,1.83,1.87,1.87,0,DN200 (not steepened)
O20-P105,O20,pipe,200,68.2,0.51,0.51,0,,205,0.085,0.172,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O21-P791,O21,pipe,200,93.6,0.51,0.51,0,,8971,0.176,0.273,1,0,2.18,3.01,3.01,0,DN200 (not steepened)
O3-P1262,O3,pipe,200,55.4,0.51,0.51,0,,207,0.172,0.21,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O1-P704,O1,pipe,200,51.6,0.51,0.51,0,,18199,0.394,0.566,1,0,4.93,5.34,5.34,0,DN200 (not steepened)
O1-P1554,O1,pipe,200,72.4,0.51,0.51,0,,1070,0.297,0.362,1,0,2.79,2.5,2.79,0,DN200 (not steepened)
O9-P3535,O9,pipe,200,57.1,0.51,0.51,0,,13490,0.049,0.094,1,0,1.5,1.79,1.79,0,DN200 (not steepened)
O9-P685,O9,pipe,200,71.2,0.51,0.51,0,,211,0.068,0.137,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O2-P762,O2,pipe,200,8.3,0.51,0.51,0,,212,0.357,0.366,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O4-P1204,O4,pipe,200,55.7,0.51,0.51,0,,6011,0.277,0.359,1,0,2.03,2.23,2.23,0,DN200 (not steepened)
O2-P1970,O2,pipe,200,8.3,0.51,0.51,0,,15341,0.174,0.174,1,0,2.7,2.77,2.77,0,DN200 (not steepened)
O3-P2042,O3,pipe,200,52.5,0.51,0.51,0,,17065,0.274,0.274,1,0,2.3,2.38,2.38,0,DN200 (not steepened)
O5-P252,O5,pipe,200,53.5,0.51,0.51,0,,8578,0.156,0.241,1,0,1.51,1.98,1.98,0,DN200 (not steepened)
O3-P1272,O3,pipe,200,71.1,0.51,0.51,0,,6148,0.383,0.441,1,0,3.14,3.31,3.31,0,DN200 (not steepened)
O2-P1865,O2,pipe,200,8.4,0.51,0.51,0,,218,0.394,0.394,1,0,2.26,2.11,2.26,0,DN200 (not steepened)
O1-P1674,O1,pipe,200,8.4,0.51,0.51,0,,219,0.319,0.327,1,0,1.52,1.6,1.6,0,DN200 (not steepened)
O16-P76,O16,pipe,200,52.3,0.51,0.51,0,,6016,0.236,0.277,1,0,2.53,2.19,2.53,0,DN200 (not steepened)
O3-P409,O3,pipe,200,8.4,0.51,0.51,0,,221,0.401,0.414,1,0,3.93,3.87,3.93,0,DN200 (not steepened)
O2-P887,O2,pipe,200,50.7,0.51,0.51,0,,222,0.301,0.301,1,0,1.58,1.7,1.7,0,DN200 (not steepened)
O3-P3043,O3,pipe,200,52.4,0.51,0.51,0,,1668,0.397,0.458,1,0,2.7,2.64,2.7,0,DN200 (not steepened)
O3-P2441,O3,pipe,200,52.6,0.51,0.51,0,,937,0.186,0.307,1,0,2.57,3.25,3.25,0,DN200 (not steepened)
O3-P2426,O3,pipe,200,105.7,0.51,0.51,0,,225,0.09,0.18,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O3-P2107,O3,pipe,200,51.7,0.51,0.51,0,,226,0.123,0.242,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O5-P154,O5,pipe,200,55.4,0.51,0.51,0,,453,0.316,0.368,1,0,1.59,1.67,1.67,0,DN200 (not steepened)
O1-P1627,O1,pipe,200,39.1,0.51,0.51,0,,13515,0.246,0.331,1,0,2.37,2.22,2.37,0,DN200 (not steepened)
O1-P30,O1,pipe,1000,54.4,0.075,0.112,1,up to 0.30 %,12698,0.752,0.865,0,0,6.22,6.13,6.22,0,Steepened up to 0.30 %
O15-P15,O15,pipe,200,58.8,0.51,0.51,0,,5725,0.379,0.671,1,0,13.33,11.55,13.33,1,DN200 (not steepened)
O21-P1071,O21,pipe,200,105.1,0.51,0.51,0,,12013,0.27,0.28,1,0,3.53,3.98,3.98,0,DN200 (not steepened)
O1-P2659,O1,pipe,200,8.7,0.51,0.51,0,,232,0.307,0.341,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O24-P275,O24,pipe,200,67.4,0.51,0.51,0,,5124,0.629,0.685,1,0,5.42,5.57,5.57,0,DN200 (not steepened)
O3-P1144,O3,pipe,200,54.4,0.51,0.51,0,,8721,0.349,0.404,1,0,2.58,2.71,2.71,0,DN200 (not steepened)
O7-P408,O7,pipe,200,98.8,0.51,0.51,0,,6708,0.243,0.299,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P1252,O1,pipe,200,48.6,0.51,0.51,0,,4995,0.248,0.274,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P241,O3,pipe,200,88.3,0.51,0.51,0,,237,0.138,0.138,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O2-P1305,O2,pipe,200,54.7,0.51,0.51,0,,11402,0.255,0.287,1,0,1.75,2.41,2.41,0,DN200 (not steepened)
O20-P10,O20,pipe,200,40.0,0.51,0.51,0,,18880,0.491,0.59,1,0,10.5,10.62,10.62,0,DN200 (not steepened)
O9-P2432,O9,pipe,200,54.9,0.51,0.51,0,,9699,0.045,0.064,1,0,3.54,2.79,3.54,0,DN200 (not steepened)
O3-P172,O3,pipe,250,54.4,0.375,0.699,1,0.50 to 0.75 %,15402,0.752,0.868,0,0,6.21,6.28,6.28,0,Steepened 0.50 to 0.75 %
O9-P563,O9,pipe,200,106.6,0.51,0.51,0,,7811,0.191,0.195,1,0,1.9,2.05,2.05,0,DN200 (not steepened)
O9-P3282,O9,pipe,200,52.2,0.51,0.51,0,,18310,0.15,0.214,1,0,3.81,4.29,4.29,0,DN200 (not steepened)
O20-P53,O20,pipe,200,76.4,0.51,0.51,0,,12540,0.201,0.201,1,0,3.27,6.07,6.07,0,DN200 (not steepened)
O1-P917,O1,pipe,200,64.4,0.51,0.51,0,,18083,0.496,0.565,1,0,4.43,4.6,4.6,0,DN200 (not steepened)
O2-P1101,O2,pipe,200,9.0,0.51,0.51,0,,5854,0.353,0.363,1,0,1.77,1.69,1.77,0,DN200 (not steepened)
O1-P1922,O1,pipe,280,63.8,0.375,0.488,1,0.30 to 0.50 %,14736,0.758,0.869,0,0,8.59,8.36,8.59,0,Steepened 0.30 to 0.50 %
O2-P1038,O2,pipe,200,88.1,0.51,0.51,0,,10389,0.473,0.476,1,0,1.54,1.55,1.55,0,DN200 (not steepened)
O1-P1780,O1,pipe,200,52.6,0.51,0.51,0,,79,0.157,0.157,1,0,2.34,2.16,2.34,0,DN200 (not steepened)
O9-P2901,O9,pipe,200,75.7,0.51,0.51,0,,14598,0.08,0.154,1,0,1.62,1.73,1.73,0,DN200 (not steepened)
O20-P51,O20,pipe,200,63.7,0.51,0.51,0,,11193,0.248,0.248,1,0,2.09,2.38,2.38,0,DN200 (not steepened)
O9-P601,O9,pipe,200,59.4,0.51,0.51,0,,252,0.134,0.152,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O9-P3334,O9,pipe,200,100.0,0.51,0.51,0,,15082,0.049,0.049,1,0,1.91,1.91,1.91,0,DN200 (not steepened)
O2-P114,O2,pipe,200,97.9,0.51,0.51,0,,16411,0.667,0.695,1,0,2.11,1.48,2.11,0,DN200 (not steepened)
O1-P432,O1,pipe,200,106.7,0.51,0.51,0,,255,0.072,0.143,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O3-P2588,O3,pipe,200,50.1,0.51,0.51,0,,15640,0.151,0.292,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O20-P66,O20,pipe,200,60.7,0.51,0.51,0,,257,0.024,0.024,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O4-P828,O4,pipe,200,79.7,0.51,0.51,0,,14732,0.237,0.237,1,0,2.47,3.13,3.13,0,DN200 (not steepened)
O4-P816,O4,pipe,200,54.7,0.51,0.51,0,,10369,0.436,0.555,1,0,7.38,7.37,7.38,0,DN200 (not steepened)
O12-P40,O12,pipe,200,45.1,0.51,0.51,0,,6857,0.463,0.641,1,0,10.35,10.39,10.39,0,DN200 (not steepened)
O2-P1043,O2,pipe,200,53.2,0.51,0.51,0,,10449,0.299,0.319,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O21-P122,O21,pipe,200,51.2,0.51,0.51,0,,4448,0.55,0.564,1,0,5.06,3.92,5.06,0,DN200 (not steepened)
O24-P194,O24,pipe,200,56.4,0.51,0.51,0,,4137,0.639,0.651,1,0,6.68,6.25,6.68,0,DN200 (not steepened)
O21-P224,O21,pipe,200,54.4,0.51,0.51,0,,15639,0.197,0.27,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O6-P219,O6,pipe,200,44.6,0.51,0.51,0,,265,0.333,0.343,1,0,2.99,3.15,3.15,0,DN200 (not steepened)
O9-P2670,O9,pipe,200,56.1,0.51,0.51,0,,2646,0.4,0.4,1,0,2.0,2.29,2.29,0,DN200 (not steepened)
O3-P1278,O3,pipe,200,40.6,0.51,0.51,0,,6148,0.376,0.428,1,0,3.08,3.12,3.12,0,DN200 (not steepened)
O1-P470,O1,pipe,200,49.3,0.51,0.51,0,,13876,0.4,0.485,1,0,3.77,3.84,3.84,0,DN200 (not steepened)
O9-P2744,O9,pipe,200,50.4,0.51,0.51,0,,11970,0.161,0.161,1,0,3.31,3.84,3.84,0,DN200 (not steepened)
O21-P609,O21,pipe,200,51.5,0.51,0.51,0,,16197,0.176,0.285,1,0,2.63,2.35,2.63,0,DN200 (not steepened)
O9-P2766,O9,pipe,200,67.9,0.51,0.51,0,,13990,0.125,0.179,1,0,2.01,1.98,2.01,0,DN200 (not steepened)
O9-P2422,O9,pipe,200,52.1,0.51,0.51,0,,5582,0.228,0.267,1,0,3.88,5.13,5.13,0,DN200 (not steepened)
O9-P916,O9,pipe,200,56.1,0.51,0.51,0,,12514,0.199,0.205,1,0,2.17,3.0,3.0,0,DN200 (not steepened)
O1-P2264,O1,pipe,200,31.3,0.51,0.51,0,,274,0.411,0.442,1,0,4.35,4.75,4.75,0,DN200 (not steepened)
O4-P1167,O4,pipe,200,50.0,0.51,0.51,0,,275,0.236,0.244,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O23-P60,O23,pipe,200,50.4,0.51,0.51,0,,18813,0.102,0.149,1,0,2.76,2.78,2.78,0,DN200 (not steepened)
O21-P646,O21,pipe,200,54.1,0.51,0.51,0,,17041,0.13,0.209,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P35,O9,pipe,560,63.6,0.155,0.26,1,up to 0.30 %,2799,0.753,0.853,0,0,14.92,14.79,14.92,1,Steepened up to 0.30 %
O4-P91,O4,pipe,710,26.1,0.1,0.178,1,up to 0.30 %,18545,0.752,0.867,0,0,14.43,14.27,14.43,1,Steepened up to 0.30 %
O21-P180,O21,pipe,200,49.4,0.51,0.51,0,,14164,0.164,0.281,1,0,2.4,2.51,2.51,0,DN200 (not steepened)
O2-P1619,O2,pipe,200,9.8,0.51,0.51,0,,281,0.6,0.624,1,0,6.06,6.12,6.12,0,DN200 (not steepened)
O3-P413,O3,pipe,200,9.8,0.51,0.51,0,,282,0.205,0.205,1,0,1.86,1.91,1.91,0,DN200 (not steepened)
O3-P656,O3,pipe,200,64.3,0.51,0.51,0,,12150,0.481,0.658,1,0,5.22,4.92,5.22,0,DN200 (not steepened)
O2-P1096,O2,pipe,200,52.9,0.51,0.51,0,,7357,0.249,0.249,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O2-P1186,O2,pipe,315,54.0,0.27,0.363,1,0.30 to 0.50 %,15274,0.765,0.841,0,0,7.19,7.05,7.19,0,Steepened 0.30 to 0.50 %
O1-P1734,O1,pipe,200,54.1,0.51,0.51,0,,16545,0.048,0.089,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O4-P1223,O4,pipe,200,65.5,0.51,0.51,0,,16500,0.321,0.344,1,0,2.16,2.05,2.16,0,DN200 (not steepened)
O1-P1871,O1,pipe,200,57.3,0.51,0.51,0,,12951,0.196,0.211,1,0,1.86,2.01,2.01,0,DN200 (not steepened)
O21-P190,O21,pipe,200,52.2,0.51,0.51,0,,13834,0.05,0.091,1,0,1.99,2.34,2.34,0,DN200 (not steepened)
O1-P1561,O1,pipe,200,69.8,0.51,0.51,0,,9218,0.221,0.236,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P697,O2,pipe,200,10.0,0.51,0.51,0,,291,0.137,0.137,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O4-P1508,O4,pipe,200,68.2,0.51,0.51,0,,10944,0.17,0.281,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P421,O9,pipe,200,10.0,0.51,0.51,0,,10458,0.634,0.666,1,0,3.75,3.68,3.75,0,DN200 (not steepened)
O4-P535,O4,pipe,200,55.8,0.51,0.51,0,,294,0.164,0.164,1,0,1.74,1.48,1.74,0,DN200 (not steepened)
O16-P151,O16,pipe,200,54.6,0.51,0.51,0,,15373,0.116,0.172,1,0,1.76,2.04,2.04,0,DN200 (not steepened)
O9-P2298,O9,pipe,200,61.8,0.51,0.51,0,,15295,0.107,0.211,1,0,1.83,2.23,2.23,0,DN200 (not steepened)
O3-P1050,O3,pipe,200,51.7,0.51,0.51,0,,14578,0.345,0.363,1,0,2.94,3.81,3.81,0,DN200 (not steepened)
O3-P906,O3,pipe,200,54.2,0.51,0.51,0,,8849,0.2,0.2,1,0,1.81,1.48,1.81,0,DN200 (not steepened)
O1-P597,O1,pipe,200,54.4,0.51,0.51,0,,15964,0.196,0.279,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O1-P1905,O1,pipe,200,56.6,0.51,0.51,0,,12550,0.094,0.187,1,0,1.55,1.93,1.93,0,DN200 (not steepened)
O9-P833,O9,pipe,200,51.1,0.51,0.51,0,,8891,0.364,0.373,1,0,4.54,4.47,4.54,0,DN200 (not steepened)
O3-P333,O3,pipe,250,10.2,0.375,0.614,1,0.50 to 0.75 %,302,0.75,0.873,0,0,7.15,7.19,7.19,0,Steepened 0.50 to 0.75 %
O1-P1302,O1,pipe,200,50.1,0.51,0.51,0,,16685,0.372,0.407,1,0,2.81,2.39,2.81,0,DN200 (not steepened)
O1-P2652,O1,pipe,200,55.0,0.51,0.51,0,,304,0.355,0.367,1,0,1.48,2.02,2.02,0,DN200 (not steepened)
O3-P2170,O3,pipe,200,33.3,0.51,0.51,0,,305,0.182,0.222,1,0,2.9,2.88,2.9,0,DN200 (not steepened)
O3-P1986,O3,pipe,200,66.6,0.51,0.51,0,,306,0.135,0.157,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O15-P53,O15,pipe,200,51.2,0.51,0.51,0,,307,0.334,0.452,1,0,3.25,2.54,3.25,0,DN200 (not steepened)
O6-P428,O6,pipe,200,56.7,0.51,0.51,0,,9891,0.287,0.287,1,0,2.54,2.49,2.54,0,DN200 (not steepened)
O1-P1415,O1,pipe,200,95.1,0.51,0.51,0,,309,0.262,0.311,1,0,2.31,2.45,2.45,0,DN200 (not steepened)
O3-P96,O3,pipe,630,51.8,0.125,0.174,1,up to 0.30 %,10576,0.754,0.805,0,0,5.84,5.53,5.84,0,Steepened up to 0.30 %
O3-P3085,O3,pipe,200,48.2,0.51,0.51,0,,311,0.185,0.201,1,0,1.88,1.98,1.98,0,DN200 (not steepened)
O3-P1530,O3,pipe,200,86.7,0.51,0.51,0,,8290,0.308,0.318,1,0,3.71,2.32,3.71,0,DN200 (not steepened)
O21-P981,O21,pipe,200,45.5,0.51,0.51,0,,16525,0.206,0.281,1,0,1.78,2.01,2.01,0,DN200 (not steepened)
O2-P1340,O2,pipe,200,43.9,0.51,0.51,0,,2132,0.294,0.321,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O1-P2266,O1,pipe,200,63.1,0.51,0.51,0,,315,0.282,0.319,1,0,4.06,3.56,4.06,0,DN200 (not steepened)
O3-P2587,O3,pipe,200,10.5,0.51,0.51,0,,316,0.156,0.301,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O15-P66,O15,pipe,200,52.2,0.51,0.51,0,,4854,0.338,0.576,1,0,3.6,5.07,5.07,0,DN200 (not steepened)
O1-P890,O1,pipe,200,67.8,0.51,0.51,0,,318,0.436,0.464,1,0,3.52,3.52,3.52,0,DN200 (not steepened)
O9-P226,O9,pipe,200,64.8,0.51,0.51,0,,8144,0.349,0.423,1,0,3.07,3.13,3.13,0,DN200 (not steepened)
O3-P2085,O3,pipe,200,58.4,0.51,0.51,0,,16439,0.161,0.307,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O2-P1786,O2,pipe,200,10.5,0.51,0.51,0,,4199,0.462,0.486,1,0,6.47,6.85,6.85,0,DN200 (not steepened)
O21-P1109,O21,pipe,200,87.5,0.51,0.51,0,,18110,0.686,0.751,1,0,4.57,4.55,4.57,0,DN200 (not steepened)
O2-P512,O2,pipe,200,10.5,0.51,0.51,0,,4770,0.417,0.472,1,0,2.84,2.8,2.84,0,DN200 (not steepened)
O1-P2577,O1,pipe,200,32.3,0.51,0.51,0,,324,0.61,0.634,1,0,4.38,4.82,4.82,0,DN200 (not steepened)
O1-P345,O1,pipe,200,50.1,0.51,0.51,0,,5558,0.131,0.254,1,0,2.94,3.07,3.07,0,DN200 (not steepened)
O2-P332,O2,pipe,200,48.3,0.51,0.51,0,,14839,0.254,0.254,1,0,2.14,3.38,3.38,0,DN200 (not steepened)
O16-P132,O16,pipe,200,63.0,0.51,0.51,0,,327,0.091,0.178,1,0,3.48,3.32,3.48,0,DN200 (not steepened)
O1-P180,O1,pipe,280,51.7,0.375,0.375,0,,328,0.751,0.805,0,0,8.37,8.47,8.47,0,"Above DN200, 0.75 m/s as laid"
O2-P1077,O2,pipe,200,56.5,0.51,0.51,0,,329,0.283,0.283,1,0,3.14,1.48,3.14,0,DN200 (not steepened)
O3-P431,O3,pipe,200,34.9,0.51,0.51,0,,5341,0.41,0.417,1,0,2.53,2.55,2.55,0,DN200 (not steepened)
O1-P2688,O1,pipe,200,38.4,0.51,0.51,0,,331,0.3,0.3,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O1-P1882,O1,pipe,200,67.5,0.51,0.51,0,,15315,0.255,0.345,1,0,2.51,2.4,2.51,0,DN200 (not steepened)
O3-P980,O3,pipe,200,55.4,0.51,0.51,0,,651,0.296,0.308,1,0,2.07,1.48,2.07,0,DN200 (not steepened)
O4-P216,O4,pipe,200,65.2,0.51,0.51,0,,15814,0.311,0.314,1,0,2.53,3.1,3.1,0,DN200 (not steepened)
O7-P272,O7,pipe,200,18.3,0.51,0.51,0,,9591,0.429,0.442,1,0,5.09,5.18,5.18,0,DN200 (not steepened)
O1-P1232,O1,pipe,200,52.4,0.51,0.51,0,,336,0.129,0.168,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P57,O4,pipe,800,43.7,0.085,0.147,1,up to 0.30 %,17549,0.754,0.854,0,0,12.23,12.19,12.23,1,Steepened up to 0.30 %
O6-P60,O6,pipe,355,50.2,0.27,0.358,1,0.30 to 0.50 %,14249,0.8,0.878,0,0,3.07,2.93,3.07,0,Steepened 0.30 to 0.50 %
O21-P989,O21,pipe,200,12.1,0.51,0.51,0,,1836,0.207,0.238,1,0,1.99,1.97,1.99,0,DN200 (not steepened)
O9-P1056,O9,pipe,200,70.2,0.51,0.51,0,,13203,0.054,0.101,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P2265,O3,pipe,200,86.2,0.51,0.51,0,,11671,0.444,0.641,1,0,3.95,3.71,3.95,0,DN200 (not steepened)
O2-P943,O2,pipe,200,76.0,0.51,0.51,0,,342,0.492,0.555,1,0,10.81,11.24,11.24,0,DN200 (not steepened)
O3-P478,O3,pipe,200,23.0,0.51,0.51,0,,8435,0.283,0.3,1,0,1.59,1.6,1.6,0,DN200 (not steepened)
O9-P2476,O9,pipe,200,58.1,0.51,0.51,0,,18222,0.412,0.471,1,0,4.49,4.61,4.61,0,DN200 (not steepened)
O24-P148,O24,pipe,200,54.9,0.51,0.51,0,,17283,0.333,0.403,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O21-P194,O21,pipe,200,53.8,0.51,0.51,0,,12264,0.072,0.145,1,0,1.65,1.92,1.92,0,DN200 (not steepened)
O2-P978,O2,pipe,200,54.2,0.51,0.51,0,,347,0.166,0.229,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O2-P713,O2,pipe,200,45.6,0.51,0.51,0,,348,0.162,0.162,1,0,3.73,1.48,3.73,0,DN200 (not steepened)
O9-P650,O9,pipe,200,75.2,0.51,0.51,0,,349,0.076,0.149,1,0,1.84,2.03,2.03,0,DN200 (not steepened)
O9-P3090,O9,pipe,200,72.8,0.51,0.51,0,,350,0.141,0.201,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O3-P400,O3,pipe,200,45.9,0.51,0.51,0,,6749,0.287,0.299,1,0,3.33,1.48,3.33,0,DN200 (not steepened)
O3-P23,O3,pipe,560,64.1,0.155,0.438,1,0.30 to 0.50 %,13731,0.794,1.072,0,0,11.67,12.04,12.04,1,Steepened 0.30 to 0.50 %
O4-P769,O4,pipe,200,89.9,0.51,0.51,0,,9277,0.251,0.271,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P244,O9,pipe,200,55.5,0.51,0.51,0,,13206,0.31,0.315,1,0,1.88,2.17,2.17,0,DN200 (not steepened)
O1-P2588,O1,pipe,200,11.0,0.51,0.51,0,,355,0.396,0.412,1,0,4.03,3.87,4.03,0,DN200 (not steepened)
O6-P151,O6,pipe,200,55.5,0.51,0.51,0,,13861,0.259,0.337,1,0,2.51,2.87,2.87,0,DN200 (not steepened)
O1-P1007,O1,pipe,1600,57.4,0.075,0.075,0,,11318,0.842,0.941,0,0,7.17,6.98,7.17,0,"Above DN200, 0.75 m/s as laid"
O3-P2717,O3,pipe,200,56.0,0.51,0.51,0,,15599,0.316,0.34,1,0,1.75,2.02,2.02,0,DN200 (not steepened)
O2-P1833,O2,pipe,200,11.1,0.51,0.51,0,,5144,0.316,0.329,1,0,4.13,4.13,4.13,0,DN200 (not steepened)
O9-P2825,O9,pipe,200,75.5,0.51,0.51,0,,15453,0.579,0.728,1,0,5.89,5.82,5.89,0,DN200 (not steepened)
O4-P52,O4,pipe,800,11.1,0.085,0.147,1,up to 0.30 %,17549,0.755,0.854,0,0,12.15,12.13,12.15,1,Steepened up to 0.30 %
O4-P915,O4,pipe,200,55.5,0.51,0.51,0,,2178,0.233,0.288,1,0,1.91,1.98,1.98,0,DN200 (not steepened)
O3-P2969,O3,pipe,200,69.1,0.51,0.51,0,,10296,0.182,0.186,1,0,1.77,1.65,1.77,0,DN200 (not steepened)
O21-P887,O21,pipe,200,52.8,0.51,0.51,0,,1031,0.14,0.274,1,0,2.59,3.26,3.26,0,DN200 (not steepened)
O4-P1545,O4,pipe,200,101.6,0.51,0.51,0,,17468,0.133,0.257,1,0,2.38,2.34,2.38,0,DN200 (not steepened)
O2-P1102,O2,pipe,200,11.3,0.51,0.51,0,,5854,0.353,0.363,1,0,1.91,1.77,1.91,0,DN200 (not steepened)
O2-P1002,O2,pipe,200,11.3,0.51,0.51,0,,367,0.294,0.301,1,0,3.17,3.23,3.23,0,DN200 (not steepened)
O6-P250,O6,pipe,200,56.8,0.51,0.51,0,,11678,0.107,0.212,1,0,2.31,1.48,2.31,0,DN200 (not steepened)
O3-P546,O3,pipe,200,55.9,0.51,0.51,0,,369,0.184,0.208,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O1-P2241,O1,pipe,200,11.4,0.51,0.51,0,,370,0.674,0.722,1,0,7.39,7.41,7.41,0,DN200 (not steepened)
O1-P721,O1,pipe,200,55.8,0.51,0.51,0,,371,0.161,0.241,1,0,1.65,1.64,1.65,0,DN200 (not steepened)
O1-P2442,O1,pipe,800,67.9,0.085,0.156,1,up to 0.30 %,372,0.75,0.85,0,0,4.23,4.66,4.66,0,Steepened up to 0.30 %
O4-P1365,O4,pipe,200,11.5,0.51,0.51,0,,3030,0.302,0.311,1,0,2.64,2.82,2.82,0,DN200 (not steepened)
O2-P1521,O2,pipe,200,56.6,0.51,0.51,0,,5848,0.248,0.373,1,0,2.48,2.63,2.63,0,DN200 (not steepened)
O1-P563,O1,pipe,200,57.7,0.51,0.51,0,,16679,0.216,0.289,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P2083,O1,pipe,200,57.6,0.51,0.51,0,,15928,0.221,0.236,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P2274,O3,pipe,200,54.9,0.51,0.51,0,,11391,0.318,0.406,1,0,2.93,2.61,2.93,0,DN200 (not steepened)
O14-P123,O14,pipe,200,66.2,0.51,0.51,0,,14931,0.118,0.227,1,0,4.18,4.11,4.18,0,DN200 (not steepened)
O6-P321,O6,pipe,200,69.6,0.51,0.51,0,,17389,0.359,0.365,1,0,4.56,5.88,5.88,0,DN200 (not steepened)
O3-P3327,O3,pipe,200,56.0,0.51,0.51,0,,5580,0.236,0.271,1,0,1.8,2.08,2.08,0,DN200 (not steepened)
O3-P219,O3,pipe,200,82.2,0.51,0.51,0,,10590,0.141,0.141,1,0,2.1,2.42,2.42,0,DN200 (not steepened)
O4-P706,O4,pipe,200,43.2,0.51,0.51,0,,15520,0.321,0.333,1,0,2.16,2.11,2.16,0,DN200 (not steepened)
O1-P672,O1,pipe,200,11.7,0.51,0.51,0,,383,0.214,0.297,1,0,3.0,3.06,3.06,0,DN200 (not steepened)
O8-P74,O8,pipe,200,56.0,0.51,0.51,0,,384,0.169,0.199,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O2-P1461,O2,pipe,200,30.5,0.51,0.51,0,,385,0.149,0.203,1,0,1.48,2.1,2.1,0,DN200 (not steepened)
O1-P387,O1,pipe,200,76.5,0.51,0.51,0,,2986,0.611,0.693,1,0,6.86,6.87,6.87,0,DN200 (not steepened)
O2-P1950,O2,pipe,200,11.7,0.51,0.51,0,,387,0.205,0.238,1,0,2.35,2.43,2.43,0,DN200 (not steepened)
O2-P1294,O2,pipe,200,105.3,0.51,0.51,0,,5075,0.405,0.473,1,0,2.65,1.48,2.65,0,DN200 (not steepened)
O2-P1420,O2,pipe,200,57.4,0.51,0.51,0,,389,0.144,0.176,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O9-P3162,O9,pipe,200,11.8,0.51,0.51,0,,390,0.176,0.231,1,0,4.78,4.77,4.78,0,DN200 (not steepened)
O2-P1626,O2,pipe,200,38.5,0.51,0.51,0,,17643,0.466,0.479,1,0,2.89,2.63,2.89,0,DN200 (not steepened)
O4-P1114,O4,pipe,200,69.9,0.51,0.51,0,,16478,0.566,0.585,1,0,4.99,4.67,4.99,0,DN200 (not steepened)
O3-P437,O3,pipe,200,14.5,0.51,0.51,0,,5037,0.329,0.355,1,0,6.19,5.97,6.19,0,DN200 (not steepened)
O18-P28,O18,pipe,200,68.4,0.51,0.51,0,,1117,0.358,0.361,1,0,2.73,2.68,2.73,0,DN200 (not steepened)
O1-P2133,O1,pipe,200,95.8,0.51,0.51,0,,14916,0.429,0.558,1,0,3.24,3.24,3.24,0,DN200 (not steepened)
O9-P688,O9,pipe,500,54.3,0.155,0.312,1,0.30 to 0.50 %,5977,0.758,0.888,0,0,8.36,8.19,8.36,0,Steepened 0.30 to 0.50 %
O4-P528,O4,pipe,200,56.5,0.51,0.51,0,,15619,0.23,0.274,1,0,1.81,2.21,2.21,0,DN200 (not steepened)
O1-P1801,O1,pipe,200,50.6,0.51,0.51,0,,11635,0.197,0.216,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O3-P2356,O3,pipe,200,60.2,0.51,0.51,0,,12384,0.147,0.178,1,0,2.62,3.03,3.03,0,DN200 (not steepened)
O5-P239,O5,pipe,200,84.3,0.51,0.51,0,,16843,0.338,0.45,1,0,4.1,4.18,4.18,0,DN200 (not steepened)
O5-P176,O5,pipe,200,79.6,0.51,0.51,0,,401,0.228,0.312,1,0,3.09,2.94,3.09,0,DN200 (not steepened)
O9-P2735,O9,pipe,200,53.8,0.51,0.51,0,,14352,0.274,0.274,1,0,2.08,2.09,2.09,0,DN200 (not steepened)
O20-P98,O20,pipe,200,55.4,0.51,0.51,0,,11962,0.068,0.13,1,0,2.79,3.62,3.62,0,DN200 (not steepened)
O2-P1607,O2,pipe,200,12.0,0.51,0.51,0,,1998,0.31,0.315,1,0,3.3,3.26,3.3,0,DN200 (not steepened)
O9-P815,O9,pipe,200,63.5,0.51,0.51,0,,7168,0.244,0.381,1,0,2.93,2.94,2.94,0,DN200 (not steepened)
O9-P885,O9,pipe,200,51.4,0.51,0.51,0,,10096,0.343,0.35,1,0,7.82,7.89,7.89,0,DN200 (not steepened)
O12-P547,O12,pipe,200,12.1,0.51,0.51,0,,407,0.074,0.152,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O2-P80,O2,pipe,200,12.1,0.51,0.51,0,,1482,0.596,0.598,1,0,9.28,9.35,9.35,0,DN200 (not steepened)
O1-P796,O1,pipe,200,55.2,0.51,0.51,0,,409,0.15,0.203,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O1-P764,O1,pipe,200,52.3,0.51,0.51,0,,13489,0.403,0.413,1,0,1.79,1.63,1.79,0,DN200 (not steepened)
O1-P1259,O1,pipe,200,53.7,0.51,0.51,0,,8487,0.224,0.289,1,0,2.97,2.99,2.99,0,DN200 (not steepened)
O1-P2101,O1,pipe,200,69.9,0.51,0.51,0,,5170,0.247,0.304,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O9-P2239,O9,pipe,200,47.1,0.51,0.51,0,,413,0.159,0.166,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O10-P42,O10,pipe,200,54.8,0.51,0.51,0,,14652,0.184,0.313,1,0,2.85,2.86,2.86,0,DN200 (not steepened)
O9-P839,O9,pipe,200,65.4,0.51,0.51,0,,11146,0.223,0.234,1,0,3.42,4.76,4.76,0,DN200 (not steepened)
O2-P422,O2,pipe,200,55.0,0.51,0.51,0,,17101,0.307,0.312,1,0,2.31,1.62,2.31,0,DN200 (not steepened)
O2-P549,O2,pipe,200,12.3,0.51,0.51,0,,417,0.341,0.341,1,0,1.64,1.72,1.72,0,DN200 (not steepened)
O14-P11,O14,pipe,200,57.9,0.51,0.51,0,,418,0.618,0.653,1,0,9.69,9.78,9.78,0,DN200 (not steepened)
O3-P2264,O3,pipe,200,101.1,0.51,0.51,0,,11671,0.448,0.644,1,0,3.71,3.43,3.71,0,DN200 (not steepened)
O1-P1368,O1,pipe,200,60.1,0.51,0.51,0,,420,0.07,0.142,1,0,1.59,1.48,1.59,0,DN200 (not steepened)
O2-P1104,O2,pipe,200,12.4,0.51,0.51,0,,421,0.301,0.307,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O11-P87,O11,pipe,200,83.2,0.51,0.51,0,,422,0.035,0.058,1,0,1.48,2.22,2.22,0,DN200 (not steepened)
O1-P1868,O1,pipe,200,65.8,0.51,0.51,0,,13059,0.137,0.197,1,0,1.53,1.63,1.63,0,DN200 (not steepened)
O2-P1323,O2,pipe,200,75.1,0.51,0.51,0,,5333,0.262,0.292,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O9-P2586,O9,pipe,200,55.6,0.51,0.51,0,,425,0.182,0.189,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O3-P2416,O3,pipe,200,56.1,0.51,0.51,0,,225,0.306,0.458,1,0,1.89,2.06,2.06,0,DN200 (not steepened)
O21-P729,O21,pipe,200,54.1,0.51,0.51,0,,1819,0.14,0.179,1,0,1.86,2.19,2.19,0,DN200 (not steepened)
O24-P75,O24,pipe,200,60.2,0.51,0.51,0,,428,0.165,0.255,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O9-P2612,O9,pipe,200,60.0,0.51,0.51,0,,8127,0.09,0.164,1,0,2.07,2.14,2.14,0,DN200 (not steepened)
O7-P411,O7,pipe,200,56.7,0.51,0.51,0,,3478,0.368,0.4,1,0,2.65,3.15,3.15,0,DN200 (not steepened)
O3-P1106,O3,pipe,200,12.5,0.51,0.51,0,,11598,0.377,0.385,1,0,4.08,4.15,4.15,0,DN200 (not steepened)
O12-P183,O12,pipe,200,56.3,0.51,0.51,0,,15233,0.576,0.621,1,0,2.89,3.03,3.03,0,DN200 (not steepened)
O2-P1413,O2,pipe,200,64.3,0.51,0.51,0,,433,0.21,0.227,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O9-P228,O9,pipe,200,56.6,0.51,0.51,0,,10802,0.345,0.411,1,0,1.89,2.32,2.32,0,DN200 (not steepened)
O9-P2222,O9,pipe,200,79.1,0.51,0.51,0,,7537,0.335,0.351,1,0,4.99,4.48,4.99,0,DN200 (not steepened)
O4-P41,O4,pipe,900,75.7,0.075,0.136,1,up to 0.30 %,17763,0.75,0.845,0,0,11.1,10.81,11.1,0,Steepened up to 0.30 %
O9-P3500,O9,pipe,200,55.7,0.51,0.51,0,,17747,0.162,0.255,1,0,2.22,2.55,2.55,0,DN200 (not steepened)
O5-P31,O5,pipe,200,56.8,0.51,0.51,0,,438,0.387,0.48,1,0,4.64,4.55,4.64,0,DN200 (not steepened)
O1-P1026,O1,pipe,1600,22.1,0.075,0.075,0,,439,0.838,0.938,0,0,10.21,10.02,10.21,0,"Above DN200, 0.75 m/s as laid"
O2-P428,O2,pipe,200,66.3,0.51,0.51,0,,10032,0.37,0.377,1,0,2.15,1.48,2.15,0,DN200 (not steepened)
O9-P28,O9,pipe,560,53.1,0.155,0.26,1,up to 0.30 %,2799,0.754,0.856,0,0,13.57,13.33,13.57,1,Steepened up to 0.30 %
O2-P1565,O2,pipe,200,53.0,0.51,0.51,0,,17642,0.233,0.298,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1365,O2,pipe,200,49.9,0.51,0.51,0,,443,0.132,0.23,1,0,2.84,1.48,2.84,0,DN200 (not steepened)
O3-P392,O3,pipe,200,12.7,0.51,0.51,0,,444,0.288,0.3,1,0,1.96,2.54,2.54,0,DN200 (not steepened)
O1-P2336,O1,pipe,200,71.2,0.51,0.51,0,,6921,0.351,0.439,1,0,6.19,5.28,6.19,0,DN200 (not steepened)
O3-P1535,O3,pipe,200,24.8,0.51,0.51,0,,446,0.421,0.444,1,0,4.28,4.41,4.41,0,DN200 (not steepened)
O21-P680,O21,pipe,200,53.3,0.51,0.51,0,,16248,0.315,0.323,1,0,3.29,2.94,3.29,0,DN200 (not steepened)
O4-P1371,O4,pipe,200,40.1,0.51,0.51,0,,448,0.221,0.221,1,0,1.69,1.48,1.69,0,DN200 (not steepened)
O2-P409,O2,pipe,200,12.8,0.51,0.51,0,,8858,0.21,0.266,1,0,1.91,1.88,1.91,0,DN200 (not steepened)
O10-P70,O10,pipe,315,58.0,0.27,0.43,1,0.30 to 0.50 %,12639,0.762,0.863,0,0,7.28,7.14,7.28,0,Steepened 0.30 to 0.50 %
O2-P263,O2,pipe,200,60.5,0.51,0.51,0,,5013,0.342,0.349,1,0,3.4,3.28,3.4,0,DN200 (not steepened)
O5-P171,O5,pipe,200,60.4,0.51,0.51,0,,7381,0.317,0.385,1,0,2.83,3.04,3.04,0,DN200 (not steepened)
O5-P164,O5,pipe,200,56.7,0.51,0.51,0,,453,0.2,0.261,1,0,1.73,1.61,1.73,0,DN200 (not steepened)
O3-P1910,O3,pipe,200,57.1,0.51,0.51,0,,454,0.024,0.024,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O2-P755,O2,pipe,200,13.0,0.51,0.51,0,,455,0.492,0.564,1,0,7.06,6.64,7.06,0,DN200 (not steepened)
O9-P923,O9,pipe,200,70.5,0.51,0.51,0,,456,0.047,0.093,1,0,1.75,1.48,1.75,0,DN200 (not steepened)
O3-P789,O3,pipe,200,45.0,0.51,0.51,0,,457,0.417,0.425,1,0,7.74,7.56,7.74,0,DN200 (not steepened)
O12-P74,O12,pipe,200,55.7,0.51,0.51,0,,11265,0.4,0.593,1,0,7.81,6.69,7.81,0,DN200 (not steepened)
O3-P1388,O3,pipe,200,63.0,0.51,0.51,0,,459,0.294,0.301,1,0,2.32,1.48,2.32,0,DN200 (not steepened)
O1-P1009,O1,pipe,1600,68.8,0.075,0.075,0,,11318,0.842,0.941,0,0,7.47,7.3,7.47,0,"Above DN200, 0.75 m/s as laid"
O3-P1184,O3,pipe,200,13.0,0.51,0.51,0,,4357,0.286,0.286,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O3-P2512,O3,pipe,200,56.4,0.51,0.51,0,,462,0.237,0.311,1,0,3.15,3.68,3.68,0,DN200 (not steepened)
O3-P28,O3,pipe,500,57.8,0.155,0.458,1,0.30 to 0.50 %,8977,0.752,1.035,0,0,10.99,11.03,11.03,0,Steepened 0.30 to 0.50 %
O9-P202,O9,pipe,200,55.8,0.51,0.51,0,,16378,0.57,0.692,1,0,9.89,10.03,10.03,0,DN200 (not steepened)
O9-P13,O9,pipe,560,57.0,0.155,0.26,1,up to 0.30 %,2799,0.756,0.858,0,0,10.99,10.63,10.99,0,Steepened up to 0.30 %
O3-P784,O3,pipe,200,52.3,0.51,0.51,0,,457,0.46,0.47,1,0,7.72,7.34,7.72,0,DN200 (not steepened)
O4-P1337,O4,pipe,630,26.5,0.125,0.198,1,up to 0.30 %,2916,0.751,0.864,0,0,13.98,13.95,13.98,1,Steepened up to 0.30 %
O2-P1100,O2,pipe,200,13.2,0.51,0.51,0,,5854,0.354,0.364,1,0,2.17,2.09,2.17,0,DN200 (not steepened)
O16-P44,O16,pipe,200,102.5,0.51,0.51,0,,15373,0.678,0.718,1,0,9.56,9.37,9.56,0,DN200 (not steepened)
O2-P1290,O2,pipe,200,86.7,0.51,0.51,0,,470,0.138,0.27,1,0,2.8,1.48,2.8,0,DN200 (not steepened)
O8-P277,O8,pipe,200,56.7,0.51,0.51,0,,15099,0.107,0.212,1,0,2.08,2.56,2.56,0,DN200 (not steepened)
O6-P371,O6,pipe,200,82.6,0.51,0.51,0,,472,0.163,0.163,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O1-P1041,O1,pipe,250,65.2,0.375,0.498,1,0.30 to 0.50 %,15621,0.75,0.816,0,0,6.66,7.43,7.43,0,Steepened 0.30 to 0.50 %
O1-P2552,O1,pipe,200,58.7,0.51,0.51,0,,474,0.15,0.203,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2009,O1,pipe,200,61.7,0.51,0.51,0,,14766,0.131,0.257,1,0,1.6,1.62,1.62,0,DN200 (not steepened)
O2-P1880,O2,pipe,200,13.3,0.51,0.51,0,,476,0.143,0.176,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O9-P184,O9,pipe,200,67.8,0.51,0.51,0,,16378,0.607,0.72,1,0,12.63,12.69,12.69,1,DN200 (not steepened)
O4-P146,O4,pipe,200,56.5,0.51,0.51,0,,1260,0.274,0.419,1,0,3.49,3.31,3.49,0,DN200 (not steepened)
O3-P509,O3,pipe,200,79.3,0.51,0.51,0,,10135,0.403,0.441,1,0,2.8,3.05,3.05,0,DN200 (not steepened)
