label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P2635,O1,pipe,200,75.2,0.51,0.51,0,,3188,0.417,0.421,1,0,2.35,3.0,3.0,0,DN200 (not steepened)
O1-P2497,O1,pipe,200,37.7,0.51,0.51,0,,4869,0.415,0.444,1,0,5.97,6.16,6.16,0,DN200 (not steepened)
O21-P111,O21,pipe,200,37.8,0.51,0.51,0,,17215,0.681,0.708,1,0,5.31,5.86,5.86,0,DN200 (not steepened)
O9-P1230,O9,pipe,200,70.9,0.51,0.51,0,,15477,0.151,0.217,1,0,2.54,2.59,2.59,0,DN200 (not steepened)
O1-P320,O1,pipe,200,74.2,0.51,0.51,0,,12051,0.101,0.2,1,0,2.01,2.18,2.18,0,DN200 (not steepened)
O3-P2681,O3,pipe,200,67.6,0.51,0.51,0,,16046,0.199,0.29,1,0,2.54,1.48,2.54,0,DN200 (not steepened)
O2-P1031,O2,pipe,200,37.8,0.51,0.51,0,,5742,0.378,0.381,1,0,3.04,3.62,3.62,0,DN200 (not steepened)
O2-P1083,O2,pipe,200,37.8,0.51,0.51,0,,2406,0.02,0.02,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O1-P2690,O1,pipe,200,38.5,0.51,0.51,0,,1339,0.248,0.248,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O12-P169,O12,pipe,200,37.8,0.51,0.51,0,,8441,0.215,0.22,1,0,4.2,4.34,4.34,0,DN200 (not steepened)
O2-P1271,O2,pipe,200,37.8,0.51,0.51,0,,2409,0.279,0.297,1,0,2.61,2.44,2.61,0,DN200 (not steepened)
O1-P85,O1,pipe,280,72.1,0.375,0.385,1,0.30 to 0.50 %,17147,0.777,0.822,0,0,6.96,6.93,6.96,0,Steepened 0.30 to 0.50 %
O21-P466,O21,pipe,200,37.8,0.51,0.51,0,,2177,0.207,0.264,1,0,1.74,1.95,1.95,0,DN200 (not steepened)
O9-P878,O9,pipe,200,61.8,0.51,0.51,0,,5902,0.24,0.298,1,0,4.68,4.72,4.72,0,DN200 (not steepened)
O7-P16,O7,pipe,200,70.8,0.51,0.51,0,,15518,0.598,0.719,1,0,6.32,6.08,6.32,0,DN200 (not steepened)
O3-P3228,O3,pipe,200,37.9,0.51,0.51,0,,9817,0.434,0.471,1,0,3.77,3.34,3.77,0,DN200 (not steepened)
O21-P722,O21,pipe,200,37.9,0.51,0.51,0,,13242,0.067,0.132,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P126,O3,pipe,355,37.9,0.27,0.313,1,0.30 to 0.50 %,2416,0.75,0.799,0,0,11.73,10.77,11.73,0,Steepened 0.30 to 0.50 %
O1-P1958,O1,pipe,200,37.9,0.51,0.51,0,,8672,0.584,0.653,1,0,5.15,5.19,5.19,0,DN200 (not steepened)
O3-P1059,O3,pipe,200,37.9,0.51,0.51,0,,2418,0.194,0.225,1,0,1.84,1.79,1.84,0,DN200 (not steepened)
O9-P506,O9,pipe,200,69.3,0.51,0.51,0,,16378,0.198,0.319,1,0,4.89,5.27,5.27,0,DN200 (not steepened)
O9-P1788,O9,pipe,200,69.2,0.51,0.51,0,,11418,0.191,0.338,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O9-P1553,O9,pipe,200,37.9,0.51,0.51,0,,9442,0.32,0.356,1,0,5.67,5.82,5.82,0,DN200 (not steepened)
O1-P122,O1,pipe,200,37.9,0.51,0.51,0,,1006,0.375,0.377,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P397,O2,pipe,200,42.6,0.51,0.51,0,,2423,0.144,0.176,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P885,O21,pipe,200,37.9,0.51,0.51,0,,14131,0.265,0.315,1,0,2.68,3.19,3.19,0,DN200 (not steepened)
O9-P2829,O9,pipe,200,62.0,0.51,0.51,0,,15453,0.559,0.69,1,0,5.47,5.53,5.53,0,DN200 (not steepened)
O3-P2630,O3,pipe,200,46.4,0.51,0.51,0,,7360,0.411,0.621,1,0,4.15,4.02,4.15,0,DN200 (not steepened)
O2-P16,O2,pipe,1400,63.2,0.075,0.075,0,,2427,0.806,0.906,0,0,9.63,9.51,9.63,0,"Above DN200, 0.75 m/s as laid"
O4-P156,O4,pipe,200,68.8,0.51,0.51,0,,2428,0.115,0.228,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P623,O3,pipe,200,85.0,0.51,0.51,0,,2429,0.169,0.198,1,0,2.75,1.48,2.75,0,DN200 (not steepened)
O1-P1955,O1,pipe,200,38.0,0.51,0.51,0,,8672,0.597,0.666,1,0,4.67,4.81,4.81,0,DN200 (not steepened)
O9-P1210,O9,pipe,200,69.8,0.51,0.51,0,,2431,0.05,0.1,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P2379,O1,pipe,200,38.0,0.51,0.51,0,,6584,0.314,0.367,1,0,5.65,6.22,6.22,0,DN200 (not steepened)
O21-P1088,O21,pipe,200,38.0,0.51,0.51,0,,2433,0.15,0.292,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O3-P1269,O3,pipe,200,68.6,0.51,0.51,0,,6148,0.429,0.482,1,0,3.49,3.63,3.63,0,DN200 (not steepened)
O21-P665,O21,pipe,200,70.8,0.51,0.51,0,,15372,0.06,0.115,1,0,2.0,2.63,2.63,0,DN200 (not steepened)
O9-P133,O9,pipe,200,69.4,0.51,0.51,0,,11710,0.274,0.33,1,0,5.31,5.12,5.31,0,DN200 (not steepened)
O2-P1690,O2,pipe,200,38.1,0.51,0.51,0,,2437,0.254,0.276,1,0,2.12,1.48,2.12,0,DN200 (not steepened)
O21-P160,O21,pipe,200,80.1,0.51,0.51,0,,17241,0.369,0.408,1,0,3.09,3.43,3.43,0,DN200 (not steepened)
O1-P2489,O1,pipe,200,70.4,0.51,0.51,0,,18205,0.493,0.626,1,0,6.31,6.88,6.88,0,DN200 (not steepened)
O1-P1667,O1,pipe,200,38.1,0.51,0.51,0,,2440,0.239,0.239,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O12-P487,O12,pipe,200,38.1,0.51,0.51,0,,14453,0.193,0.339,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O10-P328,O10,pipe,200,38.1,0.51,0.51,0,,2442,0.049,0.1,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P381,O9,pipe,200,60.8,0.51,0.51,0,,13080,0.058,0.112,1,0,2.03,2.61,2.61,0,DN200 (not steepened)
O21-P1292,O21,pipe,200,38.1,0.51,0.51,0,,2041,0.237,0.311,1,0,3.29,3.51,3.51,0,DN200 (not steepened)
O3-P1021,O3,pipe,200,67.1,0.51,0.51,0,,2445,0.601,0.623,1,0,5.51,7.7,7.7,0,DN200 (not steepened)
O9-P1436,O9,pipe,200,97.6,0.51,0.51,0,,8064,0.296,0.33,1,0,6.51,6.87,6.87,0,DN200 (not steepened)
O11-P213,O11,pipe,200,71.2,0.51,0.51,0,,2447,0.031,0.05,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O8-P276,O8,pipe,200,79.6,0.51,0.51,0,,5496,0.134,0.26,1,0,2.56,2.4,2.56,0,DN200 (not steepened)
O2-P134,O2,pipe,200,38.2,0.51,0.51,0,,12262,0.401,0.434,1,0,4.65,4.33,4.65,0,DN200 (not steepened)
O9-P3611,O9,pipe,200,69.7,0.51,0.51,0,,740,0.06,0.08,1,0,2.02,2.02,2.02,0,DN200 (not steepened)
O3-P3106,O3,pipe,200,38.2,0.51,0.51,0,,11469,0.17,0.217,1,0,1.73,1.87,1.87,0,DN200 (not steepened)
O4-P1260,O4,pipe,200,38.2,0.51,0.51,0,,2452,0.058,0.119,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P595,O1,pipe,200,38.2,0.51,0.51,0,,6712,0.277,0.374,1,0,2.09,2.11,2.11,0,DN200 (not steepened)
O23-P52,O23,pipe,200,38.2,0.51,0.51,0,,2454,0.079,0.079,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O9-P2319,O9,pipe,200,38.2,0.51,0.51,0,,8860,0.312,0.329,1,0,5.06,5.25,5.25,0,DN200 (not steepened)
O3-P569,O3,pipe,200,96.5,0.51,0.51,0,,2513,0.487,0.625,1,0,4.54,4.62,4.62,0,DN200 (not steepened)
O2-P1645,O2,pipe,200,38.2,0.51,0.51,0,,2457,0.07,0.142,1,0,2.49,1.48,2.49,0,DN200 (not steepened)
O3-P1003,O3,pipe,200,72.3,0.51,0.51,0,,12463,0.372,0.377,1,0,5.45,5.86,5.86,0,DN200 (not steepened)
O9-P1340,O9,pipe,200,63.1,0.51,0.51,0,,2459,0.139,0.148,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P1036,O2,pipe,200,38.3,0.51,0.51,0,,10389,0.482,0.484,1,0,2.09,1.48,2.09,0,DN200 (not steepened)
O1-P2537,O1,pipe,200,38.3,0.51,0.51,0,,109,0.244,0.268,1,0,2.55,3.06,3.06,0,DN200 (not steepened)
O3-P248,O3,pipe,355,38.3,0.27,0.321,1,0.30 to 0.50 %,1350,0.792,0.855,0,0,4.8,4.88,4.88,0,Steepened 0.30 to 0.50 %
O1-P223,O1,pipe,200,38.3,0.51,0.51,0,,7552,0.552,0.569,1,0,2.2,2.31,2.31,0,DN200 (not steepened)
O2-P1808,O2,pipe,200,38.3,0.51,0.51,0,,1884,0.278,0.303,1,0,2.9,2.33,2.9,0,DN200 (not steepened)
O3-P2252,O3,pipe,200,59.3,0.51,0.51,0,,14875,0.615,0.759,1,0,5.03,5.15,5.15,0,DN200 (not steepened)
O8-P258,O8,pipe,200,38.3,0.51,0.51,0,,2466,0.132,0.15,1,0,1.48,1.71,1.71,0,DN200 (not steepened)
O18-P32,O18,pipe,200,38.3,0.51,0.51,0,,1117,0.345,0.347,1,0,2.48,2.69,2.69,0,DN200 (not steepened)
O1-P810,O1,pipe,200,38.4,0.51,0.51,0,,4005,0.216,0.327,1,0,1.63,1.93,1.93,0,DN200 (not steepened)
O9-P2534,O9,pipe,200,38.4,0.51,0.51,0,,10816,0.257,0.291,1,0,3.21,3.41,3.41,0,DN200 (not steepened)
O3-P2457,O3,pipe,250,38.4,0.375,0.824,1,0.75 to 1.00 %,17045,0.751,1.019,0,0,7.99,8.15,8.15,0,Steepened 0.75 to 1.00 %
O2-P1437,O2,pipe,200,38.4,0.51,0.51,0,,2471,0.198,0.198,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O9-P549,O9,pipe,200,38.4,0.51,0.51,0,,13477,0.238,0.242,1,0,3.81,4.2,4.2,0,DN200 (not steepened)
O4-P1069,O4,pipe,200,38.4,0.51,0.51,0,,16851,0.332,0.435,1,0,3.22,3.29,3.29,0,DN200 (not steepened)
O1-P292,O1,pipe,200,38.4,0.51,0.51,0,,7801,0.217,0.352,1,0,1.63,1.82,1.82,0,DN200 (not steepened)
O2-P1816,O2,pipe,200,38.4,0.51,0.51,0,,2475,0.137,0.137,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O3-P3151,O3,pipe,900,66.7,0.075,0.127,1,up to 0.30 %,11666,0.751,0.856,0,0,2.67,2.53,2.67,0,Steepened up to 0.30 %
O1-P138,O1,pipe,1000,138.5,0.075,0.116,1,up to 0.30 %,2477,0.75,0.863,0,0,15.01,14.32,15.01,1,Steepened up to 0.30 %
O2-P1159,O2,pipe,200,38.5,0.51,0.51,0,,2478,0.315,0.336,1,0,2.4,1.48,2.4,0,DN200 (not steepened)
O3-P245,O3,pipe,355,38.5,0.27,0.321,1,0.30 to 0.50 %,1350,0.796,0.859,0,0,4.48,4.19,4.48,0,Steepened 0.30 to 0.50 %
O21-P1176,O21,pipe,200,39.6,0.51,0.51,0,,2480,0.144,0.176,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P1483,O9,pipe,200,97.6,0.51,0.51,0,,4442,0.204,0.309,1,0,4.28,4.37,4.37,0,DN200 (not steepened)
O1-P714,O1,pipe,200,38.6,0.51,0.51,0,,2482,0.07,0.142,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O9-P126,O9,pipe,200,70.7,0.51,0.51,0,,11710,0.326,0.385,1,0,10.18,8.24,10.18,0,DN200 (not steepened)
O3-P138,O3,pipe,280,38.6,0.375,0.375,0,,5720,0.76,0.81,0,0,13.19,12.78,13.19,1,"Above DN200, 0.75 m/s as laid"
O21-P1224,O21,pipe,200,38.6,0.51,0.51,0,,14368,0.276,0.311,1,0,1.75,1.95,1.95,0,DN200 (not steepened)
O1-P1379,O1,pipe,200,39.0,0.51,0.51,0,,2486,0.57,0.687,1,0,6.65,7.09,7.09,0,DN200 (not steepened)
O3-P2440,O3,pipe,200,66.2,0.51,0.51,0,,2487,0.193,0.318,1,0,3.25,2.06,3.25,0,DN200 (not steepened)
O12-P80,O12,pipe,200,67.0,0.51,0.51,0,,181,0.386,0.587,1,0,5.61,5.87,5.87,0,DN200 (not steepened)
O9-P2195,O9,pipe,200,88.5,0.51,0.51,0,,2489,0.062,0.123,1,0,12.76,1.48,12.76,1,DN200 (not steepened)
O6-P361,O6,pipe,200,61.2,0.51,0.51,0,,3978,0.053,0.053,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O1-P910,O1,pipe,200,67.3,0.51,0.51,0,,4421,0.279,0.309,1,0,2.01,2.07,2.07,0,DN200 (not steepened)
O3-P154,O3,pipe,250,48.1,0.375,0.616,1,0.50 to 0.75 %,9003,0.766,0.865,0,0,10.97,11.2,11.2,0,Steepened 0.50 to 0.75 %
O9-P906,O9,pipe,200,63.6,0.51,0.51,0,,10631,0.075,0.113,1,0,3.01,3.8,3.8,0,DN200 (not steepened)
O4-P878,O4,pipe,200,38.7,0.51,0.51,0,,2494,0.086,0.173,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O21-P775,O21,pipe,200,38.7,0.51,0.51,0,,2495,0.068,0.068,1,0,1.48,2.0,2.0,0,DN200 (not steepened)
O1-P2263,O1,pipe,200,38.7,0.51,0.51,0,,18993,0.487,0.572,1,0,4.75,4.58,4.75,0,DN200 (not steepened)
O2-P1741,O2,pipe,200,47.7,0.51,0.51,0,,2497,0.341,0.344,1,0,2.82,1.48,2.82,0,DN200 (not steepened)
O4-P526,O4,pipe,200,38.7,0.51,0.51,0,,2498,0.134,0.157,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O8-P302,O8,pipe,200,70.3,0.51,0.51,0,,2499,0.258,0.263,1,0,2.41,2.65,2.65,0,DN200 (not steepened)
O11-P262,O11,pipe,200,38.7,0.51,0.51,0,,12691,0.303,0.312,1,0,6.87,7.07,7.07,0,DN200 (not steepened)
O21-P508,O21,pipe,200,69.2,0.51,0.51,0,,2501,0.201,0.231,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P1885,O1,pipe,200,38.7,0.51,0.51,0,,15555,0.138,0.264,1,0,1.71,1.63,1.71,0,DN200 (not steepened)
O1-P279,O1,pipe,200,38.8,0.51,0.51,0,,4749,0.149,0.285,1,0,2.27,2.15,2.27,0,DN200 (not steepened)
O1-P885,O1,pipe,200,38.8,0.51,0.51,0,,4052,0.561,0.592,1,0,3.48,3.65,3.65,0,DN200 (not steepened)
O1-P2377,O1,pipe,200,38.8,0.51,0.51,0,,6584,0.332,0.384,1,0,6.45,6.31,6.45,0,DN200 (not steepened)
O1-P2603,O1,pipe,200,38.8,0.51,0.51,0,,2506,0.089,0.179,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O3-P3268,O3,pipe,200,38.8,0.51,0.51,0,,2507,0.02,0.02,1,0,1.48,1.95,1.95,0,DN200 (not steepened)
O9-P2252,O9,pipe,200,38.8,0.51,0.51,0,,2508,0.041,0.084,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O2-P706,O2,pipe,200,38.8,0.51,0.51,0,,2509,0.295,0.302,1,0,3.14,1.48,3.14,0,DN200 (not steepened)
O1-P1058,O1,pipe,200,38.8,0.51,0.51,0,,10888,0.716,0.753,1,0,4.99,5.12,5.12,0,DN200 (not steepened)
O2-P1511,O2,pipe,200,38.9,0.51,0.51,0,,2511,0.305,0.327,1,0,3.28,3.83,3.83,0,DN200 (not steepened)
O8-P208,O8,pipe,200,75.0,0.51,0.51,0,,16255,0.331,0.394,1,0,3.83,3.91,3.91,0,DN200 (not steepened)
O3-P591,O3,pipe,200,89.2,0.51,0.51,0,,2513,0.281,0.376,1,0,2.28,2.3,2.3,0,DN200 (not steepened)
O2-P306,O2,pipe,200,39.0,0.51,0.51,0,,1426,0.334,0.334,1,0,2.29,2.09,2.29,0,DN200 (not steepened)
O2-P44,O2,pipe,355,39.0,0.27,0.286,1,up to 0.30 %,3124,0.762,0.784,0,0,9.46,9.05,9.46,0,Steepened up to 0.30 %
O2-P1188,O2,pipe,315,71.5,0.27,0.363,1,0.30 to 0.50 %,15274,0.75,0.824,0,0,7.73,7.51,7.73,0,Steepened 0.30 to 0.50 %
O3-P3274,O3,pipe,200,61.0,0.51,0.51,0,,2517,0.063,0.127,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O2-P412,O2,pipe,200,39.0,0.51,0.51,0,,2518,0.144,0.176,1,0,2.14,1.48,2.14,0,DN200 (not steepened)
O2-P94,O2,pipe,200,85.6,0.51,0.51,0,,2519,0.325,0.325,1,0,2.2,3.65,3.65,0,DN200 (not steepened)
O4-P232,O4,pipe,200,58.5,0.51,0.51,0,,2520,0.136,0.183,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O2-P1510,O2,pipe,200,39.1,0.51,0.51,0,,2521,0.223,0.238,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P2041,O1,pipe,200,70.2,0.51,0.51,0,,7676,0.41,0.494,1,0,5.64,5.05,5.64,0,DN200 (not steepened)
O9-P2404,O9,pipe,200,68.5,0.51,0.51,0,,14189,0.491,0.615,1,0,7.98,7.48,7.98,0,DN200 (not steepened)
O15-P46,O15,pipe,200,39.1,0.51,0.51,0,,2524,0.378,0.571,1,0,2.5,3.22,3.22,0,DN200 (not steepened)
O2-P895,O2,pipe,200,39.1,0.51,0.51,0,,2525,0.208,0.225,1,0,3.51,1.48,3.51,0,DN200 (not steepened)
O1-P264,O1,pipe,200,68.2,0.51,0.51,0,,4966,0.342,0.573,1,0,3.47,3.42,3.47,0,DN200 (not steepened)
O3-P1685,O3,pipe,200,68.4,0.51,0.51,0,,7673,0.336,0.59,1,0,3.47,3.86,3.86,0,DN200 (not steepened)
O1-P1600,O1,pipe,200,39.2,0.51,0.51,0,,2528,0.089,0.179,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O2-P1665,O2,pipe,200,39.2,0.51,0.51,0,,2529,0.201,0.22,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O2-P1617,O2,pipe,200,39.2,0.51,0.51,0,,281,0.601,0.627,1,0,6.28,6.78,6.78,0,DN200 (not steepened)
O2-P40,O2,pipe,355,39.3,0.27,0.27,0,,2531,0.758,0.777,0,0,7.55,7.11,7.55,0,"Above DN200, 0.75 m/s as laid"
O22-P136,O22,pipe,200,72.4,0.51,0.51,0,,14638,0.15,0.17,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O2-P1453,O2,pipe,200,39.3,0.51,0.51,0,,3255,0.265,0.286,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O12-P194,O12,pipe,200,39.3,0.51,0.51,0,,15233,0.556,0.606,1,0,11.84,11.93,11.93,0,DN200 (not steepened)
O2-P1704,O2,pipe,200,39.3,0.51,0.51,0,,17639,0.431,0.431,1,0,3.17,3.18,3.18,0,DN200 (not steepened)
O3-P1664,O3,pipe,200,68.5,0.51,0.51,0,,2536,0.092,0.183,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O2-P1175,O2,pipe,355,39.3,0.27,0.344,1,0.30 to 0.50 %,6856,0.764,0.845,0,0,5.94,5.77,5.94,0,Steepened 0.30 to 0.50 %
O5-P220,O5,pipe,200,79.4,0.51,0.51,0,,2538,0.067,0.134,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P1072,O2,pipe,200,39.3,0.51,0.51,0,,2539,0.35,0.357,1,0,1.48,2.26,2.26,0,DN200 (not steepened)
O9-P1867,O9,pipe,200,67.6,0.51,0.51,0,,2540,0.144,0.19,1,0,1.48,2.82,2.82,0,DN200 (not steepened)
O4-P453,O4,pipe,200,39.3,0.51,0.51,0,,11882,0.21,0.21,1,0,2.38,2.44,2.44,0,DN200 (not steepened)
O21-P1069,O21,pipe,200,40.9,0.51,0.51,0,,14730,0.213,0.278,1,0,1.91,1.96,1.96,0,DN200 (not steepened)
O2-P1087,O2,pipe,200,39.3,0.51,0.51,0,,7357,0.363,0.366,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P1834,O2,pipe,200,39.3,0.51,0.51,0,,2544,0.315,0.323,1,0,3.58,4.13,4.13,0,DN200 (not steepened)
O2-P1076,O2,pipe,200,39.3,0.51,0.51,0,,2406,0.312,0.317,1,0,1.62,1.55,1.62,0,DN200 (not steepened)
O21-P762,O21,pipe,200,39.4,0.51,0.51,0,,3144,0.119,0.226,1,0,1.64,1.82,1.82,0,DN200 (not steepened)
O3-P2875,O3,pipe,200,39.4,0.51,0.51,0,,4680,0.484,0.697,1,0,6.91,7.09,7.09,0,DN200 (not steepened)
O21-P1152,O21,pipe,200,60.6,0.51,0.51,0,,15119,0.315,0.319,1,0,1.62,1.59,1.62,0,DN200 (not steepened)
O2-P1141,O2,pipe,200,39.4,0.51,0.51,0,,3371,0.313,0.33,1,0,2.03,1.48,2.03,0,DN200 (not steepened)
O3-P2980,O3,pipe,200,70.7,0.51,0.51,0,,13374,0.035,0.035,1,0,2.42,3.13,3.13,0,DN200 (not steepened)
O2-P1691,O2,pipe,200,39.5,0.51,0.51,0,,2551,0.254,0.276,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P1150,O3,pipe,200,81.2,0.51,0.51,0,,8721,0.285,0.337,1,0,2.15,1.88,2.15,0,DN200 (not steepened)
O3-P468,O3,pipe,200,39.5,0.51,0.51,0,,3175,0.466,0.475,1,0,3.05,3.01,3.05,0,DN200 (not steepened)
O24-P55,O24,pipe,200,39.5,0.51,0.51,0,,2554,0.137,0.137,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O1-P2639,O1,pipe,200,39.5,0.51,0.51,0,,14271,0.414,0.414,1,0,2.31,2.09,2.31,0,DN200 (not steepened)
O2-P1042,O2,pipe,200,39.5,0.51,0.51,0,,10449,0.325,0.344,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O3-P2947,O3,pipe,200,66.8,0.51,0.51,0,,2557,0.125,0.125,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O2-P875,O2,pipe,200,39.5,0.51,0.51,0,,3865,0.452,0.461,1,0,1.95,1.48,1.95,0,DN200 (not steepened)
O9-P3102,O9,pipe,200,78.4,0.51,0.51,0,,15453,0.281,0.364,1,0,1.86,1.87,1.87,0,DN200 (not steepened)
O12-P469,O12,pipe,200,39.5,0.51,0.51,0,,2560,0.02,0.02,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O1-P126,O1,pipe,1000,39.5,0.075,0.116,1,up to 0.30 %,2477,0.75,0.863,0,0,9.56,9.46,9.56,0,Steepened up to 0.30 %
O3-P842,O3,pipe,200,39.7,0.51,0.51,0,,14241,0.746,0.755,1,0,8.87,8.66,8.87,0,DN200 (not steepened)
O22-P143,O22,pipe,200,72.2,0.51,0.51,0,,6419,0.051,0.095,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O9-P1702,O9,pipe,200,83.7,0.51,0.51,0,,2564,0.16,0.173,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P722,O2,pipe,200,39.6,0.51,0.51,0,,2565,0.299,0.323,1,0,2.44,1.48,2.44,0,DN200 (not steepened)
O4-P1021,O4,pipe,200,39.6,0.51,0.51,0,,10909,0.258,0.258,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O1-P813,O1,pipe,200,39.6,0.51,0.51,0,,15937,0.299,0.349,1,0,2.47,2.37,2.47,0,DN200 (not steepened)
O4-P1381,O4,pipe,200,50.6,0.51,0.51,0,,2568,0.394,0.399,1,0,2.1,2.52,2.52,0,DN200 (not steepened)
O4-P1078,O4,pipe,200,39.6,0.51,0.51,0,,2569,0.151,0.292,1,0,1.65,1.85,1.85,0,DN200 (not steepened)
O9-P82,O9,pipe,200,73.8,0.51,0.51,0,,2078,0.509,0.669,1,0,5.69,5.53,5.69,0,DN200 (not steepened)
O1-P1918,O1,pipe,280,86.5,0.375,0.488,1,0.30 to 0.50 %,14736,0.76,0.871,0,0,8.46,8.46,8.46,0,Steepened 0.30 to 0.50 %
O10-P346,O10,pipe,200,73.1,0.51,0.51,0,,2572,0.044,0.084,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O1-P1495,O1,pipe,200,39.7,0.51,0.51,0,,5831,0.273,0.347,1,0,1.64,1.84,1.84,0,DN200 (not steepened)
O2-P1533,O2,pipe,200,39.7,0.51,0.51,0,,1723,0.174,0.174,1,0,1.51,1.48,1.51,0,DN200 (not steepened)
O3-P1970,O3,pipe,200,77.2,0.51,0.51,0,,13111,0.192,0.284,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P462,O3,pipe,200,39.7,0.51,0.51,0,,3175,0.575,0.585,1,0,2.22,2.45,2.45,0,DN200 (not steepened)
O1-P838,O1,pipe,200,39.7,0.51,0.51,0,,13802,0.25,0.311,1,0,2.31,2.42,2.42,0,DN200 (not steepened)
O14-P40,O14,pipe,200,39.7,0.51,0.51,0,,13311,0.343,0.383,1,0,4.1,4.58,4.58,0,DN200 (not steepened)
O4-P730,O4,pipe,200,42.6,0.51,0.51,0,,2579,0.247,0.247,1,0,1.98,1.48,1.98,0,DN200 (not steepened)
O3-P417,O3,pipe,200,39.8,0.51,0.51,0,,2580,0.02,0.02,1,0,1.48,3.22,3.22,0,DN200 (not steepened)
O2-P316,O2,pipe,200,39.8,0.51,0.51,0,,2581,0.173,0.173,1,0,3.18,1.48,3.18,0,DN200 (not steepened)
O3-P2848,O3,pipe,1000,39.8,0.075,0.121,1,up to 0.30 %,9936,0.752,0.857,0,0,5.19,5.28,5.28,0,Steepened up to 0.30 %
O6-P207,O6,pipe,200,66.9,0.51,0.51,0,,15892,0.271,0.291,1,0,3.87,3.75,3.87,0,DN200 (not steepened)
O4-P888,O4,pipe,200,66.7,0.51,0.51,0,,2584,0.174,0.223,1,0,1.54,1.52,1.54,0,DN200 (not steepened)
O5-P140,O5,pipe,200,39.9,0.51,0.51,0,,2585,0.183,0.193,1,0,1.57,1.48,1.57,0,DN200 (not steepened)
O8-P120,O8,pipe,200,71.1,0.51,0.51,0,,12418,0.122,0.239,1,0,2.06,2.41,2.41,0,DN200 (not steepened)
O1-P1538,O1,pipe,200,63.5,0.51,0.51,0,,2587,0.144,0.176,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O2-P910,O2,pipe,200,39.9,0.51,0.51,0,,2588,0.144,0.176,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O5-P229,O5,pipe,200,69.0,0.51,0.51,0,,2589,0.132,0.15,1,0,1.48,2.46,2.46,0,DN200 (not steepened)
O4-P79,O4,pipe,800,40.0,0.085,0.175,1,up to 0.30 %,8565,0.752,0.865,0,0,11.99,11.93,11.99,0,Steepened up to 0.30 %
O1-P2058,O1,pipe,200,70.1,0.51,0.51,0,,13848,0.205,0.306,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O9-P2867,O9,pipe,200,76.6,0.51,0.51,0,,2592,0.056,0.113,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O21-P102,O21,pipe,200,40.0,0.51,0.51,0,,2593,0.729,0.759,1,0,2.23,2.13,2.23,0,DN200 (not steepened)
O4-P520,O4,pipe,200,40.0,0.51,0.51,0,,14979,0.19,0.202,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O1-P139,O1,pipe,1000,40.0,0.075,0.116,1,up to 0.30 %,2595,0.75,0.863,0,0,14.98,15.01,15.01,1,Steepened up to 0.30 %
O1-P1131,O1,pipe,200,40.0,0.51,0.51,0,,2596,0.268,0.3,1,0,4.05,4.19,4.19,0,DN200 (not steepened)
O1-P100,O1,pipe,250,40.0,0.375,0.511,1,0.50 to 0.75 %,16042,0.758,0.799,0,0,3.82,3.83,3.83,0,Steepened 0.50 to 0.75 %
O3-P512,O3,pipe,200,69.5,0.51,0.51,0,,10135,0.384,0.419,1,0,1.72,2.06,2.06,0,DN200 (not steepened)
O1-P1521,O1,pipe,200,40.0,0.51,0.51,0,,776,0.041,0.041,1,0,2.01,2.1,2.1,0,DN200 (not steepened)
O21-P440,O21,pipe,200,85.5,0.51,0.51,0,,7260,0.268,0.315,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O6-P128,O6,pipe,200,86.4,0.51,0.51,0,,2601,0.097,0.193,1,0,1.48,2.09,2.09,0,DN200 (not steepened)
O2-P235,O2,pipe,200,40.1,0.51,0.51,0,,3082,0.395,0.41,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O3-P1113,O3,pipe,200,46.6,0.51,0.51,0,,2318,0.343,0.349,1,0,2.98,3.1,3.1,0,DN200 (not steepened)
O21-P5,O21,pipe,630,53.2,0.125,0.202,1,up to 0.30 %,17266,0.75,0.831,0,0,9.05,9.14,9.14,0,Steepened up to 0.30 %
O9-P2699,O9,pipe,200,67.1,0.51,0.51,0,,11708,0.23,0.23,1,0,2.7,4.47,4.47,0,DN200 (not steepened)
O1-P2397,O1,pipe,200,40.1,0.51,0.51,0,,8819,0.389,0.406,1,0,3.04,2.75,3.04,0,DN200 (not steepened)
O21-P807,O21,pipe,200,40.1,0.51,0.51,0,,14780,0.182,0.228,1,0,2.02,2.4,2.4,0,DN200 (not steepened)
O4-P1103,O4,pipe,200,40.1,0.51,0.51,0,,11333,0.293,0.344,1,0,4.18,4.24,4.24,0,DN200 (not steepened)
O9-P1698,O9,pipe,200,71.4,0.51,0.51,0,,2609,0.054,0.107,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P2826,O9,pipe,200,62.9,0.51,0.51,0,,15453,0.57,0.716,1,0,5.76,5.89,5.89,0,DN200 (not steepened)
O4-P789,O4,pipe,200,40.7,0.51,0.51,0,,2611,0.269,0.282,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O6-P265,O6,pipe,200,40.2,0.51,0.51,0,,5738,0.302,0.342,1,0,4.64,4.79,4.79,0,DN200 (not steepened)
O4-P1127,O4,pipe,200,40.2,0.51,0.51,0,,2613,0.381,0.393,1,0,2.57,2.52,2.57,0,DN200 (not steepened)
O1-P2217,O1,pipe,200,40.2,0.51,0.51,0,,5244,0.195,0.2,1,0,2.21,2.57,2.57,0,DN200 (not steepened)
O2-P1455,O2,pipe,200,40.2,0.51,0.51,0,,3255,0.223,0.252,1,0,2.79,2.18,2.79,0,DN200 (not steepened)
O3-P3156,O3,pipe,900,40.2,0.075,0.127,1,up to 0.30 %,11666,0.75,0.855,0,0,3.06,2.93,3.06,0,Steepened up to 0.30 %
O9-P33,O9,pipe,560,52.5,0.155,0.26,1,up to 0.30 %,2799,0.753,0.854,0,0,14.64,14.61,14.64,1,Steepened up to 0.30 %
O9-P3585,O9,pipe,200,40.3,0.51,0.51,0,,11710,0.081,0.156,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O2-P1310,O2,pipe,200,73.9,0.51,0.51,0,,2619,0.174,0.174,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O8-P235,O8,pipe,200,100.1,0.51,0.51,0,,17576,0.254,0.285,1,0,2.43,2.47,2.47,0,DN200 (not steepened)
O2-P1065,O2,pipe,200,40.3,0.51,0.51,0,,2621,0.204,0.237,1,0,3.63,1.48,3.63,0,DN200 (not steepened)
O24-P326,O24,pipe,200,81.9,0.51,0.51,0,,2622,0.236,0.249,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P775,O2,pipe,200,40.3,0.51,0.51,0,,2623,0.243,0.243,1,0,1.55,1.65,1.65,0,DN200 (not steepened)
O21-P999,O21,pipe,200,71.6,0.51,0.51,0,,16723,0.567,0.574,1,0,1.96,2.33,2.33,0,DN200 (not steepened)
O6-P412,O6,pipe,200,40.3,0.51,0.51,0,,2625,0.148,0.148,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O3-P3008,O3,pipe,200,40.3,0.51,0.51,0,,4625,0.216,0.287,1,0,1.92,2.25,2.25,0,DN200 (not steepened)
O4-P1324,O4,pipe,200,70.7,0.51,0.51,0,,2627,0.237,0.245,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
O1-P1944,O1,pipe,200,40.4,0.51,0.51,0,,8672,0.633,0.693,1,0,7.2,7.83,7.83,0,DN200 (not steepened)
O5-P300,O5,pipe,200,79.8,0.51,0.51,0,,16835,0.238,0.332,1,0,2.41,2.43,2.43,0,DN200 (not steepened)
O9-P197,O9,pipe,200,69.0,0.51,0.51,0,,16378,0.576,0.705,1,0,12.02,11.56,12.02,1,DN200 (not steepened)
O3-P1002,O3,pipe,200,40.4,0.51,0.51,0,,2631,0.209,0.219,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O3-P647,O3,pipe,200,95.9,0.51,0.51,0,,2632,0.177,0.234,1,0,1.48,1.5,1.5,0,DN200 (not steepened)
O2-P1079,O2,pipe,200,40.4,0.51,0.51,0,,2633,0.198,0.198,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P1280,O2,pipe,200,40.4,0.51,0.51,0,,3057,0.248,0.359,1,0,2.68,2.2,2.68,0,DN200 (not steepened)
O1-P1843,O1,pipe,200,40.4,0.51,0.51,0,,11625,0.035,0.035,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O6-P68,O6,pipe,355,66.5,0.27,0.358,1,0.30 to 0.50 %,14249,0.787,0.869,0,0,5.65,6.57,6.57,0,Steepened 0.30 to 0.50 %
O3-P1374,O3,pipe,200,40.4,0.51,0.51,0,,11345,0.336,0.347,1,0,3.4,2.96,3.4,0,DN200 (not steepened)
O1-P1192,O1,pipe,200,40.5,0.51,0.51,0,,2638,0.161,0.194,1,0,2.32,2.3,2.32,0,DN200 (not steepened)
O2-P660,O2,pipe,200,40.5,0.51,0.51,0,,14430,0.205,0.238,1,0,2.06,1.97,2.06,0,DN200 (not steepened)
O2-P232,O2,pipe,200,40.8,0.51,0.51,0,,3082,0.44,0.461,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O9-P1846,O9,pipe,200,69.1,0.51,0.51,0,,2641,0.032,0.054,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O1-P916,O1,pipe,200,40.5,0.51,0.51,0,,18083,0.566,0.591,1,0,4.6,4.8,4.8,0,DN200 (not steepened)
O2-P1407,O2,pipe,200,40.5,0.51,0.51,0,,1979,0.3,0.328,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O21-P868,O21,pipe,200,37.3,0.51,0.51,0,,2644,0.413,0.474,1,0,4.59,4.83,4.83,0,DN200 (not steepened)
O1-P1594,O1,pipe,200,40.6,0.51,0.51,0,,929,0.269,0.378,1,0,1.96,2.39,2.39,0,DN200 (not steepened)
O9-P2707,O9,pipe,200,40.6,0.51,0.51,0,,2646,0.225,0.225,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O21-P861,O21,pipe,200,40.6,0.51,0.51,0,,944,0.554,0.64,1,0,5.8,5.71,5.8,0,DN200 (not steepened)
O9-P2019,O9,pipe,200,92.9,0.51,0.51,0,,7863,0.676,0.719,1,0,11.94,12.12,12.12,1,DN200 (not steepened)
O4-P1117,O4,pipe,200,67.9,0.51,0.51,0,,2613,0.439,0.46,1,0,4.2,4.53,4.53,0,DN200 (not steepened)
O2-P1452,O2,pipe,200,52.8,0.51,0.51,0,,2650,0.144,0.176,1,0,2.22,1.48,2.22,0,DN200 (not steepened)
O2-P1634,O2,pipe,200,40.7,0.51,0.51,0,,2651,0.403,0.412,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O2-P227,O2,pipe,200,40.7,0.51,0.51,0,,3082,0.656,0.679,1,0,1.95,2.01,2.01,0,DN200 (not steepened)
O2-P67,O2,pipe,200,41.2,0.51,0.51,0,,7585,0.738,0.755,1,0,7.4,7.56,7.56,0,DN200 (not steepened)
O12-P118,O12,pipe,200,40.7,0.51,0.51,0,,11046,0.478,0.493,1,0,8.02,8.05,8.05,0,DN200 (not steepened)
O12-P174,O12,pipe,200,40.7,0.51,0.51,0,,6031,0.264,0.335,1,0,3.76,3.94,3.94,0,DN200 (not steepened)
O3-P1570,O3,pipe,200,40.7,0.51,0.51,0,,13826,0.292,0.389,1,0,2.26,2.48,2.48,0,DN200 (not steepened)
O1-P141,O1,pipe,1000,72.9,0.075,0.116,1,up to 0.30 %,11947,0.75,0.861,0,0,14.72,13.67,14.72,1,Steepened up to 0.30 %
O12-P472,O12,pipe,200,59.7,0.51,0.51,0,,7028,0.19,0.19,1,0,2.85,3.15,3.15,0,DN200 (not steepened)
O4-P303,O4,pipe,200,69.8,0.51,0.51,0,,16058,0.302,0.402,1,0,2.8,2.89,2.89,0,DN200 (not steepened)
O2-P356,O2,pipe,200,40.7,0.51,0.51,0,,1644,0.34,0.369,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O4-P1440,O4,pipe,200,77.2,0.51,0.51,0,,2661,0.075,0.151,1,0,3.15,1.48,3.15,0,DN200 (not steepened)
O1-P596,O1,pipe,200,40.8,0.51,0.51,0,,6712,0.264,0.347,1,0,2.01,2.09,2.09,0,DN200 (not steepened)
O12-P223,O12,pipe,200,40.8,0.51,0.51,0,,15233,0.296,0.335,1,0,9.51,9.48,9.51,0,DN200 (not steepened)
O3-P3262,O3,pipe,200,40.8,0.51,0.51,0,,1962,0.32,0.364,1,0,3.11,2.61,3.11,0,DN200 (not steepened)
O3-P405,O3,pipe,200,40.8,0.51,0.51,0,,2665,0.131,0.159,1,0,1.48,2.98,2.98,0,DN200 (not steepened)
O3-P2087,O3,pipe,200,40.8,0.51,0.51,0,,2666,0.089,0.179,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O3-P2726,O3,pipe,200,90.6,0.51,0.51,0,,2667,0.245,0.331,1,0,2.0,1.83,2.0,0,DN200 (not steepened)
O1-P2456,O1,pipe,800,40.8,0.085,0.163,1,up to 0.30 %,2398,0.75,0.853,0,0,4.64,5.65,5.65,0,Steepened up to 0.30 %
O1-P2061,O1,pipe,200,72.0,0.51,0.51,0,,2669,0.16,0.241,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P2362,O3,pipe,200,82.5,0.51,0.51,0,,11335,0.469,0.74,1,0,10.6,11.03,11.03,0,DN200 (not steepened)
O9-P836,O9,pipe,200,93.3,0.51,0.51,0,,2671,0.314,0.321,1,0,4.53,4.56,4.56,0,DN200 (not steepened)
O2-P1560,O2,pipe,200,51.3,0.51,0.51,0,,2672,0.228,0.277,1,0,2.5,2.37,2.5,0,DN200 (not steepened)
O1-P46,O1,pipe,1000,40.9,0.075,0.112,1,up to 0.30 %,6819,0.75,0.863,0,0,7.33,7.32,7.33,0,Steepened up to 0.30 %
O21-P1284,O21,pipe,200,40.9,0.51,0.51,0,,2674,0.137,0.137,1,0,1.48,2.25,2.25,0,DN200 (not steepened)
O16-P98,O16,pipe,200,65.8,0.51,0.51,0,,2675,0.089,0.178,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O7-P203,O7,pipe,200,72.8,0.51,0.51,0,,14364,0.211,0.354,1,0,8.57,8.96,8.96,0,DN200 (not steepened)
O5-P44,O5,pipe,200,80.9,0.51,0.51,0,,7070,0.26,0.313,1,0,2.02,2.26,2.26,0,DN200 (not steepened)
O2-P47,O2,pipe,355,40.9,0.27,0.286,1,up to 0.30 %,3124,0.758,0.781,0,0,10.02,9.97,10.02,0,Steepened up to 0.30 %
O2-P249,O2,pipe,200,41.0,0.51,0.51,0,,2679,0.221,0.236,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O3-P2795,O3,pipe,200,73.0,0.51,0.51,0,,14505,0.145,0.282,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P2392,O9,pipe,200,41.0,0.51,0.51,0,,2681,0.192,0.241,1,0,2.49,2.66,2.66,0,DN200 (not steepened)
O1-P769,O1,pipe,200,41.0,0.51,0.51,0,,13489,0.39,0.397,1,0,2.18,2.06,2.18,0,DN200 (not steepened)
O21-P983,O21,pipe,200,70.0,0.51,0.51,0,,2683,0.202,0.202,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O6-P106,O6,pipe,200,41.0,0.51,0.51,0,,2684,0.287,0.348,1,0,3.72,3.73,3.73,0,DN200 (not steepened)
O24-P169,O24,pipe,200,41.0,0.51,0.51,0,,2685,0.225,0.265,1,0,1.59,1.59,1.59,0,DN200 (not steepened)
O2-P814,O2,pipe,200,41.0,0.51,0.51,0,,2686,0.249,0.249,1,0,1.48,3.16,3.16,0,DN200 (not steepened)
O9-P2702,O9,pipe,200,73.2,0.51,0.51,0,,16159,0.247,0.252,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O3-P577,O3,pipe,200,84.2,0.51,0.51,0,,2513,0.459,0.6,1,0,3.76,3.99,3.99,0,DN200 (not steepened)
O1-P1935,O1,pipe,200,41.1,0.51,0.51,0,,8672,0.663,0.726,1,0,9.24,8.98,9.24,0,DN200 (not steepened)
O2-P1556,O2,pipe,200,41.1,0.51,0.51,0,,6150,0.297,0.338,1,0,2.13,2.08,2.13,0,DN200 (not steepened)
O1-P1104,O1,pipe,200,41.1,0.51,0.51,0,,2691,0.021,0.021,1,0,1.48,1.88,1.88,0,DN200 (not steepened)
O10-P161,O10,pipe,200,73.5,0.51,0.51,0,,7218,0.219,0.371,1,0,3.22,3.22,3.22,0,DN200 (not steepened)
O1-P2127,O1,pipe,200,83.7,0.51,0.51,0,,18753,0.569,0.714,1,0,3.35,2.52,3.35,0,DN200 (not steepened)
O4-P1128,O4,pipe,200,41.2,0.51,0.51,0,,13147,0.381,0.393,1,0,2.66,2.57,2.66,0,DN200 (not steepened)
O1-P460,O1,pipe,200,41.2,0.51,0.51,0,,959,0.426,0.601,1,0,4.67,4.35,4.67,0,DN200 (not steepened)
O15-P61,O15,pipe,200,41.2,0.51,0.51,0,,13605,0.296,0.361,1,0,5.92,5.75,5.92,0,DN200 (not steepened)
O1-P711,O1,pipe,200,41.2,0.51,0.51,0,,1494,0.296,0.38,1,0,3.14,3.52,3.52,0,DN200 (not steepened)
O21-P1150,O21,pipe,200,41.2,0.51,0.51,0,,2698,0.326,0.334,1,0,2.03,2.85,2.85,0,DN200 (not steepened)
O3-P3159,O3,pipe,900,41.2,0.075,0.127,1,up to 0.30 %,11666,0.75,0.853,0,0,3.7,3.62,3.7,0,Steepened up to 0.30 %
O3-P1516,O3,pipe,200,94.2,0.51,0.51,0,,2700,0.222,0.289,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O6-P413,O6,pipe,200,41.2,0.51,0.51,0,,2701,0.186,0.186,1,0,1.92,1.48,1.92,0,DN200 (not steepened)
O3-P1043,O3,pipe,200,41.3,0.51,0.51,0,,14578,0.427,0.45,1,0,4.79,4.5,4.79,0,DN200 (not steepened)
O3-P2818,O3,pipe,1000,41.3,0.075,0.121,1,up to 0.30 %,9936,0.768,0.874,0,0,3.3,3.38,3.38,0,Steepened up to 0.30 %
O21-P266,O21,pipe,200,41.3,0.51,0.51,0,,18796,0.389,0.406,1,0,3.87,3.62,3.87,0,DN200 (not steepened)
O2-P1406,O2,pipe,200,41.3,0.51,0.51,0,,1979,0.345,0.367,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O2-P1125,O2,pipe,200,41.3,0.51,0.51,0,,1936,0.178,0.201,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O1-P403,O1,pipe,200,75.6,0.51,0.51,0,,2707,0.185,0.239,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O2-P1430,O2,pipe,200,41.3,0.51,0.51,0,,2266,0.354,0.366,1,0,2.16,2.56,2.56,0,DN200 (not steepened)
O9-P3128,O9,pipe,200,41.3,0.51,0.51,0,,2709,0.021,0.021,1,0,1.48,1.62,1.62,0,DN200 (not steepened)
O3-P399,O3,pipe,200,41.3,0.51,0.51,0,,2710,0.294,0.304,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P764,O2,pipe,200,41.3,0.51,0.51,0,,2711,0.353,0.359,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O2-P626,O2,pipe,200,41.3,0.51,0.51,0,,17700,0.698,0.729,1,0,3.97,4.01,4.01,0,DN200 (not steepened)
O2-P1814,O2,pipe,200,41.4,0.51,0.51,0,,2713,0.07,0.142,1,0,1.48,2.79,2.79,0,DN200 (not steepened)
O9-P293,O9,pipe,200,41.4,0.51,0.51,0,,13080,0.205,0.312,1,0,5.83,6.17,6.17,0,DN200 (not steepened)
O21-P1297,O21,pipe,200,41.4,0.51,0.51,0,,2884,0.424,0.428,1,0,3.5,3.51,3.51,0,DN200 (not steepened)
O2-P1371,O2,pipe,200,41.4,0.51,0.51,0,,2716,0.144,0.176,1,0,1.48,1.66,1.66,0,DN200 (not steepened)
O3-P482,O3,pipe,200,41.4,0.51,0.51,0,,2717,0.2,0.2,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O3-P2268,O3,pipe,200,41.4,0.51,0.51,0,,8499,0.408,0.588,1,0,3.27,3.61,3.61,0,DN200 (not steepened)
O1-P332,O1,pipe,200,41.4,0.51,0.51,0,,18870,0.169,0.315,1,0,6.13,5.57,6.13,0,DN200 (not steepened)
O7-P242,O7,pipe,200,43.0,0.51,0.51,0,,2720,0.643,0.682,1,0,3.8,4.12,4.12,0,DN200 (not steepened)
O1-P108,O1,pipe,200,29.0,0.51,0.51,0,,6560,0.655,0.699,1,0,2.49,2.55,2.55,0,DN200 (not steepened)
O1-P1699,O1,pipe,200,72.3,0.51,0.51,0,,1176,0.472,0.486,1,0,11.65,13.08,13.08,1,DN200 (not steepened)
O9-P861,O9,pipe,200,41.4,0.51,0.51,0,,10631,0.409,0.425,1,0,6.96,7.7,7.7,0,DN200 (not steepened)
O2-P1418,O2,pipe,200,41.5,0.51,0.51,0,,662,0.032,0.032,1,0,1.73,1.48,1.73,0,DN200 (not steepened)
O1-P760,O1,pipe,200,41.5,0.51,0.51,0,,13489,0.438,0.46,1,0,2.68,3.09,3.09,0,DN200 (not steepened)
O3-P390,O3,pipe,200,59.6,0.51,0.51,0,,2726,0.024,0.024,1,0,1.48,3.46,3.46,0,DN200 (not steepened)
O2-P1436,O2,pipe,200,41.5,0.51,0.51,0,,2471,0.261,0.261,1,0,2.25,2.51,2.51,0,DN200 (not steepened)
O12-P125,O12,pipe,200,93.2,0.51,0.51,0,,13153,0.419,0.44,1,0,6.34,6.2,6.34,0,DN200 (not steepened)
O1-P2611,O1,pipe,200,41.5,0.51,0.51,0,,8623,0.288,0.288,1,0,2.23,2.07,2.23,0,DN200 (not steepened)
O9-P976,O9,pipe,200,41.5,0.51,0.51,0,,11438,0.069,0.114,1,0,2.54,2.71,2.71,0,DN200 (not steepened)
O3-P2582,O3,pipe,200,68.1,0.51,0.51,0,,2731,0.155,0.223,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O2-P1206,O2,pipe,200,71.6,0.51,0.51,0,,11912,0.608,0.675,1,0,8.17,8.67,8.67,0,DN200 (not steepened)
O4-P693,O4,pipe,200,65.6,0.51,0.51,0,,2733,0.164,0.164,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O3-P2637,O3,pipe,200,71.2,0.51,0.51,0,,7360,0.32,0.43,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O11-P165,O11,pipe,200,47.2,0.51,0.51,0,,2735,0.05,0.09,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O2-P1434,O2,pipe,200,41.6,0.51,0.51,0,,2036,0.189,0.254,1,0,1.9,2.3,2.3,0,DN200 (not steepened)
O3-P3258,O3,pipe,200,41.6,0.51,0.51,0,,2737,0.062,0.127,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O9-P477,O9,pipe,200,71.2,0.51,0.51,0,,16234,0.225,0.235,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P2190,O3,pipe,200,41.7,0.51,0.51,0,,5832,0.327,0.496,1,0,1.65,1.57,1.65,0,DN200 (not steepened)
O21-P843,O21,pipe,200,41.7,0.51,0.51,0,,2740,0.169,0.169,1,0,1.48,1.9,1.9,0,DN200 (not steepened)
O2-P1082,O2,pipe,200,41.7,0.51,0.51,0,,2741,0.021,0.021,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O9-P2632,O9,pipe,200,64.2,0.51,0.51,0,,13038,0.2,0.206,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O9-P2295,O9,pipe,200,63.2,0.51,0.51,0,,2743,0.292,0.318,1,0,1.87,2.14,2.14,0,DN200 (not steepened)
O2-P106,O2,pipe,200,41.7,0.51,0.51,0,,16411,0.685,0.709,1,0,2.73,3.2,3.2,0,DN200 (not steepened)
O4-P49,O4,pipe,800,66.1,0.085,0.145,1,up to 0.30 %,2745,0.75,0.849,0,0,11.81,11.13,11.81,0,Steepened up to 0.30 %
O1-P2354,O1,pipe,200,41.8,0.51,0.51,0,,2746,0.218,0.218,1,0,2.25,1.48,2.25,0,DN200 (not steepened)
O3-P2285,O3,pipe,200,100.3,0.51,0.51,0,,2747,0.308,0.355,1,0,1.5,2.38,2.38,0,DN200 (not steepened)
O21-P436,O21,pipe,200,41.8,0.51,0.51,0,,10099,0.312,0.355,1,0,1.62,1.48,1.62,0,DN200 (not steepened)
O3-P1304,O3,pipe,200,41.8,0.51,0.51,0,,2749,0.224,0.233,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O3-P798,O3,pipe,200,41.8,0.51,0.51,0,,15948,0.388,0.395,1,0,6.14,6.83,6.83,0,DN200 (not steepened)
O1-P2680,O1,pipe,200,41.8,0.51,0.51,0,,9780,0.35,0.354,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P2086,O1,pipe,200,41.9,0.51,0.51,0,,2752,0.243,0.287,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O8-P271,O8,pipe,200,68.2,0.51,0.51,0,,2753,0.026,0.026,1,0,1.48,1.82,1.82,0,DN200 (not steepened)
O1-P1362,O1,pipe,200,41.9,0.51,0.51,0,,2754,0.125,0.148,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O3-P2958,O3,pipe,200,41.9,0.51,0.51,0,,2755,0.117,0.23,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O2-P1267,O2,pipe,200,41.9,0.51,0.51,0,,1319,0.293,0.3,1,0,2.56,3.53,3.53,0,DN200 (not steepened)
O9-P3073,O9,pipe,200,41.9,0.51,0.51,0,,2757,0.062,0.127,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O1-P1598,O1,pipe,200,42.0,0.51,0.51,0,,2758,0.07,0.142,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1955,O2,pipe,200,42.0,0.51,0.51,0,,1300,0.026,0.026,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P97,O1,pipe,250,42.0,0.375,0.511,1,0.50 to 0.75 %,16042,0.759,0.801,0,0,4.14,4.57,4.57,0,Steepened 0.50 to 0.75 %
O1-P1583,O1,pipe,200,40.8,0.51,0.51,0,,3014,0.21,0.254,1,0,2.14,2.43,2.43,0,DN200 (not steepened)
O3-P705,O3,pipe,200,65.2,0.51,0.51,0,,7717,0.153,0.231,1,0,1.75,2.05,2.05,0,DN200 (not steepened)
O1-P1050,O1,pipe,250,42.0,0.375,0.562,1,0.50 to 0.75 %,554,0.752,0.801,0,0,6.14,6.38,6.38,0,Steepened 0.50 to 0.75 %
O2-P1388,O2,pipe,200,42.0,0.51,0.51,0,,2764,0.363,0.396,1,0,2.75,3.52,3.52,0,DN200 (not steepened)
O2-P1311,O2,pipe,200,42.0,0.51,0.51,0,,5075,0.323,0.412,1,0,3.63,2.92,3.63,0,DN200 (not steepened)
O16-P114,O16,pipe,200,59.2,0.51,0.51,0,,2766,0.153,0.157,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P377,O2,pipe,200,42.0,0.51,0.51,0,,2914,0.38,0.406,1,0,2.26,1.48,2.26,0,DN200 (not steepened)
O1-P2486,O1,pipe,200,42.0,0.51,0.51,0,,2768,0.25,0.25,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O3-P3020,O3,pipe,200,65.4,0.51,0.51,0,,2769,0.131,0.16,1,0,1.48,1.89,1.89,0,DN200 (not steepened)
O1-P2565,O1,pipe,200,42.1,0.51,0.51,0,,3833,0.66,0.698,1,0,4.33,4.29,4.33,0,DN200 (not steepened)
O2-P1695,O2,pipe,200,42.1,0.51,0.51,0,,1170,0.332,0.34,1,0,1.95,2.62,2.62,0,DN200 (not steepened)
O16-P150,O16,pipe,200,69.6,0.51,0.51,0,,2772,0.047,0.092,1,0,1.48,2.59,2.59,0,DN200 (not steepened)
O1-P2400,O1,pipe,200,42.1,0.51,0.51,0,,4252,0.24,0.24,1,0,1.98,2.51,2.51,0,DN200 (not steepened)
O3-P2229,O3,pipe,200,73.5,0.51,0.51,0,,15774,0.124,0.242,1,0,1.85,2.27,2.27,0,DN200 (not steepened)
O2-P1722,O2,pipe,200,42.1,0.51,0.51,0,,2775,0.289,0.314,1,0,2.36,1.48,2.36,0,DN200 (not steepened)
O3-P2261,O3,pipe,200,72.4,0.51,0.51,0,,11671,0.457,0.655,1,0,3.2,3.2,3.2,0,DN200 (not steepened)
O3-P1391,O3,pipe,200,42.1,0.51,0.51,0,,2777,0.137,0.137,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O1-P1138,O1,pipe,200,42.1,0.51,0.51,0,,2778,0.193,0.193,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O1-P2363,O1,pipe,200,42.1,0.51,0.51,0,,3761,0.197,0.233,1,0,2.82,2.21,2.82,0,DN200 (not steepened)
O4-P1168,O4,pipe,200,37.1,0.51,0.51,0,,17575,0.034,0.034,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O5-P194,O5,pipe,200,42.2,0.51,0.51,0,,1501,0.352,0.466,1,0,4.13,4.14,4.14,0,DN200 (not steepened)
O2-P1429,O2,pipe,200,42.2,0.51,0.51,0,,12124,0.385,0.416,1,0,2.56,2.21,2.56,0,DN200 (not steepened)
O21-P1122,O21,pipe,200,100.8,0.51,0.51,0,,7667,0.375,0.422,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P398,O3,pipe,200,42.2,0.51,0.51,0,,2784,0.021,0.021,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O1-P2386,O1,pipe,200,42.2,0.51,0.51,0,,3575,0.292,0.35,1,0,2.81,2.82,2.82,0,DN200 (not steepened)
O2-P1526,O2,pipe,200,68.5,0.51,0.51,0,,2786,0.178,0.201,1,0,2.16,1.48,2.16,0,DN200 (not steepened)
O4-P1531,O4,pipe,200,82.8,0.51,0.51,0,,10840,0.32,0.42,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O2-P858,O2,pipe,200,42.2,0.51,0.51,0,,2364,0.277,0.287,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O11-P257,O11,pipe,200,68.5,0.51,0.51,0,,14617,0.357,0.362,1,0,8.8,8.74,8.8,0,DN200 (not steepened)
O1-P1890,O1,pipe,200,42.3,0.51,0.51,0,,15217,0.188,0.234,1,0,2.31,2.34,2.34,0,DN200 (not steepened)
O21-P414,O21,pipe,200,42.3,0.51,0.51,0,,11811,0.382,0.423,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O3-P1073,O3,pipe,200,42.3,0.51,0.51,0,,2792,0.079,0.16,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O2-P1009,O2,pipe,200,42.3,0.51,0.51,0,,1205,0.263,0.274,1,0,1.91,2.7,2.7,0,DN200 (not steepened)
O9-P2989,O9,pipe,200,42.3,0.51,0.51,0,,15720,0.197,0.262,1,0,1.61,1.48,1.61,0,DN200 (not steepened)
O9-P3272,O9,pipe,200,42.3,0.51,0.51,0,,6402,0.207,0.309,1,0,8.33,8.45,8.45,0,DN200 (not steepened)
O1-P1876,O1,pipe,200,42.3,0.51,0.51,0,,11541,0.305,0.39,1,0,4.85,5.23,5.23,0,DN200 (not steepened)
O3-P3032,O3,pipe,200,73.7,0.51,0.51,0,,3704,0.493,0.623,1,0,3.75,3.21,3.75,0,DN200 (not steepened)
O19-P55,O19,pipe,200,42.3,0.51,0.51,0,,10251,0.217,0.26,1,0,2.7,2.87,2.87,0,DN200 (not steepened)
O9-P47,O9,pipe,560,76.6,0.155,0.26,1,up to 0.30 %,2799,0.75,0.849,0,0,14.71,14.4,14.71,1,Steepened up to 0.30 %
O2-P1966,O2,pipe,200,42.4,0.51,0.51,0,,2800,0.198,0.198,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O21-P521,O21,pipe,200,84.9,0.51,0.51,0,,10983,0.432,0.523,1,0,3.86,3.67,3.86,0,DN200 (not steepened)
O1-P2163,O1,pipe,200,42.4,0.51,0.51,0,,2802,0.155,0.223,1,0,2.33,1.48,2.33,0,DN200 (not steepened)
O4-P627,O4,pipe,200,43.4,0.51,0.51,0,,16918,0.418,0.451,1,0,3.95,3.95,3.95,0,DN200 (not steepened)
O4-P1379,O4,pipe,200,45.7,0.51,0.51,0,,2804,0.022,0.022,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P1632,O2,pipe,200,55.3,0.51,0.51,0,,2805,0.41,0.422,1,0,3.06,3.91,3.91,0,DN200 (not steepened)
O10-P291,O10,pipe,200,42.4,0.51,0.51,0,,11036,0.173,0.303,1,0,3.38,3.5,3.5,0,DN200 (not steepened)
O2-P1369,O2,pipe,200,42.5,0.51,0.51,0,,2807,0.181,0.222,1,0,1.48,1.79,1.79,0,DN200 (not steepened)
O3-P1061,O3,pipe,200,42.5,0.51,0.51,0,,2808,0.021,0.021,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O3-P2939,O3,pipe,200,70.2,0.51,0.51,0,,15630,0.164,0.271,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O21-P1296,O21,pipe,200,55.5,0.51,0.51,0,,2810,0.144,0.176,1,0,1.48,3.14,3.14,0,DN200 (not steepened)
O4-P875,O4,pipe,200,79.6,0.51,0.51,0,,2811,0.06,0.119,1,0,1.48,2.13,2.13,0,DN200 (not steepened)
O2-P1118,O2,pipe,200,42.5,0.51,0.51,0,,1936,0.346,0.365,1,0,2.06,1.48,2.06,0,DN200 (not steepened)
O2-P592,O2,pipe,1400,42.5,0.075,0.075,0,,15284,0.76,0.87,0,0,5.87,4.87,5.87,0,"Above DN200, 0.75 m/s as laid"
O7-P400,O7,pipe,200,42.6,0.51,0.51,0,,2814,0.171,0.171,1,0,1.48,1.53,1.53,0,DN200 (not steepened)
O2-P1542,O2,pipe,200,42.6,0.51,0.51,0,,1534,0.308,0.317,1,0,3.16,3.48,3.48,0,DN200 (not steepened)
O1-P2554,O1,pipe,200,46.6,0.51,0.51,0,,4869,0.278,0.352,1,0,1.9,2.07,2.07,0,DN200 (not steepened)
O3-P72,O3,pipe,630,61.7,0.125,0.168,1,up to 0.30 %,10034,0.752,0.801,0,0,1.86,2.01,2.01,0,Steepened up to 0.30 %
O19-P81,O19,pipe,200,42.6,0.51,0.51,0,,2818,0.045,0.091,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P837,O3,pipe,200,74.5,0.51,0.51,0,,2819,0.159,0.159,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O16-P88,O16,pipe,200,42.6,0.51,0.51,0,,15669,0.241,0.303,1,0,2.35,2.97,2.97,0,DN200 (not steepened)
O1-P20,O1,pipe,1800,42.7,0.075,0.075,0,,18984,0.9,1.013,0,0,11.42,11.31,11.42,0,"Above DN200, 0.75 m/s as laid"
O2-P1320,O2,pipe,200,42.7,0.51,0.51,0,,2822,0.113,0.225,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O3-P1908,O3,pipe,200,42.7,0.51,0.51,0,,2823,0.086,0.169,1,0,1.85,1.61,1.85,0,DN200 (not steepened)
O4-P261,O4,pipe,200,76.2,0.51,0.51,0,,2824,0.221,0.221,1,0,1.48,2.18,2.18,0,DN200 (not steepened)
O3-P266,O3,pipe,315,42.8,0.27,0.392,1,0.30 to 0.50 %,13367,0.78,0.865,0,0,5.55,5.37,5.55,0,Steepened 0.30 to 0.50 %
O1-P1911,O1,pipe,280,42.8,0.375,0.488,1,0.30 to 0.50 %,14736,0.764,0.873,0,0,9.31,9.71,9.71,0,Steepened 0.30 to 0.50 %
O21-P1159,O21,pipe,200,69.5,0.51,0.51,0,,2030,0.459,0.476,1,0,2.04,1.65,2.04,0,DN200 (not steepened)
O3-P708,O3,pipe,200,87.6,0.51,0.51,0,,14168,0.363,0.405,1,0,2.04,2.38,2.38,0,DN200 (not steepened)
O10-P277,O10,pipe,200,67.6,0.51,0.51,0,,2829,0.033,0.058,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O3-P697,O3,pipe,200,42.8,0.51,0.51,0,,11289,0.3,0.361,1,0,2.16,1.88,2.16,0,DN200 (not steepened)
O1-P1096,O1,pipe,200,65.4,0.51,0.51,0,,13809,0.306,0.31,1,0,1.59,2.08,2.08,0,DN200 (not steepened)
O21-P884,O21,pipe,200,42.8,0.51,0.51,0,,14131,0.286,0.328,1,0,3.19,3.72,3.72,0,DN200 (not steepened)
O1-P582,O1,pipe,200,42.8,0.51,0.51,0,,6320,0.052,0.052,1,0,1.9,2.02,2.02,0,DN200 (not steepened)
O2-P890,O2,pipe,200,42.9,0.51,0.51,0,,2834,0.205,0.205,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O2-P1670,O2,pipe,200,42.9,0.51,0.51,0,,2835,0.237,0.25,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O5-P336,O5,pipe,200,42.9,0.51,0.51,0,,2836,0.083,0.168,1,0,1.48,1.59,1.59,0,DN200 (not steepened)
O9-P3089,O9,pipe,200,42.9,0.51,0.51,0,,2837,0.136,0.183,1,0,2.53,1.48,2.53,0,DN200 (not steepened)
O2-P1383,O2,pipe,200,42.9,0.51,0.51,0,,4570,0.423,0.461,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O2-P1422,O2,pipe,200,43.1,0.51,0.51,0,,2839,0.021,0.021,1,0,1.48,1.61,1.61,0,DN200 (not steepened)
O1-P1340,O1,pipe,200,42.9,0.51,0.51,0,,13553,0.225,0.294,1,0,3.61,3.67,3.67,0,DN200 (not steepened)
O2-P1562,O2,pipe,200,42.9,0.51,0.51,0,,3413,0.355,0.388,1,0,1.74,2.03,2.03,0,DN200 (not steepened)
O3-P779,O3,pipe,200,43.0,0.51,0.51,0,,2842,0.099,0.197,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O4-P1336,O4,pipe,630,42.9,0.125,0.198,1,up to 0.30 %,2916,0.752,0.864,0,0,13.95,13.97,13.97,1,Steepened up to 0.30 %
O21-P813,O21,pipe,200,43.0,0.51,0.51,0,,2844,0.119,0.229,1,0,1.48,1.97,1.97,0,DN200 (not steepened)
O4-P204,O4,pipe,200,44.4,0.51,0.51,0,,15814,0.367,0.371,1,0,3.31,3.36,3.36,0,DN200 (not steepened)
O4-P931,O4,pipe,200,70.7,0.51,0.51,0,,4922,0.178,0.325,1,0,3.12,3.7,3.7,0,DN200 (not steepened)
O1-P230,O1,pipe,200,25.3,0.51,0.51,0,,2847,0.408,0.412,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P979,O2,pipe,200,43.0,0.51,0.51,0,,2848,0.156,0.185,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O3-P3040,O3,pipe,200,43.1,0.51,0.51,0,,627,0.425,0.49,1,0,2.74,2.97,2.97,0,DN200 (not steepened)
O2-P669,O2,pipe,200,43.1,0.51,0.51,0,,2850,0.223,0.238,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O3-P3104,O3,pipe,200,43.1,0.51,0.51,0,,11469,0.245,0.271,1,0,2.0,1.93,2.0,0,DN200 (not steepened)
O1-P670,O1,pipe,200,43.1,0.51,0.51,0,,2852,0.201,0.22,1,0,1.67,1.48,1.67,0,DN200 (not steepened)
O2-P988,O2,pipe,200,43.1,0.51,0.51,0,,2853,0.07,0.142,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O3-P2753,O3,pipe,200,43.1,0.51,0.51,0,,6082,0.231,0.352,1,0,1.84,2.07,2.07,0,DN200 (not steepened)
O3-P547,O3,pipe,200,43.1,0.51,0.51,0,,2855,0.072,0.147,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O4-P582,O4,pipe,200,43.1,0.51,0.51,0,,17433,0.724,0.754,1,0,8.73,8.74,8.74,0,DN200 (not steepened)
O9-P1054,O9,pipe,200,71.9,0.51,0.51,0,,13203,0.136,0.178,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O3-P3313,O3,pipe,200,43.1,0.51,0.51,0,,2858,0.021,0.021,1,0,1.48,2.17,2.17,0,DN200 (not steepened)
O1-P974,O1,pipe,200,43.1,0.51,0.51,0,,2859,0.113,0.225,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O12-P218,O12,pipe,200,43.2,0.51,0.51,0,,15233,0.416,0.482,1,0,10.1,10.31,10.31,0,DN200 (not steepened)
O21-P1181,O21,pipe,200,43.2,0.51,0.51,0,,2861,0.181,0.222,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P539,O2,pipe,200,48.6,0.51,0.51,0,,2862,0.249,0.249,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O1-P983,O1,pipe,200,44.7,0.51,0.51,0,,13089,0.235,0.235,1,0,1.77,1.72,1.77,0,DN200 (not steepened)
O8-P156,O8,pipe,200,43.2,0.51,0.51,0,,2864,0.086,0.173,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O4-P758,O4,pipe,200,43.2,0.51,0.51,0,,2865,0.134,0.157,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O4-P525,O4,pipe,200,43.2,0.51,0.51,0,,2498,0.139,0.178,1,0,1.59,1.74,1.74,0,DN200 (not steepened)
O1-P173,O1,pipe,280,43.2,0.375,0.375,0,,2221,0.758,0.815,0,0,8.23,8.29,8.29,0,"Above DN200, 0.75 m/s as laid"
O8-P212,O8,pipe,200,74.1,0.51,0.51,0,,12214,0.228,0.334,1,0,2.66,3.16,3.16,0,DN200 (not steepened)
O6-P196,O6,pipe,200,74.3,0.51,0.51,0,,15608,0.173,0.289,1,0,2.54,3.0,3.0,0,DN200 (not steepened)
O21-P1298,O21,pipe,200,43.2,0.51,0.51,0,,2884,0.409,0.411,1,0,3.5,3.5,3.5,0,DN200 (not steepened)
O21-P167,O21,pipe,200,41.0,0.51,0.51,0,,18794,0.343,0.354,1,0,4.96,4.41,4.96,0,DN200 (not steepened)
O9-P1440,O9,pipe,200,68.1,0.51,0.51,0,,17128,0.23,0.287,1,0,5.37,5.55,5.55,0,DN200 (not steepened)
O3-P2094,O3,pipe,200,60.1,0.51,0.51,0,,9055,0.352,0.483,1,0,6.68,6.13,6.68,0,DN200 (not steepened)
O21-P487,O21,pipe,200,60.5,0.51,0.51,0,,2874,0.356,0.394,1,0,2.25,2.47,2.47,0,DN200 (not steepened)
O3-P355,O3,pipe,200,71.8,0.51,0.51,0,,14778,0.422,0.474,1,0,3.85,4.79,4.79,0,DN200 (not steepened)
O4-P1383,O4,pipe,200,43.3,0.51,0.51,0,,16871,0.367,0.369,1,0,2.0,2.0,2.0,0,DN200 (not steepened)
O3-P152,O3,pipe,250,43.3,0.375,0.616,1,0.50 to 0.75 %,9003,0.79,0.882,0,0,11.14,11.32,11.32,0,Steepened 0.50 to 0.75 %
