label,sub,kind,dn_mm,length_m,s_laid_pc,s_new_pc,steepened,s_band,run,v2031_ms,v2056_ms,under075,over3,depth_up_m,depth_dn_m,depth_max_m,deep12,map_class
O1-P2399,O1,pipe,200,48.6,0.51,0.51,0,,4252,0.316,0.329,1,0,2.51,3.2,3.2,0,DN200 (not steepened)
O2-P1000,O2,pipe,200,48.6,0.51,0.51,0,,5422,0.373,0.38,1,0,3.73,3.97,3.97,0,DN200 (not steepened)
O2-P790,O2,pipe,200,48.6,0.51,0.51,0,,3360,0.177,0.201,1,0,1.48,4.22,4.22,0,DN200 (not steepened)
O2-P1761,O2,pipe,200,48.6,0.51,0.51,0,,3361,0.237,0.25,1,0,2.66,2.45,2.66,0,DN200 (not steepened)
O1-P1353,O1,pipe,200,48.6,0.51,0.51,0,,6476,0.237,0.278,1,0,1.52,1.48,1.52,0,DN200 (not steepened)
O2-P1113,O2,pipe,200,48.6,0.51,0.51,0,,3363,0.089,0.179,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O2-P1832,O2,pipe,200,48.7,0.51,0.51,0,,3364,0.07,0.142,1,0,1.87,1.48,1.87,0,DN200 (not steepened)
O9-P3009,O9,pipe,200,48.7,0.51,0.51,0,,3365,0.194,0.301,1,0,3.7,3.26,3.7,0,DN200 (not steepened)
O2-P1763,O2,pipe,200,48.7,0.51,0.51,0,,3366,0.22,0.236,1,0,1.48,2.87,2.87,0,DN200 (not steepened)
O1-P435,O1,pipe,200,48.7,0.51,0.51,0,,3367,0.123,0.242,1,0,1.48,2.07,2.07,0,DN200 (not steepened)
O1-P415,O1,pipe,200,48.8,0.51,0.51,0,,7167,0.293,0.405,1,0,2.78,2.83,2.83,0,DN200 (not steepened)
O4-P1340,O4,pipe,630,39.3,0.125,0.207,1,up to 0.30 %,12835,0.756,0.873,0,0,13.82,13.77,13.82,1,Steepened up to 0.30 %
O1-P873,O1,pipe,200,48.8,0.51,0.51,0,,13501,0.274,0.324,1,0,2.5,2.25,2.5,0,DN200 (not steepened)
O2-P1143,O2,pipe,200,100.2,0.51,0.51,0,,3371,0.232,0.258,1,0,6.37,1.48,6.37,0,DN200 (not steepened)
O22-P73,O22,pipe,200,84.5,0.51,0.51,0,,14023,0.139,0.234,1,0,1.88,1.48,1.88,0,DN200 (not steepened)
O9-P1809,O9,pipe,200,64.4,0.51,0.51,0,,2958,0.171,0.319,1,0,2.61,3.14,3.14,0,DN200 (not steepened)
O2-P1335,O2,pipe,200,48.8,0.51,0.51,0,,2132,0.295,0.321,1,0,4.12,5.66,5.66,0,DN200 (not steepened)
O3-P1368,O3,pipe,200,71.8,0.51,0.51,0,,11345,0.426,0.435,1,0,3.45,3.24,3.45,0,DN200 (not steepened)
O9-P578,O9,pipe,200,48.8,0.51,0.51,0,,3376,0.067,0.137,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O2-P1872,O2,pipe,200,48.9,0.51,0.51,0,,919,0.309,0.314,1,0,1.77,1.48,1.77,0,DN200 (not steepened)
O1-P2327,O1,pipe,200,48.9,0.51,0.51,0,,8625,0.376,0.399,1,0,2.82,4.25,4.25,0,DN200 (not steepened)
O2-P1864,O2,pipe,200,48.9,0.51,0.51,0,,218,0.444,0.446,1,0,2.19,1.48,2.19,0,DN200 (not steepened)
O9-P1911,O9,pipe,200,75.1,0.51,0.51,0,,8169,0.113,0.207,1,0,3.28,2.04,3.28,0,DN200 (not steepened)
O2-P1134,O2,pipe,200,48.9,0.51,0.51,0,,2370,0.32,0.332,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O2-P372,O2,pipe,200,49.0,0.51,0.51,0,,1546,0.391,0.414,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O6-P261,O6,pipe,200,49.0,0.51,0.51,0,,5738,0.308,0.345,1,0,8.36,9.46,9.46,0,DN200 (not steepened)
O1-P992,O1,pipe,200,49.0,0.51,0.51,0,,9534,0.164,0.211,1,0,2.23,2.9,2.9,0,DN200 (not steepened)
O4-P791,O4,pipe,200,49.2,0.51,0.51,0,,3385,0.022,0.022,1,0,1.48,2.19,2.19,0,DN200 (not steepened)
O3-P942,O3,pipe,200,49.0,0.51,0.51,0,,8603,0.413,0.417,1,0,5.22,5.47,5.47,0,DN200 (not steepened)
O1-P558,O1,pipe,200,49.8,0.51,0.51,0,,11342,0.196,0.28,1,0,2.64,3.02,3.02,0,DN200 (not steepened)
O3-P1380,O3,pipe,200,49.1,0.51,0.51,0,,9250,0.392,0.397,1,0,1.83,1.48,1.83,0,DN200 (not steepened)
O24-P116,O24,pipe,200,49.1,0.51,0.51,0,,17289,0.36,0.438,1,0,3.42,3.65,3.65,0,DN200 (not steepened)
O3-P991,O3,pipe,200,49.1,0.51,0.51,0,,10152,0.39,0.391,1,0,5.48,5.46,5.48,0,DN200 (not steepened)
O7-P13,O7,pipe,200,49.5,0.51,0.51,0,,15518,0.605,0.727,1,0,6.01,6.27,6.27,0,DN200 (not steepened)
O2-P352,O2,pipe,200,74.3,0.51,0.51,0,,1644,0.377,0.416,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P2165,O1,pipe,200,67.1,0.51,0.51,0,,3393,0.185,0.239,1,0,3.44,1.48,3.44,0,DN200 (not steepened)
O3-P159,O3,pipe,250,49.1,0.375,0.616,1,0.50 to 0.75 %,9003,0.752,0.856,0,0,9.73,10.18,10.18,0,Steepened 0.50 to 0.75 %
O9-P1868,O9,pipe,200,78.4,0.51,0.51,0,,14604,0.142,0.182,1,0,3.78,1.48,3.78,0,DN200 (not steepened)
O3-P1245,O3,pipe,200,78.4,0.51,0.51,0,,3396,0.084,0.169,1,0,1.48,1.8,1.8,0,DN200 (not steepened)
O1-P2401,O1,pipe,200,49.1,0.51,0.51,0,,4252,0.206,0.206,1,0,1.67,1.98,1.98,0,DN200 (not steepened)
O2-P1768,O2,pipe,200,49.1,0.51,0.51,0,,3398,0.181,0.222,1,0,1.48,2.61,2.61,0,DN200 (not steepened)
O1-P198,O1,pipe,250,49.1,0.375,0.544,1,0.50 to 0.75 %,11460,0.755,0.801,0,0,7.14,7.53,7.53,0,Steepened 0.50 to 0.75 %
O3-P1658,O3,pipe,200,49.1,0.51,0.51,0,,3400,0.074,0.143,1,0,2.01,1.48,2.01,0,DN200 (not steepened)
O2-P1841,O2,pipe,200,49.1,0.51,0.51,0,,3401,0.173,0.173,1,0,1.48,2.11,2.11,0,DN200 (not steepened)
O9-P3342,O9,pipe,200,72.3,0.51,0.51,0,,3402,0.222,0.295,1,0,4.51,4.85,4.85,0,DN200 (not steepened)
O10-P7,O10,pipe,200,49.2,0.51,0.51,0,,15535,0.325,0.466,1,0,7.88,8.13,8.13,0,DN200 (not steepened)
O1-P2159,O1,pipe,200,76.1,0.51,0.51,0,,13709,0.234,0.282,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O1-P186,O1,pipe,280,49.2,0.375,0.416,1,0.30 to 0.50 %,3405,0.75,0.802,0,0,9.17,9.56,9.56,0,Steepened 0.30 to 0.50 %
O3-P1372,O3,pipe,200,49.2,0.51,0.51,0,,11345,0.381,0.389,1,0,3.26,3.43,3.43,0,DN200 (not steepened)
O3-P653,O3,pipe,200,49.2,0.51,0.51,0,,12150,0.493,0.676,1,0,4.62,4.45,4.62,0,DN200 (not steepened)
O1-P162,O1,pipe,355,86.0,0.27,0.326,1,0.30 to 0.50 %,6417,0.759,0.843,0,0,10.2,10.29,10.29,0,Steepened 0.30 to 0.50 %
O21-P824,O21,pipe,200,49.2,0.51,0.51,0,,13748,0.31,0.329,1,0,2.44,2.29,2.44,0,DN200 (not steepened)
O3-P2166,O3,pipe,200,92.3,0.51,0.51,0,,3410,0.174,0.174,1,0,1.48,2.71,2.71,0,DN200 (not steepened)
O8-P100,O8,pipe,200,74.9,0.51,0.51,0,,3411,0.086,0.173,1,0,1.96,1.48,1.96,0,DN200 (not steepened)
O9-P2659,O9,pipe,200,71.5,0.51,0.51,0,,14989,0.577,0.579,1,0,8.36,8.36,8.36,0,DN200 (not steepened)
O2-P1563,O2,pipe,200,49.3,0.51,0.51,0,,3413,0.321,0.352,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O15-P39,O15,pipe,200,49.3,0.51,0.51,0,,6988,0.432,0.698,1,0,7.51,8.69,8.69,0,DN200 (not steepened)
O1-P204,O1,pipe,200,49.3,0.51,0.51,0,,1353,0.645,0.687,1,0,8.48,8.1,8.48,0,DN200 (not steepened)
O2-P446,O2,pipe,200,49.3,0.51,0.51,0,,3416,0.181,0.222,1,0,1.89,1.48,1.89,0,DN200 (not steepened)
O3-P2876,O3,pipe,200,49.4,0.51,0.51,0,,4680,0.483,0.694,1,0,6.92,6.91,6.92,0,DN200 (not steepened)
O9-P1555,O9,pipe,200,49.4,0.51,0.51,0,,9442,0.25,0.317,1,0,4.56,4.76,4.76,0,DN200 (not steepened)
O2-P1130,O2,pipe,200,49.4,0.51,0.51,0,,3419,0.223,0.251,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O3-P1984,O3,pipe,200,77.9,0.51,0.51,0,,3420,0.102,0.2,1,0,3.21,1.48,3.21,0,DN200 (not steepened)
O2-P125,O2,pipe,200,49.4,0.51,0.51,0,,3106,0.584,0.626,1,0,4.39,4.79,4.79,0,DN200 (not steepened)
O4-P1288,O4,pipe,200,49.4,0.51,0.51,0,,3422,0.232,0.329,1,0,4.04,3.95,4.04,0,DN200 (not steepened)
O9-P2786,O9,pipe,200,49.4,0.51,0.51,0,,3423,0.167,0.167,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O8-P199,O8,pipe,200,49.4,0.51,0.51,0,,3076,0.427,0.477,1,0,4.96,5.62,5.62,0,DN200 (not steepened)
O3-P810,O3,pipe,200,49.4,0.51,0.51,0,,3425,0.256,0.264,1,0,1.48,2.34,2.34,0,DN200 (not steepened)
O2-P1433,O2,pipe,200,49.5,0.51,0.51,0,,3426,0.022,0.022,1,0,1.48,2.35,2.35,0,DN200 (not steepened)
O3-P1741,O3,pipe,200,71.1,0.51,0.51,0,,3427,0.063,0.127,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O12-P181,O12,pipe,200,49.5,0.51,0.51,0,,3428,0.138,0.17,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O21-P1007,O21,pipe,200,49.5,0.51,0.51,0,,16723,0.36,0.36,1,0,1.81,1.77,1.81,0,DN200 (not steepened)
O2-P960,O2,pipe,200,49.5,0.51,0.51,0,,5838,0.452,0.46,1,0,8.82,9.08,9.08,0,DN200 (not steepened)
O2-P171,O2,pipe,200,49.5,0.51,0.51,0,,3431,0.022,0.022,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O12-P460,O12,pipe,200,49.5,0.51,0.51,0,,3432,0.022,0.022,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O9-P2610,O9,pipe,200,89.7,0.51,0.51,0,,14794,0.098,0.172,1,0,2.22,3.11,3.11,0,DN200 (not steepened)
O3-P147,O3,pipe,250,49.5,0.375,0.616,1,0.50 to 0.75 %,9003,0.815,0.898,0,0,11.89,11.82,11.89,0,Steepened 0.50 to 0.75 %
O3-P1025,O3,pipe,200,49.6,0.51,0.51,0,,9642,0.592,0.613,1,0,4.34,4.72,4.72,0,DN200 (not steepened)
O4-P402,O4,pipe,200,28.6,0.51,0.51,0,,3281,0.184,0.261,1,0,1.53,1.48,1.53,0,DN200 (not steepened)
O21-P1084,O21,pipe,200,49.5,0.51,0.51,0,,14060,0.318,0.37,1,0,2.35,2.22,2.35,0,DN200 (not steepened)
O3-P448,O3,pipe,200,49.6,0.51,0.51,0,,3438,0.139,0.139,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O4-P1233,O4,pipe,200,49.6,0.51,0.51,0,,3439,0.179,0.244,1,0,1.57,1.71,1.71,0,DN200 (not steepened)
O4-P100,O4,pipe,710,49.6,0.1,0.182,1,up to 0.30 %,4493,0.751,0.869,0,0,14.32,14.12,14.32,1,Steepened up to 0.30 %
O2-P1360,O2,pipe,200,49.6,0.51,0.51,0,,18032,0.339,0.398,1,0,2.98,3.09,3.09,0,DN200 (not steepened)
O2-P49,O2,pipe,355,49.6,0.27,0.286,1,up to 0.30 %,3124,0.756,0.778,0,0,10.56,10.05,10.56,0,Steepened up to 0.30 %
O9-P117,O9,pipe,200,64.3,0.51,0.51,0,,6964,0.389,0.509,1,0,10.77,10.8,10.8,0,DN200 (not steepened)
O21-P322,O21,pipe,200,49.6,0.51,0.51,0,,3444,0.036,0.07,1,0,1.48,1.64,1.64,0,DN200 (not steepened)
O2-P684,O2,pipe,1400,49.6,0.075,0.077,1,up to 0.30 %,17225,0.75,0.866,0,0,10.11,9.99,10.11,0,Steepened up to 0.30 %
O9-P956,O9,pipe,200,98.1,0.51,0.51,0,,14921,0.054,0.095,1,0,1.85,2.16,2.16,0,DN200 (not steepened)
O4-P625,O4,pipe,200,49.6,0.51,0.51,0,,4455,0.425,0.46,1,0,3.99,3.93,3.99,0,DN200 (not steepened)
O6-P375,O6,pipe,200,73.1,0.51,0.51,0,,15474,0.299,0.304,1,0,1.87,2.48,2.48,0,DN200 (not steepened)
O1-P2235,O1,pipe,200,49.8,0.51,0.51,0,,3545,0.683,0.735,1,0,7.62,7.95,7.95,0,DN200 (not steepened)
O1-P1739,O1,pipe,200,49.7,0.51,0.51,0,,9223,0.367,0.376,1,0,4.34,4.28,4.34,0,DN200 (not steepened)
O4-P226,O4,pipe,200,74.5,0.51,0.51,0,,6492,0.235,0.352,1,0,1.93,1.72,1.93,0,DN200 (not steepened)
O1-P1822,O1,pipe,200,49.7,0.51,0.51,0,,3670,0.306,0.344,1,0,2.9,2.97,2.97,0,DN200 (not steepened)
O3-P1099,O3,pipe,200,49.7,0.51,0.51,0,,11598,0.413,0.42,1,0,2.87,3.47,3.47,0,DN200 (not steepened)
O1-P183,O1,pipe,280,49.8,0.375,0.414,1,0.30 to 0.50 %,15463,0.752,0.804,0,0,9.36,9.05,9.36,0,Steepened 0.30 to 0.50 %
O22-P129,O22,pipe,200,79.2,0.51,0.51,0,,3455,0.045,0.045,1,0,2.13,1.48,2.13,0,DN200 (not steepened)
O10-P420,O10,pipe,200,49.7,0.51,0.51,0,,3456,0.189,0.189,1,0,1.48,2.04,2.04,0,DN200 (not steepened)
O18-P34,O18,pipe,200,49.7,0.51,0.51,0,,22,0.328,0.328,1,0,2.09,2.34,2.34,0,DN200 (not steepened)
O3-P2572,O3,pipe,200,49.7,0.51,0.51,0,,13298,0.291,0.415,1,0,1.6,1.53,1.6,0,DN200 (not steepened)
O9-P38,O9,pipe,560,73.6,0.155,0.26,1,up to 0.30 %,2799,0.752,0.853,0,0,15.05,15.05,15.05,1,Steepened up to 0.30 %
O1-P1723,O1,pipe,200,49.7,0.51,0.51,0,,5755,0.357,0.36,1,0,2.66,2.31,2.66,0,DN200 (not steepened)
O3-P1032,O3,pipe,200,53.2,0.51,0.51,0,,3461,0.495,0.572,1,0,4.48,4.55,4.55,0,DN200 (not steepened)
O3-P460,O3,pipe,200,49.7,0.51,0.51,0,,3175,0.583,0.593,1,0,2.73,2.81,2.81,0,DN200 (not steepened)
O10-P169,O10,pipe,200,49.8,0.51,0.51,0,,18647,0.117,0.227,1,0,2.13,2.19,2.19,0,DN200 (not steepened)
O2-P955,O2,pipe,200,49.8,0.51,0.51,0,,5838,0.463,0.472,1,0,9.6,9.63,9.63,0,DN200 (not steepened)
O21-P800,O21,pipe,200,63.1,0.51,0.51,0,,5501,0.09,0.175,1,0,1.79,1.69,1.79,0,DN200 (not steepened)
O3-P1947,O3,pipe,200,49.9,0.51,0.51,0,,11380,0.278,0.373,1,0,1.82,1.83,1.83,0,DN200 (not steepened)
O1-P1914,O1,pipe,280,49.9,0.375,0.488,1,0.30 to 0.50 %,14736,0.763,0.873,0,0,8.55,8.64,8.64,0,Steepened 0.30 to 0.50 %
O15-P117,O15,pipe,200,49.9,0.51,0.51,0,,6885,0.204,0.357,1,0,5.41,6.06,6.06,0,DN200 (not steepened)
O2-P1262,O2,pipe,200,49.9,0.51,0.51,0,,3469,0.342,0.362,1,0,2.67,1.55,2.67,0,DN200 (not steepened)
O1-P722,O1,pipe,200,72.8,0.51,0.51,0,,3470,0.15,0.203,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O2-P1882,O2,pipe,200,49.9,0.51,0.51,0,,3471,0.363,0.363,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P767,O2,pipe,200,49.9,0.51,0.51,0,,3472,0.181,0.203,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P1853,O2,pipe,200,49.9,0.51,0.51,0,,2319,0.373,0.375,1,0,2.19,1.74,2.19,0,DN200 (not steepened)
O24-P346,O24,pipe,200,49.9,0.51,0.51,0,,3474,0.204,0.238,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O21-P584,O21,pipe,200,49.9,0.51,0.51,0,,3475,0.066,0.136,1,0,1.91,1.48,1.91,0,DN200 (not steepened)
O15-P125,O15,pipe,200,50.0,0.51,0.51,0,,13915,0.156,0.301,1,0,1.76,2.61,2.61,0,DN200 (not steepened)
O10-P139,O10,pipe,200,50.6,0.51,0.51,0,,12790,0.192,0.192,1,0,1.97,2.3,2.3,0,DN200 (not steepened)
O7-P427,O7,pipe,200,50.0,0.51,0.51,0,,3478,0.226,0.226,1,0,1.48,2.14,2.14,0,DN200 (not steepened)
O9-P314,O9,pipe,200,50.0,0.51,0.51,0,,3479,0.034,0.066,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O2-P1063,O2,pipe,200,50.0,0.51,0.51,0,,9999,0.347,0.357,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O2-P1839,O2,pipe,200,50.0,0.51,0.51,0,,3481,0.022,0.022,1,0,1.48,2.53,2.53,0,DN200 (not steepened)
O9-P2651,O9,pipe,200,50.0,0.51,0.51,0,,503,0.592,0.595,1,0,10.63,10.78,10.78,0,DN200 (not steepened)
O1-P845,O1,pipe,200,50.0,0.51,0.51,0,,3483,0.413,0.475,1,0,2.95,3.08,3.08,0,DN200 (not steepened)
O21-P363,O21,pipe,200,50.0,0.51,0.51,0,,13696,0.467,0.488,1,0,13.11,13.24,13.24,1,DN200 (not steepened)
O21-P306,O21,pipe,200,83.2,0.51,0.51,0,,3485,0.028,0.028,1,0,1.48,2.06,2.06,0,DN200 (not steepened)
O9-P2814,O9,pipe,250,50.1,0.375,0.941,1,0.75 to 1.00 %,10381,0.75,0.971,0,0,7.88,8.31,8.31,0,Steepened 0.75 to 1.00 %
O1-P1543,O1,pipe,200,50.1,0.51,0.51,0,,1647,0.312,0.337,1,0,2.19,2.14,2.19,0,DN200 (not steepened)
O9-P3040,O9,pipe,200,50.1,0.51,0.51,0,,18321,0.314,0.357,1,0,3.12,3.32,3.32,0,DN200 (not steepened)
O2-P862,O2,pipe,200,50.1,0.51,0.51,0,,9454,0.285,0.285,1,0,3.26,1.48,3.26,0,DN200 (not steepened)
O11-P85,O11,pipe,200,49.2,0.51,0.51,0,,15193,0.064,0.113,1,0,3.39,3.94,3.94,0,DN200 (not steepened)
O2-P891,O2,pipe,200,50.1,0.51,0.51,0,,3491,0.198,0.198,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O2-P383,O2,pipe,200,50.1,0.51,0.51,0,,4068,0.223,0.251,1,0,2.35,3.05,3.05,0,DN200 (not steepened)
O1-P1912,O1,pipe,280,50.1,0.375,0.488,1,0.30 to 0.50 %,14736,0.763,0.873,0,0,9.03,9.31,9.31,0,Steepened 0.30 to 0.50 %
O5-P192,O5,pipe,200,50.1,0.51,0.51,0,,3494,0.066,0.133,1,0,1.48,2.55,2.55,0,DN200 (not steepened)
O2-P714,O2,pipe,200,50.2,0.51,0.51,0,,3495,0.347,0.354,1,0,2.57,1.48,2.57,0,DN200 (not steepened)
O10-P24,O10,pipe,200,50.2,0.51,0.51,0,,16738,0.291,0.439,1,0,4.89,5.03,5.03,0,DN200 (not steepened)
O1-P462,O1,pipe,200,50.2,0.51,0.51,0,,959,0.422,0.589,1,0,4.61,5.43,5.43,0,DN200 (not steepened)
O2-P1812,O2,pipe,200,50.2,0.51,0.51,0,,3498,0.022,0.022,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O9-P3309,O9,pipe,200,79.3,0.51,0.51,0,,3499,0.059,0.118,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P1229,O9,pipe,200,74.6,0.51,0.51,0,,3500,0.152,0.22,1,0,2.59,2.7,2.7,0,DN200 (not steepened)
O9-P2842,O9,pipe,200,59.0,0.51,0.51,0,,8447,0.398,0.488,1,0,3.32,3.62,3.62,0,DN200 (not steepened)
O24-P214,O24,pipe,200,50.3,0.51,0.51,0,,667,0.372,0.372,1,0,2.26,2.31,2.31,0,DN200 (not steepened)
O2-P786,O2,pipe,200,50.3,0.51,0.51,0,,1173,0.305,0.31,1,0,5.61,7.37,7.37,0,DN200 (not steepened)
O20-P110,O20,pipe,200,83.9,0.51,0.51,0,,3504,0.39,0.392,1,0,6.44,6.04,6.44,0,DN200 (not steepened)
O3-P655,O3,pipe,200,50.3,0.51,0.51,0,,12150,0.489,0.673,1,0,4.92,4.73,4.92,0,DN200 (not steepened)
O4-P1424,O4,pipe,200,97.8,0.51,0.51,0,,9724,0.269,0.275,1,0,2.59,1.61,2.59,0,DN200 (not steepened)
O3-P3238,O3,pipe,200,50.3,0.51,0.51,0,,15873,0.185,0.272,1,0,2.86,2.67,2.86,0,DN200 (not steepened)
O10-P107,O10,pipe,200,80.4,0.51,0.51,0,,17004,0.169,0.269,1,0,2.26,2.4,2.4,0,DN200 (not steepened)
O1-P2585,O1,pipe,200,51.7,0.51,0.51,0,,3509,0.42,0.436,1,0,2.98,2.32,2.98,0,DN200 (not steepened)
O2-P112,O2,pipe,200,75.5,0.51,0.51,0,,16411,0.671,0.698,1,0,1.86,2.24,2.24,0,DN200 (not steepened)
O8-P177,O8,pipe,200,50.4,0.51,0.51,0,,3511,0.076,0.153,1,0,2.35,1.48,2.35,0,DN200 (not steepened)
O9-P2550,O9,pipe,200,50.4,0.51,0.51,0,,7185,0.195,0.252,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O1-P2405,O1,pipe,200,50.4,0.51,0.51,0,,3513,0.07,0.142,1,0,1.82,1.48,1.82,0,DN200 (not steepened)
O1-P1711,O1,pipe,200,50.4,0.51,0.51,0,,1176,0.421,0.424,1,0,4.45,5.0,5.0,0,DN200 (not steepened)
O10-P208,O10,pipe,200,85.3,0.51,0.51,0,,7596,0.12,0.228,1,0,2.02,3.54,3.54,0,DN200 (not steepened)
O1-P1085,O1,pipe,200,50.4,0.51,0.51,0,,4586,0.245,0.339,1,0,5.53,6.07,6.07,0,DN200 (not steepened)
O2-P1121,O2,pipe,200,68.6,0.51,0.51,0,,3517,0.221,0.236,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O9-P2709,O9,pipe,200,81.4,0.51,0.51,0,,3239,0.59,0.59,1,0,7.32,7.17,7.32,0,DN200 (not steepened)
O1-P2645,O1,pipe,200,82.1,0.51,0.51,0,,3519,0.037,0.037,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P3283,O3,pipe,200,50.5,0.51,0.51,0,,3520,0.131,0.159,1,0,1.48,2.51,2.51,0,DN200 (not steepened)
O2-P1164,O2,pipe,200,50.5,0.51,0.51,0,,3521,0.239,0.264,1,0,2.71,1.48,2.71,0,DN200 (not steepened)
O1-P926,O1,pipe,200,50.5,0.51,0.51,0,,3522,0.392,0.398,1,0,3.54,4.13,4.13,0,DN200 (not steepened)
O1-P1517,O1,pipe,1400,50.5,0.075,0.075,0,,3523,0.831,0.926,0,0,7.14,6.68,7.14,0,"Above DN200, 0.75 m/s as laid"
O1-P1493,O1,pipe,200,50.5,0.51,0.51,0,,3524,0.286,0.358,1,0,2.08,2.37,2.37,0,DN200 (not steepened)
O3-P1332,O3,pipe,200,54.8,0.51,0.51,0,,14669,0.155,0.236,1,0,1.94,2.4,2.4,0,DN200 (not steepened)
O2-P1587,O2,pipe,200,89.5,0.51,0.51,0,,3526,0.132,0.257,1,0,4.56,1.48,4.56,0,DN200 (not steepened)
O3-P402,O3,pipe,200,50.5,0.51,0.51,0,,3527,0.182,0.182,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O2-P449,O2,pipe,200,50.6,0.51,0.51,0,,17100,0.358,0.367,1,0,1.8,1.48,1.8,0,DN200 (not steepened)
O3-P831,O3,pipe,200,50.6,0.51,0.51,0,,3529,0.197,0.211,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O2-P1588,O2,pipe,200,50.6,0.51,0.51,0,,17627,0.123,0.242,1,0,1.91,2.4,2.4,0,DN200 (not steepened)
O3-P2391,O3,pipe,200,50.7,0.51,0.51,0,,3531,0.342,0.462,1,0,5.2,5.04,5.2,0,DN200 (not steepened)
O3-P395,O3,pipe,200,50.7,0.51,0.51,0,,2784,0.23,0.241,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O4-P622,O4,pipe,200,50.7,0.51,0.51,0,,3533,0.473,0.556,1,0,4.66,4.92,4.92,0,DN200 (not steepened)
O2-P1848,O2,pipe,200,50.7,0.51,0.51,0,,8992,0.442,0.446,1,0,1.56,1.5,1.56,0,DN200 (not steepened)
O1-P1333,O1,pipe,200,50.7,0.51,0.51,0,,12633,0.238,0.323,1,0,4.71,4.96,4.96,0,DN200 (not steepened)
O21-P1061,O21,pipe,200,78.0,0.51,0.51,0,,3536,0.21,0.266,1,0,1.48,1.51,1.51,0,DN200 (not steepened)
O1-P1814,O1,pipe,200,50.7,0.51,0.51,0,,13279,0.404,0.442,1,0,4.41,4.44,4.44,0,DN200 (not steepened)
O1-P1361,O1,pipe,200,50.7,0.51,0.51,0,,3538,0.178,0.191,1,0,1.48,2.27,2.27,0,DN200 (not steepened)
O3-P354,O3,pipe,200,91.2,0.51,0.51,0,,3539,0.422,0.475,1,0,4.79,5.35,5.35,0,DN200 (not steepened)
O3-P2644,O3,pipe,200,75.2,0.51,0.51,0,,15526,0.226,0.317,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O1-P692,O1,pipe,200,50.7,0.51,0.51,0,,16282,0.235,0.36,1,0,1.74,2.05,2.05,0,DN200 (not steepened)
O16-P102,O16,pipe,200,65.7,0.51,0.51,0,,11491,0.115,0.224,1,0,1.48,1.49,1.49,0,DN200 (not steepened)
O9-P1178,O9,pipe,315,50.8,0.27,0.387,1,0.30 to 0.50 %,12555,0.75,0.863,0,0,1.58,1.86,1.86,0,Steepened 0.30 to 0.50 %
O3-P257,O3,pipe,355,50.8,0.27,0.321,1,0.30 to 0.50 %,1350,0.775,0.842,0,0,5.46,4.93,5.46,0,Steepened 0.30 to 0.50 %
O1-P2240,O1,pipe,200,50.8,0.51,0.51,0,,3545,0.676,0.723,1,0,7.41,7.79,7.79,0,DN200 (not steepened)
O2-P1263,O2,pipe,200,50.8,0.51,0.51,0,,3546,0.341,0.358,1,0,2.43,2.67,2.67,0,DN200 (not steepened)
O21-P640,O21,pipe,200,50.8,0.51,0.51,0,,15332,0.182,0.3,1,0,2.8,2.69,2.8,0,DN200 (not steepened)
O8-P2,O8,pipe,250,30.9,0.375,0.832,1,0.75 to 1.00 %,3548,0.75,0.935,0,0,10.17,9.99,10.17,0,Steepened 0.75 to 1.00 %
O2-P1561,O2,pipe,200,50.9,0.51,0.51,0,,3549,0.144,0.176,1,0,3.12,1.48,3.12,0,DN200 (not steepened)
O2-P1478,O2,pipe,200,50.9,0.51,0.51,0,,3550,0.182,0.222,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O4-P1418,O4,pipe,630,76.0,0.125,0.214,1,up to 0.30 %,15304,0.751,0.871,0,0,9.9,9.79,9.9,0,Steepened up to 0.30 %
O1-P171,O1,pipe,315,63.3,0.27,0.36,1,0.30 to 0.50 %,3552,0.75,0.818,0,0,8.49,8.25,8.49,0,Steepened 0.30 to 0.50 %
O1-P1300,O1,pipe,200,51.0,0.51,0.51,0,,16685,0.386,0.436,1,0,4.96,4.88,4.96,0,DN200 (not steepened)
O2-P314,O2,pipe,200,51.0,0.51,0.51,0,,3554,0.326,0.326,1,0,4.91,1.48,4.91,0,DN200 (not steepened)
O2-P1929,O2,pipe,200,51.0,0.51,0.51,0,,3555,0.218,0.218,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O2-P1287,O2,pipe,200,51.0,0.51,0.51,0,,3556,0.15,0.203,1,0,1.48,2.12,2.12,0,DN200 (not steepened)
O2-P19,O2,pipe,630,51.0,0.125,0.182,1,up to 0.30 %,17697,0.775,0.82,0,0,7.52,8.18,8.18,0,Steepened up to 0.30 %
O1-P1084,O1,pipe,200,51.0,0.51,0.51,0,,4586,0.336,0.383,1,0,6.07,6.62,6.62,0,DN200 (not steepened)
O9-P950,O9,pipe,200,79.0,0.51,0.51,0,,3559,0.053,0.104,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P350,O3,pipe,200,83.7,0.51,0.51,0,,8525,0.449,0.556,1,0,5.57,5.46,5.57,0,DN200 (not steepened)
O24-P375,O24,pipe,200,51.0,0.51,0.51,0,,3561,0.031,0.031,1,0,1.75,2.01,2.01,0,DN200 (not steepened)
O3-P1067,O3,pipe,200,51.4,0.51,0.51,0,,3562,0.202,0.215,1,0,1.7,1.48,1.7,0,DN200 (not steepened)
O12-P524,O12,pipe,200,51.1,0.51,0.51,0,,10821,0.108,0.213,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O3-P2740,O3,pipe,200,72.6,0.51,0.51,0,,16101,0.211,0.317,1,0,1.76,1.99,1.99,0,DN200 (not steepened)
O9-P737,O9,pipe,200,51.1,0.51,0.51,0,,8774,0.596,0.723,1,0,9.25,9.34,9.34,0,DN200 (not steepened)
O4-P364,O4,pipe,200,88.3,0.51,0.51,0,,3566,0.649,0.736,1,0,7.34,7.45,7.45,0,DN200 (not steepened)
O1-P2014,O1,pipe,200,51.1,0.51,0.51,0,,6434,0.298,0.362,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O2-P1881,O2,pipe,200,51.2,0.51,0.51,0,,3568,0.218,0.218,1,0,1.9,1.48,1.9,0,DN200 (not steepened)
O4-P89,O4,pipe,710,51.2,0.1,0.178,1,up to 0.30 %,18545,0.754,0.868,0,0,14.42,14.37,14.42,1,Steepened up to 0.30 %
O3-P1190,O3,pipe,200,51.2,0.51,0.51,0,,3570,0.228,0.228,1,0,1.48,2.33,2.33,0,DN200 (not steepened)
O1-P1345,O1,pipe,200,51.2,0.51,0.51,0,,3571,0.093,0.18,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2138,O3,pipe,200,51.2,0.51,0.51,0,,3572,0.154,0.274,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O1-P1219,O1,pipe,200,51.2,0.51,0.51,0,,12142,0.2,0.23,1,0,1.61,1.66,1.66,0,DN200 (not steepened)
O3-P2632,O3,pipe,200,51.2,0.51,0.51,0,,7360,0.388,0.585,1,0,4.3,4.19,4.3,0,DN200 (not steepened)
O1-P2388,O1,pipe,200,51.2,0.51,0.51,0,,3575,0.292,0.35,1,0,4.8,4.25,4.8,0,DN200 (not steepened)
O2-P754,O2,pipe,200,51.2,0.51,0.51,0,,3576,0.494,0.567,1,0,6.64,6.68,6.68,0,DN200 (not steepened)
O4-P1221,O4,pipe,200,51.2,0.51,0.51,0,,16500,0.327,0.357,1,0,2.12,2.31,2.31,0,DN200 (not steepened)
O1-P851,O1,pipe,200,51.2,0.51,0.51,0,,3578,0.144,0.176,1,0,1.48,1.74,1.74,0,DN200 (not steepened)
O9-P3568,O9,pipe,200,87.4,0.51,0.51,0,,3579,0.148,0.15,1,0,1.48,1.92,1.92,0,DN200 (not steepened)
O3-P1433,O3,pipe,355,87.2,0.27,0.646,1,0.50 to 0.75 %,4654,0.75,1.054,0,0,1.61,1.64,1.64,0,Steepened 0.50 to 0.75 %
O2-P622,O2,pipe,200,51.3,0.51,0.51,0,,17700,0.698,0.729,1,0,5.21,5.24,5.24,0,DN200 (not steepened)
O2-P1611,O2,pipe,200,72.8,0.51,0.51,0,,3582,0.201,0.201,1,0,1.48,4.26,4.26,0,DN200 (not steepened)
O2-P1417,O2,pipe,200,56.1,0.51,0.51,0,,3583,0.138,0.138,1,0,1.99,1.48,1.99,0,DN200 (not steepened)
O2-P1314,O2,pipe,200,40.0,0.51,0.51,0,,5075,0.26,0.339,1,0,2.15,1.75,2.15,0,DN200 (not steepened)
O3-P2069,O3,pipe,200,69.7,0.51,0.51,0,,16747,0.226,0.317,1,0,1.6,1.79,1.79,0,DN200 (not steepened)
O2-P778,O2,pipe,200,51.3,0.51,0.51,0,,849,0.286,0.302,1,0,6.06,7.89,7.89,0,DN200 (not steepened)
O3-P2372,O3,pipe,200,51.3,0.51,0.51,0,,15987,0.444,0.687,1,0,7.49,7.56,7.56,0,DN200 (not steepened)
O3-P1871,O3,pipe,200,75.2,0.51,0.51,0,,3588,0.1,0.2,1,0,1.48,1.86,1.86,0,DN200 (not steepened)
O2-P851,O2,pipe,200,36.0,0.51,0.51,0,,3589,0.403,0.424,1,0,1.48,1.7,1.7,0,DN200 (not steepened)
O2-P1398,O2,pipe,200,51.3,0.51,0.51,0,,3590,0.428,0.458,1,0,1.65,1.48,1.65,0,DN200 (not steepened)
O3-P1353,O3,pipe,200,79.8,0.51,0.51,0,,15169,0.155,0.237,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O10-P222,O10,pipe,200,51.4,0.51,0.51,0,,13131,0.141,0.257,1,0,2.89,2.88,2.89,0,DN200 (not steepened)
O7-P145,O7,pipe,200,76.8,0.51,0.51,0,,11217,0.237,0.242,1,0,2.95,4.27,4.27,0,DN200 (not steepened)
O3-P2626,O3,pipe,200,51.4,0.51,0.51,0,,7360,0.466,0.686,1,0,4.43,4.47,4.47,0,DN200 (not steepened)
O21-P763,O21,pipe,200,102.8,0.51,0.51,0,,11035,0.109,0.206,1,0,2.34,1.48,2.34,0,DN200 (not steepened)
O4-P1373,O4,pipe,200,52.4,0.51,0.51,0,,3596,0.059,0.119,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O3-P2199,O3,pipe,200,70.7,0.51,0.51,0,,13578,0.223,0.311,1,0,2.73,1.48,2.73,0,DN200 (not steepened)
O2-P1243,O2,pipe,200,51.5,0.51,0.51,0,,3598,0.023,0.023,1,0,1.48,1.91,1.91,0,DN200 (not steepened)
O4-P630,O4,pipe,200,54.0,0.51,0.51,0,,5612,0.413,0.442,1,0,2.9,3.51,3.51,0,DN200 (not steepened)
O2-P1876,O2,pipe,200,56.0,0.51,0.51,0,,3600,0.198,0.198,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O7-P288,O7,pipe,200,79.0,0.51,0.51,0,,8482,0.583,0.625,1,0,3.47,3.47,3.47,0,DN200 (not steepened)
O3-P2679,O3,pipe,200,79.3,0.51,0.51,0,,12056,0.205,0.306,1,0,3.2,1.48,3.2,0,DN200 (not steepened)
O9-P246,O9,pipe,200,51.5,0.51,0.51,0,,13206,0.309,0.314,1,0,1.56,1.6,1.6,0,DN200 (not steepened)
O2-P445,O2,pipe,200,51.5,0.51,0.51,0,,3604,0.266,0.296,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O1-P1316,O1,pipe,200,51.5,0.51,0.51,0,,1474,0.19,0.239,1,0,2.48,2.68,2.68,0,DN200 (not steepened)
O3-P2670,O3,pipe,200,85.7,0.51,0.51,0,,15524,0.19,0.341,1,0,2.64,1.48,2.64,0,DN200 (not steepened)
O4-P641,O4,pipe,200,51.6,0.51,0.51,0,,10163,0.344,0.388,1,0,2.91,3.07,3.07,0,DN200 (not steepened)
O2-P254,O2,pipe,200,66.5,0.51,0.51,0,,3608,0.236,0.249,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O21-P1108,O21,pipe,200,51.5,0.51,0.51,0,,18110,0.686,0.752,1,0,4.55,4.68,4.68,0,DN200 (not steepened)
O12-P506,O12,pipe,200,51.5,0.51,0.51,0,,1708,0.17,0.314,1,0,2.12,1.74,2.12,0,DN200 (not steepened)
O2-P1615,O2,pipe,200,51.5,0.51,0.51,0,,3611,0.625,0.649,1,0,7.01,8.02,8.02,0,DN200 (not steepened)
O9-P886,O9,pipe,200,51.5,0.51,0.51,0,,10096,0.299,0.308,1,0,7.16,7.82,7.82,0,DN200 (not steepened)
O12-P58,O12,pipe,200,51.6,0.51,0.51,0,,14872,0.419,0.606,1,0,5.74,6.25,6.25,0,DN200 (not steepened)
O21-P895,O21,pipe,200,51.6,0.51,0.51,0,,14487,0.443,0.49,1,0,6.44,6.44,6.44,0,DN200 (not steepened)
O2-P35,O2,pipe,630,51.9,0.125,0.182,1,up to 0.30 %,3615,0.75,0.794,0,0,6.44,7.83,7.83,0,Steepened up to 0.30 %
O3-P1088,O3,pipe,200,51.6,0.51,0.51,0,,3616,0.2,0.2,1,0,1.84,1.48,1.84,0,DN200 (not steepened)
O4-P836,O4,pipe,200,51.6,0.51,0.51,0,,3617,0.207,0.218,1,0,1.48,1.73,1.73,0,DN200 (not steepened)
O1-P723,O1,pipe,200,74.3,0.51,0.51,0,,3618,0.123,0.242,1,0,1.48,1.63,1.63,0,DN200 (not steepened)
O24-P24,O24,pipe,355,51.6,0.27,0.291,1,up to 0.30 %,4609,0.756,0.823,0,0,9.84,9.88,9.88,0,Steepened up to 0.30 %
O9-P2889,O9,pipe,200,51.6,0.51,0.51,0,,7666,0.114,0.214,1,0,2.22,2.32,2.32,0,DN200 (not steepened)
O3-P2318,O3,pipe,200,51.6,0.51,0.51,0,,8499,0.34,0.407,1,0,2.32,2.61,2.61,0,DN200 (not steepened)
O1-P1551,O1,pipe,200,51.6,0.51,0.51,0,,10742,0.161,0.241,1,0,1.48,2.56,2.56,0,DN200 (not steepened)
O9-P2521,O9,pipe,200,51.6,0.51,0.51,0,,9040,0.254,0.279,1,0,1.57,1.6,1.6,0,DN200 (not steepened)
O4-P66,O4,pipe,800,53.3,0.085,0.152,1,up to 0.30 %,8654,0.75,0.852,0,0,12.92,13.18,13.18,1,Steepened up to 0.30 %
O9-P3523,O9,pipe,200,51.7,0.51,0.51,0,,9030,0.21,0.266,1,0,8.11,8.17,8.17,0,DN200 (not steepened)
O10-P268,O10,pipe,200,73.1,0.51,0.51,0,,3626,0.059,0.118,1,0,1.48,1.52,1.52,0,DN200 (not steepened)
O17-P72,O17,pipe,200,51.7,0.51,0.51,0,,19043,0.349,0.367,1,0,4.48,3.39,4.48,0,DN200 (not steepened)
O9-P615,O9,pipe,200,51.7,0.51,0.51,0,,3628,0.137,0.169,1,0,2.37,1.48,2.37,0,DN200 (not steepened)
O3-P1080,O3,pipe,200,51.8,0.51,0.51,0,,3629,0.169,0.188,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O6-P303,O6,pipe,200,70.1,0.51,0.51,0,,4264,0.286,0.286,1,0,7.34,6.67,7.34,0,DN200 (not steepened)
O2-P1127,O2,pipe,200,51.7,0.51,0.51,0,,3631,0.218,0.218,1,0,2.39,1.48,2.39,0,DN200 (not steepened)
O2-P1032,O2,pipe,200,51.7,0.51,0.51,0,,670,0.353,0.356,1,0,3.02,3.04,3.04,0,DN200 (not steepened)
O3-P2469,O3,pipe,200,51.7,0.51,0.51,0,,14357,0.414,0.632,1,0,4.49,4.38,4.49,0,DN200 (not steepened)
O1-P1109,O1,pipe,200,51.7,0.51,0.51,0,,6774,0.251,0.315,1,0,5.3,5.51,5.51,0,DN200 (not steepened)
O3-P1001,O3,pipe,200,51.8,0.51,0.51,0,,3635,0.24,0.261,1,0,1.84,1.51,1.84,0,DN200 (not steepened)
O3-P415,O3,pipe,200,51.8,0.51,0.51,0,,3636,0.296,0.301,1,0,2.94,3.75,3.75,0,DN200 (not steepened)
O1-P1102,O1,pipe,200,74.4,0.51,0.51,0,,3637,0.064,0.129,1,0,1.6,1.48,1.6,0,DN200 (not steepened)
O3-P2636,O3,pipe,200,74.9,0.51,0.51,0,,7360,0.339,0.454,1,0,1.75,2.11,2.11,0,DN200 (not steepened)
O21-P418,O21,pipe,200,99.0,0.51,0.51,0,,10698,0.314,0.36,1,0,1.94,1.48,1.94,0,DN200 (not steepened)
O24-P237,O24,pipe,200,51.8,0.51,0.51,0,,3282,0.283,0.315,1,0,1.74,2.0,2.0,0,DN200 (not steepened)
O1-P903,O1,pipe,200,51.8,0.51,0.51,0,,3641,0.245,0.297,1,0,1.48,1.99,1.99,0,DN200 (not steepened)
O2-P144,O2,pipe,200,49.5,0.51,0.51,0,,3642,0.022,0.022,1,0,2.86,1.48,2.86,0,DN200 (not steepened)
O2-P77,O2,pipe,200,51.9,0.51,0.51,0,,1482,0.662,0.67,1,0,8.14,7.91,8.14,0,DN200 (not steepened)
O21-P1322,O21,pipe,200,51.9,0.51,0.51,0,,3644,0.07,0.142,1,0,3.94,1.48,3.94,0,DN200 (not steepened)
O3-P3101,O3,pipe,200,52.4,0.51,0.51,0,,11469,0.28,0.32,1,0,2.0,1.91,2.0,0,DN200 (not steepened)
O7-P523,O7,pipe,200,86.6,0.51,0.51,0,,3948,0.135,0.254,1,0,2.62,3.43,3.43,0,DN200 (not steepened)
O1-P1390,O1,pipe,200,51.9,0.51,0.51,0,,3647,0.364,0.479,1,0,5.37,5.0,5.37,0,DN200 (not steepened)
O3-P2762,O3,pipe,200,52.0,0.51,0.51,0,,14814,0.327,0.398,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O10-P151,O10,pipe,200,52.0,0.51,0.51,0,,3649,0.084,0.166,1,0,2.29,2.32,2.32,0,DN200 (not steepened)
O1-P1178,O1,pipe,200,56.5,0.51,0.51,0,,13350,0.229,0.267,1,0,1.66,2.04,2.04,0,DN200 (not steepened)
O9-P2592,O9,pipe,200,52.0,0.51,0.51,0,,3651,0.126,0.129,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O12-P76,O12,pipe,200,52.0,0.51,0.51,0,,11265,0.394,0.59,1,0,7.38,8.21,8.21,0,DN200 (not steepened)
O1-P1514,O1,pipe,1400,73.8,0.075,0.075,0,,3653,0.831,0.926,0,0,7.16,6.05,7.16,0,"Above DN200, 0.75 m/s as laid"
O9-P3124,O9,pipe,200,75.7,0.51,0.51,0,,11280,0.117,0.23,1,0,2.0,3.03,3.03,0,DN200 (not steepened)
O1-P1601,O1,pipe,200,52.1,0.51,0.51,0,,3655,0.103,0.205,1,0,1.48,1.87,1.87,0,DN200 (not steepened)
O2-P1064,O2,pipe,200,52.1,0.51,0.51,0,,17663,0.292,0.305,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P3416,O9,pipe,200,52.1,0.51,0.51,0,,14760,0.078,0.153,1,0,1.55,1.5,1.55,0,DN200 (not steepened)
O9-P3668,O9,pipe,200,52.1,0.51,0.51,0,,14647,0.051,0.076,1,0,2.24,2.39,2.39,0,DN200 (not steepened)
O1-P2573,O1,pipe,200,57.2,0.51,0.51,0,,2088,0.617,0.643,1,0,5.44,5.94,5.94,0,DN200 (not steepened)
O20-P16,O20,pipe,200,52.1,0.51,0.51,0,,18880,0.413,0.473,1,0,6.93,7.21,7.21,0,DN200 (not steepened)
O1-P165,O1,pipe,355,52.1,0.27,0.326,1,0.30 to 0.50 %,3661,0.75,0.825,0,0,9.89,11.05,11.05,0,Steepened 0.30 to 0.50 %
O3-P3117,O3,pipe,200,52.1,0.51,0.51,0,,3662,0.136,0.183,1,0,1.48,1.68,1.68,0,DN200 (not steepened)
O11-P107,O11,pipe,200,52.1,0.51,0.51,0,,3663,0.029,0.049,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O1-P380,O1,pipe,200,52.1,0.51,0.51,0,,2986,0.662,0.75,1,0,6.16,6.47,6.47,0,DN200 (not steepened)
O3-P2505,O3,pipe,200,78.6,0.51,0.51,0,,7018,0.234,0.389,1,0,4.53,4.83,4.83,0,DN200 (not steepened)
O9-P3052,O9,pipe,200,52.2,0.51,0.51,0,,3666,0.193,0.242,1,0,2.09,2.04,2.09,0,DN200 (not steepened)
O3-P2077,O3,pipe,200,89.5,0.51,0.51,0,,9183,0.138,0.27,1,0,1.62,2.12,2.12,0,DN200 (not steepened)
O3-P1598,O3,pipe,200,88.4,0.51,0.51,0,,3668,0.194,0.345,1,0,1.48,1.83,1.83,0,DN200 (not steepened)
O15-P4,O15,pipe,250,52.2,0.375,0.375,0,,16168,0.388,0.692,1,0,9.4,9.82,9.82,0,"Above DN200, under 0.75 m/s"
O1-P1865,O1,pipe,200,52.2,0.51,0.51,0,,3670,0.216,0.252,1,0,2.19,2.21,2.21,0,DN200 (not steepened)
O6-P279,O6,pipe,200,64.8,0.51,0.51,0,,3671,0.129,0.129,1,0,1.48,2.15,2.15,0,DN200 (not steepened)
O9-P7,O9,pipe,560,52.2,0.155,0.26,1,up to 0.30 %,2799,0.758,0.865,0,0,10.01,10.02,10.02,0,Steepened up to 0.30 %
O21-P1059,O21,pipe,200,57.7,0.51,0.51,0,,3673,0.256,0.288,1,0,1.73,2.64,2.64,0,DN200 (not steepened)
O9-P1676,O9,pipe,200,91.4,0.51,0.51,0,,3674,0.061,0.109,1,0,1.48,1.67,1.67,0,DN200 (not steepened)
O3-P141,O3,pipe,250,52.2,0.375,0.616,1,0.50 to 0.75 %,9003,0.832,0.909,0,0,10.51,9.21,10.51,0,Steepened 0.50 to 0.75 %
O1-P2550,O1,pipe,200,52.2,0.51,0.51,0,,3676,0.103,0.205,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O3-P3161,O3,pipe,900,52.2,0.075,0.127,1,up to 0.30 %,11666,0.75,0.853,0,0,4.57,5.81,5.81,0,Steepened up to 0.30 %
O3-P2745,O3,pipe,200,66.8,0.51,0.51,0,,7779,0.329,0.467,1,0,2.16,2.13,2.16,0,DN200 (not steepened)
O4-P892,O4,pipe,200,53.8,0.51,0.51,0,,2354,0.398,0.451,1,0,6.94,7.37,7.37,0,DN200 (not steepened)
O22-P32,O22,pipe,200,52.3,0.51,0.51,0,,17036,0.191,0.219,1,0,1.85,1.48,1.85,0,DN200 (not steepened)
O9-P3170,O9,pipe,200,52.3,0.51,0.51,0,,3681,0.042,0.084,1,0,1.48,1.69,1.69,0,DN200 (not steepened)
O2-P1686,O2,pipe,200,52.3,0.51,0.51,0,,3682,0.199,0.199,1,0,1.48,1.94,1.94,0,DN200 (not steepened)
O1-P343,O1,pipe,200,68.5,0.51,0.51,0,,5558,0.144,0.277,1,0,3.35,3.52,3.52,0,DN200 (not steepened)
O12-P177,O12,pipe,200,52.3,0.51,0.51,0,,3684,0.18,0.241,1,0,1.48,1.65,1.65,0,DN200 (not steepened)
O6-P343,O6,pipe,200,52.7,0.51,0.51,0,,16825,0.259,0.259,1,0,1.66,1.48,1.66,0,DN200 (not steepened)
O9-P1072,O9,pipe,200,52.4,0.51,0.51,0,,3686,0.037,0.073,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O2-P1463,O2,pipe,200,52.4,0.51,0.51,0,,3687,0.279,0.303,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O1-P1529,O1,pipe,200,52.4,0.51,0.51,0,,3688,0.155,0.223,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O1-P1731,O1,pipe,200,52.4,0.51,0.51,0,,3689,0.235,0.249,1,0,2.04,2.81,2.81,0,DN200 (not steepened)
O5-P34,O5,pipe,200,52.5,0.51,0.51,0,,5417,0.374,0.463,1,0,4.25,4.21,4.25,0,DN200 (not steepened)
O10-P275,O10,pipe,200,70.8,0.51,0.51,0,,3691,0.064,0.12,1,0,1.87,1.94,1.94,0,DN200 (not steepened)
O21-P444,O21,pipe,200,91.1,0.51,0.51,0,,9678,0.22,0.253,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O3-P2631,O3,pipe,200,52.5,0.51,0.51,0,,7360,0.401,0.605,1,0,4.31,4.15,4.31,0,DN200 (not steepened)
O7-P309,O7,pipe,200,63.1,0.51,0.51,0,,17359,0.406,0.421,1,0,2.86,1.48,2.86,0,DN200 (not steepened)
O20-P59,O20,pipe,200,52.5,0.51,0.51,0,,5356,0.313,0.313,1,0,2.23,1.66,2.23,0,DN200 (not steepened)
O9-P2943,O9,pipe,200,52.5,0.51,0.51,0,,6336,0.377,0.465,1,0,4.21,4.31,4.31,0,DN200 (not steepened)
O4-P1077,O4,pipe,200,55.0,0.51,0.51,0,,2569,0.169,0.316,1,0,1.85,1.82,1.85,0,DN200 (not steepened)
O3-P3245,O3,pipe,200,52.6,0.51,0.51,0,,14563,0.31,0.313,1,0,2.07,1.62,2.07,0,DN200 (not steepened)
O2-P1321,O2,pipe,200,63.5,0.51,0.51,0,,5333,0.264,0.301,1,0,2.58,1.48,2.58,0,DN200 (not steepened)
O3-P2427,O3,pipe,200,52.6,0.51,0.51,0,,3700,0.123,0.242,1,0,1.5,1.48,1.5,0,DN200 (not steepened)
O3-P3030,O3,pipe,200,83.1,0.51,0.51,0,,3704,0.494,0.627,1,0,2.83,2.83,2.83,0,DN200 (not steepened)
O11-P285,O11,pipe,200,52.6,0.51,0.51,0,,11965,0.102,0.149,1,0,2.91,2.82,2.91,0,DN200 (not steepened)
O9-P540,O9,pipe,200,52.6,0.51,0.51,0,,13271,0.324,0.336,1,0,4.52,4.67,4.67,0,DN200 (not steepened)
O3-P3039,O3,pipe,200,52.6,0.51,0.51,0,,3704,0.425,0.49,1,0,2.97,3.09,3.09,0,DN200 (not steepened)
O20-P50,O20,pipe,200,76.5,0.51,0.51,0,,3705,0.189,0.189,1,0,1.48,1.6,1.6,0,DN200 (not steepened)
O22-P25,O22,pipe,200,59.7,0.51,0.51,0,,3455,0.323,0.354,1,0,2.73,2.92,2.92,0,DN200 (not steepened)
O4-P1380,O4,pipe,200,52.0,0.51,0.51,0,,3707,0.395,0.399,1,0,2.52,2.63,2.63,0,DN200 (not steepened)
O1-P966,O1,pipe,200,52.7,0.51,0.51,0,,3708,0.089,0.179,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O9-P1647,O9,pipe,200,52.7,0.51,0.51,0,,12061,0.081,0.137,1,0,1.56,1.61,1.61,0,DN200 (not steepened)
O20-P6,O20,pipe,200,78.6,0.51,0.51,0,,18880,0.57,0.611,1,0,12.36,12.73,12.73,1,DN200 (not steepened)
O1-P2342,O1,pipe,200,52.8,0.51,0.51,0,,3711,0.155,0.223,1,0,1.48,1.48,1.48,0,DN200 (not steepened)
O21-P682,O21,pipe,200,60.2,0.51,0.51,0,,13812,0.179,0.205,1,0,2.62,2.88,2.88,0,DN200 (not steepened)
O9-P3595,O9,pipe,200,85.3,0.51,0.51,0,,3713,0.08,0.111,1,0,2.84,2.6,2.84,0,DN200 (not steepened)
O2-P286,O2,pipe,200,52.8,0.51,0.51,0,,9946,0.447,0.458,1,0,4.61,2.51,4.61,0,DN200 (not steepened)
O1-P2683,O1,pipe,200,52.8,0.51,0.51,0,,3715,0.201,0.22,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O1-P311,O1,pipe,200,52.9,0.51,0.51,0,,2208,0.082,0.163,1,0,1.48,1.58,1.58,0,DN200 (not steepened)
O2-P637,O2,pipe,200,52.9,0.51,0.51,0,,3717,0.435,0.461,1,0,1.48,2.77,2.77,0,DN200 (not steepened)
O3-P442,O3,pipe,200,52.9,0.51,0.51,0,,3718,0.169,0.216,1,0,1.48,2.6,2.6,0,DN200 (not steepened)
O3-P2263,O3,pipe,200,81.1,0.51,0.51,0,,11671,0.449,0.647,1,0,3.43,3.26,3.43,0,DN200 (not steepened)
O9-P3123,O9,pipe,200,52.9,0.51,0.51,0,,3720,0.101,0.202,1,0,1.48,1.84,1.84,0,DN200 (not steepened)
O2-P1343,O2,pipe,200,52.9,0.51,0.51,0,,2132,0.259,0.29,1,0,1.78,1.48,1.78,0,DN200 (not steepened)
O1-P839,O1,pipe,200,52.9,0.51,0.51,0,,13802,0.244,0.288,1,0,2.28,2.31,2.31,0,DN200 (not steepened)
O21-P260,O21,pipe,200,52.9,0.51,0.51,0,,15494,0.298,0.302,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O9-P2470,O9,pipe,200,52.9,0.51,0.51,0,,8390,0.055,0.102,1,0,1.55,1.59,1.59,0,DN200 (not steepened)
O4-P839,O4,pipe,200,52.9,0.51,0.51,0,,7659,0.362,0.448,1,0,8.33,8.29,8.33,0,DN200 (not steepened)
O1-P924,O1,pipe,200,52.9,0.51,0.51,0,,3522,0.406,0.411,1,0,4.25,4.52,4.52,0,DN200 (not steepened)
O9-P1377,O9,pipe,200,72.8,0.51,0.51,0,,3727,0.222,0.26,1,0,2.22,2.63,2.63,0,DN200 (not steepened)
O10-P200,O10,pipe,200,53.0,0.51,0.51,0,,3728,0.061,0.124,1,0,1.55,1.48,1.55,0,DN200 (not steepened)
O1-P2676,O1,pipe,200,68.7,0.51,0.51,0,,3729,0.327,0.342,1,0,3.41,2.4,3.41,0,DN200 (not steepened)
O8-P87,O8,pipe,200,53.0,0.51,0.51,0,,3730,0.368,0.49,1,0,7.03,7.78,7.78,0,DN200 (not steepened)
O2-P1122,O2,pipe,200,61.1,0.51,0.51,0,,1936,0.224,0.252,1,0,2.38,1.48,2.38,0,DN200 (not steepened)
O3-P1164,O3,pipe,200,57.1,0.51,0.51,0,,3732,0.134,0.156,1,0,2.02,1.48,2.02,0,DN200 (not steepened)
O9-P2846,O9,pipe,200,53.0,0.51,0.51,0,,8447,0.371,0.435,1,0,3.29,3.28,3.29,0,DN200 (not steepened)
O1-P1580,O1,pipe,200,53.0,0.51,0.51,0,,15815,0.26,0.305,1,0,3.56,3.35,3.56,0,DN200 (not steepened)
O9-P2168,O9,pipe,200,53.1,0.51,0.51,0,,3735,0.16,0.173,1,0,1.48,1.54,1.54,0,DN200 (not steepened)
O4-P1442,O4,pipe,200,53.0,0.51,0.51,0,,3736,0.121,0.238,1,0,1.63,1.48,1.63,0,DN200 (not steepened)
O3-P713,O3,pipe,200,53.0,0.51,0.51,0,,3737,0.339,0.339,1,0,1.64,1.48,1.64,0,DN200 (not steepened)
O9-P2727,O9,pipe,200,53.0,0.51,0.51,0,,3738,0.227,0.227,1,0,1.48,1.77,1.77,0,DN200 (not steepened)
O9-P3527,O9,pipe,200,76.7,0.51,0.51,0,,5585,0.122,0.218,1,0,6.52,7.09,7.09,0,DN200 (not steepened)
O9-P3411,O9,pipe,200,53.1,0.51,0.51,0,,14760,0.108,0.203,1,0,1.59,1.64,1.64,0,DN200 (not steepened)
O3-P2250,O3,pipe,200,69.8,0.51,0.51,0,,14343,0.186,0.337,1,0,2.77,1.48,2.77,0,DN200 (not steepened)
O2-P1197,O2,pipe,250,53.1,0.375,0.65,1,0.50 to 0.75 %,3742,0.75,0.846,0,0,9.74,9.71,9.74,0,Steepened 0.50 to 0.75 %
O2-P1309,O2,pipe,200,53.9,0.51,0.51,0,,3743,0.023,0.023,1,0,1.54,1.48,1.54,0,DN200 (not steepened)
O1-P2462,O1,pipe,800,73.0,0.085,0.164,1,up to 0.30 %,3744,0.75,0.854,0,0,2.01,3.58,3.58,0,Steepened up to 0.30 %
O2-P1678,O2,pipe,200,34.5,0.51,0.51,0,,1228,0.234,0.234,1,0,1.7,2.13,2.13,0,DN200 (not steepened)
O9-P569,O9,pipe,200,57.3,0.51,0.51,0,,16165,0.246,0.348,1,0,2.24,2.55,2.55,0,DN200 (not steepened)
O4-P1384,O4,pipe,200,53.2,0.51,0.51,0,,16871,0.355,0.357,1,0,2.13,2.0,2.13,0,DN200 (not steepened)
O5-P217,O5,pipe,200,78.5,0.51,0.51,0,,11906,0.092,0.182,1,0,1.48,1.85,1.85,0,DN200 (not steepened)
O9-P2501,O9,pipe,200,53.2,0.51,0.51,0,,3749,0.161,0.174,1,0,1.77,1.96,1.96,0,DN200 (not steepened)
O24-P145,O24,pipe,200,53.2,0.51,0.51,0,,3750,0.356,0.417,1,0,2.1,2.31,2.31,0,DN200 (not steepened)
O21-P1253,O21,pipe,200,53.2,0.51,0.51,0,,12697,0.073,0.143,1,0,2.6,3.29,3.29,0,DN200 (not steepened)
O21-P1332,O21,pipe,200,53.2,0.51,0.51,0,,3752,0.181,0.181,1,0,2.18,1.48,2.18,0,DN200 (not steepened)
O9-P3383,O9,pipe,200,53.2,0.51,0.51,0,,12743,0.238,0.345,1,0,2.7,2.63,2.7,0,DN200 (not steepened)
O3-P1201,O3,pipe,200,53.3,0.51,0.51,0,,3754,0.232,0.232,1,0,1.58,1.48,1.58,0,DN200 (not steepened)
O3-P501,O3,pipe,200,72.9,0.51,0.51,0,,3755,0.142,0.191,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O9-P2000,O9,pipe,200,83.9,0.51,0.51,0,,13601,0.097,0.185,1,0,2.51,2.82,2.82,0,DN200 (not steepened)
O21-P1034,O21,pipe,200,53.0,0.51,0.51,0,,13245,0.447,0.471,1,0,2.17,2.41,2.41,0,DN200 (not steepened)
O11-P339,O11,pipe,200,53.3,0.51,0.51,0,,11092,0.045,0.045,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O5-P181,O5,pipe,200,63.1,0.51,0.51,0,,7381,0.177,0.233,1,0,2.48,1.48,2.48,0,DN200 (not steepened)
O12-P548,O12,pipe,200,53.3,0.51,0.51,0,,3760,0.175,0.321,1,0,1.56,1.48,1.56,0,DN200 (not steepened)
O1-P2365,O1,pipe,200,53.3,0.51,0.51,0,,3761,0.119,0.119,1,0,1.48,2.47,2.47,0,DN200 (not steepened)
O2-P1578,O2,pipe,200,53.3,0.51,0.51,0,,3762,0.178,0.201,1,0,1.48,2.5,2.5,0,DN200 (not steepened)
O1-P1459,O1,pipe,200,53.4,0.51,0.51,0,,3763,0.399,0.442,1,0,4.41,4.43,4.43,0,DN200 (not steepened)
O3-P2943,O3,pipe,200,73.0,0.51,0.51,0,,14361,0.146,0.217,1,0,2.69,1.48,2.69,0,DN200 (not steepened)
O2-P1698,O2,pipe,200,53.4,0.51,0.51,0,,3765,0.218,0.218,1,0,1.48,1.93,1.93,0,DN200 (not steepened)
O1-P1466,O1,pipe,200,53.4,0.51,0.51,0,,16227,0.104,0.205,1,0,2.88,2.93,2.93,0,DN200 (not steepened)
O2-P850,O2,pipe,200,58.5,0.51,0.51,0,,3767,0.024,0.024,1,0,3.39,1.48,3.39,0,DN200 (not steepened)
O9-P2984,O9,pipe,200,53.4,0.51,0.51,0,,1299,0.18,0.305,1,0,2.82,3.1,3.1,0,DN200 (not steepened)
O3-P473,O3,pipe,200,53.4,0.51,0.51,0,,1604,0.366,0.375,1,0,1.64,1.56,1.64,0,DN200 (not steepened)
O2-P242,O2,pipe,200,48.2,0.51,0.51,0,,1469,0.455,0.464,1,0,2.07,2.0,2.07,0,DN200 (not steepened)
O1-P2097,O1,pipe,200,53.5,0.51,0.51,0,,3771,0.241,0.276,1,0,1.96,2.7,2.7,0,DN200 (not steepened)
O9-P2130,O9,pipe,200,53.5,0.51,0.51,0,,13940,0.036,0.036,1,0,1.85,2.18,2.18,0,DN200 (not steepened)
O1-P1416,O1,pipe,200,58.0,0.51,0.51,0,,11082,0.235,0.299,1,0,1.89,2.31,2.31,0,DN200 (not steepened)
O1-P1602,O1,pipe,200,53.5,0.51,0.51,0,,3774,0.089,0.179,1,0,1.48,2.24,2.24,0,DN200 (not steepened)
O3-P772,O3,pipe,200,77.2,0.51,0.51,0,,13864,0.175,0.322,1,0,1.71,1.72,1.72,0,DN200 (not steepened)
O19-P29,O19,pipe,200,53.5,0.51,0.51,0,,14373,0.135,0.166,1,0,2.26,2.53,2.53,0,DN200 (not steepened)
O3-P2837,O3,pipe,1000,53.6,0.075,0.121,1,up to 0.30 %,9936,0.763,0.869,0,0,4.24,4.29,4.29,0,Steepened up to 0.30 %
O4-P700,O4,pipe,200,53.6,0.51,0.51,0,,8925,0.412,0.433,1,0,4.52,4.53,4.53,0,DN200 (not steepened)
O9-P2998,O9,pipe,200,53.6,0.51,0.51,0,,3779,0.023,0.023,1,0,1.48,1.75,1.75,0,DN200 (not steepened)
O9-P2347,O9,pipe,250,53.6,0.375,0.483,1,0.30 to 0.50 %,8209,0.752,0.772,0,0,12.37,12.58,12.58,1,Steepened 0.30 to 0.50 %
O16-P105,O16,pipe,200,83.1,0.51,0.51,0,,11162,0.088,0.169,1,0,1.48,1.72,1.72,0,DN200 (not steepened)
O4-P335,O4,pipe,200,84.8,0.51,0.51,0,,6281,0.336,0.464,1,0,3.26,3.33,3.33,0,DN200 (not steepened)
O6-P82,O6,pipe,315,83.5,0.27,0.373,1,0.30 to 0.50 %,10315,0.758,0.847,0,0,6.68,7.21,7.21,0,Steepened 0.30 to 0.50 %
O6-P163,O6,pipe,200,84.7,0.51,0.51,0,,4174,0.391,0.427,1,0,6.65,7.05,7.05,0,DN200 (not steepened)
O3-P1704,O3,pipe,200,53.6,0.51,0.51,0,,14626,0.164,0.31,1,0,1.48,1.57,1.57,0,DN200 (not steepened)
O9-P1806,O9,pipe,200,76.3,0.51,0.51,0,,11214,0.156,0.301,1,0,1.48,2.08,2.08,0,DN200 (not steepened)
O2-P1789,O2,pipe,200,53.7,0.51,0.51,0,,3787,0.413,0.429,1,0,4.13,5.14,5.14,0,DN200 (not steepened)
O9-P2593,O9,pipe,200,79.2,0.51,0.51,0,,14380,0.243,0.252,1,0,2.19,2.78,2.78,0,DN200 (not steepened)
O2-P892,O2,pipe,200,53.7,0.51,0.51,0,,3865,0.239,0.264,1,0,3.11,1.48,3.11,0,DN200 (not steepened)
O8-P261,O8,pipe,200,94.9,0.51,0.51,0,,17571,0.309,0.367,1,0,2.41,2.77,2.77,0,DN200 (not steepened)
O9-P2452,O9,pipe,200,53.7,0.51,0.51,0,,7674,0.096,0.178,1,0,2.55,2.99,2.99,0,DN200 (not steepened)
O1-P2425,O1,pipe,200,54.6,0.51,0.51,0,,1648,0.374,0.394,1,0,3.52,4.44,4.44,0,DN200 (not steepened)
O9-P1102,O9,pipe,355,53.7,0.27,0.385,1,0.30 to 0.50 %,17010,0.751,0.87,0,0,6.99,6.77,6.99,0,Steepened 0.30 to 0.50 %
O9-P3655,O9,pipe,200,88.4,0.51,0.51,0,,3794,0.03,0.037,1,0,5.55,1.48,5.55,0,DN200 (not steepened)
O9-P2343,O9,pipe,250,53.7,0.375,0.483,1,0.30 to 0.50 %,8209,0.762,0.783,0,0,12.44,12.34,12.44,1,Steepened 0.30 to 0.50 %
O2-P1091,O2,pipe,200,53.7,0.51,0.51,0,,8142,0.218,0.218,1,0,1.71,1.48,1.71,0,DN200 (not steepened)
O4-P735,O4,pipe,200,50.7,0.51,0.51,0,,3797,0.253,0.285,1,0,1.48,1.76,1.76,0,DN200 (not steepened)
O21-P104,O21,pipe,200,53.8,0.51,0.51,0,,3798,0.711,0.743,1,0,1.77,2.72,2.72,0,DN200 (not steepened)
O2-P1190,O2,pipe,280,53.8,0.375,0.376,1,0.30 to 0.50 %,14915,0.75,0.815,0,0,7.89,7.66,7.89,0,Steepened 0.30 to 0.50 %
O21-P338,O21,pipe,200,53.8,0.51,0.51,0,,15451,0.297,0.299,1,0,4.94,4.86,4.94,0,DN200 (not steepened)
O9-P1819,O9,pipe,200,53.8,0.51,0.51,0,,15589,0.079,0.141,1,0,3.32,3.52,3.52,0,DN200 (not steepened)
O2-P494,O2,pipe,200,53.8,0.51,0.51,0,,3835,0.253,0.347,1,0,2.17,2.1,2.17,0,DN200 (not steepened)
O2-P59,O2,pipe,280,53.8,0.375,0.375,0,,1869,0.767,0.789,0,0,7.42,7.22,7.42,0,"Above DN200, 0.75 m/s as laid"
O2-P877,O2,pipe,200,53.8,0.51,0.51,0,,5678,0.355,0.367,1,0,1.48,2.23,2.23,0,DN200 (not steepened)
O2-P1958,O2,pipe,200,53.8,0.51,0.51,0,,3805,0.238,0.252,1,0,1.97,1.48,1.97,0,DN200 (not steepened)
O9-P1362,O9,pipe,200,73.5,0.51,0.51,0,,12158,0.348,0.385,1,0,4.98,5.3,5.3,0,DN200 (not steepened)
O4-P1525,O4,pipe,200,65.7,0.51,0.51,0,,17468,0.404,0.581,1,0,1.68,1.48,1.68,0,DN200 (not steepened)
O1-P2070,O1,pipe,200,53.9,0.51,0.51,0,,3808,0.089,0.179,1,0,1.86,1.48,1.86,0,DN200 (not steepened)
O20-P117,O20,pipe,200,73.8,0.51,0.51,0,,8723,0.377,0.377,1,0,4.91,5.14,5.14,0,DN200 (not steepened)
O1-P2376,O1,pipe,200,53.9,0.51,0.51,0,,6584,0.337,0.387,1,0,6.31,5.79,6.31,0,DN200 (not steepened)
O2-P1334,O2,pipe,200,53.9,0.51,0.51,0,,1036,0.375,0.429,1,0,5.66,5.2,5.66,0,DN200 (not steepened)
O1-P1632,O1,pipe,200,71.8,0.51,0.51,0,,18950,0.26,0.31,1,0,1.63,1.69,1.69,0,DN200 (not steepened)
O2-P1095,O2,pipe,200,53.9,0.51,0.51,0,,7357,0.293,0.293,1,0,1.49,1.48,1.49,0,DN200 (not steepened)
O7-P143,O7,pipe,200,52.6,0.51,0.51,0,,2390,0.165,0.198,1,0,2.61,1.95,2.61,0,DN200 (not steepened)
O4-P1277,O4,pipe,200,77.0,0.51,0.51,0,,17493,0.348,0.396,1,0,8.13,8.53,8.53,0,DN200 (not steepened)
O4-P5,O4,pipe,900,53.9,0.075,0.13,1,up to 0.30 %,6847,0.751,0.852,0,0,2.86,2.62,2.86,0,Steepened up to 0.30 %
O4-P1332,O4,pipe,200,76.4,0.51,0.51,0,,3817,0.235,0.235,1,0,1.48,1.55,1.55,0,DN200 (not steepened)
O1-P454,O1,pipe,200,73.0,0.51,0.51,0,,959,0.552,0.691,1,0,5.04,4.11,5.04,0,DN200 (not steepened)
O9-P454,O9,pipe,200,54.0,0.51,0.51,0,,3819,0.137,0.169,1,0,1.48,1.96,1.96,0,DN200 (not steepened)
O3-P600,O3,pipe,200,54.0,0.51,0.51,0,,3820,0.263,0.314,1,0,1.78,2.36,2.36,0,DN200 (not steepened)
O8-P124,O8,pipe,200,74.7,0.51,0.51,0,,15777,0.135,0.264,1,0,2.53,2.78,2.78,0,DN200 (not steepened)
O3-P3058,O3,pipe,200,54.0,0.51,0.51,0,,3822,0.079,0.16,1,0,1.48,2.32,2.32,0,DN200 (not steepened)
O4-P1571,O4,pipe,200,86.7,0.51,0.51,0,,3823,0.152,0.231,1,0,1.48,1.56,1.56,0,DN200 (not steepened)
O1-P1199,O1,pipe,200,54.1,0.51,0.51,0,,3824,0.393,0.412,1,0,3.78,2.53,3.78,0,DN200 (not steepened)
O16-P147,O16,pipe,200,54.1,0.51,0.51,0,,13986,0.15,0.217,1,0,2.57,2.75,2.75,0,DN200 (not steepened)
O11-P18,O11,pipe,200,44.2,0.51,0.51,0,,3826,0.332,0.485,1,0,9.44,9.44,9.44,0,DN200 (not steepened)
O20-P46,O20,pipe,200,54.1,0.51,0.51,0,,3827,0.301,0.301,1,0,1.82,1.94,1.94,0,DN200 (not steepened)
O2-P88,O2,pipe,200,54.1,0.51,0.51,0,,8646,0.49,0.491,1,0,6.53,7.6,7.6,0,DN200 (not steepened)
O1-P848,O1,pipe,200,52.8,0.51,0.51,0,,5973,0.394,0.446,1,0,2.66,2.63,2.66,0,DN200 (not steepened)
O10-P61,O10,pipe,315,74.6,0.27,0.43,1,0.30 to 0.50 %,12639,0.763,0.874,0,0,8.52,9.57,9.57,0,Steepened 0.30 to 0.50 %
O2-P368,O2,pipe,200,54.2,0.51,0.51,0,,9130,0.312,0.329,1,0,1.57,2.2,2.2,0,DN200 (not steepened)
O5-P293,O5,pipe,200,54.2,0.51,0.51,0,,6229,0.13,0.254,1,0,1.79,2.13,2.13,0,DN200 (not steepened)
O1-P2571,O1,pipe,200,54.2,0.51,0.51,0,,3833,0.638,0.67,1,0,6.48,6.6,6.6,0,DN200 (not steepened)
O1-P2482,O1,pipe,200,56.8,0.51,0.51,0,,3834,0.365,0.375,1,0,1.88,2.34,2.34,0,DN200 (not steepened)
O2-P495,O2,pipe,200,54.3,0.51,0.51,0,,3835,0.226,0.317,1,0,2.57,2.17,2.57,0,DN200 (not steepened)
O2-P1210,O2,pipe,200,54.3,0.51,0.51,0,,11912,0.491,0.621,1,0,1.48,2.03,2.03,0,DN200 (not steepened)
